! ***EMS PROGRAM***

  Schedule:Compact,
    C2_NOM,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WeekEnds Holidays WinterDesignDay, !- Field 5
    Until: 24:00,27,         !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 06:00,27,         !- Field 9
    Until: 21:00,24,         !- Field 11
    Until: 24:00,27,         !- Field 13
    Through: 9/1,            !- Field 15
    For: SummerDesignDay,    !- Field 16
    Until: 24:00,24,         !- Field 17
    For: WeekEnds Holidays WinterDesignDay, !- Field 19
    Until: 24:00,27,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 07:00,27,         !- Field 23
    Until: 18:00,24,         !- Field 25
    Until: 24:00,27,         !- Field 27
    Through: 12/31,          !- Field 29
    For: SummerDesignDay,    !- Field 30
    Until: 24:00,24,         !- Field 31
    For: WeekEnds Holidays WinterDesignDay, !- Field 33
    Until: 24:00,27,         !- Field 34
    For: AllOtherDays,       !- Field 36
    Until: 06:00,27,         !- Field 37
    Until: 21:00,24,         !- Field 39
    Until: 24:00,27;         !- Field 41

  Schedule:Compact,
    C1_NOM,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,27,         !- Field 3
    Until: 21:00,24,         !- Field 5
    Until: 24:00,27,         !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,27;         !- Field 10

  Schedule:Compact,
    H2_NOM,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,21,         !- Field 3
    For: WeekEnds Holidays SummerDesignDay, !- Field 5
    Until: 24:00,16,         !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 06:00,16,         !- Field 9
    Until: 21:00,21,         !- Field 11
    Until: 24:00,16,         !- Field 13
    Through: 9/1,            !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,21,         !- Field 17
    For: WeekEnds Holidays SummerDesignDay, !- Field 19
    Until: 24:00,16,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 07:00,16,         !- Field 23
    Until: 18:00,21,         !- Field 25
    Until: 24:00,16,         !- Field 27
    Through: 12/31,          !- Field 29
    For: WinterDesignDay,    !- Field 30
    Until: 24:00,21,         !- Field 31
    For: WeekEnds Holidays SummerDesignDay, !- Field 33
    Until: 24:00,16,         !- Field 34
    For: AllOtherDays,       !- Field 36
    Until: 06:00,16,         !- Field 37
    Until: 21:00,21,         !- Field 39
    Until: 24:00,16;         !- Field 41

  Schedule:Compact,
    H1_NOM,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 06:00,16,         !- Field 3
    Until: 21:00,21,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,16;         !- Field 10

  EnergyManagementSystem:ProgramCallingManager,
    Volume_Initializer,      !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    Initialize_Volumes;      !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Setpoint_Controller,     !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Set_Setpoints;           !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    Demand_Reporter,         !- Name
    EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    Report_Demand,           !- Program Name 1
    Report_Occupants,
    Calculate_Temperatures;  !- Program Name 2

  EnergyManagementSystem:Program,
    Set_Setpoints,           !- Name
    Set H1 = H1_NOM + heating_setpoint_delta*5.0/9.0,  !- Program Line 1
    Set C1 = C1_NOM + cooling_setpoint_delta*5.0/9.0,  !- Program Line 2
    Set H2 = H2_NOM + heating_setpoint_delta*5.0/9.0,  !- <none>
    Set C2 = C2_NOM + cooling_setpoint_delta*5.0/9.0;  !- <none>

  EnergyManagementSystem:Program,
    Initialize_Volumes,      !- Name
    Set BATH_ZN_1_FLR_1_V = 760.00,  !- Program Line 1
    Set CAFETERIA_ZN_1_FLR_1_V = 1260.00,  !- Program Line 2
    Set COMPUTER_CLASS_ZN_1_FLR_1_V = 648.00,  !- <none>
    Set CORNER_CLASS_1_POD_1_ZN_1_FLR_1_V = 396.00,  !- <none>
    Set CORNER_CLASS_1_POD_2_ZN_1_FLR_1_V = 396.00,  !- <none>
    Set CORNER_CLASS_1_POD_3_ZN_1_FLR_1_V = 396.00,  !- <none>
    Set CORNER_CLASS_2_POD_1_ZN_1_FLR_1_V = 396.00,  !- <none>
    Set CORNER_CLASS_2_POD_2_ZN_1_FLR_1_V = 396.00,  !- <none>
    Set CORNER_CLASS_2_POD_3_ZN_1_FLR_1_V = 396.00,  !- <none>
    Set CORRIDOR_POD_1_ZN_1_FLR_1_V = 768.00,  !- <none>
    Set CORRIDOR_POD_2_ZN_1_FLR_1_V = 768.00,  !- <none>
    Set CORRIDOR_POD_3_ZN_1_FLR_1_V = 768.00,  !- <none>
    Set GYM_ZN_1_FLR_1_V = 1428.00,  !- <none>
    Set KITCHEN_ZN_1_FLR_1_V = 672.00,  !- <none>
    Set LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_V = 1596.00,  !- <none>
    Set LOBBY_ZN_1_FLR_1_V = 684.00,  !- <none>
    Set MAIN_CORRIDOR_ZN_1_FLR_1_V = 2184.00,  !- <none>
    Set MECH_ZN_1_FLR_1_V = 1008.00,  !- <none>
    Set MULT_CLASS_1_POD_1_ZN_1_FLR_1_V = 1908.00,  !- <none>
    Set MULT_CLASS_1_POD_2_ZN_1_FLR_1_V = 1908.00,  !- <none>
    Set MULT_CLASS_1_POD_3_ZN_1_FLR_1_V = 1908.00,  !- <none>
    Set MULT_CLASS_2_POD_1_ZN_1_FLR_1_V = 1908.00,  !- <none>
    Set MULT_CLASS_2_POD_2_ZN_1_FLR_1_V = 1908.00,  !- <none>
    Set MULT_CLASS_2_POD_3_ZN_1_FLR_1_V = 1260.00,  !- <none>
    Set OFFICES_ZN_1_FLR_1_V = 1764.00;  !- <none>

  EnergyManagementSystem:Program,
    Report_Occupants,
    Set Total_Occupants = 0.0,
    Set Total_Occupants = Total_Occupants + BATH_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + CAFETERIA_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + COMPUTER_CLASS_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + CORNER_CLASS_1_POD_1_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + CORNER_CLASS_1_POD_2_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + CORNER_CLASS_1_POD_3_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + CORNER_CLASS_2_POD_1_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + CORNER_CLASS_2_POD_2_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + CORNER_CLASS_2_POD_3_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + CORRIDOR_POD_1_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + CORRIDOR_POD_2_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + CORRIDOR_POD_3_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + GYM_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + KITCHEN_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + MAIN_CORRIDOR_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + MULT_CLASS_1_POD_1_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + MULT_CLASS_1_POD_2_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + MULT_CLASS_1_POD_3_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + MULT_CLASS_2_POD_1_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + MULT_CLASS_2_POD_2_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + MULT_CLASS_2_POD_3_ZN_1_FLR_1_O,
    Set Total_Occupants = Total_Occupants + OFFICES_ZN_1_FLR_1_O;

! This section is added to calculate the current zones air averaged temperature based on air volumes March 3 2007
! This section is added to calculate the current zones air averaged cooling temperature setpoint based on air volumes March 3 2007
! This section is added to calculate the current zones air averaged heating temperature setpoint based on air volumes March 3 2007
! Modified the temperature calculation below when there is no heating or cooling demand, i.e., C_DES or H_DES = 0

  EnergyManagementSystem:Program,
    Calculate_Temperatures,  !- Name
    Set TOTAL_COOL_V = 0.0,  !- Program Line 1
    Set TOTAL_HEAT_V = 0.0,  !- Program Line 2
    Set C_DES = 0.0,         !- <none>
    Set H_DES = 0.0,         !- <none>
    Set C_CUR = 0.0,         !- <none>
    Set H_CUR = 0.0,         !- <none>
    IF (BATH_ZN_1_FLR_1_H == 0 && Cooling_Coil_4 <> 0),  !- <none>
    Set C_DES = C_DES + C1 * BATH_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + BATH_ZN_1_FLR_1_T * BATH_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + BATH_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (BATH_ZN_1_FLR_1_H == 0 && Cooling_Coil_4 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H1 * BATH_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + BATH_ZN_1_FLR_1_T * BATH_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + BATH_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (Heating_Coil_3 == 0 && Cooling_Coil_3 <> 0),  !- <none>
    Set C_DES = C_DES + C2 * CAFETERIA_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + CAFETERIA_ZN_1_FLR_1_T * CAFETERIA_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + CAFETERIA_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (Heating_Coil_3 == 0 && Cooling_Coil_3 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H2 * CAFETERIA_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + CAFETERIA_ZN_1_FLR_1_T * CAFETERIA_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + CAFETERIA_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (COMPUTER_CLASS_ZN_1_FLR_1_H == 0 && Cooling_Coil_4 <> 0),  !- <none>
    Set C_DES = C_DES + C2 * COMPUTER_CLASS_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + COMPUTER_CLASS_ZN_1_FLR_1_T * COMPUTER_CLASS_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + COMPUTER_CLASS_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (COMPUTER_CLASS_ZN_1_FLR_1_H == 0 && Cooling_Coil_4 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H2 * COMPUTER_CLASS_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + COMPUTER_CLASS_ZN_1_FLR_1_T * COMPUTER_CLASS_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + COMPUTER_CLASS_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (CORNER_CLASS_1_POD_1_ZN_1_FLR_1_H == 0 && Cooling_Coil_5 <> 0),  !- <none>
    Set C_DES = C_DES + C2 * CORNER_CLASS_1_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + CORNER_CLASS_1_POD_1_ZN_1_FLR_1_T * CORNER_CLASS_1_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + CORNER_CLASS_1_POD_1_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (CORNER_CLASS_1_POD_1_ZN_1_FLR_1_H == 0 && Cooling_Coil_5 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H2 * CORNER_CLASS_1_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + CORNER_CLASS_1_POD_1_ZN_1_FLR_1_T * CORNER_CLASS_1_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + CORNER_CLASS_1_POD_1_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (CORNER_CLASS_1_POD_2_ZN_1_FLR_1_H == 0 && Cooling_Coil_6 <> 0),  !- <none>
    Set C_DES = C_DES + C2 * CORNER_CLASS_1_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + CORNER_CLASS_1_POD_2_ZN_1_FLR_1_T * CORNER_CLASS_1_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + CORNER_CLASS_1_POD_2_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (CORNER_CLASS_1_POD_2_ZN_1_FLR_1_H == 0 && Cooling_Coil_6 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H2 * CORNER_CLASS_1_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + CORNER_CLASS_1_POD_2_ZN_1_FLR_1_T * CORNER_CLASS_1_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + CORNER_CLASS_1_POD_2_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (CORNER_CLASS_1_POD_3_ZN_1_FLR_1_H == 0 && Cooling_Coil_7 <> 0),  !- <none>
    Set C_DES = C_DES + C2 * CORNER_CLASS_1_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + CORNER_CLASS_1_POD_3_ZN_1_FLR_1_T * CORNER_CLASS_1_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + CORNER_CLASS_1_POD_3_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (CORNER_CLASS_1_POD_3_ZN_1_FLR_1_H == 0 && Cooling_Coil_7 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H2 * CORNER_CLASS_1_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + CORNER_CLASS_1_POD_3_ZN_1_FLR_1_T * CORNER_CLASS_1_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + CORNER_CLASS_1_POD_3_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (CORNER_CLASS_2_POD_1_ZN_1_FLR_1_H == 0 && Cooling_Coil_5 <> 0),  !- <none>
    Set C_DES = C_DES + C2 * CORNER_CLASS_2_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + CORNER_CLASS_2_POD_1_ZN_1_FLR_1_T * CORNER_CLASS_2_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + CORNER_CLASS_2_POD_1_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (CORNER_CLASS_2_POD_1_ZN_1_FLR_1_H == 0 && Cooling_Coil_5 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H2 * CORNER_CLASS_2_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + CORNER_CLASS_2_POD_1_ZN_1_FLR_1_T * CORNER_CLASS_2_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + CORNER_CLASS_2_POD_1_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (CORNER_CLASS_2_POD_2_ZN_1_FLR_1_H == 0 && Cooling_Coil_6 <> 0),  !- <none>
    Set C_DES = C_DES + C2 * CORNER_CLASS_2_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + CORNER_CLASS_2_POD_2_ZN_1_FLR_1_T * CORNER_CLASS_2_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + CORNER_CLASS_2_POD_2_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (CORNER_CLASS_2_POD_2_ZN_1_FLR_1_H == 0 && Cooling_Coil_6 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H2 * CORNER_CLASS_2_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + CORNER_CLASS_2_POD_2_ZN_1_FLR_1_T * CORNER_CLASS_2_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + CORNER_CLASS_2_POD_2_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (CORNER_CLASS_2_POD_3_ZN_1_FLR_1_H == 0 && Cooling_Coil_7 <> 0),  !- <none>
    Set C_DES = C_DES + C2 * CORNER_CLASS_2_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + CORNER_CLASS_2_POD_3_ZN_1_FLR_1_T * CORNER_CLASS_2_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + CORNER_CLASS_2_POD_3_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (CORNER_CLASS_2_POD_3_ZN_1_FLR_1_H == 0 && Cooling_Coil_7 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H2 * CORNER_CLASS_2_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + CORNER_CLASS_2_POD_3_ZN_1_FLR_1_T * CORNER_CLASS_2_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + CORNER_CLASS_2_POD_3_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (CORRIDOR_POD_1_ZN_1_FLR_1_H == 0 && Cooling_Coil_5 <> 0),  !- <none>
    Set C_DES = C_DES + C1 * CORRIDOR_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + CORRIDOR_POD_1_ZN_1_FLR_1_T * CORRIDOR_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + CORRIDOR_POD_1_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (CORRIDOR_POD_1_ZN_1_FLR_1_H == 0 && Cooling_Coil_5 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H1 * CORRIDOR_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + CORRIDOR_POD_1_ZN_1_FLR_1_T * CORRIDOR_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + CORRIDOR_POD_1_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (CORRIDOR_POD_2_ZN_1_FLR_1_H == 0 && Cooling_Coil_6 <> 0),  !- <none>
    Set C_DES = C_DES + C1 * CORRIDOR_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + CORRIDOR_POD_2_ZN_1_FLR_1_T * CORRIDOR_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + CORRIDOR_POD_2_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (CORRIDOR_POD_2_ZN_1_FLR_1_H == 0 && Cooling_Coil_6 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H1 * CORRIDOR_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + CORRIDOR_POD_2_ZN_1_FLR_1_T * CORRIDOR_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + CORRIDOR_POD_2_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (CORRIDOR_POD_3_ZN_1_FLR_1_H == 0 && Cooling_Coil_7 <> 0),  !- <none>
    Set C_DES = C_DES + C1 * CORRIDOR_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + CORRIDOR_POD_3_ZN_1_FLR_1_T * CORRIDOR_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + CORRIDOR_POD_3_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (CORRIDOR_POD_3_ZN_1_FLR_1_H == 0 && Cooling_Coil_7 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H1 * CORRIDOR_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + CORRIDOR_POD_3_ZN_1_FLR_1_T * CORRIDOR_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + CORRIDOR_POD_3_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (Heating_Coil_2 == 0 && Cooling_Coil_2 <> 0),  !- <none>
    Set C_DES = C_DES + C2 * GYM_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + GYM_ZN_1_FLR_1_T * GYM_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + GYM_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (Heating_Coil_2 == 0 && Cooling_Coil_2 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H2 * GYM_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + GYM_ZN_1_FLR_1_T * GYM_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + GYM_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (Heating_Coil_1 == 0 && Cooling_Coil_1 <> 0),  !- <none>
    Set C_DES = C_DES + C1 * KITCHEN_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + KITCHEN_ZN_1_FLR_1_T * KITCHEN_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + KITCHEN_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (Heating_Coil_1 == 0 && Cooling_Coil_1 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H1 * KITCHEN_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + KITCHEN_ZN_1_FLR_1_T * KITCHEN_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + KITCHEN_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_H == 0 && Cooling_Coil_4 <> 0),  !- <none>
    Set C_DES = C_DES + C2 * LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_T * LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_H == 0 && Cooling_Coil_4 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H2 * LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_T * LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (LOBBY_ZN_1_FLR_1_H == 0 && Cooling_Coil_4 <> 0),  !- <none>
    Set C_DES = C_DES + C2 * LOBBY_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + LOBBY_ZN_1_FLR_1_T * LOBBY_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + LOBBY_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (LOBBY_ZN_1_FLR_1_H == 0 && Cooling_Coil_4 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H2 * LOBBY_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + LOBBY_ZN_1_FLR_1_T * LOBBY_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + LOBBY_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (MAIN_CORRIDOR_ZN_1_FLR_1_H == 0 && Cooling_Coil_4 <> 0),  !- <none>
    Set C_DES = C_DES + C1 * MAIN_CORRIDOR_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + MAIN_CORRIDOR_ZN_1_FLR_1_T * MAIN_CORRIDOR_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + MAIN_CORRIDOR_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (MAIN_CORRIDOR_ZN_1_FLR_1_H == 0 && Cooling_Coil_4 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H1 * MAIN_CORRIDOR_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + MAIN_CORRIDOR_ZN_1_FLR_1_T * MAIN_CORRIDOR_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + MAIN_CORRIDOR_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (MECH_ZN_1_FLR_1_H == 0 && Cooling_Coil_4 <> 0),  !- <none>
    Set C_DES = C_DES + C1 * MECH_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + MECH_ZN_1_FLR_1_T * MECH_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + MECH_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (MECH_ZN_1_FLR_1_H == 0 && Cooling_Coil_4 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H1 * MECH_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + MECH_ZN_1_FLR_1_T * MECH_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + MECH_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (MULT_CLASS_1_POD_1_ZN_1_FLR_1_H == 0 && Cooling_Coil_5 <> 0),  !- <none>
    Set C_DES = C_DES + C2 * MULT_CLASS_1_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + MULT_CLASS_1_POD_1_ZN_1_FLR_1_T * MULT_CLASS_1_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + MULT_CLASS_1_POD_1_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (MULT_CLASS_1_POD_1_ZN_1_FLR_1_H == 0 && Cooling_Coil_5 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H2 * MULT_CLASS_1_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + MULT_CLASS_1_POD_1_ZN_1_FLR_1_T * MULT_CLASS_1_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + MULT_CLASS_1_POD_1_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (MULT_CLASS_1_POD_2_ZN_1_FLR_1_H == 0 && Cooling_Coil_6 <> 0),  !- <none>
    Set C_DES = C_DES + C2 * MULT_CLASS_1_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + MULT_CLASS_1_POD_2_ZN_1_FLR_1_T * MULT_CLASS_1_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + MULT_CLASS_1_POD_2_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (MULT_CLASS_1_POD_2_ZN_1_FLR_1_H == 0 && Cooling_Coil_6 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H2 * MULT_CLASS_1_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + MULT_CLASS_1_POD_2_ZN_1_FLR_1_T * MULT_CLASS_1_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + MULT_CLASS_1_POD_2_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (MULT_CLASS_1_POD_3_ZN_1_FLR_1_H == 0 && Cooling_Coil_7 <> 0),  !- <none>
    Set C_DES = C_DES + C2 * MULT_CLASS_1_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + MULT_CLASS_1_POD_3_ZN_1_FLR_1_T * MULT_CLASS_1_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + MULT_CLASS_1_POD_3_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (MULT_CLASS_1_POD_3_ZN_1_FLR_1_H == 0 && Cooling_Coil_7 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H2 * MULT_CLASS_1_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + MULT_CLASS_1_POD_3_ZN_1_FLR_1_T * MULT_CLASS_1_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + MULT_CLASS_1_POD_3_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (MULT_CLASS_2_POD_1_ZN_1_FLR_1_H == 0 && Cooling_Coil_5 <> 0),  !- <none>
    Set C_DES = C_DES + C2 * MULT_CLASS_2_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + MULT_CLASS_2_POD_1_ZN_1_FLR_1_T * MULT_CLASS_2_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + MULT_CLASS_2_POD_1_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (MULT_CLASS_2_POD_1_ZN_1_FLR_1_H == 0 && Cooling_Coil_5 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H2 * MULT_CLASS_2_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + MULT_CLASS_2_POD_1_ZN_1_FLR_1_T * MULT_CLASS_2_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + MULT_CLASS_2_POD_1_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (MULT_CLASS_2_POD_2_ZN_1_FLR_1_H == 0 && Cooling_Coil_6 <> 0),  !- <none>
    Set C_DES = C_DES + C2 * MULT_CLASS_2_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + MULT_CLASS_2_POD_2_ZN_1_FLR_1_T * MULT_CLASS_2_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + MULT_CLASS_2_POD_2_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (MULT_CLASS_2_POD_2_ZN_1_FLR_1_H == 0 && Cooling_Coil_6 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H2 * MULT_CLASS_2_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + MULT_CLASS_2_POD_2_ZN_1_FLR_1_T * MULT_CLASS_2_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + MULT_CLASS_2_POD_2_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (MULT_CLASS_2_POD_3_ZN_1_FLR_1_H == 0 && Cooling_Coil_7 <> 0),  !- <none>
    Set C_DES = C_DES + C2 * MULT_CLASS_2_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + MULT_CLASS_2_POD_3_ZN_1_FLR_1_T * MULT_CLASS_2_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + MULT_CLASS_2_POD_3_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (MULT_CLASS_2_POD_3_ZN_1_FLR_1_H == 0 && Cooling_Coil_7 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H2 * MULT_CLASS_2_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + MULT_CLASS_2_POD_3_ZN_1_FLR_1_T * MULT_CLASS_2_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + MULT_CLASS_2_POD_3_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    IF (OFFICES_ZN_1_FLR_1_H == 0 && Cooling_Coil_4 <> 0),  !- <none>
    Set C_DES = C_DES + C2 * OFFICES_ZN_1_FLR_1_V,  !- <none>
    Set C_CUR = C_CUR + OFFICES_ZN_1_FLR_1_T * OFFICES_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_COOL_V = TOTAL_COOL_V + OFFICES_ZN_1_FLR_1_V,  !- <none>
    ELSEIF (OFFICES_ZN_1_FLR_1_H == 0 && Cooling_Coil_4 ==0),  !- <none>
    Set C_DES = C_DES,       !- <none>
    Set C_CUR = C_CUR,       !- <none>
    ELSE,                    !- <none>
    Set H_DES = H_DES + H2 * OFFICES_ZN_1_FLR_1_V,  !- <none>
    Set H_CUR = H_CUR + OFFICES_ZN_1_FLR_1_T * OFFICES_ZN_1_FLR_1_V,  !- <none>
    Set TOTAL_HEAT_V = TOTAL_HEAT_V + OFFICES_ZN_1_FLR_1_V,  !- <none>
    ENDIF,                   !- <none>
    Set Total_V = 27484,     !- <none>
    Set T_CUR = 0,           !- <none>
    Set T_CUR = T_CUR + BATH_ZN_1_FLR_1_T * BATH_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + CAFETERIA_ZN_1_FLR_1_T * CAFETERIA_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + COMPUTER_CLASS_ZN_1_FLR_1_T * COMPUTER_CLASS_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + CORNER_CLASS_1_POD_1_ZN_1_FLR_1_T * CORNER_CLASS_1_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + CORNER_CLASS_1_POD_2_ZN_1_FLR_1_T * CORNER_CLASS_1_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + CORNER_CLASS_1_POD_3_ZN_1_FLR_1_T * CORNER_CLASS_1_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + CORNER_CLASS_2_POD_1_ZN_1_FLR_1_T * CORNER_CLASS_2_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + CORNER_CLASS_2_POD_2_ZN_1_FLR_1_T * CORNER_CLASS_2_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + CORNER_CLASS_2_POD_3_ZN_1_FLR_1_T * CORNER_CLASS_2_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + CORRIDOR_POD_1_ZN_1_FLR_1_T * CORRIDOR_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + CORRIDOR_POD_2_ZN_1_FLR_1_T * CORRIDOR_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + CORRIDOR_POD_3_ZN_1_FLR_1_T * CORRIDOR_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + GYM_ZN_1_FLR_1_T * GYM_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + KITCHEN_ZN_1_FLR_1_T * KITCHEN_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_T * LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + LOBBY_ZN_1_FLR_1_T * LOBBY_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + MAIN_CORRIDOR_ZN_1_FLR_1_T * MAIN_CORRIDOR_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + MECH_ZN_1_FLR_1_T * MECH_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + MULT_CLASS_1_POD_1_ZN_1_FLR_1_T * MULT_CLASS_1_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + MULT_CLASS_1_POD_2_ZN_1_FLR_1_T * MULT_CLASS_1_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + MULT_CLASS_1_POD_3_ZN_1_FLR_1_T * MULT_CLASS_1_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + MULT_CLASS_2_POD_1_ZN_1_FLR_1_T * MULT_CLASS_2_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + MULT_CLASS_2_POD_2_ZN_1_FLR_1_T * MULT_CLASS_2_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + MULT_CLASS_2_POD_3_ZN_1_FLR_1_T * MULT_CLASS_2_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR + OFFICES_ZN_1_FLR_1_T * OFFICES_ZN_1_FLR_1_V,  !- <none>
    Set T_CUR = T_CUR/Total_V*9.0/5.0+32.0,  !- <none>
    Set T_Cooling = 0,       !- <none>
    Set T_Cooling = T_Cooling + C1 * BATH_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C1 * CORRIDOR_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C1 * CORRIDOR_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C1 * CORRIDOR_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C1 * KITCHEN_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C1 * MAIN_CORRIDOR_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C1 * MECH_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C2 * CAFETERIA_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C2 * COMPUTER_CLASS_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C2 * CORNER_CLASS_1_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C2 * CORNER_CLASS_1_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C2 * CORNER_CLASS_1_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C2 * CORNER_CLASS_2_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C2 * CORNER_CLASS_2_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C2 * CORNER_CLASS_2_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C2 * GYM_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C2 * LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C2 * LOBBY_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C2 * MULT_CLASS_1_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C2 * MULT_CLASS_1_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C2 * MULT_CLASS_1_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C2 * MULT_CLASS_2_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C2 * MULT_CLASS_2_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C2 * MULT_CLASS_2_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling + C2 * OFFICES_ZN_1_FLR_1_V,  !- <none>
    Set T_Cooling = T_Cooling/Total_V*9.0/5.0+32.0,  !- <none>
    Set T_Heating = 0,       !- <none>
    Set T_Heating = T_Heating + H1 * BATH_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H1 * CORRIDOR_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H1 * CORRIDOR_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H1 * CORRIDOR_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H1 * KITCHEN_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H1 * MAIN_CORRIDOR_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H1 * MECH_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H2 * CAFETERIA_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H2 * COMPUTER_CLASS_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H2 * CORNER_CLASS_1_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H2 * CORNER_CLASS_1_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H2 * CORNER_CLASS_1_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H2 * CORNER_CLASS_2_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H2 * CORNER_CLASS_2_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H2 * CORNER_CLASS_2_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H2 * GYM_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H2 * LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H2 * LOBBY_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H2 * MULT_CLASS_1_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H2 * MULT_CLASS_1_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H2 * MULT_CLASS_1_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H2 * MULT_CLASS_2_POD_1_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H2 * MULT_CLASS_2_POD_2_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H2 * MULT_CLASS_2_POD_3_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating + H2 * OFFICES_ZN_1_FLR_1_V,  !- <none>
    Set T_Heating = T_Heating/Total_V*9.0/5.0+32.0,  !- <none>
    Set Desired_Cooling_Temperature = 0.0,  !- <none>
    Set Current_Cooling_Temperature = 0.0,  !- <none>
    Set Desired_Heating_Temperature = 0.0,  !- <none>
    Set Current_Heating_Temperature = 0.0,  !- <none>
    IF (C_DES > 0 && H_DES > 0),  !- <none>
    Set Desired_Cooling_Temperature = C_DES/TOTAL_COOL_V*9.0/5.0+32.0,  !- <none>
    Set Desired_Heating_Temperature = H_DES/TOTAL_HEAT_V*9.0/5.0+32.0,  !- <none>
    Set Current_Cooling_Temperature = C_CUR/TOTAL_COOL_V*9.0/5.0+32.0,  !- <none>
    Set Current_Heating_Temperature = H_CUR/TOTAL_HEAT_V*9.0/5.0+32.0,  !- <none>
    ELSEIF (C_DES == 0 && H_DES == 0),  !- <none>
    Set Desired_Cooling_Temperature = T_Cooling,  !- <none>
    Set Desired_Heating_Temperature = T_Heating,  !- <none>
    Set Current_Cooling_Temperature = T_Cooling,  !- <none>
    Set Current_Heating_Temperature = T_Heating,  !- <none>
    ELSEIF (C_DES > 0 && H_DES == 0),  !- <none>
    Set Desired_Cooling_Temperature = C_DES/TOTAL_COOL_V*9.0/5.0+32.0,  !- <none>
    Set Desired_Heating_Temperature = T_Heating,  !- <none>
    Set Current_Cooling_Temperature = C_CUR/TOTAL_COOL_V*9.0/5.0+32.0,  !- <none>
    Set Current_Heating_Temperature = T_Heating,  !- <none>
    ELSEIF (C_DES == 0 && H_DES > 0),  !- <none>
    Set Desired_Cooling_Temperature = T_Cooling,  !- <none>
    Set Desired_Heating_Temperature = H_DES/TOTAL_HEAT_V*9.0/5.0+32.0,  !- <none>
    Set Current_Cooling_Temperature = T_Cooling,  !- <none>
    Set Current_Heating_Temperature = H_CUR/TOTAL_HEAT_V*9.0/5.0+32.0,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    Report_Demand,           !- Name
    Set Flexible_Cooling_Demand = Cooling_Coil_1,  !- Program Line 1
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_2,  !- Program Line 2
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_3,  !- <none>
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_4,  !- <none>
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_5,  !- <none>
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_6,  !- <none>
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_7,  !- <none>
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand/(60*60*ZoneTimeStep),  !- <none>
    Set Flexible_Heating_Demand = Heating_Coil_1,  !- <none>
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_2,  !- <none>
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_3,  !- <none>
    Set Flexible_Heating_Demand = Flexible_Heating_Demand/(60*60*ZoneTimeStep),  !- <none>
    Set Cooling_Power_State = 0.0,  !- <none>
    IF Flexible_Cooling_Demand <> 0.0,  !- <none>
    Set Cooling_Power_State = 1.0,  !- <none>
    ENDIF,                   !- <none>
    Set Heating_Power_State = 0.0,  !- <none>
    IF Flexible_Heating_Demand <> 0.0,  !- <none>
    Set Heating_Power_State = 1.0,  !- <none>
    ENDIF,                   !- <none>
    Set Cooling_Deadband = 0.0,  !- <none>
    Set Heating_Deadband = 0.0;  !- <none>

  EnergyManagementSystem:OutputVariable,
    Occupant Count,  !- Name
    Total_Occupants,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units

  EnergyManagementSystem:Sensor,
    BATH_ZN_1_FLR_1_O,  !- Name
    BATH_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    CAFETERIA_ZN_1_FLR_1_O,  !- Name
    CAFETERIA_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    COMPUTER_CLASS_ZN_1_FLR_1_O,  !- Name
    COMPUTER_CLASS_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1_O,  !- Name
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1_O,  !- Name
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1_O,  !- Name
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1_O,  !- Name
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1_O,  !- Name
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1_O,  !- Name
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    CORRIDOR_POD_1_ZN_1_FLR_1_O,  !- Name
    CORRIDOR_POD_1_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    CORRIDOR_POD_2_ZN_1_FLR_1_O,  !- Name
    CORRIDOR_POD_2_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    CORRIDOR_POD_3_ZN_1_FLR_1_O,  !- Name
    CORRIDOR_POD_3_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GYM_ZN_1_FLR_1_O,  !- Name
    GYM_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    KITCHEN_ZN_1_FLR_1_O,  !- Name
    KITCHEN_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_O,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    MAIN_CORRIDOR_ZN_1_FLR_1_O,  !- Name
    MAIN_CORRIDOR_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1_O,  !- Name
    MULT_CLASS_1_POD_1_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1_O,  !- Name
    MULT_CLASS_1_POD_2_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1_O,  !- Name
    MULT_CLASS_1_POD_3_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1_O,  !- Name
    MULT_CLASS_2_POD_1_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1_O,  !- Name
    MULT_CLASS_2_POD_2_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1_O,  !- Name
    MULT_CLASS_2_POD_3_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    OFFICES_ZN_1_FLR_1_O,  !- Name
    OFFICES_ZN_1_FLR_1,    !- Zone
    Zone People Occupant Count;

  EnergyManagementSystem:Sensor,
    H1_NOM,                  !- Name
    H1_NOM,                  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    C1_NOM,                  !- Name
    C1_NOM,                  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    H2_NOM,                  !- Name
    H2_NOM,                  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    C2_NOM,                  !- Name
    C2_NOM,                  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    H1,                      !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    C1,                      !- Name
    CLGSETP_SCH_BathCorrMechKitchen,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    H2,                      !- Name
    HTGSETP_SCH,             !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    C2,                      !- Name
    CLGSETP_SCH,             !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:GlobalVariable,
    Total_Occupants;

  EnergyManagementSystem:GlobalVariable,
    Flexible_Cooling_Demand; !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Flexible_Heating_Demand; !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Desired_Cooling_Temperature;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Desired_Heating_Temperature;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Cooling_Deadband;        !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Heating_Deadband;        !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Current_Cooling_Temperature;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Current_Heating_Temperature;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Cooling_Power_State;     !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    Heating_Power_State;     !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    H_DES;                   !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    C_DES;                   !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    H_CUR;                   !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    C_CUR;                   !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    T_CUR;

  EnergyManagementSystem:GlobalVariable,
    TOTAL_HEAT_V;

  EnergyManagementSystem:GlobalVariable,
    TOTAL_COOL_V;

  EnergyManagementSystem:OutputVariable,
    Heating Volume,  !- Name
    TOTAL_HEAT_V,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units

  EnergyManagementSystem:OutputVariable,
    Cooling Volume,  !- Name
    TOTAL_COOL_V,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units

  EnergyManagementSystem:OutputVariable,
    Cooling Controlled Load, !- Name
    Flexible_Cooling_Demand, !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    Heating Controlled Load, !- Name
    Flexible_Heating_Demand, !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    Cooling Schedule Temperature,  !- Name
    Desired_Cooling_Temperature,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    Heating Schedule Temperature,  !- Name
    Desired_Heating_Temperature,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    Cooling Thermostat Deadband,  !- Name
    Cooling_Deadband,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    Heating Thermostat Deadband,  !- Name
    Heating_Deadband,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    Cooling Setpoint Temperature,  !- Name
    Current_Cooling_Temperature,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    Heating Setpoint Temperature,  !- Name
    Current_Heating_Temperature,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    Cooling Power State,     !- Name
    Cooling_Power_State,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    Heating Power State,     !- Name
    Heating_Power_State,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    Heating Desire,          !- Name
    H_DES,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    Cooling Desire,          !- Name
    C_DES,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    Heating Current Temperature,         !- Name
    T_CUR,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    Cooling Current Temperature,         !- Name
    T_CUR,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    Indoor Air Temperature,  !- Name
    T_CUR,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units

  EnergyManagementSystem:Sensor,
    Cooling_Coil_1,          !- Name
    PSZ-AC_1:6_COOLC DXCOIL, !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Electric Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Cooling_Coil_2,          !- Name
    PSZ-AC_2:5_COOLC DXCOIL, !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Electric Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Cooling_Coil_3,          !- Name
    PSZ-AC_2:7_COOLC DXCOIL, !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Electric Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Cooling_Coil_4,          !- Name
    VAV_OTHER_COOLC DXCOIL,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Electric Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Cooling_Coil_5,          !- Name
    VAV_POD_1_COOLC DXCOIL,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Electric Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Cooling_Coil_6,          !- Name
    VAV_POD_2_COOLC DXCOIL,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Electric Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Cooling_Coil_7,          !- Name
    VAV_POD_3_COOLC DXCOIL,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Electric Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Heating_Coil_1,          !- Name
    PSZ-AC_1:6_HEATC,        !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Electric Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Heating_Coil_2,          !- Name
    PSZ-AC_2:5_HEATC,        !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Electric Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Heating_Coil_3,          !- Name
    PSZ-AC_2:7_HEATC,        !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Electric Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    BATH_ZN_1_FLR_1_T,       !- Name
    BATH_ZN_1_FLR_1,         !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    CAFETERIA_ZN_1_FLR_1_T,  !- Name
    CAFETERIA_ZN_1_FLR_1,    !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    COMPUTER_CLASS_ZN_1_FLR_1_T,  !- Name
    COMPUTER_CLASS_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1_T,  !- Name
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1_T,  !- Name
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1_T,  !- Name
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1_T,  !- Name
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1_T,  !- Name
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1_T,  !- Name
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    CORRIDOR_POD_1_ZN_1_FLR_1_T,  !- Name
    CORRIDOR_POD_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    CORRIDOR_POD_2_ZN_1_FLR_1_T,  !- Name
    CORRIDOR_POD_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    CORRIDOR_POD_3_ZN_1_FLR_1_T,  !- Name
    CORRIDOR_POD_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    GYM_ZN_1_FLR_1_T,        !- Name
    GYM_ZN_1_FLR_1,          !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    KITCHEN_ZN_1_FLR_1_T,    !- Name
    KITCHEN_ZN_1_FLR_1,      !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_T,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LOBBY_ZN_1_FLR_1_T,      !- Name
    LOBBY_ZN_1_FLR_1,        !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MAIN_CORRIDOR_ZN_1_FLR_1_T,  !- Name
    MAIN_CORRIDOR_ZN_1_FLR_1,!- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MECH_ZN_1_FLR_1_T,       !- Name
    MECH_ZN_1_FLR_1,         !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1_T,  !- Name
    MULT_CLASS_1_POD_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1_T,  !- Name
    MULT_CLASS_1_POD_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1_T,  !- Name
    MULT_CLASS_1_POD_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1_T,  !- Name
    MULT_CLASS_2_POD_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1_T,  !- Name
    MULT_CLASS_2_POD_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1_T,  !- Name
    MULT_CLASS_2_POD_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    OFFICES_ZN_1_FLR_1_T,    !- Name
    OFFICES_ZN_1_FLR_1,      !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Bath_ZN_1_FLR_1_H,       !- Name
    Bath_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Computer_Class_ZN_1_FLR_1_H,  !- Name
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_H,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_H,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_H,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_H,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_H,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_H,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Corridor_Pod_1_ZN_1_FLR_1_H,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Corridor_Pod_2_ZN_1_FLR_1_H,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Corridor_Pod_3_ZN_1_FLR_1_H,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Library_Media_Center_ZN_1_FLR_1_H,  !- Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Lobby_ZN_1_FLR_1_H,      !- Name
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Main_Corridor_ZN_1_FLR_1_H,  !- Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Mech_ZN_1_FLR_1_H,       !- Name
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_H,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_H,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_H,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_H,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_H,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_H,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Offices_ZN_1_FLR_1_H,    !- Name
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:GlobalVariable,
    BATH_ZN_1_FLR_1_V;       !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    CAFETERIA_ZN_1_FLR_1_V;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    COMPUTER_CLASS_ZN_1_FLR_1_V;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    CORNER_CLASS_1_POD_1_ZN_1_FLR_1_V;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    CORNER_CLASS_1_POD_2_ZN_1_FLR_1_V;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    CORNER_CLASS_1_POD_3_ZN_1_FLR_1_V;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    CORNER_CLASS_2_POD_1_ZN_1_FLR_1_V;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    CORNER_CLASS_2_POD_2_ZN_1_FLR_1_V;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    CORNER_CLASS_2_POD_3_ZN_1_FLR_1_V;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    CORRIDOR_POD_1_ZN_1_FLR_1_V;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    CORRIDOR_POD_2_ZN_1_FLR_1_V;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    CORRIDOR_POD_3_ZN_1_FLR_1_V;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    GYM_ZN_1_FLR_1_V;        !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    KITCHEN_ZN_1_FLR_1_V;    !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_V;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    LOBBY_ZN_1_FLR_1_V;      !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    MAIN_CORRIDOR_ZN_1_FLR_1_V;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    MECH_ZN_1_FLR_1_V;       !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    MULT_CLASS_1_POD_1_ZN_1_FLR_1_V;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    MULT_CLASS_1_POD_2_ZN_1_FLR_1_V;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    MULT_CLASS_1_POD_3_ZN_1_FLR_1_V;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    MULT_CLASS_2_POD_1_ZN_1_FLR_1_V;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    MULT_CLASS_2_POD_2_ZN_1_FLR_1_V;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    MULT_CLASS_2_POD_3_ZN_1_FLR_1_V;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    OFFICES_ZN_1_FLR_1_V;    !- Erl Variable 1 Name

! ***EXTERNAL INTERFACE***

  ExternalInterface,
    FNCS;                    !- Name of External Interface

  ExternalInterface:Variable,
    cooling_setpoint_delta,         !- Name
    0;                       !- Initial Value

  ExternalInterface:Variable,
    heating_setpoint_delta,         !- Name
    0;                       !- Initial Value

! ***GENERAL REPORTING***

  Output:VariableDictionary,IDF,Unsorted;

! ***REPORT METERS/VARIABLES***

  Output:Variable,EMS,Cooling Controlled Load,timestep;
  Output:Variable,EMS,Heating Controlled Load,timestep;
  Output:Variable,EMS,Cooling Schedule Temperature,timestep;
  Output:Variable,EMS,Heating Schedule Temperature,timestep;
  Output:Variable,EMS,Cooling Setpoint Temperature,timestep;
  Output:Variable,EMS,Heating Setpoint Temperature,timestep;
  Output:Variable,EMS,Cooling Current Temperature,timestep;
  Output:Variable,EMS,Heating Current Temperature,timestep;
  Output:Variable,EMS,Cooling Power State,timestep;
  Output:Variable,EMS,Heating Power State,timestep;
  Output:Variable,WHOLE BUILDING,Facility Total Electric Demand Power,timestep;
  Output:Variable,WHOLE BUILDING,Facility Total HVAC Electric Demand Power,timestep;
  Output:Variable,FACILITY,Facility Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,timestep;
  Output:Variable,EMS,Occupant Count,timestep;
  Output:Variable,EMS,Indoor Air Temperature,timestep;
  Output:Variable,Environment,Site Outdoor Air Drybulb Temperature,timestep;
!  Output:Variable,EMS,Cooling Thermostat Deadband,timestep;
!  Output:Variable,EMS,Heating Thermostat Deadband,timestep;
!  Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,hourly; !- HVAC Average [W]
