clock {
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00';
     stoptime '2000-01-01 0:01:00';
}
#set profiler=1
module tape;
module powerflow{
  solver_method NR;
  default_maximum_voltage_error 1e-6;
};
object transformer_configuration {
  name XF1_PADMOUNT_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_CS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 100.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_POLETOP_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 75.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_CS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 75.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 100.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF1_POLETOP_AN_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_CN_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_112p5;
  power_rating 112.50;
  powerA_rating 37.50;
  powerB_rating 37.50;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF1_POLETOP_CN_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 75.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_CN_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_AN_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_AN_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object regulator_configuration {
  name feeder_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 7520.0;
  band_width 120;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name ID_1137;
  rating.summer.continuous 256.0;
  geometric_mean_radius 0.01200 ft;
  resistance 0.16600;
}
object overhead_line_conductor {
  name ID_1138;
  rating.summer.continuous 530.0;
  geometric_mean_radius 0.02300 ft;
  resistance 0.30300;
}
object overhead_line_conductor {
  name ID_1139;
  rating.summer.continuous 197.0;
  geometric_mean_radius 0.00883 ft;
  resistance 1.51970;
}
object overhead_line_conductor {
  name ID_1140;
  rating.summer.continuous 204.0;
  geometric_mean_radius 0.00836 ft;
  resistance 0.94500;
}
object overhead_line_conductor {
  name ID_1141;
  rating.summer.continuous 180.0;
  geometric_mean_radius 0.00418 ft;
  resistance 1.62570;
}
object overhead_line_conductor {
  name ID_1142;
  rating.summer.continuous 858.0;
  geometric_mean_radius 0.02940 ft;
  resistance 0.16300;
}
object line_spacing {
  name ID_147;
  distance_AN 51.6 in;
}
object line_spacing {
  name ID_148;
  distance_BN 51.6 in;
}
object line_spacing {
  name ID_149;
  distance_AB 57.6 in;
  distance_BC 57.6 in;
  distance_AC 57.6 in;
  distance_AN 51.6 in;
  distance_BN 51.6 in;
  distance_CN 51.6 in;
}
object line_spacing {
  name ID_150;
  distance_CN 51.6 in;
}
object line_spacing {
  name ID_151;
  distance_AC 57.6 in;
  distance_AN 51.6 in;
  distance_CN 51.6 in;
}
object line_configuration {
  name ID_128;
  conductor_A ID_4385;
  conductor_N ID_4385;
  spacing ID_147;
}
object line_configuration {
  name ID_129;
  conductor_B ID_4385;
  conductor_N ID_4385;
  spacing ID_148;
}
object line_configuration {
  name ID_130;
  conductor_A ID_1137;
  conductor_N ID_1137;
  spacing ID_147;
}
object line_configuration {
  name ID_131;
  conductor_A ID_1137;
  conductor_B ID_1137;
  conductor_C ID_1137;
  conductor_N ID_1137;
  spacing ID_149;
}
object line_configuration {
  name ID_132;
  conductor_C ID_4385;
  conductor_N ID_4385;
  spacing ID_150;
}
object line_configuration {
  name ID_133;
  conductor_C ID_1137;
  conductor_N ID_1137;
  spacing ID_150;
}
object line_configuration {
  name ID_134;
  conductor_A ID_1138;
  conductor_B ID_1138;
  conductor_C ID_1138;
  conductor_N ID_1138;
  spacing ID_149;
}
object line_configuration {
  name ID_135;
  conductor_A ID_1139;
  conductor_N ID_1139;
  spacing ID_147;
}
object line_configuration {
  name ID_136;
  conductor_C ID_1140;
  conductor_N ID_1140;
  spacing ID_150;
}
object line_configuration {
  name ID_137;
  conductor_A ID_4386;
  conductor_B ID_4386;
  conductor_C ID_4386;
  conductor_N ID_4386;
  spacing ID_149;
}
object line_configuration {
  name ID_138;
  conductor_A ID_4387;
  conductor_B ID_4387;
  conductor_C ID_4387;
  conductor_N ID_4387;
  spacing ID_149;
}
object line_configuration {
  name ID_139;
  conductor_A ID_1141;
  conductor_N ID_1141;
  spacing ID_147;
}
object line_configuration {
  name ID_140;
  conductor_B ID_1137;
  conductor_N ID_1137;
  spacing ID_148;
}
object line_configuration {
  name ID_141;
  conductor_A ID_1140;
  conductor_N ID_1140;
  spacing ID_147;
}
object line_configuration {
  name ID_142;
  conductor_C ID_1141;
  conductor_N ID_1141;
  spacing ID_150;
}
object line_configuration {
  name ID_143;
  conductor_A ID_4385;
  conductor_C ID_4385;
  conductor_N ID_4385;
  spacing ID_151;
}
object line_configuration {
  name ID_144;
  conductor_A ID_1142;
  conductor_B ID_1142;
  conductor_C ID_1142;
  conductor_N ID_1142;
  spacing ID_149;
}
object line_configuration {
  name ID_145;
  conductor_B ID_1141;
  conductor_N ID_1141;
  spacing ID_148;
}
object line_configuration {
  name ID_146;
  conductor_B ID_1139;
  conductor_N ID_1139;
  spacing ID_148;
}
object triplex_line_conductor {
  name triplex_4/0_aa;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name ID_1835;
  conductor_1 triplex_4/0_aa;
  conductor_2 triplex_4/0_aa;
  conductor_N triplex_4/0_aa;
  insulation_thickness 0.08;
  diameter 0.522;
}
object underground_line_conductor {
  name ID_4385;
  rating.summer.continuous 142.0;
  outer_diameter 1.27;
  conductor_gmr 0.01142 ft;
  conductor_diameter 0.362;
  conductor_resistance 0.88704;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 16.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_4386;
  rating.summer.continuous 214.0;
  outer_diameter 1.32;
  conductor_gmr 0.0177 ft;
  conductor_diameter 0.528;
  conductor_resistance 0.433488;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 11.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_4387;
  rating.summer.continuous 662.0;
  outer_diameter 2.291;
  conductor_gmr 0.03592 ft;
  conductor_diameter 1.117;
  conductor_resistance 0.057024;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 20.0;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R1_12_47_1_fuse_1;
// downstream 43.63 kva on AS
  phases AN;
  from R1_12_47_1_node_596;
  to R1_12_47_1_node_599;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_2;
// downstream 87.10 kva on AS
  phases AN;
  from R1_12_47_1_node_594;
  to R1_12_47_1_node_595;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_3;
// downstream 5.90 kva on AS
  phases AN;
  from R1_12_47_1_node_508;
  to R1_12_47_1_node_510;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_4;
// downstream 97.03 kva on AS
  phases AN;
  from R1_12_47_1_node_503;
  to R1_12_47_1_node_511;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_5;
// downstream 3.89 kva on AS
  phases AN;
  from R1_12_47_1_node_512;
  to R1_12_47_1_node_513;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_6;
// downstream 142.59 kva on AS
  phases AN;
  from R1_12_47_1_node_474;
  to R1_12_47_1_node_477;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_7;
// downstream 118.66 kva on AS
  phases AN;
  from R1_12_47_1_node_474;
  to R1_12_47_1_node_480;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_8;
// downstream 4.08 kva on AS
  phases AN;
  from R1_12_47_1_node_522;
  to R1_12_47_1_node_524;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_9;
// downstream 44.05 kva on AS
  phases AN;
  from R1_12_47_1_node_576;
  to R1_12_47_1_node_577;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_10;
// downstream 9.48 kva on AS
  phases AN;
  from R1_12_47_1_node_515;
  to R1_12_47_1_node_518;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_11;
// downstream 7.50 kva on AS
  phases AN;
  from R1_12_47_1_node_580;
  to R1_12_47_1_node_581;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_12;
// downstream 14.95 kva on BS
  phases BN;
  from R1_12_47_1_node_562;
  to R1_12_47_1_node_574;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_13;
// downstream 101.64 kva on CS
  phases CN;
  from R1_12_47_1_node_561;
  to R1_12_47_1_node_567;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_14;
// downstream 54.25 kva on AS
  phases AN;
  from R1_12_47_1_node_485;
  to R1_12_47_1_node_487;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_15;
// downstream 0.25 kva on AS
  phases AN;
  from R1_12_47_1_node_560;
  to R1_12_47_1_node_566;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_16;
// downstream 22.46 kva on AS
  phases AN;
  from R1_12_47_1_node_569;
  to R1_12_47_1_node_570;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_17;
// downstream 7.97 kva on AS
  phases AN;
  from R1_12_47_1_node_496;
  to R1_12_47_1_node_498;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_18;
// downstream 11.94 kva on AS
  phases AN;
  from R1_12_47_1_node_490;
  to R1_12_47_1_node_492;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_19;
// downstream 55.49 kva on CS
  phases CN;
  from R1_12_47_1_node_559;
  to R1_12_47_1_node_563;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_20;
// downstream 6.62 kva on AS
  phases AN;
  from R1_12_47_1_node_417;
  to R1_12_47_1_node_418;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_21;
// downstream 7.08 kva on AS
  phases AN;
  from R1_12_47_1_node_552;
  to R1_12_47_1_node_553;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_22;
// downstream 23.07 kva on AS
  phases AN;
  from R1_12_47_1_node_461;
  to R1_12_47_1_node_466;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_23;
// downstream 17.48 kva on CS
  phases CN;
  from R1_12_47_1_node_551;
  to R1_12_47_1_node_555;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_24;
// downstream 62.23 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_456;
  to R1_12_47_1_node_457;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_25;
// downstream 2.81 kva on AS
  phases AN;
  from R1_12_47_1_node_532;
  to R1_12_47_1_node_534;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_26;
// downstream 5.07 kva on AS
  phases AN;
  from R1_12_47_1_node_547;
  to R1_12_47_1_node_558;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_27;
// downstream 26.28 kva on CS
  phases CN;
  from R1_12_47_1_node_546;
  to R1_12_47_1_node_548;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_28;
// downstream 15.35 kva on BS
  phases BN;
  from R1_12_47_1_node_449;
  to R1_12_47_1_node_450;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_29;
// downstream 20.06 kva on BS
  phases BN;
  from R1_12_47_1_node_546;
  to R1_12_47_1_node_556;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_30;
// downstream 17.82 kva on BS
  phases BN;
  from R1_12_47_1_node_446;
  to R1_12_47_1_node_447;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_31;
// downstream 7.75 kva on AS
  phases AN;
  from R1_12_47_1_node_326;
  to R1_12_47_1_node_327;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_32;
// downstream 18.86 kva on BS
  phases BN;
  from R1_12_47_1_node_539;
  to R1_12_47_1_node_541;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_33;
// downstream 5.02 kva on AS
  phases AN;
  from R1_12_47_1_node_540;
  to R1_12_47_1_node_545;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_34;
// downstream 513.74 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_434;
  to R1_12_47_1_node_435;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_35;
// downstream 5.07 kva on AS
  phases AN;
  from R1_12_47_1_node_355;
  to R1_12_47_1_node_356;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_36;
// downstream 71.24 kva on C
  phases CN;
  from R1_12_47_1_node_359;
  to R1_12_47_1_node_419;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_37;
// downstream 0.36 kva on AS
  phases AN;
  from R1_12_47_1_node_229;
  to R1_12_47_1_node_232;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_38;
// downstream 4.55 kva on AS
  phases AN;
  from R1_12_47_1_node_538;
  to R1_12_47_1_node_543;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_39;
// downstream 4.55 kva on AS
  phases AN;
  from R1_12_47_1_node_543;
  to R1_12_47_1_node_544;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_40;
// downstream 23.93 kva on AS
  phases AN;
  from R1_12_47_1_node_342;
  to R1_12_47_1_node_354;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_41;
// downstream 3.00 kva on AS
  phases AN;
  from R1_12_47_1_node_335;
  to R1_12_47_1_node_336;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_42;
// downstream 26.71 kva on CS
  phases CN;
  from R1_12_47_1_node_536;
  to R1_12_47_1_node_537;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_43;
// downstream 49.48 kva on AS
  phases AN;
  from R1_12_47_1_node_346;
  to R1_12_47_1_node_410;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_44;
// downstream 38.77 kva on C
  phases CN;
  from R1_12_47_1_node_345;
  to R1_12_47_1_node_358;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_45;
// downstream 19.11 kva on CS
  phases CN;
  from R1_12_47_1_node_441;
  to R1_12_47_1_node_442;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_46;
// downstream 3.94 kva on AS
  phases AN;
  from R1_12_47_1_node_420;
  to R1_12_47_1_node_421;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_47;
// downstream 267.78 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_439;
  to R1_12_47_1_node_440;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_48;
// downstream 1680.15 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_217;
  to R1_12_47_1_node_334;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_49;
// downstream 17.18 kva on BS
  phases BN;
  from R1_12_47_1_node_433;
  to R1_12_47_1_node_432;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_50;
// downstream 7.11 kva on AS
  phases AN;
  from R1_12_47_1_node_233;
  to R1_12_47_1_node_237;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_51;
// downstream 415.52 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_234;
  to R1_12_47_1_node_240;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_52;
// downstream 203.17 kva on CS
  phases CN;
  from R1_12_47_1_node_420;
  to R1_12_47_1_node_423;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_53;
// downstream 34.26 kva on AS
  phases AN;
  from R1_12_47_1_node_338;
  to R1_12_47_1_node_347;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_54;
// downstream 4.63 kva on AS
  phases AN;
  from R1_12_47_1_node_347;
  to R1_12_47_1_node_353;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_55;
// downstream 89.05 kva on CS
  phases CN;
  from R1_12_47_1_node_331;
  to R1_12_47_1_node_332;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_56;
// downstream 9.59 kva on A
  phases AN;
  from R1_12_47_1_node_361;
  to R1_12_47_1_node_365;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_57;
// downstream 25.95 kva on CS
  phases CN;
  from R1_12_47_1_node_229;
  to R1_12_47_1_node_230;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_58;
// downstream 8.88 kva on AS
  phases AN;
  from R1_12_47_1_node_348;
  to R1_12_47_1_node_352;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_59;
// downstream 74.07 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_361;
  to R1_12_47_1_node_362;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_60;
// downstream 225.87 kva on CS
  phases CN;
  from R1_12_47_1_node_218;
  to R1_12_47_1_node_219;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_61;
// downstream 4.16 kva on AS
  phases AN;
  from R1_12_47_1_node_350;
  to R1_12_47_1_node_351;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_62;
// downstream 21.58 kva on BS
  phases BN;
  from R1_12_47_1_node_211;
  to R1_12_47_1_node_213;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_63;
// downstream 13.20 kva on AS
  phases AN;
  from R1_12_47_1_node_374;
  to R1_12_47_1_node_381;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_64;
// downstream 15.20 kva on CS
  phases CN;
  from R1_12_47_1_node_368;
  to R1_12_47_1_node_370;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_65;
// downstream 67.89 kva on AS
  phases AN;
  from R1_12_47_1_node_371;
  to R1_12_47_1_node_372;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_66;
// downstream 101.59 kva on BS
  phases BN;
  from R1_12_47_1_node_203;
  to R1_12_47_1_node_208;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_67;
// downstream 3.47 kva on AS
  phases AN;
  from R1_12_47_1_node_372;
  to R1_12_47_1_node_380;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_68;
// downstream 10.64 kva on AS
  phases AN;
  from R1_12_47_1_node_383;
  to R1_12_47_1_node_384;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_69;
// downstream 12.98 kva on AS
  phases AN;
  from R1_12_47_1_node_391;
  to R1_12_47_1_node_394;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_70;
// downstream 11.67 kva on BS
  phases BN;
  from R1_12_47_1_node_211;
  to R1_12_47_1_node_214;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_71;
// downstream 31.25 kva on BS
  phases BN;
  from R1_12_47_1_node_393;
  to R1_12_47_1_node_396;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_72;
// downstream 66.34 kva on BS
  phases BN;
  from R1_12_47_1_node_205;
  to R1_12_47_1_node_206;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_73;
// downstream 66.34 kva on BS
  phases BN;
  from R1_12_47_1_node_175;
  to R1_12_47_1_node_205;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_74;
// downstream 3.31 kva on AS
  phases AN;
  from R1_12_47_1_node_140;
  to R1_12_47_1_node_163;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_75;
// downstream 502.56 kva on CS
  phases CN;
  from R1_12_47_1_node_140;
  to R1_12_47_1_node_167;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_76;
// downstream 21.07 kva on CS
  phases CN;
  from R1_12_47_1_node_168;
  to R1_12_47_1_node_170;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_77;
// downstream 20.81 kva on AS
  phases AN;
  from R1_12_47_1_node_159;
  to R1_12_47_1_node_160;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_78;
// downstream 47.56 kva on BS
  phases BN;
  from R1_12_47_1_node_403;
  to R1_12_47_1_node_405;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_79;
// downstream 269.42 kva on CS
  phases CN;
  from R1_12_47_1_node_173;
  to R1_12_47_1_node_182;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_80;
// downstream 12.71 kva on CS
  phases CN;
  from R1_12_47_1_node_182;
  to R1_12_47_1_node_185;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_81;
// downstream 104.83 kva on AS
  phases AN;
  from R1_12_47_1_node_133;
  to R1_12_47_1_node_141;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_82;
// downstream 4.33 kva on AS
  phases AN;
  from R1_12_47_1_node_404;
  to R1_12_47_1_node_408;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_83;
// downstream 55.82 kva on CS
  phases CN;
  from R1_12_47_1_node_183;
  to R1_12_47_1_node_186;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_84;
// downstream 6.95 kva on AS
  phases AN;
  from R1_12_47_1_node_147;
  to R1_12_47_1_node_149;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_85;
// downstream 120.77 kva on BS
  phases BN;
  from R1_12_47_1_node_134;
  to R1_12_47_1_node_135;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_86;
  phases CN;
  from R1_12_47_1_node_189;
  to R1_12_47_1_node_190;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_87;
// downstream 14.47 kva on BS
  phases BN;
  from R1_12_47_1_node_74;
  to R1_12_47_1_node_78;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_88;
// downstream 31.38 kva on CS
  phases CN;
  from R1_12_47_1_node_191;
  to R1_12_47_1_node_193;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_89;
// downstream 6.15 kva on AS
  phases AN;
  from R1_12_47_1_node_67;
  to R1_12_47_1_node_72;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_90;
// downstream 1.87 kva on AS
  phases AN;
  from R1_12_47_1_node_23;
  to R1_12_47_1_node_24;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_91;
// downstream 13.19 kva on BS
  phases BN;
  from R1_12_47_1_node_44;
  to R1_12_47_1_node_128;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_92;
// downstream 30.95 kva on CS
  phases CN;
  from R1_12_47_1_node_44;
  to R1_12_47_1_node_45;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_93;
// downstream 11.75 kva on BS
  phases BN;
  from R1_12_47_1_node_44;
  to R1_12_47_1_node_127;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_94;
// downstream 7.91 kva on AS
  phases AN;
  from R1_12_47_1_node_64;
  to R1_12_47_1_node_70;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_95;
// downstream 71.45 kva on CS
  phases CN;
  from R1_12_47_1_node_195;
  to R1_12_47_1_node_197;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_96;
// downstream 24.32 kva on CS
  phases CN;
  from R1_12_47_1_node_195;
  to R1_12_47_1_node_196;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_97;
// downstream 3.56 kva on AS
  phases AN;
  from R1_12_47_1_node_63;
  to R1_12_47_1_node_69;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_98;
// downstream 576.91 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_61;
  to R1_12_47_1_node_62;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_99;
// downstream 1.98 kva on AS
  phases AN;
  from R1_12_47_1_node_62;
  to R1_12_47_1_node_68;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_100;
// downstream 3.83 kva on AS
  phases AN;
  from R1_12_47_1_node_6;
  to R1_12_47_1_node_28;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_101;
// downstream 9.87 kva on AS
  phases AN;
  from R1_12_47_1_node_21;
  to R1_12_47_1_node_22;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_102;
// downstream 27.73 kva on A
  phases AN;
  from R1_12_47_1_node_13;
  to R1_12_47_1_node_34;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_103;
// downstream 1176.18 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_47;
  to R1_12_47_1_node_48;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_104;
// downstream 97.75 kva on BS
  phases BN;
  from R1_12_47_1_node_14;
  to R1_12_47_1_node_38;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_105;
// downstream 6.92 kva on A
  phases AN;
  from R1_12_47_1_node_11;
  to R1_12_47_1_node_31;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_106;
// downstream 409.97 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_61;
  to R1_12_47_1_node_79;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_107;
// downstream 3.64 kva on AS
  phases AN;
  from R1_12_47_1_node_25;
  to R1_12_47_1_node_26;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_108;
// downstream 18.06 kva on BS
  phases BN;
  from R1_12_47_1_node_7;
  to R1_12_47_1_node_29;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_109;
// downstream 17.81 kva on CS
  phases CN;
  from R1_12_47_1_node_52;
  to R1_12_47_1_node_54;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_110;
// downstream 5.13 kva on AS
  phases AN;
  from R1_12_47_1_node_50;
  to R1_12_47_1_node_53;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_111;
// downstream 8.71 kva on BS
  phases BN;
  from R1_12_47_1_node_80;
  to R1_12_47_1_node_84;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_112;
// downstream 5.68 kva on AS
  phases AN;
  from R1_12_47_1_node_117;
  to R1_12_47_1_node_119;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_113;
// downstream 41.05 kva on CS
  phases CN;
  from R1_12_47_1_node_88;
  to R1_12_47_1_node_91;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_114;
// downstream 71.72 kva on AS
  phases AN;
  from R1_12_47_1_node_88;
  to R1_12_47_1_node_106;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_115;
// downstream 11.52 kva on AS
  phases AN;
  from R1_12_47_1_node_121;
  to R1_12_47_1_node_125;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_116;
// downstream 79.38 kva on CS
  phases CN;
  from R1_12_47_1_node_89;
  to R1_12_47_1_node_93;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_117;
// downstream 2.76 kva on AS
  phases AN;
  from R1_12_47_1_node_117;
  to R1_12_47_1_node_118;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_118;
// downstream 24.45 kva on AS
  phases AN;
  from R1_12_47_1_node_107;
  to R1_12_47_1_node_108;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_119;
  phases CN;
  from R1_12_47_1_node_101;
  to R1_12_47_1_node_102;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_120;
// downstream 5.76 kva on AS
  phases AN;
  from R1_12_47_1_node_123;
  to R1_12_47_1_node_124;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_121;
// downstream 92.19 kva on CS
  phases CN;
  from R1_12_47_1_node_90;
  to R1_12_47_1_node_97;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_12_47_1_fuse_122;
// downstream 18.57 kva on CS
  phases CN;
  from R1_12_47_1_node_103;
  to R1_12_47_1_node_105;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object switch {
  name R1_12_47_1_switch_1;
// downstream 644.57 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_217;
  to R1_12_47_1_node_535;
  status CLOSED;
}
object switch {
  name R1_12_47_1_switch_2;
// downstream 1404.22 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_342;
  to R1_12_47_1_node_343;
  status CLOSED;
}
object switch {
  name R1_12_47_1_switch_3;
// downstream 1285.37 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_227;
  to R1_12_47_1_node_228;
  status CLOSED;
}
object switch {
  name R1_12_47_1_switch_4;
// downstream 3610.08 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_216;
  to R1_12_47_1_node_217;
  status CLOSED;
}
object switch {
  name R1_12_47_1_switch_5;
// downstream 787.73 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_234;
  to R1_12_47_1_node_268;
  status CLOSED;
}
object switch {
  name R1_12_47_1_switch_6;
// downstream 369.94 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_77;
  to R1_12_47_1_node_404;
  status CLOSED;
}
object switch {
  name R1_12_47_1_switch_7;
// downstream 4955.15 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_17;
  to R1_12_47_1_node_43;
  status CLOSED;
}
object switch {
  name R1_12_47_1_switch_8;
  phases ABCN;
  from R1_12_47_1_node_18;
  to R1_12_47_1_node_19;
  status CLOSED;
}
object switch {
  name R1_12_47_1_switch_9;
// downstream 6555.44 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_613;
  to R1_12_47_1_node_612;
  status CLOSED;
}
object overhead_line {
  name R1_12_47_1_ol_1;
// downstream 8.52 kva on AS
  phases AN;
  from R1_12_47_1_node_349;
  to R1_12_47_1_node_350;
  length 540.635;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_2;
// downstream 47.94 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_363;
  to R1_12_47_1_node_364;
  length 178.910;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_3;
// downstream 62.01 kva on CS
  phases CN;
  from R1_12_47_1_node_426;
  to R1_12_47_1_node_430;
  length 123.486;
  configuration ID_133;
}
object overhead_line {
  name R1_12_47_1_ol_4;
// downstream 3885.01 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_203;
  to R1_12_47_1_node_204;
  length 341.187;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_5;
// downstream 2.40 kva on AS
  phases AN;
  from R1_12_47_1_node_378;
  to R1_12_47_1_node_379;
  length 309.833;
  configuration ID_135;
}
object overhead_line {
  name R1_12_47_1_ol_6;
// downstream 30.69 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_364;
  to R1_12_47_1_node_367;
  length 195.571;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_7;
// downstream 18.13 kva on CS
  phases CN;
  from R1_12_47_1_node_430;
  to R1_12_47_1_node_431;
  length 223.369;
  configuration ID_136;
}
object overhead_line {
  name R1_12_47_1_ol_8;
// downstream 67.89 kva on AS
  phases AN;
  from R1_12_47_1_node_368;
  to R1_12_47_1_node_371;
  length 229.438;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_9;
  phases ABCN;
  from R1_12_47_1_node_367;
  to R1_12_47_1_node_616;
  length 177.714;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_10;
// downstream 53.03 kva on AS
  phases AN;
  from R1_12_47_1_node_372;
  to R1_12_47_1_node_373;
  length 358.974;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_11;
// downstream 385.32 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_559;
  to R1_12_47_1_node_560;
  length 223.978;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_12;
// downstream 87.10 kva on AS
  phases AN;
  from R1_12_47_1_node_595;
  to R1_12_47_1_node_596;
  length 666.009;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_13;
// downstream 43.47 kva on AS
  phases AN;
  from R1_12_47_1_node_596;
  to R1_12_47_1_node_597;
  length 200.721;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_14;
// downstream 3.78 kva on AS
  phases AN;
  from R1_12_47_1_node_597;
  to R1_12_47_1_node_598;
  length 179.387;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_15;
  phases ABCN;
  from R1_12_47_1_node_594;
  to R1_12_47_1_node_2;
  length 133.128;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_16;
// downstream 95.57 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_593;
  to R1_12_47_1_node_594;
  length 185.398;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_17;
// downstream 110.19 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_592;
  to R1_12_47_1_node_593;
  length 171.388;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_18;
// downstream 17.34 kva on AS
  phases AN;
  from R1_12_47_1_node_506;
  to R1_12_47_1_node_507;
  length 276.330;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_19;
// downstream 14.17 kva on AS
  phases AN;
  from R1_12_47_1_node_507;
  to R1_12_47_1_node_508;
  length 60.018;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_20;
// downstream 130.48 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_591;
  to R1_12_47_1_node_592;
  length 184.623;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_21;
// downstream 21.06 kva on AS
  phases AN;
  from R1_12_47_1_node_505;
  to R1_12_47_1_node_506;
  length 279.910;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_22;
// downstream 27.21 kva on AS
  phases AN;
  from R1_12_47_1_node_504;
  to R1_12_47_1_node_505;
  length 278.677;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_23;
// downstream 163.54 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_590;
  to R1_12_47_1_node_591;
  length 356.862;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_24;
// downstream 8.27 kva on AS
  phases AN;
  from R1_12_47_1_node_508;
  to R1_12_47_1_node_509;
  length 285.454;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_25;
// downstream 37.24 kva on AS
  phases AN;
  from R1_12_47_1_node_503;
  to R1_12_47_1_node_504;
  length 203.665;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_26;
// downstream 134.26 kva on AS
  phases AN;
  from R1_12_47_1_node_478;
  to R1_12_47_1_node_503;
  length 290.086;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_27;
// downstream 191.83 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_576;
  to R1_12_47_1_node_590;
  length 421.091;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_28;
// downstream 138.89 kva on AS
  phases AN;
  from R1_12_47_1_node_475;
  to R1_12_47_1_node_478;
  length 234.617;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_29;
// downstream 142.59 kva on AS
  phases AN;
  from R1_12_47_1_node_477;
  to R1_12_47_1_node_475;
  length 183.139;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_30;
// downstream 93.08 kva on AS
  phases AN;
  from R1_12_47_1_node_511;
  to R1_12_47_1_node_512;
  length 146.561;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_31;
// downstream 261.25 kva on AS
  phases ABCN;
  from R1_12_47_1_node_465;
  to R1_12_47_1_node_474;
  length 211.569;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_32;
// downstream 3.69 kva on AS
  phases AN;
  from R1_12_47_1_node_475;
  to R1_12_47_1_node_476;
  length 173.248;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_33;
// downstream 118.66 kva on AS
  phases AN;
  from R1_12_47_1_node_480;
  to R1_12_47_1_node_481;
  length 175.064;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_34;
// downstream 0.03 kva on AS
  phases AN;
  from R1_12_47_1_node_587;
  to R1_12_47_1_node_588;
  length 125.916;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_35;
// downstream 34.84 kva on AS
  phases AN;
  from R1_12_47_1_node_520;
  to R1_12_47_1_node_521;
  length 226.632;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_36;
// downstream 72.27 kva on AS
  phases AN;
  from R1_12_47_1_node_515;
  to R1_12_47_1_node_516;
  length 120.384;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_37;
// downstream 81.75 kva on AS
  phases AN;
  from R1_12_47_1_node_514;
  to R1_12_47_1_node_515;
  length 168.706;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_38;
// downstream 89.20 kva on AS
  phases AN;
  from R1_12_47_1_node_512;
  to R1_12_47_1_node_514;
  length 219.105;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_39;
// downstream 26.49 kva on AS
  phases AN;
  from R1_12_47_1_node_521;
  to R1_12_47_1_node_526;
  length 163.518;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_40;
// downstream 39.03 kva on AS
  phases AN;
  from R1_12_47_1_node_517;
  to R1_12_47_1_node_520;
  length 277.616;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_41;
// downstream 65.99 kva on AS
  phases AN;
  from R1_12_47_1_node_516;
  to R1_12_47_1_node_517;
  length 254.023;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_42;
// downstream 2.48 kva on AS
  phases AN;
  from R1_12_47_1_node_522;
  to R1_12_47_1_node_523;
  length 183.107;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_43;
// downstream 17.23 kva on AS
  phases AN;
  from R1_12_47_1_node_526;
  to R1_12_47_1_node_522;
  length 209.583;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_44;
// downstream 2.62 kva on AS
  phases AN;
  from R1_12_47_1_node_586;
  to R1_12_47_1_node_587;
  length 158.170;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_45;
// downstream 17.97 kva on AS
  phases AN;
  from R1_12_47_1_node_579;
  to R1_12_47_1_node_580;
  length 173.596;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_46;
// downstream 6.59 kva on AS
  phases AN;
  from R1_12_47_1_node_580;
  to R1_12_47_1_node_582;
  length 121.519;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_47;
// downstream 2.98 kva on AS
  phases AN;
  from R1_12_47_1_node_582;
  to R1_12_47_1_node_583;
  length 198.886;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_48;
// downstream 293.38 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_464;
  to R1_12_47_1_node_465;
  length 480.567;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_49;
// downstream 235.88 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_562;
  to R1_12_47_1_node_576;
  length 362.210;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_50;
// downstream 32.39 kva on AS
  phases AN;
  from R1_12_47_1_node_577;
  to R1_12_47_1_node_578;
  length 162.889;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_51;
// downstream 25.52 kva on AS
  phases AN;
  from R1_12_47_1_node_578;
  to R1_12_47_1_node_579;
  length 277.945;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_52;
// downstream 6.12 kva on AS
  phases AN;
  from R1_12_47_1_node_584;
  to R1_12_47_1_node_585;
  length 201.292;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_53;
// downstream 11.66 kva on AS
  phases AN;
  from R1_12_47_1_node_577;
  to R1_12_47_1_node_584;
  length 163.831;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_54;
// downstream 114.47 kva on AS
  phases AN;
  from R1_12_47_1_node_481;
  to R1_12_47_1_node_482;
  length 194.146;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_55;
// downstream 2.62 kva on AS
  phases AN;
  from R1_12_47_1_node_585;
  to R1_12_47_1_node_586;
  length 184.495;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_56;
// downstream 3.69 kva on AS
  phases AN;
  from R1_12_47_1_node_476;
  to R1_12_47_1_node_479;
  length 184.840;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_57;
// downstream 20.67 kva on AS
  phases AN;
  from R1_12_47_1_node_517;
  to R1_12_47_1_node_528;
  length 244.935;
  configuration ID_135;
}
object overhead_line {
  name R1_12_47_1_ol_58;
// downstream 4.00 kva on AS
  phases AN;
  from R1_12_47_1_node_472;
  to R1_12_47_1_node_473;
  length 338.365;
  configuration ID_135;
}
object overhead_line {
  name R1_12_47_1_ol_59;
// downstream 265.21 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_561;
  to R1_12_47_1_node_562;
  length 156.295;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_60;
// downstream 10.03 kva on AS
  phases AN;
  from R1_12_47_1_node_483;
  to R1_12_47_1_node_484;
  length 181.089;
  configuration ID_139;
}
object overhead_line {
  name R1_12_47_1_ol_61;
// downstream 112.32 kva on AS
  phases AN;
  from R1_12_47_1_node_482;
  to R1_12_47_1_node_483;
  length 320.283;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_62;
// downstream 97.71 kva on AS
  phases AN;
  from R1_12_47_1_node_483;
  to R1_12_47_1_node_485;
  length 128.955;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_63;
// downstream 316.23 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_463;
  to R1_12_47_1_node_464;
  length 161.126;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_64;
// downstream 385.07 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_560;
  to R1_12_47_1_node_561;
  length 138.878;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_65;
// downstream 2.59 kva on AS
  phases AN;
  from R1_12_47_1_node_587;
  to R1_12_47_1_node_589;
  length 555.977;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_66;
// downstream 7.72 kva on AS
  phases AN;
  from R1_12_47_1_node_471;
  to R1_12_47_1_node_472;
  length 201.914;
  configuration ID_135;
}
object overhead_line {
  name R1_12_47_1_ol_67;
// downstream 18.25 kva on AS
  phases AN;
  from R1_12_47_1_node_528;
  to R1_12_47_1_node_529;
  length 375.238;
  configuration ID_135;
}
object overhead_line {
  name R1_12_47_1_ol_68;
// downstream 45.98 kva on AS
  phases AN;
  from R1_12_47_1_node_487;
  to R1_12_47_1_node_488;
  length 231.929;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_69;
// downstream 43.47 kva on AS
  phases AN;
  from R1_12_47_1_node_485;
  to R1_12_47_1_node_486;
  length 235.053;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_70;
// downstream 347.55 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_462;
  to R1_12_47_1_node_463;
  length 285.290;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_71;
// downstream 37.51 kva on AS
  phases AN;
  from R1_12_47_1_node_488;
  to R1_12_47_1_node_495;
  length 190.345;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_72;
// downstream 39.72 kva on AS
  phases AN;
  from R1_12_47_1_node_486;
  to R1_12_47_1_node_489;
  length 122.279;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_73;
// downstream 12.16 kva on AS
  phases AN;
  from R1_12_47_1_node_470;
  to R1_12_47_1_node_471;
  length 166.942;
  configuration ID_141;
}
object overhead_line {
  name R1_12_47_1_ol_74;
// downstream 32.99 kva on AS
  phases AN;
  from R1_12_47_1_node_495;
  to R1_12_47_1_node_496;
  length 182.549;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_75;
// downstream 30.07 kva on AS
  phases AN;
  from R1_12_47_1_node_489;
  to R1_12_47_1_node_490;
  length 84.486;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_76;
// downstream 22.46 kva on AS
  phases AN;
  from R1_12_47_1_node_559;
  to R1_12_47_1_node_569;
  length 72.125;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_77;
// downstream 463.27 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_552;
  to R1_12_47_1_node_559;
  length 230.890;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_78;
// downstream 5.54 kva on AS
  phases AN;
  from R1_12_47_1_node_530;
  to R1_12_47_1_node_531;
  length 315.971;
  configuration ID_135;
}
object overhead_line {
  name R1_12_47_1_ol_79;
// downstream 16.24 kva on AS
  phases AN;
  from R1_12_47_1_node_529;
  to R1_12_47_1_node_530;
  length 339.376;
  configuration ID_135;
}
object overhead_line {
  name R1_12_47_1_ol_80;
// downstream 25.03 kva on AS
  phases AN;
  from R1_12_47_1_node_496;
  to R1_12_47_1_node_497;
  length 195.988;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_81;
// downstream 15.22 kva on AS
  phases AN;
  from R1_12_47_1_node_468;
  to R1_12_47_1_node_470;
  length 290.023;
  configuration ID_141;
}
object overhead_line {
  name R1_12_47_1_ol_82;
// downstream 374.32 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_461;
  to R1_12_47_1_node_462;
  length 278.707;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_83;
// downstream 14.80 kva on AS
  phases AN;
  from R1_12_47_1_node_490;
  to R1_12_47_1_node_491;
  length 172.521;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_84;
// downstream 17.01 kva on AS
  phases AN;
  from R1_12_47_1_node_497;
  to R1_12_47_1_node_499;
  length 194.407;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_85;
// downstream 470.35 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_551;
  to R1_12_47_1_node_552;
  length 150.282;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_86;
// downstream 2.45 kva on AS
  phases AN;
  from R1_12_47_1_node_553;
  to R1_12_47_1_node_554;
  length 282.991;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_87;
// downstream 14.55 kva on AS
  phases AN;
  from R1_12_47_1_node_499;
  to R1_12_47_1_node_500;
  length 141.233;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_88;
// downstream 9.26 kva on AS
  phases AN;
  from R1_12_47_1_node_491;
  to R1_12_47_1_node_493;
  length 176.329;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_89;
// downstream 397.39 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_460;
  to R1_12_47_1_node_461;
  length 136.484;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_90;
// downstream 4.74 kva on AS
  phases AN;
  from R1_12_47_1_node_466;
  to R1_12_47_1_node_467;
  length 221.865;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_91;
// downstream 3.11 kva on AS
  phases AN;
  from R1_12_47_1_node_468;
  to R1_12_47_1_node_469;
  length 163.044;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_92;
// downstream 18.33 kva on AS
  phases AN;
  from R1_12_47_1_node_466;
  to R1_12_47_1_node_468;
  length 331.995;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_93;
// downstream 10.67 kva on AS
  phases AN;
  from R1_12_47_1_node_416;
  to R1_12_47_1_node_417;
  length 138.123;
  configuration ID_141;
}
object overhead_line {
  name R1_12_47_1_ol_94;
// downstream 10.69 kva on AS
  phases AN;
  from R1_12_47_1_node_530;
  to R1_12_47_1_node_532;
  length 350.226;
  configuration ID_135;
}
object overhead_line {
  name R1_12_47_1_ol_95;
// downstream 487.84 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_550;
  to R1_12_47_1_node_551;
  length 127.665;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_96;
// downstream 9.45 kva on AS
  phases AN;
  from R1_12_47_1_node_500;
  to R1_12_47_1_node_501;
  length 205.573;
  configuration ID_139;
}
object overhead_line {
  name R1_12_47_1_ol_97;
// downstream 503.82 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_547;
  to R1_12_47_1_node_550;
  length 173.700;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_98;
// downstream 420.01 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_459;
  to R1_12_47_1_node_460;
  length 125.122;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_99;
// downstream 18.33 kva on AS
  phases AN;
  from R1_12_47_1_node_415;
  to R1_12_47_1_node_416;
  length 147.104;
  configuration ID_141;
}
object overhead_line {
  name R1_12_47_1_ol_100;
// downstream 5.73 kva on AS
  phases AN;
  from R1_12_47_1_node_493;
  to R1_12_47_1_node_494;
  length 407.650;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_101;
// downstream 7.88 kva on AS
  phases AN;
  from R1_12_47_1_node_532;
  to R1_12_47_1_node_533;
  length 279.591;
  configuration ID_135;
}
object overhead_line {
  name R1_12_47_1_ol_102;
// downstream 437.50 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_458;
  to R1_12_47_1_node_459;
  length 185.776;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_103;
// downstream 508.89 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_546;
  to R1_12_47_1_node_547;
  length 97.213;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_104;
// downstream 22.19 kva on AS
  phases AN;
  from R1_12_47_1_node_414;
  to R1_12_47_1_node_415;
  length 156.347;
  configuration ID_139;
}
object overhead_line {
  name R1_12_47_1_ol_105;
// downstream 15.35 kva on BS
  phases BN;
  from R1_12_47_1_node_448;
  to R1_12_47_1_node_449;
  length 47.898;
  configuration ID_140;
}
object overhead_line {
  name R1_12_47_1_ol_106;
// downstream 12.05 kva on CS
  phases CN;
  from R1_12_47_1_node_548;
  to R1_12_47_1_node_549;
  length 173.648;
  configuration ID_142;
}
object overhead_line {
  name R1_12_47_1_ol_107;
// downstream 555.23 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_540;
  to R1_12_47_1_node_546;
  length 263.933;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_108;
// downstream 3.50 kva on AS
  phases AN;
  from R1_12_47_1_node_501;
  to R1_12_47_1_node_502;
  length 336.300;
  configuration ID_135;
}
object overhead_line {
  name R1_12_47_1_ol_109;
// downstream 62.23 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_455;
  to R1_12_47_1_node_456;
  length 150.725;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_110;
// downstream 26.27 kva on AS
  phases AN;
  from R1_12_47_1_node_413;
  to R1_12_47_1_node_414;
  length 177.795;
  configuration ID_141;
}
object overhead_line {
  name R1_12_47_1_ol_111;
// downstream 452.84 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_436;
  to R1_12_47_1_node_458;
  length 322.047;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_112;
// downstream 103.07 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_454;
  to R1_12_47_1_node_455;
  length 154.000;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_113;
// downstream 26.14 kva on BS
  phases BN;
  from R1_12_47_1_node_446;
  to R1_12_47_1_node_448;
  length 181.067;
  configuration ID_140;
}
object overhead_line {
  name R1_12_47_1_ol_114;
// downstream 117.93 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_453;
  to R1_12_47_1_node_454;
  length 156.112;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_115;
// downstream 560.25 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_539;
  to R1_12_47_1_node_540;
  length 118.915;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_116;
// downstream 32.11 kva on AS
  phases AN;
  from R1_12_47_1_node_412;
  to R1_12_47_1_node_413;
  length 172.322;
  configuration ID_141;
}
object overhead_line {
  name R1_12_47_1_ol_117;
// downstream 10.23 kva on AS
  phases AN;
  from R1_12_47_1_node_355;
  to R1_12_47_1_node_357;
  length 443.158;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_118;
// downstream 137.66 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_452;
  to R1_12_47_1_node_453;
  length 181.822;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_119;
// downstream 267.78 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_440;
  to R1_12_47_1_node_441;
  length 121.629;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_120;
// downstream 162.84 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_451;
  to R1_12_47_1_node_452;
  length 132.327;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_121;
// downstream 43.96 kva on BS
  phases BN;
  from R1_12_47_1_node_445;
  to R1_12_47_1_node_446;
  length 120.454;
  configuration ID_140;
}
object overhead_line {
  name R1_12_47_1_ol_122;
// downstream 180.17 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_445;
  to R1_12_47_1_node_451;
  length 181.822;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_123;
// downstream 597.33 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_538;
  to R1_12_47_1_node_539;
  length 205.755;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_124;
// downstream 37.10 kva on AS
  phases AN;
  from R1_12_47_1_node_411;
  to R1_12_47_1_node_412;
  length 156.498;
  configuration ID_141;
}
object overhead_line {
  name R1_12_47_1_ol_125;
// downstream 224.13 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_444;
  to R1_12_47_1_node_445;
  length 205.678;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_126;
// downstream 481.13 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_435;
  to R1_12_47_1_node_436;
  length 180.119;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_127;
// downstream 37.10 kva on AS
  phases AN;
  from R1_12_47_1_node_410;
  to R1_12_47_1_node_411;
  length 219.609;
  configuration ID_141;
}
object overhead_line {
  name R1_12_47_1_ol_128;
// downstream 617.85 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_536;
  to R1_12_47_1_node_538;
  length 161.480;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_129;
// downstream 20.26 kva on AS
  phases AN;
  from R1_12_47_1_node_354;
  to R1_12_47_1_node_355;
  length 108.580;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_130;
// downstream 248.66 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_441;
  to R1_12_47_1_node_444;
  length 117.541;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_131;
// downstream 11.69 kva on AS
  phases AN;
  from R1_12_47_1_node_234;
  to R1_12_47_1_node_326;
  length 558.806;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_132;
// downstream 513.74 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_422;
  to R1_12_47_1_node_434;
  length 167.256;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_133;
// downstream 644.57 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_535;
  to R1_12_47_1_node_536;
  length 130.221;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_134;
// downstream 3.86 kva on AS
  phases AN;
  from R1_12_47_1_node_235;
  to R1_12_47_1_node_236;
  length 216.570;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_135;
// downstream 5.10 kva on CS
  phases CN;
  from R1_12_47_1_node_442;
  to R1_12_47_1_node_443;
  length 37.494;
  configuration ID_133;
}
object overhead_line {
  name R1_12_47_1_ol_136;
// downstream 5.13 kva on AS
  phases AN;
  from R1_12_47_1_node_338;
  to R1_12_47_1_node_339;
  length 54.511;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_137;
// downstream 363.65 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_433;
  to R1_12_47_1_node_437;
  length 120.413;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_138;
// downstream 291.59 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_437;
  to R1_12_47_1_node_439;
  length 218.022;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_139;
// downstream 3.00 kva on AS
  phases AN;
  from R1_12_47_1_node_330;
  to R1_12_47_1_node_335;
  length 51.939;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_140;
// downstream 1172.92 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_346;
  to R1_12_47_1_node_359;
  length 171.393;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_141;
// downstream 894.57 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_420;
  to R1_12_47_1_node_422;
  length 413.634;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_142;
// downstream 380.83 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_422;
  to R1_12_47_1_node_433;
  length 62.754;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_143;
// downstream 1353.78 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_345;
  to R1_12_47_1_node_346;
  length 185.263;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_144;
// downstream 1404.22 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_343;
  to R1_12_47_1_node_344;
  length 198.448;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_145;
// downstream 1101.69 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_359;
  to R1_12_47_1_node_420;
  length 146.914;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_146;
// downstream 1466.10 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_340;
  to R1_12_47_1_node_341;
  length 219.181;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_147;
// downstream 1449.80 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_341;
  to R1_12_47_1_node_342;
  length 189.557;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_148;
// downstream 1392.55 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_344;
  to R1_12_47_1_node_345;
  length 191.061;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_149;
// downstream 1521.47 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_337;
  to R1_12_47_1_node_338;
  length 255.971;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_150;
// downstream 1482.08 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_338;
  to R1_12_47_1_node_340;
  length 332.436;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_151;
// downstream 1544.64 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_331;
  to R1_12_47_1_node_337;
  length 225.476;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_152;
// downstream 1650.19 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_329;
  to R1_12_47_1_node_330;
  length 237.092;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_153;
// downstream 1633.68 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_330;
  to R1_12_47_1_node_331;
  length 247.711;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_154;
// downstream 1285.37 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_217;
  to R1_12_47_1_node_227;
  length 94.073;
  configuration ID_144;
}
object overhead_line {
  name R1_12_47_1_ol_155;
// downstream 1666.49 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_334;
  to R1_12_47_1_node_329;
  length 199.162;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_156;
// downstream 122.43 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_346;
  to R1_12_47_1_node_360;
  length 110.742;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_157;
// downstream 1271.38 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_228;
  to R1_12_47_1_node_229;
  length 963.684;
  configuration ID_144;
}
object overhead_line {
  name R1_12_47_1_ol_158;
// downstream 1245.07 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_229;
  to R1_12_47_1_node_610;
  length 286.238;
  configuration ID_144;
}
object overhead_line {
  name R1_12_47_1_ol_159;
// downstream 1235.07 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_235;
  to R1_12_47_1_node_233;
  length 207.459;
  configuration ID_144;
}
object overhead_line {
  name R1_12_47_1_ol_160;
// downstream 1238.93 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_610;
  to R1_12_47_1_node_235;
  length 185.190;
  configuration ID_144;
}
object overhead_line {
  name R1_12_47_1_ol_161;
// downstream 32.90 kva on CS
  phases CN;
  from R1_12_47_1_node_437;
  to R1_12_47_1_node_438;
  length 147.141;
  configuration ID_133;
}
object overhead_line {
  name R1_12_47_1_ol_162;
// downstream 1214.93 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_233;
  to R1_12_47_1_node_234;
  length 468.765;
  configuration ID_144;
}
object overhead_line {
  name R1_12_47_1_ol_163;
// downstream 100.61 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_360;
  to R1_12_47_1_node_361;
  length 256.010;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_164;
// downstream 196.88 kva on CS
  phases CN;
  from R1_12_47_1_node_423;
  to R1_12_47_1_node_424;
  length 202.885;
  configuration ID_133;
}
object overhead_line {
  name R1_12_47_1_ol_165;
// downstream 24.89 kva on AS
  phases AN;
  from R1_12_47_1_node_347;
  to R1_12_47_1_node_348;
  length 165.968;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_166;
// downstream 3622.62 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_215;
  to R1_12_47_1_node_216;
  length 348.295;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_167;
// downstream 45.83 kva on CS
  phases CN;
  from R1_12_47_1_node_332;
  to R1_12_47_1_node_333;
  length 197.978;
  configuration ID_133;
}
object overhead_line {
  name R1_12_47_1_ol_168;
// downstream 225.87 kva on CS
  phases ABCN;
  from R1_12_47_1_node_215;
  to R1_12_47_1_node_218;
  length 137.630;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_169;
// downstream 27.47 kva on CS
  phases CN;
  from R1_12_47_1_node_427;
  to R1_12_47_1_node_428;
  length 343.186;
  configuration ID_133;
}
object overhead_line {
  name R1_12_47_1_ol_170;
// downstream 12.27 kva on AS
  phases AN;
  from R1_12_47_1_node_348;
  to R1_12_47_1_node_349;
  length 180.696;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_171;
// downstream 181.78 kva on CS
  phases CN;
  from R1_12_47_1_node_424;
  to R1_12_47_1_node_425;
  length 192.525;
  configuration ID_133;
}
object overhead_line {
  name R1_12_47_1_ol_172;
// downstream 53.21 kva on CS
  phases CN;
  from R1_12_47_1_node_425;
  to R1_12_47_1_node_427;
  length 277.370;
  configuration ID_133;
}
object overhead_line {
  name R1_12_47_1_ol_173;
// downstream 64.32 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_362;
  to R1_12_47_1_node_363;
  length 184.833;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_174;
// downstream 3869.83 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_204;
  to R1_12_47_1_node_215;
  length 261.737;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_175;
// downstream 19.22 kva on CS
  phases CN;
  from R1_12_47_1_node_426;
  to R1_12_47_1_node_429;
  length 275.486;
  configuration ID_133;
}
object overhead_line {
  name R1_12_47_1_ol_176;
// downstream 98.49 kva on CS
  phases CN;
  from R1_12_47_1_node_425;
  to R1_12_47_1_node_426;
  length 219.146;
  configuration ID_133;
}
object overhead_line {
  name R1_12_47_1_ol_177;
// downstream 30.60 kva on AS
  phases AN;
  from R1_12_47_1_node_374;
  to R1_12_47_1_node_375;
  length 206.937;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_178;
// downstream 48.37 kva on AS
  phases AN;
  from R1_12_47_1_node_373;
  to R1_12_47_1_node_374;
  length 206.198;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_179;
// downstream 6.45 kva on AS
  phases AN;
  from R1_12_47_1_node_377;
  to R1_12_47_1_node_378;
  length 351.884;
  configuration ID_135;
}
object overhead_line {
  name R1_12_47_1_ol_180;
// downstream 12.57 kva on AS
  phases AN;
  from R1_12_47_1_node_376;
  to R1_12_47_1_node_377;
  length 266.831;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_181;
// downstream 25.80 kva on AS
  phases AN;
  from R1_12_47_1_node_375;
  to R1_12_47_1_node_376;
  length 144.557;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_182;
// downstream 3986.60 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_202;
  to R1_12_47_1_node_203;
  length 148.948;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_183;
// downstream 65.54 kva on BS
  phases BN;
  from R1_12_47_1_node_212;
  to R1_12_47_1_node_209;
  length 210.381;
  configuration ID_145;
}
object overhead_line {
  name R1_12_47_1_ol_184;
// downstream 77.37 kva on BS
  phases BN;
  from R1_12_47_1_node_208;
  to R1_12_47_1_node_212;
  length 186.677;
  configuration ID_145;
}
object overhead_line {
  name R1_12_47_1_ol_185;
// downstream 54.91 kva on BS
  phases BN;
  from R1_12_47_1_node_209;
  to R1_12_47_1_node_210;
  length 213.111;
  configuration ID_145;
}
object overhead_line {
  name R1_12_47_1_ol_186;
// downstream 44.84 kva on BS
  phases BN;
  from R1_12_47_1_node_210;
  to R1_12_47_1_node_211;
  length 523.274;
  configuration ID_145;
}
object overhead_line {
  name R1_12_47_1_ol_187;
// downstream 83.09 kva on ACS
  phases ABCN;
  from R1_12_47_1_node_369;
  to R1_12_47_1_node_368;
  length 223.111;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_188;
// downstream 4009.77 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_175;
  to R1_12_47_1_node_202;
  length 827.015;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_189;
// downstream 26.60 kva on CS
  phases CN;
  from R1_12_47_1_node_369;
  to R1_12_47_1_node_389;
  length 254.262;
  configuration ID_133;
}
object overhead_line {
  name R1_12_47_1_ol_190;
// downstream 134.07 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_390;
  to R1_12_47_1_node_369;
  length 143.607;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_191;
// downstream 13.23 kva on AS
  phases AN;
  from R1_12_47_1_node_376;
  to R1_12_47_1_node_383;
  length 296.188;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_192;
// downstream 147.17 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_391;
  to R1_12_47_1_node_390;
  length 88.926;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_193;
// downstream 9.32 kva on AS
  phases AN;
  from R1_12_47_1_node_394;
  to R1_12_47_1_node_395;
  length 390.978;
  configuration ID_135;
}
object overhead_line {
  name R1_12_47_1_ol_194;
// downstream 186.04 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_392;
  to R1_12_47_1_node_391;
  length 187.428;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_195;
// downstream 186.04 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_393;
  to R1_12_47_1_node_392;
  length 195.484;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_196;
// downstream 10.71 kva on BS
  phases BN;
  from R1_12_47_1_node_397;
  to R1_12_47_1_node_398;
  length 234.003;
  configuration ID_146;
}
object overhead_line {
  name R1_12_47_1_ol_197;
// downstream 22.70 kva on BS
  phases BN;
  from R1_12_47_1_node_396;
  to R1_12_47_1_node_397;
  length 330.248;
  configuration ID_146;
}
object overhead_line {
  name R1_12_47_1_ol_198;
// downstream 232.32 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_399;
  to R1_12_47_1_node_393;
  length 179.966;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_199;
// downstream 4086.41 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_174;
  to R1_12_47_1_node_175;
  length 161.413;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_200;
// downstream 4094.20 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_140;
  to R1_12_47_1_node_174;
  length 185.396;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_201;
  phases AN;
  from R1_12_47_1_node_154;
  to R1_12_47_1_node_162;
  length 255.986;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_202;
// downstream 247.89 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_400;
  to R1_12_47_1_node_399;
  length 195.571;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_203;
// downstream 20.09 kva on CS
  phases CN;
  from R1_12_47_1_node_179;
  to R1_12_47_1_node_180;
  length 101.041;
  configuration ID_136;
}
object overhead_line {
  name R1_12_47_1_ol_204;
// downstream 19.22 kva on CS
  phases CN;
  from R1_12_47_1_node_609;
  to R1_12_47_1_node_181;
  length 165.001;
  configuration ID_136;
}
object overhead_line {
  name R1_12_47_1_ol_205;
// downstream 71.24 kva on CS
  phases CN;
  from R1_12_47_1_node_178;
  to R1_12_47_1_node_179;
  length 171.288;
  configuration ID_136;
}
object overhead_line {
  name R1_12_47_1_ol_206;
// downstream 31.06 kva on CS
  phases CN;
  from R1_12_47_1_node_179;
  to R1_12_47_1_node_609;
  length 192.947;
  configuration ID_136;
}
object overhead_line {
  name R1_12_47_1_ol_207;
// downstream 139.87 kva on CS
  phases CN;
  from R1_12_47_1_node_173;
  to R1_12_47_1_node_176;
  length 329.867;
  configuration ID_136;
}
object overhead_line {
  name R1_12_47_1_ol_208;
// downstream 106.85 kva on CS
  phases CN;
  from R1_12_47_1_node_176;
  to R1_12_47_1_node_177;
  length 328.378;
  configuration ID_136;
}
object overhead_line {
  name R1_12_47_1_ol_209;
// downstream 428.07 kva on CS
  phases CN;
  from R1_12_47_1_node_171;
  to R1_12_47_1_node_172;
  length 165.658;
  configuration ID_136;
}
object overhead_line {
  name R1_12_47_1_ol_210;
// downstream 409.28 kva on CS
  phases CN;
  from R1_12_47_1_node_172;
  to R1_12_47_1_node_173;
  length 134.472;
  configuration ID_136;
}
object overhead_line {
  name R1_12_47_1_ol_211;
// downstream 78.08 kva on CS
  phases CN;
  from R1_12_47_1_node_177;
  to R1_12_47_1_node_178;
  length 195.347;
  configuration ID_136;
}
object overhead_line {
  name R1_12_47_1_ol_212;
// downstream 442.40 kva on CS
  phases CN;
  from R1_12_47_1_node_169;
  to R1_12_47_1_node_171;
  length 355.279;
  configuration ID_136;
}
object overhead_line {
  name R1_12_47_1_ol_213;
// downstream 3.31 kva on AS
  phases AN;
  from R1_12_47_1_node_164;
  to R1_12_47_1_node_165;
  length 189.456;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_214;
// downstream 3.31 kva on AS
  phases AN;
  from R1_12_47_1_node_163;
  to R1_12_47_1_node_164;
  length 337.757;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_215;
// downstream 473.68 kva on CS
  phases CN;
  from R1_12_47_1_node_167;
  to R1_12_47_1_node_168;
  length 341.141;
  configuration ID_136;
}
object overhead_line {
  name R1_12_47_1_ol_216;
// downstream 452.61 kva on CS
  phases CN;
  from R1_12_47_1_node_168;
  to R1_12_47_1_node_169;
  length 280.309;
  configuration ID_136;
}
object overhead_line {
  name R1_12_47_1_ol_217;
// downstream 3.31 kva on AS
  phases AN;
  from R1_12_47_1_node_165;
  to R1_12_47_1_node_166;
  length 247.248;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_218;
// downstream 4600.07 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_139;
  to R1_12_47_1_node_140;
  length 112.123;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_219;
// downstream 262.83 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_401;
  to R1_12_47_1_node_400;
  length 204.388;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_220;
// downstream 37.43 kva on AS
  phases AN;
  from R1_12_47_1_node_151;
  to R1_12_47_1_node_158;
  length 170.367;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_221;
// downstream 53.56 kva on AS
  phases AN;
  from R1_12_47_1_node_148;
  to R1_12_47_1_node_151;
  length 425.394;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_222;
// downstream 32.77 kva on AS
  phases AN;
  from R1_12_47_1_node_158;
  to R1_12_47_1_node_154;
  length 137.047;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_223;
// downstream 20.81 kva on AS
  phases AN;
  from R1_12_47_1_node_154;
  to R1_12_47_1_node_159;
  length 193.099;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_224;
// downstream 4621.96 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_133;
  to R1_12_47_1_node_139;
  length 283.386;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_225;
// downstream 11.91 kva on AS
  phases AN;
  from R1_12_47_1_node_151;
  to R1_12_47_1_node_152;
  length 110.270;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_226;
// downstream 289.76 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_402;
  to R1_12_47_1_node_401;
  length 216.340;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_227;
// downstream 53.56 kva on AS
  phases AN;
  from R1_12_47_1_node_147;
  to R1_12_47_1_node_148;
  length 381.415;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_228;
// downstream 11.96 kva on AS
  phases AN;
  from R1_12_47_1_node_154;
  to R1_12_47_1_node_155;
  length 222.485;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_229;
// downstream 289.76 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_403;
  to R1_12_47_1_node_402;
  length 97.920;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_230;
// downstream 9.67 kva on BS
  phases BN;
  from R1_12_47_1_node_406;
  to R1_12_47_1_node_407;
  length 236.951;
  configuration ID_140;
}
object overhead_line {
  name R1_12_47_1_ol_231;
// downstream 21.98 kva on BS
  phases BN;
  from R1_12_47_1_node_405;
  to R1_12_47_1_node_406;
  length 233.985;
  configuration ID_140;
}
object overhead_line {
  name R1_12_47_1_ol_232;
// downstream 7.99 kva on AS
  phases AN;
  from R1_12_47_1_node_152;
  to R1_12_47_1_node_153;
  length 200.751;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_233;
// downstream 8.99 kva on AS
  phases AN;
  from R1_12_47_1_node_155;
  to R1_12_47_1_node_156;
  length 100.102;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_234;
// downstream 4726.78 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_132;
  to R1_12_47_1_node_133;
  length 96.881;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_235;
// downstream 365.61 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_404;
  to R1_12_47_1_node_403;
  length 93.486;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_236;
// downstream 4733.92 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_134;
  to R1_12_47_1_node_132;
  length 310.693;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_237;
// downstream 100.53 kva on AS
  phases AN;
  from R1_12_47_1_node_141;
  to R1_12_47_1_node_142;
  length 247.407;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_238;
// downstream 87.71 kva on AS
  phases AN;
  from R1_12_47_1_node_143;
  to R1_12_47_1_node_144;
  length 227.590;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_239;
// downstream 96.64 kva on AS
  phases AN;
  from R1_12_47_1_node_142;
  to R1_12_47_1_node_143;
  length 233.060;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_240;
// downstream 81.70 kva on AS
  phases AN;
  from R1_12_47_1_node_144;
  to R1_12_47_1_node_145;
  length 227.842;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_241;
// downstream 76.38 kva on AS
  phases AN;
  from R1_12_47_1_node_145;
  to R1_12_47_1_node_146;
  length 116.870;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_242;
// downstream 70.37 kva on AS
  phases AN;
  from R1_12_47_1_node_146;
  to R1_12_47_1_node_147;
  length 168.610;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_243;
// downstream 4.00 kva on AS
  phases AN;
  from R1_12_47_1_node_156;
  to R1_12_47_1_node_157;
  length 191.686;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_244;
// downstream 36.70 kva on CS
  phases CN;
  from R1_12_47_1_node_186;
  to R1_12_47_1_node_187;
  length 247.733;
  configuration ID_136;
}
object overhead_line {
  name R1_12_47_1_ol_245;
// downstream 21.28 kva on CS
  phases CN;
  from R1_12_47_1_node_187;
  to R1_12_47_1_node_188;
  length 242.073;
  configuration ID_136;
}
object overhead_line {
  name R1_12_47_1_ol_246;
// downstream 238.03 kva on CS
  phases CN;
  from R1_12_47_1_node_182;
  to R1_12_47_1_node_183;
  length 266.101;
  configuration ID_136;
}
object overhead_line {
  name R1_12_47_1_ol_247;
// downstream 369.94 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_76;
  to R1_12_47_1_node_77;
  length 197.747;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_248;
// downstream 4854.69 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_131;
  to R1_12_47_1_node_134;
  length 325.098;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_249;
// downstream 393.83 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_75;
  to R1_12_47_1_node_76;
  length 242.237;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_250;
// downstream 171.68 kva on CS
  phases CN;
  from R1_12_47_1_node_183;
  to R1_12_47_1_node_184;
  length 223.747;
  configuration ID_136;
}
object overhead_line {
  name R1_12_47_1_ol_251;
// downstream 407.17 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_74;
  to R1_12_47_1_node_75;
  length 84.720;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_252;
// downstream 4877.30 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_130;
  to R1_12_47_1_node_131;
  length 279.785;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_253;
// downstream 160.28 kva on CS
  phases CN;
  from R1_12_47_1_node_184;
  to R1_12_47_1_node_189;
  length 263.301;
  configuration ID_136;
}
object overhead_line {
  name R1_12_47_1_ol_254;
// downstream 421.64 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_67;
  to R1_12_47_1_node_74;
  length 175.761;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_255;
// downstream 451.36 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_66;
  to R1_12_47_1_node_67;
  length 81.749;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_256;
// downstream 4891.84 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_44;
  to R1_12_47_1_node_130;
  length 200.088;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_257;
// downstream 148.44 kva on CS
  phases CN;
  from R1_12_47_1_node_189;
  to R1_12_47_1_node_191;
  length 278.926;
  configuration ID_136;
}
object overhead_line {
  name R1_12_47_1_ol_258;
// downstream 3.11 kva on AS
  phases AN;
  from R1_12_47_1_node_72;
  to R1_12_47_1_node_73;
  length 216.480;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_259;
// downstream 464.86 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_65;
  to R1_12_47_1_node_66;
  length 129.324;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_260;
// downstream 478.76 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_64;
  to R1_12_47_1_node_65;
  length 159.185;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_261;
// downstream 4947.73 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_43;
  to R1_12_47_1_node_44;
  length 602.269;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_262;
// downstream 107.83 kva on CS
  phases CN;
  from R1_12_47_1_node_191;
  to R1_12_47_1_node_192;
  length 232.145;
  configuration ID_136;
}
object overhead_line {
  name R1_12_47_1_ol_263;
// downstream 4.74 kva on AS
  phases AN;
  from R1_12_47_1_node_22;
  to R1_12_47_1_node_23;
  length 849.689;
  configuration ID_135;
}
object overhead_line {
  name R1_12_47_1_ol_264;
// downstream 511.60 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_63;
  to R1_12_47_1_node_64;
  length 315.055;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_265;
// downstream 27.42 kva on BS
  phases BN;
  from R1_12_47_1_node_41;
  to R1_12_47_1_node_42;
  length 308.367;
  configuration ID_146;
}
object overhead_line {
  name R1_12_47_1_ol_266;
// downstream 95.78 kva on CS
  phases CN;
  from R1_12_47_1_node_192;
  to R1_12_47_1_node_195;
  length 291.578;
  configuration ID_133;
}
object overhead_line {
  name R1_12_47_1_ol_267;
// downstream 2.37 kva on A
  phases AN;
  from R1_12_47_1_node_36;
  to R1_12_47_1_node_37;
  length 134.590;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_268;
// downstream 549.84 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_62;
  to R1_12_47_1_node_63;
  length 215.488;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_269;
// downstream 11.91 kva on A
  phases AN;
  from R1_12_47_1_node_35;
  to R1_12_47_1_node_36;
  length 256.385;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_270;
// downstream 54.59 kva on BS
  phases BN;
  from R1_12_47_1_node_40;
  to R1_12_47_1_node_41;
  length 251.205;
  configuration ID_146;
}
object overhead_line {
  name R1_12_47_1_ol_271;
// downstream 18.14 kva on A
  phases AN;
  from R1_12_47_1_node_34;
  to R1_12_47_1_node_35;
  length 221.771;
  configuration ID_130;
}
object overhead_line {
  name R1_12_47_1_ol_272;
// downstream 70.90 kva on BS
  phases BN;
  from R1_12_47_1_node_38;
  to R1_12_47_1_node_40;
  length 147.015;
  configuration ID_146;
}
object overhead_line {
  name R1_12_47_1_ol_273;
// downstream 986.88 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_60;
  to R1_12_47_1_node_61;
  length 167.816;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_274;
// downstream 1014.61 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_57;
  to R1_12_47_1_node_60;
  length 570.782;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_275;
// downstream 1110.42 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_52;
  to R1_12_47_1_node_55;
  length 296.850;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_276;
// downstream 1092.77 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_55;
  to R1_12_47_1_node_56;
  length 307.769;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_277;
// downstream 1048.25 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_56;
  to R1_12_47_1_node_57;
  length 304.779;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_278;
// downstream 1191.44 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_17;
  to R1_12_47_1_node_18;
  length 139.868;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_279;
// downstream 1140.62 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_51;
  to R1_12_47_1_node_52;
  length 310.316;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_280;
// downstream 1191.44 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_18;
  to R1_12_47_1_node_20;
  length 62.987;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_281;
// downstream 1176.18 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_48;
  to R1_12_47_1_node_49;
  length 266.350;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_282;
// downstream 1154.61 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_49;
  to R1_12_47_1_node_50;
  length 138.037;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_283;
// downstream 1149.48 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_50;
  to R1_12_47_1_node_51;
  length 128.668;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_284;
// downstream 1191.44 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_20;
  to R1_12_47_1_node_47;
  length 121.233;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_285;
// downstream 6146.59 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_16;
  to R1_12_47_1_node_17;
  length 414.813;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_286;
// downstream 6193.50 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_14;
  to R1_12_47_1_node_15;
  length 197.482;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_287;
// downstream 6181.44 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_15;
  to R1_12_47_1_node_16;
  length 228.462;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_288;
// downstream 6291.25 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_13;
  to R1_12_47_1_node_14;
  length 313.906;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_289;
// downstream 6318.98 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_12;
  to R1_12_47_1_node_13;
  length 150.180;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_290;
// downstream 6334.41 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_11;
  to R1_12_47_1_node_12;
  length 283.154;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_291;
// downstream 6341.33 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_10;
  to R1_12_47_1_node_11;
  length 248.282;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_292;
// downstream 6352.84 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_9;
  to R1_12_47_1_node_10;
  length 303.045;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_293;
// downstream 6393.35 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_7;
  to R1_12_47_1_node_8;
  length 281.853;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_294;
// downstream 6377.77 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_8;
  to R1_12_47_1_node_9;
  length 275.842;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_295;
// downstream 6415.24 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_5;
  to R1_12_47_1_node_6;
  length 115.345;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_296;
// downstream 6411.41 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_6;
  to R1_12_47_1_node_7;
  length 187.936;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_297;
// downstream 6431.86 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_25;
  to R1_12_47_1_node_5;
  length 408.623;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_298;
// downstream 6512.45 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_3;
  to R1_12_47_1_node_21;
  length 167.609;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_299;
// downstream 6502.58 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_4;
  to R1_12_47_1_node_25;
  length 487.200;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_300;
// downstream 6502.58 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_21;
  to R1_12_47_1_node_4;
  length 142.189;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_301;
// downstream 6555.44 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_612;
  to R1_12_47_1_node_3;
  length 458.063;
  configuration ID_134;
}
object overhead_line {
  name R1_12_47_1_ol_302;
// downstream 409.97 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_79;
  to R1_12_47_1_node_80;
  length 200.628;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_303;
// downstream 18.06 kva on BS
  phases BN;
  from R1_12_47_1_node_29;
  to R1_12_47_1_node_30;
  length 151.237;
  configuration ID_140;
}
object overhead_line {
  name R1_12_47_1_ol_304;
// downstream 26.86 kva on BS
  phases BN;
  from R1_12_47_1_node_38;
  to R1_12_47_1_node_39;
  length 454.391;
  configuration ID_140;
}
object overhead_line {
  name R1_12_47_1_ol_305;
// downstream 378.25 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_80;
  to R1_12_47_1_node_81;
  length 349.315;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_306;
// downstream 34.69 kva on BS
  phases BN;
  from R1_12_47_1_node_82;
  to R1_12_47_1_node_86;
  length 76.313;
  configuration ID_140;
}
object overhead_line {
  name R1_12_47_1_ol_307;
// downstream 362.59 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_81;
  to R1_12_47_1_node_82;
  length 216.990;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_308;
// downstream 19.98 kva on CS
  phases CN;
  from R1_12_47_1_node_82;
  to R1_12_47_1_node_85;
  length 215.587;
  configuration ID_133;
}
object overhead_line {
  name R1_12_47_1_ol_309;
// downstream 307.92 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_82;
  to R1_12_47_1_node_83;
  length 294.015;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_310;
// downstream 284.34 kva on ACS
  phases ABCN;
  from R1_12_47_1_node_83;
  to R1_12_47_1_node_88;
  length 98.127;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_311;
// downstream 24.65 kva on CS
  phases CN;
  from R1_12_47_1_node_91;
  to R1_12_47_1_node_92;
  length 239.334;
  configuration ID_133;
}
object overhead_line {
  name R1_12_47_1_ol_312;
// downstream 68.11 kva on AS
  phases AN;
  from R1_12_47_1_node_106;
  to R1_12_47_1_node_107;
  length 610.845;
  configuration ID_141;
}
object overhead_line {
  name R1_12_47_1_ol_313;
// downstream 29.11 kva on AS
  phases AN;
  from R1_12_47_1_node_120;
  to R1_12_47_1_node_121;
  length 220.022;
  configuration ID_141;
}
object overhead_line {
  name R1_12_47_1_ol_314;
// downstream 31.34 kva on AS
  phases AN;
  from R1_12_47_1_node_117;
  to R1_12_47_1_node_120;
  length 148.723;
  configuration ID_141;
}
object overhead_line {
  name R1_12_47_1_ol_315;
// downstream 39.77 kva on AS
  phases AN;
  from R1_12_47_1_node_116;
  to R1_12_47_1_node_117;
  length 120.410;
  configuration ID_141;
}
object overhead_line {
  name R1_12_47_1_ol_316;
// downstream 43.66 kva on AS
  phases AN;
  from R1_12_47_1_node_107;
  to R1_12_47_1_node_116;
  length 190.799;
  configuration ID_141;
}
object overhead_line {
  name R1_12_47_1_ol_317;
// downstream 171.57 kva on CS
  phases ABCN;
  from R1_12_47_1_node_88;
  to R1_12_47_1_node_89;
  length 286.819;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_318;
// downstream 17.59 kva on AS
  phases AN;
  from R1_12_47_1_node_121;
  to R1_12_47_1_node_122;
  length 279.527;
  configuration ID_135;
}
object overhead_line {
  name R1_12_47_1_ol_319;
// downstream 11.58 kva on AS
  phases AN;
  from R1_12_47_1_node_122;
  to R1_12_47_1_node_123;
  length 227.450;
  configuration ID_135;
}
object overhead_line {
  name R1_12_47_1_ol_320;
// downstream 48.00 kva on CS
  phases CN;
  from R1_12_47_1_node_100;
  to R1_12_47_1_node_101;
  length 209.586;
  configuration ID_133;
}
object overhead_line {
  name R1_12_47_1_ol_321;
// downstream 48.00 kva on CS
  phases CN;
  from R1_12_47_1_node_101;
  to R1_12_47_1_node_103;
  length 169.473;
  configuration ID_133;
}
object overhead_line {
  name R1_12_47_1_ol_322;
  phases CN;
  from R1_12_47_1_node_103;
  to R1_12_47_1_node_104;
  length 163.713;
  configuration ID_133;
}
object overhead_line {
  name R1_12_47_1_ol_323;
// downstream 92.19 kva on CS
  phases ABCN;
  from R1_12_47_1_node_89;
  to R1_12_47_1_node_90;
  length 481.609;
  configuration ID_131;
}
object overhead_line {
  name R1_12_47_1_ol_324;
// downstream 79.71 kva on CS
  phases CN;
  from R1_12_47_1_node_97;
  to R1_12_47_1_node_98;
  length 168.033;
  configuration ID_133;
}
object overhead_line {
  name R1_12_47_1_ol_325;
// downstream 79.71 kva on CS
  phases CN;
  from R1_12_47_1_node_98;
  to R1_12_47_1_node_99;
  length 134.045;
  configuration ID_133;
}
object overhead_line {
  name R1_12_47_1_ol_326;
// downstream 65.92 kva on CS
  phases CN;
  from R1_12_47_1_node_99;
  to R1_12_47_1_node_100;
  length 181.327;
  configuration ID_133;
}
object overhead_line {
  name R1_12_47_1_ol_327;
  phases ABCN;
  from R1_12_47_1_node_90;
  to R1_12_47_1_node_611;
  length 282.607;
  configuration ID_131;
}
object underground_line {
  name R1_12_47_1_ul_1;
  phases AN;
  from R1_12_47_1_node_258;
  to R1_12_47_1_node_259;
  length 1099.197;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_2;
  phases AN;
  from R1_12_47_1_node_303;
  to R1_12_47_1_node_304;
  length 23.242;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_3;
  phases BN;
  from R1_12_47_1_node_313;
  to R1_12_47_1_node_315;
  length 410.288;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_4;
// downstream 17.05 kva on CS
  phases CN;
  from R1_12_47_1_node_283;
  to R1_12_47_1_node_284;
  length 234.832;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_5;
// downstream 48.44 kva on BS
  phases BN;
  from R1_12_47_1_node_250;
  to R1_12_47_1_node_252;
  length 853.372;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_6;
// downstream 36.53 kva on BS
  phases BN;
  from R1_12_47_1_node_252;
  to R1_12_47_1_node_253;
  length 392.038;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_7;
// downstream 54.84 kva on CS
  phases CN;
  from R1_12_47_1_node_220;
  to R1_12_47_1_node_221;
  length 280.283;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_8;
// downstream 11.59 kva on BS
  phases BN;
  from R1_12_47_1_node_250;
  to R1_12_47_1_node_251;
  length 16.853;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_9;
// downstream 289.59 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_244;
  to R1_12_47_1_node_249;
  length 317.759;
  configuration ID_137;
}
object underground_line {
  name R1_12_47_1_ul_10;
// downstream 74.73 kva on BS
  phases BN;
  from R1_12_47_1_node_249;
  to R1_12_47_1_node_250;
  length 86.383;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_11;
// downstream 29.97 kva on CS
  phases CN;
  from R1_12_47_1_node_265;
  to R1_12_47_1_node_266;
  length 699.312;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_12;
// downstream 39.31 kva on CS
  phases CN;
  from R1_12_47_1_node_225;
  to R1_12_47_1_node_226;
  length 497.274;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_13;
// downstream 63.54 kva on BS
  phases BN;
  from R1_12_47_1_node_249;
  to R1_12_47_1_node_260;
  length 489.645;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_14;
// downstream 9.01 kva on AS
  phases AN;
  from R1_12_47_1_node_257;
  to R1_12_47_1_node_258;
  length 834.934;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_15;
// downstream 95.99 kva on CS
  phases CN;
  from R1_12_47_1_node_264;
  to R1_12_47_1_node_265;
  length 917.278;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_16;
// downstream 18.62 kva on BS
  phases BN;
  from R1_12_47_1_node_261;
  to R1_12_47_1_node_262;
  length 493.356;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_17;
// downstream 21.22 kva on AS
  phases AN;
  from R1_12_47_1_node_249;
  to R1_12_47_1_node_257;
  length 446.404;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_18;
// downstream 787.73 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_269;
  to R1_12_47_1_node_1;
  length 17.246;
  configuration ID_138;
}
object underground_line {
  name R1_12_47_1_ul_19;
// downstream 214.23 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_1;
  to R1_12_47_1_node_270;
  length 9.643;
  configuration ID_137;
}
object underground_line {
  name R1_12_47_1_ul_20;
// downstream 573.50 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_1;
  to R1_12_47_1_node_271;
  length 8.784;
  configuration ID_137;
}
object underground_line {
  name R1_12_47_1_ul_21;
// downstream 5.68 kva on AS
  phases AN;
  from R1_12_47_1_node_602;
  to R1_12_47_1_node_603;
  length 165.219;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_22;
// downstream 12.93 kva on AS
  phases AN;
  from R1_12_47_1_node_601;
  to R1_12_47_1_node_602;
  length 247.076;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_23;
// downstream 22.35 kva on AS
  phases AN;
  from R1_12_47_1_node_600;
  to R1_12_47_1_node_601;
  length 284.437;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_24;
// downstream 37.60 kva on AS
  phases AN;
  from R1_12_47_1_node_599;
  to R1_12_47_1_node_600;
  length 167.623;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_25;
// downstream 39.69 kva on AS
  phases AN;
  from R1_12_47_1_node_597;
  to R1_12_47_1_node_604;
  length 288.179;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_26;
// downstream 3.78 kva on AS
  phases AN;
  from R1_12_47_1_node_607;
  to R1_12_47_1_node_608;
  length 514.686;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_27;
// downstream 29.77 kva on AS
  phases AN;
  from R1_12_47_1_node_604;
  to R1_12_47_1_node_605;
  length 354.342;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_28;
// downstream 12.76 kva on AS
  phases AN;
  from R1_12_47_1_node_606;
  to R1_12_47_1_node_607;
  length 530.071;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_29;
// downstream 21.72 kva on AS
  phases AN;
  from R1_12_47_1_node_605;
  to R1_12_47_1_node_606;
  length 379.088;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_30;
// downstream 4.08 kva on AS
  phases AN;
  from R1_12_47_1_node_524;
  to R1_12_47_1_node_525;
  length 207.503;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_31;
// downstream 5.46 kva on AS
  phases AN;
  from R1_12_47_1_node_526;
  to R1_12_47_1_node_527;
  length 443.633;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_32;
// downstream 14.95 kva on BS
  phases BN;
  from R1_12_47_1_node_574;
  to R1_12_47_1_node_575;
  length 219.996;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_33;
// downstream 37.79 kva on CS
  phases CN;
  from R1_12_47_1_node_567;
  to R1_12_47_1_node_568;
  length 673.329;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_34;
// downstream 6.75 kva on AS
  phases AN;
  from R1_12_47_1_node_518;
  to R1_12_47_1_node_519;
  length 284.333;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_35;
// downstream 16.46 kva on AS
  phases AN;
  from R1_12_47_1_node_570;
  to R1_12_47_1_node_571;
  length 260.277;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_36;
// downstream 11.33 kva on AS
  phases AN;
  from R1_12_47_1_node_571;
  to R1_12_47_1_node_572;
  length 293.972;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_37;
// downstream 36.60 kva on CS
  phases CN;
  from R1_12_47_1_node_563;
  to R1_12_47_1_node_564;
  length 303.412;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_38;
// downstream 15.09 kva on CS
  phases CN;
  from R1_12_47_1_node_564;
  to R1_12_47_1_node_565;
  length 319.802;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_39;
// downstream 5.24 kva on AS
  phases AN;
  from R1_12_47_1_node_572;
  to R1_12_47_1_node_573;
  length 233.157;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_40;
// downstream 18.89 kva on CS
  phases CN;
  from R1_12_47_1_node_321;
  to R1_12_47_1_node_322;
  length 370.828;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_41;
// downstream 18.89 kva on CS
  phases CN;
  from R1_12_47_1_node_320;
  to R1_12_47_1_node_321;
  length 250.454;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_42;
// downstream 14.87 kva on BS
  phases BN;
  from R1_12_47_1_node_309;
  to R1_12_47_1_node_310;
  length 599.301;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_43;
// downstream 6.87 kva on BS
  phases BN;
  from R1_12_47_1_node_310;
  to R1_12_47_1_node_311;
  length 364.092;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_44;
// downstream 4.05 kva on AS
  phases AN;
  from R1_12_47_1_node_327;
  to R1_12_47_1_node_328;
  length 375.124;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_45;
// downstream 35.29 kva on CS
  phases CN;
  from R1_12_47_1_node_319;
  to R1_12_47_1_node_320;
  length 247.320;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_46;
// downstream 10.39 kva on BS
  phases BN;
  from R1_12_47_1_node_556;
  to R1_12_47_1_node_557;
  length 295.652;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_47;
// downstream 53.39 kva on BS
  phases BN;
  from R1_12_47_1_node_308;
  to R1_12_47_1_node_309;
  length 382.125;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_48;
// downstream 55.49 kva on CS
  phases CN;
  from R1_12_47_1_node_318;
  to R1_12_47_1_node_319;
  length 530.227;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_49;
// downstream 12.23 kva on BS
  phases BN;
  from R1_12_47_1_node_541;
  to R1_12_47_1_node_542;
  length 287.661;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_50;
// downstream 80.97 kva on BS
  phases BN;
  from R1_12_47_1_node_307;
  to R1_12_47_1_node_308;
  length 487.368;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_51;
// downstream 16.07 kva on BS
  phases BN;
  from R1_12_47_1_node_290;
  to R1_12_47_1_node_294;
  length 269.514;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_52;
// downstream 16.42 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_290;
  to R1_12_47_1_node_293;
  length 14.165;
  configuration ID_137;
}
object underground_line {
  name R1_12_47_1_ul_53;
// downstream 32.49 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_289;
  to R1_12_47_1_node_290;
  length 550.880;
  configuration ID_138;
}
object underground_line {
  name R1_12_47_1_ul_54;
  phases BN;
  from R1_12_47_1_node_290;
  to R1_12_47_1_node_614;
  length 261.189;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_55;
// downstream 3.03 kva on AS
  phases AN;
  from R1_12_47_1_node_237;
  to R1_12_47_1_node_239;
  length 296.011;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_56;
// downstream 74.17 kva on CS
  phases CN;
  from R1_12_47_1_node_317;
  to R1_12_47_1_node_318;
  length 1119.737;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_57;
// downstream 91.43 kva on CS
  phases CN;
  from R1_12_47_1_node_316;
  to R1_12_47_1_node_317;
  length 417.116;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_58;
// downstream 4.08 kva on AS
  phases AN;
  from R1_12_47_1_node_237;
  to R1_12_47_1_node_238;
  length 259.580;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_59;
// downstream 8.95 kva on BS
  phases BN;
  from R1_12_47_1_node_291;
  to R1_12_47_1_node_292;
  length 197.677;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_60;
// downstream 107.42 kva on BS
  phases BN;
  from R1_12_47_1_node_306;
  to R1_12_47_1_node_307;
  length 185.069;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_61;
// downstream 34.69 kva on BS
  phases BN;
  from R1_12_47_1_node_285;
  to R1_12_47_1_node_288;
  length 135.663;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_62;
// downstream 25.74 kva on BS
  phases BN;
  from R1_12_47_1_node_289;
  to R1_12_47_1_node_291;
  length 158.143;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_63;
// downstream 30.53 kva on BS
  phases BN;
  from R1_12_47_1_node_286;
  to R1_12_47_1_node_287;
  length 147.848;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_64;
  phases ABCN;
  from R1_12_47_1_node_240;
  to R1_12_47_1_node_241;
  length 33.398;
  configuration ID_137;
}
object underground_line {
  name R1_12_47_1_ul_65;
  phases BN;
  from R1_12_47_1_node_313;
  to R1_12_47_1_node_323;
  length 1105.515;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_66;
  phases AN;
  from R1_12_47_1_node_272;
  to R1_12_47_1_node_325;
  length 1755.070;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_67;
  phases CN;
  from R1_12_47_1_node_316;
  to R1_12_47_1_node_324;
  length 678.722;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_68;
// downstream 18.62 kva on BS
  phases BN;
  from R1_12_47_1_node_313;
  to R1_12_47_1_node_314;
  length 21.566;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_69;
// downstream 18.62 kva on BS
  phases BN;
  from R1_12_47_1_node_312;
  to R1_12_47_1_node_313;
  length 383.239;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_70;
// downstream 91.43 kva on CS
  phases CN;
  from R1_12_47_1_node_272;
  to R1_12_47_1_node_316;
  length 1155.156;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_71;
// downstream 29.41 kva on BS
  phases BN;
  from R1_12_47_1_node_272;
  to R1_12_47_1_node_312;
  length 413.914;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_72;
// downstream 107.42 kva on BS
  phases BN;
  from R1_12_47_1_node_272;
  to R1_12_47_1_node_306;
  length 56.844;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_73;
// downstream 58.23 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_273;
  to R1_12_47_1_node_289;
  length 73.660;
  configuration ID_137;
}
object underground_line {
  name R1_12_47_1_ul_74;
// downstream 30.53 kva on BS
  phases BN;
  from R1_12_47_1_node_285;
  to R1_12_47_1_node_286;
  length 562.185;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_75;
// downstream 65.22 kva on BS
  phases BN;
  from R1_12_47_1_node_273;
  to R1_12_47_1_node_285;
  length 506.938;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_76;
// downstream 573.50 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_271;
  to R1_12_47_1_node_272;
  length 170.717;
  configuration ID_137;
}
object underground_line {
  name R1_12_47_1_ul_77;
// downstream 787.73 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_268;
  to R1_12_47_1_node_269;
  length 2399.739;
  configuration ID_138;
}
object underground_line {
  name R1_12_47_1_ul_78;
// downstream 214.23 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_270;
  to R1_12_47_1_node_273;
  length 614.822;
  configuration ID_137;
}
object underground_line {
  name R1_12_47_1_ul_79;
  phases ACN;
  from R1_12_47_1_node_273;
  to R1_12_47_1_node_274;
  length 1066.735;
  configuration ID_143;
}
object underground_line {
  name R1_12_47_1_ul_80;
  phases BN;
  from R1_12_47_1_node_286;
  to R1_12_47_1_node_615;
  length 270.539;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_81;
// downstream 123.14 kva on CS
  phases CN;
  from R1_12_47_1_node_299;
  to R1_12_47_1_node_300;
  length 440.099;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_82;
// downstream 39.20 kva on CS
  phases CN;
  from R1_12_47_1_node_296;
  to R1_12_47_1_node_297;
  length 203.878;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_83;
// downstream 103.27 kva on CS
  phases CN;
  from R1_12_47_1_node_223;
  to R1_12_47_1_node_224;
  length 628.075;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_84;
// downstream 339.02 kva on CS
  phases CN;
  from R1_12_47_1_node_272;
  to R1_12_47_1_node_295;
  length 245.725;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_85;
// downstream 90.78 kva on CS
  phases CN;
  from R1_12_47_1_node_273;
  to R1_12_47_1_node_275;
  length 217.419;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_86;
// downstream 49.41 kva on CS
  phases CN;
  from R1_12_47_1_node_299;
  to R1_12_47_1_node_298;
  length 281.805;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_87;
// downstream 137.91 kva on CS
  phases CN;
  from R1_12_47_1_node_219;
  to R1_12_47_1_node_223;
  length 308.131;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_88;
// downstream 93.35 kva on ABC
  phases ABCN;
  from R1_12_47_1_node_242;
  to R1_12_47_1_node_243;
  length 63.438;
  configuration ID_137;
}
object underground_line {
  name R1_12_47_1_ul_89;
// downstream 9.59 kva on A
  phases AN;
  from R1_12_47_1_node_365;
  to R1_12_47_1_node_366;
  length 247.095;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_90;
// downstream 297.54 kva on CS
  phases CN;
  from R1_12_47_1_node_295;
  to R1_12_47_1_node_296;
  length 429.627;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_91;
// downstream 83.94 kva on C
  phases CN;
  from R1_12_47_1_node_300;
  to R1_12_47_1_node_301;
  length 492.393;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_92;
// downstream 415.52 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_240;
  to R1_12_47_1_node_242;
  length 422.443;
  configuration ID_137;
}
object underground_line {
  name R1_12_47_1_ul_93;
// downstream 11.29 kva on C
  phases CN;
  from R1_12_47_1_node_245;
  to R1_12_47_1_node_248;
  length 427.674;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_94;
// downstream 38.33 kva on CS
  phases CN;
  from R1_12_47_1_node_277;
  to R1_12_47_1_node_280;
  length 287.235;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_95;
// downstream 71.67 kva on CS
  phases CN;
  from R1_12_47_1_node_276;
  to R1_12_47_1_node_277;
  length 55.336;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_96;
// downstream 90.78 kva on CS
  phases CN;
  from R1_12_47_1_node_275;
  to R1_12_47_1_node_276;
  length 213.664;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_97;
// downstream 215.66 kva on CS
  phases CN;
  from R1_12_47_1_node_296;
  to R1_12_47_1_node_299;
  length 580.572;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_98;
// downstream 10.42 kva on CS
  phases CN;
  from R1_12_47_1_node_230;
  to R1_12_47_1_node_231;
  length 210.343;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_99;
// downstream 38.33 kva on CS
  phases CN;
  from R1_12_47_1_node_281;
  to R1_12_47_1_node_282;
  length 298.475;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_100;
// downstream 19.87 kva on CS
  phases CN;
  from R1_12_47_1_node_278;
  to R1_12_47_1_node_279;
  length 273.174;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_101;
// downstream 33.34 kva on CS
  phases CN;
  from R1_12_47_1_node_277;
  to R1_12_47_1_node_278;
  length 209.803;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_102;
// downstream 62.55 kva on CS
  phases CN;
  from R1_12_47_1_node_224;
  to R1_12_47_1_node_225;
  length 513.528;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_103;
// downstream 38.33 kva on CS
  phases CN;
  from R1_12_47_1_node_282;
  to R1_12_47_1_node_283;
  length 233.362;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_104;
// downstream 38.33 kva on CS
  phases CN;
  from R1_12_47_1_node_280;
  to R1_12_47_1_node_281;
  length 264.630;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_105;
// downstream 87.96 kva on CS
  phases CN;
  from R1_12_47_1_node_219;
  to R1_12_47_1_node_220;
  length 280.972;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_106;
// downstream 40.94 kva on CS
  phases CN;
  from R1_12_47_1_node_221;
  to R1_12_47_1_node_222;
  length 318.299;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_107;
  phases ABCN;
  from R1_12_47_1_node_244;
  to R1_12_47_1_node_246;
  length 93.445;
  configuration ID_137;
}
object underground_line {
  name R1_12_47_1_ul_108;
// downstream 21.28 kva on CS
  phases CN;
  from R1_12_47_1_node_245;
  to R1_12_47_1_node_247;
  length 17.479;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_109;
// downstream 29.54 kva on C
  phases CN;
  from R1_12_47_1_node_301;
  to R1_12_47_1_node_302;
  length 457.642;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_110;
// downstream 322.17 kva on ABCS
  phases ABCN;
  from R1_12_47_1_node_242;
  to R1_12_47_1_node_244;
  length 445.792;
  configuration ID_137;
}
object underground_line {
  name R1_12_47_1_ul_111;
// downstream 32.58 kva on CS
  phases ABCN;
  from R1_12_47_1_node_244;
  to R1_12_47_1_node_245;
  length 99.254;
  configuration ID_137;
}
object underground_line {
  name R1_12_47_1_ul_112;
// downstream 6.20 kva on AS
  phases AN;
  from R1_12_47_1_node_303;
  to R1_12_47_1_node_305;
  length 214.606;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_113;
// downstream 9.04 kva on AS
  phases AN;
  from R1_12_47_1_node_381;
  to R1_12_47_1_node_382;
  length 425.829;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_114;
  phases BN;
  from R1_12_47_1_node_262;
  to R1_12_47_1_node_263;
  length 616.879;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_115;
  phases CN;
  from R1_12_47_1_node_266;
  to R1_12_47_1_node_267;
  length 474.515;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_116;
// downstream 6.20 kva on AS
  phases AN;
  from R1_12_47_1_node_272;
  to R1_12_47_1_node_303;
  length 751.783;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_117;
// downstream 19.50 kva on BS
  phases BN;
  from R1_12_47_1_node_253;
  to R1_12_47_1_node_254;
  length 393.825;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_118;
// downstream 38.85 kva on BS
  phases BN;
  from R1_12_47_1_node_260;
  to R1_12_47_1_node_261;
  length 855.883;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_119;
// downstream 130.09 kva on CS
  phases CN;
  from R1_12_47_1_node_249;
  to R1_12_47_1_node_264;
  length 884.676;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_120;
// downstream 14.71 kva on BS
  phases BN;
  from R1_12_47_1_node_250;
  to R1_12_47_1_node_256;
  length 241.631;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_121;
// downstream 11.35 kva on BS
  phases BN;
  from R1_12_47_1_node_254;
  to R1_12_47_1_node_255;
  length 286.767;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_122;
// downstream 8.57 kva on AS
  phases AN;
  from R1_12_47_1_node_384;
  to R1_12_47_1_node_385;
  length 217.648;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_123;
// downstream 2.07 kva on AS
  phases AN;
  from R1_12_47_1_node_387;
  to R1_12_47_1_node_388;
  length 640.838;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_124;
// downstream 4.27 kva on AS
  phases AN;
  from R1_12_47_1_node_385;
  to R1_12_47_1_node_386;
  length 459.728;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_125;
// downstream 2.07 kva on AS
  phases AN;
  from R1_12_47_1_node_384;
  to R1_12_47_1_node_387;
  length 463.396;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_126;
// downstream 32.85 kva on BS
  phases BN;
  from R1_12_47_1_node_206;
  to R1_12_47_1_node_207;
  length 215.443;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_127;
// downstream 12.10 kva on AS
  phases AN;
  from R1_12_47_1_node_160;
  to R1_12_47_1_node_161;
  length 281.555;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_128;
// downstream 4.33 kva on AS
  phases AN;
  from R1_12_47_1_node_408;
  to R1_12_47_1_node_409;
  length 253.624;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_129;
// downstream 65.86 kva on BS
  phases BN;
  from R1_12_47_1_node_135;
  to R1_12_47_1_node_137;
  length 397.527;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_130;
// downstream 6.95 kva on AS
  phases AN;
  from R1_12_47_1_node_149;
  to R1_12_47_1_node_150;
  length 478.258;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_131;
// downstream 30.21 kva on BS
  phases BN;
  from R1_12_47_1_node_135;
  to R1_12_47_1_node_136;
  length 235.469;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_132;
// downstream 15.53 kva on CS
  phases CN;
  from R1_12_47_1_node_193;
  to R1_12_47_1_node_199;
  length 880.733;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_133;
// downstream 31.73 kva on BS
  phases BN;
  from R1_12_47_1_node_137;
  to R1_12_47_1_node_138;
  length 217.578;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_134;
// downstream 13.19 kva on BS
  phases BN;
  from R1_12_47_1_node_128;
  to R1_12_47_1_node_129;
  length 364.928;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_135;
// downstream 15.85 kva on CS
  phases CN;
  from R1_12_47_1_node_193;
  to R1_12_47_1_node_194;
  length 338.886;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_136;
// downstream 21.83 kva on CS
  phases CN;
  from R1_12_47_1_node_45;
  to R1_12_47_1_node_46;
  length 169.585;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_137;
// downstream 4.05 kva on AS
  phases AN;
  from R1_12_47_1_node_70;
  to R1_12_47_1_node_71;
  length 172.430;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_138;
// downstream 4.60 kva on A
  phases AN;
  from R1_12_47_1_node_32;
  to R1_12_47_1_node_33;
  length 370.885;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_139;
// downstream 49.63 kva on CS
  phases CN;
  from R1_12_47_1_node_197;
  to R1_12_47_1_node_198;
  length 259.159;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_140;
// downstream 6.92 kva on A
  phases AN;
  from R1_12_47_1_node_31;
  to R1_12_47_1_node_32;
  length 667.985;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_141;
// downstream 21.83 kva on CS
  phases CN;
  from R1_12_47_1_node_197;
  to R1_12_47_1_node_200;
  length 218.198;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_142;
  phases CN;
  from R1_12_47_1_node_200;
  to R1_12_47_1_node_201;
  length 275.566;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_143;
// downstream 3.64 kva on AS
  phases AN;
  from R1_12_47_1_node_26;
  to R1_12_47_1_node_27;
  length 392.106;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_144;
// downstream 10.55 kva on BS
  phases BN;
  from R1_12_47_1_node_58;
  to R1_12_47_1_node_59;
  length 145.118;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_145;
// downstream 21.42 kva on BS
  phases BN;
  from R1_12_47_1_node_56;
  to R1_12_47_1_node_58;
  length 181.677;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_146;
// downstream 23.18 kva on BS
  phases BN;
  from R1_12_47_1_node_86;
  to R1_12_47_1_node_87;
  length 457.366;
  configuration ID_129;
}
object underground_line {
  name R1_12_47_1_ul_147;
// downstream 3.09 kva on AS
  phases AN;
  from R1_12_47_1_node_125;
  to R1_12_47_1_node_126;
  length 397.446;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_148;
// downstream 17.70 kva on CS
  phases CN;
  from R1_12_47_1_node_94;
  to R1_12_47_1_node_95;
  length 490.655;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_149;
// downstream 6.62 kva on AS
  phases AN;
  from R1_12_47_1_node_108;
  to R1_12_47_1_node_109;
  length 33.953;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_150;
// downstream 47.13 kva on CS
  phases CN;
  from R1_12_47_1_node_93;
  to R1_12_47_1_node_94;
  length 662.202;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_151;
  phases CN;
  from R1_12_47_1_node_94;
  to R1_12_47_1_node_96;
  length 29.907;
  configuration ID_132;
}
object underground_line {
  name R1_12_47_1_ul_152;
// downstream 17.83 kva on AS
  phases AN;
  from R1_12_47_1_node_108;
  to R1_12_47_1_node_110;
  length 381.010;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_153;
// downstream 2.84 kva on AS
  phases AN;
  from R1_12_47_1_node_110;
  to R1_12_47_1_node_111;
  length 64.159;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_154;
// downstream 6.06 kva on AS
  phases AN;
  from R1_12_47_1_node_112;
  to R1_12_47_1_node_113;
  length 41.318;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_155;
// downstream 9.90 kva on AS
  phases AN;
  from R1_12_47_1_node_110;
  to R1_12_47_1_node_112;
  length 289.002;
  configuration ID_128;
}
object underground_line {
  name R1_12_47_1_ul_156;
// downstream 5.10 kva on AS
  phases AN;
  from R1_12_47_1_node_110;
  to R1_12_47_1_node_115;
  length 341.051;
  configuration ID_128;
}
object underground_line {
  name ID_4384;
// downstream 3.83 kva on AS
  phases AN;
  from R1_12_47_1_node_112;
  to R1_12_47_1_node_114;
  length 279.813;
  configuration ID_128;
}
object triplex_line {
  name R1_12_47_1_tl_1;
// downstream 5.68 kva on AS
  phases AS;
  from R1_12_47_1_tn_1;
  to R1_12_47_1_tm_1;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_2;
// downstream 7.25 kva on AS
  phases AS;
  from R1_12_47_1_tn_2;
  to R1_12_47_1_tm_2;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_3;
// downstream 9.43 kva on AS
  phases AS;
  from R1_12_47_1_tn_3;
  to R1_12_47_1_tm_3;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_4;
// downstream 15.24 kva on AS
  phases AS;
  from R1_12_47_1_tn_4;
  to R1_12_47_1_tm_4;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_5;
// downstream 6.04 kva on AS
  phases AS;
  from R1_12_47_1_tn_5;
  to R1_12_47_1_tm_5;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_6;
// downstream 3.78 kva on AS
  phases AS;
  from R1_12_47_1_tn_6;
  to R1_12_47_1_tm_6;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_7;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_7;
  to R1_12_47_1_tm_7;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_8;
// downstream 3.28 kva on BS
  phases BS;
  from R1_12_47_1_tn_8;
  to R1_12_47_1_tm_8;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_9;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_9;
  to R1_12_47_1_tm_9;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_10;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_10;
  to R1_12_47_1_tm_10;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_11;
// downstream 9.43 kva on BS
  phases BS;
  from R1_12_47_1_tn_11;
  to R1_12_47_1_tm_11;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_12;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_12;
  to R1_12_47_1_tm_12;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_13;
// downstream 9.92 kva on AS
  phases AS;
  from R1_12_47_1_tn_13;
  to R1_12_47_1_tm_13;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_14;
// downstream 5.90 kva on AS
  phases AS;
  from R1_12_47_1_tn_14;
  to R1_12_47_1_tm_14;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_15;
// downstream 3.78 kva on AS
  phases AS;
  from R1_12_47_1_tn_15;
  to R1_12_47_1_tm_15;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_16;
// downstream 3.17 kva on AS
  phases AS;
  from R1_12_47_1_tn_16;
  to R1_12_47_1_tm_16;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_17;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_17;
  to R1_12_47_1_tm_17;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_18;
// downstream 15.11 kva on BS
  phases BS;
  from R1_12_47_1_tn_18;
  to R1_12_47_1_tm_18;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_19;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_19;
  to R1_12_47_1_tm_19;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_20;
// downstream 3.72 kva on AS
  phases AS;
  from R1_12_47_1_tn_20;
  to R1_12_47_1_tm_20;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_21;
// downstream 8.05 kva on AS
  phases AS;
  from R1_12_47_1_tn_21;
  to R1_12_47_1_tm_21;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_22;
// downstream 6.15 kva on AS
  phases AS;
  from R1_12_47_1_tn_22;
  to R1_12_47_1_tm_22;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_23;
// downstream 4.22 kva on AS
  phases AS;
  from R1_12_47_1_tn_23;
  to R1_12_47_1_tm_23;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_24;
// downstream 12.23 kva on BS
  phases BS;
  from R1_12_47_1_tn_24;
  to R1_12_47_1_tm_24;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_25;
// downstream 16.61 kva on CS
  phases CS;
  from R1_12_47_1_tn_25;
  to R1_12_47_1_tm_25;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_26;
// downstream 8.27 kva on AS
  phases AS;
  from R1_12_47_1_tn_26;
  to R1_12_47_1_tm_26;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_27;
// downstream 8.99 kva on AS
  phases AS;
  from R1_12_47_1_tn_27;
  to R1_12_47_1_tm_27;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_28;
// downstream 10.03 kva on AS
  phases AS;
  from R1_12_47_1_tn_28;
  to R1_12_47_1_tm_28;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_29;
// downstream 8.96 kva on AS
  phases AS;
  from R1_12_47_1_tn_29;
  to R1_12_47_1_tm_29;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_30;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_30;
  to R1_12_47_1_tm_30;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_31;
// downstream 23.10 kva on BS
  phases BS;
  from R1_12_47_1_tn_31;
  to R1_12_47_1_tm_31;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_32;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_32;
  to R1_12_47_1_tm_32;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_33;
// downstream 3.94 kva on AS
  phases AS;
  from R1_12_47_1_tn_33;
  to R1_12_47_1_tm_33;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_34;
// downstream 4.63 kva on AS
  phases AS;
  from R1_12_47_1_tn_34;
  to R1_12_47_1_tm_34;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_35;
// downstream 4.08 kva on AS
  phases AS;
  from R1_12_47_1_tn_35;
  to R1_12_47_1_tm_35;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_36;
// downstream 3.89 kva on AS
  phases AS;
  from R1_12_47_1_tn_36;
  to R1_12_47_1_tm_36;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_37;
// downstream 4.19 kva on AS
  phases AS;
  from R1_12_47_1_tn_37;
  to R1_12_47_1_tm_37;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_38;
// downstream 0.03 kva on AS
  phases AS;
  from R1_12_47_1_tn_38;
  to R1_12_47_1_tm_38;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_39;
// downstream 8.35 kva on AS
  phases AS;
  from R1_12_47_1_tn_39;
  to R1_12_47_1_tm_39;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_40;
// downstream 6.28 kva on AS
  phases AS;
  from R1_12_47_1_tn_40;
  to R1_12_47_1_tm_40;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_41;
// downstream 7.44 kva on AS
  phases AS;
  from R1_12_47_1_tn_41;
  to R1_12_47_1_tm_41;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_42;
// downstream 3.80 kva on AS
  phases AS;
  from R1_12_47_1_tn_42;
  to R1_12_47_1_tm_42;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_43;
// downstream 4.19 kva on AS
  phases AS;
  from R1_12_47_1_tn_43;
  to R1_12_47_1_tm_43;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_44;
// downstream 6.28 kva on AS
  phases AS;
  from R1_12_47_1_tn_44;
  to R1_12_47_1_tm_44;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_45;
// downstream 2.48 kva on AS
  phases AS;
  from R1_12_47_1_tn_45;
  to R1_12_47_1_tm_45;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_46;
// downstream 10.67 kva on AS
  phases AS;
  from R1_12_47_1_tn_46;
  to R1_12_47_1_tm_46;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_47;
// downstream 3.89 kva on AS
  phases AS;
  from R1_12_47_1_tn_47;
  to R1_12_47_1_tm_47;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_48;
// downstream 3.61 kva on AS
  phases AS;
  from R1_12_47_1_tn_48;
  to R1_12_47_1_tm_48;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_49;
// downstream 2.98 kva on AS
  phases AS;
  from R1_12_47_1_tn_49;
  to R1_12_47_1_tm_49;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_50;
// downstream 5.46 kva on AS
  phases AS;
  from R1_12_47_1_tn_50;
  to R1_12_47_1_tm_50;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_51;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_51;
  to R1_12_47_1_tm_51;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_52;
// downstream 26.94 kva on BS
  phases BS;
  from R1_12_47_1_tn_52;
  to R1_12_47_1_tm_52;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_53;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_53;
  to R1_12_47_1_tm_53;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_54;
// downstream 6.86 kva on AS
  phases AS;
  from R1_12_47_1_tn_54;
  to R1_12_47_1_tm_54;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_55;
// downstream 7.55 kva on AS
  phases AS;
  from R1_12_47_1_tn_55;
  to R1_12_47_1_tm_55;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_56;
// downstream 3.50 kva on AS
  phases AS;
  from R1_12_47_1_tn_56;
  to R1_12_47_1_tm_56;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_57;
// downstream 5.54 kva on AS
  phases AS;
  from R1_12_47_1_tn_57;
  to R1_12_47_1_tm_57;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_58;
// downstream 2.15 kva on AS
  phases AS;
  from R1_12_47_1_tn_58;
  to R1_12_47_1_tm_58;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_59;
// downstream 3.69 kva on AS
  phases AS;
  from R1_12_47_1_tn_59;
  to R1_12_47_1_tm_59;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_60;
// downstream 2.43 kva on AS
  phases AS;
  from R1_12_47_1_tn_60;
  to R1_12_47_1_tm_60;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_61;
// downstream 2.73 kva on AS
  phases AS;
  from R1_12_47_1_tn_61;
  to R1_12_47_1_tm_61;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_62;
// downstream 4.00 kva on AS
  phases AS;
  from R1_12_47_1_tn_62;
  to R1_12_47_1_tm_62;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_63;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_63;
  to R1_12_47_1_tm_63;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_64;
// downstream 9.19 kva on BS
  phases BS;
  from R1_12_47_1_tn_64;
  to R1_12_47_1_tm_64;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_65;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_65;
  to R1_12_47_1_tm_65;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_66;
// downstream 7.50 kva on AS
  phases AS;
  from R1_12_47_1_tn_66;
  to R1_12_47_1_tm_66;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_67;
// downstream 10.03 kva on AS
  phases AS;
  from R1_12_47_1_tn_67;
  to R1_12_47_1_tm_67;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_68;
// downstream 4.58 kva on AS
  phases AS;
  from R1_12_47_1_tn_68;
  to R1_12_47_1_tm_68;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_69;
// downstream 14.95 kva on BS
  phases BS;
  from R1_12_47_1_tn_69;
  to R1_12_47_1_tm_69;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_70;
// downstream 63.85 kva on CS
  phases CS;
  from R1_12_47_1_tn_70;
  to R1_12_47_1_tm_70;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_71;
// downstream 8.27 kva on AS
  phases AS;
  from R1_12_47_1_tn_71;
  to R1_12_47_1_tm_71;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_72;
// downstream 37.79 kva on CS
  phases CS;
  from R1_12_47_1_tn_72;
  to R1_12_47_1_tm_72;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_73;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_73;
  to R1_12_47_1_tm_73;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_74;
// downstream 17.66 kva on BS
  phases BS;
  from R1_12_47_1_tn_74;
  to R1_12_47_1_tm_74;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_75;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_75;
  to R1_12_47_1_tm_75;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_76;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_76;
  to R1_12_47_1_tm_76;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_77;
// downstream 13.03 kva on BS
  phases BS;
  from R1_12_47_1_tn_77;
  to R1_12_47_1_tm_77;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_78;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_78;
  to R1_12_47_1_tm_78;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_79;
// downstream 6.75 kva on AS
  phases AS;
  from R1_12_47_1_tn_79;
  to R1_12_47_1_tm_79;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_80;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_80;
  to R1_12_47_1_tm_80;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_81;
// downstream 3.72 kva on AS
  phases AS;
  from R1_12_47_1_tn_81;
  to R1_12_47_1_tm_81;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_82;
// downstream 2.01 kva on AS
  phases AS;
  from R1_12_47_1_tn_82;
  to R1_12_47_1_tm_82;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_83;
// downstream 8.46 kva on AS
  phases AS;
  from R1_12_47_1_tn_83;
  to R1_12_47_1_tm_83;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_84;
// downstream 3.75 kva on AS
  phases AS;
  from R1_12_47_1_tn_84;
  to R1_12_47_1_tm_84;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_85;
// downstream 0.25 kva on AS
  phases AS;
  from R1_12_47_1_tn_85;
  to R1_12_47_1_tm_85;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_86;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_86;
  to R1_12_47_1_tm_86;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_87;
// downstream 26.14 kva on BS
  phases BS;
  from R1_12_47_1_tn_87;
  to R1_12_47_1_tm_87;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_88;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_88;
  to R1_12_47_1_tm_88;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_89;
// downstream 4.52 kva on AS
  phases AS;
  from R1_12_47_1_tn_89;
  to R1_12_47_1_tm_89;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_90;
// downstream 9.65 kva on AS
  phases AS;
  from R1_12_47_1_tn_90;
  to R1_12_47_1_tm_90;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_91;
// downstream 4.44 kva on AS
  phases AS;
  from R1_12_47_1_tn_91;
  to R1_12_47_1_tm_91;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_92;
// downstream 6.01 kva on AS
  phases AS;
  from R1_12_47_1_tn_92;
  to R1_12_47_1_tm_92;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_93;
// downstream 7.97 kva on AS
  phases AS;
  from R1_12_47_1_tn_93;
  to R1_12_47_1_tm_93;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_94;
// downstream 3.34 kva on AS
  phases AS;
  from R1_12_47_1_tn_94;
  to R1_12_47_1_tm_94;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_95;
// downstream 5.13 kva on AS
  phases AS;
  from R1_12_47_1_tn_95;
  to R1_12_47_1_tm_95;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_96;
// downstream 11.94 kva on AS
  phases AS;
  from R1_12_47_1_tn_96;
  to R1_12_47_1_tm_96;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_97;
// downstream 5.54 kva on AS
  phases AS;
  from R1_12_47_1_tn_97;
  to R1_12_47_1_tm_97;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_98;
// downstream 8.02 kva on AS
  phases AS;
  from R1_12_47_1_tn_98;
  to R1_12_47_1_tm_98;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_99;
// downstream 3.06 kva on AS
  phases AS;
  from R1_12_47_1_tn_99;
  to R1_12_47_1_tm_99;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_100;
// downstream 18.89 kva on CS
  phases CS;
  from R1_12_47_1_tn_100;
  to R1_12_47_1_tm_100;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_101;
// downstream 6.62 kva on AS
  phases AS;
  from R1_12_47_1_tn_101;
  to R1_12_47_1_tm_101;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_102;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_102;
  to R1_12_47_1_tm_102;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_103;
// downstream 21.58 kva on BS
  phases BS;
  from R1_12_47_1_tn_103;
  to R1_12_47_1_tm_103;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_104;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_104;
  to R1_12_47_1_tm_104;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_105;
// downstream 6.09 kva on AS
  phases AS;
  from R1_12_47_1_tn_105;
  to R1_12_47_1_tm_105;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_106;
// downstream 21.50 kva on CS
  phases CS;
  from R1_12_47_1_tn_106;
  to R1_12_47_1_tm_106;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_107;
// downstream 15.09 kva on CS
  phases CS;
  from R1_12_47_1_tn_107;
  to R1_12_47_1_tm_107;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_108;
// downstream 5.24 kva on AS
  phases AS;
  from R1_12_47_1_tn_108;
  to R1_12_47_1_tm_108;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_109;
// downstream 5.54 kva on AS
  phases AS;
  from R1_12_47_1_tn_109;
  to R1_12_47_1_tm_109;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_110;
// downstream 2.45 kva on AS
  phases AS;
  from R1_12_47_1_tn_110;
  to R1_12_47_1_tm_110;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_111;
// downstream 2.45 kva on AS
  phases AS;
  from R1_12_47_1_tn_111;
  to R1_12_47_1_tm_111;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_112;
// downstream 5.10 kva on AS
  phases AS;
  from R1_12_47_1_tn_112;
  to R1_12_47_1_tm_112;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_113;
// downstream 4.63 kva on AS
  phases AS;
  from R1_12_47_1_tn_113;
  to R1_12_47_1_tm_113;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_114;
// downstream 3.53 kva on AS
  phases AS;
  from R1_12_47_1_tn_114;
  to R1_12_47_1_tm_114;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_115;
// downstream 4.74 kva on AS
  phases AS;
  from R1_12_47_1_tn_115;
  to R1_12_47_1_tm_115;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_116;
// downstream 18.89 kva on CS
  phases CS;
  from R1_12_47_1_tn_116;
  to R1_12_47_1_tm_116;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_117;
// downstream 3.11 kva on AS
  phases AS;
  from R1_12_47_1_tn_117;
  to R1_12_47_1_tm_117;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_118;
// downstream 4.05 kva on AS
  phases AS;
  from R1_12_47_1_tn_118;
  to R1_12_47_1_tm_118;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_119;
// downstream 5.95 kva on AS
  phases AS;
  from R1_12_47_1_tn_119;
  to R1_12_47_1_tm_119;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_120;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_120;
  to R1_12_47_1_tm_120;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_121;
// downstream 10.79 kva on BS
  phases BS;
  from R1_12_47_1_tn_121;
  to R1_12_47_1_tm_121;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_122;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_122;
  to R1_12_47_1_tm_122;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_123;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_123;
  to R1_12_47_1_tm_123;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_124;
// downstream 17.42 kva on BS
  phases BS;
  from R1_12_47_1_tn_124;
  to R1_12_47_1_tm_124;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_125;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_125;
  to R1_12_47_1_tm_125;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_126;
// downstream 7.66 kva on AS
  phases AS;
  from R1_12_47_1_tn_126;
  to R1_12_47_1_tm_126;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_127;
// downstream 5.73 kva on AS
  phases AS;
  from R1_12_47_1_tn_127;
  to R1_12_47_1_tm_127;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_128;
// downstream 7.88 kva on AS
  phases AS;
  from R1_12_47_1_tn_128;
  to R1_12_47_1_tm_128;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_129;
// downstream 17.48 kva on CS
  phases CS;
  from R1_12_47_1_tn_129;
  to R1_12_47_1_tm_129;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_130;
// downstream 7.94 kva on AS
  phases AS;
  from R1_12_47_1_tn_130;
  to R1_12_47_1_tm_130;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_131;
// downstream 23.02 kva on BS
  phases BS;
  from R1_12_47_1_tn_131;
  to R1_12_47_1_tm_131;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_132;
// downstream 31.27 kva on CS
  phases CS;
  from R1_12_47_1_tn_132;
  to R1_12_47_1_tm_132;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_133;
// downstream 2.81 kva on AS
  phases AS;
  from R1_12_47_1_tn_133;
  to R1_12_47_1_tm_133;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_134;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_134;
  to R1_12_47_1_tm_134;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_135;
// downstream 12.31 kva on BS
  phases BS;
  from R1_12_47_1_tn_135;
  to R1_12_47_1_tm_135;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_136;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_136;
  to R1_12_47_1_tm_136;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_137;
// downstream 5.07 kva on AS
  phases AS;
  from R1_12_47_1_tn_137;
  to R1_12_47_1_tm_137;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_138;
// downstream 3.86 kva on AS
  phases AS;
  from R1_12_47_1_tn_138;
  to R1_12_47_1_tm_138;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_139;
// downstream 7.99 kva on BS
  phases BS;
  from R1_12_47_1_tn_139;
  to R1_12_47_1_tm_139;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_140;
// downstream 6.87 kva on BS
  phases BS;
  from R1_12_47_1_tn_140;
  to R1_12_47_1_tm_140;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_141;
// downstream 14.23 kva on CS
  phases CS;
  from R1_12_47_1_tn_141;
  to R1_12_47_1_tm_141;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_142;
// downstream 12.05 kva on CS
  phases CS;
  from R1_12_47_1_tn_142;
  to R1_12_47_1_tm_142;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_143;
// downstream 3.50 kva on AS
  phases AS;
  from R1_12_47_1_tn_143;
  to R1_12_47_1_tm_143;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_144;
// downstream 4.05 kva on AS
  phases AS;
  from R1_12_47_1_tn_144;
  to R1_12_47_1_tm_144;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_145;
// downstream 4.08 kva on AS
  phases AS;
  from R1_12_47_1_tn_145;
  to R1_12_47_1_tm_145;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_146;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_146;
  to R1_12_47_1_tm_146;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_147;
// downstream 10.15 kva on BS
  phases BS;
  from R1_12_47_1_tn_147;
  to R1_12_47_1_tm_147;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_148;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_148;
  to R1_12_47_1_tm_148;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_149;
// downstream 16.40 kva on CS
  phases CS;
  from R1_12_47_1_tn_149;
  to R1_12_47_1_tm_149;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_150;
// downstream 15.35 kva on BS
  phases BS;
  from R1_12_47_1_tn_150;
  to R1_12_47_1_tm_150;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_151;
// downstream 9.67 kva on BS
  phases BS;
  from R1_12_47_1_tn_151;
  to R1_12_47_1_tm_151;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_152;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_152;
  to R1_12_47_1_tm_152;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_153;
// downstream 35.65 kva on BS
  phases BS;
  from R1_12_47_1_tn_153;
  to R1_12_47_1_tm_153;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_154;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_154;
  to R1_12_47_1_tm_154;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_155;
// downstream 10.79 kva on BS
  phases BS;
  from R1_12_47_1_tn_155;
  to R1_12_47_1_tm_155;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_156;
// downstream 10.39 kva on BS
  phases BS;
  from R1_12_47_1_tn_156;
  to R1_12_47_1_tm_156;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_157;
// downstream 38.53 kva on BS
  phases BS;
  from R1_12_47_1_tn_157;
  to R1_12_47_1_tm_157;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_158;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_158;
  to R1_12_47_1_tm_158;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_159;
// downstream 9.67 kva on BS
  phases BS;
  from R1_12_47_1_tn_159;
  to R1_12_47_1_tm_159;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_160;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_160;
  to R1_12_47_1_tm_160;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_161;
// downstream 5.84 kva on AS
  phases AS;
  from R1_12_47_1_tn_161;
  to R1_12_47_1_tm_161;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_162;
// downstream 10.23 kva on AS
  phases AS;
  from R1_12_47_1_tn_162;
  to R1_12_47_1_tm_162;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_163;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_163;
  to R1_12_47_1_tm_163;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_164;
// downstream 14.55 kva on BS
  phases BS;
  from R1_12_47_1_tn_164;
  to R1_12_47_1_tm_164;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_165;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_165;
  to R1_12_47_1_tm_165;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_166;
// downstream 20.20 kva on CS
  phases CS;
  from R1_12_47_1_tn_166;
  to R1_12_47_1_tm_166;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_167;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_167;
  to R1_12_47_1_tm_167;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_168;
// downstream 19.98 kva on BS
  phases BS;
  from R1_12_47_1_tn_168;
  to R1_12_47_1_tm_168;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_169;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_169;
  to R1_12_47_1_tm_169;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_170;
// downstream 17.82 kva on BS
  phases BS;
  from R1_12_47_1_tn_170;
  to R1_12_47_1_tm_170;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_171;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_171;
  to R1_12_47_1_tm_171;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_172;
// downstream 12.15 kva on BS
  phases BS;
  from R1_12_47_1_tn_172;
  to R1_12_47_1_tm_172;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_173;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_173;
  to R1_12_47_1_tm_173;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_174;
// downstream 3.69 kva on AS
  phases AS;
  from R1_12_47_1_tn_174;
  to R1_12_47_1_tm_174;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_175;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_175;
  to R1_12_47_1_tm_175;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_176;
// downstream 13.03 kva on BS
  phases BS;
  from R1_12_47_1_tn_176;
  to R1_12_47_1_tm_176;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_177;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_177;
  to R1_12_47_1_tm_177;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_178;
// downstream 4.99 kva on AS
  phases AS;
  from R1_12_47_1_tn_178;
  to R1_12_47_1_tm_178;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_179;
// downstream 6.63 kva on BS
  phases BS;
  from R1_12_47_1_tn_179;
  to R1_12_47_1_tm_179;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_180;
// downstream 12.23 kva on BS
  phases BS;
  from R1_12_47_1_tn_180;
  to R1_12_47_1_tm_180;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_181;
// downstream 5.02 kva on AS
  phases AS;
  from R1_12_47_1_tn_181;
  to R1_12_47_1_tm_181;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_182;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_182;
  to R1_12_47_1_tm_182;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_183;
// downstream 23.10 kva on BS
  phases BS;
  from R1_12_47_1_tn_183;
  to R1_12_47_1_tm_183;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_184;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_184;
  to R1_12_47_1_tm_184;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_185;
// downstream 27.58 kva on BS
  phases BS;
  from R1_12_47_1_tn_185;
  to R1_12_47_1_tm_185;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_186;
// downstream 16.07 kva on BS
  phases BS;
  from R1_12_47_1_tn_186;
  to R1_12_47_1_tm_186;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_187;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_187;
  to R1_12_47_1_tm_187;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_188;
// downstream 27.42 kva on BS
  phases BS;
  from R1_12_47_1_tn_188;
  to R1_12_47_1_tm_188;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_189;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_189;
  to R1_12_47_1_tm_189;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_190;
// downstream 5.07 kva on AS
  phases AS;
  from R1_12_47_1_tn_190;
  to R1_12_47_1_tm_190;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_191;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_191;
  to R1_12_47_1_tm_191;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_192;
// downstream 10.79 kva on BS
  phases BS;
  from R1_12_47_1_tn_192;
  to R1_12_47_1_tm_192;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_193;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_193;
  to R1_12_47_1_tm_193;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_194;
// downstream 4.96 kva on AS
  phases AS;
  from R1_12_47_1_tn_194;
  to R1_12_47_1_tm_194;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_195;
// downstream 0.36 kva on AS
  phases AS;
  from R1_12_47_1_tn_195;
  to R1_12_47_1_tm_195;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_196;
// downstream 2.09 kva on AS
  phases AS;
  from R1_12_47_1_tn_196;
  to R1_12_47_1_tm_196;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_197;
// downstream 6.07 kva on BS
  phases BS;
  from R1_12_47_1_tn_197;
  to R1_12_47_1_tm_197;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_198;
// downstream 8.25 kva on CS
  phases CS;
  from R1_12_47_1_tn_198;
  to R1_12_47_1_tm_198;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_199;
// downstream 4.55 kva on AS
  phases AS;
  from R1_12_47_1_tn_199;
  to R1_12_47_1_tm_199;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_200;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_200;
  to R1_12_47_1_tm_200;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_201;
// downstream 19.34 kva on BS
  phases BS;
  from R1_12_47_1_tn_201;
  to R1_12_47_1_tm_201;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_202;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_202;
  to R1_12_47_1_tm_202;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_203;
// downstream 3.67 kva on AS
  phases AS;
  from R1_12_47_1_tn_203;
  to R1_12_47_1_tm_203;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_204;
// downstream 3.94 kva on AS
  phases AS;
  from R1_12_47_1_tn_204;
  to R1_12_47_1_tm_204;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_205;
// downstream 3.03 kva on AS
  phases AS;
  from R1_12_47_1_tn_205;
  to R1_12_47_1_tm_205;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_206;
// downstream 3.00 kva on AS
  phases AS;
  from R1_12_47_1_tn_206;
  to R1_12_47_1_tm_206;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_207;
// downstream 18.68 kva on CS
  phases CS;
  from R1_12_47_1_tn_207;
  to R1_12_47_1_tm_207;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_208;
// downstream 26.71 kva on CS
  phases CS;
  from R1_12_47_1_tn_208;
  to R1_12_47_1_tm_208;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_209;
// downstream 17.27 kva on CS
  phases CS;
  from R1_12_47_1_tn_209;
  to R1_12_47_1_tm_209;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_210;
// downstream 4.08 kva on AS
  phases AS;
  from R1_12_47_1_tn_210;
  to R1_12_47_1_tm_210;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_211;
// downstream 3.86 kva on AS
  phases AS;
  from R1_12_47_1_tn_211;
  to R1_12_47_1_tm_211;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_212;
// downstream 8.95 kva on BS
  phases BS;
  from R1_12_47_1_tn_212;
  to R1_12_47_1_tm_212;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_213;
// downstream 14.01 kva on CS
  phases CS;
  from R1_12_47_1_tn_213;
  to R1_12_47_1_tm_213;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_214;
// downstream 3.94 kva on AS
  phases AS;
  from R1_12_47_1_tn_214;
  to R1_12_47_1_tm_214;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_215;
// downstream 5.10 kva on CS
  phases CS;
  from R1_12_47_1_tn_215;
  to R1_12_47_1_tm_215;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_216;
// downstream 5.13 kva on AS
  phases AS;
  from R1_12_47_1_tn_216;
  to R1_12_47_1_tm_216;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_217;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_217;
  to R1_12_47_1_tm_217;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_218;
// downstream 33.97 kva on BS
  phases BS;
  from R1_12_47_1_tn_218;
  to R1_12_47_1_tm_218;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_219;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_219;
  to R1_12_47_1_tm_219;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_220;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_220;
  to R1_12_47_1_tm_220;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_221;
// downstream 18.62 kva on BS
  phases BS;
  from R1_12_47_1_tn_221;
  to R1_12_47_1_tm_221;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_222;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_222;
  to R1_12_47_1_tm_222;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_223;
// downstream 1.49 kva on AS
  phases AS;
  from R1_12_47_1_tn_223;
  to R1_12_47_1_tm_223;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_224;
// downstream 4.32 kva on BS
  phases BS;
  from R1_12_47_1_tn_224;
  to R1_12_47_1_tm_224;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_225;
// downstream 5.86 kva on CS
  phases CS;
  from R1_12_47_1_tn_225;
  to R1_12_47_1_tm_225;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_226;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_226;
  to R1_12_47_1_tm_226;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_227;
// downstream 11.11 kva on BS
  phases BS;
  from R1_12_47_1_tn_227;
  to R1_12_47_1_tm_227;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_228;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_228;
  to R1_12_47_1_tm_228;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_229;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_229;
  to R1_12_47_1_tm_229;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_230;
// downstream 16.47 kva on BS
  phases BS;
  from R1_12_47_1_tn_230;
  to R1_12_47_1_tm_230;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_231;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_231;
  to R1_12_47_1_tm_231;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_232;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_232;
  to R1_12_47_1_tm_232;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_233;
// downstream 10.79 kva on BS
  phases BS;
  from R1_12_47_1_tn_233;
  to R1_12_47_1_tm_233;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_234;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_234;
  to R1_12_47_1_tm_234;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_235;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_235;
  to R1_12_47_1_tm_235;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_236;
// downstream 17.98 kva on BS
  phases BS;
  from R1_12_47_1_tn_236;
  to R1_12_47_1_tm_236;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_237;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_237;
  to R1_12_47_1_tm_237;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_238;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_238;
  to R1_12_47_1_tm_238;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_239;
// downstream 8.31 kva on BS
  phases BS;
  from R1_12_47_1_tn_239;
  to R1_12_47_1_tm_239;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_240;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_240;
  to R1_12_47_1_tm_240;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_241;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_241;
  to R1_12_47_1_tm_241;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_242;
// downstream 11.11 kva on BS
  phases BS;
  from R1_12_47_1_tn_242;
  to R1_12_47_1_tm_242;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_243;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_243;
  to R1_12_47_1_tm_243;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_244;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_244;
  to R1_12_47_1_tm_244;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_245;
// downstream 8.47 kva on BS
  phases BS;
  from R1_12_47_1_tn_245;
  to R1_12_47_1_tm_245;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_246;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_246;
  to R1_12_47_1_tm_246;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_247;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_247;
  to R1_12_47_1_tm_247;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_248;
// downstream 8.79 kva on BS
  phases BS;
  from R1_12_47_1_tn_248;
  to R1_12_47_1_tm_248;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_249;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_249;
  to R1_12_47_1_tm_249;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_250;
// downstream 26.46 kva on BS
  phases BS;
  from R1_12_47_1_tn_250;
  to R1_12_47_1_tm_250;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_251;
// downstream 34.69 kva on BS
  phases BS;
  from R1_12_47_1_tn_251;
  to R1_12_47_1_tm_251;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_252;
// downstream 16.79 kva on BS
  phases BS;
  from R1_12_47_1_tn_252;
  to R1_12_47_1_tm_252;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_253;
// downstream 17.18 kva on BS
  phases BS;
  from R1_12_47_1_tn_253;
  to R1_12_47_1_tm_253;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_254;
// downstream 30.53 kva on BS
  phases BS;
  from R1_12_47_1_tn_254;
  to R1_12_47_1_tm_254;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_255;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_255;
  to R1_12_47_1_tm_255;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_256;
// downstream 0.96 kva on BS
  phases BS;
  from R1_12_47_1_tn_256;
  to R1_12_47_1_tm_256;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_257;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_257;
  to R1_12_47_1_tm_257;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_258;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_258;
  to R1_12_47_1_tm_258;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_259;
// downstream 7.83 kva on BS
  phases BS;
  from R1_12_47_1_tn_259;
  to R1_12_47_1_tm_259;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_260;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_260;
  to R1_12_47_1_tm_260;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_261;
// downstream 32.90 kva on CS
  phases CS;
  from R1_12_47_1_tn_261;
  to R1_12_47_1_tm_261;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_262;
// downstream 18.62 kva on BS
  phases BS;
  from R1_12_47_1_tn_262;
  to R1_12_47_1_tm_262;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_263;
// downstream 10.79 kva on BS
  phases BS;
  from R1_12_47_1_tn_263;
  to R1_12_47_1_tm_263;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_264;
// downstream 6.30 kva on CS
  phases CS;
  from R1_12_47_1_tn_264;
  to R1_12_47_1_tm_264;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_265;
// downstream 4.74 kva on AS
  phases AS;
  from R1_12_47_1_tn_265;
  to R1_12_47_1_tm_265;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_266;
// downstream 4.63 kva on AS
  phases AS;
  from R1_12_47_1_tn_266;
  to R1_12_47_1_tm_266;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_267;
// downstream 43.22 kva on CS
  phases CS;
  from R1_12_47_1_tn_267;
  to R1_12_47_1_tm_267;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_268;
// downstream 39.20 kva on CS
  phases CS;
  from R1_12_47_1_tn_268;
  to R1_12_47_1_tm_268;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_269;
// downstream 39.20 kva on CS
  phases CS;
  from R1_12_47_1_tn_269;
  to R1_12_47_1_tm_269;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_270;
// downstream 40.72 kva on CS
  phases CS;
  from R1_12_47_1_tn_270;
  to R1_12_47_1_tm_270;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_271;
// downstream 41.48 kva on CS
  phases CS;
  from R1_12_47_1_tn_271;
  to R1_12_47_1_tm_271;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_272;
// downstream 15.09 kva on CS
  phases CS;
  from R1_12_47_1_tn_272;
  to R1_12_47_1_tm_272;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_273;
// downstream 49.41 kva on CS
  phases CS;
  from R1_12_47_1_tn_273;
  to R1_12_47_1_tm_273;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_274;
// downstream 34.64 kva on CS
  phases CS;
  from R1_12_47_1_tn_274;
  to R1_12_47_1_tm_274;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_275;
// downstream 3.75 kva on AS
  phases AS;
  from R1_12_47_1_tn_275;
  to R1_12_47_1_tm_275;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_276;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_276;
  to R1_12_47_1_tm_276;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_277;
// downstream 7.35 kva on BS
  phases BS;
  from R1_12_47_1_tn_277;
  to R1_12_47_1_tm_277;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_278;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_278;
  to R1_12_47_1_tm_278;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_279;
// downstream 15.53 kva on CS
  phases CS;
  from R1_12_47_1_tn_279;
  to R1_12_47_1_tm_279;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_280;
// downstream 45.83 kva on CS
  phases CS;
  from R1_12_47_1_tn_280;
  to R1_12_47_1_tm_280;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_281;
// downstream 42.68 kva on CS
  phases CS;
  from R1_12_47_1_tn_281;
  to R1_12_47_1_tm_281;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_282;
// downstream 27.47 kva on CS
  phases CS;
  from R1_12_47_1_tn_282;
  to R1_12_47_1_tm_282;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_283;
// downstream 8.88 kva on AS
  phases AS;
  from R1_12_47_1_tn_283;
  to R1_12_47_1_tm_283;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_284;
// downstream 19.11 kva on CS
  phases CS;
  from R1_12_47_1_tn_284;
  to R1_12_47_1_tm_284;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_285;
// downstream 43.11 kva on CS
  phases CS;
  from R1_12_47_1_tn_285;
  to R1_12_47_1_tm_285;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_286;
// downstream 3.75 kva on AS
  phases AS;
  from R1_12_47_1_tn_286;
  to R1_12_47_1_tm_286;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_287;
// downstream 30.08 kva on CS
  phases CS;
  from R1_12_47_1_tn_287;
  to R1_12_47_1_tm_287;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_288;
// downstream 25.74 kva on CS
  phases CS;
  from R1_12_47_1_tn_288;
  to R1_12_47_1_tm_288;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_289;
// downstream 10.42 kva on CS
  phases CS;
  from R1_12_47_1_tn_289;
  to R1_12_47_1_tm_289;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_290;
// downstream 19.87 kva on CS
  phases CS;
  from R1_12_47_1_tn_290;
  to R1_12_47_1_tm_290;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_291;
// downstream 13.47 kva on CS
  phases CS;
  from R1_12_47_1_tn_291;
  to R1_12_47_1_tm_291;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_292;
// downstream 23.24 kva on CS
  phases CS;
  from R1_12_47_1_tn_292;
  to R1_12_47_1_tm_292;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_293;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_293;
  to R1_12_47_1_tm_293;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_294;
// downstream 11.19 kva on BS
  phases BS;
  from R1_12_47_1_tn_294;
  to R1_12_47_1_tm_294;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_295;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_295;
  to R1_12_47_1_tm_295;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_296;
// downstream 21.28 kva on CS
  phases CS;
  from R1_12_47_1_tn_296;
  to R1_12_47_1_tm_296;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_297;
// downstream 33.12 kva on CS
  phases CS;
  from R1_12_47_1_tn_297;
  to R1_12_47_1_tm_297;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_298;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_298;
  to R1_12_47_1_tm_298;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_299;
// downstream 16.15 kva on BS
  phases BS;
  from R1_12_47_1_tn_299;
  to R1_12_47_1_tm_299;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_300;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_300;
  to R1_12_47_1_tm_300;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_301;
// downstream 40.94 kva on CS
  phases CS;
  from R1_12_47_1_tn_301;
  to R1_12_47_1_tm_301;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_302;
// downstream 19.22 kva on CS
  phases CS;
  from R1_12_47_1_tn_302;
  to R1_12_47_1_tm_302;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_303;
// downstream 21.28 kva on CS
  phases CS;
  from R1_12_47_1_tn_303;
  to R1_12_47_1_tm_303;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_304;
// downstream 17.27 kva on CS
  phases CS;
  from R1_12_47_1_tn_304;
  to R1_12_47_1_tm_304;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_305;
// downstream 6.20 kva on AS
  phases AS;
  from R1_12_47_1_tn_305;
  to R1_12_47_1_tm_305;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_306;
// downstream 9.04 kva on AS
  phases AS;
  from R1_12_47_1_tn_306;
  to R1_12_47_1_tm_306;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_307;
// downstream 4.16 kva on AS
  phases AS;
  from R1_12_47_1_tn_307;
  to R1_12_47_1_tm_307;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_308;
// downstream 4.36 kva on AS
  phases AS;
  from R1_12_47_1_tn_308;
  to R1_12_47_1_tm_308;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_309;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_309;
  to R1_12_47_1_tm_309;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_310;
// downstream 12.07 kva on BS
  phases BS;
  from R1_12_47_1_tn_310;
  to R1_12_47_1_tm_310;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_311;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_311;
  to R1_12_47_1_tm_311;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_312;
// downstream 17.05 kva on CS
  phases CS;
  from R1_12_47_1_tn_312;
  to R1_12_47_1_tm_312;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_313;
// downstream 43.87 kva on CS
  phases CS;
  from R1_12_47_1_tn_313;
  to R1_12_47_1_tm_313;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_314;
// downstream 11.91 kva on BS
  phases BS;
  from R1_12_47_1_tn_314;
  to R1_12_47_1_tm_314;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_315;
// downstream 17.02 kva on BS
  phases BS;
  from R1_12_47_1_tn_315;
  to R1_12_47_1_tm_315;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_316;
// downstream 13.90 kva on CS
  phases CS;
  from R1_12_47_1_tn_316;
  to R1_12_47_1_tm_316;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_317;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_317;
  to R1_12_47_1_tm_317;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_318;
// downstream 9.99 kva on BS
  phases BS;
  from R1_12_47_1_tn_318;
  to R1_12_47_1_tm_318;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_319;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_319;
  to R1_12_47_1_tm_319;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_320;
// downstream 21.58 kva on BS
  phases BS;
  from R1_12_47_1_tn_320;
  to R1_12_47_1_tm_320;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_321;
// downstream 2.40 kva on AS
  phases AS;
  from R1_12_47_1_tn_321;
  to R1_12_47_1_tm_321;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_322;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_322;
  to R1_12_47_1_tm_322;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_323;
// downstream 25.50 kva on BS
  phases BS;
  from R1_12_47_1_tn_323;
  to R1_12_47_1_tm_323;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_324;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_324;
  to R1_12_47_1_tm_324;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_325;
// downstream 11.59 kva on BS
  phases BS;
  from R1_12_47_1_tn_325;
  to R1_12_47_1_tm_325;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_326;
// downstream 18.13 kva on CS
  phases CS;
  from R1_12_47_1_tn_326;
  to R1_12_47_1_tm_326;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_327;
// downstream 29.97 kva on CS
  phases CS;
  from R1_12_47_1_tn_327;
  to R1_12_47_1_tm_327;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_328;
// downstream 39.31 kva on CS
  phases CS;
  from R1_12_47_1_tn_328;
  to R1_12_47_1_tm_328;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_329;
// downstream 4.16 kva on AS
  phases AS;
  from R1_12_47_1_tn_329;
  to R1_12_47_1_tm_329;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_330;
// downstream 24.70 kva on BS
  phases BS;
  from R1_12_47_1_tn_330;
  to R1_12_47_1_tm_330;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_331;
// downstream 9.01 kva on AS
  phases AS;
  from R1_12_47_1_tn_331;
  to R1_12_47_1_tm_331;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_332;
// downstream 66.02 kva on CS
  phases CS;
  from R1_12_47_1_tn_332;
  to R1_12_47_1_tm_332;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_333;
// downstream 18.62 kva on BS
  phases BS;
  from R1_12_47_1_tn_333;
  to R1_12_47_1_tm_333;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_334;
// downstream 12.21 kva on AS
  phases AS;
  from R1_12_47_1_tn_334;
  to R1_12_47_1_tm_334;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_335;
// downstream 15.20 kva on CS
  phases CS;
  from R1_12_47_1_tn_335;
  to R1_12_47_1_tm_335;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_336;
// downstream 4.66 kva on AS
  phases AS;
  from R1_12_47_1_tn_336;
  to R1_12_47_1_tm_336;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_337;
// downstream 11.38 kva on AS
  phases AS;
  from R1_12_47_1_tn_337;
  to R1_12_47_1_tm_337;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_338;
// downstream 4.80 kva on AS
  phases AS;
  from R1_12_47_1_tn_338;
  to R1_12_47_1_tm_338;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_339;
// downstream 4.58 kva on AS
  phases AS;
  from R1_12_47_1_tn_339;
  to R1_12_47_1_tm_339;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_340;
// downstream 8.15 kva on BS
  phases BS;
  from R1_12_47_1_tn_340;
  to R1_12_47_1_tm_340;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_341;
// downstream 4.05 kva on AS
  phases AS;
  from R1_12_47_1_tn_341;
  to R1_12_47_1_tm_341;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_342;
// downstream 6.12 kva on AS
  phases AS;
  from R1_12_47_1_tn_342;
  to R1_12_47_1_tm_342;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_343;
// downstream 20.22 kva on BS
  phases BS;
  from R1_12_47_1_tn_343;
  to R1_12_47_1_tm_343;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_344;
// downstream 34.10 kva on CS
  phases CS;
  from R1_12_47_1_tn_344;
  to R1_12_47_1_tm_344;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_345;
// downstream 14.71 kva on BS
  phases BS;
  from R1_12_47_1_tn_345;
  to R1_12_47_1_tm_345;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_346;
// downstream 24.22 kva on BS
  phases BS;
  from R1_12_47_1_tn_346;
  to R1_12_47_1_tm_346;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_347;
// downstream 10.63 kva on BS
  phases BS;
  from R1_12_47_1_tn_347;
  to R1_12_47_1_tm_347;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_348;
// downstream 11.83 kva on BS
  phases BS;
  from R1_12_47_1_tn_348;
  to R1_12_47_1_tm_348;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_349;
// downstream 10.07 kva on BS
  phases BS;
  from R1_12_47_1_tn_349;
  to R1_12_47_1_tm_349;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_350;
// downstream 11.59 kva on BS
  phases BS;
  from R1_12_47_1_tn_350;
  to R1_12_47_1_tm_350;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_351;
// downstream 11.35 kva on BS
  phases BS;
  from R1_12_47_1_tn_351;
  to R1_12_47_1_tm_351;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_352;
// downstream 3.47 kva on AS
  phases AS;
  from R1_12_47_1_tn_352;
  to R1_12_47_1_tm_352;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_353;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_353;
  to R1_12_47_1_tm_353;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_354;
// downstream 17.98 kva on BS
  phases BS;
  from R1_12_47_1_tn_354;
  to R1_12_47_1_tm_354;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_355;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_355;
  to R1_12_47_1_tm_355;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_356;
// downstream 26.60 kva on CS
  phases CS;
  from R1_12_47_1_tn_356;
  to R1_12_47_1_tm_356;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_357;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_357;
  to R1_12_47_1_tm_357;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_358;
// downstream 19.18 kva on BS
  phases BS;
  from R1_12_47_1_tn_358;
  to R1_12_47_1_tm_358;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_359;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_359;
  to R1_12_47_1_tm_359;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_360;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_360;
  to R1_12_47_1_tm_360;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_361;
// downstream 4.30 kva on AS
  phases AS;
  from R1_12_47_1_tn_361;
  to R1_12_47_1_tm_361;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_362;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_362;
  to R1_12_47_1_tm_362;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_363;
// downstream 7.91 kva on BS
  phases BS;
  from R1_12_47_1_tn_363;
  to R1_12_47_1_tm_363;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_364;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_364;
  to R1_12_47_1_tm_364;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_365;
// downstream 2.07 kva on AS
  phases AS;
  from R1_12_47_1_tn_365;
  to R1_12_47_1_tm_365;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_366;
// downstream 3.67 kva on AS
  phases AS;
  from R1_12_47_1_tn_366;
  to R1_12_47_1_tm_366;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_367;
// downstream 9.32 kva on AS
  phases AS;
  from R1_12_47_1_tn_367;
  to R1_12_47_1_tm_367;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_368;
// downstream 11.67 kva on BS
  phases BS;
  from R1_12_47_1_tn_368;
  to R1_12_47_1_tm_368;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_369;
// downstream 4.27 kva on AS
  phases AS;
  from R1_12_47_1_tn_369;
  to R1_12_47_1_tm_369;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_370;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_370;
  to R1_12_47_1_tm_370;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_371;
// downstream 20.70 kva on BS
  phases BS;
  from R1_12_47_1_tn_371;
  to R1_12_47_1_tm_371;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_372;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_372;
  to R1_12_47_1_tm_372;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_373;
// downstream 8.55 kva on BS
  phases BS;
  from R1_12_47_1_tn_373;
  to R1_12_47_1_tm_373;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_374;
// downstream 10.71 kva on BS
  phases BS;
  from R1_12_47_1_tn_374;
  to R1_12_47_1_tm_374;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_375;
// downstream 11.99 kva on BS
  phases BS;
  from R1_12_47_1_tn_375;
  to R1_12_47_1_tm_375;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_376;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_376;
  to R1_12_47_1_tm_376;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_377;
// downstream 9.83 kva on BS
  phases BS;
  from R1_12_47_1_tn_377;
  to R1_12_47_1_tm_377;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_378;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_378;
  to R1_12_47_1_tm_378;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_379;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_379;
  to R1_12_47_1_tm_379;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_380;
// downstream 5.12 kva on BS
  phases BS;
  from R1_12_47_1_tn_380;
  to R1_12_47_1_tm_380;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_381;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_381;
  to R1_12_47_1_tm_381;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_382;
// downstream 33.49 kva on BS
  phases BS;
  from R1_12_47_1_tn_382;
  to R1_12_47_1_tm_382;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_383;
// downstream 32.85 kva on BS
  phases BS;
  from R1_12_47_1_tn_383;
  to R1_12_47_1_tm_383;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_384;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_384;
  to R1_12_47_1_tm_384;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_385;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_1_tn_385;
  to R1_12_47_1_tm_385;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_386;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_386;
  to R1_12_47_1_tm_386;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_387;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_387;
  to R1_12_47_1_tm_387;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_388;
// downstream 10.39 kva on BS
  phases BS;
  from R1_12_47_1_tn_388;
  to R1_12_47_1_tm_388;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_389;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_389;
  to R1_12_47_1_tm_389;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_390;
// downstream 20.09 kva on CS
  phases CS;
  from R1_12_47_1_tn_390;
  to R1_12_47_1_tm_390;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_391;
// downstream 19.22 kva on CS
  phases CS;
  from R1_12_47_1_tn_391;
  to R1_12_47_1_tm_391;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_392;
// downstream 20.09 kva on CS
  phases CS;
  from R1_12_47_1_tn_392;
  to R1_12_47_1_tm_392;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_393;
// downstream 11.84 kva on CS
  phases CS;
  from R1_12_47_1_tn_393;
  to R1_12_47_1_tm_393;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_394;
// downstream 33.01 kva on CS
  phases CS;
  from R1_12_47_1_tn_394;
  to R1_12_47_1_tm_394;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_395;
// downstream 28.78 kva on CS
  phases CS;
  from R1_12_47_1_tn_395;
  to R1_12_47_1_tm_395;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_396;
// downstream 18.79 kva on CS
  phases CS;
  from R1_12_47_1_tn_396;
  to R1_12_47_1_tm_396;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_397;
// downstream 6.84 kva on CS
  phases CS;
  from R1_12_47_1_tn_397;
  to R1_12_47_1_tm_397;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_398;
// downstream 14.33 kva on CS
  phases CS;
  from R1_12_47_1_tn_398;
  to R1_12_47_1_tm_398;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_399;
// downstream 10.21 kva on CS
  phases CS;
  from R1_12_47_1_tn_399;
  to R1_12_47_1_tm_399;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_400;
// downstream 3.31 kva on AS
  phases AS;
  from R1_12_47_1_tn_400;
  to R1_12_47_1_tm_400;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_401;
// downstream 28.89 kva on CS
  phases CS;
  from R1_12_47_1_tn_401;
  to R1_12_47_1_tm_401;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_402;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_402;
  to R1_12_47_1_tm_402;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_403;
// downstream 9.75 kva on BS
  phases BS;
  from R1_12_47_1_tn_403;
  to R1_12_47_1_tm_403;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_404;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_404;
  to R1_12_47_1_tm_404;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_405;
// downstream 4.66 kva on AS
  phases AS;
  from R1_12_47_1_tn_405;
  to R1_12_47_1_tm_405;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_406;
// downstream 4.22 kva on AS
  phases AS;
  from R1_12_47_1_tn_406;
  to R1_12_47_1_tm_406;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_407;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_407;
  to R1_12_47_1_tm_407;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_408;
// downstream 16.71 kva on BS
  phases BS;
  from R1_12_47_1_tn_408;
  to R1_12_47_1_tm_408;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_409;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_409;
  to R1_12_47_1_tm_409;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_410;
// downstream 3.91 kva on AS
  phases AS;
  from R1_12_47_1_tn_410;
  to R1_12_47_1_tm_410;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_411;
// downstream 21.07 kva on CS
  phases CS;
  from R1_12_47_1_tn_411;
  to R1_12_47_1_tm_411;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_412;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_412;
  to R1_12_47_1_tm_412;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_413;
// downstream 21.74 kva on BS
  phases BS;
  from R1_12_47_1_tn_413;
  to R1_12_47_1_tm_413;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_414;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_414;
  to R1_12_47_1_tm_414;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_415;
// downstream 8.71 kva on AS
  phases AS;
  from R1_12_47_1_tn_415;
  to R1_12_47_1_tm_415;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_416;
// downstream 2.98 kva on AS
  phases AS;
  from R1_12_47_1_tn_416;
  to R1_12_47_1_tm_416;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_417;
// downstream 25.58 kva on BS
  phases BS;
  from R1_12_47_1_tn_417;
  to R1_12_47_1_tm_417;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_418;
// downstream 9.67 kva on BS
  phases BS;
  from R1_12_47_1_tn_418;
  to R1_12_47_1_tm_418;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_419;
// downstream 12.31 kva on BS
  phases BS;
  from R1_12_47_1_tn_419;
  to R1_12_47_1_tm_419;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_420;
// downstream 7.99 kva on AS
  phases AS;
  from R1_12_47_1_tn_420;
  to R1_12_47_1_tm_420;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_421;
// downstream 18.68 kva on CS
  phases CS;
  from R1_12_47_1_tn_421;
  to R1_12_47_1_tm_421;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_422;
// downstream 4.99 kva on AS
  phases AS;
  from R1_12_47_1_tn_422;
  to R1_12_47_1_tm_422;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_423;
// downstream 12.71 kva on CS
  phases CS;
  from R1_12_47_1_tn_423;
  to R1_12_47_1_tm_423;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_424;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_424;
  to R1_12_47_1_tm_424;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_425;
// downstream 23.10 kva on BS
  phases BS;
  from R1_12_47_1_tn_425;
  to R1_12_47_1_tm_425;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_426;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_426;
  to R1_12_47_1_tm_426;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_427;
// downstream 12.10 kva on AS
  phases AS;
  from R1_12_47_1_tn_427;
  to R1_12_47_1_tm_427;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_428;
// downstream 0.91 kva on AS
  phases AS;
  from R1_12_47_1_tn_428;
  to R1_12_47_1_tm_428;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_429;
// downstream 2.64 kva on BS
  phases BS;
  from R1_12_47_1_tn_429;
  to R1_12_47_1_tm_429;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_430;
// downstream 3.58 kva on CS
  phases CS;
  from R1_12_47_1_tn_430;
  to R1_12_47_1_tm_430;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_431;
// downstream 4.30 kva on AS
  phases AS;
  from R1_12_47_1_tn_431;
  to R1_12_47_1_tm_431;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_432;
// downstream 3.89 kva on AS
  phases AS;
  from R1_12_47_1_tn_432;
  to R1_12_47_1_tm_432;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_433;
// downstream 6.01 kva on AS
  phases AS;
  from R1_12_47_1_tn_433;
  to R1_12_47_1_tm_433;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_434;
// downstream 8.93 kva on AS
  phases AS;
  from R1_12_47_1_tn_434;
  to R1_12_47_1_tm_434;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_435;
// downstream 5.32 kva on AS
  phases AS;
  from R1_12_47_1_tn_435;
  to R1_12_47_1_tm_435;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_436;
// downstream 6.01 kva on AS
  phases AS;
  from R1_12_47_1_tn_436;
  to R1_12_47_1_tm_436;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_437;
// downstream 9.87 kva on AS
  phases AS;
  from R1_12_47_1_tn_437;
  to R1_12_47_1_tm_437;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_438;
// downstream 4.33 kva on AS
  phases AS;
  from R1_12_47_1_tn_438;
  to R1_12_47_1_tm_438;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_439;
// downstream 4.00 kva on AS
  phases AS;
  from R1_12_47_1_tn_439;
  to R1_12_47_1_tm_439;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_440;
// downstream 19.11 kva on CS
  phases CS;
  from R1_12_47_1_tn_440;
  to R1_12_47_1_tm_440;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_441;
// downstream 15.42 kva on CS
  phases CS;
  from R1_12_47_1_tn_441;
  to R1_12_47_1_tm_441;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_442;
// downstream 21.28 kva on CS
  phases CS;
  from R1_12_47_1_tn_442;
  to R1_12_47_1_tm_442;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_443;
// downstream 10.53 kva on CS
  phases CS;
  from R1_12_47_1_tn_443;
  to R1_12_47_1_tm_443;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_444;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_444;
  to R1_12_47_1_tm_444;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_445;
// downstream 18.70 kva on BS
  phases BS;
  from R1_12_47_1_tn_445;
  to R1_12_47_1_tm_445;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_446;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_446;
  to R1_12_47_1_tm_446;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_447;
// downstream 11.40 kva on CS
  phases CS;
  from R1_12_47_1_tn_447;
  to R1_12_47_1_tm_447;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_448;
// downstream 24.70 kva on BS
  phases BS;
  from R1_12_47_1_tn_448;
  to R1_12_47_1_tm_448;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_449;
// downstream 34.13 kva on BS
  phases BS;
  from R1_12_47_1_tn_449;
  to R1_12_47_1_tm_449;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_450;
// downstream 6.95 kva on AS
  phases AS;
  from R1_12_47_1_tn_450;
  to R1_12_47_1_tm_450;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_451;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_451;
  to R1_12_47_1_tm_451;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_452;
// downstream 8.15 kva on BS
  phases BS;
  from R1_12_47_1_tn_452;
  to R1_12_47_1_tm_452;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_453;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_453;
  to R1_12_47_1_tm_453;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_454;
// downstream 30.21 kva on BS
  phases BS;
  from R1_12_47_1_tn_454;
  to R1_12_47_1_tm_454;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_455;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_455;
  to R1_12_47_1_tm_455;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_456;
// downstream 17.42 kva on BS
  phases BS;
  from R1_12_47_1_tn_456;
  to R1_12_47_1_tm_456;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_457;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_457;
  to R1_12_47_1_tm_457;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_458;
// downstream 11.84 kva on CS
  phases CS;
  from R1_12_47_1_tn_458;
  to R1_12_47_1_tm_458;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_459;
// downstream 15.53 kva on CS
  phases CS;
  from R1_12_47_1_tn_459;
  to R1_12_47_1_tm_459;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_460;
// downstream 31.73 kva on BS
  phases BS;
  from R1_12_47_1_tn_460;
  to R1_12_47_1_tm_460;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_461;
// downstream 14.47 kva on BS
  phases BS;
  from R1_12_47_1_tn_461;
  to R1_12_47_1_tm_461;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_462;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_462;
  to R1_12_47_1_tm_462;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_463;
// downstream 18.38 kva on BS
  phases BS;
  from R1_12_47_1_tn_463;
  to R1_12_47_1_tm_463;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_464;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_464;
  to R1_12_47_1_tm_464;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_465;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_465;
  to R1_12_47_1_tm_465;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_466;
// downstream 9.35 kva on BS
  phases BS;
  from R1_12_47_1_tn_466;
  to R1_12_47_1_tm_466;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_467;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_467;
  to R1_12_47_1_tm_467;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_468;
// downstream 3.03 kva on AS
  phases AS;
  from R1_12_47_1_tn_468;
  to R1_12_47_1_tm_468;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_469;
// downstream 9.23 kva on CS
  phases CS;
  from R1_12_47_1_tn_469;
  to R1_12_47_1_tm_469;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_470;
// downstream 3.11 kva on AS
  phases AS;
  from R1_12_47_1_tn_470;
  to R1_12_47_1_tm_470;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_471;
// downstream 1.87 kva on AS
  phases AS;
  from R1_12_47_1_tn_471;
  to R1_12_47_1_tm_471;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_472;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_472;
  to R1_12_47_1_tm_472;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_473;
// downstream 8.31 kva on BS
  phases BS;
  from R1_12_47_1_tn_473;
  to R1_12_47_1_tm_473;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_474;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_474;
  to R1_12_47_1_tm_474;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_475;
// downstream 13.19 kva on BS
  phases BS;
  from R1_12_47_1_tn_475;
  to R1_12_47_1_tm_475;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_476;
// downstream 15.85 kva on CS
  phases CS;
  from R1_12_47_1_tn_476;
  to R1_12_47_1_tm_476;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_477;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_477;
  to R1_12_47_1_tm_477;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_478;
// downstream 8.71 kva on BS
  phases BS;
  from R1_12_47_1_tn_478;
  to R1_12_47_1_tm_478;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_479;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_479;
  to R1_12_47_1_tm_479;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_480;
// downstream 21.83 kva on CS
  phases CS;
  from R1_12_47_1_tn_480;
  to R1_12_47_1_tm_480;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_481;
// downstream 4.05 kva on AS
  phases AS;
  from R1_12_47_1_tn_481;
  to R1_12_47_1_tm_481;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_482;
// downstream 9.12 kva on CS
  phases CS;
  from R1_12_47_1_tn_482;
  to R1_12_47_1_tm_482;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_483;
// downstream 12.05 kva on CS
  phases CS;
  from R1_12_47_1_tn_483;
  to R1_12_47_1_tm_483;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_484;
// downstream 11.75 kva on BS
  phases BS;
  from R1_12_47_1_tn_484;
  to R1_12_47_1_tm_484;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_485;
// downstream 3.86 kva on AS
  phases AS;
  from R1_12_47_1_tn_485;
  to R1_12_47_1_tm_485;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_486;
// downstream 2.87 kva on AS
  phases AS;
  from R1_12_47_1_tn_486;
  to R1_12_47_1_tm_486;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_487;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_487;
  to R1_12_47_1_tm_487;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_488;
// downstream 19.74 kva on BS
  phases BS;
  from R1_12_47_1_tn_488;
  to R1_12_47_1_tm_488;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_489;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_489;
  to R1_12_47_1_tm_489;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_490;
// downstream 49.63 kva on CS
  phases CS;
  from R1_12_47_1_tn_490;
  to R1_12_47_1_tm_490;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_491;
// downstream 24.32 kva on CS
  phases CS;
  from R1_12_47_1_tn_491;
  to R1_12_47_1_tm_491;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_492;
// downstream 27.42 kva on BS
  phases BS;
  from R1_12_47_1_tn_492;
  to R1_12_47_1_tm_492;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_493;
// downstream 3.56 kva on AS
  phases AS;
  from R1_12_47_1_tn_493;
  to R1_12_47_1_tm_493;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_494;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_494;
  to R1_12_47_1_tm_494;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_495;
// downstream 29.49 kva on BS
  phases BS;
  from R1_12_47_1_tn_495;
  to R1_12_47_1_tm_495;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_496;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_496;
  to R1_12_47_1_tm_496;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_497;
// downstream 21.83 kva on CS
  phases CS;
  from R1_12_47_1_tn_497;
  to R1_12_47_1_tm_497;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_498;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_498;
  to R1_12_47_1_tm_498;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_499;
// downstream 2.24 kva on BS
  phases BS;
  from R1_12_47_1_tn_499;
  to R1_12_47_1_tm_499;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_500;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_500;
  to R1_12_47_1_tm_500;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_501;
// downstream 27.18 kva on BS
  phases BS;
  from R1_12_47_1_tn_501;
  to R1_12_47_1_tm_501;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_502;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_502;
  to R1_12_47_1_tm_502;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_503;
// downstream 19.90 kva on BS
  phases BS;
  from R1_12_47_1_tn_503;
  to R1_12_47_1_tm_503;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_504;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_504;
  to R1_12_47_1_tm_504;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_505;
// downstream 1.98 kva on AS
  phases AS;
  from R1_12_47_1_tn_505;
  to R1_12_47_1_tm_505;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_506;
// downstream 3.64 kva on AS
  phases AS;
  from R1_12_47_1_tn_506;
  to R1_12_47_1_tm_506;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_507;
// downstream 3.83 kva on AS
  phases AS;
  from R1_12_47_1_tn_507;
  to R1_12_47_1_tm_507;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_508;
// downstream 16.31 kva on BS
  phases BS;
  from R1_12_47_1_tn_508;
  to R1_12_47_1_tm_508;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_509;
// downstream 10.55 kva on BS
  phases BS;
  from R1_12_47_1_tn_509;
  to R1_12_47_1_tm_509;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_510;
// downstream 5.13 kva on AS
  phases AS;
  from R1_12_47_1_tn_510;
  to R1_12_47_1_tm_510;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_511;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_511;
  to R1_12_47_1_tm_511;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_512;
// downstream 22.54 kva on BS
  phases BS;
  from R1_12_47_1_tn_512;
  to R1_12_47_1_tm_512;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_513;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_513;
  to R1_12_47_1_tm_513;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_514;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_514;
  to R1_12_47_1_tm_514;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_515;
// downstream 12.47 kva on BS
  phases BS;
  from R1_12_47_1_tn_515;
  to R1_12_47_1_tm_515;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_516;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_516;
  to R1_12_47_1_tm_516;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_517;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_517;
  to R1_12_47_1_tm_517;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_518;
// downstream 17.90 kva on BS
  phases BS;
  from R1_12_47_1_tn_518;
  to R1_12_47_1_tm_518;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_519;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_519;
  to R1_12_47_1_tm_519;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_520;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_520;
  to R1_12_47_1_tm_520;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_521;
// downstream 28.45 kva on BS
  phases BS;
  from R1_12_47_1_tn_521;
  to R1_12_47_1_tm_521;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_522;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_522;
  to R1_12_47_1_tm_522;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_523;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_523;
  to R1_12_47_1_tm_523;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_524;
// downstream 7.19 kva on BS
  phases BS;
  from R1_12_47_1_tn_524;
  to R1_12_47_1_tm_524;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_525;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_525;
  to R1_12_47_1_tm_525;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_526;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_526;
  to R1_12_47_1_tm_526;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_527;
// downstream 16.39 kva on BS
  phases BS;
  from R1_12_47_1_tn_527;
  to R1_12_47_1_tm_527;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_528;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_528;
  to R1_12_47_1_tm_528;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_529;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_529;
  to R1_12_47_1_tm_529;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_530;
// downstream 3.68 kva on BS
  phases BS;
  from R1_12_47_1_tn_530;
  to R1_12_47_1_tm_530;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_531;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_531;
  to R1_12_47_1_tm_531;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_532;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_532;
  to R1_12_47_1_tm_532;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_533;
// downstream 10.07 kva on BS
  phases BS;
  from R1_12_47_1_tn_533;
  to R1_12_47_1_tm_533;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_534;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_534;
  to R1_12_47_1_tm_534;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_535;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_535;
  to R1_12_47_1_tm_535;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_536;
// downstream 6.87 kva on BS
  phases BS;
  from R1_12_47_1_tn_536;
  to R1_12_47_1_tm_536;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_537;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_537;
  to R1_12_47_1_tm_537;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_538;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_538;
  to R1_12_47_1_tm_538;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_539;
// downstream 29.65 kva on BS
  phases BS;
  from R1_12_47_1_tn_539;
  to R1_12_47_1_tm_539;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_540;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_540;
  to R1_12_47_1_tm_540;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_541;
// downstream 10.87 kva on BS
  phases BS;
  from R1_12_47_1_tn_541;
  to R1_12_47_1_tm_541;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_542;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_542;
  to R1_12_47_1_tm_542;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_543;
// downstream 10.39 kva on BS
  phases BS;
  from R1_12_47_1_tn_543;
  to R1_12_47_1_tm_543;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_544;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_544;
  to R1_12_47_1_tm_544;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_545;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_545;
  to R1_12_47_1_tm_545;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_546;
// downstream 19.74 kva on BS
  phases BS;
  from R1_12_47_1_tn_546;
  to R1_12_47_1_tm_546;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_547;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_547;
  to R1_12_47_1_tm_547;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_548;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_548;
  to R1_12_47_1_tm_548;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_549;
// downstream 11.43 kva on BS
  phases BS;
  from R1_12_47_1_tn_549;
  to R1_12_47_1_tm_549;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_550;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_550;
  to R1_12_47_1_tm_550;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_551;
// downstream 22.36 kva on AS
  phases AS;
  from R1_12_47_1_tn_551;
  to R1_12_47_1_tm_551;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_552;
// downstream 22.36 kva on BS
  phases BS;
  from R1_12_47_1_tn_552;
  to R1_12_47_1_tm_552;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_553;
// downstream 22.36 kva on CS
  phases CS;
  from R1_12_47_1_tn_553;
  to R1_12_47_1_tm_553;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_554;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_554;
  to R1_12_47_1_tm_554;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_555;
// downstream 37.81 kva on BS
  phases BS;
  from R1_12_47_1_tn_555;
  to R1_12_47_1_tm_555;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_556;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_556;
  to R1_12_47_1_tm_556;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_557;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_557;
  to R1_12_47_1_tm_557;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_558;
// downstream 17.82 kva on BS
  phases BS;
  from R1_12_47_1_tn_558;
  to R1_12_47_1_tm_558;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_559;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_559;
  to R1_12_47_1_tm_559;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_560;
// downstream 17.81 kva on CS
  phases CS;
  from R1_12_47_1_tn_560;
  to R1_12_47_1_tm_560;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_561;
// downstream 5.13 kva on AS
  phases AS;
  from R1_12_47_1_tn_561;
  to R1_12_47_1_tm_561;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_562;
// downstream 18.06 kva on BS
  phases BS;
  from R1_12_47_1_tn_562;
  to R1_12_47_1_tm_562;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_563;
// downstream 8.71 kva on BS
  phases BS;
  from R1_12_47_1_tn_563;
  to R1_12_47_1_tm_563;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_564;
// downstream 26.86 kva on BS
  phases BS;
  from R1_12_47_1_tn_564;
  to R1_12_47_1_tm_564;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_565;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_565;
  to R1_12_47_1_tm_565;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_566;
// downstream 10.47 kva on BS
  phases BS;
  from R1_12_47_1_tn_566;
  to R1_12_47_1_tm_566;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_567;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_567;
  to R1_12_47_1_tm_567;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_568;
// downstream 11.51 kva on BS
  phases BS;
  from R1_12_47_1_tn_568;
  to R1_12_47_1_tm_568;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_569;
// downstream 23.18 kva on BS
  phases BS;
  from R1_12_47_1_tn_569;
  to R1_12_47_1_tm_569;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_570;
// downstream 19.98 kva on CS
  phases CS;
  from R1_12_47_1_tn_570;
  to R1_12_47_1_tm_570;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_571;
// downstream 5.68 kva on AS
  phases AS;
  from R1_12_47_1_tn_571;
  to R1_12_47_1_tm_571;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_572;
// downstream 3.09 kva on AS
  phases AS;
  from R1_12_47_1_tn_572;
  to R1_12_47_1_tm_572;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_573;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_tn_573;
  to R1_12_47_1_tm_573;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_574;
// downstream 18.38 kva on BS
  phases BS;
  from R1_12_47_1_tn_574;
  to R1_12_47_1_tm_574;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_575;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_tn_575;
  to R1_12_47_1_tm_575;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_576;
// downstream 24.65 kva on CS
  phases CS;
  from R1_12_47_1_tn_576;
  to R1_12_47_1_tm_576;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_577;
// downstream 16.40 kva on CS
  phases CS;
  from R1_12_47_1_tn_577;
  to R1_12_47_1_tm_577;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_578;
// downstream 3.61 kva on AS
  phases AS;
  from R1_12_47_1_tn_578;
  to R1_12_47_1_tm_578;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_579;
// downstream 2.23 kva on AS
  phases AS;
  from R1_12_47_1_tn_579;
  to R1_12_47_1_tm_579;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_580;
// downstream 3.89 kva on AS
  phases AS;
  from R1_12_47_1_tn_580;
  to R1_12_47_1_tm_580;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_581;
// downstream 8.43 kva on AS
  phases AS;
  from R1_12_47_1_tn_581;
  to R1_12_47_1_tm_581;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_582;
// downstream 32.25 kva on CS
  phases CS;
  from R1_12_47_1_tn_582;
  to R1_12_47_1_tm_582;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_583;
// downstream 6.01 kva on AS
  phases AS;
  from R1_12_47_1_tn_583;
  to R1_12_47_1_tm_583;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_584;
// downstream 17.70 kva on CS
  phases CS;
  from R1_12_47_1_tn_584;
  to R1_12_47_1_tm_584;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_585;
// downstream 2.76 kva on AS
  phases AS;
  from R1_12_47_1_tn_585;
  to R1_12_47_1_tm_585;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_586;
// downstream 6.62 kva on AS
  phases AS;
  from R1_12_47_1_tn_586;
  to R1_12_47_1_tm_586;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_587;
// downstream 29.43 kva on CS
  phases CS;
  from R1_12_47_1_tn_587;
  to R1_12_47_1_tm_587;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_588;
// downstream 5.82 kva on AS
  phases AS;
  from R1_12_47_1_tn_588;
  to R1_12_47_1_tm_588;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_589;
// downstream 29.43 kva on CS
  phases CS;
  from R1_12_47_1_tn_589;
  to R1_12_47_1_tm_589;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_590;
// downstream 5.76 kva on AS
  phases AS;
  from R1_12_47_1_tn_590;
  to R1_12_47_1_tm_590;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_591;
// downstream 2.84 kva on AS
  phases AS;
  from R1_12_47_1_tn_591;
  to R1_12_47_1_tm_591;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_592;
// downstream 12.49 kva on CS
  phases CS;
  from R1_12_47_1_tn_592;
  to R1_12_47_1_tm_592;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_593;
// downstream 13.79 kva on CS
  phases CS;
  from R1_12_47_1_tn_593;
  to R1_12_47_1_tm_593;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_594;
// downstream 17.92 kva on CS
  phases CS;
  from R1_12_47_1_tn_594;
  to R1_12_47_1_tm_594;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_595;
// downstream 6.06 kva on AS
  phases AS;
  from R1_12_47_1_tn_595;
  to R1_12_47_1_tm_595;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_596;
// downstream 18.57 kva on CS
  phases CS;
  from R1_12_47_1_tn_596;
  to R1_12_47_1_tm_596;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_597;
// downstream 5.10 kva on AS
  phases AS;
  from R1_12_47_1_tn_597;
  to R1_12_47_1_tm_597;
  length 30;
  configuration ID_1835;
}
object triplex_line {
  name R1_12_47_1_tl_598;
// downstream 3.83 kva on AS
  phases AS;
  from R1_12_47_1_tn_598;
  to R1_12_47_1_tm_598;
  length 30;
  configuration ID_1835;
}
object regulator {
  name R1_12_47_1_reg_1;
// downstream 6555.44 kva on ABCS
  from R1_12_47_1_node_617;
  to R1_12_47_1_meter_21;
  phases ABCN;
  configuration feeder_reg_cfg;
}
object transformer {
  name R1_12_47_1_xfmr_1;
// downstream 5.68 kva on AS
  phases AS;
  from R1_12_47_1_node_603;
  to R1_12_47_1_tn_1;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_2;
// downstream 7.25 kva on AS
  phases AS;
  from R1_12_47_1_node_602;
  to R1_12_47_1_tn_2;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_3;
// downstream 9.43 kva on AS
  phases AS;
  from R1_12_47_1_node_601;
  to R1_12_47_1_tn_3;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_4;
// downstream 15.24 kva on AS
  phases AS;
  from R1_12_47_1_node_600;
  to R1_12_47_1_tn_4;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R1_12_47_1_xfmr_5;
// downstream 6.04 kva on AS
  phases AS;
  from R1_12_47_1_node_599;
  to R1_12_47_1_tn_5;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_6;
// downstream 3.78 kva on AS
  phases AS;
  from R1_12_47_1_node_598;
  to R1_12_47_1_tn_6;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_7;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_594;
  to R1_12_47_1_tn_7;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_8;
// downstream 3.28 kva on BS
  phases BS;
  from R1_12_47_1_node_594;
  to R1_12_47_1_tn_8;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R1_12_47_1_xfmr_9;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_594;
  to R1_12_47_1_tn_9;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_10;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_593;
  to R1_12_47_1_tn_10;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_11;
// downstream 9.43 kva on BS
  phases BS;
  from R1_12_47_1_node_593;
  to R1_12_47_1_tn_11;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_12;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_593;
  to R1_12_47_1_tn_12;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_13;
// downstream 9.92 kva on AS
  phases AS;
  from R1_12_47_1_node_604;
  to R1_12_47_1_tn_13;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_14;
// downstream 5.90 kva on AS
  phases AS;
  from R1_12_47_1_node_510;
  to R1_12_47_1_tn_14;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_15;
// downstream 3.78 kva on AS
  phases AS;
  from R1_12_47_1_node_608;
  to R1_12_47_1_tn_15;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_16;
// downstream 3.17 kva on AS
  phases AS;
  from R1_12_47_1_node_507;
  to R1_12_47_1_tn_16;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_17;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_592;
  to R1_12_47_1_tn_17;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_18;
// downstream 15.11 kva on BS
  phases BS;
  from R1_12_47_1_node_592;
  to R1_12_47_1_tn_18;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_19;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_592;
  to R1_12_47_1_tn_19;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_20;
// downstream 3.72 kva on AS
  phases AS;
  from R1_12_47_1_node_506;
  to R1_12_47_1_tn_20;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_21;
// downstream 8.05 kva on AS
  phases AS;
  from R1_12_47_1_node_605;
  to R1_12_47_1_tn_21;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_22;
// downstream 6.15 kva on AS
  phases AS;
  from R1_12_47_1_node_505;
  to R1_12_47_1_tn_22;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_23;
// downstream 4.22 kva on AS
  phases AS;
  from R1_12_47_1_node_591;
  to R1_12_47_1_tn_23;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_24;
// downstream 12.23 kva on BS
  phases BS;
  from R1_12_47_1_node_591;
  to R1_12_47_1_tn_24;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_25;
// downstream 16.61 kva on CS
  phases CS;
  from R1_12_47_1_node_591;
  to R1_12_47_1_tn_25;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_26;
// downstream 8.27 kva on AS
  phases AS;
  from R1_12_47_1_node_509;
  to R1_12_47_1_tn_26;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_27;
// downstream 8.99 kva on AS
  phases AS;
  from R1_12_47_1_node_607;
  to R1_12_47_1_tn_27;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_28;
// downstream 10.03 kva on AS
  phases AS;
  from R1_12_47_1_node_504;
  to R1_12_47_1_tn_28;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_29;
// downstream 8.96 kva on AS
  phases AS;
  from R1_12_47_1_node_606;
  to R1_12_47_1_tn_29;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_30;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_590;
  to R1_12_47_1_tn_30;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_31;
// downstream 23.10 kva on BS
  phases BS;
  from R1_12_47_1_node_590;
  to R1_12_47_1_tn_31;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_32;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_590;
  to R1_12_47_1_tn_32;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_33;
// downstream 3.94 kva on AS
  phases AS;
  from R1_12_47_1_node_511;
  to R1_12_47_1_tn_33;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_34;
// downstream 4.63 kva on AS
  phases AS;
  from R1_12_47_1_node_478;
  to R1_12_47_1_tn_34;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_35;
// downstream 4.08 kva on AS
  phases AS;
  from R1_12_47_1_node_525;
  to R1_12_47_1_tn_35;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_36;
// downstream 3.89 kva on AS
  phases AS;
  from R1_12_47_1_node_513;
  to R1_12_47_1_tn_36;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_37;
// downstream 4.19 kva on AS
  phases AS;
  from R1_12_47_1_node_481;
  to R1_12_47_1_tn_37;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_38;
// downstream 0.03 kva on AS
  phases AS;
  from R1_12_47_1_node_588;
  to R1_12_47_1_tn_38;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_39;
// downstream 8.35 kva on AS
  phases AS;
  from R1_12_47_1_node_521;
  to R1_12_47_1_tn_39;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_40;
// downstream 6.28 kva on AS
  phases AS;
  from R1_12_47_1_node_516;
  to R1_12_47_1_tn_40;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_41;
// downstream 7.44 kva on AS
  phases AS;
  from R1_12_47_1_node_514;
  to R1_12_47_1_tn_41;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_42;
// downstream 3.80 kva on AS
  phases AS;
  from R1_12_47_1_node_526;
  to R1_12_47_1_tn_42;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_43;
// downstream 4.19 kva on AS
  phases AS;
  from R1_12_47_1_node_520;
  to R1_12_47_1_tn_43;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_44;
// downstream 6.28 kva on AS
  phases AS;
  from R1_12_47_1_node_517;
  to R1_12_47_1_tn_44;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_45;
// downstream 2.48 kva on AS
  phases AS;
  from R1_12_47_1_node_523;
  to R1_12_47_1_tn_45;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_46;
// downstream 10.67 kva on AS
  phases AS;
  from R1_12_47_1_node_522;
  to R1_12_47_1_tn_46;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_47;
// downstream 3.89 kva on AS
  phases AS;
  from R1_12_47_1_node_580;
  to R1_12_47_1_tn_47;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_48;
// downstream 3.61 kva on AS
  phases AS;
  from R1_12_47_1_node_582;
  to R1_12_47_1_tn_48;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_49;
// downstream 2.98 kva on AS
  phases AS;
  from R1_12_47_1_node_583;
  to R1_12_47_1_tn_49;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_50;
// downstream 5.46 kva on AS
  phases AS;
  from R1_12_47_1_node_527;
  to R1_12_47_1_tn_50;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_51;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_465;
  to R1_12_47_1_tn_51;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_52;
// downstream 26.94 kva on BS
  phases BS;
  from R1_12_47_1_node_465;
  to R1_12_47_1_tn_52;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_53;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_465;
  to R1_12_47_1_tn_53;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_54;
// downstream 6.86 kva on AS
  phases AS;
  from R1_12_47_1_node_578;
  to R1_12_47_1_tn_54;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_55;
// downstream 7.55 kva on AS
  phases AS;
  from R1_12_47_1_node_579;
  to R1_12_47_1_tn_55;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_56;
// downstream 3.50 kva on AS
  phases AS;
  from R1_12_47_1_node_585;
  to R1_12_47_1_tn_56;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_57;
// downstream 5.54 kva on AS
  phases AS;
  from R1_12_47_1_node_584;
  to R1_12_47_1_tn_57;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_58;
// downstream 2.15 kva on AS
  phases AS;
  from R1_12_47_1_node_482;
  to R1_12_47_1_tn_58;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_59;
// downstream 3.69 kva on AS
  phases AS;
  from R1_12_47_1_node_479;
  to R1_12_47_1_tn_59;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_60;
// downstream 2.43 kva on AS
  phases AS;
  from R1_12_47_1_node_528;
  to R1_12_47_1_tn_60;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_61;
// downstream 2.73 kva on AS
  phases AS;
  from R1_12_47_1_node_518;
  to R1_12_47_1_tn_61;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_62;
// downstream 4.00 kva on AS
  phases AS;
  from R1_12_47_1_node_473;
  to R1_12_47_1_tn_62;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_63;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_562;
  to R1_12_47_1_tn_63;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_64;
// downstream 9.19 kva on BS
  phases BS;
  from R1_12_47_1_node_562;
  to R1_12_47_1_tn_64;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_65;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_562;
  to R1_12_47_1_tn_65;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_66;
// downstream 7.50 kva on AS
  phases AS;
  from R1_12_47_1_node_581;
  to R1_12_47_1_tn_66;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_67;
// downstream 10.03 kva on AS
  phases AS;
  from R1_12_47_1_node_484;
  to R1_12_47_1_tn_67;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_68;
// downstream 4.58 kva on AS
  phases AS;
  from R1_12_47_1_node_483;
  to R1_12_47_1_tn_68;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_69;
// downstream 14.95 kva on BS
  phases BS;
  from R1_12_47_1_node_575;
  to R1_12_47_1_tn_69;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_70;
// downstream 63.85 kva on CS
  phases CS;
  from R1_12_47_1_node_567;
  to R1_12_47_1_tn_70;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R1_12_47_1_xfmr_71;
// downstream 8.27 kva on AS
  phases AS;
  from R1_12_47_1_node_487;
  to R1_12_47_1_tn_71;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_72;
// downstream 37.79 kva on CS
  phases CS;
  from R1_12_47_1_node_568;
  to R1_12_47_1_tn_72;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R1_12_47_1_xfmr_73;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_464;
  to R1_12_47_1_tn_73;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_74;
// downstream 17.66 kva on BS
  phases BS;
  from R1_12_47_1_node_464;
  to R1_12_47_1_tn_74;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_75;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_464;
  to R1_12_47_1_tn_75;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_76;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_561;
  to R1_12_47_1_tn_76;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_77;
// downstream 13.03 kva on BS
  phases BS;
  from R1_12_47_1_node_561;
  to R1_12_47_1_tn_77;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_78;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_561;
  to R1_12_47_1_tn_78;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_79;
// downstream 6.75 kva on AS
  phases AS;
  from R1_12_47_1_node_519;
  to R1_12_47_1_tn_79;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_80;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_589;
  to R1_12_47_1_tn_80;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_81;
// downstream 3.72 kva on AS
  phases AS;
  from R1_12_47_1_node_472;
  to R1_12_47_1_tn_81;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_82;
// downstream 2.01 kva on AS
  phases AS;
  from R1_12_47_1_node_529;
  to R1_12_47_1_tn_82;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_83;
// downstream 8.46 kva on AS
  phases AS;
  from R1_12_47_1_node_488;
  to R1_12_47_1_tn_83;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_84;
// downstream 3.75 kva on AS
  phases AS;
  from R1_12_47_1_node_486;
  to R1_12_47_1_tn_84;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_85;
// downstream 0.25 kva on AS
  phases AS;
  from R1_12_47_1_node_566;
  to R1_12_47_1_tn_85;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_86;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_463;
  to R1_12_47_1_tn_86;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_87;
// downstream 26.14 kva on BS
  phases BS;
  from R1_12_47_1_node_463;
  to R1_12_47_1_tn_87;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_88;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_463;
  to R1_12_47_1_tn_88;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_89;
// downstream 4.52 kva on AS
  phases AS;
  from R1_12_47_1_node_495;
  to R1_12_47_1_tn_89;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_90;
// downstream 9.65 kva on AS
  phases AS;
  from R1_12_47_1_node_489;
  to R1_12_47_1_tn_90;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_91;
// downstream 4.44 kva on AS
  phases AS;
  from R1_12_47_1_node_471;
  to R1_12_47_1_tn_91;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_92;
// downstream 6.01 kva on AS
  phases AS;
  from R1_12_47_1_node_570;
  to R1_12_47_1_tn_92;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_93;
// downstream 7.97 kva on AS
  phases AS;
  from R1_12_47_1_node_498;
  to R1_12_47_1_tn_93;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_94;
// downstream 3.34 kva on AS
  phases AS;
  from R1_12_47_1_node_490;
  to R1_12_47_1_tn_94;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_95;
// downstream 5.13 kva on AS
  phases AS;
  from R1_12_47_1_node_571;
  to R1_12_47_1_tn_95;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_96;
// downstream 11.94 kva on AS
  phases AS;
  from R1_12_47_1_node_492;
  to R1_12_47_1_tn_96;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_97;
// downstream 5.54 kva on AS
  phases AS;
  from R1_12_47_1_node_531;
  to R1_12_47_1_tn_97;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_98;
// downstream 8.02 kva on AS
  phases AS;
  from R1_12_47_1_node_497;
  to R1_12_47_1_tn_98;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_99;
// downstream 3.06 kva on AS
  phases AS;
  from R1_12_47_1_node_470;
  to R1_12_47_1_tn_99;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_100;
// downstream 18.89 kva on CS
  phases CS;
  from R1_12_47_1_node_563;
  to R1_12_47_1_tn_100;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_101;
// downstream 6.62 kva on AS
  phases AS;
  from R1_12_47_1_node_418;
  to R1_12_47_1_tn_101;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_102;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_462;
  to R1_12_47_1_tn_102;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_103;
// downstream 21.58 kva on BS
  phases BS;
  from R1_12_47_1_node_462;
  to R1_12_47_1_tn_103;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_104;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_462;
  to R1_12_47_1_tn_104;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_105;
// downstream 6.09 kva on AS
  phases AS;
  from R1_12_47_1_node_572;
  to R1_12_47_1_tn_105;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_106;
// downstream 21.50 kva on CS
  phases CS;
  from R1_12_47_1_node_564;
  to R1_12_47_1_tn_106;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_107;
// downstream 15.09 kva on CS
  phases CS;
  from R1_12_47_1_node_565;
  to R1_12_47_1_tn_107;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_108;
// downstream 5.24 kva on AS
  phases AS;
  from R1_12_47_1_node_573;
  to R1_12_47_1_tn_108;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_109;
// downstream 5.54 kva on AS
  phases AS;
  from R1_12_47_1_node_491;
  to R1_12_47_1_tn_109;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_110;
// downstream 2.45 kva on AS
  phases AS;
  from R1_12_47_1_node_499;
  to R1_12_47_1_tn_110;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_111;
// downstream 2.45 kva on AS
  phases AS;
  from R1_12_47_1_node_554;
  to R1_12_47_1_tn_111;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_112;
// downstream 5.10 kva on AS
  phases AS;
  from R1_12_47_1_node_500;
  to R1_12_47_1_tn_112;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_113;
// downstream 4.63 kva on AS
  phases AS;
  from R1_12_47_1_node_553;
  to R1_12_47_1_tn_113;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_114;
// downstream 3.53 kva on AS
  phases AS;
  from R1_12_47_1_node_493;
  to R1_12_47_1_tn_114;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_115;
// downstream 4.74 kva on AS
  phases AS;
  from R1_12_47_1_node_467;
  to R1_12_47_1_tn_115;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_116;
// downstream 18.89 kva on CS
  phases CS;
  from R1_12_47_1_node_322;
  to R1_12_47_1_tn_116;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_117;
// downstream 3.11 kva on AS
  phases AS;
  from R1_12_47_1_node_469;
  to R1_12_47_1_tn_117;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_118;
// downstream 4.05 kva on AS
  phases AS;
  from R1_12_47_1_node_417;
  to R1_12_47_1_tn_118;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_119;
// downstream 5.95 kva on AS
  phases AS;
  from R1_12_47_1_node_501;
  to R1_12_47_1_tn_119;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_120;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_550;
  to R1_12_47_1_tn_120;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_121;
// downstream 10.79 kva on BS
  phases BS;
  from R1_12_47_1_node_550;
  to R1_12_47_1_tn_121;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_122;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_550;
  to R1_12_47_1_tn_122;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_123;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_460;
  to R1_12_47_1_tn_123;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_124;
// downstream 17.42 kva on BS
  phases BS;
  from R1_12_47_1_node_460;
  to R1_12_47_1_tn_124;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_125;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_460;
  to R1_12_47_1_tn_125;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_126;
// downstream 7.66 kva on AS
  phases AS;
  from R1_12_47_1_node_416;
  to R1_12_47_1_tn_126;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_127;
// downstream 5.73 kva on AS
  phases AS;
  from R1_12_47_1_node_494;
  to R1_12_47_1_tn_127;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_128;
// downstream 7.88 kva on AS
  phases AS;
  from R1_12_47_1_node_533;
  to R1_12_47_1_tn_128;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_129;
// downstream 17.48 kva on CS
  phases CS;
  from R1_12_47_1_node_555;
  to R1_12_47_1_tn_129;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_130;
// downstream 7.94 kva on AS
  phases AS;
  from R1_12_47_1_node_457;
  to R1_12_47_1_tn_130;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_131;
// downstream 23.02 kva on BS
  phases BS;
  from R1_12_47_1_node_457;
  to R1_12_47_1_tn_131;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_132;
// downstream 31.27 kva on CS
  phases CS;
  from R1_12_47_1_node_457;
  to R1_12_47_1_tn_132;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R1_12_47_1_xfmr_133;
// downstream 2.81 kva on AS
  phases AS;
  from R1_12_47_1_node_534;
  to R1_12_47_1_tn_133;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_134;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_459;
  to R1_12_47_1_tn_134;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_135;
// downstream 12.31 kva on BS
  phases BS;
  from R1_12_47_1_node_459;
  to R1_12_47_1_tn_135;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_136;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_459;
  to R1_12_47_1_tn_136;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_137;
// downstream 5.07 kva on AS
  phases AS;
  from R1_12_47_1_node_558;
  to R1_12_47_1_tn_137;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_138;
// downstream 3.86 kva on AS
  phases AS;
  from R1_12_47_1_node_415;
  to R1_12_47_1_tn_138;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_139;
// downstream 7.99 kva on BS
  phases BS;
  from R1_12_47_1_node_310;
  to R1_12_47_1_tn_139;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_1_xfmr_140;
// downstream 6.87 kva on BS
  phases BS;
  from R1_12_47_1_node_311;
  to R1_12_47_1_tn_140;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_1_xfmr_141;
// downstream 14.23 kva on CS
  phases CS;
  from R1_12_47_1_node_548;
  to R1_12_47_1_tn_141;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_142;
// downstream 12.05 kva on CS
  phases CS;
  from R1_12_47_1_node_549;
  to R1_12_47_1_tn_142;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R1_12_47_1_xfmr_143;
// downstream 3.50 kva on AS
  phases AS;
  from R1_12_47_1_node_502;
  to R1_12_47_1_tn_143;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_144;
// downstream 4.05 kva on AS
  phases AS;
  from R1_12_47_1_node_328;
  to R1_12_47_1_tn_144;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_145;
// downstream 4.08 kva on AS
  phases AS;
  from R1_12_47_1_node_414;
  to R1_12_47_1_tn_145;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_146;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_458;
  to R1_12_47_1_tn_146;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_147;
// downstream 10.15 kva on BS
  phases BS;
  from R1_12_47_1_node_458;
  to R1_12_47_1_tn_147;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_148;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_458;
  to R1_12_47_1_tn_148;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_149;
// downstream 16.40 kva on CS
  phases CS;
  from R1_12_47_1_node_320;
  to R1_12_47_1_tn_149;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_150;
// downstream 15.35 kva on BS
  phases BS;
  from R1_12_47_1_node_450;
  to R1_12_47_1_tn_150;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_151;
// downstream 9.67 kva on BS
  phases BS;
  from R1_12_47_1_node_556;
  to R1_12_47_1_tn_151;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_152;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_455;
  to R1_12_47_1_tn_152;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_153;
// downstream 35.65 kva on BS
  phases BS;
  from R1_12_47_1_node_455;
  to R1_12_47_1_tn_153;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R1_12_47_1_xfmr_154;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_455;
  to R1_12_47_1_tn_154;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_155;
// downstream 10.79 kva on BS
  phases BS;
  from R1_12_47_1_node_448;
  to R1_12_47_1_tn_155;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_156;
// downstream 10.39 kva on BS
  phases BS;
  from R1_12_47_1_node_557;
  to R1_12_47_1_tn_156;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_157;
// downstream 38.53 kva on BS
  phases BS;
  from R1_12_47_1_node_309;
  to R1_12_47_1_tn_157;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R1_12_47_1_xfmr_158;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_454;
  to R1_12_47_1_tn_158;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_159;
// downstream 9.67 kva on BS
  phases BS;
  from R1_12_47_1_node_454;
  to R1_12_47_1_tn_159;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_160;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_454;
  to R1_12_47_1_tn_160;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_161;
// downstream 5.84 kva on AS
  phases AS;
  from R1_12_47_1_node_413;
  to R1_12_47_1_tn_161;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_162;
// downstream 10.23 kva on AS
  phases AS;
  from R1_12_47_1_node_357;
  to R1_12_47_1_tn_162;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_163;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_453;
  to R1_12_47_1_tn_163;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_164;
// downstream 14.55 kva on BS
  phases BS;
  from R1_12_47_1_node_453;
  to R1_12_47_1_tn_164;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_165;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_453;
  to R1_12_47_1_tn_165;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_166;
// downstream 20.20 kva on CS
  phases CS;
  from R1_12_47_1_node_319;
  to R1_12_47_1_tn_166;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_167;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_452;
  to R1_12_47_1_tn_167;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_168;
// downstream 19.98 kva on BS
  phases BS;
  from R1_12_47_1_node_452;
  to R1_12_47_1_tn_168;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_169;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_452;
  to R1_12_47_1_tn_169;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_170;
// downstream 17.82 kva on BS
  phases BS;
  from R1_12_47_1_node_447;
  to R1_12_47_1_tn_170;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_171;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_451;
  to R1_12_47_1_tn_171;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_172;
// downstream 12.15 kva on BS
  phases BS;
  from R1_12_47_1_node_451;
  to R1_12_47_1_tn_172;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_173;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_451;
  to R1_12_47_1_tn_173;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_174;
// downstream 3.69 kva on AS
  phases AS;
  from R1_12_47_1_node_327;
  to R1_12_47_1_tn_174;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_175;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_539;
  to R1_12_47_1_tn_175;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_176;
// downstream 13.03 kva on BS
  phases BS;
  from R1_12_47_1_node_539;
  to R1_12_47_1_tn_176;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_177;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_539;
  to R1_12_47_1_tn_177;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_178;
// downstream 4.99 kva on AS
  phases AS;
  from R1_12_47_1_node_412;
  to R1_12_47_1_tn_178;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_179;
// downstream 6.63 kva on BS
  phases BS;
  from R1_12_47_1_node_541;
  to R1_12_47_1_tn_179;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_1_xfmr_180;
// downstream 12.23 kva on BS
  phases BS;
  from R1_12_47_1_node_542;
  to R1_12_47_1_tn_180;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_181;
// downstream 5.02 kva on AS
  phases AS;
  from R1_12_47_1_node_545;
  to R1_12_47_1_tn_181;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_182;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_436;
  to R1_12_47_1_tn_182;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_183;
// downstream 23.10 kva on BS
  phases BS;
  from R1_12_47_1_node_436;
  to R1_12_47_1_tn_183;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_184;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_436;
  to R1_12_47_1_tn_184;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_185;
// downstream 27.58 kva on BS
  phases BS;
  from R1_12_47_1_node_308;
  to R1_12_47_1_tn_185;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_186;
// downstream 16.07 kva on BS
  phases BS;
  from R1_12_47_1_node_294;
  to R1_12_47_1_tn_186;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_187;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_435;
  to R1_12_47_1_tn_187;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_188;
// downstream 27.42 kva on BS
  phases BS;
  from R1_12_47_1_node_435;
  to R1_12_47_1_tn_188;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_189;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_435;
  to R1_12_47_1_tn_189;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_190;
// downstream 5.07 kva on AS
  phases AS;
  from R1_12_47_1_node_356;
  to R1_12_47_1_tn_190;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_191;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_538;
  to R1_12_47_1_tn_191;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_192;
// downstream 10.79 kva on BS
  phases BS;
  from R1_12_47_1_node_538;
  to R1_12_47_1_tn_192;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_193;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_538;
  to R1_12_47_1_tn_193;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_194;
// downstream 4.96 kva on AS
  phases AS;
  from R1_12_47_1_node_355;
  to R1_12_47_1_tn_194;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_195;
// downstream 0.36 kva on AS
  phases AS;
  from R1_12_47_1_node_232;
  to R1_12_47_1_tn_195;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_196;
// downstream 2.09 kva on AS
  phases AS;
  from R1_12_47_1_node_293;
  to R1_12_47_1_tn_196;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_197;
// downstream 6.07 kva on BS
  phases BS;
  from R1_12_47_1_node_293;
  to R1_12_47_1_tn_197;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_1_xfmr_198;
// downstream 8.25 kva on CS
  phases CS;
  from R1_12_47_1_node_293;
  to R1_12_47_1_tn_198;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R1_12_47_1_xfmr_199;
// downstream 4.55 kva on AS
  phases AS;
  from R1_12_47_1_node_544;
  to R1_12_47_1_tn_199;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_200;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_444;
  to R1_12_47_1_tn_200;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_201;
// downstream 19.34 kva on BS
  phases BS;
  from R1_12_47_1_node_444;
  to R1_12_47_1_tn_201;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_202;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_444;
  to R1_12_47_1_tn_202;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_203;
// downstream 3.67 kva on AS
  phases AS;
  from R1_12_47_1_node_354;
  to R1_12_47_1_tn_203;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_204;
// downstream 3.94 kva on AS
  phases AS;
  from R1_12_47_1_node_326;
  to R1_12_47_1_tn_204;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_205;
// downstream 3.03 kva on AS
  phases AS;
  from R1_12_47_1_node_239;
  to R1_12_47_1_tn_205;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_206;
// downstream 3.00 kva on AS
  phases AS;
  from R1_12_47_1_node_336;
  to R1_12_47_1_tn_206;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_207;
// downstream 18.68 kva on CS
  phases CS;
  from R1_12_47_1_node_318;
  to R1_12_47_1_tn_207;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_208;
// downstream 26.71 kva on CS
  phases CS;
  from R1_12_47_1_node_537;
  to R1_12_47_1_tn_208;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_209;
// downstream 17.27 kva on CS
  phases CS;
  from R1_12_47_1_node_317;
  to R1_12_47_1_tn_209;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_210;
// downstream 4.08 kva on AS
  phases AS;
  from R1_12_47_1_node_238;
  to R1_12_47_1_tn_210;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_211;
// downstream 3.86 kva on AS
  phases AS;
  from R1_12_47_1_node_236;
  to R1_12_47_1_tn_211;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_212;
// downstream 8.95 kva on BS
  phases BS;
  from R1_12_47_1_node_292;
  to R1_12_47_1_tn_212;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_213;
// downstream 14.01 kva on CS
  phases CS;
  from R1_12_47_1_node_442;
  to R1_12_47_1_tn_213;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_214;
// downstream 3.94 kva on AS
  phases AS;
  from R1_12_47_1_node_421;
  to R1_12_47_1_tn_214;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_215;
// downstream 5.10 kva on CS
  phases CS;
  from R1_12_47_1_node_443;
  to R1_12_47_1_tn_215;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R1_12_47_1_xfmr_216;
// downstream 5.13 kva on AS
  phases AS;
  from R1_12_47_1_node_339;
  to R1_12_47_1_tn_216;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_217;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_437;
  to R1_12_47_1_tn_217;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_218;
// downstream 33.97 kva on BS
  phases BS;
  from R1_12_47_1_node_437;
  to R1_12_47_1_tn_218;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R1_12_47_1_xfmr_219;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_437;
  to R1_12_47_1_tn_219;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_220;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_439;
  to R1_12_47_1_tn_220;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_221;
// downstream 18.62 kva on BS
  phases BS;
  from R1_12_47_1_node_439;
  to R1_12_47_1_tn_221;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_222;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_439;
  to R1_12_47_1_tn_222;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_223;
// downstream 1.49 kva on AS
  phases AS;
  from R1_12_47_1_node_344;
  to R1_12_47_1_tn_223;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_224;
// downstream 4.32 kva on BS
  phases BS;
  from R1_12_47_1_node_344;
  to R1_12_47_1_tn_224;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_1_xfmr_225;
// downstream 5.86 kva on CS
  phases CS;
  from R1_12_47_1_node_344;
  to R1_12_47_1_tn_225;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R1_12_47_1_xfmr_226;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_341;
  to R1_12_47_1_tn_226;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_227;
// downstream 11.11 kva on BS
  phases BS;
  from R1_12_47_1_node_341;
  to R1_12_47_1_tn_227;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_228;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_341;
  to R1_12_47_1_tn_228;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_229;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_342;
  to R1_12_47_1_tn_229;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_230;
// downstream 16.47 kva on BS
  phases BS;
  from R1_12_47_1_node_342;
  to R1_12_47_1_tn_230;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_231;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_342;
  to R1_12_47_1_tn_231;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_232;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_340;
  to R1_12_47_1_tn_232;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_233;
// downstream 10.79 kva on BS
  phases BS;
  from R1_12_47_1_node_340;
  to R1_12_47_1_tn_233;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_234;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_340;
  to R1_12_47_1_tn_234;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_235;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_337;
  to R1_12_47_1_tn_235;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_236;
// downstream 17.98 kva on BS
  phases BS;
  from R1_12_47_1_node_337;
  to R1_12_47_1_tn_236;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_237;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_337;
  to R1_12_47_1_tn_237;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_238;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_330;
  to R1_12_47_1_tn_238;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_239;
// downstream 8.31 kva on BS
  phases BS;
  from R1_12_47_1_node_330;
  to R1_12_47_1_tn_239;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_1_xfmr_240;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_330;
  to R1_12_47_1_tn_240;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_241;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_329;
  to R1_12_47_1_tn_241;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_242;
// downstream 11.11 kva on BS
  phases BS;
  from R1_12_47_1_node_329;
  to R1_12_47_1_tn_242;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_243;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_329;
  to R1_12_47_1_tn_243;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_244;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_334;
  to R1_12_47_1_tn_244;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_245;
// downstream 8.47 kva on BS
  phases BS;
  from R1_12_47_1_node_334;
  to R1_12_47_1_tn_245;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_246;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_334;
  to R1_12_47_1_tn_246;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_247;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_228;
  to R1_12_47_1_tn_247;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_248;
// downstream 8.79 kva on BS
  phases BS;
  from R1_12_47_1_node_228;
  to R1_12_47_1_tn_248;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_249;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_228;
  to R1_12_47_1_tn_249;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_250;
// downstream 26.46 kva on BS
  phases BS;
  from R1_12_47_1_node_307;
  to R1_12_47_1_tn_250;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_251;
// downstream 34.69 kva on BS
  phases BS;
  from R1_12_47_1_node_288;
  to R1_12_47_1_tn_251;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R1_12_47_1_xfmr_252;
// downstream 16.79 kva on BS
  phases BS;
  from R1_12_47_1_node_291;
  to R1_12_47_1_tn_252;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_253;
// downstream 17.18 kva on BS
  phases BS;
  from R1_12_47_1_node_432;
  to R1_12_47_1_tn_253;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_254;
// downstream 30.53 kva on BS
  phases BS;
  from R1_12_47_1_node_287;
  to R1_12_47_1_tn_254;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_255;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_610;
  to R1_12_47_1_tn_255;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_256;
// downstream 0.96 kva on BS
  phases BS;
  from R1_12_47_1_node_610;
  to R1_12_47_1_tn_256;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R1_12_47_1_xfmr_257;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_610;
  to R1_12_47_1_tn_257;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_258;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_233;
  to R1_12_47_1_tn_258;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_259;
// downstream 7.83 kva on BS
  phases BS;
  from R1_12_47_1_node_233;
  to R1_12_47_1_tn_259;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_1_xfmr_260;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_233;
  to R1_12_47_1_tn_260;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_261;
// downstream 32.90 kva on CS
  phases CS;
  from R1_12_47_1_node_438;
  to R1_12_47_1_tn_261;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R1_12_47_1_xfmr_262;
// downstream 18.62 kva on BS
  phases BS;
  from R1_12_47_1_node_314;
  to R1_12_47_1_tn_262;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_263;
// downstream 10.79 kva on BS
  phases BS;
  from R1_12_47_1_node_312;
  to R1_12_47_1_tn_263;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_264;
// downstream 6.30 kva on CS
  phases CS;
  from R1_12_47_1_node_423;
  to R1_12_47_1_tn_264;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R1_12_47_1_xfmr_265;
// downstream 4.74 kva on AS
  phases AS;
  from R1_12_47_1_node_347;
  to R1_12_47_1_tn_265;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_266;
// downstream 4.63 kva on AS
  phases AS;
  from R1_12_47_1_node_353;
  to R1_12_47_1_tn_266;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_267;
// downstream 43.22 kva on CS
  phases CS;
  from R1_12_47_1_node_332;
  to R1_12_47_1_tn_267;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R1_12_47_1_xfmr_268;
// downstream 39.20 kva on CS
  phases CS;
  from R1_12_47_1_node_300;
  to R1_12_47_1_tn_268;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R1_12_47_1_xfmr_269;
// downstream 39.20 kva on CS
  phases CS;
  from R1_12_47_1_node_297;
  to R1_12_47_1_tn_269;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R1_12_47_1_xfmr_270;
// downstream 40.72 kva on CS
  phases CS;
  from R1_12_47_1_node_224;
  to R1_12_47_1_tn_270;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R1_12_47_1_xfmr_271;
// downstream 41.48 kva on CS
  phases CS;
  from R1_12_47_1_node_295;
  to R1_12_47_1_tn_271;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R1_12_47_1_xfmr_272;
// downstream 15.09 kva on CS
  phases CS;
  from R1_12_47_1_node_424;
  to R1_12_47_1_tn_272;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_273;
// downstream 49.41 kva on CS
  phases CS;
  from R1_12_47_1_node_298;
  to R1_12_47_1_tn_273;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R1_12_47_1_xfmr_274;
// downstream 34.64 kva on CS
  phases CS;
  from R1_12_47_1_node_223;
  to R1_12_47_1_tn_274;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R1_12_47_1_xfmr_275;
// downstream 3.75 kva on AS
  phases AS;
  from R1_12_47_1_node_348;
  to R1_12_47_1_tn_275;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_276;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_216;
  to R1_12_47_1_tn_276;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_277;
// downstream 7.35 kva on BS
  phases BS;
  from R1_12_47_1_node_216;
  to R1_12_47_1_tn_277;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_1_xfmr_278;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_216;
  to R1_12_47_1_tn_278;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_279;
// downstream 15.53 kva on CS
  phases CS;
  from R1_12_47_1_node_230;
  to R1_12_47_1_tn_279;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_280;
// downstream 45.83 kva on CS
  phases CS;
  from R1_12_47_1_node_333;
  to R1_12_47_1_tn_280;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R1_12_47_1_xfmr_281;
// downstream 42.68 kva on CS
  phases CS;
  from R1_12_47_1_node_296;
  to R1_12_47_1_tn_281;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R1_12_47_1_xfmr_282;
// downstream 27.47 kva on CS
  phases CS;
  from R1_12_47_1_node_428;
  to R1_12_47_1_tn_282;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_283;
// downstream 8.88 kva on AS
  phases AS;
  from R1_12_47_1_node_352;
  to R1_12_47_1_tn_283;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_284;
// downstream 19.11 kva on CS
  phases CS;
  from R1_12_47_1_node_276;
  to R1_12_47_1_tn_284;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_285;
// downstream 43.11 kva on CS
  phases CS;
  from R1_12_47_1_node_299;
  to R1_12_47_1_tn_285;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R1_12_47_1_xfmr_286;
// downstream 3.75 kva on AS
  phases AS;
  from R1_12_47_1_node_349;
  to R1_12_47_1_tn_286;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_287;
// downstream 30.08 kva on CS
  phases CS;
  from R1_12_47_1_node_425;
  to R1_12_47_1_tn_287;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_288;
// downstream 25.74 kva on CS
  phases CS;
  from R1_12_47_1_node_427;
  to R1_12_47_1_tn_288;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_289;
// downstream 10.42 kva on CS
  phases CS;
  from R1_12_47_1_node_231;
  to R1_12_47_1_tn_289;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R1_12_47_1_xfmr_290;
// downstream 19.87 kva on CS
  phases CS;
  from R1_12_47_1_node_279;
  to R1_12_47_1_tn_290;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_291;
// downstream 13.47 kva on CS
  phases CS;
  from R1_12_47_1_node_278;
  to R1_12_47_1_tn_291;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_292;
// downstream 23.24 kva on CS
  phases CS;
  from R1_12_47_1_node_225;
  to R1_12_47_1_tn_292;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_293;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_363;
  to R1_12_47_1_tn_293;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_294;
// downstream 11.19 kva on BS
  phases BS;
  from R1_12_47_1_node_363;
  to R1_12_47_1_tn_294;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_295;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_363;
  to R1_12_47_1_tn_295;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_296;
// downstream 21.28 kva on CS
  phases CS;
  from R1_12_47_1_node_283;
  to R1_12_47_1_tn_296;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_297;
// downstream 33.12 kva on CS
  phases CS;
  from R1_12_47_1_node_220;
  to R1_12_47_1_tn_297;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R1_12_47_1_xfmr_298;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_215;
  to R1_12_47_1_tn_298;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_299;
// downstream 16.15 kva on BS
  phases BS;
  from R1_12_47_1_node_215;
  to R1_12_47_1_tn_299;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_300;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_215;
  to R1_12_47_1_tn_300;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_301;
// downstream 40.94 kva on CS
  phases CS;
  from R1_12_47_1_node_222;
  to R1_12_47_1_tn_301;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R1_12_47_1_xfmr_302;
// downstream 19.22 kva on CS
  phases CS;
  from R1_12_47_1_node_429;
  to R1_12_47_1_tn_302;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_303;
// downstream 21.28 kva on CS
  phases CS;
  from R1_12_47_1_node_247;
  to R1_12_47_1_tn_303;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_304;
// downstream 17.27 kva on CS
  phases CS;
  from R1_12_47_1_node_426;
  to R1_12_47_1_tn_304;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_305;
// downstream 6.20 kva on AS
  phases AS;
  from R1_12_47_1_node_305;
  to R1_12_47_1_tn_305;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_306;
// downstream 9.04 kva on AS
  phases AS;
  from R1_12_47_1_node_382;
  to R1_12_47_1_tn_306;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_307;
// downstream 4.16 kva on AS
  phases AS;
  from R1_12_47_1_node_351;
  to R1_12_47_1_tn_307;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_308;
// downstream 4.36 kva on AS
  phases AS;
  from R1_12_47_1_node_350;
  to R1_12_47_1_tn_308;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_309;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_364;
  to R1_12_47_1_tn_309;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_310;
// downstream 12.07 kva on BS
  phases BS;
  from R1_12_47_1_node_364;
  to R1_12_47_1_tn_310;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_311;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_364;
  to R1_12_47_1_tn_311;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_312;
// downstream 17.05 kva on CS
  phases CS;
  from R1_12_47_1_node_284;
  to R1_12_47_1_tn_312;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_313;
// downstream 43.87 kva on CS
  phases CS;
  from R1_12_47_1_node_430;
  to R1_12_47_1_tn_313;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R1_12_47_1_xfmr_314;
// downstream 11.91 kva on BS
  phases BS;
  from R1_12_47_1_node_252;
  to R1_12_47_1_tn_314;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_315;
// downstream 17.02 kva on BS
  phases BS;
  from R1_12_47_1_node_253;
  to R1_12_47_1_tn_315;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_316;
// downstream 13.90 kva on CS
  phases CS;
  from R1_12_47_1_node_221;
  to R1_12_47_1_tn_316;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_317;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_204;
  to R1_12_47_1_tn_317;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_318;
// downstream 9.99 kva on BS
  phases BS;
  from R1_12_47_1_node_204;
  to R1_12_47_1_tn_318;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_319;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_204;
  to R1_12_47_1_tn_319;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_320;
// downstream 21.58 kva on BS
  phases BS;
  from R1_12_47_1_node_213;
  to R1_12_47_1_tn_320;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_321;
// downstream 2.40 kva on AS
  phases AS;
  from R1_12_47_1_node_379;
  to R1_12_47_1_tn_321;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_322;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_367;
  to R1_12_47_1_tn_322;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_323;
// downstream 25.50 kva on BS
  phases BS;
  from R1_12_47_1_node_367;
  to R1_12_47_1_tn_323;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_324;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_367;
  to R1_12_47_1_tn_324;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_325;
// downstream 11.59 kva on BS
  phases BS;
  from R1_12_47_1_node_251;
  to R1_12_47_1_tn_325;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_326;
// downstream 18.13 kva on CS
  phases CS;
  from R1_12_47_1_node_431;
  to R1_12_47_1_tn_326;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_327;
// downstream 29.97 kva on CS
  phases CS;
  from R1_12_47_1_node_266;
  to R1_12_47_1_tn_327;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_328;
// downstream 39.31 kva on CS
  phases CS;
  from R1_12_47_1_node_226;
  to R1_12_47_1_tn_328;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R1_12_47_1_xfmr_329;
// downstream 4.16 kva on AS
  phases AS;
  from R1_12_47_1_node_381;
  to R1_12_47_1_tn_329;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_330;
// downstream 24.70 kva on BS
  phases BS;
  from R1_12_47_1_node_260;
  to R1_12_47_1_tn_330;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_331;
// downstream 9.01 kva on AS
  phases AS;
  from R1_12_47_1_node_258;
  to R1_12_47_1_tn_331;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_332;
// downstream 66.02 kva on CS
  phases CS;
  from R1_12_47_1_node_265;
  to R1_12_47_1_tn_332;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R1_12_47_1_xfmr_333;
// downstream 18.62 kva on BS
  phases BS;
  from R1_12_47_1_node_262;
  to R1_12_47_1_tn_333;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_334;
// downstream 12.21 kva on AS
  phases AS;
  from R1_12_47_1_node_257;
  to R1_12_47_1_tn_334;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_335;
// downstream 15.20 kva on CS
  phases CS;
  from R1_12_47_1_node_370;
  to R1_12_47_1_tn_335;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_336;
// downstream 4.66 kva on AS
  phases AS;
  from R1_12_47_1_node_373;
  to R1_12_47_1_tn_336;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_337;
// downstream 11.38 kva on AS
  phases AS;
  from R1_12_47_1_node_372;
  to R1_12_47_1_tn_337;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_338;
// downstream 4.80 kva on AS
  phases AS;
  from R1_12_47_1_node_375;
  to R1_12_47_1_tn_338;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_339;
// downstream 4.58 kva on AS
  phases AS;
  from R1_12_47_1_node_374;
  to R1_12_47_1_tn_339;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_340;
// downstream 8.15 kva on BS
  phases BS;
  from R1_12_47_1_node_254;
  to R1_12_47_1_tn_340;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_1_xfmr_341;
// downstream 4.05 kva on AS
  phases AS;
  from R1_12_47_1_node_378;
  to R1_12_47_1_tn_341;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_342;
// downstream 6.12 kva on AS
  phases AS;
  from R1_12_47_1_node_377;
  to R1_12_47_1_tn_342;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_343;
// downstream 20.22 kva on BS
  phases BS;
  from R1_12_47_1_node_261;
  to R1_12_47_1_tn_343;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_344;
// downstream 34.10 kva on CS
  phases CS;
  from R1_12_47_1_node_264;
  to R1_12_47_1_tn_344;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R1_12_47_1_xfmr_345;
// downstream 14.71 kva on BS
  phases BS;
  from R1_12_47_1_node_256;
  to R1_12_47_1_tn_345;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_346;
// downstream 24.22 kva on BS
  phases BS;
  from R1_12_47_1_node_208;
  to R1_12_47_1_tn_346;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_347;
// downstream 10.63 kva on BS
  phases BS;
  from R1_12_47_1_node_209;
  to R1_12_47_1_tn_347;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_348;
// downstream 11.83 kva on BS
  phases BS;
  from R1_12_47_1_node_212;
  to R1_12_47_1_tn_348;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_349;
// downstream 10.07 kva on BS
  phases BS;
  from R1_12_47_1_node_210;
  to R1_12_47_1_tn_349;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_350;
// downstream 11.59 kva on BS
  phases BS;
  from R1_12_47_1_node_211;
  to R1_12_47_1_tn_350;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_351;
// downstream 11.35 kva on BS
  phases BS;
  from R1_12_47_1_node_255;
  to R1_12_47_1_tn_351;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_352;
// downstream 3.47 kva on AS
  phases AS;
  from R1_12_47_1_node_380;
  to R1_12_47_1_tn_352;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_353;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_202;
  to R1_12_47_1_tn_353;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_354;
// downstream 17.98 kva on BS
  phases BS;
  from R1_12_47_1_node_202;
  to R1_12_47_1_tn_354;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_355;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_202;
  to R1_12_47_1_tn_355;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_356;
// downstream 26.60 kva on CS
  phases CS;
  from R1_12_47_1_node_389;
  to R1_12_47_1_tn_356;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_357;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_369;
  to R1_12_47_1_tn_357;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_358;
// downstream 19.18 kva on BS
  phases BS;
  from R1_12_47_1_node_369;
  to R1_12_47_1_tn_358;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_359;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_369;
  to R1_12_47_1_tn_359;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_360;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_383;
  to R1_12_47_1_tn_360;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_361;
// downstream 4.30 kva on AS
  phases AS;
  from R1_12_47_1_node_385;
  to R1_12_47_1_tn_361;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_362;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_390;
  to R1_12_47_1_tn_362;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_363;
// downstream 7.91 kva on BS
  phases BS;
  from R1_12_47_1_node_390;
  to R1_12_47_1_tn_363;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_1_xfmr_364;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_390;
  to R1_12_47_1_tn_364;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_365;
// downstream 2.07 kva on AS
  phases AS;
  from R1_12_47_1_node_388;
  to R1_12_47_1_tn_365;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_366;
// downstream 3.67 kva on AS
  phases AS;
  from R1_12_47_1_node_394;
  to R1_12_47_1_tn_366;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_367;
// downstream 9.32 kva on AS
  phases AS;
  from R1_12_47_1_node_395;
  to R1_12_47_1_tn_367;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_368;
// downstream 11.67 kva on BS
  phases BS;
  from R1_12_47_1_node_214;
  to R1_12_47_1_tn_368;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_369;
// downstream 4.27 kva on AS
  phases AS;
  from R1_12_47_1_node_386;
  to R1_12_47_1_tn_369;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_370;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_391;
  to R1_12_47_1_tn_370;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_371;
// downstream 20.70 kva on BS
  phases BS;
  from R1_12_47_1_node_391;
  to R1_12_47_1_tn_371;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_372;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_391;
  to R1_12_47_1_tn_372;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_373;
// downstream 8.55 kva on BS
  phases BS;
  from R1_12_47_1_node_396;
  to R1_12_47_1_tn_373;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_374;
// downstream 10.71 kva on BS
  phases BS;
  from R1_12_47_1_node_398;
  to R1_12_47_1_tn_374;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_375;
// downstream 11.99 kva on BS
  phases BS;
  from R1_12_47_1_node_397;
  to R1_12_47_1_tn_375;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_376;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_393;
  to R1_12_47_1_tn_376;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_377;
// downstream 9.83 kva on BS
  phases BS;
  from R1_12_47_1_node_393;
  to R1_12_47_1_tn_377;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_378;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_393;
  to R1_12_47_1_tn_378;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_379;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_175;
  to R1_12_47_1_tn_379;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_380;
// downstream 5.12 kva on BS
  phases BS;
  from R1_12_47_1_node_175;
  to R1_12_47_1_tn_380;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_1_xfmr_381;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_175;
  to R1_12_47_1_tn_381;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_382;
// downstream 33.49 kva on BS
  phases BS;
  from R1_12_47_1_node_206;
  to R1_12_47_1_tn_382;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R1_12_47_1_xfmr_383;
// downstream 32.85 kva on BS
  phases BS;
  from R1_12_47_1_node_207;
  to R1_12_47_1_tn_383;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R1_12_47_1_xfmr_384;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_174;
  to R1_12_47_1_tn_384;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_385;
// downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_1_node_174;
  to R1_12_47_1_tn_385;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R1_12_47_1_xfmr_386;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_174;
  to R1_12_47_1_tn_386;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_387;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_399;
  to R1_12_47_1_tn_387;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_388;
// downstream 10.39 kva on BS
  phases BS;
  from R1_12_47_1_node_399;
  to R1_12_47_1_tn_388;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_389;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_399;
  to R1_12_47_1_tn_389;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_390;
// downstream 20.09 kva on CS
  phases CS;
  from R1_12_47_1_node_180;
  to R1_12_47_1_tn_390;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_391;
// downstream 19.22 kva on CS
  phases CS;
  from R1_12_47_1_node_181;
  to R1_12_47_1_tn_391;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_392;
// downstream 20.09 kva on CS
  phases CS;
  from R1_12_47_1_node_179;
  to R1_12_47_1_tn_392;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_393;
// downstream 11.84 kva on CS
  phases CS;
  from R1_12_47_1_node_609;
  to R1_12_47_1_tn_393;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R1_12_47_1_xfmr_394;
// downstream 33.01 kva on CS
  phases CS;
  from R1_12_47_1_node_176;
  to R1_12_47_1_tn_394;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R1_12_47_1_xfmr_395;
// downstream 28.78 kva on CS
  phases CS;
  from R1_12_47_1_node_177;
  to R1_12_47_1_tn_395;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_396;
// downstream 18.79 kva on CS
  phases CS;
  from R1_12_47_1_node_172;
  to R1_12_47_1_tn_396;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_397;
// downstream 6.84 kva on CS
  phases CS;
  from R1_12_47_1_node_178;
  to R1_12_47_1_tn_397;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R1_12_47_1_xfmr_398;
// downstream 14.33 kva on CS
  phases CS;
  from R1_12_47_1_node_171;
  to R1_12_47_1_tn_398;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_399;
// downstream 10.21 kva on CS
  phases CS;
  from R1_12_47_1_node_169;
  to R1_12_47_1_tn_399;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R1_12_47_1_xfmr_400;
// downstream 3.31 kva on AS
  phases AS;
  from R1_12_47_1_node_166;
  to R1_12_47_1_tn_400;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_401;
// downstream 28.89 kva on CS
  phases CS;
  from R1_12_47_1_node_167;
  to R1_12_47_1_tn_401;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_402;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_400;
  to R1_12_47_1_tn_402;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_403;
// downstream 9.75 kva on BS
  phases BS;
  from R1_12_47_1_node_400;
  to R1_12_47_1_tn_403;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_404;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_400;
  to R1_12_47_1_tn_404;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_405;
// downstream 4.66 kva on AS
  phases AS;
  from R1_12_47_1_node_158;
  to R1_12_47_1_tn_405;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_406;
// downstream 4.22 kva on AS
  phases AS;
  from R1_12_47_1_node_151;
  to R1_12_47_1_tn_406;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_407;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_139;
  to R1_12_47_1_tn_407;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_408;
// downstream 16.71 kva on BS
  phases BS;
  from R1_12_47_1_node_139;
  to R1_12_47_1_tn_408;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_409;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_139;
  to R1_12_47_1_tn_409;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_410;
// downstream 3.91 kva on AS
  phases AS;
  from R1_12_47_1_node_152;
  to R1_12_47_1_tn_410;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_411;
// downstream 21.07 kva on CS
  phases CS;
  from R1_12_47_1_node_170;
  to R1_12_47_1_tn_411;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_412;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_401;
  to R1_12_47_1_tn_412;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_413;
// downstream 21.74 kva on BS
  phases BS;
  from R1_12_47_1_node_401;
  to R1_12_47_1_tn_413;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_414;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_401;
  to R1_12_47_1_tn_414;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_415;
// downstream 8.71 kva on AS
  phases AS;
  from R1_12_47_1_node_160;
  to R1_12_47_1_tn_415;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_416;
// downstream 2.98 kva on AS
  phases AS;
  from R1_12_47_1_node_155;
  to R1_12_47_1_tn_416;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_417;
// downstream 25.58 kva on BS
  phases BS;
  from R1_12_47_1_node_405;
  to R1_12_47_1_tn_417;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_418;
// downstream 9.67 kva on BS
  phases BS;
  from R1_12_47_1_node_407;
  to R1_12_47_1_tn_418;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_419;
// downstream 12.31 kva on BS
  phases BS;
  from R1_12_47_1_node_406;
  to R1_12_47_1_tn_419;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_420;
// downstream 7.99 kva on AS
  phases AS;
  from R1_12_47_1_node_153;
  to R1_12_47_1_tn_420;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_421;
// downstream 18.68 kva on CS
  phases CS;
  from R1_12_47_1_node_182;
  to R1_12_47_1_tn_421;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_422;
// downstream 4.99 kva on AS
  phases AS;
  from R1_12_47_1_node_156;
  to R1_12_47_1_tn_422;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_423;
// downstream 12.71 kva on CS
  phases CS;
  from R1_12_47_1_node_185;
  to R1_12_47_1_tn_423;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_424;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_403;
  to R1_12_47_1_tn_424;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_425;
// downstream 23.10 kva on BS
  phases BS;
  from R1_12_47_1_node_403;
  to R1_12_47_1_tn_425;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_426;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_403;
  to R1_12_47_1_tn_426;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_427;
// downstream 12.10 kva on AS
  phases AS;
  from R1_12_47_1_node_161;
  to R1_12_47_1_tn_427;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_428;
// downstream 0.91 kva on AS
  phases AS;
  from R1_12_47_1_node_132;
  to R1_12_47_1_tn_428;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_429;
// downstream 2.64 kva on BS
  phases BS;
  from R1_12_47_1_node_132;
  to R1_12_47_1_tn_429;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R1_12_47_1_xfmr_430;
// downstream 3.58 kva on CS
  phases CS;
  from R1_12_47_1_node_132;
  to R1_12_47_1_tn_430;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_431;
// downstream 4.30 kva on AS
  phases AS;
  from R1_12_47_1_node_141;
  to R1_12_47_1_tn_431;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_432;
// downstream 3.89 kva on AS
  phases AS;
  from R1_12_47_1_node_142;
  to R1_12_47_1_tn_432;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_433;
// downstream 6.01 kva on AS
  phases AS;
  from R1_12_47_1_node_144;
  to R1_12_47_1_tn_433;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_434;
// downstream 8.93 kva on AS
  phases AS;
  from R1_12_47_1_node_143;
  to R1_12_47_1_tn_434;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_435;
// downstream 5.32 kva on AS
  phases AS;
  from R1_12_47_1_node_145;
  to R1_12_47_1_tn_435;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_436;
// downstream 6.01 kva on AS
  phases AS;
  from R1_12_47_1_node_146;
  to R1_12_47_1_tn_436;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_437;
// downstream 9.87 kva on AS
  phases AS;
  from R1_12_47_1_node_147;
  to R1_12_47_1_tn_437;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_438;
// downstream 4.33 kva on AS
  phases AS;
  from R1_12_47_1_node_409;
  to R1_12_47_1_tn_438;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_439;
// downstream 4.00 kva on AS
  phases AS;
  from R1_12_47_1_node_157;
  to R1_12_47_1_tn_439;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_440;
// downstream 19.11 kva on CS
  phases CS;
  from R1_12_47_1_node_186;
  to R1_12_47_1_tn_440;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_441;
// downstream 15.42 kva on CS
  phases CS;
  from R1_12_47_1_node_187;
  to R1_12_47_1_tn_441;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_442;
// downstream 21.28 kva on CS
  phases CS;
  from R1_12_47_1_node_188;
  to R1_12_47_1_tn_442;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_443;
// downstream 10.53 kva on CS
  phases CS;
  from R1_12_47_1_node_183;
  to R1_12_47_1_tn_443;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R1_12_47_1_xfmr_444;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_76;
  to R1_12_47_1_tn_444;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_445;
// downstream 18.70 kva on BS
  phases BS;
  from R1_12_47_1_node_76;
  to R1_12_47_1_tn_445;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_446;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_76;
  to R1_12_47_1_tn_446;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_447;
// downstream 11.40 kva on CS
  phases CS;
  from R1_12_47_1_node_184;
  to R1_12_47_1_tn_447;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R1_12_47_1_xfmr_448;
// downstream 24.70 kva on BS
  phases BS;
  from R1_12_47_1_node_135;
  to R1_12_47_1_tn_448;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_449;
// downstream 34.13 kva on BS
  phases BS;
  from R1_12_47_1_node_137;
  to R1_12_47_1_tn_449;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R1_12_47_1_xfmr_450;
// downstream 6.95 kva on AS
  phases AS;
  from R1_12_47_1_node_150;
  to R1_12_47_1_tn_450;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_451;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_75;
  to R1_12_47_1_tn_451;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_452;
// downstream 8.15 kva on BS
  phases BS;
  from R1_12_47_1_node_75;
  to R1_12_47_1_tn_452;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_1_xfmr_453;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_75;
  to R1_12_47_1_tn_453;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_454;
// downstream 30.21 kva on BS
  phases BS;
  from R1_12_47_1_node_136;
  to R1_12_47_1_tn_454;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_455;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_131;
  to R1_12_47_1_tn_455;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_456;
// downstream 17.42 kva on BS
  phases BS;
  from R1_12_47_1_node_131;
  to R1_12_47_1_tn_456;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_457;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_131;
  to R1_12_47_1_tn_457;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_458;
// downstream 11.84 kva on CS
  phases CS;
  from R1_12_47_1_node_189;
  to R1_12_47_1_tn_458;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R1_12_47_1_xfmr_459;
// downstream 15.53 kva on CS
  phases CS;
  from R1_12_47_1_node_199;
  to R1_12_47_1_tn_459;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_460;
// downstream 31.73 kva on BS
  phases BS;
  from R1_12_47_1_node_138;
  to R1_12_47_1_tn_460;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R1_12_47_1_xfmr_461;
// downstream 14.47 kva on BS
  phases BS;
  from R1_12_47_1_node_78;
  to R1_12_47_1_tn_461;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_462;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_67;
  to R1_12_47_1_tn_462;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_463;
// downstream 18.38 kva on BS
  phases BS;
  from R1_12_47_1_node_67;
  to R1_12_47_1_tn_463;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_464;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_67;
  to R1_12_47_1_tn_464;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_465;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_130;
  to R1_12_47_1_tn_465;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_466;
// downstream 9.35 kva on BS
  phases BS;
  from R1_12_47_1_node_130;
  to R1_12_47_1_tn_466;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_467;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_130;
  to R1_12_47_1_tn_467;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_468;
// downstream 3.03 kva on AS
  phases AS;
  from R1_12_47_1_node_72;
  to R1_12_47_1_tn_468;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_469;
// downstream 9.23 kva on CS
  phases CS;
  from R1_12_47_1_node_191;
  to R1_12_47_1_tn_469;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R1_12_47_1_xfmr_470;
// downstream 3.11 kva on AS
  phases AS;
  from R1_12_47_1_node_73;
  to R1_12_47_1_tn_470;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_471;
// downstream 1.87 kva on AS
  phases AS;
  from R1_12_47_1_node_24;
  to R1_12_47_1_tn_471;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_472;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_66;
  to R1_12_47_1_tn_472;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_473;
// downstream 8.31 kva on BS
  phases BS;
  from R1_12_47_1_node_66;
  to R1_12_47_1_tn_473;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R1_12_47_1_xfmr_474;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_66;
  to R1_12_47_1_tn_474;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_475;
// downstream 13.19 kva on BS
  phases BS;
  from R1_12_47_1_node_129;
  to R1_12_47_1_tn_475;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_476;
// downstream 15.85 kva on CS
  phases CS;
  from R1_12_47_1_node_194;
  to R1_12_47_1_tn_476;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_477;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_65;
  to R1_12_47_1_tn_477;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_478;
// downstream 8.71 kva on BS
  phases BS;
  from R1_12_47_1_node_65;
  to R1_12_47_1_tn_478;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_479;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_65;
  to R1_12_47_1_tn_479;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_480;
// downstream 21.83 kva on CS
  phases CS;
  from R1_12_47_1_node_46;
  to R1_12_47_1_tn_480;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_481;
// downstream 4.05 kva on AS
  phases AS;
  from R1_12_47_1_node_71;
  to R1_12_47_1_tn_481;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_482;
// downstream 9.12 kva on CS
  phases CS;
  from R1_12_47_1_node_45;
  to R1_12_47_1_tn_482;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R1_12_47_1_xfmr_483;
// downstream 12.05 kva on CS
  phases CS;
  from R1_12_47_1_node_192;
  to R1_12_47_1_tn_483;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R1_12_47_1_xfmr_484;
// downstream 11.75 kva on BS
  phases BS;
  from R1_12_47_1_node_127;
  to R1_12_47_1_tn_484;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_485;
// downstream 3.86 kva on AS
  phases AS;
  from R1_12_47_1_node_70;
  to R1_12_47_1_tn_485;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_486;
// downstream 2.87 kva on AS
  phases AS;
  from R1_12_47_1_node_23;
  to R1_12_47_1_tn_486;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_487;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_64;
  to R1_12_47_1_tn_487;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_488;
// downstream 19.74 kva on BS
  phases BS;
  from R1_12_47_1_node_64;
  to R1_12_47_1_tn_488;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_489;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_64;
  to R1_12_47_1_tn_489;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_490;
// downstream 49.63 kva on CS
  phases CS;
  from R1_12_47_1_node_198;
  to R1_12_47_1_tn_490;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R1_12_47_1_xfmr_491;
// downstream 24.32 kva on CS
  phases CS;
  from R1_12_47_1_node_196;
  to R1_12_47_1_tn_491;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_492;
// downstream 27.42 kva on BS
  phases BS;
  from R1_12_47_1_node_42;
  to R1_12_47_1_tn_492;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_493;
// downstream 3.56 kva on AS
  phases AS;
  from R1_12_47_1_node_69;
  to R1_12_47_1_tn_493;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_494;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_63;
  to R1_12_47_1_tn_494;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_495;
// downstream 29.49 kva on BS
  phases BS;
  from R1_12_47_1_node_63;
  to R1_12_47_1_tn_495;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_496;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_63;
  to R1_12_47_1_tn_496;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_497;
// downstream 21.83 kva on CS
  phases CS;
  from R1_12_47_1_node_200;
  to R1_12_47_1_tn_497;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_498;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_43;
  to R1_12_47_1_tn_498;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_499;
// downstream 2.24 kva on BS
  phases BS;
  from R1_12_47_1_node_43;
  to R1_12_47_1_tn_499;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R1_12_47_1_xfmr_500;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_43;
  to R1_12_47_1_tn_500;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_501;
// downstream 27.18 kva on BS
  phases BS;
  from R1_12_47_1_node_41;
  to R1_12_47_1_tn_501;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_502;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_62;
  to R1_12_47_1_tn_502;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_503;
// downstream 19.90 kva on BS
  phases BS;
  from R1_12_47_1_node_62;
  to R1_12_47_1_tn_503;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_504;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_62;
  to R1_12_47_1_tn_504;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_505;
// downstream 1.98 kva on AS
  phases AS;
  from R1_12_47_1_node_68;
  to R1_12_47_1_tn_505;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_506;
// downstream 3.64 kva on AS
  phases AS;
  from R1_12_47_1_node_27;
  to R1_12_47_1_tn_506;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_507;
// downstream 3.83 kva on AS
  phases AS;
  from R1_12_47_1_node_28;
  to R1_12_47_1_tn_507;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_508;
// downstream 16.31 kva on BS
  phases BS;
  from R1_12_47_1_node_40;
  to R1_12_47_1_tn_508;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_509;
// downstream 10.55 kva on BS
  phases BS;
  from R1_12_47_1_node_59;
  to R1_12_47_1_tn_509;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_510;
// downstream 5.13 kva on AS
  phases AS;
  from R1_12_47_1_node_22;
  to R1_12_47_1_tn_510;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_511;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_60;
  to R1_12_47_1_tn_511;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_512;
// downstream 22.54 kva on BS
  phases BS;
  from R1_12_47_1_node_60;
  to R1_12_47_1_tn_512;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_513;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_60;
  to R1_12_47_1_tn_513;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_514;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_55;
  to R1_12_47_1_tn_514;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_515;
// downstream 12.47 kva on BS
  phases BS;
  from R1_12_47_1_node_55;
  to R1_12_47_1_tn_515;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_516;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_55;
  to R1_12_47_1_tn_516;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_517;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_56;
  to R1_12_47_1_tn_517;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_518;
// downstream 17.90 kva on BS
  phases BS;
  from R1_12_47_1_node_56;
  to R1_12_47_1_tn_518;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_519;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_56;
  to R1_12_47_1_tn_519;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_520;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_57;
  to R1_12_47_1_tn_520;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_521;
// downstream 28.45 kva on BS
  phases BS;
  from R1_12_47_1_node_57;
  to R1_12_47_1_tn_521;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_522;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_57;
  to R1_12_47_1_tn_522;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_523;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_52;
  to R1_12_47_1_tn_523;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_524;
// downstream 7.19 kva on BS
  phases BS;
  from R1_12_47_1_node_52;
  to R1_12_47_1_tn_524;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_1_xfmr_525;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_52;
  to R1_12_47_1_tn_525;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_526;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_49;
  to R1_12_47_1_tn_526;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_527;
// downstream 16.39 kva on BS
  phases BS;
  from R1_12_47_1_node_49;
  to R1_12_47_1_tn_527;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_528;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_49;
  to R1_12_47_1_tn_528;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_529;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_51;
  to R1_12_47_1_tn_529;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_530;
// downstream 3.68 kva on BS
  phases BS;
  from R1_12_47_1_node_51;
  to R1_12_47_1_tn_530;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R1_12_47_1_xfmr_531;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_51;
  to R1_12_47_1_tn_531;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_532;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_47;
  to R1_12_47_1_tn_532;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_533;
// downstream 10.07 kva on BS
  phases BS;
  from R1_12_47_1_node_47;
  to R1_12_47_1_tn_533;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_534;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_47;
  to R1_12_47_1_tn_534;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_535;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_15;
  to R1_12_47_1_tn_535;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_536;
// downstream 6.87 kva on BS
  phases BS;
  from R1_12_47_1_node_15;
  to R1_12_47_1_tn_536;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R1_12_47_1_xfmr_537;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_15;
  to R1_12_47_1_tn_537;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_538;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_16;
  to R1_12_47_1_tn_538;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_539;
// downstream 29.65 kva on BS
  phases BS;
  from R1_12_47_1_node_16;
  to R1_12_47_1_tn_539;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_540;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_16;
  to R1_12_47_1_tn_540;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_541;
// downstream 10.87 kva on BS
  phases BS;
  from R1_12_47_1_node_58;
  to R1_12_47_1_tn_541;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_542;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_8;
  to R1_12_47_1_tn_542;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_543;
// downstream 10.39 kva on BS
  phases BS;
  from R1_12_47_1_node_8;
  to R1_12_47_1_tn_543;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_544;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_8;
  to R1_12_47_1_tn_544;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_545;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_9;
  to R1_12_47_1_tn_545;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_546;
// downstream 19.74 kva on BS
  phases BS;
  from R1_12_47_1_node_9;
  to R1_12_47_1_tn_546;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_547;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_9;
  to R1_12_47_1_tn_547;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_548;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_5;
  to R1_12_47_1_tn_548;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_549;
// downstream 11.43 kva on BS
  phases BS;
  from R1_12_47_1_node_5;
  to R1_12_47_1_tn_549;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_550;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_5;
  to R1_12_47_1_tn_550;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_551;
// downstream 22.36 kva on AS
  phases AS;
  from R1_12_47_1_node_25;
  to R1_12_47_1_tn_551;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_552;
// downstream 22.36 kva on BS
  phases BS;
  from R1_12_47_1_node_25;
  to R1_12_47_1_tn_552;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_553;
// downstream 22.36 kva on CS
  phases CS;
  from R1_12_47_1_node_25;
  to R1_12_47_1_tn_553;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_554;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_3;
  to R1_12_47_1_tn_554;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_555;
// downstream 37.81 kva on BS
  phases BS;
  from R1_12_47_1_node_3;
  to R1_12_47_1_tn_555;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R1_12_47_1_xfmr_556;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_3;
  to R1_12_47_1_tn_556;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_557;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_80;
  to R1_12_47_1_tn_557;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_558;
// downstream 17.82 kva on BS
  phases BS;
  from R1_12_47_1_node_80;
  to R1_12_47_1_tn_558;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_559;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_80;
  to R1_12_47_1_tn_559;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_560;
// downstream 17.81 kva on CS
  phases CS;
  from R1_12_47_1_node_54;
  to R1_12_47_1_tn_560;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_561;
// downstream 5.13 kva on AS
  phases AS;
  from R1_12_47_1_node_53;
  to R1_12_47_1_tn_561;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_562;
// downstream 18.06 kva on BS
  phases BS;
  from R1_12_47_1_node_30;
  to R1_12_47_1_tn_562;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_563;
// downstream 8.71 kva on BS
  phases BS;
  from R1_12_47_1_node_84;
  to R1_12_47_1_tn_563;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_564;
// downstream 26.86 kva on BS
  phases BS;
  from R1_12_47_1_node_39;
  to R1_12_47_1_tn_564;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_565;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_81;
  to R1_12_47_1_tn_565;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_566;
// downstream 10.47 kva on BS
  phases BS;
  from R1_12_47_1_node_81;
  to R1_12_47_1_tn_566;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_567;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_81;
  to R1_12_47_1_tn_567;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_568;
// downstream 11.51 kva on BS
  phases BS;
  from R1_12_47_1_node_86;
  to R1_12_47_1_tn_568;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R1_12_47_1_xfmr_569;
// downstream 23.18 kva on BS
  phases BS;
  from R1_12_47_1_node_87;
  to R1_12_47_1_tn_569;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_570;
// downstream 19.98 kva on CS
  phases CS;
  from R1_12_47_1_node_85;
  to R1_12_47_1_tn_570;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_571;
// downstream 5.68 kva on AS
  phases AS;
  from R1_12_47_1_node_119;
  to R1_12_47_1_tn_571;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_572;
// downstream 3.09 kva on AS
  phases AS;
  from R1_12_47_1_node_126;
  to R1_12_47_1_tn_572;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_573;
// downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_1_node_83;
  to R1_12_47_1_tn_573;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_574;
// downstream 18.38 kva on BS
  phases BS;
  from R1_12_47_1_node_83;
  to R1_12_47_1_tn_574;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R1_12_47_1_xfmr_575;
// downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_1_node_83;
  to R1_12_47_1_tn_575;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_12_47_1_xfmr_576;
// downstream 24.65 kva on CS
  phases CS;
  from R1_12_47_1_node_92;
  to R1_12_47_1_tn_576;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_577;
// downstream 16.40 kva on CS
  phases CS;
  from R1_12_47_1_node_91;
  to R1_12_47_1_tn_577;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_578;
// downstream 3.61 kva on AS
  phases AS;
  from R1_12_47_1_node_106;
  to R1_12_47_1_tn_578;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_579;
// downstream 2.23 kva on AS
  phases AS;
  from R1_12_47_1_node_120;
  to R1_12_47_1_tn_579;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_580;
// downstream 3.89 kva on AS
  phases AS;
  from R1_12_47_1_node_116;
  to R1_12_47_1_tn_580;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_581;
// downstream 8.43 kva on AS
  phases AS;
  from R1_12_47_1_node_125;
  to R1_12_47_1_tn_581;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_12_47_1_xfmr_582;
// downstream 32.25 kva on CS
  phases CS;
  from R1_12_47_1_node_93;
  to R1_12_47_1_tn_582;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R1_12_47_1_xfmr_583;
// downstream 6.01 kva on AS
  phases AS;
  from R1_12_47_1_node_122;
  to R1_12_47_1_tn_583;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_584;
// downstream 17.70 kva on CS
  phases CS;
  from R1_12_47_1_node_95;
  to R1_12_47_1_tn_584;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_585;
// downstream 2.76 kva on AS
  phases AS;
  from R1_12_47_1_node_118;
  to R1_12_47_1_tn_585;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_586;
// downstream 6.62 kva on AS
  phases AS;
  from R1_12_47_1_node_109;
  to R1_12_47_1_tn_586;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_587;
// downstream 29.43 kva on CS
  phases CS;
  from R1_12_47_1_node_94;
  to R1_12_47_1_tn_587;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_588;
// downstream 5.82 kva on AS
  phases AS;
  from R1_12_47_1_node_123;
  to R1_12_47_1_tn_588;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_589;
// downstream 29.43 kva on CS
  phases CS;
  from R1_12_47_1_node_103;
  to R1_12_47_1_tn_589;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_590;
// downstream 5.76 kva on AS
  phases AS;
  from R1_12_47_1_node_124;
  to R1_12_47_1_tn_590;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_591;
// downstream 2.84 kva on AS
  phases AS;
  from R1_12_47_1_node_111;
  to R1_12_47_1_tn_591;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_592;
// downstream 12.49 kva on CS
  phases CS;
  from R1_12_47_1_node_97;
  to R1_12_47_1_tn_592;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R1_12_47_1_xfmr_593;
// downstream 13.79 kva on CS
  phases CS;
  from R1_12_47_1_node_99;
  to R1_12_47_1_tn_593;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_594;
// downstream 17.92 kva on CS
  phases CS;
  from R1_12_47_1_node_100;
  to R1_12_47_1_tn_594;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_595;
// downstream 6.06 kva on AS
  phases AS;
  from R1_12_47_1_node_113;
  to R1_12_47_1_tn_595;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_596;
// downstream 18.57 kva on CS
  phases CS;
  from R1_12_47_1_node_105;
  to R1_12_47_1_tn_596;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_12_47_1_xfmr_597;
// downstream 5.10 kva on AS
  phases AS;
  from R1_12_47_1_node_115;
  to R1_12_47_1_tn_597;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_12_47_1_xfmr_598;
// downstream 3.83 kva on AS
  phases AS;
  from R1_12_47_1_node_114;
  to R1_12_47_1_tn_598;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_12_47_1_xfmr_599;
// downstream 71.24 kva on C
  phases CN;
  from R1_12_47_1_node_419;
  to R1_12_47_1_meter_1;
  configuration XF1_PADMOUNT_CN_100;
}
object transformer {
  name R1_12_47_1_xfmr_600;
// downstream 12.38 kva on A
  phases AN;
  from R1_12_47_1_node_410;
  to R1_12_47_1_meter_2;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R1_12_47_1_xfmr_601;
// downstream 38.77 kva on C
  phases CN;
  from R1_12_47_1_node_358;
  to R1_12_47_1_meter_3;
  configuration XF1_POLETOP_CN_50;
}
object transformer {
  name R1_12_47_1_xfmr_602;
// downstream 8.95 kva on ABC
  phases ABCN;
  from R1_12_47_1_node_346;
  to R1_12_47_1_meter_4;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R1_12_47_1_xfmr_603;
// downstream 21.82 kva on ABC
  phases ABCN;
  from R1_12_47_1_node_360;
  to R1_12_47_1_meter_5;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R1_12_47_1_xfmr_604;
// downstream 16.94 kva on ABC
  phases ABCN;
  from R1_12_47_1_node_361;
  to R1_12_47_1_meter_6;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R1_12_47_1_xfmr_605;
// downstream 93.35 kva on ABC
  phases ABCN;
  from R1_12_47_1_node_243;
  to R1_12_47_1_meter_7;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R1_12_47_1_xfmr_606;
// downstream 9.59 kva on A
  phases AN;
  from R1_12_47_1_node_366;
  to R1_12_47_1_meter_8;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R1_12_47_1_xfmr_607;
// downstream 54.40 kva on C
  phases CN;
  from R1_12_47_1_node_301;
  to R1_12_47_1_meter_9;
  configuration XF1_POLETOP_CN_75;
}
object transformer {
  name R1_12_47_1_xfmr_608;
// downstream 11.29 kva on C
  phases CN;
  from R1_12_47_1_node_248;
  to R1_12_47_1_meter_10;
  configuration XF1_PADMOUNT_CN_15;
}
object transformer {
  name R1_12_47_1_xfmr_609;
// downstream 9.75 kva on ABC
  phases ABCN;
  from R1_12_47_1_node_362;
  to R1_12_47_1_meter_11;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R1_12_47_1_xfmr_610;
// downstream 29.54 kva on C
  phases CN;
  from R1_12_47_1_node_302;
  to R1_12_47_1_meter_12;
  configuration XF1_POLETOP_CN_37p5;
}
object transformer {
  name R1_12_47_1_xfmr_611;
// downstream 4.60 kva on A
  phases AN;
  from R1_12_47_1_node_33;
  to R1_12_47_1_meter_13;
  configuration XF1_PADMOUNT_AN_10;
}
object transformer {
  name R1_12_47_1_xfmr_612;
// downstream 2.37 kva on A
  phases AN;
  from R1_12_47_1_node_37;
  to R1_12_47_1_meter_14;
  configuration XF1_POLETOP_AN_5;
}
object transformer {
  name R1_12_47_1_xfmr_613;
// downstream 2.32 kva on A
  phases AN;
  from R1_12_47_1_node_32;
  to R1_12_47_1_meter_15;
  configuration XF1_POLETOP_AN_5;
}
object transformer {
  name R1_12_47_1_xfmr_614;
// downstream 9.54 kva on A
  phases AN;
  from R1_12_47_1_node_36;
  to R1_12_47_1_meter_16;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R1_12_47_1_xfmr_615;
// downstream 6.23 kva on A
  phases AN;
  from R1_12_47_1_node_35;
  to R1_12_47_1_meter_17;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R1_12_47_1_xfmr_616;
// downstream 9.59 kva on A
  phases AN;
  from R1_12_47_1_node_34;
  to R1_12_47_1_meter_18;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R1_12_47_1_xfmr_617;
// downstream 15.43 kva on ABC
  phases ABCN;
  from R1_12_47_1_node_12;
  to R1_12_47_1_meter_19;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R1_12_47_1_xfmr_618;
// downstream 11.51 kva on ABC
  phases ABCN;
  from R1_12_47_1_node_10;
  to R1_12_47_1_meter_20;
  configuration XF3_PADMOUNT_ABCN_30;
}
object capacitor {
  name R1_12_47_1_cap_1;
  phases ABCN;
  pt_phase B;
  parent R1_12_47_1_node_422;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 7300;
  voltage_set_low 7100;
  capacitor_A 0.15 MVAr;
  capacitor_B 0.15 MVAr;
  capacitor_C 0.15 MVAr;
  control_level INDIVIDUAL;
  switchA CLOSED;
  switchB CLOSED;
  switchC CLOSED;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7200;
  nominal_voltage 7200;
}
object capacitor {
  name R1_12_47_1_cap_2;
  phases ABCN;
  pt_phase B;
  parent R1_12_47_1_node_216;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 7300;
  voltage_set_low 7100;
  capacitor_A 0.3 MVAr;
  capacitor_B 0.3 MVAr;
  capacitor_C 0.3 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7200;
  nominal_voltage 7200;
}
object capacitor {
  name R1_12_47_1_cap_3;
  phases CN;
  pt_phase C;
  parent R1_12_47_1_node_248;
  phases_connected C;
  control MANUAL;
  capacitor_A 0.15 MVAr;
  capacitor_B 0.15 MVAr;
  capacitor_C 0.15 MVAr;
  control_level INDIVIDUAL;
  switchA CLOSED;
  switchB CLOSED;
  switchC CLOSED;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7200;
  nominal_voltage 7200;
}
object node {
  name R1_12_47_1_node_1;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_2;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_3;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_4;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_5;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_6;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_7;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_8;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_9;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_10;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_11;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_12;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_13;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_14;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_15;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_16;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_17;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_18;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_19;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_20;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_21;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_22;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_23;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_24;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_25;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_26;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_27;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_28;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_29;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_30;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_31;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_32;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_33;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_34;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_35;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_36;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_37;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_38;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_39;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_40;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_41;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_42;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_43;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_44;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_45;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_46;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_47;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_48;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_49;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_50;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_51;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_52;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_53;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_54;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_55;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_56;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_57;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_58;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_59;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_60;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_61;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_62;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_63;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_64;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_65;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_66;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_67;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_68;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_69;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_70;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_71;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_72;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_73;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_74;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_75;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_76;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_77;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_78;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_79;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_80;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_81;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_82;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_83;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_84;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_85;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_86;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_87;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_88;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_89;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_90;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_91;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_92;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_93;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_94;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_95;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_96;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_97;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_98;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_99;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_100;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_101;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_102;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_103;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_104;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_105;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_106;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_107;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_108;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_109;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_110;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_111;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_112;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_113;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_114;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_115;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_116;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_117;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_118;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_119;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_120;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_121;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_122;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_123;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_124;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_125;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_126;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_127;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_128;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_129;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_130;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_131;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_132;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_133;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_134;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_135;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_136;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_137;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_138;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_139;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_140;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_141;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_142;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_143;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_144;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_145;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_146;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_147;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_148;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_149;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_150;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_151;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_152;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_153;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_154;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_155;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_156;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_157;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_158;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_159;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_160;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_161;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_162;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_163;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_164;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_165;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_166;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_167;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_168;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_169;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_170;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_171;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_172;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_173;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_174;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_175;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_176;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_177;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_178;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_179;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_180;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_181;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_182;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_183;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_184;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_185;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_186;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_187;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_188;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_189;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_190;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_191;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_192;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_193;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_194;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_195;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_196;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_197;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_198;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_199;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_200;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_201;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_202;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_203;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_204;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_205;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_206;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_207;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_208;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_209;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_210;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_211;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_212;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_213;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_214;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_215;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_216;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_217;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_218;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_219;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_220;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_221;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_222;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_223;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_224;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_225;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_226;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_227;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_228;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_229;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_230;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_231;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_232;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_233;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_234;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_235;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_236;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_237;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_238;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_239;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_240;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_241;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_242;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_243;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_244;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_245;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_246;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_247;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_248;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_249;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_250;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_251;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_252;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_253;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_254;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_255;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_256;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_257;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_258;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_259;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R1_12_47_1_node_260;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_261;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_262;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_263;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R1_12_47_1_node_264;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_265;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_266;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_267;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_268;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_269;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_270;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R1_12_47_1_node_271;
