clock {
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00';
     stoptime '2000-01-01 0:01:00';
}
#set profiler=1
module tape;
module powerflow{
  solver_method NR;
  default_maximum_voltage_error 1e-6;
};
object transformer_configuration {
  name XF1_PADMOUNT_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_BN_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 75.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_BN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_45;
  power_rating 45.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_150;
  power_rating 150.00;
  powerA_rating 50.00;
  powerB_rating 50.00;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03250;
  shunt_resistance 185.19;
  shunt_reactance 36.36;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_750;
  power_rating 750.00;
  powerA_rating 250.00;
  powerB_rating 250.00;
  powerC_rating 250.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.00970;
  reactance 0.05110;
  shunt_resistance 227.27;
  shunt_reactance 52.91;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_112p5;
  power_rating 112.50;
  powerA_rating 37.50;
  powerB_rating 37.50;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_225;
  power_rating 225.00;
  powerA_rating 75.00;
  powerB_rating 75.00;
  powerC_rating 75.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_500;
  power_rating 500.00;
  powerA_rating 166.67;
  powerB_rating 166.67;
  powerC_rating 166.67;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01100;
  reactance 0.04880;
  shunt_resistance 222.22;
  shunt_reactance 44.25;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_500;
  power_rating 500.00;
  powerA_rating 166.67;
  powerB_rating 166.67;
  powerC_rating 166.67;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01100;
  reactance 0.04880;
  shunt_resistance 222.22;
  shunt_reactance 44.25;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_112p5;
  power_rating 112.50;
  powerA_rating 37.50;
  powerB_rating 37.50;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_45;
  power_rating 45.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF1_POLETOP_AN_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_CN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF2_POLETOP_ABN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF2_POLETOP_BCN_45;
  power_rating 45.00;
  powerA_rating 0.0;
  powerB_rating 22.50;
  powerC_rating 22.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF1_POLETOP_CN_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 100.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_150;
  power_rating 150.00;
  powerA_rating 50.00;
  powerB_rating 50.00;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03250;
  shunt_resistance 185.19;
  shunt_reactance 36.36;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_225;
  power_rating 225.00;
  powerA_rating 75.00;
  powerB_rating 75.00;
  powerC_rating 75.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name XF1_POLETOP_AN_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF1_PADMOUNT_BN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_1500;
  power_rating 1500.00;
  powerA_rating 500.00;
  powerB_rating 500.00;
  powerC_rating 500.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.00780;
  reactance 0.05700;
  shunt_resistance 256.41;
  shunt_reactance 66.23;
}
object regulator_configuration {
  name feeder_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 7500.0;
  band_width 120;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name ID_932;
  rating.summer.continuous 443.0;
  geometric_mean_radius 0.02270 ft;
  resistance 0.05230;
}
object overhead_line_conductor {
  name ID_933;
  rating.summer.continuous 120.0;
  geometric_mean_radius 0.00700 ft;
  resistance 2.40970;
}
object overhead_line_conductor {
  name ID_934;
  rating.summer.continuous 149.0;
  geometric_mean_radius 0.00663 ft;
  resistance 1.50000;
}
object overhead_line_conductor {
  name ID_935;
  rating.summer.continuous 605.0;
  geometric_mean_radius 0.02920 ft;
  resistance 0.03180;
}
object overhead_line_conductor {
  name ID_936;
  rating.summer.continuous 388.0;
  geometric_mean_radius 0.02020 ft;
  resistance 0.06570;
}
object overhead_line_conductor {
  name ID_937;
  rating.summer.continuous 123.0;
  geometric_mean_radius 0.00437 ft;
  resistance 2.53069;
}
object overhead_line_conductor {
  name ID_938;
  rating.summer.continuous 120.0;
  geometric_mean_radius 0.00756 ft;
  resistance 0.42000;
}
object overhead_line_conductor {
  name ID_939;
  rating.summer.continuous 256.0;
  geometric_mean_radius 0.01200 ft;
  resistance 0.16600;
}
object overhead_line_conductor {
  name ID_940;
  rating.summer.continuous 204.0;
  geometric_mean_radius 0.00836 ft;
  resistance 0.94500;
}
object overhead_line_conductor {
  name ID_941;
  rating.summer.continuous 112.0;
  geometric_mean_radius 0.00526 ft;
  resistance 2.39000;
}
object overhead_line_conductor {
  name ID_942;
  rating.summer.continuous 230.0;
  geometric_mean_radius 0.00446 ft;
  resistance 1.04100;
}
object overhead_line_conductor {
  name ID_943;
  rating.summer.continuous 164.0;
  geometric_mean_radius 0.00883 ft;
  resistance 1.51970;
}
object overhead_line_conductor {
  name ID_944;
  rating.summer.continuous 197.0;
  geometric_mean_radius 0.00883 ft;
  resistance 1.51970;
}
object overhead_line_conductor {
  name ID_945;
  rating.summer.continuous 90.0;
  geometric_mean_radius 0.00599 ft;
  resistance 0.67000;
}
object line_spacing {
  name ID_80;
  distance_AB 3.0 in;
  distance_BC 3.0 in;
  distance_AC 3.0 in;
  distance_AN 2.0 in;
  distance_BN 2.0 in;
  distance_CN 2.0 in;
}
object line_spacing {
  name ID_81;
  distance_BN 2.0 in;
}
object line_spacing {
  name ID_82;
  distance_AB 48.0 in;
  distance_BC 48.0 in;
  distance_AC 48.0 in;
  distance_AN 36.0 in;
  distance_BN 36.0 in;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_83;
  distance_CN 2.0 in;
}
object line_spacing {
  name ID_84;
  distance_AN 2.0 in;
}
object line_spacing {
  name ID_85;
  distance_BN 36.0 in;
}
object line_spacing {
  name ID_86;
  distance_AN 36.0 in;
}
object line_spacing {
  name ID_87;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_88;
  distance_AB 48.0 in;
  distance_AN 36.0 in;
  distance_BN 36.0 in;
}
object line_spacing {
  name ID_89;
  distance_BC 48.0 in;
  distance_BN 36.0 in;
  distance_CN 36.0 in;
}
object line_configuration {
  name ID_39;
  conductor_A ID_1825;
  conductor_B ID_1825;
  conductor_C ID_1825;
  conductor_N ID_1825;
  spacing ID_80;
}
object line_configuration {
  name ID_40;
  conductor_B ID_1826;
  conductor_N ID_1826;
  spacing ID_81;
}
object line_configuration {
  name ID_41;
  conductor_A ID_932;
  conductor_B ID_932;
  conductor_C ID_932;
  conductor_N ID_932;
  spacing ID_82;
}
object line_configuration {
  name ID_42;
  conductor_C ID_1826;
  conductor_N ID_1826;
  spacing ID_83;
}
object line_configuration {
  name ID_43;
  conductor_A ID_1826;
  conductor_N ID_1826;
  spacing ID_84;
}
object line_configuration {
  name ID_44;
  conductor_A ID_1826;
  conductor_B ID_1826;
  conductor_C ID_1826;
  conductor_N ID_1826;
  spacing ID_80;
}
object line_configuration {
  name ID_45;
  conductor_B ID_933;
  conductor_N ID_933;
  spacing ID_85;
}
object line_configuration {
  name ID_46;
  conductor_A ID_934;
  conductor_B ID_934;
  conductor_C ID_934;
  conductor_N ID_934;
  spacing ID_82;
}
object line_configuration {
  name ID_47;
  conductor_A ID_934;
  conductor_N ID_934;
  spacing ID_86;
}
object line_configuration {
  name ID_48;
  conductor_A ID_1827;
  conductor_B ID_1827;
  conductor_C ID_1827;
  conductor_N ID_1827;
  spacing ID_80;
}
object line_configuration {
  name ID_49;
  conductor_B ID_934;
  conductor_N ID_934;
  spacing ID_85;
}
object line_configuration {
  name ID_50;
  conductor_A ID_1828;
  conductor_B ID_1828;
  conductor_C ID_1828;
  conductor_N ID_1828;
  spacing ID_82;
}
object line_configuration {
  name ID_51;
  conductor_A ID_933;
  conductor_B ID_933;
  conductor_C ID_933;
  conductor_N ID_933;
  spacing ID_82;
}
object line_configuration {
  name ID_52;
  conductor_A ID_932;
  conductor_N ID_932;
  spacing ID_86;
}
object line_configuration {
  name ID_53;
  conductor_A ID_1829;
  conductor_B ID_1829;
  conductor_C ID_1829;
  conductor_N ID_1829;
  spacing ID_82;
}
object line_configuration {
  name ID_54;
  conductor_A ID_1829;
  conductor_B ID_1829;
  conductor_C ID_1829;
  conductor_N ID_1829;
  spacing ID_80;
}
object line_configuration {
  name ID_55;
  conductor_A ID_935;
  conductor_B ID_935;
  conductor_C ID_935;
  conductor_N ID_935;
  spacing ID_82;
}
object line_configuration {
  name ID_56;
  conductor_A ID_933;
  conductor_N ID_933;
  spacing ID_86;
}
object line_configuration {
  name ID_57;
  conductor_A ID_936;
  conductor_B ID_936;
  conductor_C ID_936;
  conductor_N ID_936;
  spacing ID_82;
}
object line_configuration {
  name ID_58;
  conductor_B ID_937;
  conductor_N ID_937;
  spacing ID_85;
}
object line_configuration {
  name ID_59;
  conductor_C ID_937;
  conductor_N ID_937;
  spacing ID_87;
}
object line_configuration {
  name ID_60;
  conductor_B ID_938;
  conductor_N ID_938;
  spacing ID_85;
}
object line_configuration {
  name ID_61;
  conductor_A ID_937;
  conductor_B ID_937;
  conductor_C ID_937;
  conductor_N ID_937;
  spacing ID_82;
}
object line_configuration {
  name ID_62;
  conductor_A ID_934;
  conductor_B ID_934;
  conductor_C ID_934;
  conductor_N ID_934;
  spacing ID_82;
}
object line_configuration {
  name ID_63;
  conductor_B ID_935;
  conductor_N ID_935;
  spacing ID_85;
}
object line_configuration {
  name ID_64;
  conductor_A ID_939;
  conductor_B ID_939;
  conductor_C ID_939;
  conductor_N ID_939;
  spacing ID_82;
}
object line_configuration {
  name ID_65;
  conductor_A ID_933;
  conductor_B ID_933;
  conductor_N ID_933;
  spacing ID_88;
}
object line_configuration {
  name ID_66;
  conductor_A ID_940;
  conductor_B ID_940;
  conductor_C ID_940;
  conductor_N ID_940;
  spacing ID_82;
}
object line_configuration {
  name ID_67;
  conductor_A ID_1828;
  conductor_B ID_1828;
  conductor_C ID_1828;
  conductor_N ID_1828;
  spacing ID_80;
}
object line_configuration {
  name ID_68;
  conductor_A ID_1829;
  conductor_N ID_1829;
  spacing ID_84;
}
object line_configuration {
  name ID_69;
  conductor_A ID_938;
  conductor_N ID_938;
  spacing ID_86;
}
object line_configuration {
  name ID_70;
  conductor_A ID_938;
  conductor_B ID_938;
  conductor_C ID_938;
  conductor_N ID_938;
  spacing ID_82;
}
object line_configuration {
  name ID_71;
  conductor_C ID_941;
  conductor_N ID_941;
  spacing ID_87;
}
object line_configuration {
  name ID_72;
  conductor_C ID_934;
  conductor_N ID_934;
  spacing ID_87;
}
object line_configuration {
  name ID_73;
  conductor_A ID_940;
  conductor_B ID_940;
  conductor_C ID_940;
  conductor_N ID_940;
  spacing ID_82;
}
object line_configuration {
  name ID_74;
  conductor_A ID_934;
  conductor_B ID_934;
  conductor_C ID_934;
  conductor_N ID_934;
  spacing ID_82;
}
object line_configuration {
  name ID_75;
  conductor_A ID_942;
  conductor_B ID_942;
  conductor_C ID_942;
  conductor_N ID_942;
  spacing ID_82;
}
object line_configuration {
  name ID_76;
  conductor_B ID_933;
  conductor_C ID_933;
  conductor_N ID_933;
  spacing ID_89;
}
object line_configuration {
  name ID_77;
  conductor_A ID_939;
  conductor_B ID_939;
  conductor_N ID_939;
  spacing ID_88;
}
object line_configuration {
  name ID_78;
  conductor_A ID_933;
  conductor_B ID_933;
  conductor_C ID_933;
  conductor_N ID_933;
  spacing ID_82;
}
object line_configuration {
  name ID_79;
  conductor_A ID_933;
  conductor_B ID_933;
  conductor_C ID_933;
  conductor_N ID_933;
  spacing ID_82;
}
object triplex_line_conductor {
  name triplex_4/0_aa;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name ID_1239;
  conductor_1 triplex_4/0_aa;
  conductor_2 triplex_4/0_aa;
  conductor_N triplex_4/0_aa;
  insulation_thickness 0.08;
  diameter 0.522;
}
object underground_line_conductor {
  name ID_1825;
  rating.summer.continuous 425.0;
  outer_diameter 1.96;
  conductor_gmr 0.0321 ft;
  conductor_diameter 0.998;
  conductor_resistance 0.122496;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 15.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_1826;
  rating.summer.continuous 112.0;
  outer_diameter 1.09;
  conductor_gmr 0.0088 ft;
  conductor_diameter 0.292;
  conductor_resistance 1.38336;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 6.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_1827;
  rating.summer.continuous 488.0;
  outer_diameter 2.15;
  conductor_gmr 0.0371 ft;
  conductor_diameter 1.152;
  conductor_resistance 0.091872;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 20.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_1828;
  rating.summer.continuous 214.0;
  outer_diameter 1.32;
  conductor_gmr 0.0177 ft;
  conductor_diameter 0.528;
  conductor_resistance 0.433488;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 11.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_1829;
  rating.summer.continuous 142.0;
  outer_diameter 1.27;
  conductor_gmr 0.01142 ft;
  conductor_diameter 0.362;
  conductor_resistance 0.88704;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 16.0;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R2_12_47_1_fuse_1;
  phases CN;
  from R2_12_47_1_node_426;
  to R2_12_47_1_node_483;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_2;
// downstream 20.19 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_470;
  to R2_12_47_1_node_471;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_3;
  phases ABCN;
  from R2_12_47_1_node_237;
  to R2_12_47_1_node_238;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_4;
// downstream 551.67 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_249;
  to R2_12_47_1_node_269;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_5;
  phases AN;
  from R2_12_47_1_node_270;
  to R2_12_47_1_node_271;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_6;
// downstream 59.56 kva on BS
  phases BN;
  from R2_12_47_1_node_373;
  to R2_12_47_1_node_368;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_7;
// downstream 110.81 kva on AS
  phases ABCN;
  from R2_12_47_1_node_349;
  to R2_12_47_1_node_351;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_8;
// downstream 36.94 kva on AS
  phases AN;
  from R2_12_47_1_node_379;
  to R2_12_47_1_node_264;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_9;
// downstream 14.19 kva on CS
  phases ABCN;
  from R2_12_47_1_node_350;
  to R2_12_47_1_node_346;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_10;
// downstream 267.19 kva on BS
  phases ABCN;
  from R2_12_47_1_node_352;
  to R2_12_47_1_node_354;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_11;
// downstream 27.70 kva on AS
  phases AN;
  from R2_12_47_1_node_335;
  to R2_12_47_1_node_336;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_12;
// downstream 83.11 kva on AS
  phases AN;
  from R2_12_47_1_node_353;
  to R2_12_47_1_node_347;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_13;
// downstream 8.51 kva on BS
  phases BN;
  from R2_12_47_1_node_389;
  to R2_12_47_1_node_390;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_14;
// downstream 25.53 kva on BS
  phases BN;
  from R2_12_47_1_node_394;
  to R2_12_47_1_node_393;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_15;
// downstream 17.02 kva on BS
  phases BN;
  from R2_12_47_1_node_369;
  to R2_12_47_1_node_367;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_16;
// downstream 34.04 kva on BS
  phases BN;
  from R2_12_47_1_node_408;
  to R2_12_47_1_node_409;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_17;
  phases BN;
  from R2_12_47_1_node_378;
  to R2_12_47_1_node_268;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_18;
// downstream 107.30 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_267;
  to R2_12_47_1_node_405;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_19;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_28;
  to R2_12_47_1_node_281;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_20;
// downstream 544.13 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_285;
  to R2_12_47_1_node_286;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_21;
// downstream 81.62 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_32;
  to R2_12_47_1_node_291;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_22;
// downstream 9.23 kva on A
  phases AN;
  from R2_12_47_1_node_302;
  to R2_12_47_1_node_304;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_23;
// downstream 46.17 kva on A
  phases AN;
  from R2_12_47_1_node_13;
  to R2_12_47_1_node_12;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_24;
// downstream 108.83 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_25;
  to R2_12_47_1_node_24;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_25;
// downstream 28.39 kva on C
  phases ABCN;
  from R2_12_47_1_node_33;
  to R2_12_47_1_node_34;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_26;
// downstream 151.41 kva on CS
  phases ABCN;
  from R2_12_47_1_node_129;
  to R2_12_47_1_node_132;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_27;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_178;
  to R2_12_47_1_node_172;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_28;
// downstream 417.83 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_178;
  to R2_12_47_1_node_171;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_29;
// downstream 566.53 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_278;
  to R2_12_47_1_node_176;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_30;
// downstream 78.01 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_222;
  to R2_12_47_1_node_224;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_31;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_137;
  to R2_12_47_1_node_233;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_32;
// downstream 43.53 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_444;
  to R2_12_47_1_node_446;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_33;
// downstream 651.31 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_454;
  to R2_12_47_1_node_455;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_34;
// downstream 655.11 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_439;
  to R2_12_47_1_node_460;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_1_fuse_35;
// downstream 906.88 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_463;
  to R2_12_47_1_node_464;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object switch {
  name R2_12_47_1_switch_1;
// downstream 51.05 kva on BS
  phases BN;
  from R2_12_47_1_node_112;
  to R2_12_47_1_node_418;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_2;
  phases BN;
  from R2_12_47_1_node_119;
  to R2_12_47_1_node_422;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_3;
// downstream 70.97 kva on CS
  phases CN;
  from R2_12_47_1_node_430;
  to R2_12_47_1_node_431;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_4;
// downstream 2277.02 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_158;
  to R2_12_47_1_node_436;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_5;
  phases ABCN;
  from R2_12_47_1_node_473;
  to R2_12_47_1_node_469;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_6;
  phases ABCN;
  from R2_12_47_1_node_474;
  to R2_12_47_1_node_475;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_7;
  phases ABCN;
  from R2_12_47_1_node_245;
  to R2_12_47_1_node_244;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_8;
// downstream 6513.45 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_250;
  to R2_12_47_1_node_247;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_9;
  phases ABCN;
  from R2_12_47_1_node_248;
  to R2_12_47_1_node_251;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_10;
// downstream 5961.78 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_252;
  to R2_12_47_1_node_257;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_11;
// downstream 5961.78 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_255;
  to R2_12_47_1_node_348;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_12;
  phases ABCN;
  from R2_12_47_1_node_166;
  to R2_12_47_1_node_485;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_13;
  phases AN;
  from R2_12_47_1_node_271;
  to R2_12_47_1_node_484;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_14;
// downstream 5450.06 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_261;
  to R2_12_47_1_node_295;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_15;
  phases ABCN;
  from R2_12_47_1_node_328;
  to R2_12_47_1_node_327;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_16;
// downstream 5450.06 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_330;
  to R2_12_47_1_node_331;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_17;
  phases ABCN;
  from R2_12_47_1_node_398;
  to R2_12_47_1_node_305;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_18;
  phases ABCN;
  from R2_12_47_1_node_262;
  to R2_12_47_1_node_217;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_19;
// downstream 5450.06 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_294;
  to R2_12_47_1_node_296;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_20;
// downstream 3163.80 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_273;
  to R2_12_47_1_node_279;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_21;
// downstream 2152.24 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_275;
  to R2_12_47_1_node_274;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_22;
  phases ABCN;
  from R2_12_47_1_node_2;
  to R2_12_47_1_node_1;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_23;
  phases ABCN;
  from R2_12_47_1_node_56;
  to R2_12_47_1_node_55;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_24;
// downstream 2.59 kva on AS
  phases AN;
  from R2_12_47_1_node_205;
  to R2_12_47_1_node_209;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_25;
// downstream 2597.27 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_278;
  to R2_12_47_1_node_277;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_26;
// downstream 2597.27 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_173;
  to R2_12_47_1_node_174;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_27;
// downstream 2152.24 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_185;
  to R2_12_47_1_node_186;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_28;
// downstream 5440.82 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_153;
  to R2_12_47_1_node_154;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_29;
// downstream 3163.80 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_298;
  to R2_12_47_1_node_278;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_30;
// downstream 2277.02 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_438;
  to R2_12_47_1_node_439;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_31;
// downstream 63.72 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_439;
  to R2_12_47_1_node_440;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_32;
// downstream 1558.19 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_439;
  to R2_12_47_1_node_441;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_33;
// downstream 63.72 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_442;
  to R2_12_47_1_node_444;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_34;
// downstream 20.19 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_444;
  to R2_12_47_1_node_445;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_35;
// downstream 1558.19 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_450;
  to R2_12_47_1_node_463;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_36;
  phases ABCN;
  from R2_12_47_1_node_454;
  to R2_12_47_1_node_451;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_37;
  phases ABCN;
  from R2_12_47_1_node_456;
  to R2_12_47_1_node_449;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_38;
  phases ABCN;
  from R2_12_47_1_node_460;
  to R2_12_47_1_node_465;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_39;
// downstream 20.19 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_447;
  to R2_12_47_1_node_474;
  status CLOSED;
}
object switch {
  name R2_12_47_1_switch_40;
  phases ABCN;
  from R2_12_47_1_node_478;
  to R2_12_47_1_node_479;
  status CLOSED;
}
object recloser {
  name R2_12_47_1_recloser_1;
// downstream 2148.45 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_117;
  to R2_12_47_1_node_118;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object overhead_line {
  name R2_12_47_1_ol_1;
// downstream 2148.45 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_425;
  to R2_12_47_1_node_117;
  length 168.335;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_2;
// downstream 8.51 kva on B
  phases BN;
  from R2_12_47_1_node_21;
  to R2_12_47_1_node_476;
  length 402.100;
  configuration ID_45;
}
object overhead_line {
  name R2_12_47_1_ol_3;
// downstream 54.41 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_41;
  to R2_12_47_1_node_480;
  length 48.100;
  configuration ID_46;
}
object overhead_line {
  name R2_12_47_1_ol_4;
// downstream 9.23 kva on AS
  phases AN;
  from R2_12_47_1_node_330;
  to R2_12_47_1_node_236;
  length 177.012;
  configuration ID_47;
}
object overhead_line {
  name R2_12_47_1_ol_5;
// downstream 139.55 kva on BS
  phases BN;
  from R2_12_47_1_node_258;
  to R2_12_47_1_node_373;
  length 330.172;
  configuration ID_49;
}
object overhead_line {
  name R2_12_47_1_ol_6;
  phases AN;
  from R2_12_47_1_node_7;
  to R2_12_47_1_node_270;
  length 19.374;
  configuration ID_52;
}
object overhead_line {
  name R2_12_47_1_ol_7;
// downstream 7.92 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_329;
  to R2_12_47_1_node_328;
  length 60.100;
  configuration ID_55;
}
object overhead_line {
  name R2_12_47_1_ol_8;
// downstream 5459.29 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_329;
  to R2_12_47_1_node_330;
  length 128.200;
  configuration ID_55;
}
object overhead_line {
  name R2_12_47_1_ol_9;
// downstream 46.17 kva on AS
  phases AN;
  from R2_12_47_1_node_345;
  to R2_12_47_1_node_340;
  length 195.685;
  configuration ID_47;
}
object overhead_line {
  name R2_12_47_1_ol_10;
// downstream 83.11 kva on AS
  phases AN;
  from R2_12_47_1_node_347;
  to R2_12_47_1_node_345;
  length 191.003;
  configuration ID_47;
}
object overhead_line {
  name R2_12_47_1_ol_11;
// downstream 46.17 kva on AS
  phases AN;
  from R2_12_47_1_node_340;
  to R2_12_47_1_node_335;
  length 148.654;
  configuration ID_47;
}
object overhead_line {
  name R2_12_47_1_ol_12;
// downstream 9.23 kva on AS
  phases AN;
  from R2_12_47_1_node_345;
  to R2_12_47_1_node_343;
  length 110.711;
  configuration ID_47;
}
object overhead_line {
  name R2_12_47_1_ol_13;
// downstream 110.81 kva on AS
  phases AN;
  from R2_12_47_1_node_351;
  to R2_12_47_1_node_358;
  length 104.532;
  configuration ID_56;
}
object overhead_line {
  name R2_12_47_1_ol_14;
// downstream 92.34 kva on AS
  phases AN;
  from R2_12_47_1_node_358;
  to R2_12_47_1_node_359;
  length 197.030;
  configuration ID_56;
}
object overhead_line {
  name R2_12_47_1_ol_15;
// downstream 55.41 kva on AS
  phases AN;
  from R2_12_47_1_node_376;
  to R2_12_47_1_node_379;
  length 129.627;
  configuration ID_56;
}
object overhead_line {
  name R2_12_47_1_ol_16;
// downstream 55.41 kva on AS
  phases AN;
  from R2_12_47_1_node_372;
  to R2_12_47_1_node_376;
  length 27.722;
  configuration ID_47;
}
object overhead_line {
  name R2_12_47_1_ol_17;
// downstream 9.23 kva on AS
  phases AN;
  from R2_12_47_1_node_343;
  to R2_12_47_1_node_344;
  length 46.474;
  configuration ID_47;
}
object overhead_line {
  name R2_12_47_1_ol_18;
// downstream 5961.78 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_348;
  to R2_12_47_1_node_349;
  length 91.600;
  configuration ID_57;
}
object overhead_line {
  name R2_12_47_1_ol_19;
// downstream 5841.99 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_349;
  to R2_12_47_1_node_350;
  length 204.944;
  configuration ID_57;
}
object overhead_line {
  name R2_12_47_1_ol_20;
// downstream 5827.80 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_350;
  to R2_12_47_1_node_352;
  length 139.738;
  configuration ID_57;
}
object overhead_line {
  name R2_12_47_1_ol_21;
// downstream 5560.61 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_352;
  to R2_12_47_1_node_353;
  length 129.692;
  configuration ID_57;
}
object overhead_line {
  name R2_12_47_1_ol_22;
// downstream 5477.50 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_355;
  to R2_12_47_1_node_356;
  length 166.721;
  configuration ID_57;
}
object overhead_line {
  name R2_12_47_1_ol_23;
// downstream 5467.21 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_356;
  to R2_12_47_1_node_357;
  length 257.586;
  configuration ID_57;
}
object overhead_line {
  name R2_12_47_1_ol_24;
// downstream 18.47 kva on AS
  phases AN;
  from R2_12_47_1_node_345;
  to R2_12_47_1_node_290;
  length 167.393;
  configuration ID_47;
}
object overhead_line {
  name R2_12_47_1_ol_25;
// downstream 18.47 kva on AS
  phases AN;
  from R2_12_47_1_node_335;
  to R2_12_47_1_node_337;
  length 158.926;
  configuration ID_47;
}
object overhead_line {
  name R2_12_47_1_ol_26;
  phases BN;
  from R2_12_47_1_node_235;
  to R2_12_47_1_node_378;
  length 180.291;
  configuration ID_49;
}
object overhead_line {
  name R2_12_47_1_ol_27;
  phases BN;
  from R2_12_47_1_node_258;
  to R2_12_47_1_node_235;
  length 344.088;
  configuration ID_49;
}
object overhead_line {
  name R2_12_47_1_ol_28;
// downstream 71.48 kva on BS
  phases BN;
  from R2_12_47_1_node_373;
  to R2_12_47_1_node_380;
  length 330.469;
  configuration ID_49;
}
object overhead_line {
  name R2_12_47_1_ol_29;
// downstream 55.41 kva on AS
  phases AN;
  from R2_12_47_1_node_371;
  to R2_12_47_1_node_372;
  length 147.226;
  configuration ID_56;
}
object overhead_line {
  name R2_12_47_1_ol_30;
  phases AN;
  from R2_12_47_1_node_372;
  to R2_12_47_1_node_377;
  length 7.944;
  configuration ID_56;
}
object overhead_line {
  name R2_12_47_1_ol_31;
  phases AN;
  from R2_12_47_1_node_376;
  to R2_12_47_1_node_413;
  length 7.729;
  configuration ID_56;
}
object overhead_line {
  name R2_12_47_1_ol_32;
// downstream 73.88 kva on AS
  phases AN;
  from R2_12_47_1_node_359;
  to R2_12_47_1_node_371;
  length 204.031;
  configuration ID_56;
}
object overhead_line {
  name R2_12_47_1_ol_33;
// downstream 233.15 kva on BS
  phases BN;
  from R2_12_47_1_node_366;
  to R2_12_47_1_node_370;
  length 192.608;
  configuration ID_49;
}
object overhead_line {
  name R2_12_47_1_ol_34;
// downstream 250.17 kva on BS
  phases BN;
  from R2_12_47_1_node_360;
  to R2_12_47_1_node_366;
  length 199.600;
  configuration ID_49;
}
object overhead_line {
  name R2_12_47_1_ol_35;
// downstream 267.19 kva on BS
  phases BN;
  from R2_12_47_1_node_354;
  to R2_12_47_1_node_360;
  length 101.076;
  configuration ID_49;
}
object overhead_line {
  name R2_12_47_1_ol_36;
// downstream 85.09 kva on BS
  phases BN;
  from R2_12_47_1_node_258;
  to R2_12_47_1_node_382;
  length 102.705;
  configuration ID_45;
}
object overhead_line {
  name R2_12_47_1_ol_37;
// downstream 224.64 kva on BS
  phases BN;
  from R2_12_47_1_node_370;
  to R2_12_47_1_node_258;
  length 167.453;
  configuration ID_49;
}
object overhead_line {
  name R2_12_47_1_ol_38;
// downstream 68.07 kva on BS
  phases BN;
  from R2_12_47_1_node_382;
  to R2_12_47_1_node_385;
  length 196.301;
  configuration ID_45;
}
object overhead_line {
  name R2_12_47_1_ol_39;
// downstream 51.05 kva on BS
  phases BN;
  from R2_12_47_1_node_385;
  to R2_12_47_1_node_386;
  length 203.312;
  configuration ID_49;
}
object overhead_line {
  name R2_12_47_1_ol_40;
// downstream 34.04 kva on BS
  phases BN;
  from R2_12_47_1_node_386;
  to R2_12_47_1_node_392;
  length 109.473;
  configuration ID_49;
}
object overhead_line {
  name R2_12_47_1_ol_41;
  phases BN;
  from R2_12_47_1_node_396;
  to R2_12_47_1_node_395;
  length 247.034;
  configuration ID_45;
}
object overhead_line {
  name R2_12_47_1_ol_42;
// downstream 8.51 kva on BS
  phases BN;
  from R2_12_47_1_node_392;
  to R2_12_47_1_node_396;
  length 107.250;
  configuration ID_49;
}
object overhead_line {
  name R2_12_47_1_ol_43;
// downstream 25.53 kva on BS
  phases BN;
  from R2_12_47_1_node_392;
  to R2_12_47_1_node_394;
  length 192.338;
  configuration ID_49;
}
object overhead_line {
  name R2_12_47_1_ol_44;
// downstream 8.51 kva on BS
  phases BN;
  from R2_12_47_1_node_390;
  to R2_12_47_1_node_384;
  length 179.838;
  configuration ID_45;
}
object overhead_line {
  name R2_12_47_1_ol_45;
// downstream 5477.50 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_353;
  to R2_12_47_1_node_355;
  length 205.105;
  configuration ID_57;
}
object overhead_line {
  name R2_12_47_1_ol_46;
// downstream 25.53 kva on BS
  phases BN;
  from R2_12_47_1_node_365;
  to R2_12_47_1_node_363;
  length 181.772;
  configuration ID_49;
}
object overhead_line {
  name R2_12_47_1_ol_47;
// downstream 42.55 kva on BS
  phases BN;
  from R2_12_47_1_node_368;
  to R2_12_47_1_node_365;
  length 183.283;
  configuration ID_49;
}
object overhead_line {
  name R2_12_47_1_ol_48;
// downstream 8.51 kva on BS
  phases BN;
  from R2_12_47_1_node_363;
  to R2_12_47_1_node_364;
  length 172.000;
  configuration ID_58;
}
object overhead_line {
  name R2_12_47_1_ol_49;
// downstream 17.02 kva on BS
  phases BN;
  from R2_12_47_1_node_382;
  to R2_12_47_1_node_381;
  length 19.881;
  configuration ID_45;
}
object overhead_line {
  name R2_12_47_1_ol_50;
// downstream 14.19 kva on CS
  phases CN;
  from R2_12_47_1_node_342;
  to R2_12_47_1_node_341;
  length 120.441;
  configuration ID_59;
}
object overhead_line {
  name R2_12_47_1_ol_51;
  phases CN;
  from R2_12_47_1_node_341;
  to R2_12_47_1_node_339;
  length 55.890;
  configuration ID_59;
}
object overhead_line {
  name R2_12_47_1_ol_52;
  phases CN;
  from R2_12_47_1_node_339;
  to R2_12_47_1_node_338;
  length 102.715;
  configuration ID_59;
}
object overhead_line {
  name R2_12_47_1_ol_53;
// downstream 54.46 kva on BS
  phases BN;
  from R2_12_47_1_node_380;
  to R2_12_47_1_node_375;
  length 63.403;
  configuration ID_60;
}
object overhead_line {
  name R2_12_47_1_ol_54;
// downstream 51.05 kva on BS
  phases BN;
  from R2_12_47_1_node_375;
  to R2_12_47_1_node_374;
  length 92.543;
  configuration ID_60;
}
object overhead_line {
  name R2_12_47_1_ol_55;
// downstream 34.04 kva on BS
  phases BN;
  from R2_12_47_1_node_374;
  to R2_12_47_1_node_369;
  length 182.029;
  configuration ID_60;
}
object overhead_line {
  name R2_12_47_1_ol_56;
  phases BN;
  from R2_12_47_1_node_396;
  to R2_12_47_1_node_397;
  length 113.507;
  configuration ID_49;
}
object overhead_line {
  name R2_12_47_1_ol_57;
// downstream 5467.21 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_357;
  to R2_12_47_1_node_329;
  length 72.888;
  configuration ID_57;
}
object overhead_line {
  name R2_12_47_1_ol_58;
// downstream 85.09 kva on BS
  phases BN;
  from R2_12_47_1_node_405;
  to R2_12_47_1_node_406;
  length 152.292;
  configuration ID_49;
}
object overhead_line {
  name R2_12_47_1_ol_59;
// downstream 68.07 kva on BS
  phases BN;
  from R2_12_47_1_node_406;
  to R2_12_47_1_node_407;
  length 151.762;
  configuration ID_49;
}
object overhead_line {
  name R2_12_47_1_ol_60;
// downstream 51.05 kva on BS
  phases BN;
  from R2_12_47_1_node_407;
  to R2_12_47_1_node_408;
  length 149.490;
  configuration ID_49;
}
object overhead_line {
  name R2_12_47_1_ol_61;
// downstream 52.99 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_91;
  to R2_12_47_1_node_283;
  length 32.216;
  configuration ID_51;
}
object overhead_line {
  name R2_12_47_1_ol_62;
// downstream 17.74 kva on AB
  phases ABN;
  from R2_12_47_1_node_284;
  to R2_12_47_1_node_86;
  length 241.936;
  configuration ID_65;
}
object overhead_line {
  name R2_12_47_1_ol_63;
// downstream 36.67 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_283;
  to R2_12_47_1_node_284;
  length 29.865;
  configuration ID_51;
}
object overhead_line {
  name R2_12_47_1_ol_64;
// downstream 157.07 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_285;
  to R2_12_47_1_node_87;
  length 41.301;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_1_ol_65;
// downstream 701.20 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_76;
  to R2_12_47_1_node_285;
  length 164.943;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_1_ol_66;
// downstream 652.10 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_42;
  to R2_12_47_1_node_293;
  length 32.620;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_67;
// downstream 5.54 kva on A
  phases ABCN;
  from R2_12_47_1_node_8;
  to R2_12_47_1_node_6;
  length 77.737;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_68;
// downstream 5.54 kva on A
  phases ABCN;
  from R2_12_47_1_node_7;
  to R2_12_47_1_node_8;
  length 5.175;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_69;
// downstream 198.33 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_15;
  to R2_12_47_1_node_16;
  length 165.165;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_1_ol_70;
// downstream 8.51 kva on B
  phases ABCN;
  from R2_12_47_1_node_19;
  to R2_12_47_1_node_22;
  length 56.080;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_1_ol_71;
// downstream 187.45 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_16;
  to R2_12_47_1_node_19;
  length 81.855;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_1_ol_72;
// downstream 147.11 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_19;
  to R2_12_47_1_node_23;
  length 224.015;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_1_ol_73;
// downstream 8.51 kva on B
  phases BN;
  from R2_12_47_1_node_22;
  to R2_12_47_1_node_21;
  length 563.633;
  configuration ID_45;
}
object overhead_line {
  name R2_12_47_1_ol_74;
// downstream 147.11 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_23;
  to R2_12_47_1_node_26;
  length 249.180;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_75;
// downstream 147.11 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_26;
  to R2_12_47_1_node_25;
  length 248.713;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_76;
// downstream 38.29 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_25;
  to R2_12_47_1_node_20;
  length 248.960;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_77;
// downstream 11.08 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_20;
  to R2_12_47_1_node_18;
  length 254.308;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_78;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_20;
  to R2_12_47_1_node_14;
  length 223.002;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_1_ol_79;
// downstream 5.54 kva on A
  phases ABCN;
  from R2_12_47_1_node_18;
  to R2_12_47_1_node_7;
  length 251.210;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_80;
  phases ABCN;
  from R2_12_47_1_node_47;
  to R2_12_47_1_node_54;
  length 138.230;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_1_ol_81;
  phases ABCN;
  from R2_12_47_1_node_47;
  to R2_12_47_1_node_412;
  length 19.577;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_1_ol_82;
// downstream 28.39 kva on C
  phases ABCN;
  from R2_12_47_1_node_36;
  to R2_12_47_1_node_40;
  length 252.726;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_1_ol_83;
// downstream 28.39 kva on C
  phases ABCN;
  from R2_12_47_1_node_40;
  to R2_12_47_1_node_48;
  length 19.577;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_1_ol_84;
  phases ABCN;
  from R2_12_47_1_node_40;
  to R2_12_47_1_node_47;
  length 49.361;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_1_ol_85;
// downstream 28.39 kva on C
  phases ABCN;
  from R2_12_47_1_node_34;
  to R2_12_47_1_node_36;
  length 148.265;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_1_ol_86;
// downstream 10.88 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_44;
  to R2_12_47_1_node_45;
  length 142.345;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_87;
// downstream 10.88 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_16;
  to R2_12_47_1_node_44;
  length 137.208;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_88;
// downstream 407.74 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_33;
  to R2_12_47_1_node_32;
  length 123.868;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_89;
// downstream 326.12 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_32;
  to R2_12_47_1_node_31;
  length 125.238;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_90;
// downstream 326.12 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_31;
  to R2_12_47_1_node_30;
  length 126.025;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_91;
// downstream 271.71 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_30;
  to R2_12_47_1_node_29;
  length 122.803;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_92;
// downstream 271.71 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_260;
  to R2_12_47_1_node_27;
  length 146.993;
  configuration ID_70;
}
object overhead_line {
  name R2_12_47_1_ol_93;
// downstream 46.17 kva on A
  phases ABCN;
  from R2_12_47_1_node_27;
  to R2_12_47_1_node_13;
  length 102.341;
  configuration ID_70;
}
object overhead_line {
  name R2_12_47_1_ol_94;
// downstream 225.54 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_27;
  to R2_12_47_1_node_28;
  length 96.994;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_1_ol_95;
// downstream 198.33 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_28;
  to R2_12_47_1_node_15;
  length 154.419;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_1_ol_96;
// downstream 436.13 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_35;
  to R2_12_47_1_node_33;
  length 128.727;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_97;
// downstream 444.64 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_37;
  to R2_12_47_1_node_35;
  length 120.161;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_98;
// downstream 471.84 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_38;
  to R2_12_47_1_node_37;
  length 107.031;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_99;
// downstream 488.86 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_39;
  to R2_12_47_1_node_38;
  length 148.870;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_100;
// downstream 488.86 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_41;
  to R2_12_47_1_node_39;
  length 142.197;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_101;
// downstream 624.89 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_293;
  to R2_12_47_1_node_41;
  length 115.543;
  configuration ID_46;
}
object overhead_line {
  name R2_12_47_1_ol_102;
// downstream 81.62 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_41;
  to R2_12_47_1_node_43;
  length 110.763;
  configuration ID_51;
}
object overhead_line {
  name R2_12_47_1_ol_103;
// downstream 81.62 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_43;
  to R2_12_47_1_node_46;
  length 107.226;
  configuration ID_51;
}
object overhead_line {
  name R2_12_47_1_ol_104;
// downstream 81.62 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_46;
  to R2_12_47_1_node_50;
  length 102.150;
  configuration ID_51;
}
object overhead_line {
  name R2_12_47_1_ol_105;
// downstream 28.39 kva on C
  phases CN;
  from R2_12_47_1_node_48;
  to R2_12_47_1_node_49;
  length 325.032;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_1_ol_106;
// downstream 9.46 kva on C
  phases CN;
  from R2_12_47_1_node_49;
  to R2_12_47_1_node_52;
  length 155.914;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_1_ol_107;
// downstream 18.93 kva on C
  phases CN;
  from R2_12_47_1_node_49;
  to R2_12_47_1_node_51;
  length 136.203;
  configuration ID_72;
}
object overhead_line {
  name R2_12_47_1_ol_108;
// downstream 18.93 kva on C
  phases CN;
  from R2_12_47_1_node_51;
  to R2_12_47_1_node_53;
  length 135.568;
  configuration ID_72;
}
object overhead_line {
  name R2_12_47_1_ol_109;
// downstream 271.71 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_29;
  to R2_12_47_1_node_260;
  length 48.700;
  configuration ID_70;
}
object overhead_line {
  name R2_12_47_1_ol_110;
// downstream 679.31 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_60;
  to R2_12_47_1_node_42;
  length 149.659;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_111;
// downstream 690.19 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_61;
  to R2_12_47_1_node_60;
  length 135.721;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_112;
// downstream 725.68 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_62;
  to R2_12_47_1_node_61;
  length 136.147;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_113;
// downstream 742.24 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_63;
  to R2_12_47_1_node_62;
  length 115.033;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_114;
// downstream 742.24 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_64;
  to R2_12_47_1_node_63;
  length 112.736;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_115;
// downstream 742.24 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_66;
  to R2_12_47_1_node_64;
  length 94.851;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_116;
// downstream 769.44 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_67;
  to R2_12_47_1_node_66;
  length 124.878;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_117;
// downstream 796.65 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_69;
  to R2_12_47_1_node_67;
  length 124.109;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_118;
// downstream 823.86 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_71;
  to R2_12_47_1_node_69;
  length 125.635;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_119;
// downstream 823.86 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_73;
  to R2_12_47_1_node_71;
  length 116.963;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_120;
// downstream 823.86 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_74;
  to R2_12_47_1_node_73;
  length 63.636;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_121;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_67;
  to R2_12_47_1_node_65;
  length 103.376;
  configuration ID_74;
}
object overhead_line {
  name R2_12_47_1_ol_122;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_69;
  to R2_12_47_1_node_72;
  length 158.164;
  configuration ID_51;
}
object overhead_line {
  name R2_12_47_1_ol_123;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_72;
  to R2_12_47_1_node_75;
  length 150.711;
  configuration ID_51;
}
object overhead_line {
  name R2_12_47_1_ol_124;
// downstream 851.06 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_76;
  to R2_12_47_1_node_74;
  length 71.823;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_125;
// downstream 1561.73 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_79;
  to R2_12_47_1_node_78;
  length 130.902;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_126;
// downstream 1561.73 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_81;
  to R2_12_47_1_node_79;
  length 125.228;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_127;
// downstream 1561.73 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_83;
  to R2_12_47_1_node_81;
  length 94.129;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_128;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_66;
  to R2_12_47_1_node_68;
  length 80.143;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_129;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_68;
  to R2_12_47_1_node_70;
  length 209.618;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_130;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_70;
  to R2_12_47_1_node_77;
  length 138.234;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_131;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_77;
  to R2_12_47_1_node_80;
  length 138.693;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_132;
  phases ABCN;
  from R2_12_47_1_node_80;
  to R2_12_47_1_node_82;
  length 101.046;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_133;
// downstream 1561.73 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_78;
  to R2_12_47_1_node_76;
  length 134.366;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_134;
// downstream 9.46 kva on C
  phases CN;
  from R2_12_47_1_node_76;
  to R2_12_47_1_node_84;
  length 246.934;
  configuration ID_72;
}
object overhead_line {
  name R2_12_47_1_ol_135;
// downstream 140.75 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_87;
  to R2_12_47_1_node_88;
  length 16.334;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_1_ol_136;
// downstream 123.73 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_88;
  to R2_12_47_1_node_89;
  length 169.027;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_1_ol_137;
// downstream 1802.76 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_102;
  to R2_12_47_1_node_101;
  length 96.707;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_138;
// downstream 1838.71 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_103;
  to R2_12_47_1_node_102;
  length 49.825;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_139;
// downstream 1838.71 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_104;
  to R2_12_47_1_node_103;
  length 65.431;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_140;
// downstream 2148.45 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_110;
  to R2_12_47_1_node_111;
  length 336.398;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_141;
// downstream 2148.45 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_111;
  to R2_12_47_1_node_425;
  length 163.060;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_142;
// downstream 2148.45 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_118;
  to R2_12_47_1_node_120;
  length 343.085;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_143;
// downstream 2148.45 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_120;
  to R2_12_47_1_node_121;
  length 267.635;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_144;
  phases ABCN;
  from R2_12_47_1_node_110;
  to R2_12_47_1_node_262;
  length 191.375;
  configuration ID_75;
}
object overhead_line {
  name R2_12_47_1_ol_145;
// downstream 2148.45 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_121;
  to R2_12_47_1_node_124;
  length 275.314;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_146;
// downstream 2148.45 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_124;
  to R2_12_47_1_node_122;
  length 270.214;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_147;
// downstream 2148.45 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_122;
  to R2_12_47_1_node_123;
  length 312.235;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_148;
// downstream 2148.45 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_123;
  to R2_12_47_1_node_129;
  length 285.265;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_149;
// downstream 1997.05 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_129;
  to R2_12_47_1_node_133;
  length 276.088;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_150;
// downstream 1997.05 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_133;
  to R2_12_47_1_node_136;
  length 215.960;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_151;
// downstream 1997.05 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_136;
  to R2_12_47_1_node_137;
  length 295.156;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_152;
// downstream 107.41 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_89;
  to R2_12_47_1_node_90;
  length 214.718;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_1_ol_153;
// downstream 107.41 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_90;
  to R2_12_47_1_node_91;
  length 81.531;
  configuration ID_51;
}
object overhead_line {
  name R2_12_47_1_ol_154;
// downstream 17.74 kva on AB
  phases ABN;
  from R2_12_47_1_node_86;
  to R2_12_47_1_node_85;
  length 192.168;
  configuration ID_65;
}
object overhead_line {
  name R2_12_47_1_ol_155;
// downstream 1570.24 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_92;
  to R2_12_47_1_node_83;
  length 105.766;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_156;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_92;
  to R2_12_47_1_node_94;
  length 119.053;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_157;
// downstream 1597.44 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_93;
  to R2_12_47_1_node_92;
  length 113.968;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_158;
// downstream 1613.77 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_96;
  to R2_12_47_1_node_93;
  length 133.265;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_159;
// downstream 1613.77 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_97;
  to R2_12_47_1_node_96;
  length 98.453;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_160;
// downstream 1630.78 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_98;
  to R2_12_47_1_node_97;
  length 138.382;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_161;
// downstream 1712.40 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_99;
  to R2_12_47_1_node_98;
  length 143.682;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_162;
// downstream 35.94 kva on BC
  phases BCN;
  from R2_12_47_1_node_99;
  to R2_12_47_1_node_95;
  length 251.328;
  configuration ID_76;
}
object overhead_line {
  name R2_12_47_1_ol_163;
// downstream 1748.35 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_100;
  to R2_12_47_1_node_99;
  length 140.039;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_1_ol_164;
// downstream 1838.71 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_105;
  to R2_12_47_1_node_104;
  length 259.167;
  configuration ID_51;
}
object overhead_line {
  name R2_12_47_1_ol_165;
// downstream 1838.71 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_106;
  to R2_12_47_1_node_105;
  length 272.533;
  configuration ID_51;
}
object overhead_line {
  name R2_12_47_1_ol_166;
// downstream 1838.71 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_107;
  to R2_12_47_1_node_106;
  length 154.439;
  configuration ID_51;
}
object overhead_line {
  name R2_12_47_1_ol_167;
// downstream 1748.35 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_101;
  to R2_12_47_1_node_100;
  length 96.768;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_1_ol_168;
// downstream 2148.45 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_181;
  to R2_12_47_1_node_259;
  length 241.989;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_169;
// downstream 2148.45 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_187;
  to R2_12_47_1_node_191;
  length 345.549;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_170;
// downstream 2148.45 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_191;
  to R2_12_47_1_node_201;
  length 335.758;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_171;
// downstream 2148.45 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_201;
  to R2_12_47_1_node_213;
  length 250.878;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_172;
// downstream 2148.45 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_213;
  to R2_12_47_1_node_110;
  length 197.649;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_173;
// downstream 2152.24 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_186;
  to R2_12_47_1_node_181;
  length 12.545;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_174;
  phases ABCN;
  from R2_12_47_1_node_181;
  to R2_12_47_1_node_180;
  length 325.047;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_175;
// downstream 3.79 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_181;
  to R2_12_47_1_node_183;
  length 193.408;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_1_ol_176;
// downstream 2148.45 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_259;
  to R2_12_47_1_node_187;
  length 27.803;
  configuration ID_41;
}
object overhead_line {
  name R2_12_47_1_ol_177;
  phases ABN;
  from R2_12_47_1_node_262;
  to R2_12_47_1_node_216;
  length 89.386;
  configuration ID_77;
}
object overhead_line {
  name R2_12_47_1_ol_178;
// downstream 1838.71 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_218;
  to R2_12_47_1_node_107;
  length 158.267;
  configuration ID_51;
}
object overhead_line {
  name R2_12_47_1_ol_179;
// downstream 1840.55 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_219;
  to R2_12_47_1_node_218;
  length 154.150;
  configuration ID_51;
}
object overhead_line {
  name R2_12_47_1_ol_180;
// downstream 1840.55 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_220;
  to R2_12_47_1_node_219;
  length 227.142;
  configuration ID_51;
}
object overhead_line {
  name R2_12_47_1_ol_181;
// downstream 1859.02 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_221;
  to R2_12_47_1_node_220;
  length 204.671;
  configuration ID_51;
}
object overhead_line {
  name R2_12_47_1_ol_182;
// downstream 1868.26 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_222;
  to R2_12_47_1_node_221;
  length 176.892;
  configuration ID_51;
}
object overhead_line {
  name R2_12_47_1_ol_183;
// downstream 1946.26 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_223;
  to R2_12_47_1_node_222;
  length 187.732;
  configuration ID_78;
}
object overhead_line {
  name R2_12_47_1_ol_184;
// downstream 1946.26 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_225;
  to R2_12_47_1_node_223;
  length 108.042;
  configuration ID_51;
}
object overhead_line {
  name R2_12_47_1_ol_185;
// downstream 1964.73 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_226;
  to R2_12_47_1_node_225;
  length 82.318;
  configuration ID_51;
}
object overhead_line {
  name R2_12_47_1_ol_186;
// downstream 1969.84 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_227;
  to R2_12_47_1_node_226;
  length 165.911;
  configuration ID_51;
}
object overhead_line {
  name R2_12_47_1_ol_187;
// downstream 5.11 kva on B
  phases ABCN;
  from R2_12_47_1_node_226;
  to R2_12_47_1_node_228;
  length 131.463;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_1_ol_188;
// downstream 5.11 kva on B
  phases BN;
  from R2_12_47_1_node_228;
  to R2_12_47_1_node_230;
  length 88.492;
  configuration ID_49;
}
object overhead_line {
  name R2_12_47_1_ol_189;
// downstream 1969.84 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_137;
  to R2_12_47_1_node_227;
  length 250.052;
  configuration ID_79;
}
object underground_line {
  name R2_12_47_1_ul_1;
// downstream 5961.78 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_415;
  to R2_12_47_1_node_255;
  length 131.504;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_2;
// downstream 5961.78 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_416;
  to R2_12_47_1_node_415;
  length 8.518;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_3;
// downstream 144.65 kva on BS
  phases BN;
  from R2_12_47_1_node_417;
  to R2_12_47_1_node_112;
  length 82.800;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_4;
// downstream 8.51 kva on BS
  phases BN;
  from R2_12_47_1_node_418;
  to R2_12_47_1_node_419;
  length 130.300;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_5;
// downstream 42.55 kva on BS
  phases BN;
  from R2_12_47_1_node_418;
  to R2_12_47_1_node_420;
  length 230.900;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_6;
// downstream 25.53 kva on BS
  phases BN;
  from R2_12_47_1_node_420;
  to R2_12_47_1_node_421;
  length 105.739;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_7;
// downstream 8.51 kva on BS
  phases BN;
  from R2_12_47_1_node_421;
  to R2_12_47_1_node_423;
  length 83.000;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_8;
// downstream 17.02 kva on BS
  phases BN;
  from R2_12_47_1_node_421;
  to R2_12_47_1_node_424;
  length 193.700;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_9;
  phases CN;
  from R2_12_47_1_node_427;
  to R2_12_47_1_node_426;
  length 261.341;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_10;
  phases BN;
  from R2_12_47_1_node_429;
  to R2_12_47_1_node_428;
  length 296.989;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_11;
  phases BN;
  from R2_12_47_1_node_421;
  to R2_12_47_1_node_429;
  length 6.656;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_12;
// downstream 70.97 kva on CS
  phases CN;
  from R2_12_47_1_node_214;
  to R2_12_47_1_node_430;
  length 70.460;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_13;
// downstream 42.58 kva on CS
  phases CN;
  from R2_12_47_1_node_432;
  to R2_12_47_1_node_427;
  length 61.800;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_14;
// downstream 70.97 kva on CS
  phases CN;
  from R2_12_47_1_node_433;
  to R2_12_47_1_node_432;
  length 268.000;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_15;
// downstream 70.97 kva on CS
  phases CN;
  from R2_12_47_1_node_431;
  to R2_12_47_1_node_433;
  length 309.593;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_16;
// downstream 33.12 kva on CS
  phases CN;
  from R2_12_47_1_node_427;
  to R2_12_47_1_node_434;
  length 58.300;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_17;
// downstream 14.19 kva on CS
  phases CN;
  from R2_12_47_1_node_434;
  to R2_12_47_1_node_435;
  length 386.000;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_18;
// downstream 9.23 kva on A
  phases AN;
  from R2_12_47_1_node_320;
  to R2_12_47_1_node_443;
  length 83.800;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_19;
// downstream 43.53 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_446;
  to R2_12_47_1_node_468;
  length 13.900;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_20;
// downstream 43.53 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_448;
  to R2_12_47_1_node_58;
  length 114.911;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_21;
// downstream 220.08 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_139;
  to R2_12_47_1_node_461;
  length 39.394;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_22;
// downstream 56.84 kva on B
  phases BN;
  from R2_12_47_1_node_461;
  to R2_12_47_1_node_462;
  length 7.700;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_23;
// downstream 163.24 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_461;
  to R2_12_47_1_node_142;
  length 323.952;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_24;
// downstream 5.54 kva on A
  phases AN;
  from R2_12_47_1_node_471;
  to R2_12_47_1_node_472;
  length 87.400;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_25;
// downstream 20.19 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_474;
  to R2_12_47_1_node_473;
  length 5.422;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_26;
// downstream 20.19 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_473;
  to R2_12_47_1_node_470;
  length 14.308;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_27;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_301;
  to R2_12_47_1_node_477;
  length 989.800;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_28;
  phases ABCN;
  from R2_12_47_1_node_314;
  to R2_12_47_1_node_237;
  length 10.981;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_29;
  phases ABCN;
  from R2_12_47_1_node_238;
  to R2_12_47_1_node_239;
  length 236.611;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_30;
// downstream 546.29 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_240;
  to R2_12_47_1_node_138;
  length 284.229;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_31;
// downstream 655.11 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_460;
  to R2_12_47_1_node_240;
  length 135.825;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_32;
// downstream 108.83 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_240;
  to R2_12_47_1_node_241;
  length 16.359;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_33;
  phases ABCN;
  from R2_12_47_1_node_242;
  to R2_12_47_1_node_481;
  length 138.100;
  configuration ID_48;
}
object underground_line {
  name R2_12_47_1_ul_34;
  phases ABCN;
  from R2_12_47_1_node_243;
  to R2_12_47_1_node_242;
  length 178.624;
  configuration ID_48;
}
object underground_line {
  name R2_12_47_1_ul_35;
  phases ABCN;
  from R2_12_47_1_node_243;
  to R2_12_47_1_node_245;
  length 6.368;
  configuration ID_48;
}
object underground_line {
  name R2_12_47_1_ul_36;
// downstream 6513.45 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_482;
  to R2_12_47_1_node_246;
  length 253.039;
  configuration ID_48;
}
object underground_line {
  name R2_12_47_1_ul_37;
// downstream 6513.45 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_246;
  to R2_12_47_1_node_250;
  length 172.388;
  configuration ID_48;
}
object underground_line {
  name R2_12_47_1_ul_38;
// downstream 6513.45 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_247;
  to R2_12_47_1_node_249;
  length 5.342;
  configuration ID_48;
}
object underground_line {
  name R2_12_47_1_ul_39;
  phases ABCN;
  from R2_12_47_1_node_251;
  to R2_12_47_1_node_243;
  length 16.036;
  configuration ID_48;
}
object underground_line {
  name R2_12_47_1_ul_40;
  phases ABCN;
  from R2_12_47_1_node_249;
  to R2_12_47_1_node_248;
  length 15.030;
  configuration ID_48;
}
object underground_line {
  name R2_12_47_1_ul_41;
// downstream 5961.78 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_249;
  to R2_12_47_1_node_252;
  length 13.938;
  configuration ID_48;
}
object underground_line {
  name R2_12_47_1_ul_42;
// downstream 5961.78 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_257;
  to R2_12_47_1_node_253;
  length 258.288;
  configuration ID_48;
}
object underground_line {
  name R2_12_47_1_ul_43;
// downstream 5961.78 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_253;
  to R2_12_47_1_node_254;
  length 556.845;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_44;
// downstream 5961.78 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_254;
  to R2_12_47_1_node_416;
  length 343.297;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_45;
// downstream 551.67 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_269;
  to R2_12_47_1_node_256;
  length 203.108;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_46;
// downstream 107.30 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_256;
  to R2_12_47_1_node_267;
  length 55.294;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_47;
// downstream 36.94 kva on AS
  phases AN;
  from R2_12_47_1_node_264;
  to R2_12_47_1_node_265;
  length 186.294;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_48;
// downstream 36.94 kva on AS
  phases AN;
  from R2_12_47_1_node_265;
  to R2_12_47_1_node_266;
  length 38.589;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_49;
  phases ABCN;
  from R2_12_47_1_node_414;
  to R2_12_47_1_node_307;
  length 15.033;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_50;
  phases ABCN;
  from R2_12_47_1_node_308;
  to R2_12_47_1_node_309;
  length 18.062;
  configuration ID_53;
}
object underground_line {
  name R2_12_47_1_ul_51;
// downstream 569.69 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_414;
  to R2_12_47_1_node_306;
  length 532.957;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_52;
// downstream 5450.06 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_312;
  to R2_12_47_1_node_310;
  length 260.600;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_53;
// downstream 5450.06 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_310;
  to R2_12_47_1_node_311;
  length 407.200;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_54;
// downstream 5450.06 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_311;
  to R2_12_47_1_node_313;
  length 602.000;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_55;
// downstream 5450.06 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_313;
  to R2_12_47_1_node_314;
  length 414.000;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_56;
  phases ABCN;
  from R2_12_47_1_node_306;
  to R2_12_47_1_node_322;
  length 224.647;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_57;
// downstream 569.69 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_306;
  to R2_12_47_1_node_320;
  length 223.965;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_58;
// downstream 560.45 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_320;
  to R2_12_47_1_node_318;
  length 387.065;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_59;
// downstream 16.32 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_318;
  to R2_12_47_1_node_317;
  length 29.100;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_60;
  phases ABCN;
  from R2_12_47_1_node_320;
  to R2_12_47_1_node_321;
  length 68.879;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_61;
// downstream 5450.06 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_295;
  to R2_12_47_1_node_326;
  length 107.400;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_62;
  phases ABCN;
  from R2_12_47_1_node_322;
  to R2_12_47_1_node_323;
  length 78.936;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_63;
// downstream 5450.06 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_314;
  to R2_12_47_1_node_315;
  length 497.173;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_64;
// downstream 5450.06 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_315;
  to R2_12_47_1_node_319;
  length 449.668;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_65;
// downstream 5450.06 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_319;
  to R2_12_47_1_node_294;
  length 374.034;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_66;
// downstream 544.13 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_318;
  to R2_12_47_1_node_316;
  length 95.400;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_67;
  phases ABCN;
  from R2_12_47_1_node_323;
  to R2_12_47_1_node_324;
  length 35.540;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_68;
// downstream 5450.06 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_331;
  to R2_12_47_1_node_332;
  length 188.700;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_69;
// downstream 5450.06 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_332;
  to R2_12_47_1_node_333;
  length 520.400;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_70;
// downstream 27.70 kva on AS
  phases AN;
  from R2_12_47_1_node_336;
  to R2_12_47_1_node_334;
  length 148.683;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_71;
// downstream 17.02 kva on BS
  phases BN;
  from R2_12_47_1_node_362;
  to R2_12_47_1_node_361;
  length 104.590;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_72;
// downstream 17.02 kva on BS
  phases BN;
  from R2_12_47_1_node_367;
  to R2_12_47_1_node_362;
  length 97.229;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_73;
// downstream 25.53 kva on BS
  phases BN;
  from R2_12_47_1_node_393;
  to R2_12_47_1_node_391;
  length 142.265;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_74;
// downstream 17.02 kva on BS
  phases BN;
  from R2_12_47_1_node_391;
  to R2_12_47_1_node_387;
  length 145.014;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_75;
// downstream 8.51 kva on BS
  phases BN;
  from R2_12_47_1_node_387;
  to R2_12_47_1_node_388;
  length 201.400;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_76;
// downstream 14.19 kva on CS
  phases CN;
  from R2_12_47_1_node_346;
  to R2_12_47_1_node_342;
  length 107.342;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_77;
// downstream 8.51 kva on BS
  phases BN;
  from R2_12_47_1_node_387;
  to R2_12_47_1_node_389;
  length 21.720;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_78;
// downstream 5450.06 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_333;
  to R2_12_47_1_node_383;
  length 449.300;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_79;
// downstream 444.37 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_404;
  to R2_12_47_1_node_402;
  length 520.424;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_80;
// downstream 263.00 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_402;
  to R2_12_47_1_node_400;
  length 281.460;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_81;
// downstream 34.04 kva on BS
  phases BN;
  from R2_12_47_1_node_409;
  to R2_12_47_1_node_410;
  length 267.035;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_82;
// downstream 17.02 kva on BS
  phases BN;
  from R2_12_47_1_node_410;
  to R2_12_47_1_node_411;
  length 92.341;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_83;
// downstream 81.62 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_400;
  to R2_12_47_1_node_401;
  length 144.468;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_84;
// downstream 181.38 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_400;
  to R2_12_47_1_node_398;
  length 201.372;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_85;
// downstream 181.38 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_398;
  to R2_12_47_1_node_399;
  length 43.259;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_86;
// downstream 181.38 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_402;
  to R2_12_47_1_node_403;
  length 86.714;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_87;
// downstream 444.37 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_256;
  to R2_12_47_1_node_404;
  length 179.609;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_88;
// downstream 5450.06 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_383;
  to R2_12_47_1_node_312;
  length 487.800;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_89;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_155;
  to R2_12_47_1_node_276;
  length 52.600;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_90;
// downstream 2597.27 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_277;
  to R2_12_47_1_node_299;
  length 199.400;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_91;
// downstream 181.38 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_297;
  to R2_12_47_1_node_466;
  length 16.628;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_92;
// downstream 3163.80 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_279;
  to R2_12_47_1_node_280;
  length 176.100;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_93;
// downstream 3163.80 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_280;
  to R2_12_47_1_node_298;
  length 116.100;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_94;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_281;
  to R2_12_47_1_node_282;
  length 178.037;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_95;
// downstream 544.13 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_286;
  to R2_12_47_1_node_287;
  length 39.436;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_96;
// downstream 272.06 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_287;
  to R2_12_47_1_node_288;
  length 30.147;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_97;
// downstream 272.06 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_287;
  to R2_12_47_1_node_289;
  length 23.002;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_98;
// downstream 81.62 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_291;
  to R2_12_47_1_node_292;
  length 238.480;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_99;
// downstream 5450.06 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_296;
  to R2_12_47_1_node_325;
  length 10.800;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_100;
// downstream 5450.06 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_325;
  to R2_12_47_1_node_261;
  length 7.900;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_101;
// downstream 9.23 kva on A
  phases ABCN;
  from R2_12_47_1_node_326;
  to R2_12_47_1_node_302;
  length 15.200;
  configuration ID_67;
}
object underground_line {
  name R2_12_47_1_ul_102;
// downstream 9.23 kva on A
  phases AN;
  from R2_12_47_1_node_304;
  to R2_12_47_1_node_303;
  length 24.500;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_103;
  phases ABCN;
  from R2_12_47_1_node_3;
  to R2_12_47_1_node_2;
  length 929.240;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_104;
// downstream 5.54 kva on A
  phases ABCN;
  from R2_12_47_1_node_6;
  to R2_12_47_1_node_3;
  length 1487.223;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_105;
// downstream 5.54 kva on A
  phases AN;
  from R2_12_47_1_node_3;
  to R2_12_47_1_node_4;
  length 398.605;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_106;
// downstream 5.54 kva on A
  phases AN;
  from R2_12_47_1_node_4;
  to R2_12_47_1_node_5;
  length 403.591;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_107;
// downstream 108.83 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_24;
  to R2_12_47_1_node_17;
  length 291.818;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_108;
// downstream 46.17 kva on A
  phases AN;
  from R2_12_47_1_node_12;
  to R2_12_47_1_node_11;
  length 280.083;
  configuration ID_68;
}
object underground_line {
  name R2_12_47_1_ul_109;
// downstream 46.17 kva on A
  phases AN;
  from R2_12_47_1_node_11;
  to R2_12_47_1_node_10;
  length 206.346;
  configuration ID_68;
}
object underground_line {
  name R2_12_47_1_ul_110;
// downstream 27.70 kva on A
  phases AN;
  from R2_12_47_1_node_10;
  to R2_12_47_1_node_9;
  length 267.330;
  configuration ID_68;
}
object underground_line {
  name R2_12_47_1_ul_111;
// downstream 16.32 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_56;
  to R2_12_47_1_node_57;
  length 236.500;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_112;
// downstream 16.32 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_58;
  to R2_12_47_1_node_56;
  length 802.332;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_113;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_58;
  to R2_12_47_1_node_59;
  length 171.000;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_114;
// downstream 151.41 kva on CS
  phases CN;
  from R2_12_47_1_node_132;
  to R2_12_47_1_node_134;
  length 147.480;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_115;
  phases CN;
  from R2_12_47_1_node_131;
  to R2_12_47_1_node_300;
  length 180.324;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_116;
// downstream 18.93 kva on CS
  phases CN;
  from R2_12_47_1_node_127;
  to R2_12_47_1_node_131;
  length 280.562;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_117;
// downstream 56.78 kva on CS
  phases CN;
  from R2_12_47_1_node_125;
  to R2_12_47_1_node_127;
  length 261.676;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_118;
// downstream 75.70 kva on CS
  phases CN;
  from R2_12_47_1_node_126;
  to R2_12_47_1_node_125;
  length 247.560;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_119;
// downstream 113.56 kva on CS
  phases CN;
  from R2_12_47_1_node_128;
  to R2_12_47_1_node_126;
  length 258.205;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_120;
// downstream 132.48 kva on CS
  phases CN;
  from R2_12_47_1_node_130;
  to R2_12_47_1_node_128;
  length 251.589;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_121;
// downstream 132.48 kva on CS
  phases CN;
  from R2_12_47_1_node_135;
  to R2_12_47_1_node_130;
  length 110.573;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_122;
// downstream 151.41 kva on CS
  phases CN;
  from R2_12_47_1_node_134;
  to R2_12_47_1_node_135;
  length 132.065;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_123;
// downstream 59.56 kva on BS
  phases BN;
  from R2_12_47_1_node_109;
  to R2_12_47_1_node_113;
  length 145.800;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_124;
// downstream 17.02 kva on BS
  phases BN;
  from R2_12_47_1_node_109;
  to R2_12_47_1_node_108;
  length 240.470;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_125;
// downstream 76.58 kva on BS
  phases BN;
  from R2_12_47_1_node_112;
  to R2_12_47_1_node_109;
  length 247.371;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_126;
// downstream 42.55 kva on BS
  phases BN;
  from R2_12_47_1_node_113;
  to R2_12_47_1_node_114;
  length 245.000;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_127;
// downstream 25.53 kva on BS
  phases BN;
  from R2_12_47_1_node_114;
  to R2_12_47_1_node_115;
  length 150.700;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_128;
  phases BN;
  from R2_12_47_1_node_116;
  to R2_12_47_1_node_119;
  length 95.400;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_129;
// downstream 17.02 kva on BS
  phases BN;
  from R2_12_47_1_node_114;
  to R2_12_47_1_node_116;
  length 160.400;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_130;
// downstream 63.21 kva on C
  phases CN;
  from R2_12_47_1_node_141;
  to R2_12_47_1_node_140;
  length 178.148;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_131;
// downstream 36.94 kva on AS
  phases AN;
  from R2_12_47_1_node_149;
  to R2_12_47_1_node_150;
  length 126.292;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_132;
// downstream 18.47 kva on AS
  phases AN;
  from R2_12_47_1_node_150;
  to R2_12_47_1_node_148;
  length 131.896;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_133;
// downstream 54.41 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_146;
  to R2_12_47_1_node_147;
  length 429.578;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_134;
// downstream 54.41 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_147;
  to R2_12_47_1_node_301;
  length 277.638;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_135;
// downstream 54.41 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_145;
  to R2_12_47_1_node_146;
  length 401.360;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_136;
// downstream 54.41 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_144;
  to R2_12_47_1_node_145;
  length 436.904;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_137;
// downstream 54.41 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_142;
  to R2_12_47_1_node_144;
  length 356.431;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_138;
// downstream 108.83 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_142;
  to R2_12_47_1_node_143;
  length 18.028;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_139;
// downstream 326.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_138;
  to R2_12_47_1_node_141;
  length 330.700;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_140;
// downstream 220.08 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_138;
  to R2_12_47_1_node_139;
  length 281.700;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_141;
// downstream 5440.82 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_326;
  to R2_12_47_1_node_151;
  length 239.100;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_142;
// downstream 5440.82 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_151;
  to R2_12_47_1_node_153;
  length 209.900;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_143;
// downstream 5440.82 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_154;
  to R2_12_47_1_node_158;
  length 11.000;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_144;
// downstream 181.38 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_159;
  to R2_12_47_1_node_160;
  length 156.448;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_145;
// downstream 181.38 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_162;
  to R2_12_47_1_node_161;
  length 135.391;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_146;
// downstream 3163.80 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_158;
  to R2_12_47_1_node_273;
  length 12.700;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_147;
// downstream 181.38 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_161;
  to R2_12_47_1_node_297;
  length 21.718;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_148;
// downstream 235.79 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_141;
  to R2_12_47_1_node_162;
  length 326.929;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_149;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_167;
  to R2_12_47_1_node_177;
  length 432.493;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_150;
  phases ABCN;
  from R2_12_47_1_node_161;
  to R2_12_47_1_node_263;
  length 180.642;
  configuration ID_67;
}
object underground_line {
  name R2_12_47_1_ul_151;
// downstream 539.32 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_167;
  to R2_12_47_1_node_166;
  length 117.417;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_152;
// downstream 539.32 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_166;
  to R2_12_47_1_node_168;
  length 405.450;
  configuration ID_67;
}
object underground_line {
  name R2_12_47_1_ul_153;
// downstream 539.32 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_168;
  to R2_12_47_1_node_182;
  length 447.230;
  configuration ID_67;
}
object underground_line {
  name R2_12_47_1_ul_154;
// downstream 141.11 kva on AS
  phases AN;
  from R2_12_47_1_node_182;
  to R2_12_47_1_node_188;
  length 62.789;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_155;
// downstream 193.99 kva on CS
  phases CN;
  from R2_12_47_1_node_182;
  to R2_12_47_1_node_189;
  length 218.838;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_156;
// downstream 131.88 kva on AS
  phases AN;
  from R2_12_47_1_node_188;
  to R2_12_47_1_node_192;
  length 133.934;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_157;
// downstream 122.64 kva on AS
  phases AN;
  from R2_12_47_1_node_192;
  to R2_12_47_1_node_195;
  length 133.336;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_158;
// downstream 104.17 kva on AS
  phases AN;
  from R2_12_47_1_node_195;
  to R2_12_47_1_node_198;
  length 130.055;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_159;
// downstream 85.70 kva on AS
  phases AN;
  from R2_12_47_1_node_198;
  to R2_12_47_1_node_202;
  length 130.834;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_160;
// downstream 67.23 kva on AS
  phases AN;
  from R2_12_47_1_node_202;
  to R2_12_47_1_node_205;
  length 148.727;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_161;
// downstream 55.41 kva on AS
  phases AN;
  from R2_12_47_1_node_205;
  to R2_12_47_1_node_149;
  length 158.045;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_162;
// downstream 9.23 kva on AS
  phases AN;
  from R2_12_47_1_node_205;
  to R2_12_47_1_node_207;
  length 15.221;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_163;
// downstream 175.06 kva on CS
  phases CN;
  from R2_12_47_1_node_189;
  to R2_12_47_1_node_194;
  length 190.542;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_164;
// downstream 18.93 kva on CS
  phases CN;
  from R2_12_47_1_node_189;
  to R2_12_47_1_node_193;
  length 20.980;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_165;
// downstream 175.06 kva on CS
  phases CN;
  from R2_12_47_1_node_194;
  to R2_12_47_1_node_197;
  length 129.039;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_166;
// downstream 146.68 kva on CS
  phases CN;
  from R2_12_47_1_node_197;
  to R2_12_47_1_node_199;
  length 161.398;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_167;
// downstream 127.75 kva on CS
  phases CN;
  from R2_12_47_1_node_199;
  to R2_12_47_1_node_204;
  length 179.500;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_168;
// downstream 18.93 kva on CS
  phases CN;
  from R2_12_47_1_node_199;
  to R2_12_47_1_node_203;
  length 81.627;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_169;
// downstream 108.82 kva on CS
  phases CN;
  from R2_12_47_1_node_204;
  to R2_12_47_1_node_208;
  length 120.797;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_170;
// downstream 89.90 kva on CS
  phases CN;
  from R2_12_47_1_node_208;
  to R2_12_47_1_node_214;
  length 230.759;
  configuration ID_42;
}
object underground_line {
  name R2_12_47_1_ul_171;
// downstream 2152.24 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_184;
  to R2_12_47_1_node_185;
  length 12.500;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_172;
// downstream 2152.24 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_179;
  to R2_12_47_1_node_184;
  length 316.500;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_173;
// downstream 2152.24 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_274;
  to R2_12_47_1_node_179;
  length 98.700;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_174;
// downstream 2152.24 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_178;
  to R2_12_47_1_node_275;
  length 15.300;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_175;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_172;
  to R2_12_47_1_node_165;
  length 109.382;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_176;
// downstream 2597.27 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_174;
  to R2_12_47_1_node_178;
  length 26.300;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_177;
// downstream 2597.27 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_175;
  to R2_12_47_1_node_173;
  length 261.300;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_178;
// downstream 417.83 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_171;
  to R2_12_47_1_node_170;
  length 285.513;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_179;
// downstream 36.94 kva on A
  phases AN;
  from R2_12_47_1_node_170;
  to R2_12_47_1_node_169;
  length 126.145;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_180;
// downstream 2597.27 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_299;
  to R2_12_47_1_node_175;
  length 201.000;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_181;
// downstream 380.89 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_170;
  to R2_12_47_1_node_164;
  length 173.425;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_182;
// downstream 108.83 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_164;
  to R2_12_47_1_node_163;
  length 16.479;
  configuration ID_53;
}
object underground_line {
  name R2_12_47_1_ul_183;
// downstream 272.06 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_164;
  to R2_12_47_1_node_157;
  length 156.597;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_184;
// downstream 204.22 kva on BS
  phases BN;
  from R2_12_47_1_node_182;
  to R2_12_47_1_node_190;
  length 231.343;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_185;
// downstream 204.22 kva on BS
  phases BN;
  from R2_12_47_1_node_190;
  to R2_12_47_1_node_196;
  length 177.118;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_186;
// downstream 191.46 kva on BS
  phases BN;
  from R2_12_47_1_node_196;
  to R2_12_47_1_node_200;
  length 247.326;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_187;
// downstream 178.69 kva on BS
  phases BN;
  from R2_12_47_1_node_200;
  to R2_12_47_1_node_206;
  length 261.038;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_188;
// downstream 161.67 kva on BS
  phases BN;
  from R2_12_47_1_node_206;
  to R2_12_47_1_node_212;
  length 307.979;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_189;
// downstream 144.65 kva on BS
  phases BN;
  from R2_12_47_1_node_212;
  to R2_12_47_1_node_417;
  length 333.544;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_190;
// downstream 17.02 kva on BS
  phases BN;
  from R2_12_47_1_node_112;
  to R2_12_47_1_node_215;
  length 15.700;
  configuration ID_40;
}
object underground_line {
  name R2_12_47_1_ul_191;
// downstream 2.59 kva on AS
  phases AN;
  from R2_12_47_1_node_210;
  to R2_12_47_1_node_486;
  length 268.821;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_192;
// downstream 2.59 kva on AS
  phases AN;
  from R2_12_47_1_node_209;
  to R2_12_47_1_node_210;
  length 51.420;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_193;
  phases AN;
  from R2_12_47_1_node_209;
  to R2_12_47_1_node_211;
  length 100.309;
  configuration ID_43;
}
object underground_line {
  name R2_12_47_1_ul_194;
// downstream 54.41 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_162;
  to R2_12_47_1_node_155;
  length 289.461;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_195;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_155;
  to R2_12_47_1_node_152;
  length 101.026;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_196;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_141;
  to R2_12_47_1_node_156;
  length 195.679;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_197;
// downstream 566.53 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_176;
  to R2_12_47_1_node_167;
  length 33.300;
  configuration ID_67;
}
object underground_line {
  name R2_12_47_1_ul_198;
// downstream 181.38 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_466;
  to R2_12_47_1_node_159;
  length 5.655;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_199;
// downstream 78.01 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_224;
  to R2_12_47_1_node_229;
  length 141.386;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_200;
// downstream 78.01 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_229;
  to R2_12_47_1_node_231;
  length 22.907;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_201;
// downstream 16.32 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_231;
  to R2_12_47_1_node_232;
  length 91.106;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_202;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_233;
  to R2_12_47_1_node_234;
  length 187.348;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_203;
// downstream 2277.02 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_436;
  to R2_12_47_1_node_437;
  length 222.700;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_204;
// downstream 2277.02 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_437;
  to R2_12_47_1_node_438;
  length 666.900;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_205;
// downstream 63.72 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_440;
  to R2_12_47_1_node_442;
  length 183.800;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_206;
  phases ABCN;
  from R2_12_47_1_node_307;
  to R2_12_47_1_node_308;
  length 241.059;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_207;
// downstream 20.19 kva on ABCS
  phases ABCN;
  from R2_12_47_1_node_445;
  to R2_12_47_1_node_447;
  length 73.559;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_208;
  phases ABCN;
  from R2_12_47_1_node_475;
  to R2_12_47_1_node_272;
  length 856.244;
  configuration ID_54;
}
object underground_line {
  name R2_12_47_1_ul_209;
// downstream 1558.19 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_441;
  to R2_12_47_1_node_450;
  length 544.285;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_210;
  phases ABCN;
  from R2_12_47_1_node_451;
  to R2_12_47_1_node_452;
  length 396.539;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_211;
  phases ABCN;
  from R2_12_47_1_node_452;
  to R2_12_47_1_node_453;
  length 184.962;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_212;
// downstream 651.31 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_455;
  to R2_12_47_1_node_456;
  length 5.200;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_213;
// downstream 81.62 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_456;
  to R2_12_47_1_node_457;
  length 205.300;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_214;
// downstream 569.69 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_456;
  to R2_12_47_1_node_458;
  length 381.279;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_215;
// downstream 569.69 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_458;
  to R2_12_47_1_node_414;
  length 112.229;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_216;
  phases ABCN;
  from R2_12_47_1_node_453;
  to R2_12_47_1_node_459;
  length 150.073;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_217;
  phases ABCN;
  from R2_12_47_1_node_459;
  to R2_12_47_1_node_478;
  length 305.760;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_218;
// downstream 651.31 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_463;
  to R2_12_47_1_node_454;
  length 2.647;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_219;
  phases ABCN;
  from R2_12_47_1_node_465;
  to R2_12_47_1_node_467;
  length 1067.215;
  configuration ID_39;
}
object underground_line {
  name R2_12_47_1_ul_220;
// downstream 43.53 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_468;
  to R2_12_47_1_node_448;
  length 1319.033;
  configuration ID_44;
}
object underground_line {
  name R2_12_47_1_ul_221;
  phases ABCN;
  from R2_12_47_1_node_467;
  to R2_12_47_1_node_487;
  length 33.829;
  configuration ID_44;
}
object triplex_line {
  name R2_12_47_1_tl_1;
// downstream 8.51 kva on BS
  phases BS;
  from R2_12_47_1_tn_1;
  to R2_12_47_1_tm_1;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_2;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_2;
  to R2_12_47_1_tm_2;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_3;
// downstream 8.51 kva on BS
  phases BS;
  from R2_12_47_1_tn_3;
  to R2_12_47_1_tm_3;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_4;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_4;
  to R2_12_47_1_tm_4;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_5;
// downstream 9.46 kva on CS
  phases CS;
  from R2_12_47_1_tn_5;
  to R2_12_47_1_tm_5;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_6;
// downstream 28.39 kva on CS
  phases CS;
  from R2_12_47_1_tn_6;
  to R2_12_47_1_tm_6;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_7;
// downstream 18.93 kva on CS
  phases CS;
  from R2_12_47_1_tn_7;
  to R2_12_47_1_tm_7;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_8;
// downstream 14.19 kva on CS
  phases CS;
  from R2_12_47_1_tn_8;
  to R2_12_47_1_tm_8;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_9;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_1_tn_9;
  to R2_12_47_1_tm_9;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_10;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_1_tn_10;
  to R2_12_47_1_tm_10;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_11;
// downstream 9.46 kva on CS
  phases CS;
  from R2_12_47_1_tn_11;
  to R2_12_47_1_tm_11;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_12;
// downstream 9.23 kva on AS
  phases AS;
  from R2_12_47_1_tn_12;
  to R2_12_47_1_tm_12;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_13;
// downstream 8.51 kva on BS
  phases BS;
  from R2_12_47_1_tn_13;
  to R2_12_47_1_tm_13;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_14;
// downstream 36.94 kva on AS
  phases AS;
  from R2_12_47_1_tn_14;
  to R2_12_47_1_tm_14;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_15;
// downstream 2.77 kva on AS
  phases AS;
  from R2_12_47_1_tn_15;
  to R2_12_47_1_tm_15;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_16;
// downstream 2.55 kva on BS
  phases BS;
  from R2_12_47_1_tn_16;
  to R2_12_47_1_tm_16;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_17;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_1_tn_17;
  to R2_12_47_1_tm_17;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_18;
// downstream 9.23 kva on AS
  phases AS;
  from R2_12_47_1_tn_18;
  to R2_12_47_1_tm_18;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_19;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_tn_19;
  to R2_12_47_1_tm_19;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_20;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_tn_20;
  to R2_12_47_1_tm_20;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_21;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_tn_21;
  to R2_12_47_1_tm_21;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_22;
// downstream 9.23 kva on AS
  phases AS;
  from R2_12_47_1_tn_22;
  to R2_12_47_1_tm_22;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_23;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_1_tn_23;
  to R2_12_47_1_tm_23;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_24;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_1_tn_24;
  to R2_12_47_1_tm_24;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_25;
// downstream 3.79 kva on CS
  phases CS;
  from R2_12_47_1_tn_25;
  to R2_12_47_1_tm_25;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_26;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_1_tn_26;
  to R2_12_47_1_tm_26;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_27;
// downstream 5.11 kva on BS
  phases BS;
  from R2_12_47_1_tn_27;
  to R2_12_47_1_tm_27;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_28;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_1_tn_28;
  to R2_12_47_1_tm_28;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_29;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_tn_29;
  to R2_12_47_1_tm_29;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_30;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_tn_30;
  to R2_12_47_1_tm_30;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_31;
// downstream 27.70 kva on AS
  phases AS;
  from R2_12_47_1_tn_31;
  to R2_12_47_1_tm_31;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_32;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_32;
  to R2_12_47_1_tm_32;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_33;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_33;
  to R2_12_47_1_tm_33;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_34;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_tn_34;
  to R2_12_47_1_tm_34;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_35;
// downstream 8.51 kva on BS
  phases BS;
  from R2_12_47_1_tn_35;
  to R2_12_47_1_tm_35;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_36;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_36;
  to R2_12_47_1_tm_36;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_37;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_37;
  to R2_12_47_1_tm_37;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_38;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_38;
  to R2_12_47_1_tm_38;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_39;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_39;
  to R2_12_47_1_tm_39;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_40;
// downstream 8.51 kva on BS
  phases BS;
  from R2_12_47_1_tn_40;
  to R2_12_47_1_tm_40;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_41;
// downstream 8.51 kva on BS
  phases BS;
  from R2_12_47_1_tn_41;
  to R2_12_47_1_tm_41;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_42;
// downstream 8.51 kva on BS
  phases BS;
  from R2_12_47_1_tn_42;
  to R2_12_47_1_tm_42;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_43;
// downstream 8.51 kva on BS
  phases BS;
  from R2_12_47_1_tn_43;
  to R2_12_47_1_tm_43;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_44;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_44;
  to R2_12_47_1_tm_44;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_45;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_45;
  to R2_12_47_1_tm_45;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_46;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_46;
  to R2_12_47_1_tm_46;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_47;
// downstream 8.51 kva on BS
  phases BS;
  from R2_12_47_1_tn_47;
  to R2_12_47_1_tm_47;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_48;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_48;
  to R2_12_47_1_tm_48;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_49;
// downstream 14.19 kva on CS
  phases CS;
  from R2_12_47_1_tn_49;
  to R2_12_47_1_tm_49;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_50;
// downstream 3.40 kva on BS
  phases BS;
  from R2_12_47_1_tn_50;
  to R2_12_47_1_tm_50;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_51;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_51;
  to R2_12_47_1_tm_51;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_52;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_52;
  to R2_12_47_1_tm_52;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_53;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_53;
  to R2_12_47_1_tm_53;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_54;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_54;
  to R2_12_47_1_tm_54;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_55;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_55;
  to R2_12_47_1_tm_55;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_56;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_56;
  to R2_12_47_1_tm_56;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_57;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_57;
  to R2_12_47_1_tm_57;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_58;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_1_tn_58;
  to R2_12_47_1_tm_58;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_59;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_59;
  to R2_12_47_1_tm_59;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_60;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_1_tn_60;
  to R2_12_47_1_tm_60;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_61;
// downstream 18.93 kva on CS
  phases CS;
  from R2_12_47_1_tn_61;
  to R2_12_47_1_tm_61;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_62;
// downstream 37.85 kva on CS
  phases CS;
  from R2_12_47_1_tn_62;
  to R2_12_47_1_tm_62;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_63;
// downstream 18.93 kva on CS
  phases CS;
  from R2_12_47_1_tn_63;
  to R2_12_47_1_tm_63;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_64;
// downstream 37.85 kva on CS
  phases CS;
  from R2_12_47_1_tn_64;
  to R2_12_47_1_tm_64;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_65;
// downstream 18.93 kva on CS
  phases CS;
  from R2_12_47_1_tn_65;
  to R2_12_47_1_tm_65;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_66;
// downstream 18.93 kva on CS
  phases CS;
  from R2_12_47_1_tn_66;
  to R2_12_47_1_tm_66;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_67;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_67;
  to R2_12_47_1_tm_67;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_68;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_68;
  to R2_12_47_1_tm_68;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_69;
// downstream 25.53 kva on BS
  phases BS;
  from R2_12_47_1_tn_69;
  to R2_12_47_1_tm_69;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_70;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_70;
  to R2_12_47_1_tm_70;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_71;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_tn_71;
  to R2_12_47_1_tm_71;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_72;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_tn_72;
  to R2_12_47_1_tm_72;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_73;
// downstream 9.23 kva on AS
  phases AS;
  from R2_12_47_1_tn_73;
  to R2_12_47_1_tm_73;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_74;
// downstream 9.23 kva on AS
  phases AS;
  from R2_12_47_1_tn_74;
  to R2_12_47_1_tm_74;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_75;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_tn_75;
  to R2_12_47_1_tm_75;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_76;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_tn_76;
  to R2_12_47_1_tm_76;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_77;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_tn_77;
  to R2_12_47_1_tm_77;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_78;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_tn_78;
  to R2_12_47_1_tm_78;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_79;
// downstream 9.23 kva on AS
  phases AS;
  from R2_12_47_1_tn_79;
  to R2_12_47_1_tm_79;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_80;
// downstream 18.93 kva on CS
  phases CS;
  from R2_12_47_1_tn_80;
  to R2_12_47_1_tm_80;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_81;
// downstream 28.39 kva on CS
  phases CS;
  from R2_12_47_1_tn_81;
  to R2_12_47_1_tm_81;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_82;
// downstream 18.93 kva on CS
  phases CS;
  from R2_12_47_1_tn_82;
  to R2_12_47_1_tm_82;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_83;
// downstream 18.93 kva on CS
  phases CS;
  from R2_12_47_1_tn_83;
  to R2_12_47_1_tm_83;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_84;
// downstream 18.93 kva on CS
  phases CS;
  from R2_12_47_1_tn_84;
  to R2_12_47_1_tm_84;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_85;
// downstream 18.93 kva on CS
  phases CS;
  from R2_12_47_1_tn_85;
  to R2_12_47_1_tm_85;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_86;
// downstream 12.76 kva on BS
  phases BS;
  from R2_12_47_1_tn_86;
  to R2_12_47_1_tm_86;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_87;
// downstream 12.76 kva on BS
  phases BS;
  from R2_12_47_1_tn_87;
  to R2_12_47_1_tm_87;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_88;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_88;
  to R2_12_47_1_tm_88;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_89;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_89;
  to R2_12_47_1_tm_89;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_90;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_tn_90;
  to R2_12_47_1_tm_90;
  length 30;
  configuration ID_1239;
}
object triplex_line {
  name R2_12_47_1_tl_91;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_1_tn_91;
  to R2_12_47_1_tm_91;
  length 30;
  configuration ID_1239;
}
object regulator {
  name R2_12_47_1_reg_1;
// downstream 6513.45 kva on ABCS
  from R2_12_47_1_node_488;
  to R2_12_47_1_meter_83;
  phases ABCN;
  configuration feeder_reg_cfg;
}
object transformer {
  name R2_12_47_1_xfmr_1;
// downstream 8.51 kva on BS
  phases BS;
  from R2_12_47_1_node_419;
  to R2_12_47_1_tn_1;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2_12_47_1_xfmr_2;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_420;
  to R2_12_47_1_tn_2;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_3;
// downstream 8.51 kva on BS
  phases BS;
  from R2_12_47_1_node_423;
  to R2_12_47_1_tn_3;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2_12_47_1_xfmr_4;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_424;
  to R2_12_47_1_tn_4;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_5;
// downstream 9.46 kva on CS
  phases CS;
  from R2_12_47_1_node_427;
  to R2_12_47_1_tn_5;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2_12_47_1_xfmr_6;
// downstream 28.39 kva on CS
  phases CS;
  from R2_12_47_1_node_432;
  to R2_12_47_1_tn_6;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R2_12_47_1_xfmr_7;
// downstream 18.93 kva on CS
  phases CS;
  from R2_12_47_1_node_434;
  to R2_12_47_1_tn_7;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2_12_47_1_xfmr_8;
// downstream 14.19 kva on CS
  phases CS;
  from R2_12_47_1_node_435;
  to R2_12_47_1_tn_8;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2_12_47_1_xfmr_9;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_1_node_471;
  to R2_12_47_1_tn_9;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2_12_47_1_xfmr_10;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_1_node_471;
  to R2_12_47_1_tn_10;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2_12_47_1_xfmr_11;
// downstream 9.46 kva on CS
  phases CS;
  from R2_12_47_1_node_471;
  to R2_12_47_1_tn_11;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2_12_47_1_xfmr_12;
// downstream 9.23 kva on AS
  phases AS;
  from R2_12_47_1_node_236;
  to R2_12_47_1_tn_12;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2_12_47_1_xfmr_13;
// downstream 8.51 kva on BS
  phases BS;
  from R2_12_47_1_node_373;
  to R2_12_47_1_tn_13;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2_12_47_1_xfmr_14;
// downstream 36.94 kva on AS
  phases AS;
  from R2_12_47_1_node_266;
  to R2_12_47_1_tn_14;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R2_12_47_1_xfmr_15;
// downstream 2.77 kva on AS
  phases AS;
  from R2_12_47_1_node_328;
  to R2_12_47_1_tn_15;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2_12_47_1_xfmr_16;
// downstream 2.55 kva on BS
  phases BS;
  from R2_12_47_1_node_328;
  to R2_12_47_1_tn_16;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2_12_47_1_xfmr_17;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_1_node_328;
  to R2_12_47_1_tn_17;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2_12_47_1_xfmr_18;
// downstream 9.23 kva on AS
  phases AS;
  from R2_12_47_1_node_345;
  to R2_12_47_1_tn_18;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2_12_47_1_xfmr_19;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_node_358;
  to R2_12_47_1_tn_19;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2_12_47_1_xfmr_20;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_node_359;
  to R2_12_47_1_tn_20;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2_12_47_1_xfmr_21;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_node_379;
  to R2_12_47_1_tn_21;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2_12_47_1_xfmr_22;
// downstream 9.23 kva on AS
  phases AS;
  from R2_12_47_1_node_344;
  to R2_12_47_1_tn_22;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2_12_47_1_xfmr_23;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_1_node_349;
  to R2_12_47_1_tn_23;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2_12_47_1_xfmr_24;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_1_node_349;
  to R2_12_47_1_tn_24;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2_12_47_1_xfmr_25;
// downstream 3.79 kva on CS
  phases CS;
  from R2_12_47_1_node_349;
  to R2_12_47_1_tn_25;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2_12_47_1_xfmr_26;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_1_node_356;
  to R2_12_47_1_tn_26;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2_12_47_1_xfmr_27;
// downstream 5.11 kva on BS
  phases BS;
  from R2_12_47_1_node_356;
  to R2_12_47_1_tn_27;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R2_12_47_1_xfmr_28;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_1_node_356;
  to R2_12_47_1_tn_28;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2_12_47_1_xfmr_29;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_node_290;
  to R2_12_47_1_tn_29;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2_12_47_1_xfmr_30;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_node_337;
  to R2_12_47_1_tn_30;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2_12_47_1_xfmr_31;
// downstream 27.70 kva on AS
  phases AS;
  from R2_12_47_1_node_334;
  to R2_12_47_1_tn_31;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R2_12_47_1_xfmr_32;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_361;
  to R2_12_47_1_tn_32;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_33;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_380;
  to R2_12_47_1_tn_33;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_34;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_node_371;
  to R2_12_47_1_tn_34;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2_12_47_1_xfmr_35;
// downstream 8.51 kva on BS
  phases BS;
  from R2_12_47_1_node_370;
  to R2_12_47_1_tn_35;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R2_12_47_1_xfmr_36;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_366;
  to R2_12_47_1_tn_36;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_37;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_360;
  to R2_12_47_1_tn_37;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_38;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_385;
  to R2_12_47_1_tn_38;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_39;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_386;
  to R2_12_47_1_tn_39;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_40;
// downstream 8.51 kva on BS
  phases BS;
  from R2_12_47_1_node_396;
  to R2_12_47_1_tn_40;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2_12_47_1_xfmr_41;
// downstream 8.51 kva on BS
  phases BS;
  from R2_12_47_1_node_391;
  to R2_12_47_1_tn_41;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2_12_47_1_xfmr_42;
// downstream 8.51 kva on BS
  phases BS;
  from R2_12_47_1_node_388;
  to R2_12_47_1_tn_42;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2_12_47_1_xfmr_43;
// downstream 8.51 kva on BS
  phases BS;
  from R2_12_47_1_node_384;
  to R2_12_47_1_tn_43;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2_12_47_1_xfmr_44;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_363;
  to R2_12_47_1_tn_44;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_45;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_365;
  to R2_12_47_1_tn_45;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_46;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_368;
  to R2_12_47_1_tn_46;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_47;
// downstream 8.51 kva on BS
  phases BS;
  from R2_12_47_1_node_364;
  to R2_12_47_1_tn_47;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2_12_47_1_xfmr_48;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_381;
  to R2_12_47_1_tn_48;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_49;
// downstream 14.19 kva on CS
  phases CS;
  from R2_12_47_1_node_341;
  to R2_12_47_1_tn_49;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2_12_47_1_xfmr_50;
// downstream 3.40 kva on BS
  phases BS;
  from R2_12_47_1_node_375;
  to R2_12_47_1_tn_50;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2_12_47_1_xfmr_51;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_374;
  to R2_12_47_1_tn_51;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_52;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_369;
  to R2_12_47_1_tn_52;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_53;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_406;
  to R2_12_47_1_tn_53;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_54;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_407;
  to R2_12_47_1_tn_54;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_55;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_408;
  to R2_12_47_1_tn_55;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_56;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_410;
  to R2_12_47_1_tn_56;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_57;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_411;
  to R2_12_47_1_tn_57;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_58;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_1_node_405;
  to R2_12_47_1_tn_58;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2_12_47_1_xfmr_59;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_405;
  to R2_12_47_1_tn_59;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_60;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_1_node_405;
  to R2_12_47_1_tn_60;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2_12_47_1_xfmr_61;
// downstream 18.93 kva on CS
  phases CS;
  from R2_12_47_1_node_131;
  to R2_12_47_1_tn_61;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_12_47_1_xfmr_62;
// downstream 37.85 kva on CS
  phases CS;
  from R2_12_47_1_node_127;
  to R2_12_47_1_tn_62;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_1_xfmr_63;
// downstream 18.93 kva on CS
  phases CS;
  from R2_12_47_1_node_125;
  to R2_12_47_1_tn_63;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_12_47_1_xfmr_64;
// downstream 37.85 kva on CS
  phases CS;
  from R2_12_47_1_node_126;
  to R2_12_47_1_tn_64;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_1_xfmr_65;
// downstream 18.93 kva on CS
  phases CS;
  from R2_12_47_1_node_128;
  to R2_12_47_1_tn_65;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_12_47_1_xfmr_66;
// downstream 18.93 kva on CS
  phases CS;
  from R2_12_47_1_node_135;
  to R2_12_47_1_tn_66;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2_12_47_1_xfmr_67;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_113;
  to R2_12_47_1_tn_67;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_68;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_108;
  to R2_12_47_1_tn_68;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_69;
// downstream 25.53 kva on BS
  phases BS;
  from R2_12_47_1_node_115;
  to R2_12_47_1_tn_69;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2_12_47_1_xfmr_70;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_116;
  to R2_12_47_1_tn_70;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_71;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_node_150;
  to R2_12_47_1_tn_71;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2_12_47_1_xfmr_72;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_node_148;
  to R2_12_47_1_tn_72;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2_12_47_1_xfmr_73;
// downstream 9.23 kva on AS
  phases AS;
  from R2_12_47_1_node_188;
  to R2_12_47_1_tn_73;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2_12_47_1_xfmr_74;
// downstream 9.23 kva on AS
  phases AS;
  from R2_12_47_1_node_192;
  to R2_12_47_1_tn_74;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2_12_47_1_xfmr_75;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_node_195;
  to R2_12_47_1_tn_75;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2_12_47_1_xfmr_76;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_node_198;
  to R2_12_47_1_tn_76;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2_12_47_1_xfmr_77;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_node_202;
  to R2_12_47_1_tn_77;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2_12_47_1_xfmr_78;
// downstream 18.47 kva on AS
  phases AS;
  from R2_12_47_1_node_149;
  to R2_12_47_1_tn_78;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2_12_47_1_xfmr_79;
// downstream 9.23 kva on AS
  phases AS;
  from R2_12_47_1_node_207;
  to R2_12_47_1_tn_79;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2_12_47_1_xfmr_80;
// downstream 18.93 kva on CS
  phases CS;
  from R2_12_47_1_node_193;
  to R2_12_47_1_tn_80;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_12_47_1_xfmr_81;
// downstream 28.39 kva on CS
  phases CS;
  from R2_12_47_1_node_197;
  to R2_12_47_1_tn_81;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R2_12_47_1_xfmr_82;
// downstream 18.93 kva on CS
  phases CS;
  from R2_12_47_1_node_204;
  to R2_12_47_1_tn_82;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2_12_47_1_xfmr_83;
// downstream 18.93 kva on CS
  phases CS;
  from R2_12_47_1_node_203;
  to R2_12_47_1_tn_83;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2_12_47_1_xfmr_84;
// downstream 18.93 kva on CS
  phases CS;
  from R2_12_47_1_node_208;
  to R2_12_47_1_tn_84;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2_12_47_1_xfmr_85;
// downstream 18.93 kva on CS
  phases CS;
  from R2_12_47_1_node_214;
  to R2_12_47_1_tn_85;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_12_47_1_xfmr_86;
// downstream 12.76 kva on BS
  phases BS;
  from R2_12_47_1_node_196;
  to R2_12_47_1_tn_86;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_87;
// downstream 12.76 kva on BS
  phases BS;
  from R2_12_47_1_node_200;
  to R2_12_47_1_tn_87;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_88;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_206;
  to R2_12_47_1_tn_88;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_89;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_212;
  to R2_12_47_1_tn_89;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_90;
// downstream 17.02 kva on BS
  phases BS;
  from R2_12_47_1_node_215;
  to R2_12_47_1_tn_90;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_12_47_1_xfmr_91;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_1_node_486;
  to R2_12_47_1_tn_91;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2_12_47_1_xfmr_92;
// downstream 9.23 kva on A
  phases AN;
  from R2_12_47_1_node_443;
  to R2_12_47_1_meter_1;
  configuration XF1_PADMOUNT_AN_15;
}
object transformer {
  name R2_12_47_1_xfmr_93;
// downstream 56.84 kva on B
  phases BN;
  from R2_12_47_1_node_462;
  to R2_12_47_1_meter_2;
  configuration XF1_PADMOUNT_BN_75;
}
object transformer {
  name R2_12_47_1_xfmr_94;
// downstream 5.54 kva on A
  phases AN;
  from R2_12_47_1_node_472;
  to R2_12_47_1_meter_3;
  configuration XF1_PADMOUNT_AN_10;
}
object transformer {
  name R2_12_47_1_xfmr_95;
// downstream 8.51 kva on B
  phases BN;
  from R2_12_47_1_node_476;
  to R2_12_47_1_meter_4;
  configuration XF1_PADMOUNT_BN_15;
}
object transformer {
  name R2_12_47_1_xfmr_96;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_477;
  to R2_12_47_1_meter_5;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_97;
// downstream 54.41 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_480;
  to R2_12_47_1_meter_6;
  configuration XF3_PADMOUNT_ABCN_75;
}
object transformer {
  name R2_12_47_1_xfmr_98;
// downstream 108.83 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_241;
  to R2_12_47_1_meter_7;
  configuration XF3_PADMOUNT_ABCN_150;
}
object transformer {
  name R2_12_47_1_xfmr_99;
// downstream 16.32 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_317;
  to R2_12_47_1_meter_8;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_100;
// downstream 544.13 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_316;
  to R2_12_47_1_meter_9;
  configuration XF3_PADMOUNT_ABCN_750;
}
object transformer {
  name R2_12_47_1_xfmr_101;
// downstream 81.62 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_401;
  to R2_12_47_1_meter_10;
  configuration XF3_PADMOUNT_ABCN_112p5;
}
object transformer {
  name R2_12_47_1_xfmr_102;
// downstream 181.38 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_399;
  to R2_12_47_1_meter_11;
  configuration XF3_PADMOUNT_ABCN_225;
}
object transformer {
  name R2_12_47_1_xfmr_103;
// downstream 181.38 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_403;
  to R2_12_47_1_meter_12;
  configuration XF3_PADMOUNT_ABCN_225;
}
object transformer {
  name R2_12_47_1_xfmr_104;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_276;
  to R2_12_47_1_meter_13;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_105;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_282;
  to R2_12_47_1_meter_14;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_106;
// downstream 16.32 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_283;
  to R2_12_47_1_meter_15;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_107;
// downstream 18.93 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_284;
  to R2_12_47_1_meter_16;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_108;
// downstream 16.32 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_87;
  to R2_12_47_1_meter_17;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_109;
// downstream 272.06 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_288;
  to R2_12_47_1_meter_18;
  configuration XF3_PADMOUNT_ABCN_500;
}
object transformer {
  name R2_12_47_1_xfmr_110;
// downstream 272.06 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_289;
  to R2_12_47_1_meter_19;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R2_12_47_1_xfmr_111;
// downstream 81.62 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_292;
  to R2_12_47_1_meter_20;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_12_47_1_xfmr_112;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_293;
  to R2_12_47_1_meter_21;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_113;
// downstream 9.23 kva on A
  phases AN;
  from R2_12_47_1_node_303;
  to R2_12_47_1_meter_22;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_12_47_1_xfmr_114;
// downstream 5.54 kva on A
  phases AN;
  from R2_12_47_1_node_5;
  to R2_12_47_1_meter_23;
  configuration XF1_PADMOUNT_AN_10;
}
object transformer {
  name R2_12_47_1_xfmr_115;
// downstream 31.82 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_19;
  to R2_12_47_1_meter_24;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_116;
// downstream 5.54 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_18;
  to R2_12_47_1_meter_25;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_117;
// downstream 108.83 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_17;
  to R2_12_47_1_meter_26;
  configuration XF3_PADMOUNT_ABCN_150;
}
object transformer {
  name R2_12_47_1_xfmr_118;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_14;
  to R2_12_47_1_meter_27;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_119;
// downstream 18.47 kva on A
  phases AN;
  from R2_12_47_1_node_10;
  to R2_12_47_1_meter_28;
  configuration XF1_PADMOUNT_AN_25;
}
object transformer {
  name R2_12_47_1_xfmr_120;
// downstream 27.70 kva on A
  phases AN;
  from R2_12_47_1_node_9;
  to R2_12_47_1_meter_29;
  configuration XF1_PADMOUNT_AN_37p5;
}
object transformer {
  name R2_12_47_1_xfmr_121;
// downstream 10.88 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_45;
  to R2_12_47_1_meter_30;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_122;
// downstream 54.41 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_30;
  to R2_12_47_1_meter_31;
  configuration XF3_PADMOUNT_ABCN_75;
}
object transformer {
  name R2_12_47_1_xfmr_123;
// downstream 8.51 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_35;
  to R2_12_47_1_meter_32;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_124;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_37;
  to R2_12_47_1_meter_33;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_125;
// downstream 17.02 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_38;
  to R2_12_47_1_meter_34;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_126;
// downstream 81.62 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_50;
  to R2_12_47_1_meter_35;
  configuration XF3_PADMOUNT_ABCN_112p5;
}
object transformer {
  name R2_12_47_1_xfmr_127;
// downstream 9.46 kva on C
  phases CN;
  from R2_12_47_1_node_52;
  to R2_12_47_1_meter_36;
  configuration XF1_PADMOUNT_CN_15;
}
object transformer {
  name R2_12_47_1_xfmr_128;
// downstream 18.93 kva on C
  phases CN;
  from R2_12_47_1_node_53;
  to R2_12_47_1_meter_37;
  configuration XF1_PADMOUNT_CN_25;
}
object transformer {
  name R2_12_47_1_xfmr_129;
// downstream 16.32 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_57;
  to R2_12_47_1_meter_38;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_130;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_59;
  to R2_12_47_1_meter_39;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_131;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_42;
  to R2_12_47_1_meter_40;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_132;
// downstream 10.88 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_60;
  to R2_12_47_1_meter_41;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_133;
// downstream 35.49 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_61;
  to R2_12_47_1_meter_42;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_134;
// downstream 16.56 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_62;
  to R2_12_47_1_meter_43;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_135;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_65;
  to R2_12_47_1_meter_44;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_136;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_75;
  to R2_12_47_1_meter_45;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_137;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_74;
  to R2_12_47_1_meter_46;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_138;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_80;
  to R2_12_47_1_meter_47;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_139;
// downstream 9.46 kva on C
  phases CN;
  from R2_12_47_1_node_84;
  to R2_12_47_1_meter_48;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R2_12_47_1_xfmr_140;
// downstream 17.02 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_88;
  to R2_12_47_1_meter_49;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_141;
// downstream 16.32 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_89;
  to R2_12_47_1_meter_50;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_142;
// downstream 54.41 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_91;
  to R2_12_47_1_meter_51;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_12_47_1_xfmr_143;
// downstream 17.74 kva on AB
  phases ABN;
  from R2_12_47_1_node_85;
  to R2_12_47_1_meter_52;
  configuration XF2_POLETOP_ABN_30;
}
object transformer {
  name R2_12_47_1_xfmr_144;
// downstream 8.51 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_83;
  to R2_12_47_1_meter_53;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_145;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_94;
  to R2_12_47_1_meter_54;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_146;
// downstream 16.32 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_93;
  to R2_12_47_1_meter_55;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_147;
// downstream 17.02 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_97;
  to R2_12_47_1_meter_56;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_148;
// downstream 81.62 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_98;
  to R2_12_47_1_meter_57;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_12_47_1_xfmr_149;
// downstream 35.94 kva on BC
  phases BCN;
  from R2_12_47_1_node_95;
  to R2_12_47_1_meter_58;
  configuration XF2_POLETOP_BCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_150;
// downstream 54.41 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_101;
  to R2_12_47_1_meter_59;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_12_47_1_xfmr_151;
// downstream 35.94 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_102;
  to R2_12_47_1_meter_60;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_152;
// downstream 63.21 kva on C
  phases CN;
  from R2_12_47_1_node_140;
  to R2_12_47_1_meter_61;
  configuration XF1_POLETOP_CN_100;
}
object transformer {
  name R2_12_47_1_xfmr_153;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_301;
  to R2_12_47_1_meter_62;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_154;
// downstream 108.83 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_143;
  to R2_12_47_1_meter_63;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R2_12_47_1_xfmr_155;
// downstream 181.38 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_160;
  to R2_12_47_1_meter_64;
  configuration XF3_POLETOP_ABCN_225;
}
object transformer {
  name R2_12_47_1_xfmr_156;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_177;
  to R2_12_47_1_meter_65;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_157;
// downstream 3.79 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_183;
  to R2_12_47_1_meter_66;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_158;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_165;
  to R2_12_47_1_meter_67;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_159;
// downstream 36.94 kva on A
  phases AN;
  from R2_12_47_1_node_169;
  to R2_12_47_1_meter_68;
  configuration XF1_POLETOP_AN_50;
}
object transformer {
  name R2_12_47_1_xfmr_160;
// downstream 108.83 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_163;
  to R2_12_47_1_meter_69;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R2_12_47_1_xfmr_161;
// downstream 272.06 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_157;
  to R2_12_47_1_meter_70;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R2_12_47_1_xfmr_162;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_152;
  to R2_12_47_1_meter_71;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_163;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_156;
  to R2_12_47_1_meter_72;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_164;
// downstream 1.85 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_218;
  to R2_12_47_1_meter_73;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_165;
// downstream 18.47 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_220;
  to R2_12_47_1_meter_74;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_166;
// downstream 9.23 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_221;
  to R2_12_47_1_meter_75;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_167;
// downstream 18.47 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_225;
  to R2_12_47_1_meter_76;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_168;
// downstream 61.69 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_231;
  to R2_12_47_1_meter_77;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_12_47_1_xfmr_169;
// downstream 16.32 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_232;
  to R2_12_47_1_meter_78;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_12_47_1_xfmr_170;
// downstream 5.11 kva on B
  phases BN;
  from R2_12_47_1_node_230;
  to R2_12_47_1_meter_79;
  configuration XF1_PADMOUNT_BN_10;
}
object transformer {
  name R2_12_47_1_xfmr_171;
// downstream 27.21 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_234;
  to R2_12_47_1_meter_80;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_12_47_1_xfmr_172;
// downstream 81.62 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_457;
  to R2_12_47_1_meter_81;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_12_47_1_xfmr_173;
// downstream 906.88 kva on ABC
  phases ABCN;
  from R2_12_47_1_node_464;
  to R2_12_47_1_meter_82;
  configuration XF3_POLETOP_ABCN_1500;
}
object capacitor {
  name R2_12_47_1_cap_1;
  phases ABCN;
  pt_phase B;
  parent R2_12_47_1_node_187;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 7300;
  voltage_set_low 7100;
  capacitor_A 0.2 MVAr;
  capacitor_B 0.2 MVAr;
  capacitor_C 0.2 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7200;
  nominal_voltage 7200;
}
object node {
  name R2_12_47_1_node_1;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_2;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_3;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_4;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_5;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_6;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_7;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_8;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_9;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_10;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_11;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_12;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_13;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_14;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_15;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_16;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_17;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_18;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_19;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_20;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_21;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_22;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_23;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_24;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_25;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_26;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_27;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_28;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_29;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_30;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_31;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_32;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_33;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_34;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_35;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_36;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_37;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_38;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_39;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_40;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_41;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_42;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_43;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_44;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_45;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_46;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_47;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_48;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_49;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_50;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_51;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_52;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_53;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_54;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_55;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_56;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_57;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_58;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_59;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_60;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_61;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_62;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_63;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_64;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_65;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_66;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_67;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_68;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_69;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_70;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_71;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_72;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_73;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_74;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_75;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_76;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_77;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_78;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_79;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_80;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_81;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_82;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_83;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_84;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_85;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_86;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_87;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_88;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_89;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_90;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_91;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_92;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_93;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_94;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_95;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_96;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_97;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_98;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_99;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_100;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_101;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_102;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_103;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_104;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_105;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_106;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_107;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_108;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_109;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_110;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_111;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_112;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_113;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_114;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_115;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_116;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_117;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_118;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_119;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_120;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_121;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_122;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_123;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_124;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_125;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_126;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_127;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_128;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_129;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_130;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_131;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_132;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_133;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_134;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_135;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_136;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_137;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_138;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_139;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_140;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_141;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_142;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_143;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_144;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_145;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_146;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_147;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_148;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_149;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_150;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_151;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_152;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_153;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_154;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_155;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_156;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_157;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_158;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_159;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_160;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_161;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_162;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_163;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_164;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_165;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_166;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_167;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_168;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_169;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_170;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_171;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_172;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_173;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_174;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_175;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_176;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_177;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_178;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_179;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_180;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_181;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_182;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_183;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_184;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_185;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_186;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_187;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_188;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_189;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_190;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_191;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_192;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_193;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_194;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_195;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_196;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_197;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_198;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_199;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_200;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_201;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_202;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_203;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_204;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_205;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_206;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_207;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_208;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_209;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_210;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_211;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_212;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_213;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_214;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_215;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_216;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_217;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_218;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_219;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_220;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_221;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_222;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_223;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_224;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_225;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_226;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_227;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_228;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_229;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_230;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_231;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_232;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_233;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_234;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_235;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_236;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_237;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_238;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_239;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_240;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_241;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_242;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_243;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_244;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_245;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_246;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_247;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_248;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_249;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_250;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_251;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_252;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_253;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_254;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_255;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_256;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_257;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_258;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_259;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_260;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_261;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_262;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_263;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_264;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_265;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_266;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_267;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_268;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_269;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_270;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_271;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_272;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_273;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_274;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_275;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_276;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_277;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_278;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_279;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_280;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_281;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_282;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_283;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_284;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_285;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_286;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_287;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_288;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_289;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_290;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_291;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_292;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_293;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_294;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_295;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_296;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_297;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_298;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_299;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_300;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_301;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_302;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_303;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_304;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_305;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_306;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_307;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_308;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_309;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_310;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_311;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_312;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_313;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_314;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_315;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_316;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_317;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_318;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_319;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_320;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_321;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_322;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_323;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_324;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_325;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_326;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_327;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_328;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_329;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_330;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_331;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_332;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_333;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_334;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_335;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_336;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_337;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_338;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_339;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_340;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_341;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_342;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_343;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_344;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_345;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_346;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_347;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_348;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_349;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_350;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_351;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_352;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_353;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_354;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_355;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_356;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_357;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_358;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_359;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_360;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_361;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_362;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_363;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_364;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_365;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_366;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_367;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_368;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_369;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_370;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_371;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_372;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_373;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_374;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_375;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_376;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_377;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_378;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_379;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_380;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_381;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_382;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_383;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_384;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_385;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_386;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_387;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_388;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_389;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_390;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_391;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_392;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_393;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_394;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_395;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_396;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_397;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_398;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_399;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_400;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_401;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_402;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_403;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_404;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_405;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_406;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_407;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_408;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_409;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_410;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_411;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_412;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_413;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_414;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_415;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_416;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_417;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_418;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_419;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_420;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_421;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_422;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_423;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_424;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_425;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_426;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_427;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_428;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_429;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_430;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_431;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_432;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_433;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_434;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_435;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_436;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_437;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_438;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_439;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_440;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_441;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_442;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_443;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_444;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_445;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_446;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_447;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_448;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_449;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_450;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_451;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_452;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_453;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_454;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_455;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_456;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_457;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_458;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_459;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_460;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_461;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_462;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_463;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_464;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_465;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_466;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_467;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_468;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_469;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_470;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_471;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_472;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_473;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_474;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_475;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_476;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_1_node_477;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_478;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_479;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_480;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_481;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  parent R2_12_47_1_meter_83;
  name R2_12_47_1_node_482;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_483;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_484;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_485;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_486;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_1_node_487;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_1_node_488;
  bustype SWING;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object meter {
  name R2_12_47_1_meter_1;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R2_12_47_1_meter_2;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
}
object meter {
  name R2_12_47_1_meter_3;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R2_12_47_1_meter_4;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
}
object meter {
  name R2_12_47_1_meter_5;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_6;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_7;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_1_meter_8;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_9;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_1_meter_10;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_1_meter_11;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_1_meter_12;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_1_meter_13;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_14;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_15;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_16;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_17;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_18;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_1_meter_19;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_1_meter_20;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_1_meter_21;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_22;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R2_12_47_1_meter_23;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R2_12_47_1_meter_24;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_25;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_26;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_1_meter_27;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_28;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R2_12_47_1_meter_29;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R2_12_47_1_meter_30;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_31;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_32;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_33;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_34;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_35;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_1_meter_36;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_37;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_38;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_39;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_40;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_41;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_42;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_43;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_44;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_45;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_46;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_47;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_48;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_49;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_50;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_51;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_52;
  phases ABN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
}
object meter {
  name R2_12_47_1_meter_53;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_54;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_55;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_56;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_57;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_1_meter_58;
  phases BCN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_59;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_60;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_61;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_62;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_63;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_1_meter_64;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_1_meter_65;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_66;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_67;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_68;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R2_12_47_1_meter_69;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_1_meter_70;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_1_meter_71;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_72;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_73;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_74;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_75;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_76;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_77;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_78;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_79;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
}
object meter {
  name R2_12_47_1_meter_80;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_1_meter_81;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_1_meter_82;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_1_meter_83;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object load {
  parent R2_12_47_1_meter_1;
  name R2_12_47_1_load_1;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R2_12_47_1_meter_2;
  name R2_12_47_1_load_2;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 53310.5068+19719.9228j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R2_12_47_1_meter_3;
  name R2_12_47_1_load_3;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 5195.8946+1923.8705j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R2_12_47_1_meter_4;
  name R2_12_47_1_load_4;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 7980.6148+2952.0843j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R2_12_47_1_meter_5;
  name R2_12_47_1_load_5;
  phases ABCN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_6;
  name R2_12_47_1_load_6;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 17319.6486+6412.9016j;
  constant_power_B 15961.2296+5904.1685j;
  constant_power_C 17763.7693+6529.7804j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_7;
  name R2_12_47_1_load_7;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 34639.2972+12825.8031j;
  constant_power_B 31922.4591+11808.337j;
  constant_power_C 35527.5385+13059.5609j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_1_meter_8;
  name R2_12_47_1_load_8;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 5195.8946+1923.8705j;
  constant_power_B 4788.3689+1771.2506j;
  constant_power_C 5329.1308+1958.9341j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_9;
  name R2_12_47_1_load_9;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 173196.4861+64129.0156j;
  constant_power_B 159612.2957+59041.6851j;
  constant_power_C 177637.6925+65297.8043j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_1_meter_10;
  name R2_12_47_1_load_10;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 25979.4729+9619.3523j;
  constant_power_B 23941.8444+8856.2528j;
  constant_power_C 26645.6539+9794.6706j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_1_meter_11;
  name R2_12_47_1_load_11;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 57732.162+21376.3385j;
  constant_power_B 53204.0986+19680.5617j;
  constant_power_C 59212.5642+21765.9348j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_1_meter_12;
  name R2_12_47_1_load_12;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 57732.162+21376.3385j;
  constant_power_B 53204.0986+19680.5617j;
  constant_power_C 59212.5642+21765.9348j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_1_meter_13;
  name R2_12_47_1_load_13;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_14;
  name R2_12_47_1_load_14;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_15;
  name R2_12_47_1_load_15;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 5195.8946+1923.8705j;
  constant_power_B 4788.3689+1771.2506j;
  constant_power_C 5329.1308+1958.9341j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_16;
  name R2_12_47_1_load_16;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 0+0j;
  constant_power_C 17763.7693+6529.7804j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_17;
  name R2_12_47_1_load_17;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 5195.8946+1923.8705j;
  constant_power_B 4788.3689+1771.2506j;
  constant_power_C 5329.1308+1958.9341j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_18;
  name R2_12_47_1_load_18;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 86598.2431+32064.5078j;
  constant_power_B 79806.1478+29520.8425j;
  constant_power_C 88818.8463+32648.9022j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_1_meter_19;
  name R2_12_47_1_load_19;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 86598.2431+32064.5078j;
  constant_power_B 79806.1478+29520.8425j;
  constant_power_C 88818.8463+32648.9022j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_1_meter_20;
  name R2_12_47_1_load_20;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 25979.4729+9619.3523j;
  constant_power_B 23941.8444+8856.2528j;
  constant_power_C 26645.6539+9794.6706j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_1_meter_21;
  name R2_12_47_1_load_21;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_22;
  name R2_12_47_1_load_22;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R2_12_47_1_meter_23;
  name R2_12_47_1_load_23;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 5195.8946+1923.8705j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R2_12_47_1_meter_24;
  name R2_12_47_1_load_24;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 12989.7365+4809.6762j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_25;
  name R2_12_47_1_load_25;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 5195.8946+1923.8705j;
  constant_power_B 0+0j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_26;
  name R2_12_47_1_load_26;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 34639.2972+12825.8031j;
  constant_power_B 31922.4591+11808.337j;
  constant_power_C 35527.5385+13059.5609j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_1_meter_27;
  name R2_12_47_1_load_27;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_28;
  name R2_12_47_1_load_28;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 17319.6486+6412.9016j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R2_12_47_1_meter_29;
  name R2_12_47_1_load_29;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 25979.4729+9619.3523j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R2_12_47_1_meter_30;
  name R2_12_47_1_load_30;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 3463.9297+1282.5803j;
  constant_power_B 3192.2459+1180.8337j;
  constant_power_C 3552.7539+1305.9561j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_31;
  name R2_12_47_1_load_31;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 17319.6486+6412.9016j;
  constant_power_B 15961.2296+5904.1685j;
  constant_power_C 17763.7693+6529.7804j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_32;
  name R2_12_47_1_load_32;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_33;
  name R2_12_47_1_load_33;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_34;
  name R2_12_47_1_load_34;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 15961.2296+5904.1685j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_35;
  name R2_12_47_1_load_35;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 25979.4729+9619.3523j;
  constant_power_B 23941.8444+8856.2528j;
  constant_power_C 26645.6539+9794.6706j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_1_meter_36;
  name R2_12_47_1_load_36;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 8881.8846+3264.8902j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_37;
  name R2_12_47_1_load_37;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 17763.7693+6529.7804j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_38;
  name R2_12_47_1_load_38;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 5195.8946+1923.8705j;
  constant_power_B 4788.3689+1771.2506j;
  constant_power_C 5329.1308+1958.9341j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_39;
  name R2_12_47_1_load_39;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_40;
  name R2_12_47_1_load_40;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_41;
  name R2_12_47_1_load_41;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 3463.9297+1282.5803j;
  constant_power_B 3192.2459+1180.8337j;
  constant_power_C 3552.7539+1305.9561j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_42;
  name R2_12_47_1_load_42;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 17319.6486+6412.9016j;
  constant_power_B 15961.2296+5904.1685j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_43;
  name R2_12_47_1_load_43;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 3463.9297+1282.5803j;
  constant_power_B 3192.2459+1180.8337j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_44;
  name R2_12_47_1_load_44;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_45;
  name R2_12_47_1_load_45;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_46;
  name R2_12_47_1_load_46;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_47;
  name R2_12_47_1_load_47;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_48;
  name R2_12_47_1_load_48;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 8881.8846+3264.8902j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_49;
  name R2_12_47_1_load_49;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 15961.2296+5904.1685j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_50;
  name R2_12_47_1_load_50;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 5195.8946+1923.8705j;
  constant_power_B 4788.3689+1771.2506j;
  constant_power_C 5329.1308+1958.9341j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_51;
  name R2_12_47_1_load_51;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 17319.6486+6412.9016j;
  constant_power_B 15961.2296+5904.1685j;
  constant_power_C 17763.7693+6529.7804j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_52;
  name R2_12_47_1_load_52;
  phases ABN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 7980.6148+2952.0843j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R2_12_47_1_meter_53;
  name R2_12_47_1_load_53;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_54;
  name R2_12_47_1_load_54;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_55;
  name R2_12_47_1_load_55;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 5195.8946+1923.8705j;
  constant_power_B 4788.3689+1771.2506j;
  constant_power_C 5329.1308+1958.9341j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_56;
  name R2_12_47_1_load_56;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 15961.2296+5904.1685j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_57;
  name R2_12_47_1_load_57;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 25979.4729+9619.3523j;
  constant_power_B 23941.8444+8856.2528j;
  constant_power_C 26645.6539+9794.6706j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_1_meter_58;
  name R2_12_47_1_load_58;
  phases BCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 15961.2296+5904.1685j;
  constant_power_C 17763.7693+6529.7804j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_59;
  name R2_12_47_1_load_59;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 17319.6486+6412.9016j;
  constant_power_B 15961.2296+5904.1685j;
  constant_power_C 17763.7693+6529.7804j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_60;
  name R2_12_47_1_load_60;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 15961.2296+5904.1685j;
  constant_power_C 17763.7693+6529.7804j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_61;
  name R2_12_47_1_load_61;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 59330.9893+21809.4666j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_62;
  name R2_12_47_1_load_62;
  phases ABCN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_63;
  name R2_12_47_1_load_63;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 34639.2972+12825.8031j;
  constant_power_B 31922.4591+11808.337j;
  constant_power_C 35527.5385+13059.5609j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_1_meter_64;
  name R2_12_47_1_load_64;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 57732.162+21376.3385j;
  constant_power_B 53204.0986+19680.5617j;
  constant_power_C 59212.5642+21765.9348j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_1_meter_65;
  name R2_12_47_1_load_65;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_66;
  name R2_12_47_1_load_66;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 0+0j;
  constant_power_C 3552.7539+1305.9561j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_67;
  name R2_12_47_1_load_67;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_68;
  name R2_12_47_1_load_68;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 34639.2972+12825.8031j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R2_12_47_1_meter_69;
  name R2_12_47_1_load_69;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 34639.2972+12825.8031j;
  constant_power_B 31922.4591+11808.337j;
  constant_power_C 35527.5385+13059.5609j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_1_meter_70;
  name R2_12_47_1_load_70;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 86598.2431+32064.5078j;
  constant_power_B 79806.1478+29520.8425j;
  constant_power_C 88818.8463+32648.9022j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_1_meter_71;
  name R2_12_47_1_load_71;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_72;
  name R2_12_47_1_load_72;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_73;
  name R2_12_47_1_load_73;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 1731.9649+641.2902j;
  constant_power_B 0+0j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_74;
  name R2_12_47_1_load_74;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 17319.6486+6412.9016j;
  constant_power_B 0+0j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_75;
  name R2_12_47_1_load_75;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 0+0j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_76;
  name R2_12_47_1_load_76;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 17319.6486+6412.9016j;
  constant_power_B 0+0j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_77;
  name R2_12_47_1_load_77;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 57847.6264+21419.0912j;
  constant_power_B 0+0j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_78;
  name R2_12_47_1_load_78;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 5195.8946+1923.8705j;
  constant_power_B 4788.3689+1771.2506j;
  constant_power_C 5329.1308+1958.9341j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_79;
  name R2_12_47_1_load_79;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 4788.3689+1771.2506j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R2_12_47_1_meter_80;
  name R2_12_47_1_load_80;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8659.8243+3206.4508j;
  constant_power_B 7980.6148+2952.0843j;
  constant_power_C 8881.8846+3264.8902j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_1_meter_81;
  name R2_12_47_1_load_81;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 25979.4729+9619.3523j;
  constant_power_B 23941.8444+8856.2528j;
  constant_power_C 26645.6539+9794.6706j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_1_meter_82;
  name R2_12_47_1_load_82;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 288660.6947+106881.6499j;
  constant_power_B 266020.3864+98402.7691j;
  constant_power_C 296062.7024+108829.6304j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object triplex_node {
  name R2_12_47_1_tn_1;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_2;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_3;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_4;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_5;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_6;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_7;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_8;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_9;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_10;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_11;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_12;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_13;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_14;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_15;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_16;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_17;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_18;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_19;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_20;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_21;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_22;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_23;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_24;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_25;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_26;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_27;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_28;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_29;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_30;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_31;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_32;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_33;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_34;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_35;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_36;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_37;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_38;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_39;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_40;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_41;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_42;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_43;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_44;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_45;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_46;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_47;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_48;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_49;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_50;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_51;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_52;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_53;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_54;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_55;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_56;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_57;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_58;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_59;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_60;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_61;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_62;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_63;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_64;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_65;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_66;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_67;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_68;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_69;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_70;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_71;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_72;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_73;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_74;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_75;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_76;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_77;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_78;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_79;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_1_tn_80;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_81;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_82;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_83;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_84;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_85;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_86;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_87;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_88;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_89;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_90;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_1_tn_91;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_1;
  name R2_12_47_1_tn_92;
  phases BS;
  nominal_voltage 120.0;
  power_12 7980.6148+2952.0843j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_2;
  name R2_12_47_1_tn_93;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_3;
  name R2_12_47_1_tn_94;
  phases BS;
  nominal_voltage 120.0;
  power_12 7980.6148+2952.0843j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_4;
  name R2_12_47_1_tn_95;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_5;
  name R2_12_47_1_tn_96;
  phases CS;
  nominal_voltage 120.0;
  power_12 8881.8846+3264.8902j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_6;
  name R2_12_47_1_tn_97;
  phases CS;
  nominal_voltage 120.0;
  power_12 26645.6539+9794.6706j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_7;
  name R2_12_47_1_tn_98;
  phases CS;
  nominal_voltage 120.0;
  power_12 17763.7693+6529.7804j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_8;
  name R2_12_47_1_tn_99;
  phases CS;
  nominal_voltage 120.0;
  power_12 13322.8269+4897.3353j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_9;
  name R2_12_47_1_tn_100;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_10;
  name R2_12_47_1_tn_101;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_11;
  name R2_12_47_1_tn_102;
  phases CS;
  nominal_voltage 120.0;
  power_12 8881.8846+3264.8902j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_12;
  name R2_12_47_1_tn_103;
  phases AS;
  nominal_voltage 120.0;
  power_12 8659.8243+3206.4508j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_13;
  name R2_12_47_1_tn_104;
  phases BS;
  nominal_voltage 120.0;
  power_12 7980.6148+2952.0843j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_14;
  name R2_12_47_1_tn_105;
  phases AS;
  nominal_voltage 120.0;
  power_12 34639.2972+12825.8031j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_15;
  name R2_12_47_1_tn_106;
  phases AS;
  nominal_voltage 120.0;
  power_12 2597.9473+961.9352j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_16;
  name R2_12_47_1_tn_107;
  phases BS;
  nominal_voltage 120.0;
  power_12 2394.1844+885.6253j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_17;
  name R2_12_47_1_tn_108;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_18;
  name R2_12_47_1_tn_109;
  phases AS;
  nominal_voltage 120.0;
  power_12 8659.8243+3206.4508j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_19;
  name R2_12_47_1_tn_110;
  phases AS;
  nominal_voltage 120.0;
  power_12 17319.6486+6412.9016j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_20;
  name R2_12_47_1_tn_111;
  phases AS;
  nominal_voltage 120.0;
  power_12 17319.6486+6412.9016j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_21;
  name R2_12_47_1_tn_112;
  phases AS;
  nominal_voltage 120.0;
  power_12 17319.6486+6412.9016j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_22;
  name R2_12_47_1_tn_113;
  phases AS;
  nominal_voltage 120.0;
  power_12 8659.8243+3206.4508j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_23;
  name R2_12_47_1_tn_114;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_24;
  name R2_12_47_1_tn_115;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_25;
  name R2_12_47_1_tn_116;
  phases CS;
  nominal_voltage 120.0;
  power_12 3552.7539+1305.9561j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_26;
  name R2_12_47_1_tn_117;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_27;
  name R2_12_47_1_tn_118;
  phases BS;
  nominal_voltage 120.0;
  power_12 4788.3689+1771.2506j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_28;
  name R2_12_47_1_tn_119;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_29;
  name R2_12_47_1_tn_120;
  phases AS;
  nominal_voltage 120.0;
  power_12 17319.6486+6412.9016j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_30;
  name R2_12_47_1_tn_121;
  phases AS;
  nominal_voltage 120.0;
  power_12 17319.6486+6412.9016j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_31;
  name R2_12_47_1_tn_122;
  phases AS;
  nominal_voltage 120.0;
  power_12 25979.4729+9619.3523j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_32;
  name R2_12_47_1_tn_123;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_33;
  name R2_12_47_1_tn_124;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_34;
  name R2_12_47_1_tn_125;
  phases AS;
  nominal_voltage 120.0;
  power_12 17319.6486+6412.9016j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_35;
  name R2_12_47_1_tn_126;
  phases BS;
  nominal_voltage 120.0;
  power_12 7980.6148+2952.0843j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_36;
  name R2_12_47_1_tn_127;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_37;
  name R2_12_47_1_tn_128;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_38;
  name R2_12_47_1_tn_129;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_39;
  name R2_12_47_1_tn_130;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_40;
  name R2_12_47_1_tn_131;
  phases BS;
  nominal_voltage 120.0;
  power_12 7980.6148+2952.0843j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_41;
  name R2_12_47_1_tn_132;
  phases BS;
  nominal_voltage 120.0;
  power_12 7980.6148+2952.0843j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_42;
  name R2_12_47_1_tn_133;
  phases BS;
  nominal_voltage 120.0;
  power_12 7980.6148+2952.0843j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_43;
  name R2_12_47_1_tn_134;
  phases BS;
  nominal_voltage 120.0;
  power_12 7980.6148+2952.0843j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_44;
  name R2_12_47_1_tn_135;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_45;
  name R2_12_47_1_tn_136;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_46;
  name R2_12_47_1_tn_137;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_47;
  name R2_12_47_1_tn_138;
  phases BS;
  nominal_voltage 120.0;
  power_12 7980.6148+2952.0843j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_48;
  name R2_12_47_1_tn_139;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_49;
  name R2_12_47_1_tn_140;
  phases CS;
  nominal_voltage 120.0;
  power_12 13322.8269+4897.3353j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_50;
  name R2_12_47_1_tn_141;
  phases BS;
  nominal_voltage 120.0;
  power_12 3192.2459+1180.8337j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_51;
  name R2_12_47_1_tn_142;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_52;
  name R2_12_47_1_tn_143;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_53;
  name R2_12_47_1_tn_144;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_54;
  name R2_12_47_1_tn_145;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_55;
  name R2_12_47_1_tn_146;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_56;
  name R2_12_47_1_tn_147;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_57;
  name R2_12_47_1_tn_148;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_58;
  name R2_12_47_1_tn_149;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_59;
  name R2_12_47_1_tn_150;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_60;
  name R2_12_47_1_tn_151;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_61;
  name R2_12_47_1_tn_152;
  phases CS;
  nominal_voltage 120.0;
  power_12 17763.7693+6529.7804j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_62;
  name R2_12_47_1_tn_153;
  phases CS;
  nominal_voltage 120.0;
  power_12 35527.5385+13059.5609j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_63;
  name R2_12_47_1_tn_154;
  phases CS;
  nominal_voltage 120.0;
  power_12 17763.7693+6529.7804j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_64;
  name R2_12_47_1_tn_155;
  phases CS;
  nominal_voltage 120.0;
  power_12 35527.5385+13059.5609j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_65;
  name R2_12_47_1_tn_156;
  phases CS;
  nominal_voltage 120.0;
  power_12 17763.7693+6529.7804j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_66;
  name R2_12_47_1_tn_157;
  phases CS;
  nominal_voltage 120.0;
  power_12 17763.7693+6529.7804j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_67;
  name R2_12_47_1_tn_158;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_68;
  name R2_12_47_1_tn_159;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_69;
  name R2_12_47_1_tn_160;
  phases BS;
  nominal_voltage 120.0;
  power_12 23941.8444+8856.2528j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_70;
  name R2_12_47_1_tn_161;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_71;
  name R2_12_47_1_tn_162;
  phases AS;
  nominal_voltage 120.0;
  power_12 17319.6486+6412.9016j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_72;
  name R2_12_47_1_tn_163;
  phases AS;
  nominal_voltage 120.0;
  power_12 17319.6486+6412.9016j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_73;
  name R2_12_47_1_tn_164;
  phases AS;
  nominal_voltage 120.0;
  power_12 8659.8243+3206.4508j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_74;
  name R2_12_47_1_tn_165;
  phases AS;
  nominal_voltage 120.0;
  power_12 8659.8243+3206.4508j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_75;
  name R2_12_47_1_tn_166;
  phases AS;
  nominal_voltage 120.0;
  power_12 17319.6486+6412.9016j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_76;
  name R2_12_47_1_tn_167;
  phases AS;
  nominal_voltage 120.0;
  power_12 17319.6486+6412.9016j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_77;
  name R2_12_47_1_tn_168;
  phases AS;
  nominal_voltage 120.0;
  power_12 17319.6486+6412.9016j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_78;
  name R2_12_47_1_tn_169;
  phases AS;
  nominal_voltage 120.0;
  power_12 17319.6486+6412.9016j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_79;
  name R2_12_47_1_tn_170;
  phases AS;
  nominal_voltage 120.0;
  power_12 8659.8243+3206.4508j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_1_tm_80;
  name R2_12_47_1_tn_171;
  phases CS;
  nominal_voltage 120.0;
  power_12 17763.7693+6529.7804j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_81;
  name R2_12_47_1_tn_172;
  phases CS;
  nominal_voltage 120.0;
  power_12 26645.6539+9794.6706j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_82;
  name R2_12_47_1_tn_173;
  phases CS;
  nominal_voltage 120.0;
  power_12 17763.7693+6529.7804j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_83;
  name R2_12_47_1_tn_174;
  phases CS;
  nominal_voltage 120.0;
  power_12 17763.7693+6529.7804j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_84;
  name R2_12_47_1_tn_175;
  phases CS;
  nominal_voltage 120.0;
  power_12 17763.7693+6529.7804j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_85;
  name R2_12_47_1_tn_176;
  phases CS;
  nominal_voltage 120.0;
  power_12 17763.7693+6529.7804j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_86;
  name R2_12_47_1_tn_177;
  phases BS;
  nominal_voltage 120.0;
  power_12 11970.9222+4428.1264j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_87;
  name R2_12_47_1_tn_178;
  phases BS;
  nominal_voltage 120.0;
  power_12 11970.9222+4428.1264j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_88;
  name R2_12_47_1_tn_179;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_89;
  name R2_12_47_1_tn_180;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_90;
  name R2_12_47_1_tn_181;
  phases BS;
  nominal_voltage 120.0;
  power_12 15961.2296+5904.1685j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_1_tm_91;
  name R2_12_47_1_tn_182;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_1;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_2;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_3;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_4;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_5;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_6;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_7;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_8;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_9;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_10;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_11;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_12;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_13;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_14;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_15;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_16;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_17;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_18;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_19;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_20;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_21;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_22;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_23;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_24;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_25;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_26;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_27;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_28;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_29;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_30;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_31;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_32;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_33;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_34;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_35;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_36;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_37;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_38;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_39;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_40;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_41;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_42;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_43;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_44;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_45;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_46;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_47;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_48;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_49;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_50;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_51;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_52;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_53;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_54;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_55;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_56;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_57;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_58;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_59;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_60;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_61;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_62;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_63;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_64;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_65;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_66;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_67;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_68;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_69;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_70;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_71;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_72;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_73;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_74;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_75;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_76;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_77;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_78;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_79;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_1_tm_80;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_81;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_82;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_83;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_84;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_85;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_86;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_87;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_88;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_89;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_90;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_1_tm_91;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
