clock {
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00';
     stoptime '2000-01-01 0:01:00';
}
#set profiler=1
module tape;
module powerflow{
  solver_method NR;
  default_maximum_voltage_error 1e-6;
};
object transformer_configuration {
  name XF1_PADMOUNT_AS_75;
  power_rating 75.00;
  powerA_rating 75.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_POLETOP_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_167;
  power_rating 167.00;
  powerA_rating 167.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_POLETOP_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_CS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 100.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_BS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 100.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_167;
  power_rating 167.00;
  powerA_rating 167.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_AS_75;
  power_rating 75.00;
  powerA_rating 75.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_CS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 75.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_POLETOP_CS_167;
  power_rating 167.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 167.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_POLETOP_BS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 75.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 75.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_POLETOP_AS_100;
  power_rating 100.00;
  powerA_rating 100.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 75.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 100.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_POLETOP_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 100.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_POLETOP_BS_250;
  power_rating 250.00;
  powerA_rating 0.0;
  powerB_rating 250.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00550;
  resistance1 0.01100;
  resistance2 0.01100;
  reactance 0.03080;
  reactance1 0.01540;
  reactance2 0.01540;
  shunt_resistance 277.78;
  shunt_reactance 55.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_167;
  power_rating 167.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 167.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_750;
  power_rating 750.00;
  powerA_rating 250.00;
  powerB_rating 250.00;
  powerC_rating 250.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 480.0;
  resistance 0.00970;
  reactance 0.05110;
  shunt_resistance 227.27;
  shunt_reactance 52.91;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_1000;
  power_rating 1000.00;
  powerA_rating 333.33;
  powerB_rating 333.33;
  powerC_rating 333.33;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 480.0;
  resistance 0.00850;
  reactance 0.05690;
  shunt_resistance 232.56;
  shunt_reactance 60.61;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_112p5;
  power_rating 112.50;
  powerA_rating 37.50;
  powerB_rating 37.50;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_112p5;
  power_rating 112.50;
  powerA_rating 37.50;
  powerB_rating 37.50;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_45;
  power_rating 45.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF1_POLETOP_CN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_500;
  power_rating 500.00;
  powerA_rating 166.67;
  powerB_rating 166.67;
  powerC_rating 166.67;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 480.0;
  resistance 0.01100;
  reactance 0.04880;
  shunt_resistance 222.22;
  shunt_reactance 44.25;
}
object transformer_configuration {
  name XF1_POLETOP_CN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_300;
  power_rating 300.00;
  powerA_rating 100.00;
  powerB_rating 100.00;
  powerC_rating 100.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.04830;
  shunt_resistance 217.39;
  shunt_reactance 44.44;
}
object transformer_configuration {
  name XF1_POLETOP_CN_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_225;
  power_rating 225.00;
  powerA_rating 75.00;
  powerB_rating 75.00;
  powerC_rating 75.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name XF1_PADMOUNT_BN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_150;
  power_rating 150.00;
  powerA_rating 50.00;
  powerB_rating 50.00;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03250;
  shunt_resistance 185.19;
  shunt_reactance 36.36;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_150;
  power_rating 150.00;
  powerA_rating 50.00;
  powerB_rating 50.00;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03250;
  shunt_resistance 185.19;
  shunt_reactance 36.36;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_45;
  power_rating 45.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_750;
  power_rating 750.00;
  powerA_rating 250.00;
  powerB_rating 250.00;
  powerC_rating 250.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 480.0;
  resistance 0.00970;
  reactance 0.05110;
  shunt_resistance 227.27;
  shunt_reactance 52.91;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF1_POLETOP_AN_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_1500;
  power_rating 1500.00;
  powerA_rating 500.00;
  powerB_rating 500.00;
  powerC_rating 500.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 480.0;
  resistance 0.00780;
  reactance 0.05700;
  shunt_resistance 256.41;
  shunt_reactance 66.23;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_1500;
  power_rating 1500.00;
  powerA_rating 500.00;
  powerB_rating 500.00;
  powerC_rating 500.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 480.0;
  resistance 0.00780;
  reactance 0.05700;
  shunt_resistance 256.41;
  shunt_reactance 66.23;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_225;
  power_rating 225.00;
  powerA_rating 75.00;
  powerB_rating 75.00;
  powerC_rating 75.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name XF1_POLETOP_CN_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_CN_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_300;
  power_rating 300.00;
  powerA_rating 100.00;
  powerB_rating 100.00;
  powerC_rating 100.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.04830;
  shunt_resistance 217.39;
  shunt_reactance 44.44;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_2500;
  power_rating 2500.00;
  powerA_rating 833.33;
  powerB_rating 833.33;
  powerC_rating 833.33;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 480.0;
  resistance 0.00700;
  reactance 0.05710;
  shunt_resistance 285.71;
  shunt_reactance 73.53;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object regulator_configuration {
  name feeder_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 14975.0;
  band_width 240;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name ID_720;
  rating.summer.continuous 530.0;
  geometric_mean_radius 0.02300 ft;
  resistance 0.30300;
}
object overhead_line_conductor {
  name ID_721;
  rating.summer.continuous 149.0;
  geometric_mean_radius 0.00663 ft;
  resistance 1.50000;
}
object overhead_line_conductor {
  name ID_722;
  rating.summer.continuous 180.0;
  geometric_mean_radius 0.00418 ft;
  resistance 1.62570;
}
object overhead_line_conductor {
  name ID_723;
  rating.summer.continuous 360.0;
  geometric_mean_radius 0.01033 ft;
  resistance 0.47600;
}
object overhead_line_conductor {
  name ID_724;
  rating.summer.continuous 84.0;
  geometric_mean_radius 0.00417 ft;
  resistance 3.84030;
}
object overhead_line_conductor {
  name ID_725;
  rating.summer.continuous 256.0;
  geometric_mean_radius 0.01200 ft;
  resistance 0.16600;
}
object overhead_line_conductor {
  name ID_726;
  rating.summer.continuous 105.0;
  geometric_mean_radius 0.00394 ft;
  resistance 3.95941;
}
object overhead_line_conductor {
  name ID_727;
  rating.summer.continuous 230.0;
  geometric_mean_radius 0.00446 ft;
  resistance 1.04100;
}
object overhead_line_conductor {
  name ID_728;
  rating.summer.continuous 878.0;
  geometric_mean_radius 0.03280 ft;
  resistance 0.13100;
}
object line_spacing {
  name ID_98;
  distance_AN 6.0 in;
}
object line_spacing {
  name ID_99;
  distance_AB 59.0 in;
  distance_BC 59.0 in;
  distance_AC 59.0 in;
  distance_AN 59.0 in;
  distance_BN 59.0 in;
  distance_CN 59.0 in;
}
object line_spacing {
  name ID_100;
  distance_AB 6.0 in;
  distance_BC 6.0 in;
  distance_AC 6.0 in;
  distance_AN 6.0 in;
  distance_BN 6.0 in;
  distance_CN 6.0 in;
}
object line_spacing {
  name ID_101;
  distance_BN 53.0 in;
}
object line_spacing {
  name ID_102;
  distance_CN 6.0 in;
}
object line_spacing {
  name ID_103;
  distance_BN 6.0 in;
}
object line_spacing {
  name ID_104;
  distance_CN 53.0 in;
}
object line_configuration {
  name ID_65;
  conductor_A ID_2049;
  conductor_N ID_2049;
  spacing ID_98;
}
object line_configuration {
  name ID_66;
  conductor_A ID_720;
  conductor_B ID_720;
  conductor_C ID_720;
  conductor_N ID_720;
  spacing ID_99;
}
object line_configuration {
  name ID_67;
  conductor_A ID_2050;
  conductor_N ID_2050;
  spacing ID_98;
}
object line_configuration {
  name ID_68;
  conductor_A ID_720;
  conductor_B ID_720;
  conductor_C ID_720;
  conductor_N ID_720;
  spacing ID_99;
}
object line_configuration {
  name ID_69;
  conductor_A ID_2051;
  conductor_B ID_2051;
  conductor_C ID_2051;
  conductor_N ID_2051;
  spacing ID_100;
}
object line_configuration {
  name ID_70;
  conductor_A ID_721;
  conductor_B ID_721;
  conductor_C ID_721;
  conductor_N ID_721;
  spacing ID_100;
}
object line_configuration {
  name ID_71;
  conductor_B ID_722;
  conductor_N ID_722;
  spacing ID_101;
}
object line_configuration {
  name ID_72;
  conductor_C ID_2049;
  conductor_N ID_2049;
  spacing ID_102;
}
object line_configuration {
  name ID_73;
  conductor_A ID_722;
  conductor_B ID_722;
  conductor_C ID_722;
  conductor_N ID_722;
  spacing ID_99;
}
object line_configuration {
  name ID_74;
  conductor_B ID_2050;
  conductor_N ID_2050;
  spacing ID_103;
}
object line_configuration {
  name ID_75;
  conductor_C ID_722;
  conductor_N ID_722;
  spacing ID_104;
}
object line_configuration {
  name ID_76;
  conductor_B ID_2049;
  conductor_N ID_2049;
  spacing ID_103;
}
object line_configuration {
  name ID_77;
  conductor_A ID_2049;
  conductor_N ID_2049;
  spacing ID_98;
}
object line_configuration {
  name ID_78;
  conductor_A ID_723;
  conductor_B ID_723;
  conductor_C ID_723;
  conductor_N ID_723;
  spacing ID_99;
}
object line_configuration {
  name ID_79;
  conductor_A ID_723;
  conductor_B ID_723;
  conductor_C ID_723;
  conductor_N ID_723;
  spacing ID_99;
}
object line_configuration {
  name ID_80;
  conductor_A ID_2050;
  conductor_B ID_2050;
  conductor_C ID_2050;
  conductor_N ID_2050;
  spacing ID_100;
}
object line_configuration {
  name ID_81;
  conductor_C ID_2050;
  conductor_N ID_2050;
  spacing ID_102;
}
object line_configuration {
  name ID_82;
  conductor_C ID_724;
  conductor_N ID_724;
  spacing ID_104;
}
object line_configuration {
  name ID_83;
  conductor_C ID_2049;
  conductor_N ID_2049;
  spacing ID_102;
}
object line_configuration {
  name ID_84;
  conductor_A ID_725;
  conductor_B ID_725;
  conductor_C ID_725;
  conductor_N ID_725;
  spacing ID_99;
}
object line_configuration {
  name ID_85;
  conductor_A ID_722;
  conductor_B ID_722;
  conductor_C ID_722;
  conductor_N ID_722;
  spacing ID_99;
}
object line_configuration {
  name ID_86;
  conductor_C ID_726;
  conductor_N ID_726;
  spacing ID_104;
}
object line_configuration {
  name ID_87;
  conductor_C ID_725;
  conductor_N ID_725;
  spacing ID_104;
}
object line_configuration {
  name ID_88;
  conductor_C ID_726;
  conductor_N ID_726;
  spacing ID_104;
}
object line_configuration {
  name ID_89;
  conductor_B ID_723;
  conductor_N ID_723;
  spacing ID_101;
}
object line_configuration {
  name ID_90;
  conductor_A ID_723;
  conductor_B ID_723;
  conductor_C ID_723;
  conductor_N ID_723;
  spacing ID_99;
}
object line_configuration {
  name ID_91;
  conductor_A ID_721;
  conductor_B ID_721;
  conductor_C ID_721;
  conductor_N ID_721;
  spacing ID_99;
}
object line_configuration {
  name ID_92;
  conductor_B ID_721;
  conductor_N ID_721;
  spacing ID_101;
}
object line_configuration {
  name ID_93;
  conductor_B ID_725;
  conductor_N ID_725;
  spacing ID_101;
}
object line_configuration {
  name ID_94;
  conductor_C ID_727;
  conductor_N ID_727;
  spacing ID_104;
}
object line_configuration {
  name ID_95;
  conductor_A ID_720;
  conductor_B ID_720;
  conductor_C ID_720;
  conductor_N ID_720;
  spacing ID_99;
}
object line_configuration {
  name ID_96;
  conductor_A ID_721;
  conductor_B ID_721;
  conductor_C ID_721;
  conductor_N ID_721;
  spacing ID_99;
}
object line_configuration {
  name ID_97;
  conductor_A ID_728;
  conductor_B ID_728;
  conductor_C ID_728;
  conductor_N ID_728;
  spacing ID_99;
}
object triplex_line_conductor {
  name triplex_4/0_aa;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name ID_1159;
  conductor_1 triplex_4/0_aa;
  conductor_2 triplex_4/0_aa;
  conductor_N triplex_4/0_aa;
  insulation_thickness 0.08;
  diameter 0.522;
}
object underground_line_conductor {
  name ID_2049;
  rating.summer.continuous 142.0;
  outer_diameter 1.27;
  conductor_gmr 0.01142 ft;
  conductor_diameter 0.362;
  conductor_resistance 0.88704;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 16.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_2050;
  rating.summer.continuous 112.0;
  outer_diameter 1.09;
  conductor_gmr 0.0088 ft;
  conductor_diameter 0.292;
  conductor_resistance 1.38336;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 6.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_2051;
  rating.summer.continuous 564.0;
  outer_diameter 2.291;
  conductor_gmr 0.03592 ft;
  conductor_diameter 1.117;
  conductor_resistance 0.093456;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 20.0;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R2_25_00_1_fuse_1;
// downstream 271.66 kva on C
  phases ABCN;
  from R2_25_00_1_node_241;
  to R2_25_00_1_node_11;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_2;
// downstream 488.71 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_18;
  to R2_25_00_1_node_12;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_3;
// downstream 756.98 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_128;
  to R2_25_00_1_node_13;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_4;
// downstream 36.04 kva on A
  phases AN;
  from R2_25_00_1_node_284;
  to R2_25_00_1_node_16;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_5;
// downstream 56.49 kva on BS
  phases BN;
  from R2_25_00_1_node_191;
  to R2_25_00_1_node_17;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_6;
// downstream 4171.65 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_134;
  to R2_25_00_1_node_20;
  current_limit 280;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_7;
// downstream 24.02 kva on AS
  phases AN;
  from R2_25_00_1_node_236;
  to R2_25_00_1_node_34;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_8;
// downstream 213.39 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_141;
  to R2_25_00_1_node_41;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_9;
// downstream 80.58 kva on CS
  phases CN;
  from R2_25_00_1_node_48;
  to R2_25_00_1_node_319;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_10;
// downstream 18.42 kva on CS
  phases CN;
  from R2_25_00_1_node_237;
  to R2_25_00_1_node_49;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_11;
// downstream 2775.20 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_248;
  to R2_25_00_1_node_50;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_12;
// downstream 80.58 kva on CS
  phases CN;
  from R2_25_00_1_node_107;
  to R2_25_00_1_node_52;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_13;
// downstream 1392.28 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_108;
  to R2_25_00_1_node_61;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_14;
// downstream 135.58 kva on BS
  phases BN;
  from R2_25_00_1_node_175;
  to R2_25_00_1_node_65;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_15;
// downstream 24.02 kva on AS
  phases AN;
  from R2_25_00_1_node_66;
  to R2_25_00_1_node_320;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_16;
// downstream 11.30 kva on B
  phases BN;
  from R2_25_00_1_node_45;
  to R2_25_00_1_node_72;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_17;
// downstream 56.49 kva on BS
  phases BN;
  from R2_25_00_1_node_17;
  to R2_25_00_1_node_77;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_18;
// downstream 42.06 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_287;
  to R2_25_00_1_node_87;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_19;
// downstream 69.40 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_113;
  to R2_25_00_1_node_101;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_20;
// downstream 428.61 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_223;
  to R2_25_00_1_node_103;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_21;
// downstream 593.10 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_249;
  to R2_25_00_1_node_118;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_22;
// downstream 998.41 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_222;
  to R2_25_00_1_node_119;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_23;
// downstream 40.67 kva on BS
  phases BN;
  from R2_25_00_1_node_149;
  to R2_25_00_1_node_124;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_24;
// downstream 138.13 kva on CS
  phases CN;
  from R2_25_00_1_node_31;
  to R2_25_00_1_node_125;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_25;
  phases BN;
  from R2_25_00_1_node_206;
  to R2_25_00_1_node_126;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_26;
// downstream 124.32 kva on C
  phases CN;
  from R2_25_00_1_node_262;
  to R2_25_00_1_node_132;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_27;
// downstream 172.66 kva on CS
  phases CN;
  from R2_25_00_1_node_228;
  to R2_25_00_1_node_142;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_28;
// downstream 104.46 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_145;
  to R2_25_00_1_node_146;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_29;
// downstream 168.17 kva on AS
  phases AN;
  from R2_25_00_1_node_68;
  to R2_25_00_1_node_147;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_30;
// downstream 168.06 kva on CS
  phases CN;
  from R2_25_00_1_node_94;
  to R2_25_00_1_node_148;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_31;
// downstream 103.60 kva on CS
  phases CN;
  from R2_25_00_1_node_92;
  to R2_25_00_1_node_155;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_32;
// downstream 394.00 kva on AS
  phases AN;
  from R2_25_00_1_node_70;
  to R2_25_00_1_node_158;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_33;
// downstream 34.53 kva on CS
  phases CN;
  from R2_25_00_1_node_92;
  to R2_25_00_1_node_177;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_34;
// downstream 583.37 kva on CS
  phases CN;
  from R2_25_00_1_node_117;
  to R2_25_00_1_node_181;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_35;
// downstream 60.06 kva on AS
  phases AN;
  from R2_25_00_1_node_163;
  to R2_25_00_1_node_192;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_36;
// downstream 69.64 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_105;
  to R2_25_00_1_node_193;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_37;
// downstream 46.04 kva on CS
  phases CN;
  from R2_25_00_1_node_62;
  to R2_25_00_1_node_194;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_38;
// downstream 4.60 kva on C
  phases CN;
  from R2_25_00_1_node_306;
  to R2_25_00_1_node_195;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_39;
// downstream 22.60 kva on BS
  phases BN;
  from R2_25_00_1_node_27;
  to R2_25_00_1_node_196;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_40;
// downstream 69.64 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_234;
  to R2_25_00_1_node_201;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_41;
// downstream 33.89 kva on BS
  phases BN;
  from R2_25_00_1_node_63;
  to R2_25_00_1_node_215;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_42;
// downstream 145.04 kva on C
  phases CN;
  from R2_25_00_1_node_200;
  to R2_25_00_1_node_231;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_43;
// downstream 235.43 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_204;
  to R2_25_00_1_node_232;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_44;
// downstream 144.15 kva on AS
  phases AN;
  from R2_25_00_1_node_36;
  to R2_25_00_1_node_238;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_45;
// downstream 22.60 kva on BS
  phases BN;
  from R2_25_00_1_node_89;
  to R2_25_00_1_node_245;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_46;
  phases BN;
  from R2_25_00_1_node_217;
  to R2_25_00_1_node_247;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_47;
// downstream 564.57 kva on AS
  phases AN;
  from R2_25_00_1_node_70;
  to R2_25_00_1_node_254;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_48;
// downstream 57.55 kva on C
  phases CN;
  from R2_25_00_1_node_227;
  to R2_25_00_1_node_259;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_49;
// downstream 92.86 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_296;
  to R2_25_00_1_node_267;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_50;
// downstream 677.01 kva on AS
  phases AN;
  from R2_25_00_1_node_217;
  to R2_25_00_1_node_270;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_51;
// downstream 576.20 kva on BS
  phases BN;
  from R2_25_00_1_node_129;
  to R2_25_00_1_node_292;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_52;
// downstream 294.64 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_188;
  to R2_25_00_1_node_299;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_53;
  phases CN;
  from R2_25_00_1_node_49;
  to R2_25_00_1_node_301;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_54;
// downstream 58.04 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_293;
  to R2_25_00_1_node_303;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_55;
// downstream 23.02 kva on C
  phases CN;
  from R2_25_00_1_node_42;
  to R2_25_00_1_node_307;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_56;
  phases BN;
  from R2_25_00_1_node_242;
  to R2_25_00_1_node_308;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_25_00_1_fuse_57;
// downstream 48.05 kva on AS
  phases AN;
  from R2_25_00_1_node_116;
  to R2_25_00_1_node_321;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object switch {
  name R2_25_00_1_switch_1;
// downstream 853.98 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_33;
  to R2_25_00_1_node_10;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_2;
// downstream 6395.82 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_279;
  to R2_25_00_1_node_18;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_3;
// downstream 120.12 kva on AS
  phases AN;
  from R2_25_00_1_node_96;
  to R2_25_00_1_node_32;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_4;
// downstream 853.98 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_112;
  to R2_25_00_1_node_33;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_5;
// downstream 2782.54 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_229;
  to R2_25_00_1_node_35;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_6;
  phases ABCN;
  from R2_25_00_1_node_150;
  to R2_25_00_1_node_37;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_7;
// downstream 72.07 kva on AS
  phases AN;
  from R2_25_00_1_node_81;
  to R2_25_00_1_node_59;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_8;
  phases ABCN;
  from R2_25_00_1_node_165;
  to R2_25_00_1_node_69;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_9;
// downstream 584.75 kva on AS
  phases AN;
  from R2_25_00_1_node_252;
  to R2_25_00_1_node_74;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_10;
// downstream 56.49 kva on BS
  phases BN;
  from R2_25_00_1_node_65;
  to R2_25_00_1_node_95;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_11;
// downstream 72.07 kva on AS
  phases AN;
  from R2_25_00_1_node_139;
  to R2_25_00_1_node_116;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_12;
  phases ABCN;
  from R2_25_00_1_node_56;
  to R2_25_00_1_node_121;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_13;
// downstream 10563.67 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_251;
  to R2_25_00_1_node_131;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_14;
// downstream 6.96 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_300;
  to R2_25_00_1_node_2;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_15;
  phases ABCN;
  from R2_25_00_1_node_176;
  to R2_25_00_1_node_157;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_16;
// downstream 172.66 kva on CS
  phases CN;
  from R2_25_00_1_node_208;
  to R2_25_00_1_node_185;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_17;
// downstream 521.02 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_293;
  to R2_25_00_1_node_188;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_18;
// downstream 261.44 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_25;
  to R2_25_00_1_node_205;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_19;
  phases AN;
  from R2_25_00_1_node_270;
  to R2_25_00_1_node_213;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_20;
  phases CN;
  from R2_25_00_1_node_209;
  to R2_25_00_1_node_216;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_21;
// downstream 1137.69 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_38;
  to R2_25_00_1_node_222;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_22;
  phases ABCN;
  from R2_25_00_1_node_154;
  to R2_25_00_1_node_5;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_23;
  phases ABCN;
  from R2_25_00_1_node_304;
  to R2_25_00_1_node_235;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_24;
// downstream 3654.93 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_283;
  to R2_25_00_1_node_237;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_25;
  phases CN;
  from R2_25_00_1_node_301;
  to R2_25_00_1_node_250;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_26;
// downstream 17203.46 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_55;
  to R2_25_00_1_node_279;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_27;
  phases ABCN;
  from R2_25_00_1_node_265;
  to R2_25_00_1_node_282;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_28;
  phases ABCN;
  from R2_25_00_1_node_50;
  to R2_25_00_1_node_290;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_29;
// downstream 18104.21 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_150;
  to R2_25_00_1_node_300;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_30;
  phases ABCN;
  from R2_25_00_1_node_15;
  to R2_25_00_1_node_4;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_31;
  phases ABCN;
  from R2_25_00_1_node_202;
  to R2_25_00_1_node_305;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_32;
// downstream 11.51 kva on CS
  phases CN;
  from R2_25_00_1_node_184;
  to R2_25_00_1_node_309;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_33;
  phases BN;
  from R2_25_00_1_node_87;
  to R2_25_00_1_node_310;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_34;
  phases AN;
  from R2_25_00_1_node_173;
  to R2_25_00_1_node_311;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_35;
  phases AN;
  from R2_25_00_1_node_87;
  to R2_25_00_1_node_312;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_36;
  phases BN;
  from R2_25_00_1_node_295;
  to R2_25_00_1_node_313;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_37;
// downstream 60.06 kva on AS
  phases AN;
  from R2_25_00_1_node_276;
  to R2_25_00_1_node_314;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_38;
// downstream 72.07 kva on AS
  phases AN;
  from R2_25_00_1_node_109;
  to R2_25_00_1_node_315;
  status CLOSED;
}
object switch {
  name R2_25_00_1_switch_39;
  phases AN;
  from R2_25_00_1_node_34;
  to R2_25_00_1_node_316;
  status CLOSED;
}
object overhead_line {
  name R2_25_00_1_ol_1;
// downstream 3636.52 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_237;
  to R2_25_00_1_node_7;
  length 165.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_2;
// downstream 30.18 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_149;
  to R2_25_00_1_node_9;
  length 664.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_3;
// downstream 7139.72 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_169;
  to R2_25_00_1_node_15;
  length 554.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_4;
// downstream 1839.14 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_15;
  to R2_25_00_1_node_19;
  length 163.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_5;
// downstream 2125.89 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_223;
  to R2_25_00_1_node_23;
  length 335.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_6;
// downstream 235.43 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_232;
  to R2_25_00_1_node_24;
  length 135.000;
  configuration ID_73;
}
object overhead_line {
  name R2_25_00_1_ol_7;
// downstream 284.66 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_94;
  to R2_25_00_1_node_25;
  length 2.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_8;
// downstream 1824.11 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_164;
  to R2_25_00_1_node_27;
  length 700.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_9;
// downstream 62.16 kva on C
  phases CN;
  from R2_25_00_1_node_227;
  to R2_25_00_1_node_28;
  length 350.000;
  configuration ID_75;
}
object overhead_line {
  name R2_25_00_1_ol_10;
// downstream 797.49 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_233;
  to R2_25_00_1_node_31;
  length 375.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_11;
// downstream 5288.98 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_15;
  to R2_25_00_1_node_36;
  length 306.000;
  configuration ID_78;
}
object overhead_line {
  name R2_25_00_1_ol_12;
// downstream 1400.55 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_144;
  to R2_25_00_1_node_38;
  length 542.000;
  configuration ID_79;
}
object overhead_line {
  name R2_25_00_1_ol_13;
// downstream 85.18 kva on C
  phases CN;
  from R2_25_00_1_node_132;
  to R2_25_00_1_node_39;
  length 123.000;
  configuration ID_75;
}
object overhead_line {
  name R2_25_00_1_ol_14;
// downstream 23.02 kva on C
  phases CN;
  from R2_25_00_1_node_198;
  to R2_25_00_1_node_42;
  length 952.000;
  configuration ID_75;
}
object overhead_line {
  name R2_25_00_1_ol_15;
// downstream 34.53 kva on CS
  phases CN;
  from R2_25_00_1_node_225;
  to R2_25_00_1_node_43;
  length 183.000;
  configuration ID_75;
}
object overhead_line {
  name R2_25_00_1_ol_16;
// downstream 271.66 kva on C
  phases CN;
  from R2_25_00_1_node_11;
  to R2_25_00_1_node_44;
  length 263.000;
  configuration ID_75;
}
object overhead_line {
  name R2_25_00_1_ol_17;
// downstream 2565.80 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_108;
  to R2_25_00_1_node_45;
  length 181.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_18;
// downstream 2782.54 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_35;
  to R2_25_00_1_node_51;
  length 244.000;
  configuration ID_78;
}
object overhead_line {
  name R2_25_00_1_ol_19;
// downstream 1565.19 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_89;
  to R2_25_00_1_node_53;
  length 110.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_20;
// downstream 22.60 kva on BS
  phases BN;
  from R2_25_00_1_node_289;
  to R2_25_00_1_node_54;
  length 70.000;
  configuration ID_71;
}
object overhead_line {
  name R2_25_00_1_ol_21;
// downstream 17203.46 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_105;
  to R2_25_00_1_node_55;
  length 230.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_22;
// downstream 213.39 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_299;
  to R2_25_00_1_node_56;
  length 215.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_23;
// downstream 601.71 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_62;
  to R2_25_00_1_node_60;
  length 379.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_24;
// downstream 647.75 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_31;
  to R2_25_00_1_node_62;
  length 308.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_25;
// downstream 521.43 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_163;
  to R2_25_00_1_node_63;
  length 359.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_26;
// downstream 853.98 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_7;
  to R2_25_00_1_node_67;
  length 18.000;
  configuration ID_78;
}
object overhead_line {
  name R2_25_00_1_ol_27;
// downstream 5144.83 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_36;
  to R2_25_00_1_node_68;
  length 1381.000;
  configuration ID_78;
}
object overhead_line {
  name R2_25_00_1_ol_28;
// downstream 18.42 kva on C
  phases CN;
  from R2_25_00_1_node_159;
  to R2_25_00_1_node_71;
  length 351.000;
  configuration ID_82;
}
object overhead_line {
  name R2_25_00_1_ol_29;
// downstream 893.95 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_119;
  to R2_25_00_1_node_80;
  length 138.000;
  configuration ID_84;
}
object overhead_line {
  name R2_25_00_1_ol_30;
// downstream 8815.09 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_154;
  to R2_25_00_1_node_82;
  length 226.000;
  configuration ID_78;
}
object overhead_line {
  name R2_25_00_1_ol_31;
// downstream 52.95 kva on C
  phases CN;
  from R2_25_00_1_node_85;
  to R2_25_00_1_node_84;
  length 193.000;
  configuration ID_75;
}
object overhead_line {
  name R2_25_00_1_ol_32;
// downstream 57.55 kva on C
  phases CN;
  from R2_25_00_1_node_28;
  to R2_25_00_1_node_85;
  length 300.000;
  configuration ID_75;
}
object overhead_line {
  name R2_25_00_1_ol_33;
// downstream 1078.89 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_93;
  to R2_25_00_1_node_86;
  length 435.000;
  configuration ID_70;
}
object overhead_line {
  name R2_25_00_1_ol_34;
// downstream 1587.79 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_277;
  to R2_25_00_1_node_89;
  length 10.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_35;
// downstream 475.93 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_63;
  to R2_25_00_1_node_91;
  length 204.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_36;
// downstream 1183.35 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_156;
  to R2_25_00_1_node_93;
  length 1364.000;
  configuration ID_70;
}
object overhead_line {
  name R2_25_00_1_ol_37;
// downstream 464.32 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_91;
  to R2_25_00_1_node_94;
  length 229.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_38;
// downstream 27.63 kva on C
  phases CN;
  from R2_25_00_1_node_203;
  to R2_25_00_1_node_97;
  length 661.000;
  configuration ID_82;
}
object overhead_line {
  name R2_25_00_1_ol_39;
// downstream 115.11 kva on CS
  phases CN;
  from R2_25_00_1_node_148;
  to R2_25_00_1_node_99;
  length 546.000;
  configuration ID_75;
}
object overhead_line {
  name R2_25_00_1_ol_40;
// downstream 39.46 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_188;
  to R2_25_00_1_node_100;
  length 214.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_41;
// downstream 4694.76 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_228;
  to R2_25_00_1_node_102;
  length 1218.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_42;
// downstream 10528.85 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_131;
  to R2_25_00_1_node_104;
  length 276.000;
  configuration ID_79;
}
object overhead_line {
  name R2_25_00_1_ol_43;
// downstream 17273.10 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_175;
  to R2_25_00_1_node_105;
  length 200.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_44;
// downstream 186.92 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_188;
  to R2_25_00_1_node_106;
  length 215.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_45;
// downstream 4972.02 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_167;
  to R2_25_00_1_node_107;
  length 158.000;
  configuration ID_78;
}
object overhead_line {
  name R2_25_00_1_ol_46;
// downstream 3990.58 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_280;
  to R2_25_00_1_node_108;
  length 382.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_47;
// downstream 20.72 kva on C
  phases CN;
  from R2_25_00_1_node_152;
  to R2_25_00_1_node_110;
  length 1436.000;
  configuration ID_86;
}
object overhead_line {
  name R2_25_00_1_ol_48;
// downstream 597.63 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_220;
  to R2_25_00_1_node_111;
  length 610.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_49;
// downstream 853.98 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_67;
  to R2_25_00_1_node_112;
  length 105.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_50;
// downstream 1530.37 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_53;
  to R2_25_00_1_node_113;
  length 100.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_51;
// downstream 17420.24 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_217;
  to R2_25_00_1_node_114;
  length 69.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_52;
// downstream 9398.46 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_136;
  to R2_25_00_1_node_117;
  length 6.000;
  configuration ID_79;
}
object overhead_line {
  name R2_25_00_1_ol_53;
// downstream 10519.57 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_104;
  to R2_25_00_1_node_120;
  length 205.000;
  configuration ID_79;
}
object overhead_line {
  name R2_25_00_1_ol_54;
// downstream 17420.24 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_114;
  to R2_25_00_1_node_127;
  length 468.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_55;
// downstream 840.55 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_207;
  to R2_25_00_1_node_128;
  length 244.000;
  configuration ID_84;
}
object overhead_line {
  name R2_25_00_1_ol_56;
// downstream 9997.87 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_120;
  to R2_25_00_1_node_129;
  length 1180.000;
  configuration ID_79;
}
object overhead_line {
  name R2_25_00_1_ol_57;
// downstream 36.05 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_24;
  to R2_25_00_1_node_130;
  length 295.000;
  configuration ID_85;
}
object overhead_line {
  name R2_25_00_1_ol_58;
// downstream 5907.11 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_18;
  to R2_25_00_1_node_134;
  length 54.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_59;
// downstream 9398.46 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_129;
  to R2_25_00_1_node_136;
  length 5.000;
  configuration ID_79;
}
object overhead_line {
  name R2_25_00_1_ol_60;
// downstream 10784.38 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_176;
  to R2_25_00_1_node_137;
  length 127.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_61;
// downstream 34.53 kva on CS
  phases CN;
  from R2_25_00_1_node_43;
  to R2_25_00_1_node_140;
  length 130.000;
  configuration ID_87;
}
object overhead_line {
  name R2_25_00_1_ol_62;
// downstream 213.39 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_56;
  to R2_25_00_1_node_141;
  length 74.000;
  configuration ID_85;
}
object overhead_line {
  name R2_25_00_1_ol_63;
// downstream 23.21 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_25;
  to R2_25_00_1_node_143;
  length 536.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_64;
// downstream 1735.46 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_134;
  to R2_25_00_1_node_144;
  length 223.000;
  configuration ID_79;
}
object overhead_line {
  name R2_25_00_1_ol_65;
// downstream 159.33 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_103;
  to R2_25_00_1_node_145;
  length 180.000;
  configuration ID_85;
}
object overhead_line {
  name R2_25_00_1_ol_66;
// downstream 70.85 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_153;
  to R2_25_00_1_node_149;
  length 204.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_67;
// downstream 57.55 kva on C
  phases CN;
  from R2_25_00_1_node_259;
  to R2_25_00_1_node_152;
  length 1212.000;
  configuration ID_86;
}
object overhead_line {
  name R2_25_00_1_ol_68;
// downstream 117.28 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_106;
  to R2_25_00_1_node_153;
  length 300.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_69;
// downstream 8815.09 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_117;
  to R2_25_00_1_node_154;
  length 124.000;
  configuration ID_78;
}
object overhead_line {
  name R2_25_00_1_ol_70;
// downstream 1218.17 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_61;
  to R2_25_00_1_node_156;
  length 330.000;
  configuration ID_70;
}
object overhead_line {
  name R2_25_00_1_ol_71;
// downstream 18.42 kva on C
  phases CN;
  from R2_25_00_1_node_278;
  to R2_25_00_1_node_159;
  length 1457.000;
  configuration ID_88;
}
object overhead_line {
  name R2_25_00_1_ol_72;
// downstream 581.49 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_118;
  to R2_25_00_1_node_163;
  length 223.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_73;
// downstream 1824.11 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_302;
  to R2_25_00_1_node_164;
  length 32.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_74;
  phases ABCN;
  from R2_25_00_1_node_67;
  to R2_25_00_1_node_165;
  length 140.000;
  configuration ID_78;
}
object overhead_line {
  name R2_25_00_1_ol_75;
// downstream 138.13 kva on CS
  phases CN;
  from R2_25_00_1_node_287;
  to R2_25_00_1_node_166;
  length 156.000;
  configuration ID_75;
}
object overhead_line {
  name R2_25_00_1_ol_76;
// downstream 4972.02 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_68;
  to R2_25_00_1_node_167;
  length 380.000;
  configuration ID_78;
}
object overhead_line {
  name R2_25_00_1_ol_77;
// downstream 7209.36 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_268;
  to R2_25_00_1_node_169;
  length 161.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_78;
// downstream 1003.33 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_297;
  to R2_25_00_1_node_170;
  length 222.000;
  configuration ID_84;
}
object overhead_line {
  name R2_25_00_1_ol_79;
// downstream 52.95 kva on C
  phases CN;
  from R2_25_00_1_node_84;
  to R2_25_00_1_node_172;
  length 249.000;
  configuration ID_86;
}
object overhead_line {
  name R2_25_00_1_ol_80;
// downstream 7230.21 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_180;
  to R2_25_00_1_node_174;
  length 411.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_81;
// downstream 17420.24 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_127;
  to R2_25_00_1_node_175;
  length 616.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_82;
// downstream 10784.38 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_279;
  to R2_25_00_1_node_176;
  length 541.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_83;
// downstream 8210.89 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_82;
  to R2_25_00_1_node_180;
  length 552.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_84;
// downstream 1003.33 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_170;
  to R2_25_00_1_node_183;
  length 756.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_85;
// downstream 578.49 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_60;
  to R2_25_00_1_node_186;
  length 362.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_86;
// downstream 11.51 kva on C
  phases CN;
  from R2_25_00_1_node_278;
  to R2_25_00_1_node_189;
  length 552.000;
  configuration ID_86;
}
object overhead_line {
  name R2_25_00_1_ol_87;
// downstream 199.37 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_24;
  to R2_25_00_1_node_190;
  length 200.000;
  configuration ID_85;
}
object overhead_line {
  name R2_25_00_1_ol_88;
// downstream 1674.46 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_289;
  to R2_25_00_1_node_191;
  length 209.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_89;
// downstream 52.95 kva on C
  phases CN;
  from R2_25_00_1_node_262;
  to R2_25_00_1_node_198;
  length 1973.000;
  configuration ID_75;
}
object overhead_line {
  name R2_25_00_1_ol_90;
// downstream 4095.04 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_20;
  to R2_25_00_1_node_199;
  length 174.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_91;
// downstream 980.12 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_183;
  to R2_25_00_1_node_200;
  length 602.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_92;
// downstream 139.28 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_222;
  to R2_25_00_1_node_202;
  length 347.000;
  configuration ID_90;
}
object overhead_line {
  name R2_25_00_1_ol_93;
// downstream 55.25 kva on C
  phases CN;
  from R2_25_00_1_node_214;
  to R2_25_00_1_node_203;
  length 472.000;
  configuration ID_82;
}
object overhead_line {
  name R2_25_00_1_ol_94;
// downstream 235.43 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_220;
  to R2_25_00_1_node_204;
  length 67.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_95;
// downstream 199.64 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_103;
  to R2_25_00_1_node_206;
  length 264.000;
  configuration ID_91;
}
object overhead_line {
  name R2_25_00_1_ol_96;
// downstream 882.34 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_80;
  to R2_25_00_1_node_207;
  length 357.000;
  configuration ID_84;
}
object overhead_line {
  name R2_25_00_1_ol_97;
// downstream 6.78 kva on BS
  phases BN;
  from R2_25_00_1_node_218;
  to R2_25_00_1_node_210;
  length 24.000;
  configuration ID_92;
}
object overhead_line {
  name R2_25_00_1_ol_98;
// downstream 52.95 kva on CS
  phases CN;
  from R2_25_00_1_node_148;
  to R2_25_00_1_node_211;
  length 1037.000;
  configuration ID_75;
}
object overhead_line {
  name R2_25_00_1_ol_99;
// downstream 4867.42 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_242;
  to R2_25_00_1_node_212;
  length 111.000;
  configuration ID_79;
}
object overhead_line {
  name R2_25_00_1_ol_100;
// downstream 73.67 kva on C
  phases CN;
  from R2_25_00_1_node_39;
  to R2_25_00_1_node_214;
  length 491.000;
  configuration ID_82;
}
object overhead_line {
  name R2_25_00_1_ol_101;
// downstream 18097.24 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_300;
  to R2_25_00_1_node_217;
  length 85.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_102;
// downstream 40.67 kva on BS
  phases BN;
  from R2_25_00_1_node_124;
  to R2_25_00_1_node_218;
  length 150.000;
  configuration ID_93;
}
object overhead_line {
  name R2_25_00_1_ol_103;
// downstream 1460.97 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_113;
  to R2_25_00_1_node_220;
  length 420.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_104;
// downstream 696.42 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_257;
  to R2_25_00_1_node_221;
  length 20.000;
  configuration ID_70;
}
object overhead_line {
  name R2_25_00_1_ol_105;
// downstream 2554.51 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_45;
  to R2_25_00_1_node_223;
  length 206.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_106;
// downstream 80.58 kva on CS
  phases CN;
  from R2_25_00_1_node_99;
  to R2_25_00_1_node_225;
  length 152.000;
  configuration ID_75;
}
object overhead_line {
  name R2_25_00_1_ol_107;
// downstream 145.04 kva on C
  phases CN;
  from R2_25_00_1_node_231;
  to R2_25_00_1_node_227;
  length 1266.000;
  configuration ID_75;
}
object overhead_line {
  name R2_25_00_1_ol_108;
  phases ABCN;
  from R2_25_00_1_node_248;
  to R2_25_00_1_node_1;
  length 123.000;
  configuration ID_78;
}
object overhead_line {
  name R2_25_00_1_ol_109;
// downstream 4867.42 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_212;
  to R2_25_00_1_node_228;
  length 192.000;
  configuration ID_79;
}
object overhead_line {
  name R2_25_00_1_ol_110;
// downstream 2782.54 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_7;
  to R2_25_00_1_node_229;
  length 58.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_111;
// downstream 853.98 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_10;
  to R2_25_00_1_node_233;
  length 130.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_112;
// downstream 69.64 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_128;
  to R2_25_00_1_node_234;
  length 120.000;
  configuration ID_84;
}
object overhead_line {
  name R2_25_00_1_ol_113;
// downstream 4891.44 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_107;
  to R2_25_00_1_node_236;
  length 6.000;
  configuration ID_79;
}
object overhead_line {
  name R2_25_00_1_ol_114;
// downstream 176.43 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_206;
  to R2_25_00_1_node_240;
  length 515.000;
  configuration ID_96;
}
object overhead_line {
  name R2_25_00_1_ol_115;
// downstream 477.46 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_284;
  to R2_25_00_1_node_241;
  length 278.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_116;
// downstream 4867.42 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_236;
  to R2_25_00_1_node_242;
  length 11.000;
  configuration ID_79;
}
object overhead_line {
  name R2_25_00_1_ol_117;
// downstream 11.51 kva on C
  phases CN;
  from R2_25_00_1_node_71;
  to R2_25_00_1_node_246;
  length 147.000;
  configuration ID_75;
}
object overhead_line {
  name R2_25_00_1_ol_118;
// downstream 2775.20 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_51;
  to R2_25_00_1_node_248;
  length 415.000;
  configuration ID_78;
}
object overhead_line {
  name R2_25_00_1_ol_119;
// downstream 627.92 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_220;
  to R2_25_00_1_node_249;
  length 116.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_120;
// downstream 10749.55 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_137;
  to R2_25_00_1_node_251;
  length 162.000;
  configuration ID_79;
}
object overhead_line {
  name R2_25_00_1_ol_121;
// downstream 230.22 kva on C
  phases CN;
  from R2_25_00_1_node_44;
  to R2_25_00_1_node_253;
  length 801.000;
  configuration ID_75;
}
object overhead_line {
  name R2_25_00_1_ol_122;
// downstream 11.51 kva on C
  phases CN;
  from R2_25_00_1_node_190;
  to R2_25_00_1_node_255;
  length 42.000;
  configuration ID_75;
}
object overhead_line {
  name R2_25_00_1_ol_123;
// downstream 2775.20 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_50;
  to R2_25_00_1_node_257;
  length 1110.000;
  configuration ID_70;
}
object overhead_line {
  name R2_25_00_1_ol_124;
// downstream 197.99 kva on C
  phases CN;
  from R2_25_00_1_node_253;
  to R2_25_00_1_node_262;
  length 1193.000;
  configuration ID_75;
}
object overhead_line {
  name R2_25_00_1_ol_125;
// downstream 54.87 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_145;
  to R2_25_00_1_node_263;
  length 320.000;
  configuration ID_85;
}
object overhead_line {
  name R2_25_00_1_ol_126;
// downstream 11.61 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_9;
  to R2_25_00_1_node_265;
  length 305.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_127;
// downstream 7225.61 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_174;
  to R2_25_00_1_node_268;
  length 617.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_128;
// downstream 191.80 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_205;
  to R2_25_00_1_node_269;
  length 311.000;
  configuration ID_85;
}
object overhead_line {
  name R2_25_00_1_ol_129;
// downstream 6.91 kva on C
  phases CN;
  from R2_25_00_1_node_71;
  to R2_25_00_1_node_274;
  length 927.000;
  configuration ID_82;
}
object overhead_line {
  name R2_25_00_1_ol_130;
// downstream 1594.75 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_191;
  to R2_25_00_1_node_277;
  length 177.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_131;
// downstream 36.83 kva on C
  phases CN;
  from R2_25_00_1_node_306;
  to R2_25_00_1_node_278;
  length 757.000;
  configuration ID_86;
}
object overhead_line {
  name R2_25_00_1_ol_132;
// downstream 4060.22 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_199;
  to R2_25_00_1_node_280;
  length 80.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_133;
// downstream 3712.97 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_102;
  to R2_25_00_1_node_283;
  length 995.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_134;
// downstream 532.06 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_186;
  to R2_25_00_1_node_284;
  length 494.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_135;
// downstream 56.49 kva on BS
  phases BN;
  from R2_25_00_1_node_233;
  to R2_25_00_1_node_286;
  length 62.000;
  configuration ID_93;
}
object overhead_line {
  name R2_25_00_1_ol_136;
// downstream 180.19 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_269;
  to R2_25_00_1_node_287;
  length 9.000;
  configuration ID_85;
}
object overhead_line {
  name R2_25_00_1_ol_137;
// downstream 1766.70 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_27;
  to R2_25_00_1_node_289;
  length 328.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_138;
// downstream 579.06 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_111;
  to R2_25_00_1_node_293;
  length 408.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_139;
// downstream 2056.25 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_23;
  to R2_25_00_1_node_296;
  length 111.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_140;
// downstream 1839.14 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_19;
  to R2_25_00_1_node_297;
  length 1918.000;
  configuration ID_85;
}
object overhead_line {
  name R2_25_00_1_ol_141;
// downstream 1963.40 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_296;
  to R2_25_00_1_node_302;
  length 531.000;
  configuration ID_68;
}
object overhead_line {
  name R2_25_00_1_ol_142;
  phases ABCN;
  from R2_25_00_1_node_143;
  to R2_25_00_1_node_304;
  length 199.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_143;
// downstream 41.44 kva on C
  phases CN;
  from R2_25_00_1_node_172;
  to R2_25_00_1_node_306;
  length 1505.000;
  configuration ID_86;
}
object overhead_line {
  name R2_25_00_1_ol_144;
// downstream 974.42 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_86;
  to R2_25_00_1_node_273;
  length 119.000;
  configuration ID_70;
}
object overhead_line {
  name R2_25_00_1_ol_145;
// downstream 604.20 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_82;
  to R2_25_00_1_node_322;
  length 552.000;
  configuration ID_66;
}
object overhead_line {
  name R2_25_00_1_ol_146;
// downstream 969.12 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_180;
  to R2_25_00_1_node_323;
  length 411.000;
  configuration ID_66;
}
object underground_line {
  name R2_25_00_1_ul_1;
// downstream 120.12 kva on AS
  phases AN;
  from R2_25_00_1_node_147;
  to R2_25_00_1_node_6;
  length 1922.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_2;
// downstream 228.23 kva on AS
  phases AN;
  from R2_25_00_1_node_261;
  to R2_25_00_1_node_8;
  length 416.000;
  configuration ID_67;
}
object underground_line {
  name R2_25_00_1_ul_3;
// downstream 252.26 kva on AS
  phases AN;
  from R2_25_00_1_node_239;
  to R2_25_00_1_node_14;
  length 1230.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_4;
// downstream 161.15 kva on CS
  phases CN;
  from R2_25_00_1_node_142;
  to R2_25_00_1_node_21;
  length 2375.000;
  configuration ID_72;
}
object underground_line {
  name R2_25_00_1_ul_5;
// downstream 180.18 kva on AS
  phases AN;
  from R2_25_00_1_node_275;
  to R2_25_00_1_node_22;
  length 375.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_6;
// downstream 146.87 kva on BS
  phases BN;
  from R2_25_00_1_node_187;
  to R2_25_00_1_node_26;
  length 2297.000;
  configuration ID_74;
}
object underground_line {
  name R2_25_00_1_ul_7;
  phases BN;
  from R2_25_00_1_node_247;
  to R2_25_00_1_node_29;
  length 1620.000;
  configuration ID_76;
}
object underground_line {
  name R2_25_00_1_ul_8;
  phases AN;
  from R2_25_00_1_node_109;
  to R2_25_00_1_node_30;
  length 16.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_9;
// downstream 132.13 kva on AS
  phases AN;
  from R2_25_00_1_node_238;
  to R2_25_00_1_node_40;
  length 990.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_10;
// downstream 132.13 kva on AS
  phases AN;
  from R2_25_00_1_node_8;
  to R2_25_00_1_node_46;
  length 2448.000;
  configuration ID_67;
}
object underground_line {
  name R2_25_00_1_ul_11;
// downstream 36.04 kva on AS
  phases AN;
  from R2_25_00_1_node_47;
  to R2_25_00_1_node_66;
  length 632.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_12;
  phases CN;
  from R2_25_00_1_node_90;
  to R2_25_00_1_node_57;
  length 225.000;
  configuration ID_81;
}
object underground_line {
  name R2_25_00_1_ul_13;
// downstream 23.02 kva on CS
  phases CN;
  from R2_25_00_1_node_155;
  to R2_25_00_1_node_58;
  length 308.000;
  configuration ID_81;
}
object underground_line {
  name R2_25_00_1_ul_14;
// downstream 80.58 kva on CS
  phases CN;
  from R2_25_00_1_node_155;
  to R2_25_00_1_node_64;
  length 12.000;
  configuration ID_81;
}
object underground_line {
  name R2_25_00_1_ul_15;
// downstream 958.57 kva on AS
  phases AN;
  from R2_25_00_1_node_102;
  to R2_25_00_1_node_70;
  length 23.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_16;
// downstream 11.51 kva on CS
  phases CN;
  from R2_25_00_1_node_58;
  to R2_25_00_1_node_73;
  length 402.000;
  configuration ID_72;
}
object underground_line {
  name R2_25_00_1_ul_17;
// downstream 46.04 kva on CS
  phases CN;
  from R2_25_00_1_node_52;
  to R2_25_00_1_node_75;
  length 726.000;
  configuration ID_83;
}
object underground_line {
  name R2_25_00_1_ul_18;
// downstream 345.33 kva on CS
  phases CN;
  from R2_25_00_1_node_181;
  to R2_25_00_1_node_76;
  length 2504.000;
  configuration ID_81;
}
object underground_line {
  name R2_25_00_1_ul_19;
// downstream 57.55 kva on CS
  phases CN;
  from R2_25_00_1_node_209;
  to R2_25_00_1_node_78;
  length 350.000;
  configuration ID_72;
}
object underground_line {
  name R2_25_00_1_ul_20;
// downstream 56.49 kva on BS
  phases BN;
  from R2_25_00_1_node_260;
  to R2_25_00_1_node_79;
  length 1315.000;
  configuration ID_76;
}
object underground_line {
  name R2_25_00_1_ul_21;
  phases AN;
  from R2_25_00_1_node_47;
  to R2_25_00_1_node_81;
  length 143.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_22;
// downstream 524.69 kva on AS
  phases AN;
  from R2_25_00_1_node_83;
  to R2_25_00_1_node_171;
  length 2310.000;
  configuration ID_67;
}
object underground_line {
  name R2_25_00_1_ul_23;
// downstream 111.42 kva on CS
  phases CN;
  from R2_25_00_1_node_258;
  to R2_25_00_1_node_88;
  length 696.000;
  configuration ID_81;
}
object underground_line {
  name R2_25_00_1_ul_24;
// downstream 76.89 kva on CS
  phases CN;
  from R2_25_00_1_node_88;
  to R2_25_00_1_node_90;
  length 2283.000;
  configuration ID_81;
}
object underground_line {
  name R2_25_00_1_ul_25;
// downstream 138.13 kva on CS
  phases CN;
  from R2_25_00_1_node_166;
  to R2_25_00_1_node_92;
  length 11.000;
  configuration ID_81;
}
object underground_line {
  name R2_25_00_1_ul_26;
// downstream 432.44 kva on AS
  phases AN;
  from R2_25_00_1_node_224;
  to R2_25_00_1_node_96;
  length 210.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_27;
// downstream 108.11 kva on AS
  phases AN;
  from R2_25_00_1_node_40;
  to R2_25_00_1_node_98;
  length 1835.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_28;
// downstream 168.17 kva on AS
  phases AN;
  from R2_25_00_1_node_22;
  to R2_25_00_1_node_109;
  length 795.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_29;
  phases BN;
  from R2_25_00_1_node_219;
  to R2_25_00_1_node_115;
  length 6.000;
  configuration ID_76;
}
object underground_line {
  name R2_25_00_1_ul_30;
  phases AN;
  from R2_25_00_1_node_192;
  to R2_25_00_1_node_133;
  length 578.000;
  configuration ID_67;
}
object underground_line {
  name R2_25_00_1_ul_31;
// downstream 149.64 kva on CS
  phases CN;
  from R2_25_00_1_node_135;
  to R2_25_00_1_node_182;
  length 713.000;
  configuration ID_83;
}
object underground_line {
  name R2_25_00_1_ul_32;
// downstream 80.58 kva on CS
  phases CN;
  from R2_25_00_1_node_21;
  to R2_25_00_1_node_138;
  length 2343.000;
  configuration ID_72;
}
object underground_line {
  name R2_25_00_1_ul_33;
// downstream 96.10 kva on AS
  phases AN;
  from R2_25_00_1_node_243;
  to R2_25_00_1_node_139;
  length 400.000;
  configuration ID_67;
}
object underground_line {
  name R2_25_00_1_ul_34;
// downstream 18104.21 kva on ABCS
  phases ABCN;
  from R2_25_00_1_node_317;
  to R2_25_00_1_node_150;
  length 165.000;
  configuration ID_69;
}
object underground_line {
  name R2_25_00_1_ul_35;
// downstream 36.04 kva on A
  phases AN;
  from R2_25_00_1_node_16;
  to R2_25_00_1_node_151;
  length 74.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_36;
  phases AN;
  from R2_25_00_1_node_239;
  to R2_25_00_1_node_160;
  length 23.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_37;
// downstream 528.54 kva on AS
  phases AN;
  from R2_25_00_1_node_254;
  to R2_25_00_1_node_161;
  length 660;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_38;
// downstream 69.07 kva on CS
  phases CN;
  from R2_25_00_1_node_64;
  to R2_25_00_1_node_162;
  length 843.000;
  configuration ID_81;
}
object underground_line {
  name R2_25_00_1_ul_39;
// downstream 55.26 kva on AS
  phases AN;
  from R2_25_00_1_node_298;
  to R2_25_00_1_node_168;
  length 260;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_40;
// downstream 500.67 kva on AS
  phases AN;
  from R2_25_00_1_node_171;
  to R2_25_00_1_node_122;
  length 1285.000;
  configuration ID_67;
}
object underground_line {
  name R2_25_00_1_ul_41;
// downstream 43.24 kva on AS
  phases AN;
  from R2_25_00_1_node_168;
  to R2_25_00_1_node_173;
  length 1185.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_42;
// downstream 33.89 kva on BS
  phases BN;
  from R2_25_00_1_node_215;
  to R2_25_00_1_node_179;
  length 1458.000;
  configuration ID_74;
}
object underground_line {
  name R2_25_00_1_ul_43;
// downstream 126.62 kva on CS
  phases CN;
  from R2_25_00_1_node_182;
  to R2_25_00_1_node_48;
  length 1311.000;
  configuration ID_81;
}
object underground_line {
  name R2_25_00_1_ul_44;
// downstream 23.02 kva on CS
  phases CN;
  from R2_25_00_1_node_177;
  to R2_25_00_1_node_184;
  length 320.000;
  configuration ID_81;
}
object underground_line {
  name R2_25_00_1_ul_45;
// downstream 214.66 kva on BS
  phases BN;
  from R2_25_00_1_node_292;
  to R2_25_00_1_node_187;
  length 2628.000;
  configuration ID_74;
}
object underground_line {
  name R2_25_00_1_ul_46;
// downstream 259.46 kva on AS
  phases AN;
  from R2_25_00_1_node_158;
  to R2_25_00_1_node_197;
  length 330.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_47;
// downstream 253.24 kva on CS
  phases CN;
  from R2_25_00_1_node_76;
  to R2_25_00_1_node_208;
  length 1554.000;
  configuration ID_81;
}
object underground_line {
  name R2_25_00_1_ul_48;
// downstream 57.55 kva on CS
  phases CN;
  from R2_25_00_1_node_125;
  to R2_25_00_1_node_209;
  length 125.000;
  configuration ID_72;
}
object underground_line {
  name R2_25_00_1_ul_49;
// downstream 67.79 kva on BS
  phases BN;
  from R2_25_00_1_node_260;
  to R2_25_00_1_node_219;
  length 1250.000;
  configuration ID_74;
}
object underground_line {
  name R2_25_00_1_ul_50;
// downstream 504.51 kva on AS
  phases AN;
  from R2_25_00_1_node_161;
  to R2_25_00_1_node_224;
  length 1485.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_51;
// downstream 452.62 kva on AS
  phases AN;
  from R2_25_00_1_node_122;
  to R2_25_00_1_node_226;
  length 1106.000;
  configuration ID_67;
}
object underground_line {
  name R2_25_00_1_ul_52;
// downstream 282.45 kva on BS
  phases BN;
  from R2_25_00_1_node_292;
  to R2_25_00_1_node_230;
  length 1086.000;
  configuration ID_74;
}
object underground_line {
  name R2_25_00_1_ul_53;
// downstream 312.32 kva on AS
  phases AN;
  from R2_25_00_1_node_96;
  to R2_25_00_1_node_239;
  length 1235.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_54;
// downstream 96.10 kva on AS
  phases AN;
  from R2_25_00_1_node_291;
  to R2_25_00_1_node_243;
  length 1250.000;
  configuration ID_67;
}
object underground_line {
  name R2_25_00_1_ul_55;
// downstream 72.07 kva on AS
  phases AN;
  from R2_25_00_1_node_244;
  to R2_25_00_1_node_47;
  length 396.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_56;
  phases ABCN;
  from R2_25_00_1_node_235;
  to R2_25_00_1_node_3;
  length 752.000;
  configuration ID_69;
}
object underground_line {
  name R2_25_00_1_ul_57;
// downstream 665.00 kva on AS
  phases AN;
  from R2_25_00_1_node_270;
  to R2_25_00_1_node_252;
  length 164.000;
  configuration ID_67;
}
object underground_line {
  name R2_25_00_1_ul_58;
// downstream 67.79 kva on BS
  phases BN;
  from R2_25_00_1_node_292;
  to R2_25_00_1_node_256;
  length 2553.000;
  configuration ID_74;
}
object underground_line {
  name R2_25_00_1_ul_59;
// downstream 238.04 kva on CS
  phases CN;
  from R2_25_00_1_node_181;
  to R2_25_00_1_node_258;
  length 700.000;
  configuration ID_81;
}
object underground_line {
  name R2_25_00_1_ul_60;
// downstream 124.28 kva on BS
  phases BN;
  from R2_25_00_1_node_230;
  to R2_25_00_1_node_260;
  length 1504.000;
  configuration ID_74;
}
object underground_line {
  name R2_25_00_1_ul_61;
// downstream 348.35 kva on AS
  phases AN;
  from R2_25_00_1_node_226;
  to R2_25_00_1_node_261;
  length 160;
  configuration ID_67;
}
object underground_line {
  name R2_25_00_1_ul_62;
  phases AN;
  from R2_25_00_1_node_243;
  to R2_25_00_1_node_266;
  length 28.000;
  configuration ID_67;
}
object underground_line {
  name R2_25_00_1_ul_63;
// downstream 60.06 kva on AS
  phases AN;
  from R2_25_00_1_node_6;
  to R2_25_00_1_node_272;
  length 561.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_64;
// downstream 252.26 kva on AS
  phases AN;
  from R2_25_00_1_node_197;
  to R2_25_00_1_node_275;
  length 120.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_65;
// downstream 72.07 kva on AS
  phases AN;
  from R2_25_00_1_node_275;
  to R2_25_00_1_node_276;
  length 240.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_66;
// downstream 60.06 kva on AS
  phases AN;
  from R2_25_00_1_node_109;
  to R2_25_00_1_node_281;
  length 368.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_67;
  phases AN;
  from R2_25_00_1_node_161;
  to R2_25_00_1_node_285;
  length 35.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_68;
// downstream 36.04 kva on AS
  phases AN;
  from R2_25_00_1_node_14;
  to R2_25_00_1_node_288;
  length 520.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_69;
// downstream 96.10 kva on AS
  phases AN;
  from R2_25_00_1_node_8;
  to R2_25_00_1_node_291;
  length 730.000;
  configuration ID_67;
}
object underground_line {
  name R2_25_00_1_ul_70;
// downstream 67.79 kva on BS
  phases BN;
  from R2_25_00_1_node_26;
  to R2_25_00_1_node_295;
  length 2034.000;
  configuration ID_74;
}
object underground_line {
  name R2_25_00_1_ul_71;
// downstream 67.27 kva on AS
  phases AN;
  from R2_25_00_1_node_158;
  to R2_25_00_1_node_298;
  length 815.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_72;
// downstream 48.05 kva on AS
  phases AN;
  from R2_25_00_1_node_46;
  to R2_25_00_1_node_271;
  length 498.000;
  configuration ID_67;
}
object underground_line {
  name R2_25_00_1_ul_73;
// downstream 12.01 kva on AS
  phases AN;
  from R2_25_00_1_node_272;
  to R2_25_00_1_node_123;
  length 468.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_74;
  phases CN;
  from R2_25_00_1_node_75;
  to R2_25_00_1_node_178;
  length 167.000;
  configuration ID_81;
}
object underground_line {
  name R2_25_00_1_ul_75;
// downstream 560.73 kva on AS
  phases AN;
  from R2_25_00_1_node_74;
  to R2_25_00_1_node_83;
  length 799.000;
  configuration ID_67;
}
object underground_line {
  name R2_25_00_1_ul_76;
// downstream 172.66 kva on CS
  phases CN;
  from R2_25_00_1_node_185;
  to R2_25_00_1_node_135;
  length 794.000;
  configuration ID_81;
}
object underground_line {
  name R2_25_00_1_ul_77;
// downstream 12.01 kva on AS
  phases AN;
  from R2_25_00_1_node_224;
  to R2_25_00_1_node_294;
  length 313.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_78;
// downstream 120.12 kva on AS
  phases AN;
  from R2_25_00_1_node_32;
  to R2_25_00_1_node_244;
  length 1018.000;
  configuration ID_65;
}
object underground_line {
  name R2_25_00_1_ul_79;
  phases BN;
  from R2_25_00_1_node_95;
  to R2_25_00_1_node_318;
  length 327.000;
  configuration ID_74;
}
object underground_line {
  name R2_25_00_1_ul_80;
// downstream 23.02 kva on CS
  phases CN;
  from R2_25_00_1_node_138;
  to R2_25_00_1_node_264;
  length 886.000;
  configuration ID_72;
}
object underground_line {
  name R2_25_00_1_ul_81;
// downstream 120.12 kva on AS
  phases AN;
  from R2_25_00_1_node_14;
  to R2_25_00_1_node_59;
  length 33.000;
  configuration ID_65;
}
object triplex_line {
  name R2_25_00_1_tl_1;
// downstream 60.06 kva on AS
  phases AS;
  from R2_25_00_1_tn_1;
  to R2_25_00_1_tm_1;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_2;
// downstream 6.41 kva on AS
  phases AS;
  from R2_25_00_1_tn_2;
  to R2_25_00_1_tm_2;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_3;
// downstream 6.03 kva on BS
  phases BS;
  from R2_25_00_1_tn_3;
  to R2_25_00_1_tm_3;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_4;
// downstream 6.14 kva on CS
  phases CS;
  from R2_25_00_1_tn_4;
  to R2_25_00_1_tm_4;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_5;
// downstream 96.10 kva on AS
  phases AS;
  from R2_25_00_1_tn_5;
  to R2_25_00_1_tm_5;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_6;
// downstream 4.00 kva on AS
  phases AS;
  from R2_25_00_1_tn_6;
  to R2_25_00_1_tm_6;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_7;
// downstream 3.77 kva on BS
  phases BS;
  from R2_25_00_1_tn_7;
  to R2_25_00_1_tm_7;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_8;
// downstream 3.84 kva on CS
  phases CS;
  from R2_25_00_1_tn_8;
  to R2_25_00_1_tm_8;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_9;
// downstream 80.58 kva on CS
  phases CS;
  from R2_25_00_1_tn_9;
  to R2_25_00_1_tm_9;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_10;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_tn_10;
  to R2_25_00_1_tm_10;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_11;
// downstream 79.09 kva on BS
  phases BS;
  from R2_25_00_1_tn_11;
  to R2_25_00_1_tm_11;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_12;
// downstream 4.00 kva on AS
  phases AS;
  from R2_25_00_1_tn_12;
  to R2_25_00_1_tm_12;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_13;
// downstream 3.77 kva on BS
  phases BS;
  from R2_25_00_1_tn_13;
  to R2_25_00_1_tm_13;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_14;
// downstream 3.84 kva on CS
  phases CS;
  from R2_25_00_1_tn_14;
  to R2_25_00_1_tm_14;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_15;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_tn_15;
  to R2_25_00_1_tm_15;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_16;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_tn_16;
  to R2_25_00_1_tm_16;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_17;
// downstream 84.09 kva on AS
  phases AS;
  from R2_25_00_1_tn_17;
  to R2_25_00_1_tm_17;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_18;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_tn_18;
  to R2_25_00_1_tm_18;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_19;
// downstream 80.58 kva on CS
  phases CS;
  from R2_25_00_1_tn_19;
  to R2_25_00_1_tm_19;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_20;
// downstream 18.42 kva on CS
  phases CS;
  from R2_25_00_1_tn_20;
  to R2_25_00_1_tm_20;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_21;
// downstream 2.45 kva on AS
  phases AS;
  from R2_25_00_1_tn_21;
  to R2_25_00_1_tm_21;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_22;
// downstream 2.45 kva on BS
  phases BS;
  from R2_25_00_1_tn_22;
  to R2_25_00_1_tm_22;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_23;
// downstream 2.45 kva on CS
  phases CS;
  from R2_25_00_1_tn_23;
  to R2_25_00_1_tm_23;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_24;
// downstream 34.53 kva on CS
  phases CS;
  from R2_25_00_1_tn_24;
  to R2_25_00_1_tm_24;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_25;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_tn_25;
  to R2_25_00_1_tm_25;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_26;
// downstream 11.30 kva on BS
  phases BS;
  from R2_25_00_1_tn_26;
  to R2_25_00_1_tm_26;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_27;
// downstream 11.51 kva on CS
  phases CS;
  from R2_25_00_1_tn_27;
  to R2_25_00_1_tm_27;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_28;
// downstream 22.60 kva on BS
  phases BS;
  from R2_25_00_1_tn_28;
  to R2_25_00_1_tm_28;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_29;
// downstream 11.51 kva on CS
  phases CS;
  from R2_25_00_1_tn_29;
  to R2_25_00_1_tm_29;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_30;
// downstream 48.05 kva on AS
  phases AS;
  from R2_25_00_1_tn_30;
  to R2_25_00_1_tm_30;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_31;
// downstream 8.01 kva on AS
  phases AS;
  from R2_25_00_1_tn_31;
  to R2_25_00_1_tm_31;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_32;
// downstream 7.53 kva on BS
  phases BS;
  from R2_25_00_1_tn_32;
  to R2_25_00_1_tm_32;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_33;
// downstream 7.67 kva on CS
  phases CS;
  from R2_25_00_1_tn_33;
  to R2_25_00_1_tm_33;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_34;
// downstream 4.00 kva on AS
  phases AS;
  from R2_25_00_1_tn_34;
  to R2_25_00_1_tm_34;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_35;
// downstream 3.77 kva on BS
  phases BS;
  from R2_25_00_1_tn_35;
  to R2_25_00_1_tm_35;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_36;
// downstream 3.84 kva on CS
  phases CS;
  from R2_25_00_1_tn_36;
  to R2_25_00_1_tm_36;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_37;
// downstream 11.51 kva on CS
  phases CS;
  from R2_25_00_1_tn_37;
  to R2_25_00_1_tm_37;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_38;
// downstream 79.09 kva on BS
  phases BS;
  from R2_25_00_1_tn_38;
  to R2_25_00_1_tm_38;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_39;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_tn_39;
  to R2_25_00_1_tm_39;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_40;
// downstream 1.60 kva on AS
  phases AS;
  from R2_25_00_1_tn_40;
  to R2_25_00_1_tm_40;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_41;
// downstream 1.51 kva on BS
  phases BS;
  from R2_25_00_1_tn_41;
  to R2_25_00_1_tm_41;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_42;
// downstream 1.53 kva on CS
  phases CS;
  from R2_25_00_1_tn_42;
  to R2_25_00_1_tm_42;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_43;
// downstream 11.51 kva on CS
  phases CS;
  from R2_25_00_1_tn_43;
  to R2_25_00_1_tm_43;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_44;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_tn_44;
  to R2_25_00_1_tm_44;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_45;
// downstream 46.04 kva on CS
  phases CS;
  from R2_25_00_1_tn_45;
  to R2_25_00_1_tm_45;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_46;
// downstream 92.09 kva on CS
  phases CS;
  from R2_25_00_1_tn_46;
  to R2_25_00_1_tm_46;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_47;
// downstream 56.49 kva on BS
  phases BS;
  from R2_25_00_1_tn_47;
  to R2_25_00_1_tm_47;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_48;
// downstream 57.55 kva on CS
  phases CS;
  from R2_25_00_1_tn_48;
  to R2_25_00_1_tm_48;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_49;
// downstream 56.49 kva on BS
  phases BS;
  from R2_25_00_1_tn_49;
  to R2_25_00_1_tm_49;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_50;
// downstream 72.07 kva on AS
  phases AS;
  from R2_25_00_1_tn_50;
  to R2_25_00_1_tm_50;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_51;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_tn_51;
  to R2_25_00_1_tm_51;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_52;
// downstream 14.02 kva on AS
  phases AS;
  from R2_25_00_1_tn_52;
  to R2_25_00_1_tm_52;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_53;
// downstream 14.02 kva on BS
  phases BS;
  from R2_25_00_1_tn_53;
  to R2_25_00_1_tm_53;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_54;
// downstream 14.02 kva on CS
  phases CS;
  from R2_25_00_1_tn_54;
  to R2_25_00_1_tm_54;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_55;
// downstream 34.53 kva on CS
  phases CS;
  from R2_25_00_1_tn_55;
  to R2_25_00_1_tm_55;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_56;
// downstream 76.89 kva on CS
  phases CS;
  from R2_25_00_1_tn_56;
  to R2_25_00_1_tm_56;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_57;
// downstream 4.00 kva on AS
  phases AS;
  from R2_25_00_1_tn_57;
  to R2_25_00_1_tm_57;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_58;
// downstream 3.77 kva on BS
  phases BS;
  from R2_25_00_1_tn_58;
  to R2_25_00_1_tm_58;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_59;
// downstream 3.84 kva on CS
  phases CS;
  from R2_25_00_1_tn_59;
  to R2_25_00_1_tm_59;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_60;
// downstream 4.00 kva on AS
  phases AS;
  from R2_25_00_1_tn_60;
  to R2_25_00_1_tm_60;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_61;
// downstream 3.77 kva on BS
  phases BS;
  from R2_25_00_1_tn_61;
  to R2_25_00_1_tm_61;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_62;
// downstream 3.84 kva on CS
  phases CS;
  from R2_25_00_1_tn_62;
  to R2_25_00_1_tm_62;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_63;
// downstream 56.49 kva on BS
  phases BS;
  from R2_25_00_1_tn_63;
  to R2_25_00_1_tm_63;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_64;
// downstream 108.11 kva on AS
  phases AS;
  from R2_25_00_1_tn_64;
  to R2_25_00_1_tm_64;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_65;
// downstream 34.53 kva on CS
  phases CS;
  from R2_25_00_1_tn_65;
  to R2_25_00_1_tm_65;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_66;
// downstream 23.13 kva on AS
  phases AS;
  from R2_25_00_1_tn_66;
  to R2_25_00_1_tm_66;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_67;
// downstream 23.13 kva on BS
  phases BS;
  from R2_25_00_1_tn_67;
  to R2_25_00_1_tm_67;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_68;
// downstream 23.13 kva on CS
  phases CS;
  from R2_25_00_1_tn_68;
  to R2_25_00_1_tm_68;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_69;
// downstream 8.01 kva on AS
  phases AS;
  from R2_25_00_1_tn_69;
  to R2_25_00_1_tm_69;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_70;
// downstream 7.53 kva on BS
  phases BS;
  from R2_25_00_1_tn_70;
  to R2_25_00_1_tm_70;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_71;
// downstream 7.67 kva on CS
  phases CS;
  from R2_25_00_1_tn_71;
  to R2_25_00_1_tm_71;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_72;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_tn_72;
  to R2_25_00_1_tm_72;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_73;
// downstream 22.60 kva on BS
  phases BS;
  from R2_25_00_1_tn_73;
  to R2_25_00_1_tm_73;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_74;
// downstream 23.02 kva on CS
  phases CS;
  from R2_25_00_1_tn_74;
  to R2_25_00_1_tm_74;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_75;
// downstream 36.04 kva on AS
  phases AS;
  from R2_25_00_1_tn_75;
  to R2_25_00_1_tm_75;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_76;
// downstream 6.41 kva on AS
  phases AS;
  from R2_25_00_1_tn_76;
  to R2_25_00_1_tm_76;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_77;
// downstream 6.03 kva on BS
  phases BS;
  from R2_25_00_1_tn_77;
  to R2_25_00_1_tm_77;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_78;
// downstream 6.14 kva on CS
  phases CS;
  from R2_25_00_1_tn_78;
  to R2_25_00_1_tm_78;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_79;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_tn_79;
  to R2_25_00_1_tm_79;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_80;
// downstream 4.00 kva on AS
  phases AS;
  from R2_25_00_1_tn_80;
  to R2_25_00_1_tm_80;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_81;
// downstream 3.77 kva on BS
  phases BS;
  from R2_25_00_1_tn_81;
  to R2_25_00_1_tm_81;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_82;
// downstream 3.84 kva on CS
  phases CS;
  from R2_25_00_1_tn_82;
  to R2_25_00_1_tm_82;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_83;
// downstream 80.58 kva on CS
  phases CS;
  from R2_25_00_1_tn_83;
  to R2_25_00_1_tm_83;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_84;
// downstream 23.02 kva on CS
  phases CS;
  from R2_25_00_1_tn_84;
  to R2_25_00_1_tm_84;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_85;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_tn_85;
  to R2_25_00_1_tm_85;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_86;
// downstream 11.30 kva on BS
  phases BS;
  from R2_25_00_1_tn_86;
  to R2_25_00_1_tm_86;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_87;
// downstream 11.51 kva on CS
  phases CS;
  from R2_25_00_1_tn_87;
  to R2_25_00_1_tm_87;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_88;
// downstream 57.55 kva on CS
  phases CS;
  from R2_25_00_1_tn_88;
  to R2_25_00_1_tm_88;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_89;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_tn_89;
  to R2_25_00_1_tm_89;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_90;
// downstream 34.53 kva on CS
  phases CS;
  from R2_25_00_1_tn_90;
  to R2_25_00_1_tm_90;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_91;
// downstream 2.40 kva on AS
  phases AS;
  from R2_25_00_1_tn_91;
  to R2_25_00_1_tm_91;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_92;
// downstream 2.26 kva on BS
  phases BS;
  from R2_25_00_1_tn_92;
  to R2_25_00_1_tm_92;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_93;
// downstream 2.30 kva on CS
  phases CS;
  from R2_25_00_1_tn_93;
  to R2_25_00_1_tm_93;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_94;
// downstream 11.51 kva on CS
  phases CS;
  from R2_25_00_1_tn_94;
  to R2_25_00_1_tm_94;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_95;
// downstream 8.01 kva on AS
  phases AS;
  from R2_25_00_1_tn_95;
  to R2_25_00_1_tm_95;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_96;
// downstream 7.53 kva on BS
  phases BS;
  from R2_25_00_1_tn_96;
  to R2_25_00_1_tm_96;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_97;
// downstream 7.67 kva on CS
  phases CS;
  from R2_25_00_1_tn_97;
  to R2_25_00_1_tm_97;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_98;
// downstream 48.05 kva on AS
  phases AS;
  from R2_25_00_1_tn_98;
  to R2_25_00_1_tm_98;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_99;
// downstream 16.02 kva on AS
  phases AS;
  from R2_25_00_1_tn_99;
  to R2_25_00_1_tm_99;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_100;
// downstream 15.06 kva on BS
  phases BS;
  from R2_25_00_1_tn_100;
  to R2_25_00_1_tm_100;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_101;
// downstream 15.35 kva on CS
  phases CS;
  from R2_25_00_1_tn_101;
  to R2_25_00_1_tm_101;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_102;
// downstream 67.27 kva on AS
  phases AS;
  from R2_25_00_1_tn_102;
  to R2_25_00_1_tm_102;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_103;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_tn_103;
  to R2_25_00_1_tm_103;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_104;
// downstream 69.07 kva on CS
  phases CS;
  from R2_25_00_1_tn_104;
  to R2_25_00_1_tm_104;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_105;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_tn_105;
  to R2_25_00_1_tm_105;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_106;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_tn_106;
  to R2_25_00_1_tm_106;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_107;
// downstream 22.60 kva on BS
  phases BS;
  from R2_25_00_1_tn_107;
  to R2_25_00_1_tm_107;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_108;
// downstream 23.02 kva on CS
  phases CS;
  from R2_25_00_1_tn_108;
  to R2_25_00_1_tm_108;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_109;
// downstream 48.05 kva on AS
  phases AS;
  from R2_25_00_1_tn_109;
  to R2_25_00_1_tm_109;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_110;
// downstream 43.24 kva on AS
  phases AS;
  from R2_25_00_1_tn_110;
  to R2_25_00_1_tm_110;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_111;
// downstream 1.59 kva on AS
  phases AS;
  from R2_25_00_1_tn_111;
  to R2_25_00_1_tm_111;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_112;
// downstream 1.49 kva on BS
  phases BS;
  from R2_25_00_1_tn_112;
  to R2_25_00_1_tm_112;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_113;
// downstream 1.52 kva on CS
  phases CS;
  from R2_25_00_1_tn_113;
  to R2_25_00_1_tm_113;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_114;
// downstream 3.99 kva on AS
  phases AS;
  from R2_25_00_1_tn_114;
  to R2_25_00_1_tm_114;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_115;
// downstream 3.75 kva on BS
  phases BS;
  from R2_25_00_1_tn_115;
  to R2_25_00_1_tm_115;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_116;
// downstream 3.82 kva on CS
  phases CS;
  from R2_25_00_1_tn_116;
  to R2_25_00_1_tm_116;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_117;
// downstream 11.51 kva on CS
  phases CS;
  from R2_25_00_1_tn_117;
  to R2_25_00_1_tm_117;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_118;
// downstream 33.89 kva on BS
  phases BS;
  from R2_25_00_1_tn_118;
  to R2_25_00_1_tm_118;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_119;
// downstream 3.99 kva on AS
  phases AS;
  from R2_25_00_1_tn_119;
  to R2_25_00_1_tm_119;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_120;
// downstream 3.75 kva on BS
  phases BS;
  from R2_25_00_1_tn_120;
  to R2_25_00_1_tm_120;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_121;
// downstream 3.82 kva on CS
  phases CS;
  from R2_25_00_1_tn_121;
  to R2_25_00_1_tm_121;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_122;
// downstream 46.04 kva on CS
  phases CS;
  from R2_25_00_1_tn_122;
  to R2_25_00_1_tm_122;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_123;
// downstream 11.51 kva on CS
  phases CS;
  from R2_25_00_1_tn_123;
  to R2_25_00_1_tm_123;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_124;
// downstream 16.02 kva on AS
  phases AS;
  from R2_25_00_1_tn_124;
  to R2_25_00_1_tm_124;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_125;
// downstream 15.06 kva on BS
  phases BS;
  from R2_25_00_1_tn_125;
  to R2_25_00_1_tm_125;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_126;
// downstream 15.35 kva on CS
  phases CS;
  from R2_25_00_1_tn_126;
  to R2_25_00_1_tm_126;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_127;
// downstream 67.79 kva on BS
  phases BS;
  from R2_25_00_1_tn_127;
  to R2_25_00_1_tm_127;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_128;
// downstream 8.01 kva on AS
  phases AS;
  from R2_25_00_1_tn_128;
  to R2_25_00_1_tm_128;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_129;
// downstream 7.53 kva on BS
  phases BS;
  from R2_25_00_1_tn_129;
  to R2_25_00_1_tm_129;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_130;
// downstream 7.67 kva on CS
  phases CS;
  from R2_25_00_1_tn_130;
  to R2_25_00_1_tm_130;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_131;
// downstream 60.06 kva on AS
  phases AS;
  from R2_25_00_1_tn_131;
  to R2_25_00_1_tm_131;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_132;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_tn_132;
  to R2_25_00_1_tm_132;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_133;
// downstream 22.60 kva on BS
  phases BS;
  from R2_25_00_1_tn_133;
  to R2_25_00_1_tm_133;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_134;
// downstream 23.02 kva on CS
  phases CS;
  from R2_25_00_1_tn_134;
  to R2_25_00_1_tm_134;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_135;
// downstream 46.04 kva on CS
  phases CS;
  from R2_25_00_1_tn_135;
  to R2_25_00_1_tm_135;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_136;
// downstream 22.60 kva on BS
  phases BS;
  from R2_25_00_1_tn_136;
  to R2_25_00_1_tm_136;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_137;
// downstream 7.21 kva on AS
  phases AS;
  from R2_25_00_1_tn_137;
  to R2_25_00_1_tm_137;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_138;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_tn_138;
  to R2_25_00_1_tm_138;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_139;
// downstream 22.60 kva on BS
  phases BS;
  from R2_25_00_1_tn_139;
  to R2_25_00_1_tm_139;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_140;
// downstream 23.02 kva on CS
  phases CS;
  from R2_25_00_1_tn_140;
  to R2_25_00_1_tm_140;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_141;
// downstream 80.58 kva on CS
  phases CS;
  from R2_25_00_1_tn_141;
  to R2_25_00_1_tm_141;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_142;
// downstream 6.78 kva on BS
  phases BS;
  from R2_25_00_1_tn_142;
  to R2_25_00_1_tm_142;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_143;
// downstream 52.95 kva on CS
  phases CS;
  from R2_25_00_1_tn_143;
  to R2_25_00_1_tm_143;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_144;
// downstream 33.89 kva on BS
  phases BS;
  from R2_25_00_1_tn_144;
  to R2_25_00_1_tm_144;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_145;
// downstream 67.79 kva on BS
  phases BS;
  from R2_25_00_1_tn_145;
  to R2_25_00_1_tm_145;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_146;
// downstream 60.06 kva on AS
  phases AS;
  from R2_25_00_1_tn_146;
  to R2_25_00_1_tm_146;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_147;
// downstream 46.04 kva on CS
  phases CS;
  from R2_25_00_1_tn_147;
  to R2_25_00_1_tm_147;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_148;
// downstream 104.27 kva on AS
  phases AS;
  from R2_25_00_1_tn_148;
  to R2_25_00_1_tm_148;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_149;
// downstream 158.17 kva on BS
  phases BS;
  from R2_25_00_1_tn_149;
  to R2_25_00_1_tm_149;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_150;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_tn_150;
  to R2_25_00_1_tm_150;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_151;
// downstream 60.06 kva on AS
  phases AS;
  from R2_25_00_1_tn_151;
  to R2_25_00_1_tm_151;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_152;
// downstream 36.04 kva on AS
  phases AS;
  from R2_25_00_1_tn_152;
  to R2_25_00_1_tm_152;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_153;
// downstream 22.60 kva on BS
  phases BS;
  from R2_25_00_1_tn_153;
  to R2_25_00_1_tm_153;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_154;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_tn_154;
  to R2_25_00_1_tm_154;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_155;
// downstream 11.30 kva on BS
  phases BS;
  from R2_25_00_1_tn_155;
  to R2_25_00_1_tm_155;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_156;
// downstream 11.51 kva on CS
  phases CS;
  from R2_25_00_1_tn_156;
  to R2_25_00_1_tm_156;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_157;
// downstream 80.24 kva on AS
  phases AS;
  from R2_25_00_1_tn_157;
  to R2_25_00_1_tm_157;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_158;
// downstream 36.04 kva on AS
  phases AS;
  from R2_25_00_1_tn_158;
  to R2_25_00_1_tm_158;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_159;
// downstream 67.79 kva on BS
  phases BS;
  from R2_25_00_1_tn_159;
  to R2_25_00_1_tm_159;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_160;
// downstream 126.62 kva on CS
  phases CS;
  from R2_25_00_1_tn_160;
  to R2_25_00_1_tm_160;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_161;
// downstream 120.12 kva on AS
  phases AS;
  from R2_25_00_1_tn_161;
  to R2_25_00_1_tm_161;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_162;
// downstream 4.00 kva on AS
  phases AS;
  from R2_25_00_1_tn_162;
  to R2_25_00_1_tm_162;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_163;
// downstream 3.77 kva on BS
  phases BS;
  from R2_25_00_1_tn_163;
  to R2_25_00_1_tm_163;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_164;
// downstream 3.84 kva on CS
  phases CS;
  from R2_25_00_1_tn_164;
  to R2_25_00_1_tm_164;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_165;
// downstream 5.61 kva on AS
  phases AS;
  from R2_25_00_1_tn_165;
  to R2_25_00_1_tm_165;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_166;
// downstream 5.27 kva on BS
  phases BS;
  from R2_25_00_1_tn_166;
  to R2_25_00_1_tm_166;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_167;
// downstream 5.37 kva on CS
  phases CS;
  from R2_25_00_1_tn_167;
  to R2_25_00_1_tm_167;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_168;
// downstream 4.00 kva on AS
  phases AS;
  from R2_25_00_1_tn_168;
  to R2_25_00_1_tm_168;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_169;
// downstream 3.77 kva on BS
  phases BS;
  from R2_25_00_1_tn_169;
  to R2_25_00_1_tm_169;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_170;
// downstream 3.84 kva on CS
  phases CS;
  from R2_25_00_1_tn_170;
  to R2_25_00_1_tm_170;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_171;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_tn_171;
  to R2_25_00_1_tm_171;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_172;
// downstream 48.05 kva on AS
  phases AS;
  from R2_25_00_1_tn_172;
  to R2_25_00_1_tm_172;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_173;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_tn_173;
  to R2_25_00_1_tm_173;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_174;
// downstream 2.40 kva on AS
  phases AS;
  from R2_25_00_1_tn_174;
  to R2_25_00_1_tm_174;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_175;
// downstream 2.26 kva on BS
  phases BS;
  from R2_25_00_1_tn_175;
  to R2_25_00_1_tm_175;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_176;
// downstream 2.30 kva on CS
  phases CS;
  from R2_25_00_1_tn_176;
  to R2_25_00_1_tm_176;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_177;
// downstream 60.06 kva on AS
  phases AS;
  from R2_25_00_1_tn_177;
  to R2_25_00_1_tm_177;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_178;
// downstream 20.02 kva on AS
  phases AS;
  from R2_25_00_1_tn_178;
  to R2_25_00_1_tm_178;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_179;
// downstream 18.83 kva on BS
  phases BS;
  from R2_25_00_1_tn_179;
  to R2_25_00_1_tm_179;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_180;
// downstream 19.18 kva on CS
  phases CS;
  from R2_25_00_1_tn_180;
  to R2_25_00_1_tm_180;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_181;
// downstream 56.49 kva on BS
  phases BS;
  from R2_25_00_1_tn_181;
  to R2_25_00_1_tm_181;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_182;
// downstream 36.04 kva on AS
  phases AS;
  from R2_25_00_1_tn_182;
  to R2_25_00_1_tm_182;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_183;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_tn_183;
  to R2_25_00_1_tm_183;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_184;
// downstream 22.60 kva on BS
  phases BS;
  from R2_25_00_1_tn_184;
  to R2_25_00_1_tm_184;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_185;
// downstream 23.02 kva on CS
  phases CS;
  from R2_25_00_1_tn_185;
  to R2_25_00_1_tm_185;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_186;
// downstream 11.30 kva on BS
  phases BS;
  from R2_25_00_1_tn_186;
  to R2_25_00_1_tm_186;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_187;
// downstream 67.79 kva on BS
  phases BS;
  from R2_25_00_1_tn_187;
  to R2_25_00_1_tm_187;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_188;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_tn_188;
  to R2_25_00_1_tm_188;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_189;
// downstream 28.03 kva on AS
  phases AS;
  from R2_25_00_1_tn_189;
  to R2_25_00_1_tm_189;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_190;
// downstream 26.36 kva on BS
  phases BS;
  from R2_25_00_1_tn_190;
  to R2_25_00_1_tm_190;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_191;
// downstream 26.86 kva on CS
  phases CS;
  from R2_25_00_1_tn_191;
  to R2_25_00_1_tm_191;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_192;
// downstream 48.05 kva on AS
  phases AS;
  from R2_25_00_1_tn_192;
  to R2_25_00_1_tm_192;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_193;
// downstream 48.05 kva on AS
  phases AS;
  from R2_25_00_1_tn_193;
  to R2_25_00_1_tm_193;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_194;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_tn_194;
  to R2_25_00_1_tm_194;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_195;
// downstream 11.51 kva on CS
  phases CS;
  from R2_25_00_1_tn_195;
  to R2_25_00_1_tm_195;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_196;
// downstream 36.04 kva on AS
  phases AS;
  from R2_25_00_1_tn_196;
  to R2_25_00_1_tm_196;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_197;
// downstream 23.02 kva on CS
  phases CS;
  from R2_25_00_1_tn_197;
  to R2_25_00_1_tm_197;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_198;
// downstream 60.06 kva on AS
  phases AS;
  from R2_25_00_1_tn_198;
  to R2_25_00_1_tm_198;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_199;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_tn_199;
  to R2_25_00_1_tm_199;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_200;
// downstream 48.05 kva on AS
  phases AS;
  from R2_25_00_1_tn_200;
  to R2_25_00_1_tm_200;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_201;
// downstream 72.07 kva on AS
  phases AS;
  from R2_25_00_1_tn_201;
  to R2_25_00_1_tm_201;
  length 30;
  configuration ID_1159;
}
object triplex_line {
  name R2_25_00_1_tl_202;
// downstream 23.02 kva on CS
  phases CS;
  from R2_25_00_1_tn_202;
  to R2_25_00_1_tm_202;
  length 30;
  configuration ID_1159;
}
object regulator {
  name R2_25_00_1_reg_1;
// downstream 18104.21 kva on ABCS
  from R2_25_00_1_node_324;
  to R2_25_00_1_meter_73;
  phases ABCN;
  configuration feeder_reg_cfg;
}
object transformer {
  name R2_25_00_1_xfmr_1;
// downstream 60.06 kva on AS
  phases AS;
  from R2_25_00_1_node_6;
  to R2_25_00_1_tn_1;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R2_25_00_1_xfmr_2;
// downstream 6.41 kva on AS
  phases AS;
  from R2_25_00_1_node_9;
  to R2_25_00_1_tn_2;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_25_00_1_xfmr_3;
// downstream 6.03 kva on BS
  phases BS;
  from R2_25_00_1_node_9;
  to R2_25_00_1_tn_3;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_25_00_1_xfmr_4;
// downstream 6.14 kva on CS
  phases CS;
  from R2_25_00_1_node_9;
  to R2_25_00_1_tn_4;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_25_00_1_xfmr_5;
// downstream 96.10 kva on AS
  phases AS;
  from R2_25_00_1_node_14;
  to R2_25_00_1_tn_5;
  configuration XF1_POLETOP_AS_167;
}
object transformer {
  name R2_25_00_1_xfmr_6;
// downstream 4.00 kva on AS
  phases AS;
  from R2_25_00_1_node_15;
  to R2_25_00_1_tn_6;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2_25_00_1_xfmr_7;
// downstream 3.77 kva on BS
  phases BS;
  from R2_25_00_1_node_15;
  to R2_25_00_1_tn_7;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2_25_00_1_xfmr_8;
// downstream 3.84 kva on CS
  phases CS;
  from R2_25_00_1_node_15;
  to R2_25_00_1_tn_8;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R2_25_00_1_xfmr_9;
// downstream 80.58 kva on CS
  phases CS;
  from R2_25_00_1_node_21;
  to R2_25_00_1_tn_9;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R2_25_00_1_xfmr_10;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_node_22;
  to R2_25_00_1_tn_10;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2_25_00_1_xfmr_11;
// downstream 79.09 kva on BS
  phases BS;
  from R2_25_00_1_node_26;
  to R2_25_00_1_tn_11;
  configuration XF1_POLETOP_BS_100;
}
object transformer {
  name R2_25_00_1_xfmr_12;
// downstream 4.00 kva on AS
  phases AS;
  from R2_25_00_1_node_31;
  to R2_25_00_1_tn_12;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2_25_00_1_xfmr_13;
// downstream 3.77 kva on BS
  phases BS;
  from R2_25_00_1_node_31;
  to R2_25_00_1_tn_13;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2_25_00_1_xfmr_14;
// downstream 3.84 kva on CS
  phases CS;
  from R2_25_00_1_node_31;
  to R2_25_00_1_tn_14;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2_25_00_1_xfmr_15;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_node_34;
  to R2_25_00_1_tn_15;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_16;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_node_40;
  to R2_25_00_1_tn_16;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_17;
// downstream 84.09 kva on AS
  phases AS;
  from R2_25_00_1_node_46;
  to R2_25_00_1_tn_17;
  configuration XF1_PADMOUNT_AS_167;
}
object transformer {
  name R2_25_00_1_xfmr_18;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_node_66;
  to R2_25_00_1_tn_18;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2_25_00_1_xfmr_19;
// downstream 80.58 kva on CS
  phases CS;
  from R2_25_00_1_node_319;
  to R2_25_00_1_tn_19;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R2_25_00_1_xfmr_20;
// downstream 18.42 kva on CS
  phases CS;
  from R2_25_00_1_node_49;
  to R2_25_00_1_tn_20;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2_25_00_1_xfmr_21;
// downstream 2.45 kva on AS
  phases AS;
  from R2_25_00_1_node_51;
  to R2_25_00_1_tn_21;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2_25_00_1_xfmr_22;
// downstream 2.45 kva on BS
  phases BS;
  from R2_25_00_1_node_51;
  to R2_25_00_1_tn_22;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2_25_00_1_xfmr_23;
// downstream 2.45 kva on CS
  phases CS;
  from R2_25_00_1_node_51;
  to R2_25_00_1_tn_23;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2_25_00_1_xfmr_24;
// downstream 34.53 kva on CS
  phases CS;
  from R2_25_00_1_node_52;
  to R2_25_00_1_tn_24;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R2_25_00_1_xfmr_25;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_node_53;
  to R2_25_00_1_tn_25;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2_25_00_1_xfmr_26;
// downstream 11.30 kva on BS
  phases BS;
  from R2_25_00_1_node_53;
  to R2_25_00_1_tn_26;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R2_25_00_1_xfmr_27;
// downstream 11.51 kva on CS
  phases CS;
  from R2_25_00_1_node_53;
  to R2_25_00_1_tn_27;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2_25_00_1_xfmr_28;
// downstream 22.60 kva on BS
  phases BS;
  from R2_25_00_1_node_54;
  to R2_25_00_1_tn_28;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_29;
// downstream 11.51 kva on CS
  phases CS;
  from R2_25_00_1_node_58;
  to R2_25_00_1_tn_29;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2_25_00_1_xfmr_30;
// downstream 48.05 kva on AS
  phases AS;
  from R2_25_00_1_node_59;
  to R2_25_00_1_tn_30;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R2_25_00_1_xfmr_31;
// downstream 8.01 kva on AS
  phases AS;
  from R2_25_00_1_node_60;
  to R2_25_00_1_tn_31;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_25_00_1_xfmr_32;
// downstream 7.53 kva on BS
  phases BS;
  from R2_25_00_1_node_60;
  to R2_25_00_1_tn_32;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_25_00_1_xfmr_33;
// downstream 7.67 kva on CS
  phases CS;
  from R2_25_00_1_node_60;
  to R2_25_00_1_tn_33;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_25_00_1_xfmr_34;
// downstream 4.00 kva on AS
  phases AS;
  from R2_25_00_1_node_63;
  to R2_25_00_1_tn_34;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2_25_00_1_xfmr_35;
// downstream 3.77 kva on BS
  phases BS;
  from R2_25_00_1_node_63;
  to R2_25_00_1_tn_35;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2_25_00_1_xfmr_36;
// downstream 3.84 kva on CS
  phases CS;
  from R2_25_00_1_node_63;
  to R2_25_00_1_tn_36;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2_25_00_1_xfmr_37;
// downstream 11.51 kva on CS
  phases CS;
  from R2_25_00_1_node_64;
  to R2_25_00_1_tn_37;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2_25_00_1_xfmr_38;
// downstream 79.09 kva on BS
  phases BS;
  from R2_25_00_1_node_65;
  to R2_25_00_1_tn_38;
  configuration XF1_POLETOP_BS_100;
}
object transformer {
  name R2_25_00_1_xfmr_39;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_node_320;
  to R2_25_00_1_tn_39;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_40;
// downstream 1.60 kva on AS
  phases AS;
  from R2_25_00_1_node_68;
  to R2_25_00_1_tn_40;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2_25_00_1_xfmr_41;
// downstream 1.51 kva on BS
  phases BS;
  from R2_25_00_1_node_68;
  to R2_25_00_1_tn_41;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2_25_00_1_xfmr_42;
// downstream 1.53 kva on CS
  phases CS;
  from R2_25_00_1_node_68;
  to R2_25_00_1_tn_42;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R2_25_00_1_xfmr_43;
// downstream 11.51 kva on CS
  phases CS;
  from R2_25_00_1_node_73;
  to R2_25_00_1_tn_43;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2_25_00_1_xfmr_44;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_node_74;
  to R2_25_00_1_tn_44;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_45;
// downstream 46.04 kva on CS
  phases CS;
  from R2_25_00_1_node_75;
  to R2_25_00_1_tn_45;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R2_25_00_1_xfmr_46;
// downstream 92.09 kva on CS
  phases CS;
  from R2_25_00_1_node_76;
  to R2_25_00_1_tn_46;
  configuration XF1_POLETOP_CS_167;
}
object transformer {
  name R2_25_00_1_xfmr_47;
// downstream 56.49 kva on BS
  phases BS;
  from R2_25_00_1_node_77;
  to R2_25_00_1_tn_47;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R2_25_00_1_xfmr_48;
// downstream 57.55 kva on CS
  phases CS;
  from R2_25_00_1_node_78;
  to R2_25_00_1_tn_48;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R2_25_00_1_xfmr_49;
// downstream 56.49 kva on BS
  phases BS;
  from R2_25_00_1_node_79;
  to R2_25_00_1_tn_49;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R2_25_00_1_xfmr_50;
// downstream 72.07 kva on AS
  phases AS;
  from R2_25_00_1_node_81;
  to R2_25_00_1_tn_50;
  configuration XF1_POLETOP_AS_100;
}
object transformer {
  name R2_25_00_1_xfmr_51;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_node_171;
  to R2_25_00_1_tn_51;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_52;
// downstream 14.02 kva on AS
  phases AS;
  from R2_25_00_1_node_87;
  to R2_25_00_1_tn_52;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2_25_00_1_xfmr_53;
// downstream 14.02 kva on BS
  phases BS;
  from R2_25_00_1_node_87;
  to R2_25_00_1_tn_53;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_25_00_1_xfmr_54;
// downstream 14.02 kva on CS
  phases CS;
  from R2_25_00_1_node_87;
  to R2_25_00_1_tn_54;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2_25_00_1_xfmr_55;
// downstream 34.53 kva on CS
  phases CS;
  from R2_25_00_1_node_88;
  to R2_25_00_1_tn_55;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_25_00_1_xfmr_56;
// downstream 76.89 kva on CS
  phases CS;
  from R2_25_00_1_node_90;
  to R2_25_00_1_tn_56;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R2_25_00_1_xfmr_57;
// downstream 4.00 kva on AS
  phases AS;
  from R2_25_00_1_node_91;
  to R2_25_00_1_tn_57;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2_25_00_1_xfmr_58;
// downstream 3.77 kva on BS
  phases BS;
  from R2_25_00_1_node_91;
  to R2_25_00_1_tn_58;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2_25_00_1_xfmr_59;
// downstream 3.84 kva on CS
  phases CS;
  from R2_25_00_1_node_91;
  to R2_25_00_1_tn_59;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R2_25_00_1_xfmr_60;
// downstream 4.00 kva on AS
  phases AS;
  from R2_25_00_1_node_94;
  to R2_25_00_1_tn_60;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2_25_00_1_xfmr_61;
// downstream 3.77 kva on BS
  phases BS;
  from R2_25_00_1_node_94;
  to R2_25_00_1_tn_61;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2_25_00_1_xfmr_62;
// downstream 3.84 kva on CS
  phases CS;
  from R2_25_00_1_node_94;
  to R2_25_00_1_tn_62;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2_25_00_1_xfmr_63;
// downstream 56.49 kva on BS
  phases BS;
  from R2_25_00_1_node_95;
  to R2_25_00_1_tn_63;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R2_25_00_1_xfmr_64;
// downstream 108.11 kva on AS
  phases AS;
  from R2_25_00_1_node_98;
  to R2_25_00_1_tn_64;
  configuration XF1_POLETOP_AS_167;
}
object transformer {
  name R2_25_00_1_xfmr_65;
// downstream 34.53 kva on CS
  phases CS;
  from R2_25_00_1_node_99;
  to R2_25_00_1_tn_65;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_25_00_1_xfmr_66;
// downstream 23.13 kva on AS
  phases AS;
  from R2_25_00_1_node_101;
  to R2_25_00_1_tn_66;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_67;
// downstream 23.13 kva on BS
  phases BS;
  from R2_25_00_1_node_101;
  to R2_25_00_1_tn_67;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_68;
// downstream 23.13 kva on CS
  phases CS;
  from R2_25_00_1_node_101;
  to R2_25_00_1_tn_68;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_69;
// downstream 8.01 kva on AS
  phases AS;
  from R2_25_00_1_node_102;
  to R2_25_00_1_tn_69;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_25_00_1_xfmr_70;
// downstream 7.53 kva on BS
  phases BS;
  from R2_25_00_1_node_102;
  to R2_25_00_1_tn_70;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_25_00_1_xfmr_71;
// downstream 7.67 kva on CS
  phases CS;
  from R2_25_00_1_node_102;
  to R2_25_00_1_tn_71;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_25_00_1_xfmr_72;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_node_106;
  to R2_25_00_1_tn_72;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_73;
// downstream 22.60 kva on BS
  phases BS;
  from R2_25_00_1_node_106;
  to R2_25_00_1_tn_73;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_74;
// downstream 23.02 kva on CS
  phases CS;
  from R2_25_00_1_node_106;
  to R2_25_00_1_tn_74;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_75;
// downstream 36.04 kva on AS
  phases AS;
  from R2_25_00_1_node_109;
  to R2_25_00_1_tn_75;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R2_25_00_1_xfmr_76;
// downstream 6.41 kva on AS
  phases AS;
  from R2_25_00_1_node_111;
  to R2_25_00_1_tn_76;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R2_25_00_1_xfmr_77;
// downstream 6.03 kva on BS
  phases BS;
  from R2_25_00_1_node_111;
  to R2_25_00_1_tn_77;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R2_25_00_1_xfmr_78;
// downstream 6.14 kva on CS
  phases CS;
  from R2_25_00_1_node_111;
  to R2_25_00_1_tn_78;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R2_25_00_1_xfmr_79;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_node_116;
  to R2_25_00_1_tn_79;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_80;
// downstream 4.00 kva on AS
  phases AS;
  from R2_25_00_1_node_118;
  to R2_25_00_1_tn_80;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2_25_00_1_xfmr_81;
// downstream 3.77 kva on BS
  phases BS;
  from R2_25_00_1_node_118;
  to R2_25_00_1_tn_81;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2_25_00_1_xfmr_82;
// downstream 3.84 kva on CS
  phases CS;
  from R2_25_00_1_node_118;
  to R2_25_00_1_tn_82;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R2_25_00_1_xfmr_83;
// downstream 80.58 kva on CS
  phases CS;
  from R2_25_00_1_node_125;
  to R2_25_00_1_tn_83;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R2_25_00_1_xfmr_84;
// downstream 23.02 kva on CS
  phases CS;
  from R2_25_00_1_node_182;
  to R2_25_00_1_tn_84;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_85;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_node_137;
  to R2_25_00_1_tn_85;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2_25_00_1_xfmr_86;
// downstream 11.30 kva on BS
  phases BS;
  from R2_25_00_1_node_137;
  to R2_25_00_1_tn_86;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2_25_00_1_xfmr_87;
// downstream 11.51 kva on CS
  phases CS;
  from R2_25_00_1_node_137;
  to R2_25_00_1_tn_87;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2_25_00_1_xfmr_88;
// downstream 57.55 kva on CS
  phases CS;
  from R2_25_00_1_node_138;
  to R2_25_00_1_tn_88;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R2_25_00_1_xfmr_89;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_node_139;
  to R2_25_00_1_tn_89;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_90;
// downstream 34.53 kva on CS
  phases CS;
  from R2_25_00_1_node_140;
  to R2_25_00_1_tn_90;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R2_25_00_1_xfmr_91;
// downstream 2.40 kva on AS
  phases AS;
  from R2_25_00_1_node_2;
  to R2_25_00_1_tn_91;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2_25_00_1_xfmr_92;
// downstream 2.26 kva on BS
  phases BS;
  from R2_25_00_1_node_2;
  to R2_25_00_1_tn_92;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2_25_00_1_xfmr_93;
// downstream 2.30 kva on CS
  phases CS;
  from R2_25_00_1_node_2;
  to R2_25_00_1_tn_93;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2_25_00_1_xfmr_94;
// downstream 11.51 kva on CS
  phases CS;
  from R2_25_00_1_node_142;
  to R2_25_00_1_tn_94;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2_25_00_1_xfmr_95;
// downstream 8.01 kva on AS
  phases AS;
  from R2_25_00_1_node_143;
  to R2_25_00_1_tn_95;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R2_25_00_1_xfmr_96;
// downstream 7.53 kva on BS
  phases BS;
  from R2_25_00_1_node_143;
  to R2_25_00_1_tn_96;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R2_25_00_1_xfmr_97;
// downstream 7.67 kva on CS
  phases CS;
  from R2_25_00_1_node_143;
  to R2_25_00_1_tn_97;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R2_25_00_1_xfmr_98;
// downstream 48.05 kva on AS
  phases AS;
  from R2_25_00_1_node_147;
  to R2_25_00_1_tn_98;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R2_25_00_1_xfmr_99;
// downstream 16.02 kva on AS
  phases AS;
  from R2_25_00_1_node_153;
  to R2_25_00_1_tn_99;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2_25_00_1_xfmr_100;
// downstream 15.06 kva on BS
  phases BS;
  from R2_25_00_1_node_153;
  to R2_25_00_1_tn_100;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_25_00_1_xfmr_101;
// downstream 15.35 kva on CS
  phases CS;
  from R2_25_00_1_node_153;
  to R2_25_00_1_tn_101;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_25_00_1_xfmr_102;
// downstream 67.27 kva on AS
  phases AS;
  from R2_25_00_1_node_158;
  to R2_25_00_1_tn_102;
  configuration XF1_POLETOP_AS_100;
}
object transformer {
  name R2_25_00_1_xfmr_103;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_node_161;
  to R2_25_00_1_tn_103;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_104;
// downstream 69.07 kva on CS
  phases CS;
  from R2_25_00_1_node_162;
  to R2_25_00_1_tn_104;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R2_25_00_1_xfmr_105;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_node_168;
  to R2_25_00_1_tn_105;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2_25_00_1_xfmr_106;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_node_169;
  to R2_25_00_1_tn_106;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_107;
// downstream 22.60 kva on BS
  phases BS;
  from R2_25_00_1_node_169;
  to R2_25_00_1_tn_107;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_108;
// downstream 23.02 kva on CS
  phases CS;
  from R2_25_00_1_node_169;
  to R2_25_00_1_tn_108;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_109;
// downstream 48.05 kva on AS
  phases AS;
  from R2_25_00_1_node_122;
  to R2_25_00_1_tn_109;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R2_25_00_1_xfmr_110;
// downstream 43.24 kva on AS
  phases AS;
  from R2_25_00_1_node_173;
  to R2_25_00_1_tn_110;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R2_25_00_1_xfmr_111;
// downstream 1.59 kva on AS
  phases AS;
  from R2_25_00_1_node_174;
  to R2_25_00_1_tn_111;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2_25_00_1_xfmr_112;
// downstream 1.49 kva on BS
  phases BS;
  from R2_25_00_1_node_174;
  to R2_25_00_1_tn_112;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2_25_00_1_xfmr_113;
// downstream 1.52 kva on CS
  phases CS;
  from R2_25_00_1_node_174;
  to R2_25_00_1_tn_113;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2_25_00_1_xfmr_114;
// downstream 3.99 kva on AS
  phases AS;
  from R2_25_00_1_node_175;
  to R2_25_00_1_tn_114;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2_25_00_1_xfmr_115;
// downstream 3.75 kva on BS
  phases BS;
  from R2_25_00_1_node_175;
  to R2_25_00_1_tn_115;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2_25_00_1_xfmr_116;
// downstream 3.82 kva on CS
  phases CS;
  from R2_25_00_1_node_175;
  to R2_25_00_1_tn_116;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R2_25_00_1_xfmr_117;
// downstream 11.51 kva on CS
  phases CS;
  from R2_25_00_1_node_177;
  to R2_25_00_1_tn_117;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2_25_00_1_xfmr_118;
// downstream 33.89 kva on BS
  phases BS;
  from R2_25_00_1_node_179;
  to R2_25_00_1_tn_118;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_25_00_1_xfmr_119;
// downstream 3.99 kva on AS
  phases AS;
  from R2_25_00_1_node_180;
  to R2_25_00_1_tn_119;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2_25_00_1_xfmr_120;
// downstream 3.75 kva on BS
  phases BS;
  from R2_25_00_1_node_180;
  to R2_25_00_1_tn_120;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2_25_00_1_xfmr_121;
// downstream 3.82 kva on CS
  phases CS;
  from R2_25_00_1_node_180;
  to R2_25_00_1_tn_121;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R2_25_00_1_xfmr_122;
// downstream 46.04 kva on CS
  phases CS;
  from R2_25_00_1_node_48;
  to R2_25_00_1_tn_122;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R2_25_00_1_xfmr_123;
// downstream 11.51 kva on CS
  phases CS;
  from R2_25_00_1_node_184;
  to R2_25_00_1_tn_123;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2_25_00_1_xfmr_124;
// downstream 16.02 kva on AS
  phases AS;
  from R2_25_00_1_node_186;
  to R2_25_00_1_tn_124;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2_25_00_1_xfmr_125;
// downstream 15.06 kva on BS
  phases BS;
  from R2_25_00_1_node_186;
  to R2_25_00_1_tn_125;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_25_00_1_xfmr_126;
// downstream 15.35 kva on CS
  phases CS;
  from R2_25_00_1_node_186;
  to R2_25_00_1_tn_126;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_25_00_1_xfmr_127;
// downstream 67.79 kva on BS
  phases BS;
  from R2_25_00_1_node_187;
  to R2_25_00_1_tn_127;
  configuration XF1_POLETOP_BS_100;
}
object transformer {
  name R2_25_00_1_xfmr_128;
// downstream 8.01 kva on AS
  phases AS;
  from R2_25_00_1_node_191;
  to R2_25_00_1_tn_128;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_25_00_1_xfmr_129;
// downstream 7.53 kva on BS
  phases BS;
  from R2_25_00_1_node_191;
  to R2_25_00_1_tn_129;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_25_00_1_xfmr_130;
// downstream 7.67 kva on CS
  phases CS;
  from R2_25_00_1_node_191;
  to R2_25_00_1_tn_130;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_25_00_1_xfmr_131;
// downstream 60.06 kva on AS
  phases AS;
  from R2_25_00_1_node_192;
  to R2_25_00_1_tn_131;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R2_25_00_1_xfmr_132;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_node_193;
  to R2_25_00_1_tn_132;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_133;
// downstream 22.60 kva on BS
  phases BS;
  from R2_25_00_1_node_193;
  to R2_25_00_1_tn_133;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_134;
// downstream 23.02 kva on CS
  phases CS;
  from R2_25_00_1_node_193;
  to R2_25_00_1_tn_134;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_135;
// downstream 46.04 kva on CS
  phases CS;
  from R2_25_00_1_node_194;
  to R2_25_00_1_tn_135;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R2_25_00_1_xfmr_136;
// downstream 22.60 kva on BS
  phases BS;
  from R2_25_00_1_node_196;
  to R2_25_00_1_tn_136;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_137;
// downstream 7.21 kva on AS
  phases AS;
  from R2_25_00_1_node_197;
  to R2_25_00_1_tn_137;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_25_00_1_xfmr_138;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_node_205;
  to R2_25_00_1_tn_138;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_139;
// downstream 22.60 kva on BS
  phases BS;
  from R2_25_00_1_node_205;
  to R2_25_00_1_tn_139;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_140;
// downstream 23.02 kva on CS
  phases CS;
  from R2_25_00_1_node_205;
  to R2_25_00_1_tn_140;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_141;
// downstream 80.58 kva on CS
  phases CS;
  from R2_25_00_1_node_208;
  to R2_25_00_1_tn_141;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R2_25_00_1_xfmr_142;
// downstream 6.78 kva on BS
  phases BS;
  from R2_25_00_1_node_210;
  to R2_25_00_1_tn_142;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R2_25_00_1_xfmr_143;
// downstream 52.95 kva on CS
  phases CS;
  from R2_25_00_1_node_211;
  to R2_25_00_1_tn_143;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R2_25_00_1_xfmr_144;
// downstream 33.89 kva on BS
  phases BS;
  from R2_25_00_1_node_218;
  to R2_25_00_1_tn_144;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R2_25_00_1_xfmr_145;
// downstream 67.79 kva on BS
  phases BS;
  from R2_25_00_1_node_219;
  to R2_25_00_1_tn_145;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R2_25_00_1_xfmr_146;
// downstream 60.06 kva on AS
  phases AS;
  from R2_25_00_1_node_224;
  to R2_25_00_1_tn_146;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R2_25_00_1_xfmr_147;
// downstream 46.04 kva on CS
  phases CS;
  from R2_25_00_1_node_225;
  to R2_25_00_1_tn_147;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R2_25_00_1_xfmr_148;
// downstream 104.27 kva on AS
  phases AS;
  from R2_25_00_1_node_226;
  to R2_25_00_1_tn_148;
  configuration XF1_PADMOUNT_AS_167;
}
object transformer {
  name R2_25_00_1_xfmr_149;
// downstream 158.17 kva on BS
  phases BS;
  from R2_25_00_1_node_230;
  to R2_25_00_1_tn_149;
  configuration XF1_POLETOP_BS_250;
}
object transformer {
  name R2_25_00_1_xfmr_150;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_node_238;
  to R2_25_00_1_tn_150;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2_25_00_1_xfmr_151;
// downstream 60.06 kva on AS
  phases AS;
  from R2_25_00_1_node_239;
  to R2_25_00_1_tn_151;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R2_25_00_1_xfmr_152;
// downstream 36.04 kva on AS
  phases AS;
  from R2_25_00_1_node_47;
  to R2_25_00_1_tn_152;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R2_25_00_1_xfmr_153;
// downstream 22.60 kva on BS
  phases BS;
  from R2_25_00_1_node_245;
  to R2_25_00_1_tn_153;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_154;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_node_249;
  to R2_25_00_1_tn_154;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2_25_00_1_xfmr_155;
// downstream 11.30 kva on BS
  phases BS;
  from R2_25_00_1_node_249;
  to R2_25_00_1_tn_155;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R2_25_00_1_xfmr_156;
// downstream 11.51 kva on CS
  phases CS;
  from R2_25_00_1_node_249;
  to R2_25_00_1_tn_156;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2_25_00_1_xfmr_157;
// downstream 80.24 kva on AS
  phases AS;
  from R2_25_00_1_node_252;
  to R2_25_00_1_tn_157;
  configuration XF1_POLETOP_AS_100;
}
object transformer {
  name R2_25_00_1_xfmr_158;
// downstream 36.04 kva on AS
  phases AS;
  from R2_25_00_1_node_254;
  to R2_25_00_1_tn_158;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R2_25_00_1_xfmr_159;
// downstream 67.79 kva on BS
  phases BS;
  from R2_25_00_1_node_256;
  to R2_25_00_1_tn_159;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R2_25_00_1_xfmr_160;
// downstream 126.62 kva on CS
  phases CS;
  from R2_25_00_1_node_258;
  to R2_25_00_1_tn_160;
  configuration XF1_PADMOUNT_CS_167;
}
object transformer {
  name R2_25_00_1_xfmr_161;
// downstream 120.12 kva on AS
  phases AS;
  from R2_25_00_1_node_261;
  to R2_25_00_1_tn_161;
  configuration XF1_POLETOP_AS_167;
}
object transformer {
  name R2_25_00_1_xfmr_162;
// downstream 4.00 kva on AS
  phases AS;
  from R2_25_00_1_node_265;
  to R2_25_00_1_tn_162;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2_25_00_1_xfmr_163;
// downstream 3.77 kva on BS
  phases BS;
  from R2_25_00_1_node_265;
  to R2_25_00_1_tn_163;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2_25_00_1_xfmr_164;
// downstream 3.84 kva on CS
  phases CS;
  from R2_25_00_1_node_265;
  to R2_25_00_1_tn_164;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2_25_00_1_xfmr_165;
// downstream 5.61 kva on AS
  phases AS;
  from R2_25_00_1_node_268;
  to R2_25_00_1_tn_165;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R2_25_00_1_xfmr_166;
// downstream 5.27 kva on BS
  phases BS;
  from R2_25_00_1_node_268;
  to R2_25_00_1_tn_166;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R2_25_00_1_xfmr_167;
// downstream 5.37 kva on CS
  phases CS;
  from R2_25_00_1_node_268;
  to R2_25_00_1_tn_167;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R2_25_00_1_xfmr_168;
// downstream 4.00 kva on AS
  phases AS;
  from R2_25_00_1_node_269;
  to R2_25_00_1_tn_168;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2_25_00_1_xfmr_169;
// downstream 3.77 kva on BS
  phases BS;
  from R2_25_00_1_node_269;
  to R2_25_00_1_tn_169;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2_25_00_1_xfmr_170;
// downstream 3.84 kva on CS
  phases CS;
  from R2_25_00_1_node_269;
  to R2_25_00_1_tn_170;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2_25_00_1_xfmr_171;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_node_270;
  to R2_25_00_1_tn_171;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2_25_00_1_xfmr_172;
// downstream 48.05 kva on AS
  phases AS;
  from R2_25_00_1_node_272;
  to R2_25_00_1_tn_172;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R2_25_00_1_xfmr_173;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_node_276;
  to R2_25_00_1_tn_173;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2_25_00_1_xfmr_174;
// downstream 2.40 kva on AS
  phases AS;
  from R2_25_00_1_node_277;
  to R2_25_00_1_tn_174;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2_25_00_1_xfmr_175;
// downstream 2.26 kva on BS
  phases BS;
  from R2_25_00_1_node_277;
  to R2_25_00_1_tn_175;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2_25_00_1_xfmr_176;
// downstream 2.30 kva on CS
  phases CS;
  from R2_25_00_1_node_277;
  to R2_25_00_1_tn_176;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2_25_00_1_xfmr_177;
// downstream 60.06 kva on AS
  phases AS;
  from R2_25_00_1_node_281;
  to R2_25_00_1_tn_177;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R2_25_00_1_xfmr_178;
// downstream 20.02 kva on AS
  phases AS;
  from R2_25_00_1_node_283;
  to R2_25_00_1_tn_178;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2_25_00_1_xfmr_179;
// downstream 18.83 kva on BS
  phases BS;
  from R2_25_00_1_node_283;
  to R2_25_00_1_tn_179;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_25_00_1_xfmr_180;
// downstream 19.18 kva on CS
  phases CS;
  from R2_25_00_1_node_283;
  to R2_25_00_1_tn_180;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2_25_00_1_xfmr_181;
// downstream 56.49 kva on BS
  phases BS;
  from R2_25_00_1_node_286;
  to R2_25_00_1_tn_181;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R2_25_00_1_xfmr_182;
// downstream 36.04 kva on AS
  phases AS;
  from R2_25_00_1_node_288;
  to R2_25_00_1_tn_182;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R2_25_00_1_xfmr_183;
// downstream 24.02 kva on AS
  phases AS;
  from R2_25_00_1_node_289;
  to R2_25_00_1_tn_183;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_184;
// downstream 22.60 kva on BS
  phases BS;
  from R2_25_00_1_node_289;
  to R2_25_00_1_tn_184;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_185;
// downstream 23.02 kva on CS
  phases CS;
  from R2_25_00_1_node_289;
  to R2_25_00_1_tn_185;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_186;
// downstream 11.30 kva on BS
  phases BS;
  from R2_25_00_1_node_292;
  to R2_25_00_1_tn_186;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2_25_00_1_xfmr_187;
// downstream 67.79 kva on BS
  phases BS;
  from R2_25_00_1_node_295;
  to R2_25_00_1_tn_187;
  configuration XF1_POLETOP_BS_100;
}
object transformer {
  name R2_25_00_1_xfmr_188;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_node_298;
  to R2_25_00_1_tn_188;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2_25_00_1_xfmr_189;
// downstream 28.03 kva on AS
  phases AS;
  from R2_25_00_1_node_299;
  to R2_25_00_1_tn_189;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_190;
// downstream 26.36 kva on BS
  phases BS;
  from R2_25_00_1_node_299;
  to R2_25_00_1_tn_190;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_191;
// downstream 26.86 kva on CS
  phases CS;
  from R2_25_00_1_node_299;
  to R2_25_00_1_tn_191;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_192;
// downstream 48.05 kva on AS
  phases AS;
  from R2_25_00_1_node_271;
  to R2_25_00_1_tn_192;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R2_25_00_1_xfmr_193;
// downstream 48.05 kva on AS
  phases AS;
  from R2_25_00_1_node_321;
  to R2_25_00_1_tn_193;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R2_25_00_1_xfmr_194;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_node_123;
  to R2_25_00_1_tn_194;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2_25_00_1_xfmr_195;
// downstream 11.51 kva on CS
  phases CS;
  from R2_25_00_1_node_309;
  to R2_25_00_1_tn_195;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2_25_00_1_xfmr_196;
// downstream 36.04 kva on AS
  phases AS;
  from R2_25_00_1_node_83;
  to R2_25_00_1_tn_196;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R2_25_00_1_xfmr_197;
// downstream 23.02 kva on CS
  phases CS;
  from R2_25_00_1_node_135;
  to R2_25_00_1_tn_197;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_198;
// downstream 60.06 kva on AS
  phases AS;
  from R2_25_00_1_node_314;
  to R2_25_00_1_tn_198;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R2_25_00_1_xfmr_199;
// downstream 12.01 kva on AS
  phases AS;
  from R2_25_00_1_node_294;
  to R2_25_00_1_tn_199;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2_25_00_1_xfmr_200;
// downstream 48.05 kva on AS
  phases AS;
  from R2_25_00_1_node_244;
  to R2_25_00_1_tn_200;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R2_25_00_1_xfmr_201;
// downstream 72.07 kva on AS
  phases AS;
  from R2_25_00_1_node_315;
  to R2_25_00_1_tn_201;
  configuration XF1_POLETOP_AS_100;
}
object transformer {
  name R2_25_00_1_xfmr_202;
// downstream 23.02 kva on CS
  phases CS;
  from R2_25_00_1_node_264;
  to R2_25_00_1_tn_202;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_203;
// downstream 488.71 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_12;
  to R2_25_00_1_meter_1;
  configuration XF3_POLETOP_ABCN_750;
}
object transformer {
  name R2_25_00_1_xfmr_204;
// downstream 756.98 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_13;
  to R2_25_00_1_meter_2;
  configuration XF3_POLETOP_ABCN_1000;
}
object transformer {
  name R2_25_00_1_xfmr_205;
// downstream 76.61 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_20;
  to R2_25_00_1_meter_3;
  configuration XF3_PADMOUNT_ABCN_112p5;
}
object transformer {
  name R2_25_00_1_xfmr_206;
// downstream 69.64 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_23;
  to R2_25_00_1_meter_4;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_25_00_1_xfmr_207;
// downstream 34.82 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_27;
  to R2_25_00_1_meter_5;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_25_00_1_xfmr_208;
// downstream 4.60 kva on C
  phases CN;
  from R2_25_00_1_node_28;
  to R2_25_00_1_meter_6;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_25_00_1_xfmr_209;
// downstream 262.86 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_38;
  to R2_25_00_1_meter_7;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R2_25_00_1_xfmr_210;
// downstream 11.51 kva on C
  phases CN;
  from R2_25_00_1_node_39;
  to R2_25_00_1_meter_8;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R2_25_00_1_xfmr_211;
// downstream 213.39 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_41;
  to R2_25_00_1_meter_9;
  configuration XF3_POLETOP_ABCN_300;
}
object transformer {
  name R2_25_00_1_xfmr_212;
// downstream 41.44 kva on C
  phases CN;
  from R2_25_00_1_node_44;
  to R2_25_00_1_meter_10;
  configuration XF1_POLETOP_CN_50;
}
object transformer {
  name R2_25_00_1_xfmr_213;
// downstream 174.11 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_61;
  to R2_25_00_1_meter_11;
  configuration XF3_PADMOUNT_ABCN_225;
}
object transformer {
  name R2_25_00_1_xfmr_214;
// downstream 11.30 kva on B
  phases BN;
  from R2_25_00_1_node_72;
  to R2_25_00_1_meter_12;
  configuration XF1_PADMOUNT_BN_15;
}
object transformer {
  name R2_25_00_1_xfmr_215;
// downstream 11.61 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_80;
  to R2_25_00_1_meter_13;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_25_00_1_xfmr_216;
// downstream 4.60 kva on C
  phases CN;
  from R2_25_00_1_node_85;
  to R2_25_00_1_meter_14;
  configuration XF1_PADMOUNT_CN_10;
}
object transformer {
  name R2_25_00_1_xfmr_217;
// downstream 104.46 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_86;
  to R2_25_00_1_meter_15;
  configuration XF3_PADMOUNT_ABCN_150;
}
object transformer {
  name R2_25_00_1_xfmr_218;
// downstream 104.46 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_93;
  to R2_25_00_1_meter_16;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R2_25_00_1_xfmr_219;
// downstream 27.63 kva on C
  phases CN;
  from R2_25_00_1_node_97;
  to R2_25_00_1_meter_17;
  configuration XF1_PADMOUNT_CN_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_220;
// downstream 39.46 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_100;
  to R2_25_00_1_meter_18;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_25_00_1_xfmr_221;
// downstream 69.64 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_103;
  to R2_25_00_1_meter_19;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_25_00_1_xfmr_222;
// downstream 9.29 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_104;
  to R2_25_00_1_meter_20;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R2_25_00_1_xfmr_223;
// downstream 32.50 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_108;
  to R2_25_00_1_meter_21;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R2_25_00_1_xfmr_224;
// downstream 20.72 kva on C
  phases CN;
  from R2_25_00_1_node_110;
  to R2_25_00_1_meter_22;
  configuration XF1_PADMOUNT_CN_25;
}
object transformer {
  name R2_25_00_1_xfmr_225;
// downstream 104.46 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_119;
  to R2_25_00_1_meter_23;
  configuration XF3_PADMOUNT_ABCN_150;
}
object transformer {
  name R2_25_00_1_xfmr_226;
// downstream 521.69 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_120;
  to R2_25_00_1_meter_24;
  configuration XF3_PADMOUNT_ABCN_750;
}
object transformer {
  name R2_25_00_1_xfmr_227;
// downstream 13.93 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_128;
  to R2_25_00_1_meter_25;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_25_00_1_xfmr_228;
// downstream 23.21 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_129;
  to R2_25_00_1_meter_26;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_25_00_1_xfmr_229;
// downstream 36.05 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_130;
  to R2_25_00_1_meter_27;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R2_25_00_1_xfmr_230;
// downstream 34.82 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_131;
  to R2_25_00_1_meter_28;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_25_00_1_xfmr_231;
// downstream 39.14 kva on C
  phases CN;
  from R2_25_00_1_node_132;
  to R2_25_00_1_meter_29;
  configuration XF1_PADMOUNT_CN_50;
}
object transformer {
  name R2_25_00_1_xfmr_232;
// downstream 334.90 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_144;
  to R2_25_00_1_meter_30;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R2_25_00_1_xfmr_233;
// downstream 104.46 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_146;
  to R2_25_00_1_meter_31;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R2_25_00_1_xfmr_234;
// downstream 36.04 kva on A
  phases AN;
  from R2_25_00_1_node_151;
  to R2_25_00_1_meter_32;
  configuration XF1_POLETOP_AN_50;
}
object transformer {
  name R2_25_00_1_xfmr_235;
// downstream 36.83 kva on C
  phases CN;
  from R2_25_00_1_node_152;
  to R2_25_00_1_meter_33;
  configuration XF1_POLETOP_CN_50;
}
object transformer {
  name R2_25_00_1_xfmr_236;
// downstream 34.82 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_156;
  to R2_25_00_1_meter_34;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_25_00_1_xfmr_237;
// downstream 11.51 kva on C
  phases CN;
  from R2_25_00_1_node_172;
  to R2_25_00_1_meter_35;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R2_25_00_1_xfmr_238;
// downstream 969.12 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_323;
  to R2_25_00_1_meter_36;
  configuration XF3_PADMOUNT_ABCN_1500;
}
object transformer {
  name R2_25_00_1_xfmr_239;
// downstream 604.20 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_322;
  to R2_25_00_1_meter_37;
  configuration XF3_POLETOP_ABCN_750;
}
object transformer {
  name R2_25_00_1_xfmr_240;
// downstream 23.21 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_183;
  to R2_25_00_1_meter_38;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R2_25_00_1_xfmr_241;
// downstream 11.51 kva on C
  phases CN;
  from R2_25_00_1_node_189;
  to R2_25_00_1_meter_39;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R2_25_00_1_xfmr_242;
// downstream 187.86 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_190;
  to R2_25_00_1_meter_40;
  configuration XF3_POLETOP_ABCN_300;
}
object transformer {
  name R2_25_00_1_xfmr_243;
// downstream 4.60 kva on C
  phases CN;
  from R2_25_00_1_node_195;
  to R2_25_00_1_meter_41;
  configuration XF1_PADMOUNT_CN_10;
}
object transformer {
  name R2_25_00_1_xfmr_244;
// downstream 29.93 kva on C
  phases CN;
  from R2_25_00_1_node_198;
  to R2_25_00_1_meter_42;
  configuration XF1_PADMOUNT_CN_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_245;
// downstream 34.82 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_199;
  to R2_25_00_1_meter_43;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R2_25_00_1_xfmr_246;
// downstream 835.08 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_200;
  to R2_25_00_1_meter_44;
  configuration XF3_POLETOP_ABCN_1500;
}
object transformer {
  name R2_25_00_1_xfmr_247;
// downstream 69.64 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_201;
  to R2_25_00_1_meter_45;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_25_00_1_xfmr_248;
// downstream 139.28 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_202;
  to R2_25_00_1_meter_46;
  configuration XF3_POLETOP_ABCN_225;
}
object transformer {
  name R2_25_00_1_xfmr_249;
// downstream 27.63 kva on C
  phases CN;
  from R2_25_00_1_node_203;
  to R2_25_00_1_meter_47;
  configuration XF1_PADMOUNT_CN_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_250;
// downstream 23.21 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_206;
  to R2_25_00_1_meter_48;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_25_00_1_xfmr_251;
// downstream 41.79 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_207;
  to R2_25_00_1_meter_49;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_25_00_1_xfmr_252;
// downstream 18.42 kva on C
  phases CN;
  from R2_25_00_1_node_214;
  to R2_25_00_1_meter_50;
  configuration XF1_POLETOP_CN_25;
}
object transformer {
  name R2_25_00_1_xfmr_253;
// downstream 696.42 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_221;
  to R2_25_00_1_meter_51;
  configuration XF3_POLETOP_ABCN_1000;
}
object transformer {
  name R2_25_00_1_xfmr_254;
// downstream 25.32 kva on C
  phases CN;
  from R2_25_00_1_node_227;
  to R2_25_00_1_meter_52;
  configuration XF1_POLETOP_CN_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_255;
// downstream 176.43 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_240;
  to R2_25_00_1_meter_53;
  configuration XF3_PADMOUNT_ABCN_225;
}
object transformer {
  name R2_25_00_1_xfmr_256;
// downstream 205.80 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_241;
  to R2_25_00_1_meter_54;
  configuration XF3_PADMOUNT_ABCN_300;
}
object transformer {
  name R2_25_00_1_xfmr_257;
// downstream 11.51 kva on C
  phases CN;
  from R2_25_00_1_node_246;
  to R2_25_00_1_meter_55;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R2_25_00_1_xfmr_258;
// downstream 185.88 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_251;
  to R2_25_00_1_meter_56;
  configuration XF3_POLETOP_ABCN_225;
}
object transformer {
  name R2_25_00_1_xfmr_259;
// downstream 32.23 kva on C
  phases CN;
  from R2_25_00_1_node_253;
  to R2_25_00_1_meter_57;
  configuration XF1_PADMOUNT_CN_50;
}
object transformer {
  name R2_25_00_1_xfmr_260;
// downstream 11.51 kva on C
  phases CN;
  from R2_25_00_1_node_255;
  to R2_25_00_1_meter_58;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R2_25_00_1_xfmr_261;
// downstream 2078.78 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_257;
  to R2_25_00_1_meter_59;
  configuration XF3_POLETOP_ABCN_2500;
}
object transformer {
  name R2_25_00_1_xfmr_262;
// downstream 20.72 kva on C
  phases CN;
  from R2_25_00_1_node_262;
  to R2_25_00_1_meter_60;
  configuration XF1_POLETOP_CN_25;
}
object transformer {
  name R2_25_00_1_xfmr_263;
// downstream 54.87 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_263;
  to R2_25_00_1_meter_61;
  configuration XF3_PADMOUNT_ABCN_75;
}
object transformer {
  name R2_25_00_1_xfmr_264;
// downstream 92.86 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_267;
  to R2_25_00_1_meter_62;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_25_00_1_xfmr_265;
// downstream 6.91 kva on C
  phases CN;
  from R2_25_00_1_node_274;
  to R2_25_00_1_meter_63;
  configuration XF1_PADMOUNT_CN_10;
}
object transformer {
  name R2_25_00_1_xfmr_266;
// downstream 6.91 kva on C
  phases CN;
  from R2_25_00_1_node_278;
  to R2_25_00_1_meter_64;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_25_00_1_xfmr_267;
// downstream 23.26 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_279;
  to R2_25_00_1_meter_65;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_25_00_1_xfmr_268;
// downstream 69.64 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_280;
  to R2_25_00_1_meter_66;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_25_00_1_xfmr_269;
// downstream 18.57 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_284;
  to R2_25_00_1_meter_67;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_25_00_1_xfmr_270;
// downstream 835.80 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_297;
  to R2_25_00_1_meter_68;
  configuration XF3_POLETOP_ABCN_1500;
}
object transformer {
  name R2_25_00_1_xfmr_271;
// downstream 139.28 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_302;
  to R2_25_00_1_meter_69;
  configuration XF3_POLETOP_ABCN_225;
}
object transformer {
  name R2_25_00_1_xfmr_272;
// downstream 58.04 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_303;
  to R2_25_00_1_meter_70;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_25_00_1_xfmr_273;
// downstream 23.02 kva on C
  phases CN;
  from R2_25_00_1_node_307;
  to R2_25_00_1_meter_71;
  configuration XF1_POLETOP_CN_37p5;
}
object transformer {
  name R2_25_00_1_xfmr_274;
// downstream 974.42 kva on ABC
  phases ABCN;
  from R2_25_00_1_node_273;
  to R2_25_00_1_meter_72;
  configuration XF3_PADMOUNT_ABCN_1500;
}
object capacitor {
  name R2_25_00_1_cap_1;
  phases ABCN;
  pt_phase B;
  parent R2_25_00_1_node_35;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 14500;
  voltage_set_low 13500;
  capacitor_A 0.4 MVAr;
  capacitor_B 0.4 MVAr;
  capacitor_C 0.4 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 14400;
  nominal_voltage 14400;
}
object capacitor {
  name R2_25_00_1_cap_2;
  phases ABCN;
  pt_phase B;
  parent R2_25_00_1_node_104;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 14500;
  voltage_set_low 13500;
  capacitor_A 0.4 MVAr;
  capacitor_B 0.4 MVAr;
  capacitor_C 0.4 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 14400;
  nominal_voltage 14400;
}
object capacitor {
  name R2_25_00_1_cap_3;
  phases ABCN;
  pt_phase B;
  parent R2_25_00_1_node_164;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 14500;
  voltage_set_low 13500;
  capacitor_A 0.4 MVAr;
  capacitor_B 0.4 MVAr;
  capacitor_C 0.4 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 14400;
  nominal_voltage 14400;
}
object capacitor {
  name R2_25_00_1_cap_4;
  phases ABCN;
  pt_phase B;
  parent R2_25_00_1_node_265;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 14500;
  voltage_set_low 13500;
  capacitor_A 0.3 MVAr;
  capacitor_B 0.3 MVAr;
  capacitor_C 0.3 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 14400;
  nominal_voltage 14400;
}
object capacitor {
  name R2_25_00_1_cap_5;
  phases ABCN;
  pt_phase B;
  parent R2_25_00_1_node_268;
  phases_connected ABC;
  control MANUAL;
  capacitor_A 0.4 MVAr;
  capacitor_B 0.4 MVAr;
  capacitor_C 0.4 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 14400;
  nominal_voltage 14400;
}
object node {
  name R2_25_00_1_node_1;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_2;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_3;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_4;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_5;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_6;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_7;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_8;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_9;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_10;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_11;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_12;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_13;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_14;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_15;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_16;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_17;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_18;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_19;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_20;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_21;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_22;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_23;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_24;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_25;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_26;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_27;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_28;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_29;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_30;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_31;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_32;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_33;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_34;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_35;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_36;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_37;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_38;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_39;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_40;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_41;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_42;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_43;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_44;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_45;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_46;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_47;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_48;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_49;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_50;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_51;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_52;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_53;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_54;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_55;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_56;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_57;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_58;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_59;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_60;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_61;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_62;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_63;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_64;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_65;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_66;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_67;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_68;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_69;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_70;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_71;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_72;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_73;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_74;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_75;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_76;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_77;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_78;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_79;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_80;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_81;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_82;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_83;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_84;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_85;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_86;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_87;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_88;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_89;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_90;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_91;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_92;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_93;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_94;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_95;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_96;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_97;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_98;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_99;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_100;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_101;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_102;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_103;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_104;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_105;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_106;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_107;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_108;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_109;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_110;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_111;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_112;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_113;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_114;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_115;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_116;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_117;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_118;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_119;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_120;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_121;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_122;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_123;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_124;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_125;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_126;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_127;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_128;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_129;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_130;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_131;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_132;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_133;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_134;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_135;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_136;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_137;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_138;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_139;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_140;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_141;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_142;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_143;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_144;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_145;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_146;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_147;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_148;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_149;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_150;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_151;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_152;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_153;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_154;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_155;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_156;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_157;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_158;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_159;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_160;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_161;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_162;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_163;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_164;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_165;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_166;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_167;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_168;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_169;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_170;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_171;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_172;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_173;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_174;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_175;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_176;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_177;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_178;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_179;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_180;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_181;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_182;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_183;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_184;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_185;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_186;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_187;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_188;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_189;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_190;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_191;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_192;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_193;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_194;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_195;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_196;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_197;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_198;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_199;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_200;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_201;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_202;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_203;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_204;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_205;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_206;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_207;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_208;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_209;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_210;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_211;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_212;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_213;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_214;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_215;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_216;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_217;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_218;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_219;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_220;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_221;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_222;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_223;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_224;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_225;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_226;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_227;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_228;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_229;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_230;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_231;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_232;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_233;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_234;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_235;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_236;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_237;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_238;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_239;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_240;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_241;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_242;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_243;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_244;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_245;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_246;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_247;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_248;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_249;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_250;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_251;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_252;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_253;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_254;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_255;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_256;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_257;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_258;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_259;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_260;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_261;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_262;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_263;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_264;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_265;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_266;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_267;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_268;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_269;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_270;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_271;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_272;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_273;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_274;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_275;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_276;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_277;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_278;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_279;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_280;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_281;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_282;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_283;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_284;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_285;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_286;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_287;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_288;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_289;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_290;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_291;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_292;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_293;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_294;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_295;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_296;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_297;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_298;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_299;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_300;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_301;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_302;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_303;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_304;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_305;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_306;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_307;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_308;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_309;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_310;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_311;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_312;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_313;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_314;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_315;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_316;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  parent R2_25_00_1_meter_73;
  name R2_25_00_1_node_317;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_318;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R2_25_00_1_node_319;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_320;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_321;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R2_25_00_1_node_322;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_323;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R2_25_00_1_node_324;
  bustype SWING;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object meter {
  name R2_25_00_1_meter_1;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_2;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_3;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_4;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_5;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_6;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_7;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_8;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_9;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_10;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_11;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_12;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
}
object meter {
  name R2_25_00_1_meter_13;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_14;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_15;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_16;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_17;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_18;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_19;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_20;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_21;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_22;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_23;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_24;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_25;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_26;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_27;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_28;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_29;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_30;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_31;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_32;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R2_25_00_1_meter_33;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_34;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_35;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_36;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_37;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_38;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_39;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_40;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_41;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_42;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_43;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_44;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_45;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_46;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_47;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_48;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_49;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_50;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_51;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_52;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_53;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_54;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_55;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_56;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_57;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_58;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_59;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_60;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_61;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_62;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_63;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_64;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_65;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_66;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_67;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_68;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_69;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_70;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_71;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_25_00_1_meter_72;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_25_00_1_meter_73;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object load {
  parent R2_25_00_1_meter_1;
  name R2_25_00_1_load_1;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 141703.2458+82991.5943j;
  constant_power_B 138259.98+84772.568j;
  constant_power_C 139738.3161+82584.5027j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_2;
  name R2_25_00_1_load_2;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 213403.2458+136991.5943j;
  constant_power_B 209959.98+138772.568j;
  constant_power_C 211438.3161+136584.5027j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_3;
  name R2_25_00_1_load_3;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 25686.7852+6210.3769j;
  constant_power_B 23792.989+7189.9124j;
  constant_power_C 24606.0739+5986.4765j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_4;
  name R2_25_00_1_load_4;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 23351.6229+5645.7971j;
  constant_power_B 21629.99+6536.284j;
  constant_power_C 22369.1581+5442.2514j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_5;
  name R2_25_00_1_load_5;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 11675.8114+2822.8986j;
  constant_power_B 10814.995+3268.142j;
  constant_power_C 11184.579+2721.1257j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_6;
  name R2_25_00_1_load_6;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 4473.8316+1088.4503j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_7;
  name R2_25_00_1_load_7;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 70000+52700j;
  constant_power_B 70000+52700j;
  constant_power_C 70000+52700j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_8;
  name R2_25_00_1_load_8;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 11184.579+2721.1257j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_9;
  name R2_25_00_1_load_9;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 59975.8114+38822.8986j;
  constant_power_B 59114.995+39268.142j;
  constant_power_C 59484.579+38721.1257j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_10;
  name R2_25_00_1_load_10;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 40264.4845+9796.0524j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_11;
  name R2_25_00_1_load_11;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 58379.0572+14114.4928j;
  constant_power_B 54074.975+16340.71j;
  constant_power_C 55922.8952+13605.6284j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_12;
  name R2_25_00_1_load_12;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 10814.995+3268.142j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R2_25_00_1_meter_13;
  name R2_25_00_1_load_13;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 3891.9356+940.9658j;
  constant_power_B 3604.9969+1089.3802j;
  constant_power_C 3728.1915+907.0415j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_14;
  name R2_25_00_1_load_14;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 4473.8316+1088.4503j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_15;
  name R2_25_00_1_load_15;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 35027.4343+8468.6957j;
  constant_power_B 32444.985+9804.426j;
  constant_power_C 33553.7371+8163.377j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_16;
  name R2_25_00_1_load_16;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 35027.4343+8468.6957j;
  constant_power_B 32444.985+9804.426j;
  constant_power_C 33553.7371+8163.377j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_17;
  name R2_25_00_1_load_17;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 26842.9897+6530.7016j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_18;
  name R2_25_00_1_load_18;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 13232.5707+3199.2813j;
  constant_power_B 12256.9799+3703.8899j;
  constant_power_C 12675.8413+3083.9388j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_19;
  name R2_25_00_1_load_19;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 23351.6229+5645.7971j;
  constant_power_B 21629.99+6536.284j;
  constant_power_C 22369.1581+5442.2514j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_20;
  name R2_25_00_1_load_20;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 3113.5513+752.7733j;
  constant_power_B 2884.0001+871.505j;
  constant_power_C 2982.5559+725.6339j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_21;
  name R2_25_00_1_load_21;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 10897.4084+2634.7016j;
  constant_power_B 10093.9809+3050.2615j;
  constant_power_C 10438.9255+2539.7137j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_22;
  name R2_25_00_1_load_22;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 20132.2423+4898.0262j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_23;
  name R2_25_00_1_load_23;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 35027.4343+8468.6957j;
  constant_power_B 32444.985+9804.426j;
  constant_power_C 33553.7371+8163.377j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_24;
  name R2_25_00_1_load_24;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 173705.4869+12669.37391j;
  constant_power_B 173188.997+12696.08852j;
  constant_power_C 173410.7474+12663.26754j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_25;
  name R2_25_00_1_load_25;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 4670.3246+1129.1594j;
  constant_power_B 4325.998+1307.2568j;
  constant_power_C 4473.8316+1088.4503j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_26;
  name R2_25_00_1_load_26;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 7783.8899+1881.9361j;
  constant_power_B 7210.0111+2178.7657j;
  constant_power_C 7456.4009+1814.0874j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_27;
  name R2_25_00_1_load_27;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 10576.3694+5937.2023j;
  constant_power_B 10290.5783+6085.0231j;
  constant_power_C 10413.2802+5903.4137j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_28;
  name R2_25_00_1_load_28;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 11675.8114+2822.8986j;
  constant_power_B 10814.995+3268.142j;
  constant_power_C 11184.579+2721.1257j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_29;
  name R2_25_00_1_load_29;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 38027.5687+9251.8273j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_30;
  name R2_25_00_1_load_30;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 98027.4343+55468.6957j;
  constant_power_B 95444.985+56804.426j;
  constant_power_C 96553.7371+55163.377j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_31;
  name R2_25_00_1_load_31;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 35027.4343+8468.6957j;
  constant_power_B 32444.985+9804.426j;
  constant_power_C 33553.7371+8163.377j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_32;
  name R2_25_00_1_load_32;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 35027.4343+8468.6957j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R2_25_00_1_meter_33;
  name R2_25_00_1_load_33;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 35790.6529+8707.6022j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_34;
  name R2_25_00_1_load_34;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 11675.8114+2822.8986j;
  constant_power_B 10814.995+3268.142j;
  constant_power_C 11184.579+2721.1257j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_35;
  name R2_25_00_1_load_35;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 11184.579+2721.1257j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_36;
  name R2_25_00_1_load_36;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 258300+194000j;
  constant_power_B 258300+194000j;
  constant_power_C 258300+194000j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_37;
  name R2_25_00_1_load_37;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 161000+121000j;
  constant_power_B 161000+121000j;
  constant_power_C 161000+121000j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_38;
  name R2_25_00_1_load_38;
  phases ABCN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 7783.8899+1881.9361j;
  constant_power_B 7210.0111+2178.7657j;
  constant_power_C 7456.4009+1814.0874j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_39;
  name R2_25_00_1_load_39;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 11184.579+2721.1257j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_40;
  name R2_25_00_1_load_40;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 50000+37700j;
  constant_power_B 50000+37700j;
  constant_power_C 50000+37700j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_41;
  name R2_25_00_1_load_41;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 4473.8316+1088.4503j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_42;
  name R2_25_00_1_load_42;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 29079.9055+7074.9268j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_43;
  name R2_25_00_1_load_43;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 11675.8114+2822.8986j;
  constant_power_B 10814.995+3268.142j;
  constant_power_C 11184.579+2721.1257j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_44;
  name R2_25_00_1_load_44;
  phases ABCN;
  nominal_voltage 277.0;
  load_class A;
  constant_power_A 222700+167000j;
  constant_power_B 222700+167000j;
  constant_power_C 222700+167000j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_45;
  name R2_25_00_1_load_45;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 23351.6229+5645.7971j;
  constant_power_B 21629.99+6536.284j;
  constant_power_C 22369.1581+5442.2514j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_46;
  name R2_25_00_1_load_46;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 46703.2458+11291.5943j;
  constant_power_B 43259.98+13072.568j;
  constant_power_C 44738.3161+10884.5027j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_47;
  name R2_25_00_1_load_47;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 26842.9897+6530.7016j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_48;
  name R2_25_00_1_load_48;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 7783.8899+1881.9361j;
  constant_power_B 7210.0111+2178.7657j;
  constant_power_C 7456.4009+1814.0874j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_49;
  name R2_25_00_1_load_49;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 14010.9737+3387.4783j;
  constant_power_B 12977.994+3921.7704j;
  constant_power_C 13421.4948+3265.3508j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_50;
  name R2_25_00_1_load_50;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 17895.3265+4353.8011j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_51;
  name R2_25_00_1_load_51;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 233516.2289+56457.9714j;
  constant_power_B 216299.9001+65362.84j;
  constant_power_C 223691.5807+54422.5136j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_52;
  name R2_25_00_1_load_52;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 24606.0739+5986.4765j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_53;
  name R2_25_00_1_load_53;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 59157.6003+14302.7237j;
  constant_power_B 54796.1189+16558.6297j;
  constant_power_C 56668.6829+13787.0731j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_54;
  name R2_25_00_1_load_54;
  phases ABCN;
  nominal_voltage 277.0;
  load_class A;
  constant_power_A 55000+41000j;
  constant_power_B 55000+41000j;
  constant_power_C 55000+41000j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_55;
  name R2_25_00_1_load_55;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 11184.579+2721.1257j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_56;
  name R2_25_00_1_load_56;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 49700+37000j;
  constant_power_B 49700+37000j;
  constant_power_C 49700+37000j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_57;
  name R2_25_00_1_load_57;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 31316.8213+7619.1519j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_58;
  name R2_25_00_1_load_58;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 11184.579+2721.1257j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_59;
  name R2_25_00_1_load_59;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 589000+365000j;
  constant_power_B 589000+365000j;
  constant_power_C 589000+365000j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_60;
  name R2_25_00_1_load_60;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 20132.2423+4898.0262j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_61;
  name R2_25_00_1_load_61;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 18335.1623+1256.45797j;
  constant_power_B 18162.999+1265.36284j;
  constant_power_C 18236.9158+1254.42251j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_62;
  name R2_25_00_1_load_62;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 31135.5128+7527.7333j;
  constant_power_B 28840.0011+8715.0497j;
  constant_power_C 29825.559+7256.3388j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_63;
  name R2_25_00_1_load_63;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 6710.7474+1632.6754j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_64;
  name R2_25_00_1_load_64;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 6710.7474+1632.6754j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_65;
  name R2_25_00_1_load_65;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 7799.442+1885.6962j;
  constant_power_B 7224.4167+2183.1189j;
  constant_power_C 7471.2988+1817.712j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_66;
  name R2_25_00_1_load_66;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 23351.6229+5645.7971j;
  constant_power_B 21629.99+6536.284j;
  constant_power_C 22369.1581+5442.2514j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_67;
  name R2_25_00_1_load_67;
  phases ABCN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 6227.0839+1505.5421j;
  constant_power_B 5767.9829+1743.0047j;
  constant_power_C 5965.0939+1451.2634j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_68;
  name R2_25_00_1_load_68;
  phases ABCN;
  nominal_voltage 277.0;
  load_class A;
  constant_power_A 226217.0186+163195.5212j;
  constant_power_B 225242.5743+163699.5367j;
  constant_power_C 225660.9435+163080.3143j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_69;
  name R2_25_00_1_load_69;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 46703.2458+11291.5943j;
  constant_power_B 43259.98+13072.568j;
  constant_power_C 44738.3161+10884.5027j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_25_00_1_meter_70;
  name R2_25_00_1_load_70;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 19459.7013+4704.8347j;
  constant_power_B 18025.0061+5446.9077j;
  constant_power_C 18640.98+4535.2131j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_71;
  name R2_25_00_1_load_71;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 22369.1581+5442.2514j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_25_00_1_meter_72;
  name R2_25_00_1_load_72;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 261799.442+192585.6962j;
  constant_power_B 261224.4167+192883.1189j;
  constant_power_C 261471.2988+192517.712j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object triplex_node {
  name R2_25_00_1_tn_1;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_2;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_3;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_4;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_5;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_6;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_7;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_8;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_9;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_10;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_11;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_12;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_13;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_14;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_15;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_16;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_17;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_18;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_19;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_20;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_21;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_22;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_23;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_24;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_25;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_26;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_27;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_28;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_29;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_30;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_31;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_32;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_33;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_34;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_35;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_36;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_37;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_38;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_39;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_40;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_41;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_42;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_43;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_44;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_45;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_46;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_47;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_48;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_49;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_50;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_51;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_52;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_53;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_54;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_55;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_56;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_57;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_58;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_59;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_60;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_61;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_62;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_63;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_64;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_65;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_66;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_67;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_68;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_69;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_70;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_71;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_72;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_73;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_74;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_75;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_76;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_77;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_78;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_79;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_80;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_81;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_82;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_83;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_84;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_85;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_86;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_87;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_88;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_89;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_90;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_91;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_92;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_93;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_94;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_95;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_96;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_97;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_98;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_99;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_100;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_101;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_102;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_103;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_104;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_105;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_106;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_107;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_108;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_109;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_110;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_111;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_112;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_113;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_114;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_115;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_116;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_117;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_118;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_119;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_120;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_121;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_122;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_123;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_124;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_125;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_126;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_127;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_128;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_129;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_130;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_131;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_132;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_133;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_134;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_135;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_136;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_137;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_138;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_139;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_140;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_141;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_142;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_143;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_144;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_145;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_146;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_147;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_148;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_149;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_150;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_151;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_152;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_153;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_154;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_155;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_156;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_157;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_158;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_159;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_160;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_161;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_162;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_163;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_164;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_165;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_166;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_167;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_168;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_169;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_170;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_171;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_172;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_173;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_174;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_175;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_176;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_177;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_178;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_179;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_180;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_181;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_182;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_183;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_184;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_185;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_186;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_187;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_188;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_189;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_190;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_191;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_192;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_193;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_194;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_195;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_196;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_197;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_25_00_1_tn_198;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_199;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_200;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_201;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_25_00_1_tn_202;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_1;
  name R2_25_00_1_tn_203;
  phases AS;
  nominal_voltage 120.0;
  power_12 58379.0572+14114.4928j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_2;
  name R2_25_00_1_tn_204;
  phases AS;
  nominal_voltage 120.0;
  power_12 6227.0839+1505.5421j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_3;
  name R2_25_00_1_tn_205;
  phases BS;
  nominal_voltage 120.0;
  power_12 5767.9829+1743.0047j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_4;
  name R2_25_00_1_tn_206;
  phases CS;
  nominal_voltage 120.0;
  power_12 5965.0939+1451.2634j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_5;
  name R2_25_00_1_tn_207;
  phases AS;
  nominal_voltage 120.0;
  power_12 93406.4916+22583.1886j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_6;
  name R2_25_00_1_tn_208;
  phases AS;
  nominal_voltage 120.0;
  power_12 3891.9356+940.9658j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_7;
  name R2_25_00_1_tn_209;
  phases BS;
  nominal_voltage 120.0;
  power_12 3604.9969+1089.3802j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_8;
  name R2_25_00_1_tn_210;
  phases CS;
  nominal_voltage 120.0;
  power_12 3728.1915+907.0415j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_9;
  name R2_25_00_1_tn_211;
  phases CS;
  nominal_voltage 120.0;
  power_12 78292.0532+19047.8798j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_10;
  name R2_25_00_1_tn_212;
  phases AS;
  nominal_voltage 120.0;
  power_12 11675.8114+2822.8986j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_11;
  name R2_25_00_1_tn_213;
  phases BS;
  nominal_voltage 120.0;
  power_12 75704.965+22876.994j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_12;
  name R2_25_00_1_tn_214;
  phases AS;
  nominal_voltage 120.0;
  power_12 3891.9356+940.9658j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_13;
  name R2_25_00_1_tn_215;
  phases BS;
  nominal_voltage 120.0;
  power_12 3604.9969+1089.3802j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_14;
  name R2_25_00_1_tn_216;
  phases CS;
  nominal_voltage 120.0;
  power_12 3728.1915+907.0415j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_15;
  name R2_25_00_1_tn_217;
  phases AS;
  nominal_voltage 120.0;
  power_12 23351.6229+5645.7971j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_16;
  name R2_25_00_1_tn_218;
  phases AS;
  nominal_voltage 120.0;
  power_12 23351.6229+5645.7971j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_17;
  name R2_25_00_1_tn_219;
  phases AS;
  nominal_voltage 120.0;
  power_12 81730.6801+19760.29j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_18;
  name R2_25_00_1_tn_220;
  phases AS;
  nominal_voltage 120.0;
  power_12 11675.8114+2822.8986j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_19;
  name R2_25_00_1_tn_221;
  phases CS;
  nominal_voltage 120.0;
  power_12 78292.0532+19047.8798j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_20;
  name R2_25_00_1_tn_222;
  phases CS;
  nominal_voltage 120.0;
  power_12 17895.3265+4353.8011j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_21;
  name R2_25_00_1_tn_223;
  phases AS;
  nominal_voltage 120.0;
  power_12 2440+183j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_22;
  name R2_25_00_1_tn_224;
  phases BS;
  nominal_voltage 120.0;
  power_12 2440+183j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_23;
  name R2_25_00_1_tn_225;
  phases CS;
  nominal_voltage 120.0;
  power_12 2440+183j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_24;
  name R2_25_00_1_tn_226;
  phases CS;
  nominal_voltage 120.0;
  power_12 33553.7371+8163.377j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_25;
  name R2_25_00_1_tn_227;
  phases AS;
  nominal_voltage 120.0;
  power_12 11675.8114+2822.8986j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_26;
  name R2_25_00_1_tn_228;
  phases BS;
  nominal_voltage 120.0;
  power_12 10814.995+3268.142j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_27;
  name R2_25_00_1_tn_229;
  phases CS;
  nominal_voltage 120.0;
  power_12 11184.579+2721.1257j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_28;
  name R2_25_00_1_tn_230;
  phases BS;
  nominal_voltage 120.0;
  power_12 21629.99+6536.284j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_29;
  name R2_25_00_1_tn_231;
  phases CS;
  nominal_voltage 120.0;
  power_12 11184.579+2721.1257j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_30;
  name R2_25_00_1_tn_232;
  phases AS;
  nominal_voltage 120.0;
  power_12 46703.2458+11291.5943j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_31;
  name R2_25_00_1_tn_233;
  phases AS;
  nominal_voltage 120.0;
  power_12 7783.8899+1881.9361j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_32;
  name R2_25_00_1_tn_234;
  phases BS;
  nominal_voltage 120.0;
  power_12 7210.0111+2178.7657j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_33;
  name R2_25_00_1_tn_235;
  phases CS;
  nominal_voltage 120.0;
  power_12 7456.4009+1814.0874j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_34;
  name R2_25_00_1_tn_236;
  phases AS;
  nominal_voltage 120.0;
  power_12 3891.9356+940.9658j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_35;
  name R2_25_00_1_tn_237;
  phases BS;
  nominal_voltage 120.0;
  power_12 3604.9969+1089.3802j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_36;
  name R2_25_00_1_tn_238;
  phases CS;
  nominal_voltage 120.0;
  power_12 3728.1915+907.0415j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_37;
  name R2_25_00_1_tn_239;
  phases CS;
  nominal_voltage 120.0;
  power_12 11184.579+2721.1257j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_38;
  name R2_25_00_1_tn_240;
  phases BS;
  nominal_voltage 120.0;
  power_12 75704.965+22876.994j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_39;
  name R2_25_00_1_tn_241;
  phases AS;
  nominal_voltage 120.0;
  power_12 23351.6229+5645.7971j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_40;
  name R2_25_00_1_tn_242;
  phases AS;
  nominal_voltage 120.0;
  power_12 1556.7733+376.3861j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_41;
  name R2_25_00_1_tn_243;
  phases BS;
  nominal_voltage 120.0;
  power_12 1441.9979+435.7518j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_42;
  name R2_25_00_1_tn_244;
  phases CS;
  nominal_voltage 120.0;
  power_12 1491.2757+362.8164j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_43;
  name R2_25_00_1_tn_245;
  phases CS;
  nominal_voltage 120.0;
  power_12 11184.579+2721.1257j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_44;
  name R2_25_00_1_tn_246;
  phases AS;
  nominal_voltage 120.0;
  power_12 23351.6229+5645.7971j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_45;
  name R2_25_00_1_tn_247;
  phases CS;
  nominal_voltage 120.0;
  power_12 44738.3161+10884.5027j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_46;
  name R2_25_00_1_tn_248;
  phases CS;
  nominal_voltage 120.0;
  power_12 89476.6323+21769.0054j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_47;
  name R2_25_00_1_tn_249;
  phases BS;
  nominal_voltage 120.0;
  power_12 54074.975+16340.71j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_48;
  name R2_25_00_1_tn_250;
  phases CS;
  nominal_voltage 120.0;
  power_12 55922.8952+13605.6284j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_49;
  name R2_25_00_1_tn_251;
  phases BS;
  nominal_voltage 120.0;
  power_12 54074.975+16340.71j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_50;
  name R2_25_00_1_tn_252;
  phases AS;
  nominal_voltage 120.0;
  power_12 70054.8687+16937.3914j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_51;
  name R2_25_00_1_tn_253;
  phases AS;
  nominal_voltage 120.0;
  power_12 23351.6229+5645.7971j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_52;
  name R2_25_00_1_tn_254;
  phases AS;
  nominal_voltage 120.0;
  power_12 11300+8300j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_53;
  name R2_25_00_1_tn_255;
  phases BS;
  nominal_voltage 120.0;
  power_12 11300+8300j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_54;
  name R2_25_00_1_tn_256;
  phases CS;
  nominal_voltage 120.0;
  power_12 11300+8300j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_55;
  name R2_25_00_1_tn_257;
  phases CS;
  nominal_voltage 120.0;
  power_12 33553.7371+8163.377j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_56;
  name R2_25_00_1_tn_258;
  phases CS;
  nominal_voltage 120.0;
  power_12 74712.988+18177.1195j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_57;
  name R2_25_00_1_tn_259;
  phases AS;
  nominal_voltage 120.0;
  power_12 3891.9356+940.9658j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_58;
  name R2_25_00_1_tn_260;
  phases BS;
  nominal_voltage 120.0;
  power_12 3604.9969+1089.3802j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_59;
  name R2_25_00_1_tn_261;
  phases CS;
  nominal_voltage 120.0;
  power_12 3728.1915+907.0415j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_60;
  name R2_25_00_1_tn_262;
  phases AS;
  nominal_voltage 120.0;
  power_12 3891.9356+940.9658j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_61;
  name R2_25_00_1_tn_263;
  phases BS;
  nominal_voltage 120.0;
  power_12 3604.9969+1089.3802j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_62;
  name R2_25_00_1_tn_264;
  phases CS;
  nominal_voltage 120.0;
  power_12 3728.1915+907.0415j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_63;
  name R2_25_00_1_tn_265;
  phases BS;
  nominal_voltage 120.0;
  power_12 54074.975+16340.71j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_64;
  name R2_25_00_1_tn_266;
  phases AS;
  nominal_voltage 120.0;
  power_12 105082.303+25406.0871j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_65;
  name R2_25_00_1_tn_267;
  phases CS;
  nominal_voltage 120.0;
  power_12 33553.7371+8163.377j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_66;
  name R2_25_00_1_tn_268;
  phases AS;
  nominal_voltage 120.0;
  power_12 23070+1700j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_67;
  name R2_25_00_1_tn_269;
  phases BS;
  nominal_voltage 120.0;
  power_12 23070+1700j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_68;
  name R2_25_00_1_tn_270;
  phases CS;
  nominal_voltage 120.0;
  power_12 23070+1700j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_69;
  name R2_25_00_1_tn_271;
  phases AS;
  nominal_voltage 120.0;
  power_12 7783.8899+1881.9361j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_70;
  name R2_25_00_1_tn_272;
  phases BS;
  nominal_voltage 120.0;
  power_12 7210.0111+2178.7657j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_71;
  name R2_25_00_1_tn_273;
  phases CS;
  nominal_voltage 120.0;
  power_12 7456.4009+1814.0874j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_72;
  name R2_25_00_1_tn_274;
  phases AS;
  nominal_voltage 120.0;
  power_12 23351.6229+5645.7971j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_73;
  name R2_25_00_1_tn_275;
  phases BS;
  nominal_voltage 120.0;
  power_12 21629.99+6536.284j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_74;
  name R2_25_00_1_tn_276;
  phases CS;
  nominal_voltage 120.0;
  power_12 22369.1581+5442.2514j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_75;
  name R2_25_00_1_tn_277;
  phases AS;
  nominal_voltage 120.0;
  power_12 35027.4343+8468.6957j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_76;
  name R2_25_00_1_tn_278;
  phases AS;
  nominal_voltage 120.0;
  power_12 6227.0839+1505.5421j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_77;
  name R2_25_00_1_tn_279;
  phases BS;
  nominal_voltage 120.0;
  power_12 5767.9829+1743.0047j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_78;
  name R2_25_00_1_tn_280;
  phases CS;
  nominal_voltage 120.0;
  power_12 5965.0939+1451.2634j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_79;
  name R2_25_00_1_tn_281;
  phases AS;
  nominal_voltage 120.0;
  power_12 23351.6229+5645.7971j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_80;
  name R2_25_00_1_tn_282;
  phases AS;
  nominal_voltage 120.0;
  power_12 3891.9356+940.9658j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_81;
  name R2_25_00_1_tn_283;
  phases BS;
  nominal_voltage 120.0;
  power_12 3604.9969+1089.3802j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_82;
  name R2_25_00_1_tn_284;
  phases CS;
  nominal_voltage 120.0;
  power_12 3728.1915+907.0415j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_83;
  name R2_25_00_1_tn_285;
  phases CS;
  nominal_voltage 120.0;
  power_12 78292.0532+19047.8798j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_84;
  name R2_25_00_1_tn_286;
  phases CS;
  nominal_voltage 120.0;
  power_12 22369.1581+5442.2514j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_85;
  name R2_25_00_1_tn_287;
  phases AS;
  nominal_voltage 120.0;
  power_12 11675.8114+2822.8986j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_86;
  name R2_25_00_1_tn_288;
  phases BS;
  nominal_voltage 120.0;
  power_12 10814.995+3268.142j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_87;
  name R2_25_00_1_tn_289;
  phases CS;
  nominal_voltage 120.0;
  power_12 11184.579+2721.1257j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_88;
  name R2_25_00_1_tn_290;
  phases CS;
  nominal_voltage 120.0;
  power_12 55922.8952+13605.6284j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_89;
  name R2_25_00_1_tn_291;
  phases AS;
  nominal_voltage 120.0;
  power_12 23351.6229+5645.7971j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_90;
  name R2_25_00_1_tn_292;
  phases CS;
  nominal_voltage 120.0;
  power_12 33553.7371+8163.377j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_91;
  name R2_25_00_1_tn_293;
  phases AS;
  nominal_voltage 120.0;
  power_12 2335.1623+564.5797j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_92;
  name R2_25_00_1_tn_294;
  phases BS;
  nominal_voltage 120.0;
  power_12 2162.999+653.6284j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_93;
  name R2_25_00_1_tn_295;
  phases CS;
  nominal_voltage 120.0;
  power_12 2236.9158+544.2251j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_94;
  name R2_25_00_1_tn_296;
  phases CS;
  nominal_voltage 120.0;
  power_12 11184.579+2721.1257j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_95;
  name R2_25_00_1_tn_297;
  phases AS;
  nominal_voltage 120.0;
  power_12 7783.8899+1881.9361j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_96;
  name R2_25_00_1_tn_298;
  phases BS;
  nominal_voltage 120.0;
  power_12 7210.0111+2178.7657j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_97;
  name R2_25_00_1_tn_299;
  phases CS;
  nominal_voltage 120.0;
  power_12 7456.4009+1814.0874j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_98;
  name R2_25_00_1_tn_300;
  phases AS;
  nominal_voltage 120.0;
  power_12 46703.2458+11291.5943j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_99;
  name R2_25_00_1_tn_301;
  phases AS;
  nominal_voltage 120.0;
  power_12 15567.733+3763.861j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_100;
  name R2_25_00_1_tn_302;
  phases BS;
  nominal_voltage 120.0;
  power_12 14419.9789+4357.5183j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_101;
  name R2_25_00_1_tn_303;
  phases CS;
  nominal_voltage 120.0;
  power_12 14912.7571+3628.1639j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_102;
  name R2_25_00_1_tn_304;
  phases AS;
  nominal_voltage 120.0;
  power_12 65384.5441+15808.232j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_103;
  name R2_25_00_1_tn_305;
  phases AS;
  nominal_voltage 120.0;
  power_12 23351.6229+5645.7971j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_104;
  name R2_25_00_1_tn_306;
  phases CS;
  nominal_voltage 120.0;
  power_12 67107.4742+16326.7541j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_105;
  name R2_25_00_1_tn_307;
  phases AS;
  nominal_voltage 120.0;
  power_12 11675.8114+2822.8986j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_106;
  name R2_25_00_1_tn_308;
  phases AS;
  nominal_voltage 120.0;
  power_12 23351.6229+5645.7971j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_107;
  name R2_25_00_1_tn_309;
  phases BS;
  nominal_voltage 120.0;
  power_12 21629.99+6536.284j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_108;
  name R2_25_00_1_tn_310;
  phases CS;
  nominal_voltage 120.0;
  power_12 22369.1581+5442.2514j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_109;
  name R2_25_00_1_tn_311;
  phases AS;
  nominal_voltage 120.0;
  power_12 46703.2458+11291.5943j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_110;
  name R2_25_00_1_tn_312;
  phases AS;
  nominal_voltage 120.0;
  power_12 42032.9212+10162.4348j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_111;
  name R2_25_00_1_tn_313;
  phases AS;
  nominal_voltage 120.0;
  power_12 1541.2071+372.6226j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_112;
  name R2_25_00_1_tn_314;
  phases BS;
  nominal_voltage 120.0;
  power_12 1427.5793+431.3947j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_113;
  name R2_25_00_1_tn_315;
  phases CS;
  nominal_voltage 120.0;
  power_12 1476.3644+359.1886j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_114;
  name R2_25_00_1_tn_316;
  phases AS;
  nominal_voltage 120.0;
  power_12 3876.3694+937.2023j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_115;
  name R2_25_00_1_tn_317;
  phases BS;
  nominal_voltage 120.0;
  power_12 3590.5783+1085.0231j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_116;
  name R2_25_00_1_tn_318;
  phases CS;
  nominal_voltage 120.0;
  power_12 3713.2802+903.4137j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_117;
  name R2_25_00_1_tn_319;
  phases CS;
  nominal_voltage 120.0;
  power_12 11184.579+2721.1257j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_118;
  name R2_25_00_1_tn_320;
  phases BS;
  nominal_voltage 120.0;
  power_12 32444.985+9804.426j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_119;
  name R2_25_00_1_tn_321;
  phases AS;
  nominal_voltage 120.0;
  power_12 3876.3694+937.2023j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_120;
  name R2_25_00_1_tn_322;
  phases BS;
  nominal_voltage 120.0;
  power_12 3590.5783+1085.0231j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_121;
  name R2_25_00_1_tn_323;
  phases CS;
  nominal_voltage 120.0;
  power_12 3713.2802+903.4137j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_122;
  name R2_25_00_1_tn_324;
  phases CS;
  nominal_voltage 120.0;
  power_12 44738.3161+10884.5027j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_123;
  name R2_25_00_1_tn_325;
  phases CS;
  nominal_voltage 120.0;
  power_12 11184.579+2721.1257j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_124;
  name R2_25_00_1_tn_326;
  phases AS;
  nominal_voltage 120.0;
  power_12 15567.733+3763.861j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_125;
  name R2_25_00_1_tn_327;
  phases BS;
  nominal_voltage 120.0;
  power_12 14419.9789+4357.5183j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_126;
  name R2_25_00_1_tn_328;
  phases CS;
  nominal_voltage 120.0;
  power_12 14912.7571+3628.1639j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_127;
  name R2_25_00_1_tn_329;
  phases BS;
  nominal_voltage 120.0;
  power_12 64889.97+19608.852j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_128;
  name R2_25_00_1_tn_330;
  phases AS;
  nominal_voltage 120.0;
  power_12 7783.8899+1881.9361j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_129;
  name R2_25_00_1_tn_331;
  phases BS;
  nominal_voltage 120.0;
  power_12 7210.0111+2178.7657j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_130;
  name R2_25_00_1_tn_332;
  phases CS;
  nominal_voltage 120.0;
  power_12 7456.4009+1814.0874j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_131;
  name R2_25_00_1_tn_333;
  phases AS;
  nominal_voltage 120.0;
  power_12 58379.0572+14114.4928j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_132;
  name R2_25_00_1_tn_334;
  phases AS;
  nominal_voltage 120.0;
  power_12 23351.6229+5645.7971j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_133;
  name R2_25_00_1_tn_335;
  phases BS;
  nominal_voltage 120.0;
  power_12 21629.99+6536.284j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_134;
  name R2_25_00_1_tn_336;
  phases CS;
  nominal_voltage 120.0;
  power_12 22369.1581+5442.2514j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_135;
  name R2_25_00_1_tn_337;
  phases CS;
  nominal_voltage 120.0;
  power_12 44738.3161+10884.5027j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_136;
  name R2_25_00_1_tn_338;
  phases BS;
  nominal_voltage 120.0;
  power_12 21629.99+6536.284j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_137;
  name R2_25_00_1_tn_339;
  phases AS;
  nominal_voltage 120.0;
  power_12 7005.4869+1693.7391j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_138;
  name R2_25_00_1_tn_340;
  phases AS;
  nominal_voltage 120.0;
  power_12 23351.6229+5645.7971j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_139;
  name R2_25_00_1_tn_341;
  phases BS;
  nominal_voltage 120.0;
  power_12 21629.99+6536.284j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_140;
  name R2_25_00_1_tn_342;
  phases CS;
  nominal_voltage 120.0;
  power_12 22369.1581+5442.2514j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_141;
  name R2_25_00_1_tn_343;
  phases CS;
  nominal_voltage 120.0;
  power_12 78292.0532+19047.8798j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_142;
  name R2_25_00_1_tn_344;
  phases BS;
  nominal_voltage 120.0;
  power_12 6488.997+1960.8852j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_143;
  name R2_25_00_1_tn_345;
  phases CS;
  nominal_voltage 120.0;
  power_12 51449.0636+12517.1781j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_144;
  name R2_25_00_1_tn_346;
  phases BS;
  nominal_voltage 120.0;
  power_12 32444.985+9804.426j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_145;
  name R2_25_00_1_tn_347;
  phases BS;
  nominal_voltage 120.0;
  power_12 64889.97+19608.852j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_146;
  name R2_25_00_1_tn_348;
  phases AS;
  nominal_voltage 120.0;
  power_12 58379.0572+14114.4928j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_147;
  name R2_25_00_1_tn_349;
  phases CS;
  nominal_voltage 120.0;
  power_12 44738.3161+10884.5027j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_148;
  name R2_25_00_1_tn_350;
  phases AS;
  nominal_voltage 120.0;
  power_12 101346.0433+24502.7596j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_149;
  name R2_25_00_1_tn_351;
  phases BS;
  nominal_voltage 120.0;
  power_12 151409.9301+45753.988j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_150;
  name R2_25_00_1_tn_352;
  phases AS;
  nominal_voltage 120.0;
  power_12 11675.8114+2822.8986j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_151;
  name R2_25_00_1_tn_353;
  phases AS;
  nominal_voltage 120.0;
  power_12 58379.0572+14114.4928j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_152;
  name R2_25_00_1_tn_354;
  phases AS;
  nominal_voltage 120.0;
  power_12 35027.4343+8468.6957j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_153;
  name R2_25_00_1_tn_355;
  phases BS;
  nominal_voltage 120.0;
  power_12 21629.99+6536.284j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_154;
  name R2_25_00_1_tn_356;
  phases AS;
  nominal_voltage 120.0;
  power_12 11675.8114+2822.8986j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_155;
  name R2_25_00_1_tn_357;
  phases BS;
  nominal_voltage 120.0;
  power_12 10814.995+3268.142j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_156;
  name R2_25_00_1_tn_358;
  phases CS;
  nominal_voltage 120.0;
  power_12 11184.579+2721.1257j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_157;
  name R2_25_00_1_tn_359;
  phases AS;
  nominal_voltage 120.0;
  power_12 77994.4204+18856.9624j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_158;
  name R2_25_00_1_tn_360;
  phases AS;
  nominal_voltage 120.0;
  power_12 35027.4343+8468.6957j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_159;
  name R2_25_00_1_tn_361;
  phases BS;
  nominal_voltage 120.0;
  power_12 64889.97+19608.852j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_160;
  name R2_25_00_1_tn_362;
  phases CS;
  nominal_voltage 120.0;
  power_12 123030.3694+29932.3825j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_161;
  name R2_25_00_1_tn_363;
  phases AS;
  nominal_voltage 120.0;
  power_12 116758.1144+28228.9857j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_162;
  name R2_25_00_1_tn_364;
  phases AS;
  nominal_voltage 120.0;
  power_12 3891.9356+940.9658j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_163;
  name R2_25_00_1_tn_365;
  phases BS;
  nominal_voltage 120.0;
  power_12 3604.9969+1089.3802j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_164;
  name R2_25_00_1_tn_366;
  phases CS;
  nominal_voltage 120.0;
  power_12 3728.1915+907.0415j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_165;
  name R2_25_00_1_tn_367;
  phases AS;
  nominal_voltage 120.0;
  power_12 5448.7276+1317.3564j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_166;
  name R2_25_00_1_tn_368;
  phases BS;
  nominal_voltage 120.0;
  power_12 5047.0121+1525.1373j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_167;
  name R2_25_00_1_tn_369;
  phases CS;
  nominal_voltage 120.0;
  power_12 5219.4851+1269.8623j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_168;
  name R2_25_00_1_tn_370;
  phases AS;
  nominal_voltage 120.0;
  power_12 3891.9356+940.9658j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_169;
  name R2_25_00_1_tn_371;
  phases BS;
  nominal_voltage 120.0;
  power_12 3604.9969+1089.3802j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_170;
  name R2_25_00_1_tn_372;
  phases CS;
  nominal_voltage 120.0;
  power_12 3728.1915+907.0415j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_171;
  name R2_25_00_1_tn_373;
  phases AS;
  nominal_voltage 120.0;
  power_12 11675.8114+2822.8986j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_172;
  name R2_25_00_1_tn_374;
  phases AS;
  nominal_voltage 120.0;
  power_12 46703.2458+11291.5943j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_173;
  name R2_25_00_1_tn_375;
  phases AS;
  nominal_voltage 120.0;
  power_12 11675.8114+2822.8986j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_174;
  name R2_25_00_1_tn_376;
  phases AS;
  nominal_voltage 120.0;
  power_12 2335.1623+564.5797j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_175;
  name R2_25_00_1_tn_377;
  phases BS;
  nominal_voltage 120.0;
  power_12 2162.999+653.6284j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_176;
  name R2_25_00_1_tn_378;
  phases CS;
  nominal_voltage 120.0;
  power_12 2236.9158+544.2251j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_177;
  name R2_25_00_1_tn_379;
  phases AS;
  nominal_voltage 120.0;
  power_12 58379.0572+14114.4928j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_178;
  name R2_25_00_1_tn_380;
  phases AS;
  nominal_voltage 120.0;
  power_12 19459.7013+4704.8347j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_179;
  name R2_25_00_1_tn_381;
  phases BS;
  nominal_voltage 120.0;
  power_12 18025.0061+5446.9077j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_180;
  name R2_25_00_1_tn_382;
  phases CS;
  nominal_voltage 120.0;
  power_12 18640.98+4535.2131j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_181;
  name R2_25_00_1_tn_383;
  phases BS;
  nominal_voltage 120.0;
  power_12 54074.975+16340.71j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_182;
  name R2_25_00_1_tn_384;
  phases AS;
  nominal_voltage 120.0;
  power_12 35027.4343+8468.6957j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_183;
  name R2_25_00_1_tn_385;
  phases AS;
  nominal_voltage 120.0;
  power_12 23351.6229+5645.7971j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_184;
  name R2_25_00_1_tn_386;
  phases BS;
  nominal_voltage 120.0;
  power_12 21629.99+6536.284j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_185;
  name R2_25_00_1_tn_387;
  phases CS;
  nominal_voltage 120.0;
  power_12 22369.1581+5442.2514j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_186;
  name R2_25_00_1_tn_388;
  phases BS;
  nominal_voltage 120.0;
  power_12 10814.995+3268.142j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_187;
  name R2_25_00_1_tn_389;
  phases BS;
  nominal_voltage 120.0;
  power_12 64889.97+19608.852j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_188;
  name R2_25_00_1_tn_390;
  phases AS;
  nominal_voltage 120.0;
  power_12 11675.8114+2822.8986j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_189;
  name R2_25_00_1_tn_391;
  phases AS;
  nominal_voltage 120.0;
  power_12 27243.5445+6586.7596j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_190;
  name R2_25_00_1_tn_392;
  phases BS;
  nominal_voltage 120.0;
  power_12 25234.9739+7625.6603j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_191;
  name R2_25_00_1_tn_393;
  phases CS;
  nominal_voltage 120.0;
  power_12 26097.3362+6349.2896j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_192;
  name R2_25_00_1_tn_394;
  phases AS;
  nominal_voltage 120.0;
  power_12 46703.2458+11291.5943j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_193;
  name R2_25_00_1_tn_395;
  phases AS;
  nominal_voltage 120.0;
  power_12 46703.2458+11291.5943j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_194;
  name R2_25_00_1_tn_396;
  phases AS;
  nominal_voltage 120.0;
  power_12 11675.8114+2822.8986j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_195;
  name R2_25_00_1_tn_397;
  phases CS;
  nominal_voltage 120.0;
  power_12 11184.579+2721.1257j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_196;
  name R2_25_00_1_tn_398;
  phases AS;
  nominal_voltage 120.0;
  power_12 35027.4343+8468.6957j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_197;
  name R2_25_00_1_tn_399;
  phases CS;
  nominal_voltage 120.0;
  power_12 22369.1581+5442.2514j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_25_00_1_tm_198;
  name R2_25_00_1_tn_400;
  phases AS;
  nominal_voltage 120.0;
  power_12 58379.0572+14114.4928j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_199;
  name R2_25_00_1_tn_401;
  phases AS;
  nominal_voltage 120.0;
  power_12 11675.8114+2822.8986j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_200;
  name R2_25_00_1_tn_402;
  phases AS;
  nominal_voltage 120.0;
  power_12 46703.2458+11291.5943j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_201;
  name R2_25_00_1_tn_403;
  phases AS;
  nominal_voltage 120.0;
  power_12 70054.8687+16937.3914j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_25_00_1_tm_202;
  name R2_25_00_1_tn_404;
  phases CS;
  nominal_voltage 120.0;
  power_12 22369.1581+5442.2514j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_1;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_2;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_3;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_4;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_5;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_6;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_7;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_8;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_9;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_10;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_11;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_12;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_13;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_14;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_15;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_16;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_17;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_18;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_19;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_20;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_21;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_22;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_23;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_24;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_25;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_26;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_27;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_28;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_29;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_30;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_31;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_32;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_33;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_34;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_35;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_36;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_37;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_38;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_39;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_40;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_41;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_42;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_43;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_44;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_45;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_46;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_47;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_48;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_49;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_50;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_51;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_52;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_53;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_54;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_55;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_56;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_57;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_58;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_59;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_60;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_61;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_62;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_63;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_64;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_65;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_66;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_67;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_68;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_69;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_70;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_71;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_72;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_73;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_74;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_75;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_76;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_77;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_78;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_79;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_80;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_81;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_82;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_83;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_84;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_85;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_86;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_87;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_88;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_89;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_90;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_91;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_92;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_93;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_94;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_95;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_96;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_97;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_98;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_99;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_100;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_101;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_102;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_103;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_104;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_105;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_106;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_107;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_108;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_109;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_110;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_111;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_112;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_113;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_114;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_115;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_116;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_117;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_118;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_119;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_120;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_121;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_122;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_123;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_124;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_125;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_126;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_127;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_128;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_129;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_130;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_131;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_132;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_133;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_134;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_135;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_136;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_137;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_138;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_139;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_140;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_141;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_142;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_143;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_144;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_145;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_146;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_147;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_148;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_149;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_150;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_151;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_152;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_153;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_154;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_155;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_156;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_157;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_158;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_159;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_160;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_161;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_162;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_163;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_164;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_165;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_166;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_167;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_168;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_169;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_170;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_171;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_172;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_173;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_174;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_175;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_176;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_177;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_178;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_179;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_180;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_181;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_182;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_183;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_184;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_185;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_186;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_187;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_188;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_189;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_190;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_191;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_192;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_193;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_194;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_195;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_196;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_197;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_25_00_1_tm_198;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_199;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_200;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_201;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_25_00_1_tm_202;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
