clock {
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00';
     stoptime '2000-01-01 0:01:00';
}
#set profiler=1
module tape;
module powerflow{
  solver_method NR;
  default_maximum_voltage_error 1e-6;
};
object transformer_configuration {
  name XF1_POLETOP_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_AS_75;
  power_rating 75.00;
  powerA_rating 75.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_POLETOP_BS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 75.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_POLETOP_CS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 75.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_POLETOP_AS_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 19920.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_AN_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_AN_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF1_POLETOP_AN_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF1_POLETOP_BN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_BN_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_45;
  power_rating 45.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF1_POLETOP_CN_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_BN_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_112p5;
  power_rating 112.50;
  powerA_rating 37.50;
  powerB_rating 37.50;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF1_POLETOP_CN_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_AN_75;
  power_rating 75.00;
  powerA_rating 75.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF1_POLETOP_AN_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_BN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_BN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_BN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF1_POLETOP_CN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_BN_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF2_POLETOP_BCN_30;
  power_rating 30.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_CN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_45;
  power_rating 45.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_150;
  power_rating 150.00;
  powerA_rating 50.00;
  powerB_rating 50.00;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03250;
  shunt_resistance 185.19;
  shunt_reactance 36.36;
}
object transformer_configuration {
  name XF2_POLETOP_ACN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_AN_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF2_POLETOP_ABN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF2_PADMOUNT_ABN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_AN_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF1_POLETOP_BN_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_500;
  power_rating 500.00;
  powerA_rating 166.67;
  powerB_rating 166.67;
  powerC_rating 166.67;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 480.0;
  resistance 0.01100;
  reactance 0.04880;
  shunt_resistance 222.22;
  shunt_reactance 44.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF2_POLETOP_BCN_45;
  power_rating 45.00;
  powerA_rating 0.0;
  powerB_rating 22.50;
  powerC_rating 22.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_225;
  power_rating 225.00;
  powerA_rating 75.00;
  powerB_rating 75.00;
  powerC_rating 75.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_112p5;
  power_rating 112.50;
  powerA_rating 37.50;
  powerB_rating 37.50;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_150;
  power_rating 150.00;
  powerA_rating 50.00;
  powerB_rating 50.00;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03250;
  shunt_resistance 185.19;
  shunt_reactance 36.36;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_225;
  power_rating 225.00;
  powerA_rating 75.00;
  powerB_rating 75.00;
  powerC_rating 75.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_750;
  power_rating 750.00;
  powerA_rating 250.00;
  powerB_rating 250.00;
  powerC_rating 250.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 480.0;
  resistance 0.00970;
  reactance 0.05110;
  shunt_resistance 227.27;
  shunt_reactance 52.91;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_750;
  power_rating 750.00;
  powerA_rating 250.00;
  powerB_rating 250.00;
  powerC_rating 250.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 480.0;
  resistance 0.00970;
  reactance 0.05110;
  shunt_resistance 227.27;
  shunt_reactance 52.91;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_300;
  power_rating 300.00;
  powerA_rating 100.00;
  powerB_rating 100.00;
  powerC_rating 100.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.04830;
  shunt_resistance 217.39;
  shunt_reactance 44.44;
}
object transformer_configuration {
  name XF2_POLETOP_ACN_75;
  power_rating 75.00;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 34500.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object regulator_configuration {
  name feeder_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 20748;
  band_width 332.0;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name ID_2821;
  rating.summer.continuous 84.0;
  geometric_mean_radius 0.00417 ft;
  resistance 3.84030;
}
object overhead_line_conductor {
  name ID_2822;
  rating.summer.continuous 164.0;
  geometric_mean_radius 0.00883 ft;
  resistance 1.51970;
}
object overhead_line_conductor {
  name ID_2823;
  rating.summer.continuous 149.0;
  geometric_mean_radius 0.00663 ft;
  resistance 1.50000;
}
object overhead_line_conductor {
  name ID_2824;
  rating.summer.continuous 334.0;
  geometric_mean_radius 0.00814 ft;
  resistance 0.56300;
}
object overhead_line_conductor {
  name ID_2825;
  rating.summer.continuous 443.0;
  geometric_mean_radius 0.02270 ft;
  resistance 0.05230;
}
object overhead_line_conductor {
  name ID_2826;
  rating.summer.continuous 32.2;
  geometric_mean_radius 0.00416 ft;
  resistance 3.80000;
}
object overhead_line_conductor {
  name ID_2827;
  rating.summer.continuous 600.0;
  geometric_mean_radius 0.00801 ft;
  resistance 0.30590;
}
object overhead_line_conductor {
  name ID_2828;
  rating.summer.continuous 120.0;
  geometric_mean_radius 0.00700 ft;
  resistance 2.40970;
}
object overhead_line_conductor {
  name ID_2829;
  rating.summer.continuous 204.0;
  geometric_mean_radius 0.00836 ft;
  resistance 0.94500;
}
object overhead_line_conductor {
  name ID_2830;
  rating.summer.continuous 197.0;
  geometric_mean_radius 0.00883 ft;
  resistance 1.51970;
}
object overhead_line_conductor {
  name ID_2831;
  rating.summer.continuous 891.0;
  geometric_mean_radius 0.03550 ft;
  resistance 0.14420;
}
object line_spacing {
  name ID_192;
  distance_CN 39.396 in;
}
object line_spacing {
  name ID_193;
  distance_AB 48.0 in;
  distance_BC 48.0 in;
  distance_AC 48.0 in;
  distance_AN 39.396 in;
  distance_BN 39.396 in;
  distance_CN 39.396 in;
}
object line_spacing {
  name ID_194;
  distance_BN 39.396 in;
}
object line_spacing {
  name ID_195;
  distance_AN 39.396 in;
}
object line_spacing {
  name ID_196;
  distance_BN 36.0 in;
}
object line_spacing {
  name ID_197;
  distance_AN 39.4 in;
}
object line_spacing {
  name ID_198;
  distance_AN 36.0 in;
}
object line_spacing {
  name ID_199;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_200;
  distance_AB 48.0 in;
  distance_BC 48.0 in;
  distance_AC 48.0 in;
  distance_AN 36.0 in;
  distance_BN 36.0 in;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_201;
  distance_BC 48.0 in;
  distance_BN 39.396 in;
  distance_CN 39.396 in;
}
object line_spacing {
  name ID_202;
  distance_AC 48.0 in;
  distance_AN 39.396 in;
  distance_CN 39.396 in;
}
object line_spacing {
  name ID_203;
  distance_AB 48.0 in;
  distance_AN 39.396 in;
  distance_BN 39.396 in;
}
object line_spacing {
  name ID_204;
  distance_AB 48.0 in;
  distance_AN 36.0 in;
  distance_BN 36.0 in;
}
object line_configuration {
  name ID_132;
  conductor_C ID_2821;
  conductor_N ID_2821;
  spacing ID_192;
}
object line_configuration {
  name ID_133;
  conductor_C ID_2822;
  conductor_N ID_2822;
  spacing ID_192;
}
object line_configuration {
  name ID_134;
  conductor_A ID_2823;
  conductor_B ID_2823;
  conductor_C ID_2823;
  conductor_N ID_2823;
  spacing ID_193;
}
object line_configuration {
  name ID_135;
  conductor_B ID_2823;
  conductor_N ID_2823;
  spacing ID_194;
}
object line_configuration {
  name ID_136;
  conductor_A ID_2821;
  conductor_B ID_2821;
  conductor_C ID_2821;
  conductor_N ID_2821;
  spacing ID_193;
}
object line_configuration {
  name ID_137;
  conductor_A ID_2824;
  conductor_B ID_2824;
  conductor_C ID_2824;
  conductor_N ID_2824;
  spacing ID_193;
}
object line_configuration {
  name ID_138;
  conductor_A ID_2823;
  conductor_N ID_2823;
  spacing ID_195;
}
object line_configuration {
  name ID_139;
  conductor_A ID_2823;
  conductor_B ID_2823;
  conductor_C ID_2823;
  conductor_N ID_2823;
  spacing ID_193;
}
object line_configuration {
  name ID_140;
  conductor_A ID_2824;
  conductor_B ID_2824;
  conductor_C ID_2824;
  conductor_N ID_2824;
  spacing ID_193;
}
object line_configuration {
  name ID_141;
  conductor_B ID_2824;
  conductor_N ID_2824;
  spacing ID_194;
}
object line_configuration {
  name ID_142;
  conductor_A ID_2825;
  conductor_B ID_2825;
  conductor_C ID_2825;
  conductor_N ID_2825;
  spacing ID_193;
}
object line_configuration {
  name ID_143;
  conductor_A ID_2822;
  conductor_N ID_2822;
  spacing ID_195;
}
object line_configuration {
  name ID_144;
  conductor_A ID_2822;
  conductor_B ID_2822;
  conductor_C ID_2822;
  conductor_N ID_2822;
  spacing ID_193;
}
object line_configuration {
  name ID_145;
  conductor_B ID_2822;
  conductor_N ID_2822;
  spacing ID_194;
}
object line_configuration {
  name ID_146;
  conductor_C ID_2823;
  conductor_N ID_2823;
  spacing ID_192;
}
object line_configuration {
  name ID_147;
  conductor_A ID_2826;
  conductor_N ID_2826;
  spacing ID_195;
}
object line_configuration {
  name ID_148;
  conductor_A ID_2824;
  conductor_N ID_2824;
  spacing ID_195;
}
object line_configuration {
  name ID_149;
  conductor_A ID_2827;
  conductor_B ID_2827;
  conductor_C ID_2827;
  conductor_N ID_2827;
  spacing ID_193;
}
object line_configuration {
  name ID_150;
  conductor_B ID_4498;
  conductor_N ID_4498;
  spacing ID_196;
}
object line_configuration {
  name ID_151;
  conductor_A ID_2828;
  conductor_B ID_2828;
  conductor_C ID_2828;
  conductor_N ID_2828;
  spacing ID_193;
}
object line_configuration {
  name ID_152;
  conductor_A ID_2821;
  conductor_B ID_2821;
  conductor_C ID_2821;
  conductor_N ID_2821;
  spacing ID_193;
}
object line_configuration {
  name ID_153;
  conductor_B ID_2821;
  conductor_N ID_2821;
  spacing ID_194;
}
object line_configuration {
  name ID_154;
  conductor_A ID_2822;
  conductor_N ID_2822;
  spacing ID_197;
}
object line_configuration {
  name ID_155;
  conductor_A ID_4498;
  conductor_N ID_4498;
  spacing ID_198;
}
object line_configuration {
  name ID_156;
  conductor_C ID_4498;
  conductor_N ID_4498;
  spacing ID_199;
}
object line_configuration {
  name ID_157;
  conductor_A ID_4499;
  conductor_N ID_4499;
  spacing ID_198;
}
object line_configuration {
  name ID_158;
  conductor_A ID_4498;
  conductor_B ID_4498;
  conductor_C ID_4498;
  conductor_N ID_4498;
  spacing ID_200;
}
object line_configuration {
  name ID_159;
  conductor_A ID_2825;
  conductor_B ID_2825;
  conductor_C ID_2825;
  conductor_N ID_2825;
  spacing ID_193;
}
object line_configuration {
  name ID_160;
  conductor_B ID_2823;
  conductor_N ID_2823;
  spacing ID_194;
}
object line_configuration {
  name ID_161;
  conductor_A ID_2825;
  conductor_B ID_2825;
  conductor_C ID_2825;
  conductor_N ID_2825;
  spacing ID_193;
}
object line_configuration {
  name ID_162;
  conductor_A ID_2821;
  conductor_N ID_2821;
  spacing ID_195;
}
object line_configuration {
  name ID_163;
  conductor_A ID_2828;
  conductor_B ID_2828;
  conductor_C ID_2828;
  conductor_N ID_2828;
  spacing ID_193;
}
object line_configuration {
  name ID_164;
  conductor_A ID_2829;
  conductor_B ID_2829;
  conductor_C ID_2829;
  conductor_N ID_2829;
  spacing ID_193;
}
object line_configuration {
  name ID_165;
  conductor_B ID_2823;
  conductor_C ID_2823;
  conductor_N ID_2823;
  spacing ID_201;
}
object line_configuration {
  name ID_166;
  conductor_A ID_2830;
  conductor_B ID_2830;
  conductor_C ID_2830;
  conductor_N ID_2830;
  spacing ID_193;
}
object line_configuration {
  name ID_167;
  conductor_B ID_2821;
  conductor_C ID_2821;
  conductor_N ID_2821;
  spacing ID_201;
}
object line_configuration {
  name ID_168;
  conductor_C ID_2828;
  conductor_N ID_2828;
  spacing ID_192;
}
object line_configuration {
  name ID_169;
  conductor_A ID_2822;
  conductor_B ID_2822;
  conductor_C ID_2822;
  conductor_N ID_2822;
  spacing ID_193;
}
object line_configuration {
  name ID_170;
  conductor_C ID_4499;
  conductor_N ID_4499;
  spacing ID_199;
}
object line_configuration {
  name ID_171;
  conductor_A ID_2830;
  conductor_N ID_2830;
  spacing ID_195;
}
object line_configuration {
  name ID_172;
  conductor_A ID_2822;
  conductor_C ID_2822;
  conductor_N ID_2822;
  spacing ID_202;
}
object line_configuration {
  name ID_173;
  conductor_A ID_2828;
  conductor_C ID_2828;
  conductor_N ID_2828;
  spacing ID_202;
}
object line_configuration {
  name ID_174;
  conductor_A ID_2821;
  conductor_C ID_2821;
  conductor_N ID_2821;
  spacing ID_202;
}
object line_configuration {
  name ID_175;
  conductor_A ID_2823;
  conductor_C ID_2823;
  conductor_N ID_2823;
  spacing ID_202;
}
object line_configuration {
  name ID_176;
  conductor_A ID_2822;
  conductor_B ID_2822;
  conductor_N ID_2822;
  spacing ID_203;
}
object line_configuration {
  name ID_177;
  conductor_A ID_2821;
  conductor_B ID_2821;
  conductor_N ID_2821;
  spacing ID_203;
}
object line_configuration {
  name ID_178;
  conductor_B ID_4499;
  conductor_N ID_4499;
  spacing ID_196;
}
object line_configuration {
  name ID_179;
  conductor_B ID_2821;
  conductor_N ID_2821;
  spacing ID_194;
}
object line_configuration {
  name ID_180;
  conductor_A ID_2824;
  conductor_B ID_2824;
  conductor_C ID_2824;
  conductor_N ID_2824;
  spacing ID_193;
}
object line_configuration {
  name ID_181;
  conductor_A ID_2824;
  conductor_B ID_2824;
  conductor_C ID_2824;
  conductor_N ID_2824;
  spacing ID_193;
}
object line_configuration {
  name ID_182;
  conductor_C ID_2825;
  conductor_N ID_2825;
  spacing ID_192;
}
object line_configuration {
  name ID_183;
  conductor_A ID_4498;
  conductor_B ID_4498;
  conductor_N ID_4498;
  spacing ID_204;
}
object line_configuration {
  name ID_184;
  conductor_C ID_2829;
  conductor_N ID_2829;
  spacing ID_192;
}
object line_configuration {
  name ID_185;
  conductor_B ID_2823;
  conductor_C ID_2823;
  conductor_N ID_2823;
  spacing ID_201;
}
object line_configuration {
  name ID_186;
  conductor_A ID_2822;
  conductor_B ID_2822;
  conductor_C ID_2822;
  conductor_N ID_2822;
  spacing ID_200;
}
object line_configuration {
  name ID_187;
  conductor_B ID_2822;
  conductor_C ID_2822;
  conductor_N ID_2822;
  spacing ID_201;
}
object line_configuration {
  name ID_188;
  conductor_C ID_2823;
  conductor_N ID_2823;
  spacing ID_192;
}
object line_configuration {
  name ID_189;
  conductor_A ID_2824;
  conductor_C ID_2824;
  conductor_N ID_2824;
  spacing ID_202;
}
object line_configuration {
  name ID_190;
  conductor_C ID_2826;
  conductor_N ID_2826;
  spacing ID_192;
}
object line_configuration {
  name ID_191;
  conductor_C ID_2824;
  conductor_N ID_2824;
  spacing ID_192;
}
object triplex_line_conductor {
  name triplex_4/0_aa;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name ID_3644;
  conductor_1 triplex_4/0_aa;
  conductor_2 triplex_4/0_aa;
  conductor_N triplex_4/0_aa;
  insulation_thickness 0.08;
  diameter 0.522;
}
object underground_line_conductor {
  name ID_4498;
  rating.summer.continuous 214.0;
  outer_diameter 1.32;
  conductor_gmr 0.0177 ft;
  conductor_diameter 0.528;
  conductor_resistance 0.433488;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 11.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_4499;
  rating.summer.continuous 112.0;
  outer_diameter 1.09;
  conductor_gmr 0.0088 ft;
  conductor_diameter 0.292;
  conductor_resistance 1.38336;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 6.0;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R2_35_00_1_fuse_1;
// downstream 5.94 kva on AS
  phases AN;
  from R2_35_00_1_node_164;
  to R2_35_00_1_node_528;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_2;
// downstream 11.87 kva on ABS
  phases ABCN;
  from R2_35_00_1_node_163;
  to R2_35_00_1_node_471;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_3;
// downstream 5.94 kva on BS
  phases BN;
  from R2_35_00_1_node_156;
  to R2_35_00_1_node_522;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_4;
// downstream 11.73 kva on BS
  phases BN;
  from R2_35_00_1_node_154;
  to R2_35_00_1_node_466;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_5;
// downstream 12.98 kva on BS
  phases BN;
  from R2_35_00_1_node_154;
  to R2_35_00_1_node_523;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_6;
// downstream 57.09 kva on CS
  phases CN;
  from R2_35_00_1_node_328;
  to R2_35_00_1_node_511;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_7;
// downstream 14.08 kva on B
  phases BN;
  from R2_35_00_1_node_238;
  to R2_35_00_1_node_503;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_8;
// downstream 61.00 kva on BS
  phases BN;
  from R2_35_00_1_node_334;
  to R2_35_00_1_node_475;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_9;
// downstream 67.43 kva on C
  phases CN;
  from R2_35_00_1_node_361;
  to R2_35_00_1_node_477;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_10;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_76;
  to R2_35_00_1_node_478;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_11;
// downstream 1524.15 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_76;
  to R2_35_00_1_node_497;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_12;
// downstream 14.34 kva on A
  phases AN;
  from R2_35_00_1_node_185;
  to R2_35_00_1_node_501;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_13;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_209;
  to R2_35_00_1_node_531;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_14;
// downstream 157.74 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_204;
  to R2_35_00_1_node_464;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_15;
// downstream 89.81 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_241;
  to R2_35_00_1_node_447;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_16;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_937;
  to R2_35_00_1_node_445;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_17;
// downstream 2610.79 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_330;
  to R2_35_00_1_node_507;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_18;
  phases CN;
  from R2_35_00_1_node_203;
  to R2_35_00_1_node_515;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_19;
// downstream 82.26 kva on B
  phases BN;
  from R2_35_00_1_node_186;
  to R2_35_00_1_node_502;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_20;
  phases ABCN;
  from R2_35_00_1_node_202;
  to R2_35_00_1_node_527;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_21;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_247;
  to R2_35_00_1_node_540;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_22;
// downstream 17.81 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_71;
  to R2_35_00_1_node_435;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_23;
  phases BN;
  from R2_35_00_1_node_65;
  to R2_35_00_1_node_479;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_24;
// downstream 17.81 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_70;
  to R2_35_00_1_node_436;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_25;
// downstream 120.79 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_90;
  to R2_35_00_1_node_496;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_26;
// downstream 73.57 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_69;
  to R2_35_00_1_node_446;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_27;
// downstream 17.81 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_69;
  to R2_35_00_1_node_437;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_28;
// downstream 9.56 kva on A
  phases AN;
  from R2_35_00_1_node_89;
  to R2_35_00_1_node_482;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_29;
// downstream 43.01 kva on A
  phases AN;
  from R2_35_00_1_node_89;
  to R2_35_00_1_node_481;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_30;
// downstream 4.78 kva on A
  phases AN;
  from R2_35_00_1_node_95;
  to R2_35_00_1_node_480;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_31;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_782;
  to R2_35_00_1_node_500;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_32;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_500;
  to R2_35_00_1_node_499;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_33;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_670;
  to R2_35_00_1_node_547;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_34;
// downstream 453.29 kva on ABS
  phases ABN;
  from R2_35_00_1_node_269;
  to R2_35_00_1_node_508;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_35;
// downstream 5.94 kva on AS
  phases AN;
  from R2_35_00_1_node_263;
  to R2_35_00_1_node_535;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_36;
  phases BN;
  from R2_35_00_1_node_260;
  to R2_35_00_1_node_534;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_37;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_290;
  to R2_35_00_1_node_537;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_38;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_268;
  to R2_35_00_1_node_536;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_39;
// downstream 35.62 kva on BS
  phases BN;
  from R2_35_00_1_node_293;
  to R2_35_00_1_node_538;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_40;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_255;
  to R2_35_00_1_node_544;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_41;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_183;
  to R2_35_00_1_node_461;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_42;
// downstream 5.94 kva on CS
  phases CN;
  from R2_35_00_1_node_199;
  to R2_35_00_1_node_539;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_43;
// downstream 21.12 kva on AC
  phases ACN;
  from R2_35_00_1_node_283;
  to R2_35_00_1_node_498;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_44;
// downstream 11.87 kva on AS
  phases AN;
  from R2_35_00_1_node_300;
  to R2_35_00_1_node_468;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_45;
// downstream 27.90 kva on C
  phases CN;
  from R2_35_00_1_node_286;
  to R2_35_00_1_node_484;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_46;
// downstream 197.72 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_308;
  to R2_35_00_1_node_509;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_47;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_112;
  to R2_35_00_1_node_483;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_48;
// downstream 31.06 kva on A
  phases AN;
  from R2_35_00_1_node_309;
  to R2_35_00_1_node_487;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_49;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_313;
  to R2_35_00_1_node_434;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_50;
// downstream 48.80 kva on A
  phases AN;
  from R2_35_00_1_node_245;
  to R2_35_00_1_node_444;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_51;
// downstream 120.25 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_114;
  to R2_35_00_1_node_438;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_52;
// downstream 132.78 kva on B
  phases BN;
  from R2_35_00_1_node_134;
  to R2_35_00_1_node_488;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_53;
// downstream 67.43 kva on C
  phases CN;
  from R2_35_00_1_node_134;
  to R2_35_00_1_node_489;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_54;
// downstream 61.32 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_317;
  to R2_35_00_1_node_494;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_55;
// downstream 11.87 kva on B
  phases BN;
  from R2_35_00_1_node_3;
  to R2_35_00_1_node_451;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_56;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_318;
  to R2_35_00_1_node_469;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_57;
// downstream 75.50 kva on AS
  phases AN;
  from R2_35_00_1_node_316;
  to R2_35_00_1_node_546;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_58;
// downstream 262.12 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_316;
  to R2_35_00_1_node_495;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_59;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_152;
  to R2_35_00_1_node_458;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_60;
// downstream 55.80 kva on C
  phases CN;
  from R2_35_00_1_node_137;
  to R2_35_00_1_node_490;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_61;
// downstream 35.30 kva on ABS
  phases ABN;
  from R2_35_00_1_node_230;
  to R2_35_00_1_node_505;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_62;
// downstream 71.24 kva on CS
  phases CN;
  from R2_35_00_1_node_218;
  to R2_35_00_1_node_506;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_63;
  phases ABCN;
  from R2_35_00_1_node_188;
  to R2_35_00_1_node_532;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_64;
// downstream 911.00 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_117;
  to R2_35_00_1_node_485;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_65;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_324;
  to R2_35_00_1_node_542;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_66;
// downstream 103.75 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_138;
  to R2_35_00_1_node_448;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_67;
// downstream 42.10 kva on C
  phases CN;
  from R2_35_00_1_node_321;
  to R2_35_00_1_node_529;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_68;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_6;
  to R2_35_00_1_node_470;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_69;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_4;
  to R2_35_00_1_node_474;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_70;
// downstream 145.93 kva on BC
  phases BCN;
  from R2_35_00_1_node_143;
  to R2_35_00_1_node_491;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_71;
// downstream 11.38 kva on AC
  phases ACN;
  from R2_35_00_1_node_140;
  to R2_35_00_1_node_449;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_72;
// downstream 202.24 kva on BCS
  phases BCN;
  from R2_35_00_1_node_235;
  to R2_35_00_1_node_504;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_73;
// downstream 23.75 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_311;
  to R2_35_00_1_node_460;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_74;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_176;
  to R2_35_00_1_node_526;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_75;
// downstream 73.37 kva on C
  phases CN;
  from R2_35_00_1_node_141;
  to R2_35_00_1_node_492;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_76;
  phases AN;
  from R2_35_00_1_node_305;
  to R2_35_00_1_node_472;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_77;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_150;
  to R2_35_00_1_node_541;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_78;
// downstream 11.87 kva on A
  phases AN;
  from R2_35_00_1_node_303;
  to R2_35_00_1_node_525;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_79;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_303;
  to R2_35_00_1_node_524;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_80;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_100;
  to R2_35_00_1_node_457;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_81;
  phases CN;
  from R2_35_00_1_node_147;
  to R2_35_00_1_node_465;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_82;
// downstream 13.28 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_493;
  to R2_35_00_1_node_1032;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_83;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_151;
  to R2_35_00_1_node_545;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_84;
// downstream 70.61 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_40;
  to R2_35_00_1_node_467;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_85;
  phases CN;
  from R2_35_00_1_node_26;
  to R2_35_00_1_node_513;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_86;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_709;
  to R2_35_00_1_node_456;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_87;
// downstream 460.73 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_44;
  to R2_35_00_1_node_443;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_88;
// downstream 714.34 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_44;
  to R2_35_00_1_node_442;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_89;
// downstream 613.95 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_44;
  to R2_35_00_1_node_439;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_90;
// downstream 5.94 kva on CS
  phases CN;
  from R2_35_00_1_node_712;
  to R2_35_00_1_node_516;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_91;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_53;
  to R2_35_00_1_node_533;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_92;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_43;
  to R2_35_00_1_node_463;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_93;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_347;
  to R2_35_00_1_node_514;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_94;
// downstream 35.48 kva on BS
  phases BN;
  from R2_35_00_1_node_173;
  to R2_35_00_1_node_510;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_95;
// downstream 1040.53 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_945;
  to R2_35_00_1_node_486;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_96;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_963;
  to R2_35_00_1_node_462;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_97;
// downstream 35.62 kva on BS
  phases BN;
  from R2_35_00_1_node_920;
  to R2_35_00_1_node_548;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_98;
  phases ABCN;
  from R2_35_00_1_node_52;
  to R2_35_00_1_node_543;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_99;
// downstream 23.89 kva on A
  phases AN;
  from R2_35_00_1_node_47;
  to R2_35_00_1_node_450;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_100;
// downstream 11.87 kva on A
  phases AN;
  from R2_35_00_1_node_174;
  to R2_35_00_1_node_517;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_101;
// downstream 35.48 kva on ABS
  phases ABN;
  from R2_35_00_1_node_56;
  to R2_35_00_1_node_549;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_102;
// downstream 231.18 kva on BS
  phases BN;
  from R2_35_00_1_node_627;
  to R2_35_00_1_node_476;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_103;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_9;
  to R2_35_00_1_node_530;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_104;
// downstream 51.60 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_15;
  to R2_35_00_1_node_441;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_105;
// downstream 35.48 kva on ABS
  phases ABN;
  from R2_35_00_1_node_921;
  to R2_35_00_1_node_550;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_106;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_171;
  to R2_35_00_1_node_459;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_107;
// downstream 51.75 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_17;
  to R2_35_00_1_node_440;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_108;
// downstream 41.55 kva on C
  phases CN;
  from R2_35_00_1_node_61;
  to R2_35_00_1_node_452;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_109;
// downstream 72.49 kva on A
  phases AN;
  from R2_35_00_1_node_62;
  to R2_35_00_1_node_454;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_110;
// downstream 41.55 kva on C
  phases CN;
  from R2_35_00_1_node_961;
  to R2_35_00_1_node_453;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_111;
// downstream 72.49 kva on A
  phases AN;
  from R2_35_00_1_node_962;
  to R2_35_00_1_node_455;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_112;
  phases CN;
  from R2_35_00_1_node_8;
  to R2_35_00_1_node_512;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_113;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_168;
  to R2_35_00_1_node_521;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_114;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_155;
  to R2_35_00_1_node_518;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_115;
// downstream 5.94 kva on CS
  phases CN;
  from R2_35_00_1_node_167;
  to R2_35_00_1_node_520;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_35_00_1_fuse_116;
// downstream 5.94 kva on CS
  phases CN;
  from R2_35_00_1_node_165;
  to R2_35_00_1_node_519;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object switch {
  name R2_35_00_1_switch_1;
// downstream 11.87 kva on ABS
  phases ABCN;
  from R2_35_00_1_node_589;
  to R2_35_00_1_node_473;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_2;
  phases CN;
  from R2_35_00_1_node_362;
  to R2_35_00_1_node_581;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_3;
// downstream 1648.85 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_565;
  to R2_35_00_1_node_193;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_4;
// downstream 9485.16 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_566;
  to R2_35_00_1_node_195;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_5;
// downstream 11532.57 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_560;
  to R2_35_00_1_node_185;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_6;
// downstream 1524.15 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_576;
  to R2_35_00_1_node_552;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_7;
// downstream 58.29 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_579;
  to R2_35_00_1_node_657;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_8;
// downstream 1133.29 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_584;
  to R2_35_00_1_node_241;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_9;
// downstream 425.16 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_555;
  to R2_35_00_1_node_556;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_10;
// downstream 425.16 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_556;
  to R2_35_00_1_node_73;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_11;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_354;
  to R2_35_00_1_node_567;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_12;
// downstream 864.47 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_571;
  to R2_35_00_1_node_80;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_13;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_568;
  to R2_35_00_1_node_669;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_14;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_574;
  to R2_35_00_1_node_744;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_15;
// downstream 2591.94 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_580;
  to R2_35_00_1_node_337;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_16;
// downstream 2554.17 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_769;
  to R2_35_00_1_node_578;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_17;
// downstream 2554.17 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_289;
  to R2_35_00_1_node_577;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_18;
// downstream 1583.64 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_582;
  to R2_35_00_1_node_309;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_19;
// downstream 29.68 kva on A
  phases AN;
  from R2_35_00_1_node_557;
  to R2_35_00_1_node_395;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_20;
  phases ABCN;
  from R2_35_00_1_node_322;
  to R2_35_00_1_node_564;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_21;
// downstream 5367.44 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_558;
  to R2_35_00_1_node_117;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_22;
// downstream 35.30 kva on ABS
  phases ABN;
  from R2_35_00_1_node_561;
  to R2_35_00_1_node_228;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_23;
// downstream 71.24 kva on CS
  phases CN;
  from R2_35_00_1_node_562;
  to R2_35_00_1_node_431;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_24;
// downstream 886.15 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_588;
  to R2_35_00_1_node_140;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_25;
// downstream 52.44 kva on C
  phases CN;
  from R2_35_00_1_node_583;
  to R2_35_00_1_node_150;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_26;
// downstream 577.60 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_572;
  to R2_35_00_1_node_31;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_27;
// downstream 13.28 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_30;
  to R2_35_00_1_node_573;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_28;
// downstream 2318.03 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_559;
  to R2_35_00_1_node_38;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_29;
// downstream 1040.53 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_569;
  to R2_35_00_1_node_945;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_30;
// downstream 35.62 kva on BS
  phases BN;
  from R2_35_00_1_node_591;
  to R2_35_00_1_node_920;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_31;
// downstream 35.48 kva on BS
  phases BN;
  from R2_35_00_1_node_590;
  to R2_35_00_1_node_383;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_32;
// downstream 594.31 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_570;
  to R2_35_00_1_node_981;
  status CLOSED;
}
object switch {
  name R2_35_00_1_switch_33;
// downstream 105.70 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_9;
  to R2_35_00_1_node_575;
  status CLOSED;
}
object recloser {
  name R2_35_00_1_recloser_1;
// downstream 14325.38 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_1031;
  to R2_35_00_1_node_597;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R2_35_00_1_recloser_2;
// downstream 1524.15 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_552;
  to R2_35_00_1_node_75;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R2_35_00_1_recloser_3;
  phases ABCN;
  from R2_35_00_1_node_285;
  to R2_35_00_1_node_553;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R2_35_00_1_recloser_4;
// downstream 2490.47 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_554;
  to R2_35_00_1_node_302;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R2_35_00_1_recloser_5;
// downstream 5749.25 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_551;
  to R2_35_00_1_node_286;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object overhead_line {
  name R2_35_00_1_ol_1;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_254;
  to R2_35_00_1_node_252;
  length 833.410;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_2;
// downstream 4.65 kva on C
  phases CN;
  from R2_35_00_1_node_254;
  to R2_35_00_1_node_679;
  length 144.410;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_3;
// downstream 197.72 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_509;
  to R2_35_00_1_node_310;
  length 141.343;
  configuration ID_134;
}
object overhead_line {
  name R2_35_00_1_ol_4;
// downstream 53.97 kva on B
  phases BN;
  from R2_35_00_1_node_310;
  to R2_35_00_1_node_304;
  length 399.239;
  configuration ID_135;
}
object overhead_line {
  name R2_35_00_1_ol_5;
// downstream 143.75 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_310;
  to R2_35_00_1_node_307;
  length 1055.387;
  configuration ID_136;
}
object overhead_line {
  name R2_35_00_1_ol_6;
// downstream 1510.28 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_309;
  to R2_35_00_1_node_133;
  length 2177.689;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_7;
// downstream 385.11 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_343;
  to R2_35_00_1_node_342;
  length 255.757;
  configuration ID_139;
}
object overhead_line {
  name R2_35_00_1_ol_8;
// downstream 574.91 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_312;
  to R2_35_00_1_node_313;
  length 358.319;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_9;
// downstream 568.97 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_313;
  to R2_35_00_1_node_314;
  length 416.803;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_10;
// downstream 8646.64 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_226;
  to R2_35_00_1_node_243;
  length 412.974;
  configuration ID_142;
}
object overhead_line {
  name R2_35_00_1_ol_11;
// downstream 72.69 kva on A
  phases AN;
  from R2_35_00_1_node_243;
  to R2_35_00_1_node_245;
  length 473.225;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_12;
// downstream 117.64 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_248;
  to R2_35_00_1_node_681;
  length 277.262;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_13;
// downstream 4.69 kva on B
  phases BN;
  from R2_35_00_1_node_248;
  to R2_35_00_1_node_683;
  length 389.859;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_14;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_483;
  to R2_35_00_1_node_678;
  length 391.766;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_15;
// downstream 42.49 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_113;
  to R2_35_00_1_node_677;
  length 1867.605;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_16;
// downstream 5606.89 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_113;
  to R2_35_00_1_node_114;
  length 2706.986;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_17;
// downstream 385.11 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_342;
  to R2_35_00_1_node_341;
  length 774.048;
  configuration ID_139;
}
object overhead_line {
  name R2_35_00_1_ol_18;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_252;
  to R2_35_00_1_node_251;
  length 99.505;
  configuration ID_146;
}
object overhead_line {
  name R2_35_00_1_ol_19;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_251;
  to R2_35_00_1_node_680;
  length 1092.315;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_20;
// downstream 30.50 kva on B
  phases BN;
  from R2_35_00_1_node_304;
  to R2_35_00_1_node_878;
  length 208.694;
  configuration ID_135;
}
object overhead_line {
  name R2_35_00_1_ol_21;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_304;
  to R2_35_00_1_node_877;
  length 82.642;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_22;
// downstream 103.46 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_307;
  to R2_35_00_1_node_306;
  length 243.834;
  configuration ID_136;
}
object overhead_line {
  name R2_35_00_1_ol_23;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_307;
  to R2_35_00_1_node_831;
  length 228.971;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_24;
// downstream 31.06 kva on A
  phases AN;
  from R2_35_00_1_node_487;
  to R2_35_00_1_node_725;
  length 1643.365;
  configuration ID_138;
}
object overhead_line {
  name R2_35_00_1_ol_25;
// downstream 14.34 kva on A
  phases AN;
  from R2_35_00_1_node_725;
  to R2_35_00_1_node_726;
  length 1509.565;
  configuration ID_147;
}
object overhead_line {
  name R2_35_00_1_ol_26;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_133;
  to R2_35_00_1_node_1002;
  length 100.401;
  configuration ID_148;
}
object overhead_line {
  name R2_35_00_1_ol_27;
// downstream 1498.33 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_133;
  to R2_35_00_1_node_134;
  length 464.977;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_28;
// downstream 11544.52 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_183;
  to R2_35_00_1_node_184;
  length 250.411;
  configuration ID_149;
}
object overhead_line {
  name R2_35_00_1_ol_29;
// downstream 351.98 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_341;
  to R2_35_00_1_node_340;
  length 778.278;
  configuration ID_139;
}
object overhead_line {
  name R2_35_00_1_ol_30;
// downstream 557.35 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_314;
  to R2_35_00_1_node_317;
  length 1522.378;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_31;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_314;
  to R2_35_00_1_node_830;
  length 110.117;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_32;
// downstream 175.73 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_226;
  to R2_35_00_1_node_227;
  length 696.225;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_33;
// downstream 8822.37 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_223;
  to R2_35_00_1_node_226;
  length 229.269;
  configuration ID_142;
}
object overhead_line {
  name R2_35_00_1_ol_34;
// downstream 23.89 kva on A
  phases AN;
  from R2_35_00_1_node_245;
  to R2_35_00_1_node_827;
  length 80.250;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_35;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_681;
  to R2_35_00_1_node_682;
  length 45.457;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_36;
// downstream 5467.60 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_114;
  to R2_35_00_1_node_121;
  length 2910.685;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_37;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_341;
  to R2_35_00_1_node_909;
  length 267.728;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_38;
// downstream 23.46 kva on B
  phases BN;
  from R2_35_00_1_node_878;
  to R2_35_00_1_node_879;
  length 130.194;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_39;
// downstream 32.85 kva on B
  phases BN;
  from R2_35_00_1_node_306;
  to R2_35_00_1_node_832;
  length 1531.169;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_40;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_306;
  to R2_35_00_1_node_741;
  length 1500.333;
  configuration ID_152;
}
object overhead_line {
  name R2_35_00_1_ol_41;
// downstream 1298.12 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_134;
  to R2_35_00_1_node_135;
  length 1334.778;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_42;
// downstream 126.32 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_317;
  to R2_35_00_1_node_319;
  length 1245.571;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_43;
// downstream 337.62 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_317;
  to R2_35_00_1_node_316;
  length 117.686;
  configuration ID_134;
}
object overhead_line {
  name R2_35_00_1_ol_44;
// downstream 19.11 kva on AS
  phases AN;
  from R2_35_00_1_node_227;
  to R2_35_00_1_node_691;
  length 153.006;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_45;
// downstream 30.64 kva on B
  phases BN;
  from R2_35_00_1_node_803;
  to R2_35_00_1_node_802;
  length 648.637;
  configuration ID_153;
}
object overhead_line {
  name R2_35_00_1_ol_46;
// downstream 14325.38 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_597;
  to R2_35_00_1_node_323;
  length 2088.095;
  configuration ID_149;
}
object overhead_line {
  name R2_35_00_1_ol_47;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_184;
  to R2_35_00_1_node_964;
  length 266.100;
  configuration ID_154;
}
object overhead_line {
  name R2_35_00_1_ol_48;
// downstream 315.31 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_815;
  to R2_35_00_1_node_362;
  length 351.028;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_49;
// downstream 197.64 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_164;
  to R2_35_00_1_node_163;
  length 392.487;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_50;
// downstream 98.59 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_163;
  to R2_35_00_1_node_162;
  length 2743.033;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_51;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_815;
  to R2_35_00_1_node_1029;
  length 81.918;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_52;
// downstream 68.33 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_163;
  to R2_35_00_1_node_982;
  length 455.126;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_53;
// downstream 11.87 kva on ABS
  phases ABCN;
  from R2_35_00_1_node_471;
  to R2_35_00_1_node_1014;
  length 15.200;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_54;
// downstream 11.87 kva on ABS
  phases ABCN;
  from R2_35_00_1_node_1014;
  to R2_35_00_1_node_589;
  length 14.493;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_55;
  phases CN;
  from R2_35_00_1_node_162;
  to R2_35_00_1_node_160;
  length 2168.223;
  configuration ID_146;
}
object overhead_line {
  name R2_35_00_1_ol_56;
// downstream 90.79 kva on A
  phases AN;
  from R2_35_00_1_node_348;
  to R2_35_00_1_node_616;
  length 658.572;
  configuration ID_148;
}
object overhead_line {
  name R2_35_00_1_ol_57;
// downstream 42.36 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_162;
  to R2_35_00_1_node_829;
  length 1303.096;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_58;
// downstream 37.68 kva on BS
  phases BN;
  from R2_35_00_1_node_982;
  to R2_35_00_1_node_156;
  length 136.110;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_59;
// downstream 31.75 kva on BS
  phases BN;
  from R2_35_00_1_node_156;
  to R2_35_00_1_node_154;
  length 742.672;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_60;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_348;
  to R2_35_00_1_node_635;
  length 722.365;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_61;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_348;
  to R2_35_00_1_node_636;
  length 175.943;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_62;
// downstream 1315.68 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_237;
  to R2_35_00_1_node_236;
  length 109.913;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_63;
// downstream 1271.04 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_236;
  to R2_35_00_1_node_238;
  length 64.840;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_64;
// downstream 44.65 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_236;
  to R2_35_00_1_node_805;
  length 102.318;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_65;
// downstream 17.21 kva on CS
  phases CN;
  from R2_35_00_1_node_846;
  to R2_35_00_1_node_841;
  length 323.053;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_66;
// downstream 137.18 kva on CS
  phases CN;
  from R2_35_00_1_node_842;
  to R2_35_00_1_node_217;
  length 106.867;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_67;
// downstream 6.98 kva on CS
  phases CN;
  from R2_35_00_1_node_217;
  to R2_35_00_1_node_845;
  length 132.974;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_68;
// downstream 130.21 kva on CS
  phases CN;
  from R2_35_00_1_node_217;
  to R2_35_00_1_node_216;
  length 220.996;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_69;
// downstream 112.62 kva on BS
  phases BN;
  from R2_35_00_1_node_335;
  to R2_35_00_1_node_334;
  length 44.435;
  configuration ID_135;
}
object overhead_line {
  name R2_35_00_1_ol_70;
// downstream 85.71 kva on B
  phases BN;
  from R2_35_00_1_node_335;
  to R2_35_00_1_node_344;
  length 2372.437;
  configuration ID_135;
}
object overhead_line {
  name R2_35_00_1_ol_71;
// downstream 1672.67 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_192;
  to R2_35_00_1_node_565;
  length 389.621;
  configuration ID_159;
}
object overhead_line {
  name R2_35_00_1_ol_72;
// downstream 9485.16 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_192;
  to R2_35_00_1_node_566;
  length 638.057;
  configuration ID_142;
}
object overhead_line {
  name R2_35_00_1_ol_73;
  phases ABCN;
  from R2_35_00_1_node_192;
  to R2_35_00_1_node_181;
  length 227.349;
  configuration ID_142;
}
object overhead_line {
  name R2_35_00_1_ol_74;
// downstream 42.43 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_189;
  to R2_35_00_1_node_800;
  length 577.574;
  configuration ID_136;
}
object overhead_line {
  name R2_35_00_1_ol_75;
// downstream 14.08 kva on B
  phases BN;
  from R2_35_00_1_node_800;
  to R2_35_00_1_node_801;
  length 1486.324;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_76;
// downstream 188.34 kva on C
  phases CN;
  from R2_35_00_1_node_362;
  to R2_35_00_1_node_361;
  length 1232.558;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_77;
// downstream 107.93 kva on BS
  phases BN;
  from R2_35_00_1_node_362;
  to R2_35_00_1_node_364;
  length 545.830;
  configuration ID_153;
}
object overhead_line {
  name R2_35_00_1_ol_78;
// downstream 14.34 kva on A
  phases AN;
  from R2_35_00_1_node_616;
  to R2_35_00_1_node_615;
  length 1078.324;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_79;
// downstream 69.29 kva on A
  phases AN;
  from R2_35_00_1_node_616;
  to R2_35_00_1_node_346;
  length 371.273;
  configuration ID_148;
}
object overhead_line {
  name R2_35_00_1_ol_80;
// downstream 1256.96 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_238;
  to R2_35_00_1_node_239;
  length 563.886;
  configuration ID_134;
}
object overhead_line {
  name R2_35_00_1_ol_81;
// downstream 23.46 kva on B
  phases BN;
  from R2_35_00_1_node_805;
  to R2_35_00_1_node_806;
  length 840.280;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_82;
// downstream 86.03 kva on CS
  phases CN;
  from R2_35_00_1_node_216;
  to R2_35_00_1_node_210;
  length 322.164;
  configuration ID_146;
}
object overhead_line {
  name R2_35_00_1_ol_83;
// downstream 25.58 kva on CS
  phases CN;
  from R2_35_00_1_node_216;
  to R2_35_00_1_node_990;
  length 364.570;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_84;
// downstream 2647.27 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_328;
  to R2_35_00_1_node_330;
  length 1320.912;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_85;
// downstream 18.60 kva on CS
  phases CN;
  from R2_35_00_1_node_216;
  to R2_35_00_1_node_847;
  length 248.806;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_86;
// downstream 51.62 kva on B
  phases BN;
  from R2_35_00_1_node_334;
  to R2_35_00_1_node_329;
  length 1395.822;
  configuration ID_153;
}
object overhead_line {
  name R2_35_00_1_ol_87;
// downstream 64.59 kva on B
  phases BN;
  from R2_35_00_1_node_344;
  to R2_35_00_1_node_345;
  length 285.947;
  configuration ID_135;
}
object overhead_line {
  name R2_35_00_1_ol_88;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_344;
  to R2_35_00_1_node_619;
  length 365.297;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_89;
// downstream 82.23 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_193;
  to R2_35_00_1_node_900;
  length 274.393;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_90;
// downstream 1566.62 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_193;
  to R2_35_00_1_node_76;
  length 3164.859;
  configuration ID_159;
}
object overhead_line {
  name R2_35_00_1_ol_91;
// downstream 9402.82 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_195;
  to R2_35_00_1_node_196;
  length 280.388;
  configuration ID_142;
}
object overhead_line {
  name R2_35_00_1_ol_92;
// downstream 82.34 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_195;
  to R2_35_00_1_node_941;
  length 249.047;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_93;
// downstream 95.33 kva on C
  phases CN;
  from R2_35_00_1_node_361;
  to R2_35_00_1_node_360;
  length 749.182;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_94;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_364;
  to R2_35_00_1_node_817;
  length 94.861;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_95;
// downstream 100.89 kva on BS
  phases BN;
  from R2_35_00_1_node_364;
  to R2_35_00_1_node_365;
  length 142.631;
  configuration ID_153;
}
object overhead_line {
  name R2_35_00_1_ol_96;
// downstream 54.95 kva on A
  phases AN;
  from R2_35_00_1_node_346;
  to R2_35_00_1_node_1011;
  length 914.508;
  configuration ID_148;
}
object overhead_line {
  name R2_35_00_1_ol_97;
// downstream 14.34 kva on A
  phases AN;
  from R2_35_00_1_node_346;
  to R2_35_00_1_node_7;
  length 1775.353;
  configuration ID_148;
}
object overhead_line {
  name R2_35_00_1_ol_98;
// downstream 83.74 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_239;
  to R2_35_00_1_node_804;
  length 691.187;
  configuration ID_134;
}
object overhead_line {
  name R2_35_00_1_ol_99;
// downstream 1173.21 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_239;
  to R2_35_00_1_node_240;
  length 1448.361;
  configuration ID_134;
}
object overhead_line {
  name R2_35_00_1_ol_100;
// downstream 14.08 kva on B
  phases BN;
  from R2_35_00_1_node_503;
  to R2_35_00_1_node_790;
  length 1719.550;
  configuration ID_135;
}
object overhead_line {
  name R2_35_00_1_ol_101;
// downstream 11518.24 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_185;
  to R2_35_00_1_node_186;
  length 358.219;
  configuration ID_161;
}
object overhead_line {
  name R2_35_00_1_ol_102;
// downstream 6.98 kva on CS
  phases CN;
  from R2_35_00_1_node_210;
  to R2_35_00_1_node_844;
  length 143.951;
  configuration ID_146;
}
object overhead_line {
  name R2_35_00_1_ol_103;
// downstream 39.53 kva on CS
  phases CN;
  from R2_35_00_1_node_210;
  to R2_35_00_1_node_881;
  length 528.169;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_104;
// downstream 32.55 kva on CS
  phases CN;
  from R2_35_00_1_node_210;
  to R2_35_00_1_node_843;
  length 545.258;
  configuration ID_146;
}
object overhead_line {
  name R2_35_00_1_ol_105;
// downstream 6.98 kva on CS
  phases CN;
  from R2_35_00_1_node_990;
  to R2_35_00_1_node_849;
  length 198.573;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_106;
// downstream 6.98 kva on CS
  phases CN;
  from R2_35_00_1_node_990;
  to R2_35_00_1_node_848;
  length 292.895;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_107;
// downstream 61.00 kva on BS
  phases BN;
  from R2_35_00_1_node_475;
  to R2_35_00_1_node_333;
  length 515.661;
  configuration ID_135;
}
object overhead_line {
  name R2_35_00_1_ol_108;
// downstream 61.00 kva on BS
  phases BN;
  from R2_35_00_1_node_333;
  to R2_35_00_1_node_331;
  length 2744.084;
  configuration ID_153;
}
object overhead_line {
  name R2_35_00_1_ol_109;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_331;
  to R2_35_00_1_node_622;
  length 100.337;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_110;
// downstream 30.50 kva on BS
  phases BN;
  from R2_35_00_1_node_331;
  to R2_35_00_1_node_332;
  length 335.793;
  configuration ID_153;
}
object overhead_line {
  name R2_35_00_1_ol_111;
// downstream 44.58 kva on B
  phases BN;
  from R2_35_00_1_node_329;
  to R2_35_00_1_node_325;
  length 1288.554;
  configuration ID_153;
}
object overhead_line {
  name R2_35_00_1_ol_112;
  phases AN;
  from R2_35_00_1_node_185;
  to R2_35_00_1_node_182;
  length 38.668;
  configuration ID_162;
}
object overhead_line {
  name R2_35_00_1_ol_113;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_329;
  to R2_35_00_1_node_623;
  length 598.791;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_114;
// downstream 45.82 kva on B
  phases BN;
  from R2_35_00_1_node_345;
  to R2_35_00_1_node_351;
  length 506.697;
  configuration ID_135;
}
object overhead_line {
  name R2_35_00_1_ol_115;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_345;
  to R2_35_00_1_node_618;
  length 447.655;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_116;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_345;
  to R2_35_00_1_node_620;
  length 462.813;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_117;
// downstream 9344.52 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_196;
  to R2_35_00_1_node_204;
  length 1030.131;
  configuration ID_142;
}
object overhead_line {
  name R2_35_00_1_ol_118;
// downstream 58.29 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_196;
  to R2_35_00_1_node_579;
  length 70.765;
  configuration ID_163;
}
object overhead_line {
  name R2_35_00_1_ol_119;
// downstream 67.43 kva on C
  phases CN;
  from R2_35_00_1_node_477;
  to R2_35_00_1_node_355;
  length 1341.130;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_120;
// downstream 13.95 kva on C
  phases CN;
  from R2_35_00_1_node_355;
  to R2_35_00_1_node_633;
  length 801.153;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_121;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_355;
  to R2_35_00_1_node_632;
  length 63.560;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_122;
// downstream 25.58 kva on C
  phases CN;
  from R2_35_00_1_node_355;
  to R2_35_00_1_node_634;
  length 896.648;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_123;
// downstream 67.43 kva on C
  phases CN;
  from R2_35_00_1_node_360;
  to R2_35_00_1_node_359;
  length 355.185;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_124;
// downstream 13.95 kva on C
  phases CN;
  from R2_35_00_1_node_360;
  to R2_35_00_1_node_611;
  length 713.071;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_125;
// downstream 82.12 kva on BS
  phases BN;
  from R2_35_00_1_node_365;
  to R2_35_00_1_node_809;
  length 402.049;
  configuration ID_153;
}
object overhead_line {
  name R2_35_00_1_ol_126;
// downstream 18.77 kva on BS
  phases BN;
  from R2_35_00_1_node_365;
  to R2_35_00_1_node_292;
  length 524.495;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_127;
// downstream 60.14 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_804;
  to R2_35_00_1_node_215;
  length 1055.625;
  configuration ID_136;
}
object overhead_line {
  name R2_35_00_1_ol_128;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_215;
  to R2_35_00_1_node_214;
  length 48.988;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_129;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_214;
  to R2_35_00_1_node_213;
  length 153.089;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_130;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_213;
  to R2_35_00_1_node_209;
  length 198.781;
  configuration ID_164;
}
object overhead_line {
  name R2_35_00_1_ol_131;
// downstream 57.09 kva on CS
  phases CN;
  from R2_35_00_1_node_511;
  to R2_35_00_1_node_327;
  length 37.112;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_132;
// downstream 1133.29 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_240;
  to R2_35_00_1_node_584;
  length 265.801;
  configuration ID_134;
}
object overhead_line {
  name R2_35_00_1_ol_133;
// downstream 23.36 kva on BC
  phases BCN;
  from R2_35_00_1_node_240;
  to R2_35_00_1_node_232;
  length 100.568;
  configuration ID_165;
}
object overhead_line {
  name R2_35_00_1_ol_134;
// downstream 6.98 kva on CS
  phases CN;
  from R2_35_00_1_node_881;
  to R2_35_00_1_node_882;
  length 268.778;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_135;
// downstream 13.95 kva on CS
  phases CN;
  from R2_35_00_1_node_881;
  to R2_35_00_1_node_912;
  length 352.446;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_136;
// downstream 6.98 kva on CS
  phases CN;
  from R2_35_00_1_node_843;
  to R2_35_00_1_node_980;
  length 176.665;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_137;
// downstream 11.73 kva on BS
  phases BN;
  from R2_35_00_1_node_332;
  to R2_35_00_1_node_934;
  length 282.355;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_138;
// downstream 7.04 kva on BS
  phases BN;
  from R2_35_00_1_node_332;
  to R2_35_00_1_node_935;
  length 571.651;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_139;
// downstream 11.73 kva on BS
  phases BN;
  from R2_35_00_1_node_332;
  to R2_35_00_1_node_621;
  length 115.719;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_140;
// downstream 57.09 kva on CS
  phases CN;
  from R2_35_00_1_node_327;
  to R2_35_00_1_node_197;
  length 1271.908;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_141;
// downstream 23.46 kva on B
  phases BN;
  from R2_35_00_1_node_325;
  to R2_35_00_1_node_625;
  length 1469.104;
  configuration ID_153;
}
object overhead_line {
  name R2_35_00_1_ol_142;
// downstream 14.08 kva on B
  phases BN;
  from R2_35_00_1_node_325;
  to R2_35_00_1_node_624;
  length 392.033;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_143;
// downstream 38.78 kva on B
  phases BN;
  from R2_35_00_1_node_351;
  to R2_35_00_1_node_937;
  length 283.395;
  configuration ID_135;
}
object overhead_line {
  name R2_35_00_1_ol_144;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_351;
  to R2_35_00_1_node_617;
  length 310.681;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_145;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_478;
  to R2_35_00_1_node_79;
  length 1074.261;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_146;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_79;
  to R2_35_00_1_node_658;
  length 1415.601;
  configuration ID_162;
}
object overhead_line {
  name R2_35_00_1_ol_147;
// downstream 1524.15 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_497;
  to R2_35_00_1_node_764;
  length 10.000;
  configuration ID_159;
}
object overhead_line {
  name R2_35_00_1_ol_148;
// downstream 1524.15 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_764;
  to R2_35_00_1_node_576;
  length 10.000;
  configuration ID_159;
}
object overhead_line {
  name R2_35_00_1_ol_149;
// downstream 11571.64 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_323;
  to R2_35_00_1_node_183;
  length 1191.909;
  configuration ID_149;
}
object overhead_line {
  name R2_35_00_1_ol_150;
// downstream 6.98 kva on CS
  phases CN;
  from R2_35_00_1_node_197;
  to R2_35_00_1_node_948;
  length 475.778;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_151;
// downstream 1098.99 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_75;
  to R2_35_00_1_node_77;
  length 2435.089;
  configuration ID_159;
}
object overhead_line {
  name R2_35_00_1_ol_152;
// downstream 425.16 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_75;
  to R2_35_00_1_node_555;
  length 10.000;
  configuration ID_159;
}
object overhead_line {
  name R2_35_00_1_ol_153;
// downstream 103.52 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_204;
  to R2_35_00_1_node_205;
  length 1034.434;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_154;
// downstream 9064.42 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_204;
  to R2_35_00_1_node_206;
  length 129.973;
  configuration ID_142;
}
object overhead_line {
  name R2_35_00_1_ol_155;
// downstream 62.78 kva on C
  phases CN;
  from R2_35_00_1_node_359;
  to R2_35_00_1_node_610;
  length 320.557;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_156;
// downstream 4.65 kva on C
  phases CN;
  from R2_35_00_1_node_359;
  to R2_35_00_1_node_363;
  length 97.583;
  configuration ID_146;
}
object overhead_line {
  name R2_35_00_1_ol_157;
// downstream 70.39 kva on BS
  phases BN;
  from R2_35_00_1_node_809;
  to R2_35_00_1_node_366;
  length 117.966;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_158;
// downstream 63.35 kva on BS
  phases BN;
  from R2_35_00_1_node_366;
  to R2_35_00_1_node_367;
  length 251.122;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_159;
// downstream 43.14 kva on CS
  phases CN;
  from R2_35_00_1_node_197;
  to R2_35_00_1_node_198;
  length 515.740;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_160;
// downstream 7.04 kva on BS
  phases BN;
  from R2_35_00_1_node_366;
  to R2_35_00_1_node_811;
  length 779.408;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_161;
// downstream 11.73 kva on BS
  phases BN;
  from R2_35_00_1_node_292;
  to R2_35_00_1_node_924;
  length 357.375;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_162;
// downstream 7.04 kva on BS
  phases BN;
  from R2_35_00_1_node_292;
  to R2_35_00_1_node_929;
  length 221.758;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_163;
// downstream 1043.48 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_241;
  to R2_35_00_1_node_246;
  length 740.284;
  configuration ID_166;
}
object overhead_line {
  name R2_35_00_1_ol_164;
// downstream 23.36 kva on BC
  phases BCN;
  from R2_35_00_1_node_232;
  to R2_35_00_1_node_791;
  length 1240.485;
  configuration ID_167;
}
object overhead_line {
  name R2_35_00_1_ol_165;
// downstream 25.81 kva on B
  phases BN;
  from R2_35_00_1_node_937;
  to R2_35_00_1_node_354;
  length 496.302;
  configuration ID_135;
}
object overhead_line {
  name R2_35_00_1_ol_166;
// downstream 234.52 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_77;
  to R2_35_00_1_node_74;
  length 248.376;
  configuration ID_151;
}
object overhead_line {
  name R2_35_00_1_ol_167;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_330;
  to R2_35_00_1_node_960;
  length 100.468;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_168;
  phases ABCN;
  from R2_35_00_1_node_77;
  to R2_35_00_1_node_563;
  length 219.301;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_169;
// downstream 864.47 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_77;
  to R2_35_00_1_node_571;
  length 499.408;
  configuration ID_151;
}
object overhead_line {
  name R2_35_00_1_ol_170;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_73;
  to R2_35_00_1_node_659;
  length 920.641;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_171;
// downstream 389.86 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_73;
  to R2_35_00_1_node_68;
  length 3473.895;
  configuration ID_151;
}
object overhead_line {
  name R2_35_00_1_ol_172;
// downstream 11.73 kva on BS
  phases BN;
  from R2_35_00_1_node_205;
  to R2_35_00_1_node_686;
  length 199.040;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_173;
// downstream 91.79 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_205;
  to R2_35_00_1_node_687;
  length 2201.637;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_174;
// downstream 157.74 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_464;
  to R2_35_00_1_node_203;
  length 35.681;
  configuration ID_151;
}
object overhead_line {
  name R2_35_00_1_ol_175;
// downstream 157.74 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_203;
  to R2_35_00_1_node_202;
  length 1158.775;
  configuration ID_151;
}
object overhead_line {
  name R2_35_00_1_ol_176;
// downstream 55.80 kva on C
  phases CN;
  from R2_35_00_1_node_610;
  to R2_35_00_1_node_358;
  length 174.303;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_177;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_358;
  to R2_35_00_1_node_613;
  length 52.221;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_178;
// downstream 48.83 kva on C
  phases CN;
  from R2_35_00_1_node_358;
  to R2_35_00_1_node_357;
  length 424.157;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_179;
// downstream 4.65 kva on C
  phases CN;
  from R2_35_00_1_node_363;
  to R2_35_00_1_node_612;
  length 477.727;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_180;
// downstream 42.23 kva on BS
  phases BN;
  from R2_35_00_1_node_367;
  to R2_35_00_1_node_901;
  length 208.119;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_181;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_367;
  to R2_35_00_1_node_810;
  length 66.590;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_182;
// downstream 14.08 kva on B
  phases BN;
  from R2_35_00_1_node_367;
  to R2_35_00_1_node_641;
  length 743.909;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_183;
// downstream 28.16 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_246;
  to R2_35_00_1_node_887;
  length 735.188;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_184;
// downstream 994.14 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_246;
  to R2_35_00_1_node_247;
  length 475.903;
  configuration ID_166;
}
object overhead_line {
  name R2_35_00_1_ol_185;
// downstream 89.81 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_447;
  to R2_35_00_1_node_225;
  length 259.463;
  configuration ID_134;
}
object overhead_line {
  name R2_35_00_1_ol_186;
// downstream 89.81 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_225;
  to R2_35_00_1_node_221;
  length 195.679;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_187;
// downstream 52.25 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_221;
  to R2_35_00_1_node_786;
  length 703.726;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_188;
// downstream 37.56 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_221;
  to R2_35_00_1_node_200;
  length 1930.916;
  configuration ID_169;
}
object overhead_line {
  name R2_35_00_1_ol_189;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_354;
  to R2_35_00_1_node_640;
  length 98.992;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_190;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_354;
  to R2_35_00_1_node_639;
  length 751.933;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_191;
// downstream 59.22 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_74;
  to R2_35_00_1_node_663;
  length 268.252;
  configuration ID_151;
}
object overhead_line {
  name R2_35_00_1_ol_192;
// downstream 175.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_74;
  to R2_35_00_1_node_72;
  length 428.101;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_193;
// downstream 11419.32 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_186;
  to R2_35_00_1_node_187;
  length 121.425;
  configuration ID_161;
}
object overhead_line {
  name R2_35_00_1_ol_194;
// downstream 788.44 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_80;
  to R2_35_00_1_node_81;
  length 663.289;
  configuration ID_151;
}
object overhead_line {
  name R2_35_00_1_ol_195;
// downstream 63.46 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_80;
  to R2_35_00_1_node_664;
  length 1290.921;
  configuration ID_151;
}
object overhead_line {
  name R2_35_00_1_ol_196;
// downstream 157.62 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_68;
  to R2_35_00_1_node_66;
  length 916.619;
  configuration ID_151;
}
object overhead_line {
  name R2_35_00_1_ol_197;
// downstream 209.65 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_68;
  to R2_35_00_1_node_67;
  length 1297.923;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_198;
// downstream 138.82 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_202;
  to R2_35_00_1_node_201;
  length 1420.697;
  configuration ID_151;
}
object overhead_line {
  name R2_35_00_1_ol_199;
// downstream 30.23 kva on C
  phases CN;
  from R2_35_00_1_node_357;
  to R2_35_00_1_node_608;
  length 744.797;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_200;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_357;
  to R2_35_00_1_node_609;
  length 318.811;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_201;
// downstream 14.34 kva on A
  phases AN;
  from R2_35_00_1_node_501;
  to R2_35_00_1_node_795;
  length 595.182;
  configuration ID_162;
}
object overhead_line {
  name R2_35_00_1_ol_202;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_357;
  to R2_35_00_1_node_614;
  length 578.891;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_203;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_901;
  to R2_35_00_1_node_903;
  length 325.799;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_204;
// downstream 23.46 kva on BS
  phases BN;
  from R2_35_00_1_node_901;
  to R2_35_00_1_node_902;
  length 362.262;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_205;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_887;
  to R2_35_00_1_node_888;
  length 203.674;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_206;
// downstream 988.20 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_247;
  to R2_35_00_1_node_250;
  length 1258.558;
  configuration ID_166;
}
object overhead_line {
  name R2_35_00_1_ol_207;
// downstream 30.53 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_200;
  to R2_35_00_1_node_787;
  length 441.724;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_208;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_200;
  to R2_35_00_1_node_788;
  length 189.054;
  configuration ID_135;
}
object overhead_line {
  name R2_35_00_1_ol_209;
// downstream 168.26 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_72;
  to R2_35_00_1_node_71;
  length 1522.828;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_210;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_72;
  to R2_35_00_1_node_662;
  length 275.034;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_211;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_795;
  to R2_35_00_1_node_194;
  length 47.857;
  configuration ID_138;
}
object overhead_line {
  name R2_35_00_1_ol_212;
// downstream 296.50 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_81;
  to R2_35_00_1_node_88;
  length 773.992;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_213;
// downstream 435.45 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_81;
  to R2_35_00_1_node_592;
  length 2187.178;
  configuration ID_151;
}
object overhead_line {
  name R2_35_00_1_ol_214;
// downstream 56.49 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_81;
  to R2_35_00_1_node_666;
  length 2087.625;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_215;
// downstream 28.16 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_664;
  to R2_35_00_1_node_665;
  length 174.193;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_216;
// downstream 122.31 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_66;
  to R2_35_00_1_node_64;
  length 442.830;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_217;
// downstream 91.79 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_64;
  to R2_35_00_1_node_63;
  length 1341.280;
  configuration ID_151;
}
object overhead_line {
  name R2_35_00_1_ol_218;
// downstream 30.53 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_64;
  to R2_35_00_1_node_65;
  length 383.300;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_219;
// downstream 117.86 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_67;
  to R2_35_00_1_node_661;
  length 2510.212;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_220;
// downstream 91.79 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_67;
  to R2_35_00_1_node_660;
  length 1627.129;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_221;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_194;
  to R2_35_00_1_node_796;
  length 397.247;
  configuration ID_162;
}
object overhead_line {
  name R2_35_00_1_ol_222;
// downstream 68.22 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_201;
  to R2_35_00_1_node_685;
  length 67.159;
  configuration ID_134;
}
object overhead_line {
  name R2_35_00_1_ol_223;
// downstream 47.04 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_685;
  to R2_35_00_1_node_684;
  length 1894.165;
  configuration ID_151;
}
object overhead_line {
  name R2_35_00_1_ol_224;
// downstream 963.60 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_250;
  to R2_35_00_1_node_253;
  length 588.554;
  configuration ID_166;
}
object overhead_line {
  name R2_35_00_1_ol_225;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_250;
  to R2_35_00_1_node_785;
  length 233.411;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_226;
// downstream 130.37 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_71;
  to R2_35_00_1_node_70;
  length 245.825;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_227;
// downstream 176.45 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_88;
  to R2_35_00_1_node_90;
  length 1950.992;
  configuration ID_136;
}
object overhead_line {
  name R2_35_00_1_ol_228;
// downstream 120.05 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_88;
  to R2_35_00_1_node_667;
  length 1080.955;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_229;
// downstream 435.45 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_592;
  to R2_35_00_1_node_82;
  length 454.833;
  configuration ID_151;
}
object overhead_line {
  name R2_35_00_1_ol_230;
// downstream 11.63 kva on CS
  phases CN;
  from R2_35_00_1_node_198;
  to R2_35_00_1_node_792;
  length 730.362;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_231;
// downstream 141.21 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_82;
  to R2_35_00_1_node_83;
  length 628.650;
  configuration ID_151;
}
object overhead_line {
  name R2_35_00_1_ol_232;
// downstream 223.63 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_82;
  to R2_35_00_1_node_86;
  length 620.474;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_233;
  phases ABCN;
  from R2_35_00_1_node_63;
  to R2_35_00_1_node_585;
  length 908.778;
  configuration ID_151;
}
object overhead_line {
  name R2_35_00_1_ol_234;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_63;
  to R2_35_00_1_node_574;
  length 63.832;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_235;
// downstream 58.88 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_253;
  to R2_35_00_1_node_793;
  length 91.340;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_236;
// downstream 904.72 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_253;
  to R2_35_00_1_node_257;
  length 899.525;
  configuration ID_166;
}
object overhead_line {
  name R2_35_00_1_ol_237;
// downstream 112.56 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_70;
  to R2_35_00_1_node_69;
  length 580.167;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_238;
// downstream 2729.15 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_323;
  to R2_35_00_1_node_324;
  length 1987.081;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_239;
// downstream 19.89 kva on CS
  phases CN;
  from R2_35_00_1_node_198;
  to R2_35_00_1_node_199;
  length 270.906;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_240;
// downstream 36.80 kva on AC
  phases ABCN;
  from R2_35_00_1_node_90;
  to R2_35_00_1_node_92;
  length 227.615;
  configuration ID_136;
}
object overhead_line {
  name R2_35_00_1_ol_241;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_83;
  to R2_35_00_1_node_568;
  length 229.338;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_242;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_86;
  to R2_35_00_1_node_668;
  length 615.081;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_243;
// downstream 192.86 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_86;
  to R2_35_00_1_node_95;
  length 3355.830;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_244;
// downstream 23.57 kva on AC
  phases ACN;
  from R2_35_00_1_node_793;
  to R2_35_00_1_node_784;
  length 102.608;
  configuration ID_172;
}
object overhead_line {
  name R2_35_00_1_ol_245;
// downstream 68.43 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_257;
  to R2_35_00_1_node_782;
  length 1123.348;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_246;
// downstream 817.44 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_257;
  to R2_35_00_1_node_259;
  length 610.277;
  configuration ID_166;
}
object overhead_line {
  name R2_35_00_1_ol_247;
// downstream 2591.94 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_507;
  to R2_35_00_1_node_850;
  length 33.000;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_248;
// downstream 36.80 kva on AC
  phases ACN;
  from R2_35_00_1_node_92;
  to R2_35_00_1_node_99;
  length 2319.925;
  configuration ID_173;
}
object overhead_line {
  name R2_35_00_1_ol_249;
// downstream 16.53 kva on AC
  phases ACN;
  from R2_35_00_1_node_99;
  to R2_35_00_1_node_103;
  length 1334.412;
  configuration ID_173;
}
object overhead_line {
  name R2_35_00_1_ol_250;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_99;
  to R2_35_00_1_node_1028;
  length 92.830;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_251;
// downstream 97.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_496;
  to R2_35_00_1_node_676;
  length 1008.109;
  configuration ID_136;
}
object overhead_line {
  name R2_35_00_1_ol_252;
// downstream 61.99 kva on AC
  phases ACN;
  from R2_35_00_1_node_676;
  to R2_35_00_1_node_89;
  length 896.103;
  configuration ID_174;
}
object overhead_line {
  name R2_35_00_1_ol_253;
// downstream 9.43 kva on AC
  phases ACN;
  from R2_35_00_1_node_89;
  to R2_35_00_1_node_244;
  length 1701.432;
  configuration ID_174;
}
object overhead_line {
  name R2_35_00_1_ol_254;
// downstream 2591.94 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_850;
  to R2_35_00_1_node_580;
  length 31.767;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_255;
// downstream 59.29 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_95;
  to R2_35_00_1_node_671;
  length 1044.061;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_256;
// downstream 58.19 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_95;
  to R2_35_00_1_node_670;
  length 282.757;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_257;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_499;
  to R2_35_00_1_node_783;
  length 603.953;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_258;
// downstream 47.25 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_259;
  to R2_35_00_1_node_851;
  length 296.531;
  configuration ID_134;
}
object overhead_line {
  name R2_35_00_1_ol_259;
// downstream 770.19 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_259;
  to R2_35_00_1_node_271;
  length 740.528;
  configuration ID_166;
}
object overhead_line {
  name R2_35_00_1_ol_260;
// downstream 2.39 kva on A
  phases AN;
  from R2_35_00_1_node_103;
  to R2_35_00_1_node_109;
  length 1102.508;
  configuration ID_138;
}
object overhead_line {
  name R2_35_00_1_ol_261;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_482;
  to R2_35_00_1_node_84;
  length 2220.756;
  configuration ID_138;
}
object overhead_line {
  name R2_35_00_1_ol_262;
// downstream 9.43 kva on AC
  phases ACN;
  from R2_35_00_1_node_244;
  to R2_35_00_1_node_242;
  length 122.546;
  configuration ID_175;
}
object overhead_line {
  name R2_35_00_1_ol_263;
// downstream 9.43 kva on AC
  phases ACN;
  from R2_35_00_1_node_242;
  to R2_35_00_1_node_675;
  length 1147.711;
  configuration ID_174;
}
object overhead_line {
  name R2_35_00_1_ol_264;
// downstream 43.01 kva on A
  phases AN;
  from R2_35_00_1_node_481;
  to R2_35_00_1_node_93;
  length 688.325;
  configuration ID_138;
}
object overhead_line {
  name R2_35_00_1_ol_265;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_93;
  to R2_35_00_1_node_674;
  length 382.048;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_266;
// downstream 596.95 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_337;
  to R2_35_00_1_node_350;
  length 2759.503;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_267;
// downstream 31.06 kva on A
  phases AN;
  from R2_35_00_1_node_93;
  to R2_35_00_1_node_94;
  length 400.051;
  configuration ID_138;
}
object overhead_line {
  name R2_35_00_1_ol_268;
// downstream 4.78 kva on A
  phases AN;
  from R2_35_00_1_node_480;
  to R2_35_00_1_node_672;
  length 1635.043;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_269;
// downstream 453.29 kva on ABS
  phases ABCN;
  from R2_35_00_1_node_271;
  to R2_35_00_1_node_269;
  length 255.212;
  configuration ID_159;
}
object overhead_line {
  name R2_35_00_1_ol_270;
  phases ABCN;
  from R2_35_00_1_node_271;
  to R2_35_00_1_node_288;
  length 154.786;
  configuration ID_166;
}
object overhead_line {
  name R2_35_00_1_ol_271;
// downstream 316.90 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_271;
  to R2_35_00_1_node_596;
  length 226.323;
  configuration ID_159;
}
object overhead_line {
  name R2_35_00_1_ol_272;
// downstream 2.39 kva on A
  phases AN;
  from R2_35_00_1_node_94;
  to R2_35_00_1_node_673;
  length 943.630;
  configuration ID_147;
}
object overhead_line {
  name R2_35_00_1_ol_273;
// downstream 28.67 kva on A
  phases AN;
  from R2_35_00_1_node_94;
  to R2_35_00_1_node_102;
  length 2009.393;
  configuration ID_138;
}
object overhead_line {
  name R2_35_00_1_ol_274;
// downstream 1609.88 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_337;
  to R2_35_00_1_node_234;
  length 753.696;
  configuration ID_139;
}
object overhead_line {
  name R2_35_00_1_ol_275;
// downstream 453.29 kva on ABS
  phases ABN;
  from R2_35_00_1_node_508;
  to R2_35_00_1_node_265;
  length 1094.266;
  configuration ID_176;
}
object overhead_line {
  name R2_35_00_1_ol_276;
// downstream 414.51 kva on ABS
  phases ABN;
  from R2_35_00_1_node_265;
  to R2_35_00_1_node_263;
  length 558.369;
  configuration ID_176;
}
object overhead_line {
  name R2_35_00_1_ol_277;
// downstream 25.81 kva on BS
  phases BN;
  from R2_35_00_1_node_265;
  to R2_35_00_1_node_864;
  length 1342.259;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_278;
// downstream 316.90 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_596;
  to R2_35_00_1_node_272;
  length 309.877;
  configuration ID_159;
}
object overhead_line {
  name R2_35_00_1_ol_279;
// downstream 316.90 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_272;
  to R2_35_00_1_node_274;
  length 85.510;
  configuration ID_166;
}
object overhead_line {
  name R2_35_00_1_ol_280;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_274;
  to R2_35_00_1_node_778;
  length 396.334;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_281;
// downstream 309.93 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_274;
  to R2_35_00_1_node_273;
  length 216.539;
  configuration ID_166;
}
object overhead_line {
  name R2_35_00_1_ol_282;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_102;
  to R2_35_00_1_node_885;
  length 51.136;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_283;
// downstream 4.78 kva on A
  phases AN;
  from R2_35_00_1_node_102;
  to R2_35_00_1_node_108;
  length 1749.997;
  configuration ID_138;
}
object overhead_line {
  name R2_35_00_1_ol_284;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_102;
  to R2_35_00_1_node_886;
  length 644.113;
  configuration ID_147;
}
object overhead_line {
  name R2_35_00_1_ol_285;
// downstream 385.11 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_337;
  to R2_35_00_1_node_343;
  length 322.415;
  configuration ID_139;
}
object overhead_line {
  name R2_35_00_1_ol_286;
// downstream 390.90 kva on ABS
  phases ABN;
  from R2_35_00_1_node_263;
  to R2_35_00_1_node_270;
  length 746.520;
  configuration ID_176;
}
object overhead_line {
  name R2_35_00_1_ol_287;
// downstream 4.65 kva on C
  phases CN;
  from R2_35_00_1_node_273;
  to R2_35_00_1_node_777;
  length 408.470;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_288;
// downstream 305.28 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_273;
  to R2_35_00_1_node_275;
  length 157.502;
  configuration ID_166;
}
object overhead_line {
  name R2_35_00_1_ol_289;
// downstream 42.37 kva on AB
  phases ABN;
  from R2_35_00_1_node_270;
  to R2_35_00_1_node_865;
  length 155.564;
  configuration ID_177;
}
object overhead_line {
  name R2_35_00_1_ol_290;
// downstream 204.09 kva on ABS
  phases ABN;
  from R2_35_00_1_node_270;
  to R2_35_00_1_node_290;
  length 327.407;
  configuration ID_177;
}
object overhead_line {
  name R2_35_00_1_ol_291;
// downstream 124.17 kva on AB
  phases ABN;
  from R2_35_00_1_node_270;
  to R2_35_00_1_node_268;
  length 800.954;
  configuration ID_177;
}
object overhead_line {
  name R2_35_00_1_ol_292;
// downstream 305.28 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_275;
  to R2_35_00_1_node_278;
  length 347.832;
  configuration ID_159;
}
object overhead_line {
  name R2_35_00_1_ol_293;
// downstream 187.42 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_278;
  to R2_35_00_1_node_276;
  length 93.590;
  configuration ID_159;
}
object overhead_line {
  name R2_35_00_1_ol_294;
// downstream 82.26 kva on B
  phases BN;
  from R2_35_00_1_node_502;
  to R2_35_00_1_node_180;
  length 1290.199;
  configuration ID_153;
}
object overhead_line {
  name R2_35_00_1_ol_295;
// downstream 117.86 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_278;
  to R2_35_00_1_node_297;
  length 2039.518;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_296;
// downstream 24.71 kva on B
  phases BN;
  from R2_35_00_1_node_865;
  to R2_35_00_1_node_260;
  length 197.772;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_297;
// downstream 24.71 kva on B
  phases BN;
  from R2_35_00_1_node_260;
  to R2_35_00_1_node_258;
  length 978.792;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_298;
// downstream 198.15 kva on ABS
  phases ABN;
  from R2_35_00_1_node_290;
  to R2_35_00_1_node_293;
  length 851.975;
  configuration ID_177;
}
object overhead_line {
  name R2_35_00_1_ol_299;
// downstream 105.13 kva on A
  phases ABN;
  from R2_35_00_1_node_268;
  to R2_35_00_1_node_267;
  length 475.817;
  configuration ID_177;
}
object overhead_line {
  name R2_35_00_1_ol_300;
// downstream 187.42 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_276;
  to R2_35_00_1_node_277;
  length 301.185;
  configuration ID_166;
}
object overhead_line {
  name R2_35_00_1_ol_301;
// downstream 187.42 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_277;
  to R2_35_00_1_node_279;
  length 419.823;
  configuration ID_159;
}
object overhead_line {
  name R2_35_00_1_ol_302;
// downstream 37.68 kva on B
  phases BN;
  from R2_35_00_1_node_180;
  to R2_35_00_1_node_803;
  length 96.066;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_303;
// downstream 175.47 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_279;
  to R2_35_00_1_node_280;
  length 477.671;
  configuration ID_159;
}
object overhead_line {
  name R2_35_00_1_ol_304;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_279;
  to R2_35_00_1_node_776;
  length 157.914;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_305;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_297;
  to R2_35_00_1_node_781;
  length 401.156;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_306;
// downstream 47.25 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_297;
  to R2_35_00_1_node_298;
  length 76.321;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_307;
// downstream 12.98 kva on B
  phases BN;
  from R2_35_00_1_node_258;
  to R2_35_00_1_node_255;
  length 334.719;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_308;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_258;
  to R2_35_00_1_node_910;
  length 535.978;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_309;
// downstream 125.54 kva on ABS
  phases ABN;
  from R2_35_00_1_node_293;
  to R2_35_00_1_node_294;
  length 253.281;
  configuration ID_177;
}
object overhead_line {
  name R2_35_00_1_ol_310;
// downstream 44.58 kva on B
  phases BN;
  from R2_35_00_1_node_180;
  to R2_35_00_1_node_179;
  length 788.601;
  configuration ID_153;
}
object overhead_line {
  name R2_35_00_1_ol_311;
// downstream 69.29 kva on A
  phases AN;
  from R2_35_00_1_node_267;
  to R2_35_00_1_node_266;
  length 744.631;
  configuration ID_162;
}
object overhead_line {
  name R2_35_00_1_ol_312;
// downstream 35.84 kva on A
  phases AN;
  from R2_35_00_1_node_267;
  to R2_35_00_1_node_862;
  length 560.263;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_313;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_280;
  to R2_35_00_1_node_775;
  length 1305.385;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_314;
// downstream 163.85 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_280;
  to R2_35_00_1_node_281;
  length 303.741;
  configuration ID_159;
}
object overhead_line {
  name R2_35_00_1_ol_315;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_298;
  to R2_35_00_1_node_779;
  length 389.091;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_316;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_298;
  to R2_35_00_1_node_780;
  length 91.872;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_317;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_255;
  to R2_35_00_1_node_852;
  length 95.935;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_318;
// downstream 125.54 kva on ABS
  phases ABN;
  from R2_35_00_1_node_294;
  to R2_35_00_1_node_295;
  length 175.518;
  configuration ID_176;
}
object overhead_line {
  name R2_35_00_1_ol_319;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_187;
  to R2_35_00_1_node_797;
  length 83.453;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_320;
// downstream 7.17 kva on AS
  phases AN;
  from R2_35_00_1_node_295;
  to R2_35_00_1_node_866;
  length 433.567;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_321;
// downstream 118.37 kva on ABS
  phases ABN;
  from R2_35_00_1_node_295;
  to R2_35_00_1_node_296;
  length 312.874;
  configuration ID_176;
}
object overhead_line {
  name R2_35_00_1_ol_322;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_266;
  to R2_35_00_1_node_863;
  length 143.510;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_323;
// downstream 23.89 kva on A
  phases AN;
  from R2_35_00_1_node_266;
  to R2_35_00_1_node_984;
  length 335.002;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_324;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_266;
  to R2_35_00_1_node_264;
  length 330.450;
  configuration ID_162;
}
object overhead_line {
  name R2_35_00_1_ol_325;
// downstream 82.23 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_281;
  to R2_35_00_1_node_774;
  length 1263.234;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_326;
// downstream 81.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_281;
  to R2_35_00_1_node_282;
  length 1203.914;
  configuration ID_159;
}
object overhead_line {
  name R2_35_00_1_ol_327;
// downstream 11384.02 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_187;
  to R2_35_00_1_node_188;
  length 83.138;
  configuration ID_161;
}
object overhead_line {
  name R2_35_00_1_ol_328;
// downstream 18.77 kva on BS
  phases BN;
  from R2_35_00_1_node_296;
  to R2_35_00_1_node_868;
  length 1086.361;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_329;
// downstream 92.56 kva on ABS
  phases ABN;
  from R2_35_00_1_node_296;
  to R2_35_00_1_node_299;
  length 661.782;
  configuration ID_176;
}
object overhead_line {
  name R2_35_00_1_ol_330;
// downstream 7.04 kva on BS
  phases BN;
  from R2_35_00_1_node_296;
  to R2_35_00_1_node_867;
  length 55.147;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_331;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_264;
  to R2_35_00_1_node_985;
  length 46.221;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_332;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_282;
  to R2_35_00_1_node_761;
  length 187.750;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_333;
// downstream 40.03 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_282;
  to R2_35_00_1_node_283;
  length 428.853;
  configuration ID_159;
}
object overhead_line {
  name R2_35_00_1_ol_334;
// downstream 21.50 kva on AS
  phases AN;
  from R2_35_00_1_node_299;
  to R2_35_00_1_node_853;
  length 759.899;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_335;
// downstream 46.35 kva on ABS
  phases ABN;
  from R2_35_00_1_node_299;
  to R2_35_00_1_node_300;
  length 440.281;
  configuration ID_176;
}
object overhead_line {
  name R2_35_00_1_ol_336;
// downstream 18.91 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_283;
  to R2_35_00_1_node_1035;
  length 388.584;
  configuration ID_159;
}
object overhead_line {
  name R2_35_00_1_ol_337;
// downstream 21.50 kva on AS
  phases ABN;
  from R2_35_00_1_node_300;
  to R2_35_00_1_node_301;
  length 175.232;
  configuration ID_176;
}
object overhead_line {
  name R2_35_00_1_ol_338;
// downstream 21.12 kva on AC
  phases ACN;
  from R2_35_00_1_node_498;
  to R2_35_00_1_node_261;
  length 414.425;
  configuration ID_172;
}
object overhead_line {
  name R2_35_00_1_ol_339;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_261;
  to R2_35_00_1_node_762;
  length 179.049;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_340;
// downstream 14.14 kva on AC
  phases ACN;
  from R2_35_00_1_node_261;
  to R2_35_00_1_node_743;
  length 1361.019;
  configuration ID_172;
}
object overhead_line {
  name R2_35_00_1_ol_341;
  phases ABCN;
  from R2_35_00_1_node_553;
  to R2_35_00_1_node_768;
  length 167.198;
  configuration ID_166;
}
object overhead_line {
  name R2_35_00_1_ol_342;
// downstream 6.98 kva on CS
  phases CN;
  from R2_35_00_1_node_199;
  to R2_35_00_1_node_883;
  length 130.983;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_343;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_767;
  to R2_35_00_1_node_285;
  length 49.647;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_344;
// downstream 40.09 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_291;
  to R2_35_00_1_node_767;
  length 436.804;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_345;
// downstream 2514.08 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_291;
  to R2_35_00_1_node_554;
  length 593.469;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_346;
// downstream 2554.17 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_578;
  to R2_35_00_1_node_291;
  length 20.423;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_347;
// downstream 21.50 kva on AS
  phases AN;
  from R2_35_00_1_node_301;
  to R2_35_00_1_node_854;
  length 814.545;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_348;
// downstream 7.17 kva on AS
  phases AN;
  from R2_35_00_1_node_854;
  to R2_35_00_1_node_855;
  length 698.651;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_349;
// downstream 7.17 kva on AS
  phases AN;
  from R2_35_00_1_node_854;
  to R2_35_00_1_node_913;
  length 91.601;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_350;
// downstream 439.33 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_350;
  to R2_35_00_1_node_353;
  length 1033.836;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_351;
// downstream 2434.10 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_302;
  to R2_35_00_1_node_876;
  length 916.879;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_352;
// downstream 23.46 kva on B
  phases BN;
  from R2_35_00_1_node_302;
  to R2_35_00_1_node_742;
  length 1335.563;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_353;
// downstream 2554.17 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_577;
  to R2_35_00_1_node_769;
  length 10.000;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_354;
// downstream 2554.17 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_287;
  to R2_35_00_1_node_289;
  length 164.657;
  configuration ID_142;
}
object overhead_line {
  name R2_35_00_1_ol_355;
// downstream 2554.17 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_284;
  to R2_35_00_1_node_287;
  length 49.620;
  configuration ID_164;
}
object overhead_line {
  name R2_35_00_1_ol_356;
// downstream 8303.43 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_262;
  to R2_35_00_1_node_284;
  length 351.630;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_357;
// downstream 140.97 kva on A
  phases AN;
  from R2_35_00_1_node_350;
  to R2_35_00_1_node_349;
  length 1248.001;
  configuration ID_148;
}
object overhead_line {
  name R2_35_00_1_ol_358;
// downstream 5749.25 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_284;
  to R2_35_00_1_node_551;
  length 353.243;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_359;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_876;
  to R2_35_00_1_node_968;
  length 697.984;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_360;
// downstream 2398.55 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_876;
  to R2_35_00_1_node_880;
  length 400.286;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_361;
// downstream 8303.43 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_599;
  to R2_35_00_1_node_262;
  length 955.444;
  configuration ID_142;
}
object overhead_line {
  name R2_35_00_1_ol_362;
// downstream 8303.43 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_5;
  to R2_35_00_1_node_599;
  length 1277.799;
  configuration ID_142;
}
object overhead_line {
  name R2_35_00_1_ol_363;
// downstream 8350.68 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_249;
  to R2_35_00_1_node_5;
  length 1206.243;
  configuration ID_142;
}
object overhead_line {
  name R2_35_00_1_ol_364;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_5;
  to R2_35_00_1_node_1023;
  length 313.952;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_365;
// downstream 5704.79 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_286;
  to R2_35_00_1_node_110;
  length 1761.844;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_366;
// downstream 14.34 kva on A
  phases AN;
  from R2_35_00_1_node_234;
  to R2_35_00_1_node_816;
  length 980.523;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_367;
// downstream 2356.27 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_880;
  to R2_35_00_1_node_308;
  length 67.772;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_368;
// downstream 1583.64 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_308;
  to R2_35_00_1_node_582;
  length 180.230;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_369;
// downstream 574.91 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_308;
  to R2_35_00_1_node_312;
  length 339.386;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_370;
// downstream 8573.95 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_243;
  to R2_35_00_1_node_249;
  length 1454.820;
  configuration ID_142;
}
object overhead_line {
  name R2_35_00_1_ol_371;
// downstream 223.28 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_249;
  to R2_35_00_1_node_248;
  length 2251.188;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_372;
// downstream 5678.80 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_110;
  to R2_35_00_1_node_111;
  length 220.252;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_373;
// downstream 5678.80 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_111;
  to R2_35_00_1_node_112;
  length 1697.784;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_374;
// downstream 5649.38 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_112;
  to R2_35_00_1_node_113;
  length 1560.175;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_375;
// downstream 1574.37 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_234;
  to R2_35_00_1_node_235;
  length 1235.996;
  configuration ID_139;
}
object overhead_line {
  name R2_35_00_1_ol_376;
// downstream 27.90 kva on C
  phases CN;
  from R2_35_00_1_node_484;
  to R2_35_00_1_node_256;
  length 1707.766;
  configuration ID_146;
}
object overhead_line {
  name R2_35_00_1_ol_377;
// downstream 16.28 kva on C
  phases CN;
  from R2_35_00_1_node_256;
  to R2_35_00_1_node_254;
  length 74.428;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_378;
// downstream 96.37 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_227;
  to R2_35_00_1_node_229;
  length 188.658;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_379;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_227;
  to R2_35_00_1_node_690;
  length 96.924;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_380;
// downstream 23.25 kva on CS
  phases CN;
  from R2_35_00_1_node_223;
  to R2_35_00_1_node_224;
  length 336.280;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_381;
// downstream 8845.62 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_219;
  to R2_35_00_1_node_223;
  length 298.454;
  configuration ID_142;
}
object overhead_line {
  name R2_35_00_1_ol_382;
// downstream 29.68 kva on A
  phases AN;
  from R2_35_00_1_node_444;
  to R2_35_00_1_node_933;
  length 11.453;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_383;
// downstream 29.68 kva on A
  phases AN;
  from R2_35_00_1_node_933;
  to R2_35_00_1_node_557;
  length 10.000;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_384;
// downstream 5431.03 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_121;
  to R2_35_00_1_node_123;
  length 3664.564;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_385;
// downstream 23.60 kva on B
  phases BN;
  from R2_35_00_1_node_802;
  to R2_35_00_1_node_3;
  length 639.577;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_386;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_121;
  to R2_35_00_1_node_969;
  length 325.502;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_387;
// downstream 120.25 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_438;
  to R2_35_00_1_node_105;
  length 871.951;
  configuration ID_151;
}
object overhead_line {
  name R2_35_00_1_ol_388;
// downstream 14.34 kva on A
  phases AN;
  from R2_35_00_1_node_105;
  to R2_35_00_1_node_692;
  length 1160.989;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_389;
// downstream 105.91 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_105;
  to R2_35_00_1_node_104;
  length 10.000;
  configuration ID_151;
}
object overhead_line {
  name R2_35_00_1_ol_390;
// downstream 132.78 kva on B
  phases BN;
  from R2_35_00_1_node_488;
  to R2_35_00_1_node_144;
  length 2404.388;
  configuration ID_135;
}
object overhead_line {
  name R2_35_00_1_ol_391;
// downstream 104.62 kva on B
  phases BN;
  from R2_35_00_1_node_144;
  to R2_35_00_1_node_152;
  length 1266.431;
  configuration ID_135;
}
object overhead_line {
  name R2_35_00_1_ol_392;
// downstream 16.42 kva on B
  phases BN;
  from R2_35_00_1_node_144;
  to R2_35_00_1_node_1022;
  length 659.060;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_393;
// downstream 4.69 kva on B
  phases BN;
  from R2_35_00_1_node_144;
  to R2_35_00_1_node_730;
  length 241.512;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_394;
// downstream 1275.55 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_135;
  to R2_35_00_1_node_136;
  length 1026.929;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_395;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_135;
  to R2_35_00_1_node_727;
  length 569.652;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_396;
// downstream 62.78 kva on C
  phases CN;
  from R2_35_00_1_node_489;
  to R2_35_00_1_node_128;
  length 1448.335;
  configuration ID_146;
}
object overhead_line {
  name R2_35_00_1_ol_397;
// downstream 48.83 kva on C
  phases CN;
  from R2_35_00_1_node_128;
  to R2_35_00_1_node_126;
  length 790.547;
  configuration ID_146;
}
object overhead_line {
  name R2_35_00_1_ol_398;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_128;
  to R2_35_00_1_node_728;
  length 1296.760;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_399;
// downstream 83.95 kva on C
  phases ABCN;
  from R2_35_00_1_node_319;
  to R2_35_00_1_node_320;
  length 264.975;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_400;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_319;
  to R2_35_00_1_node_752;
  length 119.785;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_401;
// downstream 61.32 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_494;
  to R2_35_00_1_node_318;
  length 1054.490;
  configuration ID_136;
}
object overhead_line {
  name R2_35_00_1_ol_402;
// downstream 49.37 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_318;
  to R2_35_00_1_node_750;
  length 1456.387;
  configuration ID_136;
}
object overhead_line {
  name R2_35_00_1_ol_403;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_3;
  to R2_35_00_1_node_1018;
  length 551.380;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_404;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_229;
  to R2_35_00_1_node_689;
  length 101.154;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_405;
// downstream 84.64 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_229;
  to R2_35_00_1_node_230;
  length 304.221;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_406;
// downstream 8871.43 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_218;
  to R2_35_00_1_node_219;
  length 263.004;
  configuration ID_142;
}
object overhead_line {
  name R2_35_00_1_ol_407;
// downstream 282.43 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_29;
  to R2_35_00_1_node_130;
  length 1730.256;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_408;
// downstream 346.30 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_356;
  to R2_35_00_1_node_815;
  length 445.443;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_409;
// downstream 2318.03 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_38;
  to R2_35_00_1_node_39;
  length 223.722;
  configuration ID_181;
}
object overhead_line {
  name R2_35_00_1_ol_410;
// downstream 2318.03 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_39;
  to R2_35_00_1_node_40;
  length 321.524;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_411;
// downstream 2247.42 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_40;
  to R2_35_00_1_node_41;
  length 1313.144;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_412;
// downstream 25.83 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_35;
  to R2_35_00_1_node_711;
  length 60.976;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_413;
// downstream 25.81 kva on BS
  phases BN;
  from R2_35_00_1_node_219;
  to R2_35_00_1_node_821;
  length 376.469;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_414;
// downstream 5367.44 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_123;
  to R2_35_00_1_node_595;
  length 657.025;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_415;
// downstream 4.65 kva on C
  phases CN;
  from R2_35_00_1_node_123;
  to R2_35_00_1_node_124;
  length 43.057;
  configuration ID_146;
}
object overhead_line {
  name R2_35_00_1_ol_416;
// downstream 40.08 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_123;
  to R2_35_00_1_node_694;
  length 293.658;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_417;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_179;
  to R2_35_00_1_node_919;
  length 881.647;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_418;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_104;
  to R2_35_00_1_node_983;
  length 1315.296;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_419;
// downstream 84.73 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_104;
  to R2_35_00_1_node_693;
  length 1098.805;
  configuration ID_151;
}
object overhead_line {
  name R2_35_00_1_ol_420;
// downstream 93.99 kva on B
  phases BN;
  from R2_35_00_1_node_152;
  to R2_35_00_1_node_157;
  length 1188.819;
  configuration ID_135;
}
object overhead_line {
  name R2_35_00_1_ol_421;
// downstream 1275.55 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_136;
  to R2_35_00_1_node_755;
  length 186.963;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_422;
// downstream 1255.41 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_755;
  to R2_35_00_1_node_137;
  length 56.574;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_423;
// downstream 1199.60 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_137;
  to R2_35_00_1_node_138;
  length 2681.009;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_424;
// downstream 16.28 kva on C
  phases CN;
  from R2_35_00_1_node_126;
  to R2_35_00_1_node_118;
  length 2406.718;
  configuration ID_146;
}
object overhead_line {
  name R2_35_00_1_ol_425;
// downstream 13.95 kva on C
  phases CN;
  from R2_35_00_1_node_126;
  to R2_35_00_1_node_729;
  length 876.492;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_426;
// downstream 21.12 kva on B
  phases BN;
  from R2_35_00_1_node_179;
  to R2_35_00_1_node_178;
  length 596.139;
  configuration ID_153;
}
object overhead_line {
  name R2_35_00_1_ol_427;
// downstream 83.95 kva on C
  phases ABCN;
  from R2_35_00_1_node_320;
  to R2_35_00_1_node_322;
  length 286.120;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_428;
// downstream 83.95 kva on C
  phases CN;
  from R2_35_00_1_node_322;
  to R2_35_00_1_node_321;
  length 728.525;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_429;
// downstream 25.87 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_750;
  to R2_35_00_1_node_751;
  length 186.823;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_430;
// downstream 262.12 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_495;
  to R2_35_00_1_node_763;
  length 3661.552;
  configuration ID_136;
}
object overhead_line {
  name R2_35_00_1_ol_431;
// downstream 11384.02 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_188;
  to R2_35_00_1_node_190;
  length 4725.230;
  configuration ID_161;
}
object overhead_line {
  name R2_35_00_1_ol_432;
// downstream 219.76 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_763;
  to R2_35_00_1_node_315;
  length 2400.513;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_433;
// downstream 59.44 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_315;
  to R2_35_00_1_node_6;
  length 1208.651;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_434;
// downstream 35.77 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_315;
  to R2_35_00_1_node_723;
  length 194.678;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_435;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_315;
  to R2_35_00_1_node_724;
  length 626.818;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_436;
// downstream 49.34 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_230;
  to R2_35_00_1_node_231;
  length 91.185;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_437;
// downstream 8942.67 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_212;
  to R2_35_00_1_node_218;
  length 517.013;
  configuration ID_142;
}
object overhead_line {
  name R2_35_00_1_ol_438;
// downstream 5367.44 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_595;
  to R2_35_00_1_node_558;
  length 360.929;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_439;
// downstream 4444.49 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_117;
  to R2_35_00_1_node_115;
  length 1178.813;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_440;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_117;
  to R2_35_00_1_node_766;
  length 373.114;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_441;
// downstream 4.65 kva on C
  phases CN;
  from R2_35_00_1_node_124;
  to R2_35_00_1_node_765;
  length 469.834;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_442;
// downstream 82.26 kva on B
  phases BN;
  from R2_35_00_1_node_157;
  to R2_35_00_1_node_158;
  length 235.931;
  configuration ID_153;
}
object overhead_line {
  name R2_35_00_1_ol_443;
// downstream 41.13 kva on B
  phases BN;
  from R2_35_00_1_node_158;
  to R2_35_00_1_node_175;
  length 279.102;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_444;
// downstream 24.71 kva on B
  phases BN;
  from R2_35_00_1_node_158;
  to R2_35_00_1_node_4;
  length 793.366;
  configuration ID_153;
}
object overhead_line {
  name R2_35_00_1_ol_445;
// downstream 16.42 kva on B
  phases BN;
  from R2_35_00_1_node_158;
  to R2_35_00_1_node_731;
  length 482.176;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_446;
// downstream 153.09 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_138;
  to R2_35_00_1_node_143;
  length 210.363;
  configuration ID_134;
}
object overhead_line {
  name R2_35_00_1_ol_447;
// downstream 905.20 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_138;
  to R2_35_00_1_node_588;
  length 880.392;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_448;
// downstream 55.80 kva on C
  phases CN;
  from R2_35_00_1_node_490;
  to R2_35_00_1_node_129;
  length 1339.551;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_449;
// downstream 16.28 kva on C
  phases CN;
  from R2_35_00_1_node_129;
  to R2_35_00_1_node_736;
  length 521.780;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_450;
// downstream 32.55 kva on C
  phases CN;
  from R2_35_00_1_node_129;
  to R2_35_00_1_node_735;
  length 55.742;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_451;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_321;
  to R2_35_00_1_node_967;
  length 97.899;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_452;
// downstream 405.95 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_353;
  to R2_35_00_1_node_356;
  length 794.476;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_453;
// downstream 53.50 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_6;
  to R2_35_00_1_node_311;
  length 302.399;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_454;
// downstream 21.18 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_231;
  to R2_35_00_1_node_818;
  length 514.026;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_455;
// downstream 28.16 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_231;
  to R2_35_00_1_node_688;
  length 381.653;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_456;
// downstream 14.34 kva on A
  phases AN;
  from R2_35_00_1_node_353;
  to R2_35_00_1_node_352;
  length 240.710;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_457;
// downstream 35.30 kva on ABS
  phases ABN;
  from R2_35_00_1_node_505;
  to R2_35_00_1_node_819;
  length 25.257;
  configuration ID_176;
}
object overhead_line {
  name R2_35_00_1_ol_458;
// downstream 35.30 kva on ABS
  phases ABN;
  from R2_35_00_1_node_819;
  to R2_35_00_1_node_561;
  length 10.000;
  configuration ID_176;
}
object overhead_line {
  name R2_35_00_1_ol_459;
// downstream 9040.52 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_208;
  to R2_35_00_1_node_212;
  length 313.467;
  configuration ID_142;
}
object overhead_line {
  name R2_35_00_1_ol_460;
// downstream 97.85 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_212;
  to R2_35_00_1_node_211;
  length 502.180;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_461;
// downstream 71.24 kva on CS
  phases CN;
  from R2_35_00_1_node_506;
  to R2_35_00_1_node_822;
  length 25.059;
  configuration ID_182;
}
object overhead_line {
  name R2_35_00_1_ol_462;
// downstream 71.24 kva on CS
  phases CN;
  from R2_35_00_1_node_822;
  to R2_35_00_1_node_562;
  length 10.000;
  configuration ID_184;
}
object overhead_line {
  name R2_35_00_1_ol_463;
// downstream 124.24 kva on A
  phases AN;
  from R2_35_00_1_node_349;
  to R2_35_00_1_node_347;
  length 638.101;
  configuration ID_148;
}
object overhead_line {
  name R2_35_00_1_ol_464;
// downstream 4444.49 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_115;
  to R2_35_00_1_node_116;
  length 1503.331;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_465;
  phases ABCN;
  from R2_35_00_1_node_115;
  to R2_35_00_1_node_119;
  length 424.231;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_466;
// downstream 500.63 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_485;
  to R2_35_00_1_node_107;
  length 329.345;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_467;
// downstream 500.63 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_107;
  to R2_35_00_1_node_106;
  length 340.431;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_468;
// downstream 500.63 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_106;
  to R2_35_00_1_node_695;
  length 2196.804;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_469;
// downstream 245.92 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_695;
  to R2_35_00_1_node_98;
  length 906.292;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_470;
// downstream 216.33 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_695;
  to R2_35_00_1_node_97;
  length 659.823;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_471;
// downstream 29.40 kva on B
  phases BN;
  from R2_35_00_1_node_175;
  to R2_35_00_1_node_176;
  length 110.133;
  configuration ID_153;
}
object overhead_line {
  name R2_35_00_1_ol_472;
// downstream 4.78 kva on A
  phases AN;
  from R2_35_00_1_node_349;
  to R2_35_00_1_node_637;
  length 552.029;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_473;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_175;
  to R2_35_00_1_node_733;
  length 84.411;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_474;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_4;
  to R2_35_00_1_node_732;
  length 198.454;
  configuration ID_153;
}
object overhead_line {
  name R2_35_00_1_ol_475;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_143;
  to R2_35_00_1_node_756;
  length 78.039;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_476;
// downstream 837.13 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_140;
  to R2_35_00_1_node_141;
  length 1342.003;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_477;
// downstream 103.75 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_448;
  to R2_35_00_1_node_131;
  length 953.195;
  configuration ID_134;
}
object overhead_line {
  name R2_35_00_1_ol_478;
// downstream 67.38 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_131;
  to R2_35_00_1_node_127;
  length 1476.386;
  configuration ID_136;
}
object overhead_line {
  name R2_35_00_1_ol_479;
// downstream 1329.70 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_235;
  to R2_35_00_1_node_233;
  length 207.985;
  configuration ID_134;
}
object overhead_line {
  name R2_35_00_1_ol_480;
// downstream 29.76 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_127;
  to R2_35_00_1_node_828;
  length 146.260;
  configuration ID_136;
}
object overhead_line {
  name R2_35_00_1_ol_481;
// downstream 14.12 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_127;
  to R2_35_00_1_node_737;
  length 560.097;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_482;
// downstream 20.93 kva on C
  phases CN;
  from R2_35_00_1_node_735;
  to R2_35_00_1_node_916;
  length 572.098;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_483;
// downstream 29.76 kva on A
  phases AN;
  from R2_35_00_1_node_311;
  to R2_35_00_1_node_305;
  length 303.149;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_484;
// downstream 9064.42 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_207;
  to R2_35_00_1_node_208;
  length 183.129;
  configuration ID_142;
}
object overhead_line {
  name R2_35_00_1_ol_485;
// downstream 23.89 kva on AS
  phases AN;
  from R2_35_00_1_node_208;
  to R2_35_00_1_node_770;
  length 549.617;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_486;
// downstream 7.17 kva on AS
  phases AN;
  from R2_35_00_1_node_211;
  to R2_35_00_1_node_772;
  length 19.226;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_487;
// downstream 70.61 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_211;
  to R2_35_00_1_node_771;
  length 57.698;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_488;
// downstream 351.98 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_340;
  to R2_35_00_1_node_339;
  length 259.391;
  configuration ID_186;
}
object overhead_line {
  name R2_35_00_1_ol_489;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_116;
  to R2_35_00_1_node_101;
  length 2668.291;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_490;
// downstream 4373.89 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_116;
  to R2_35_00_1_node_19;
  length 1586.025;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_491;
// downstream 168.33 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_98;
  to R2_35_00_1_node_96;
  length 2002.166;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_492;
// downstream 77.58 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_98;
  to R2_35_00_1_node_696;
  length 629.039;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_493;
// downstream 185.85 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_97;
  to R2_35_00_1_node_91;
  length 1489.555;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_494;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_97;
  to R2_35_00_1_node_699;
  length 93.121;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_495;
// downstream 351.98 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_339;
  to R2_35_00_1_node_338;
  length 255.086;
  configuration ID_139;
}
object overhead_line {
  name R2_35_00_1_ol_496;
// downstream 23.46 kva on B
  phases BN;
  from R2_35_00_1_node_176;
  to R2_35_00_1_node_734;
  length 1887.816;
  configuration ID_153;
}
object overhead_line {
  name R2_35_00_1_ol_497;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_732;
  to R2_35_00_1_node_987;
  length 283.804;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_498;
// downstream 145.93 kva on BC
  phases BCN;
  from R2_35_00_1_node_491;
  to R2_35_00_1_node_146;
  length 2220.834;
  configuration ID_185;
}
object overhead_line {
  name R2_35_00_1_ol_499;
// downstream 54.83 kva on BC
  phases BCN;
  from R2_35_00_1_node_146;
  to R2_35_00_1_node_145;
  length 275.416;
  configuration ID_187;
}
object overhead_line {
  name R2_35_00_1_ol_500;
// downstream 12.98 kva on BC
  phases BCN;
  from R2_35_00_1_node_146;
  to R2_35_00_1_node_894;
  length 191.085;
  configuration ID_187;
}
object overhead_line {
  name R2_35_00_1_ol_501;
// downstream 52.44 kva on C
  phases CN;
  from R2_35_00_1_node_146;
  to R2_35_00_1_node_583;
  length 178.099;
  configuration ID_188;
}
object overhead_line {
  name R2_35_00_1_ol_502;
// downstream 11.38 kva on AC
  phases ACN;
  from R2_35_00_1_node_449;
  to R2_35_00_1_node_739;
  length 2590.699;
  configuration ID_174;
}
object overhead_line {
  name R2_35_00_1_ol_503;
// downstream 744.85 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_141;
  to R2_35_00_1_node_142;
  length 1676.589;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_504;
// downstream 259.41 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_338;
  to R2_35_00_1_node_627;
  length 509.798;
  configuration ID_139;
}
object overhead_line {
  name R2_35_00_1_ol_505;
// downstream 13.10 kva on AC
  phases ACN;
  from R2_35_00_1_node_828;
  to R2_35_00_1_node_125;
  length 797.388;
  configuration ID_174;
}
object overhead_line {
  name R2_35_00_1_ol_506;
  phases ACN;
  from R2_35_00_1_node_125;
  to R2_35_00_1_node_122;
  length 311.740;
  configuration ID_189;
}
object overhead_line {
  name R2_35_00_1_ol_507;
  phases ACN;
  from R2_35_00_1_node_122;
  to R2_35_00_1_node_120;
  length 93.335;
  configuration ID_173;
}
object overhead_line {
  name R2_35_00_1_ol_508;
// downstream 2704.36 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_324;
  to R2_35_00_1_node_328;
  length 619.457;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_509;
// downstream 92.58 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_338;
  to R2_35_00_1_node_628;
  length 1335.364;
  configuration ID_139;
}
object overhead_line {
  name R2_35_00_1_ol_510;
// downstream 29.76 kva on A
  phases AN;
  from R2_35_00_1_node_305;
  to R2_35_00_1_node_303;
  length 385.868;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_511;
// downstream 9064.42 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_206;
  to R2_35_00_1_node_207;
  length 349.324;
  configuration ID_142;
}
object overhead_line {
  name R2_35_00_1_ol_512;
// downstream 4317.38 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_19;
  to R2_35_00_1_node_20;
  length 198.566;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_513;
// downstream 35.33 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_19;
  to R2_35_00_1_node_25;
  length 587.553;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_514;
// downstream 91.79 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_96;
  to R2_35_00_1_node_697;
  length 1354.184;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_515;
// downstream 76.54 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_96;
  to R2_35_00_1_node_100;
  length 1587.937;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_516;
// downstream 28.22 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_91;
  to R2_35_00_1_node_700;
  length 1073.873;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_517;
// downstream 77.65 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_91;
  to R2_35_00_1_node_702;
  length 1105.461;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_518;
// downstream 58.80 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_91;
  to R2_35_00_1_node_87;
  length 1982.982;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_519;
// downstream 14.01 kva on BC
  phases BCN;
  from R2_35_00_1_node_145;
  to R2_35_00_1_node_738;
  length 2468.984;
  configuration ID_187;
}
object overhead_line {
  name R2_35_00_1_ol_520;
// downstream 23.25 kva on C
  phases CN;
  from R2_35_00_1_node_145;
  to R2_35_00_1_node_749;
  length 150.450;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_521;
// downstream 46.50 kva on C
  phases CN;
  from R2_35_00_1_node_150;
  to R2_35_00_1_node_159;
  length 2266.962;
  configuration ID_146;
}
object overhead_line {
  name R2_35_00_1_ol_522;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_142;
  to R2_35_00_1_node_758;
  length 292.481;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_523;
// downstream 596.51 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_142;
  to R2_35_00_1_node_572;
  length 1476.013;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_524;
// downstream 73.37 kva on C
  phases CN;
  from R2_35_00_1_node_492;
  to R2_35_00_1_node_139;
  length 23.511;
  configuration ID_146;
}
object overhead_line {
  name R2_35_00_1_ol_525;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_139;
  to R2_35_00_1_node_132;
  length 450.192;
  configuration ID_146;
}
object overhead_line {
  name R2_35_00_1_ol_526;
// downstream 66.39 kva on C
  phases CN;
  from R2_35_00_1_node_139;
  to R2_35_00_1_node_149;
  length 2664.503;
  configuration ID_146;
}
object overhead_line {
  name R2_35_00_1_ol_527;
// downstream 28.16 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_25;
  to R2_35_00_1_node_949;
  length 270.002;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_528;
// downstream 7.17 kva on AS
  phases AN;
  from R2_35_00_1_node_25;
  to R2_35_00_1_node_814;
  length 351.016;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_529;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_178;
  to R2_35_00_1_node_798;
  length 69.842;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_530;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_100;
  to R2_35_00_1_node_698;
  length 36.833;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_531;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_702;
  to R2_35_00_1_node_701;
  length 248.520;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_532;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_87;
  to R2_35_00_1_node_85;
  length 329.812;
  configuration ID_181;
}
object overhead_line {
  name R2_35_00_1_ol_533;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_85;
  to R2_35_00_1_node_78;
  length 2557.627;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_534;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_159;
  to R2_35_00_1_node_161;
  length 448.350;
  configuration ID_146;
}
object overhead_line {
  name R2_35_00_1_ol_535;
// downstream 13.95 kva on C
  phases CN;
  from R2_35_00_1_node_159;
  to R2_35_00_1_node_838;
  length 1815.925;
  configuration ID_190;
}
object overhead_line {
  name R2_35_00_1_ol_536;
// downstream 4.65 kva on C
  phases CN;
  from R2_35_00_1_node_159;
  to R2_35_00_1_node_807;
  length 169.193;
  configuration ID_146;
}
object overhead_line {
  name R2_35_00_1_ol_537;
// downstream 14.08 kva on B
  phases BN;
  from R2_35_00_1_node_178;
  to R2_35_00_1_node_655;
  length 1340.620;
  configuration ID_153;
}
object overhead_line {
  name R2_35_00_1_ol_538;
// downstream 23.46 kva on B
  phases BN;
  from R2_35_00_1_node_31;
  to R2_35_00_1_node_757;
  length 190.008;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_539;
// downstream 554.14 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_31;
  to R2_35_00_1_node_33;
  length 1052.953;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_540;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_132;
  to R2_35_00_1_node_740;
  length 961.094;
  configuration ID_168;
}
object overhead_line {
  name R2_35_00_1_ol_541;
// downstream 66.39 kva on C
  phases CN;
  from R2_35_00_1_node_149;
  to R2_35_00_1_node_147;
  length 1424.460;
  configuration ID_132;
}
object overhead_line {
  name R2_35_00_1_ol_542;
// downstream 66.39 kva on C
  phases CN;
  from R2_35_00_1_node_147;
  to R2_35_00_1_node_148;
  length 2163.786;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_543;
// downstream 77.78 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_190;
  to R2_35_00_1_node_799;
  length 740.012;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_544;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_949;
  to R2_35_00_1_node_950;
  length 350.062;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_545;
// downstream 554.14 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_33;
  to R2_35_00_1_node_594;
  length 365.604;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_546;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_148;
  to R2_35_00_1_node_812;
  length 680.752;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_547;
// downstream 47.79 kva on C
  phases CN;
  from R2_35_00_1_node_148;
  to R2_35_00_1_node_151;
  length 876.758;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_548;
// downstream 11254.60 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_190;
  to R2_35_00_1_node_191;
  length 1343.071;
  configuration ID_161;
}
object overhead_line {
  name R2_35_00_1_ol_549;
// downstream 554.14 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_594;
  to R2_35_00_1_node_32;
  length 754.321;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_550;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_32;
  to R2_35_00_1_node_759;
  length 575.708;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_551;
// downstream 518.83 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_32;
  to R2_35_00_1_node_34;
  length 289.274;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_552;
// downstream 13.28 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_947;
  to R2_35_00_1_node_493;
  length 10.000;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_553;
// downstream 13.28 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_573;
  to R2_35_00_1_node_947;
  length 10.000;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_554;
// downstream 2331.31 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_29;
  to R2_35_00_1_node_30;
  length 969.048;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_555;
// downstream 2318.03 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_30;
  to R2_35_00_1_node_559;
  length 644.775;
  configuration ID_181;
}
object overhead_line {
  name R2_35_00_1_ol_556;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_151;
  to R2_35_00_1_node_813;
  length 27.639;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_557;
// downstream 412.92 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_34;
  to R2_35_00_1_node_35;
  length 2589.589;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_558;
// downstream 105.91 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_34;
  to R2_35_00_1_node_710;
  length 1437.974;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_559;
// downstream 2613.74 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_27;
  to R2_35_00_1_node_29;
  length 1365.540;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_560;
// downstream 238.94 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_35;
  to R2_35_00_1_node_36;
  length 140.083;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_561;
// downstream 2673.91 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_26;
  to R2_35_00_1_node_27;
  length 1109.310;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_562;
// downstream 41.33 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_27;
  to R2_35_00_1_node_709;
  length 1259.690;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_563;
// downstream 35.84 kva on A
  phases AN;
  from R2_35_00_1_node_356;
  to R2_35_00_1_node_993;
  length 789.258;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_564;
// downstream 105.91 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_130;
  to R2_35_00_1_node_953;
  length 24.899;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_565;
// downstream 176.52 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_130;
  to R2_35_00_1_node_1020;
  length 520.792;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_566;
// downstream 458.41 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_41;
  to R2_35_00_1_node_42;
  length 1282.355;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_567;
// downstream 1789.02 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_41;
  to R2_35_00_1_node_44;
  length 2640.636;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_568;
// downstream 211.82 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_36;
  to R2_35_00_1_node_598;
  length 2834.303;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_569;
// downstream 27.12 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_36;
  to R2_35_00_1_node_712;
  length 140.478;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_570;
// downstream 2673.91 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_24;
  to R2_35_00_1_node_26;
  length 1427.552;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_571;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_352;
  to R2_35_00_1_node_952;
  length 245.000;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_572;
// downstream 105.91 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_598;
  to R2_35_00_1_node_37;
  length 2358.131;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_573;
  phases ABCN;
  from R2_35_00_1_node_37;
  to R2_35_00_1_node_586;
  length 1218.714;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_574;
  phases ABCN;
  from R2_35_00_1_node_37;
  to R2_35_00_1_node_28;
  length 1800.138;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_575;
// downstream 4317.38 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_21;
  to R2_35_00_1_node_24;
  length 443.380;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_576;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_352;
  to R2_35_00_1_node_638;
  length 197.082;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_577;
// downstream 91.92 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_24;
  to R2_35_00_1_node_22;
  length 94.287;
  configuration ID_137;
}
object overhead_line {
  name R2_35_00_1_ol_578;
// downstream 1551.55 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_24;
  to R2_35_00_1_node_18;
  length 1381.546;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_579;
// downstream 460.73 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_443;
  to R2_35_00_1_node_53;
  length 322.702;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_580;
// downstream 454.80 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_53;
  to R2_35_00_1_node_54;
  length 496.860;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_581;
// downstream 714.34 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_442;
  to R2_35_00_1_node_45;
  length 3616.373;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_582;
// downstream 223.87 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_45;
  to R2_35_00_1_node_717;
  length 1267.908;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_583;
// downstream 490.47 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_45;
  to R2_35_00_1_node_46;
  length 2639.898;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_584;
// downstream 613.95 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_439;
  to R2_35_00_1_node_43;
  length 228.319;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_585;
// downstream 608.01 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_43;
  to R2_35_00_1_node_173;
  length 608.018;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_586;
// downstream 105.13 kva on A
  phases AN;
  from R2_35_00_1_node_347;
  to R2_35_00_1_node_348;
  length 76.027;
  configuration ID_148;
}
object overhead_line {
  name R2_35_00_1_ol_587;
// downstream 4317.38 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_20;
  to R2_35_00_1_node_21;
  length 359.779;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_588;
// downstream 91.92 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_22;
  to R2_35_00_1_node_23;
  length 1561.774;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_589;
// downstream 7.17 kva on AS
  phases AN;
  from R2_35_00_1_node_23;
  to R2_35_00_1_node_839;
  length 849.623;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_590;
// downstream 84.75 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_23;
  to R2_35_00_1_node_840;
  length 870.359;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_591;
// downstream 1072.43 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_18;
  to R2_35_00_1_node_569;
  length 863.596;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_592;
// downstream 462.60 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_18;
  to R2_35_00_1_node_703;
  length 195.291;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_593;
// downstream 133.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_54;
  to R2_35_00_1_node_963;
  length 379.321;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_594;
// downstream 321.61 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_54;
  to R2_35_00_1_node_55;
  length 155.832;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_595;
// downstream 47.35 kva on BS
  phases BN;
  from R2_35_00_1_node_717;
  to R2_35_00_1_node_58;
  length 611.226;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_596;
// downstream 35.62 kva on BS
  phases BN;
  from R2_35_00_1_node_58;
  to R2_35_00_1_node_591;
  length 24.609;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_597;
// downstream 11.73 kva on BS
  phases BN;
  from R2_35_00_1_node_58;
  to R2_35_00_1_node_718;
  length 1338.378;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_598;
// downstream 153.16 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_46;
  to R2_35_00_1_node_52;
  length 430.807;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_599;
// downstream 318.27 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_46;
  to R2_35_00_1_node_47;
  length 1990.252;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_600;
// downstream 543.30 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_173;
  to R2_35_00_1_node_174;
  length 72.729;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_601;
// downstream 14.01 kva on BC
  phases BCN;
  from R2_35_00_1_node_233;
  to R2_35_00_1_node_789;
  length 1069.549;
  configuration ID_165;
}
object overhead_line {
  name R2_35_00_1_ol_602;
// downstream 1040.53 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_486;
  to R2_35_00_1_node_12;
  length 422.643;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_603;
// downstream 446.22 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_12;
  to R2_35_00_1_node_11;
  length 322.835;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_604;
// downstream 594.31 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_12;
  to R2_35_00_1_node_570;
  length 10.000;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_605;
// downstream 103.75 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_963;
  to R2_35_00_1_node_1021;
  length 288.756;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_606;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_55;
  to R2_35_00_1_node_747;
  length 49.988;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_607;
// downstream 286.31 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_55;
  to R2_35_00_1_node_56;
  length 287.298;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_608;
// downstream 1315.68 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_233;
  to R2_35_00_1_node_237;
  length 289.672;
  configuration ID_134;
}
object overhead_line {
  name R2_35_00_1_ol_609;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_52;
  to R2_35_00_1_node_906;
  length 962.077;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_610;
// downstream 294.38 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_47;
  to R2_35_00_1_node_49;
  length 668.474;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_611;
// downstream 35.48 kva on BS
  phases BN;
  from R2_35_00_1_node_510;
  to R2_35_00_1_node_892;
  length 10.727;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_612;
// downstream 35.48 kva on BS
  phases BN;
  from R2_35_00_1_node_892;
  to R2_35_00_1_node_590;
  length 10.000;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_613;
// downstream 189.33 kva on BCS
  phases BCN;
  from R2_35_00_1_node_504;
  to R2_35_00_1_node_222;
  length 350.514;
  configuration ID_165;
}
object overhead_line {
  name R2_35_00_1_ol_614;
// downstream 531.42 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_174;
  to R2_35_00_1_node_172;
  length 43.554;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_615;
// downstream 446.22 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_11;
  to R2_35_00_1_node_593;
  length 2919.062;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_616;
// downstream 401.14 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_593;
  to R2_35_00_1_node_10;
  length 759.313;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_617;
// downstream 235.83 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_10;
  to R2_35_00_1_node_704;
  length 81.416;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_618;
// downstream 111.63 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_10;
  to R2_35_00_1_node_9;
  length 1828.756;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_619;
// downstream 569.06 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_981;
  to R2_35_00_1_node_13;
  length 350.940;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_620;
// downstream 24.18 kva on CS
  phases CN;
  from R2_35_00_1_node_222;
  to R2_35_00_1_node_846;
  length 182.116;
  configuration ID_146;
}
object overhead_line {
  name R2_35_00_1_ol_621;
// downstream 569.06 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_13;
  to R2_35_00_1_node_16;
  length 1862.681;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_622;
// downstream 99.08 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_16;
  to R2_35_00_1_node_705;
  length 110.959;
  configuration ID_134;
}
object overhead_line {
  name R2_35_00_1_ol_623;
// downstream 469.98 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_16;
  to R2_35_00_1_node_15;
  length 1339.559;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_624;
// downstream 68.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_1021;
  to R2_35_00_1_node_958;
  length 99.282;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_625;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_1021;
  to R2_35_00_1_node_713;
  length 210.837;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_626;
// downstream 250.83 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_56;
  to R2_35_00_1_node_60;
  length 1044.955;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_627;
// downstream 151.13 kva on CS
  phases CN;
  from R2_35_00_1_node_222;
  to R2_35_00_1_node_842;
  length 360.250;
  configuration ID_146;
}
object overhead_line {
  name R2_35_00_1_ol_628;
// downstream 23.89 kva on A
  phases AN;
  from R2_35_00_1_node_450;
  to R2_35_00_1_node_59;
  length 1909.815;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_629;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_59;
  to R2_35_00_1_node_905;
  length 270.259;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_630;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_59;
  to R2_35_00_1_node_1005;
  length 295.579;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_631;
  phases ABCN;
  from R2_35_00_1_node_49;
  to R2_35_00_1_node_48;
  length 17.364;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_632;
// downstream 294.38 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_49;
  to R2_35_00_1_node_1030;
  length 370.355;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_633;
// downstream 11532.57 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_184;
  to R2_35_00_1_node_560;
  length 1001.316;
  configuration ID_149;
}
object overhead_line {
  name R2_35_00_1_ol_634;
// downstream 124.62 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_172;
  to R2_35_00_1_node_890;
  length 1259.833;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_635;
// downstream 406.81 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_172;
  to R2_35_00_1_node_171;
  length 561.764;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_636;
// downstream 80.04 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_705;
  to R2_35_00_1_node_706;
  length 224.138;
  configuration ID_151;
}
object overhead_line {
  name R2_35_00_1_ol_637;
// downstream 9.43 kva on AC
  phases ACN;
  from R2_35_00_1_node_706;
  to R2_35_00_1_node_707;
  length 1164.811;
  configuration ID_172;
}
object overhead_line {
  name R2_35_00_1_ol_638;
// downstream 399.47 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_15;
  to R2_35_00_1_node_17;
  length 2628.199;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_639;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_958;
  to R2_35_00_1_node_970;
  length 60.132;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_640;
// downstream 231.18 kva on BS
  phases BN;
  from R2_35_00_1_node_476;
  to R2_35_00_1_node_336;
  length 175.878;
  configuration ID_135;
}
object overhead_line {
  name R2_35_00_1_ol_641;
// downstream 39.95 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_958;
  to R2_35_00_1_node_714;
  length 221.334;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_642;
// downstream 35.48 kva on ABS
  phases ABN;
  from R2_35_00_1_node_549;
  to R2_35_00_1_node_921;
  length 11.182;
  configuration ID_176;
}
object overhead_line {
  name R2_35_00_1_ol_643;
// downstream 135.22 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_60;
  to R2_35_00_1_node_61;
  length 396.027;
  configuration ID_163;
}
object overhead_line {
  name R2_35_00_1_ol_644;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_60;
  to R2_35_00_1_node_716;
  length 80.739;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_645;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_60;
  to R2_35_00_1_node_177;
  length 1302.239;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_646;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_336;
  to R2_35_00_1_node_626;
  length 554.165;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_647;
  phases ABCN;
  from R2_35_00_1_node_48;
  to R2_35_00_1_node_943;
  length 626.123;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_648;
  phases AN;
  from R2_35_00_1_node_48;
  to R2_35_00_1_node_942;
  length 958.012;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_649;
  phases CN;
  from R2_35_00_1_node_48;
  to R2_35_00_1_node_944;
  length 294.876;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_650;
// downstream 380.73 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_171;
  to R2_35_00_1_node_170;
  length 357.909;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_651;
// downstream 28.16 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_17;
  to R2_35_00_1_node_14;
  length 2654.149;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_652;
// downstream 51.60 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_441;
  to R2_35_00_1_node_708;
  length 2595.533;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_653;
// downstream 212.41 kva on BS
  phases BN;
  from R2_35_00_1_node_336;
  to R2_35_00_1_node_335;
  length 1715.753;
  configuration ID_135;
}
object overhead_line {
  name R2_35_00_1_ol_654;
// downstream 18.77 kva on B
  phases BN;
  from R2_35_00_1_node_714;
  to R2_35_00_1_node_715;
  length 163.796;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_655;
// downstream 93.67 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_61;
  to R2_35_00_1_node_62;
  length 328.929;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_656;
  phases ABCN;
  from R2_35_00_1_node_943;
  to R2_35_00_1_node_50;
  length 464.405;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_657;
  phases AN;
  from R2_35_00_1_node_50;
  to R2_35_00_1_node_1037;
  length 137.234;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_658;
// downstream 51.66 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_628;
  to R2_35_00_1_node_326;
  length 1382.967;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_659;
  phases ABCN;
  from R2_35_00_1_node_50;
  to R2_35_00_1_node_51;
  length 69.633;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_660;
  phases CN;
  from R2_35_00_1_node_50;
  to R2_35_00_1_node_1038;
  length 799.757;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_661;
// downstream 23.89 kva on A
  phases AN;
  from R2_35_00_1_node_170;
  to R2_35_00_1_node_719;
  length 361.968;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_662;
// downstream 356.83 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_170;
  to R2_35_00_1_node_169;
  length 357.278;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_663;
  phases ABCN;
  from R2_35_00_1_node_14;
  to R2_35_00_1_node_587;
  length 3900.261;
  configuration ID_140;
}
object overhead_line {
  name R2_35_00_1_ol_664;
// downstream 51.75 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_440;
  to R2_35_00_1_node_908;
  length 3339.010;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_665;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_62;
  to R2_35_00_1_node_8;
  length 896.078;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_666;
// downstream 41.55 kva on C
  phases CN;
  from R2_35_00_1_node_452;
  to R2_35_00_1_node_961;
  length 10.000;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_667;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_326;
  to R2_35_00_1_node_629;
  length 790.665;
  configuration ID_133;
}
object overhead_line {
  name R2_35_00_1_ol_668;
// downstream 269.73 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_169;
  to R2_35_00_1_node_168;
  length 477.475;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_669;
// downstream 67.02 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_169;
  to R2_35_00_1_node_155;
  length 1314.510;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_670;
// downstream 72.49 kva on A
  phases AN;
  from R2_35_00_1_node_454;
  to R2_35_00_1_node_962;
  length 10.000;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_671;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_326;
  to R2_35_00_1_node_630;
  length 365.131;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_672;
// downstream 263.80 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_168;
  to R2_35_00_1_node_167;
  length 585.991;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_673;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_655;
  to R2_35_00_1_node_656;
  length 1149.727;
  configuration ID_145;
}
object overhead_line {
  name R2_35_00_1_ol_674;
// downstream 37.59 kva on AC
  phases ABCN;
  from R2_35_00_1_node_155;
  to R2_35_00_1_node_153;
  length 213.471;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_675;
// downstream 257.86 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_167;
  to R2_35_00_1_node_166;
  length 282.104;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_676;
// downstream 11176.87 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_191;
  to R2_35_00_1_node_192;
  length 1369.178;
  configuration ID_161;
}
object overhead_line {
  name R2_35_00_1_ol_677;
// downstream 37.59 kva on AC
  phases ACN;
  from R2_35_00_1_node_153;
  to R2_35_00_1_node_720;
  length 798.169;
  configuration ID_172;
}
object overhead_line {
  name R2_35_00_1_ol_678;
// downstream 240.18 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_166;
  to R2_35_00_1_node_165;
  length 345.816;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_679;
// downstream 17.68 kva on AS
  phases AN;
  from R2_35_00_1_node_166;
  to R2_35_00_1_node_721;
  length 543.203;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_680;
// downstream 42.43 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_191;
  to R2_35_00_1_node_189;
  length 87.434;
  configuration ID_144;
}
object overhead_line {
  name R2_35_00_1_ol_681;
// downstream 7.17 kva on AS
  phases AN;
  from R2_35_00_1_node_165;
  to R2_35_00_1_node_722;
  length 439.503;
  configuration ID_143;
}
object overhead_line {
  name R2_35_00_1_ol_682;
// downstream 227.08 kva on ABCS
  phases ABCN;
  from R2_35_00_1_node_165;
  to R2_35_00_1_node_164;
  length 545.773;
  configuration ID_144;
}
object underground_line {
  name R2_35_00_1_ul_1;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_434;
  to R2_35_00_1_node_925;
  length 922.677;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_2;
// downstream 36.80 kva on A
  phases AN;
  from R2_35_00_1_node_408;
  to R2_35_00_1_node_976;
  length 37.664;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_3;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_408;
  to R2_35_00_1_node_1001;
  length 152.967;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_4;
  phases CN;
  from R2_35_00_1_node_396;
  to R2_35_00_1_node_606;
  length 19.599;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_5;
  phases CN;
  from R2_35_00_1_node_396;
  to R2_35_00_1_node_1012;
  length 30.847;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_6;
// downstream 5.94 kva on CS
  phases CN;
  from R2_35_00_1_node_519;
  to R2_35_00_1_node_649;
  length 702.504;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_7;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_1001;
  to R2_35_00_1_node_607;
  length 138.079;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_8;
// downstream 5.94 kva on AS
  phases AN;
  from R2_35_00_1_node_528;
  to R2_35_00_1_node_748;
  length 513.107;
  configuration ID_157;
}
object underground_line {
  name R2_35_00_1_ul_9;
// downstream 11.87 kva on ABS
  phases ABCN;
  from R2_35_00_1_node_473;
  to R2_35_00_1_node_1;
  length 38.715;
  configuration ID_158;
}
object underground_line {
  name R2_35_00_1_ul_10;
// downstream 5.94 kva on AS
  phases AN;
  from R2_35_00_1_node_1;
  to R2_35_00_1_node_421;
  length 1100.665;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_11;
// downstream 5.94 kva on BS
  phases BN;
  from R2_35_00_1_node_1;
  to R2_35_00_1_node_423;
  length 1502.594;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_12;
  phases CN;
  from R2_35_00_1_node_1;
  to R2_35_00_1_node_422;
  length 788.773;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_13;
  phases ABCN;
  from R2_35_00_1_node_1;
  to R2_35_00_1_node_420;
  length 808.704;
  configuration ID_158;
}
object underground_line {
  name R2_35_00_1_ul_14;
  phases ABCN;
  from R2_35_00_1_node_420;
  to R2_35_00_1_node_2;
  length 1483.603;
  configuration ID_158;
}
object underground_line {
  name R2_35_00_1_ul_15;
  phases CN;
  from R2_35_00_1_node_2;
  to R2_35_00_1_node_1033;
  length 936.410;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_16;
  phases BN;
  from R2_35_00_1_node_2;
  to R2_35_00_1_node_425;
  length 797.199;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_17;
  phases ABCN;
  from R2_35_00_1_node_2;
  to R2_35_00_1_node_1016;
  length 16.681;
  configuration ID_158;
}
object underground_line {
  name R2_35_00_1_ul_18;
// downstream 5.94 kva on BS
  phases BN;
  from R2_35_00_1_node_522;
  to R2_35_00_1_node_650;
  length 449.109;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_19;
  phases CN;
  from R2_35_00_1_node_422;
  to R2_35_00_1_node_424;
  length 1539.786;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_20;
// downstream 5.94 kva on BS
  phases BN;
  from R2_35_00_1_node_1017;
  to R2_35_00_1_node_1034;
  length 952.995;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_21;
// downstream 5.94 kva on BS
  phases BN;
  from R2_35_00_1_node_423;
  to R2_35_00_1_node_1017;
  length 229.232;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_22;
  phases BN;
  from R2_35_00_1_node_466;
  to R2_35_00_1_node_415;
  length 51.667;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_23;
// downstream 5.94 kva on BS
  phases BN;
  from R2_35_00_1_node_523;
  to R2_35_00_1_node_651;
  length 174.104;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_24;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_514;
  to R2_35_00_1_node_631;
  length 343.597;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_25;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_542;
  to R2_35_00_1_node_896;
  length 1069.412;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_26;
  phases ABCN;
  from R2_35_00_1_node_531;
  to R2_35_00_1_node_773;
  length 677.598;
  configuration ID_158;
}
object underground_line {
  name R2_35_00_1_ul_27;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_445;
  to R2_35_00_1_node_936;
  length 79.377;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_28;
  phases CN;
  from R2_35_00_1_node_515;
  to R2_35_00_1_node_642;
  length 129.263;
  configuration ID_170;
}
object underground_line {
  name R2_35_00_1_ul_29;
  phases ABCN;
  from R2_35_00_1_node_527;
  to R2_35_00_1_node_745;
  length 1658.873;
  configuration ID_158;
}
object underground_line {
  name R2_35_00_1_ul_30;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_540;
  to R2_35_00_1_node_889;
  length 435.620;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_31;
// downstream 17.81 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_435;
  to R2_35_00_1_node_926;
  length 460.290;
  configuration ID_158;
}
object underground_line {
  name R2_35_00_1_ul_32;
// downstream 17.81 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_436;
  to R2_35_00_1_node_927;
  length 110.181;
  configuration ID_158;
}
object underground_line {
  name R2_35_00_1_ul_33;
// downstream 53.43 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_446;
  to R2_35_00_1_node_392;
  length 1408.906;
  configuration ID_158;
}
object underground_line {
  name R2_35_00_1_ul_34;
// downstream 17.81 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_392;
  to R2_35_00_1_node_938;
  length 436.194;
  configuration ID_158;
}
object underground_line {
  name R2_35_00_1_ul_35;
// downstream 17.81 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_392;
  to R2_35_00_1_node_940;
  length 209.900;
  configuration ID_158;
}
object underground_line {
  name R2_35_00_1_ul_36;
// downstream 17.81 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_392;
  to R2_35_00_1_node_939;
  length 32.409;
  configuration ID_158;
}
object underground_line {
  name R2_35_00_1_ul_37;
// downstream 17.81 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_437;
  to R2_35_00_1_node_928;
  length 347.146;
  configuration ID_158;
}
object underground_line {
  name R2_35_00_1_ul_38;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_547;
  to R2_35_00_1_node_917;
  length 1266.596;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_39;
// downstream 5.94 kva on AS
  phases AN;
  from R2_35_00_1_node_535;
  to R2_35_00_1_node_869;
  length 1639.695;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_40;
  phases BN;
  from R2_35_00_1_node_534;
  to R2_35_00_1_node_861;
  length 137.533;
  configuration ID_178;
}
object underground_line {
  name R2_35_00_1_ul_41;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_537;
  to R2_35_00_1_node_871;
  length 303.745;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_42;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_536;
  to R2_35_00_1_node_870;
  length 357.919;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_43;
// downstream 35.62 kva on BS
  phases BN;
  from R2_35_00_1_node_538;
  to R2_35_00_1_node_381;
  length 1681.175;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_44;
// downstream 23.75 kva on BS
  phases BN;
  from R2_35_00_1_node_381;
  to R2_35_00_1_node_382;
  length 1131.171;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_45;
// downstream 5.94 kva on BS
  phases BN;
  from R2_35_00_1_node_381;
  to R2_35_00_1_node_872;
  length 794.851;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_46;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_544;
  to R2_35_00_1_node_914;
  length 516.458;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_47;
// downstream 5.94 kva on BS
  phases BN;
  from R2_35_00_1_node_382;
  to R2_35_00_1_node_875;
  length 983.593;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_48;
// downstream 5.94 kva on BS
  phases BN;
  from R2_35_00_1_node_382;
  to R2_35_00_1_node_873;
  length 888.726;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_49;
// downstream 5.94 kva on BS
  phases BN;
  from R2_35_00_1_node_382;
  to R2_35_00_1_node_874;
  length 443.145;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_50;
// downstream 11.87 kva on AS
  phases AN;
  from R2_35_00_1_node_468;
  to R2_35_00_1_node_416;
  length 230.348;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_51;
// downstream 5.94 kva on AS
  phases AN;
  from R2_35_00_1_node_416;
  to R2_35_00_1_node_1004;
  length 815.090;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_52;
// downstream 5.94 kva on AS
  phases AN;
  from R2_35_00_1_node_416;
  to R2_35_00_1_node_1007;
  length 257.592;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_53;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_395;
  to R2_35_00_1_node_978;
  length 25.760;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_54;
// downstream 23.75 kva on A
  phases AN;
  from R2_35_00_1_node_395;
  to R2_35_00_1_node_394;
  length 100.230;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_55;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_545;
  to R2_35_00_1_node_915;
  length 777.890;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_56;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_394;
  to R2_35_00_1_node_955;
  length 246.219;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_57;
// downstream 11.87 kva on A
  phases AN;
  from R2_35_00_1_node_394;
  to R2_35_00_1_node_393;
  length 706.491;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_58;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_394;
  to R2_35_00_1_node_977;
  length 139.917;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_59;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_469;
  to R2_35_00_1_node_1008;
  length 142.213;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_60;
// downstream 75.50 kva on AS
  phases AN;
  from R2_35_00_1_node_546;
  to R2_35_00_1_node_374;
  length 705.710;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_61;
// downstream 15.48 kva on AS
  phases AN;
  from R2_35_00_1_node_374;
  to R2_35_00_1_node_380;
  length 781.821;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_62;
// downstream 10.30 kva on A
  phases AN;
  from R2_35_00_1_node_374;
  to R2_35_00_1_node_375;
  length 253.059;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_63;
// downstream 49.73 kva on AS
  phases AN;
  from R2_35_00_1_node_374;
  to R2_35_00_1_node_377;
  length 359.994;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_64;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_393;
  to R2_35_00_1_node_966;
  length 47.259;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_65;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_393;
  to R2_35_00_1_node_989;
  length 200.348;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_66;
// downstream 5.94 kva on CS
  phases CN;
  from R2_35_00_1_node_539;
  to R2_35_00_1_node_884;
  length 859.384;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_67;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_458;
  to R2_35_00_1_node_971;
  length 571.987;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_68;
// downstream 9.54 kva on AS
  phases AN;
  from R2_35_00_1_node_380;
  to R2_35_00_1_node_378;
  length 816.538;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_69;
// downstream 5.94 kva on AS
  phases AN;
  from R2_35_00_1_node_378;
  to R2_35_00_1_node_859;
  length 131.215;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_70;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_375;
  to R2_35_00_1_node_857;
  length 224.533;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_71;
// downstream 4.36 kva on A
  phases AN;
  from R2_35_00_1_node_375;
  to R2_35_00_1_node_951;
  length 63.038;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_72;
  phases AN;
  from R2_35_00_1_node_377;
  to R2_35_00_1_node_911;
  length 344.935;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_73;
// downstream 2.24 kva on A
  phases AN;
  from R2_35_00_1_node_377;
  to R2_35_00_1_node_856;
  length 36.656;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_74;
// downstream 47.49 kva on AS
  phases AN;
  from R2_35_00_1_node_377;
  to R2_35_00_1_node_376;
  length 753.346;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_75;
// downstream 17.49 kva on BS
  phases BN;
  from R2_35_00_1_node_228;
  to R2_35_00_1_node_820;
  length 598.223;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_76;
// downstream 17.81 kva on ABS
  phases ABN;
  from R2_35_00_1_node_228;
  to R2_35_00_1_node_370;
  length 796.317;
  configuration ID_183;
}
object underground_line {
  name R2_35_00_1_ul_77;
// downstream 5.94 kva on CS
  phases CN;
  from R2_35_00_1_node_431;
  to R2_35_00_1_node_600;
  length 2413.752;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_78;
// downstream 65.30 kva on CS
  phases CN;
  from R2_35_00_1_node_431;
  to R2_35_00_1_node_432;
  length 227.776;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_79;
// downstream 11.87 kva on C
  phases CN;
  from R2_35_00_1_node_529;
  to R2_35_00_1_node_753;
  length 33.686;
  configuration ID_170;
}
object underground_line {
  name R2_35_00_1_ul_80;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_753;
  to R2_35_00_1_node_754;
  length 208.700;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_81;
// downstream 35.62 kva on AS
  phases AN;
  from R2_35_00_1_node_376;
  to R2_35_00_1_node_379;
  length 626.813;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_82;
// downstream 5.94 kva on AS
  phases AN;
  from R2_35_00_1_node_376;
  to R2_35_00_1_node_858;
  length 323.095;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_83;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_376;
  to R2_35_00_1_node_860;
  length 37.086;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_84;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_470;
  to R2_35_00_1_node_418;
  length 1027.214;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_85;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_418;
  to R2_35_00_1_node_417;
  length 459.473;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_86;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_417;
  to R2_35_00_1_node_1010;
  length 237.991;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_87;
  phases BN;
  from R2_35_00_1_node_820;
  to R2_35_00_1_node_1036;
  length 205.161;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_88;
// downstream 5.94 kva on BS
  phases BN;
  from R2_35_00_1_node_370;
  to R2_35_00_1_node_220;
  length 1534.498;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_89;
// downstream 11.87 kva on AS
  phases AN;
  from R2_35_00_1_node_370;
  to R2_35_00_1_node_826;
  length 722.538;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_90;
  phases AN;
  from R2_35_00_1_node_427;
  to R2_35_00_1_node_601;
  length 23.889;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_91;
// downstream 5.94 kva on CS
  phases CN;
  from R2_35_00_1_node_432;
  to R2_35_00_1_node_823;
  length 377.821;
  configuration ID_170;
}
object underground_line {
  name R2_35_00_1_ul_92;
// downstream 41.55 kva on CS
  phases CN;
  from R2_35_00_1_node_432;
  to R2_35_00_1_node_369;
  length 2240.076;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_93;
// downstream 17.81 kva on CS
  phases CN;
  from R2_35_00_1_node_432;
  to R2_35_00_1_node_433;
  length 375.935;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_94;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_474;
  to R2_35_00_1_node_1019;
  length 408.810;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_95;
// downstream 29.68 kva on AS
  phases AN;
  from R2_35_00_1_node_379;
  to R2_35_00_1_node_371;
  length 322.365;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_96;
// downstream 5.94 kva on AS
  phases AN;
  from R2_35_00_1_node_379;
  to R2_35_00_1_node_834;
  length 182.151;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_97;
// downstream 23.75 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_460;
  to R2_35_00_1_node_411;
  length 93.315;
  configuration ID_158;
}
object underground_line {
  name R2_35_00_1_ul_98;
// downstream 11.87 kva on BC
  phases ABCN;
  from R2_35_00_1_node_411;
  to R2_35_00_1_node_429;
  length 623.556;
  configuration ID_158;
}
object underground_line {
  name R2_35_00_1_ul_99;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_411;
  to R2_35_00_1_node_972;
  length 929.263;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_100;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_411;
  to R2_35_00_1_node_988;
  length 29.106;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_101;
  phases AN;
  from R2_35_00_1_node_826;
  to R2_35_00_1_node_427;
  length 34.251;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_102;
// downstream 5.94 kva on AS
  phases AN;
  from R2_35_00_1_node_826;
  to R2_35_00_1_node_825;
  length 987.338;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_103;
// downstream 29.68 kva on CS
  phases CN;
  from R2_35_00_1_node_369;
  to R2_35_00_1_node_897;
  length 3294.177;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_104;
// downstream 5.94 kva on CS
  phases CN;
  from R2_35_00_1_node_369;
  to R2_35_00_1_node_746;
  length 1777.386;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_105;
// downstream 5.94 kva on CS
  phases CN;
  from R2_35_00_1_node_433;
  to R2_35_00_1_node_918;
  length 276.950;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_106;
// downstream 5.94 kva on CS
  phases CN;
  from R2_35_00_1_node_433;
  to R2_35_00_1_node_824;
  length 396.610;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_107;
// downstream 11.87 kva on B
  phases BN;
  from R2_35_00_1_node_451;
  to R2_35_00_1_node_419;
  length 29.032;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_108;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_526;
  to R2_35_00_1_node_652;
  length 686.425;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_109;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_419;
  to R2_35_00_1_node_959;
  length 188.179;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_110;
// downstream 5.94 kva on AS
  phases AN;
  from R2_35_00_1_node_371;
  to R2_35_00_1_node_837;
  length 218.286;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_111;
// downstream 17.81 kva on A
  phases AN;
  from R2_35_00_1_node_371;
  to R2_35_00_1_node_372;
  length 183.986;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_112;
// downstream 5.94 kva on AS
  phases AN;
  from R2_35_00_1_node_371;
  to R2_35_00_1_node_956;
  length 189.715;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_113;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_419;
  to R2_35_00_1_node_1013;
  length 289.982;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_114;
// downstream 11.87 kva on BC
  phases ABCN;
  from R2_35_00_1_node_429;
  to R2_35_00_1_node_410;
  length 851.565;
  configuration ID_158;
}
object underground_line {
  name R2_35_00_1_ul_115;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_410;
  to R2_35_00_1_node_975;
  length 906.133;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_116;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_410;
  to R2_35_00_1_node_974;
  length 245.840;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_117;
  phases AN;
  from R2_35_00_1_node_472;
  to R2_35_00_1_node_1015;
  length 237.199;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_118;
// downstream 17.81 kva on CS
  phases CN;
  from R2_35_00_1_node_897;
  to R2_35_00_1_node_384;
  length 362.941;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_119;
// downstream 5.94 kva on CS
  phases CN;
  from R2_35_00_1_node_897;
  to R2_35_00_1_node_899;
  length 378.608;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_120;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_541;
  to R2_35_00_1_node_895;
  length 741.856;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_121;
  phases AN;
  from R2_35_00_1_node_372;
  to R2_35_00_1_node_833;
  length 268.665;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_122;
// downstream 17.81 kva on A
  phases AN;
  from R2_35_00_1_node_372;
  to R2_35_00_1_node_373;
  length 508.369;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_123;
// downstream 11.87 kva on A
  phases AN;
  from R2_35_00_1_node_525;
  to R2_35_00_1_node_368;
  length 299.513;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_124;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_368;
  to R2_35_00_1_node_653;
  length 234.684;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_125;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_524;
  to R2_35_00_1_node_654;
  length 26.718;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_126;
// downstream 5.94 kva on CS
  phases CN;
  from R2_35_00_1_node_384;
  to R2_35_00_1_node_898;
  length 257.305;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_127;
// downstream 11.87 kva on CS
  phases CN;
  from R2_35_00_1_node_384;
  to R2_35_00_1_node_428;
  length 1606.290;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_128;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_457;
  to R2_35_00_1_node_1024;
  length 1227.690;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_129;
  phases CN;
  from R2_35_00_1_node_465;
  to R2_35_00_1_node_414;
  length 495.429;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_130;
  phases CN;
  from R2_35_00_1_node_414;
  to R2_35_00_1_node_413;
  length 86.729;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_131;
  phases CN;
  from R2_35_00_1_node_413;
  to R2_35_00_1_node_412;
  length 669.066;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_132;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_373;
  to R2_35_00_1_node_835;
  length 697.157;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_133;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_373;
  to R2_35_00_1_node_836;
  length 186.478;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_134;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_373;
  to R2_35_00_1_node_957;
  length 370.875;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_135;
// downstream 5.94 kva on CS
  phases CN;
  from R2_35_00_1_node_428;
  to R2_35_00_1_node_643;
  length 1002.532;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_136;
  phases ABCN;
  from R2_35_00_1_node_532;
  to R2_35_00_1_node_794;
  length 622.372;
  configuration ID_158;
}
object underground_line {
  name R2_35_00_1_ul_137;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_461;
  to R2_35_00_1_node_986;
  length 274.967;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_138;
  phases ABCN;
  from R2_35_00_1_node_467;
  to R2_35_00_1_node_1003;
  length 709.786;
  configuration ID_158;
}
object underground_line {
  name R2_35_00_1_ul_139;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_456;
  to R2_35_00_1_node_965;
  length 392.750;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_140;
// downstream 5.94 kva on CS
  phases CN;
  from R2_35_00_1_node_516;
  to R2_35_00_1_node_904;
  length 245.408;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_141;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_533;
  to R2_35_00_1_node_808;
  length 651.491;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_142;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_463;
  to R2_35_00_1_node_1000;
  length 273.757;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_143;
// downstream 35.62 kva on BS
  phases BN;
  from R2_35_00_1_node_548;
  to R2_35_00_1_node_385;
  length 62.932;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_144;
// downstream 5.94 kva on BS
  phases BN;
  from R2_35_00_1_node_385;
  to R2_35_00_1_node_930;
  length 1146.976;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_145;
// downstream 5.94 kva on BS
  phases BN;
  from R2_35_00_1_node_385;
  to R2_35_00_1_node_999;
  length 224.340;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_146;
// downstream 23.75 kva on BS
  phases BN;
  from R2_35_00_1_node_385;
  to R2_35_00_1_node_387;
  length 1017.460;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_147;
// downstream 23.60 kva on BS
  phases BN;
  from R2_35_00_1_node_383;
  to R2_35_00_1_node_893;
  length 2171.621;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_148;
// downstream 5.94 kva on BS
  phases BN;
  from R2_35_00_1_node_383;
  to R2_35_00_1_node_602;
  length 4166.676;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_149;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_462;
  to R2_35_00_1_node_991;
  length 574.782;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_150;
// downstream 23.75 kva on BS
  phases BN;
  from R2_35_00_1_node_387;
  to R2_35_00_1_node_388;
  length 138.606;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_151;
// downstream 5.94 kva on BS
  phases BN;
  from R2_35_00_1_node_388;
  to R2_35_00_1_node_997;
  length 31.678;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_152;
// downstream 17.81 kva on BS
  phases BN;
  from R2_35_00_1_node_388;
  to R2_35_00_1_node_389;
  length 764.833;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_153;
  phases ABCN;
  from R2_35_00_1_node_543;
  to R2_35_00_1_node_907;
  length 47.768;
  configuration ID_158;
}
object underground_line {
  name R2_35_00_1_ul_154;
// downstream 17.67 kva on BS
  phases BN;
  from R2_35_00_1_node_893;
  to R2_35_00_1_node_891;
  length 187.448;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_155;
// downstream 11.73 kva on BS
  phases BN;
  from R2_35_00_1_node_891;
  to R2_35_00_1_node_603;
  length 18.263;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_156;
// downstream 11.87 kva on A
  phases AN;
  from R2_35_00_1_node_517;
  to R2_35_00_1_node_645;
  length 755.449;
  configuration ID_157;
}
object underground_line {
  name R2_35_00_1_ul_157;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_645;
  to R2_35_00_1_node_644;
  length 143.684;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_158;
// downstream 35.48 kva on ABS
  phases ABN;
  from R2_35_00_1_node_550;
  to R2_35_00_1_node_57;
  length 27.084;
  configuration ID_183;
}
object underground_line {
  name R2_35_00_1_ul_159;
// downstream 11.87 kva on AS
  phases AN;
  from R2_35_00_1_node_57;
  to R2_35_00_1_node_922;
  length 5170.538;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_160;
// downstream 23.60 kva on BS
  phases BN;
  from R2_35_00_1_node_57;
  to R2_35_00_1_node_946;
  length 2610.149;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_161;
// downstream 11.87 kva on BS
  phases BN;
  from R2_35_00_1_node_389;
  to R2_35_00_1_node_386;
  length 124.587;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_162;
// downstream 5.94 kva on BS
  phases BN;
  from R2_35_00_1_node_389;
  to R2_35_00_1_node_931;
  length 48.229;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_163;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_530;
  to R2_35_00_1_node_760;
  length 325.868;
  configuration ID_178;
}
object underground_line {
  name R2_35_00_1_ul_164;
// downstream 5.94 kva on AS
  phases AN;
  from R2_35_00_1_node_922;
  to R2_35_00_1_node_604;
  length 502.835;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_165;
// downstream 5.94 kva on BS
  phases BN;
  from R2_35_00_1_node_923;
  to R2_35_00_1_node_605;
  length 30.722;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_166;
// downstream 17.67 kva on BS
  phases BN;
  from R2_35_00_1_node_946;
  to R2_35_00_1_node_923;
  length 153.307;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_167;
// downstream 11.87 kva on BS
  phases BN;
  from R2_35_00_1_node_386;
  to R2_35_00_1_node_390;
  length 362.031;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_168;
  phases BN;
  from R2_35_00_1_node_386;
  to R2_35_00_1_node_1009;
  length 100.629;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_169;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_459;
  to R2_35_00_1_node_973;
  length 799.568;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_170;
// downstream 41.55 kva on C
  phases CN;
  from R2_35_00_1_node_453;
  to R2_35_00_1_node_401;
  length 777.622;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_171;
// downstream 29.68 kva on C
  phases CN;
  from R2_35_00_1_node_401;
  to R2_35_00_1_node_400;
  length 266.985;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_172;
  phases CN;
  from R2_35_00_1_node_401;
  to R2_35_00_1_node_1025;
  length 326.285;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_173;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_401;
  to R2_35_00_1_node_995;
  length 25.929;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_174;
// downstream 5.94 kva on BS
  phases BN;
  from R2_35_00_1_node_390;
  to R2_35_00_1_node_932;
  length 227.915;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_175;
// downstream 5.94 kva on BS
  phases BN;
  from R2_35_00_1_node_390;
  to R2_35_00_1_node_391;
  length 417.367;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_176;
// downstream 72.49 kva on A
  phases AN;
  from R2_35_00_1_node_455;
  to R2_35_00_1_node_409;
  length 106.818;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_177;
// downstream 72.49 kva on A
  phases AN;
  from R2_35_00_1_node_409;
  to R2_35_00_1_node_402;
  length 647.668;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_178;
  phases AN;
  from R2_35_00_1_node_402;
  to R2_35_00_1_node_1027;
  length 33.635;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_179;
// downstream 72.49 kva on A
  phases AN;
  from R2_35_00_1_node_402;
  to R2_35_00_1_node_403;
  length 125.951;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_180;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_400;
  to R2_35_00_1_node_996;
  length 11.958;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_181;
// downstream 23.75 kva on C
  phases CN;
  from R2_35_00_1_node_400;
  to R2_35_00_1_node_399;
  length 980.579;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_182;
// downstream 5.94 kva on BS
  phases BN;
  from R2_35_00_1_node_391;
  to R2_35_00_1_node_954;
  length 259.998;
  configuration ID_150;
}
object underground_line {
  name R2_35_00_1_ul_183;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_403;
  to R2_35_00_1_node_992;
  length 43.353;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_184;
// downstream 66.55 kva on A
  phases AN;
  from R2_35_00_1_node_403;
  to R2_35_00_1_node_404;
  length 760.349;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_185;
// downstream 17.81 kva on C
  phases CN;
  from R2_35_00_1_node_399;
  to R2_35_00_1_node_398;
  length 501.325;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_186;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_399;
  to R2_35_00_1_node_1006;
  length 138.353;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_187;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_521;
  to R2_35_00_1_node_648;
  length 370.309;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_188;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_518;
  to R2_35_00_1_node_426;
  length 471.786;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_189;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_426;
  to R2_35_00_1_node_430;
  length 595.006;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_190;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_430;
  to R2_35_00_1_node_646;
  length 154.935;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_191;
// downstream 60.62 kva on A
  phases AN;
  from R2_35_00_1_node_404;
  to R2_35_00_1_node_405;
  length 393.489;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_192;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_404;
  to R2_35_00_1_node_1026;
  length 47.942;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_193;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_398;
  to R2_35_00_1_node_397;
  length 514.189;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_194;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_398;
  to R2_35_00_1_node_979;
  length 15.385;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_195;
// downstream 5.94 kva on CS
  phases CN;
  from R2_35_00_1_node_520;
  to R2_35_00_1_node_647;
  length 429.026;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_196;
// downstream 54.68 kva on A
  phases AN;
  from R2_35_00_1_node_405;
  to R2_35_00_1_node_406;
  length 304.151;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_197;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_405;
  to R2_35_00_1_node_994;
  length 41.830;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_198;
  phases CN;
  from R2_35_00_1_node_397;
  to R2_35_00_1_node_396;
  length 393.283;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_199;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_397;
  to R2_35_00_1_node_998;
  length 23.214;
  configuration ID_156;
}
object underground_line {
  name R2_35_00_1_ul_200;
// downstream 54.68 kva on A
  phases AN;
  from R2_35_00_1_node_406;
  to R2_35_00_1_node_407;
  length 390.544;
  configuration ID_155;
}
object underground_line {
  name R2_35_00_1_ul_201;
// downstream 54.68 kva on A
  phases AN;
  from R2_35_00_1_node_407;
  to R2_35_00_1_node_408;
  length 969.905;
  configuration ID_155;
}
object triplex_line {
  name R2_35_00_1_tl_1;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_tn_1;
  to R2_35_00_1_tm_1;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_2;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_2;
  to R2_35_00_1_tm_2;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_3;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_3;
  to R2_35_00_1_tm_3;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_4;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_tn_4;
  to R2_35_00_1_tm_4;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_5;
// downstream 11.95 kva on AS
  phases AS;
  from R2_35_00_1_tn_5;
  to R2_35_00_1_tm_5;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_6;
// downstream 11.73 kva on BS
  phases BS;
  from R2_35_00_1_tn_6;
  to R2_35_00_1_tm_6;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_7;
// downstream 32.55 kva on CS
  phases CS;
  from R2_35_00_1_tn_7;
  to R2_35_00_1_tm_7;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_8;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_8;
  to R2_35_00_1_tm_8;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_9;
// downstream 18.77 kva on BS
  phases BS;
  from R2_35_00_1_tn_9;
  to R2_35_00_1_tm_9;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_10;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_tn_10;
  to R2_35_00_1_tm_10;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_11;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_11;
  to R2_35_00_1_tm_11;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_12;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_12;
  to R2_35_00_1_tm_12;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_13;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_tn_13;
  to R2_35_00_1_tm_13;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_14;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_14;
  to R2_35_00_1_tm_14;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_15;
// downstream 11.73 kva on BS
  phases BS;
  from R2_35_00_1_tn_15;
  to R2_35_00_1_tm_15;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_16;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_tn_16;
  to R2_35_00_1_tm_16;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_17;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_17;
  to R2_35_00_1_tm_17;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_18;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_18;
  to R2_35_00_1_tm_18;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_19;
// downstream 17.21 kva on CS
  phases CS;
  from R2_35_00_1_tn_19;
  to R2_35_00_1_tm_19;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_20;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_tn_20;
  to R2_35_00_1_tm_20;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_21;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_tn_21;
  to R2_35_00_1_tm_21;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_22;
// downstream 11.63 kva on CS
  phases CS;
  from R2_35_00_1_tn_22;
  to R2_35_00_1_tm_22;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_23;
// downstream 18.60 kva on CS
  phases CS;
  from R2_35_00_1_tn_23;
  to R2_35_00_1_tm_23;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_24;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_tn_24;
  to R2_35_00_1_tm_24;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_25;
// downstream 18.60 kva on CS
  phases CS;
  from R2_35_00_1_tn_25;
  to R2_35_00_1_tm_25;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_26;
// downstream 25.58 kva on CS
  phases CS;
  from R2_35_00_1_tn_26;
  to R2_35_00_1_tm_26;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_27;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_tn_27;
  to R2_35_00_1_tm_27;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_28;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_tn_28;
  to R2_35_00_1_tm_28;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_29;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_29;
  to R2_35_00_1_tm_29;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_30;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_30;
  to R2_35_00_1_tm_30;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_31;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_tn_31;
  to R2_35_00_1_tm_31;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_32;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_tn_32;
  to R2_35_00_1_tm_32;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_33;
// downstream 13.95 kva on CS
  phases CS;
  from R2_35_00_1_tn_33;
  to R2_35_00_1_tm_33;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_34;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_tn_34;
  to R2_35_00_1_tm_34;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_35;
// downstream 11.73 kva on BS
  phases BS;
  from R2_35_00_1_tn_35;
  to R2_35_00_1_tm_35;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_36;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_tn_36;
  to R2_35_00_1_tm_36;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_37;
// downstream 11.73 kva on BS
  phases BS;
  from R2_35_00_1_tn_37;
  to R2_35_00_1_tm_37;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_38;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_tn_38;
  to R2_35_00_1_tm_38;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_39;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_tn_39;
  to R2_35_00_1_tm_39;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_40;
// downstream 11.63 kva on CS
  phases CS;
  from R2_35_00_1_tn_40;
  to R2_35_00_1_tm_40;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_41;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_tn_41;
  to R2_35_00_1_tm_41;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_42;
// downstream 11.73 kva on BS
  phases BS;
  from R2_35_00_1_tn_42;
  to R2_35_00_1_tm_42;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_43;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_tn_43;
  to R2_35_00_1_tm_43;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_44;
// downstream 11.73 kva on BS
  phases BS;
  from R2_35_00_1_tn_44;
  to R2_35_00_1_tm_44;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_45;
// downstream 31.06 kva on AS
  phases AS;
  from R2_35_00_1_tn_45;
  to R2_35_00_1_tm_45;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_46;
// downstream 30.50 kva on BS
  phases BS;
  from R2_35_00_1_tn_46;
  to R2_35_00_1_tm_46;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_47;
// downstream 30.23 kva on CS
  phases CS;
  from R2_35_00_1_tn_47;
  to R2_35_00_1_tm_47;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_48;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_48;
  to R2_35_00_1_tm_48;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_49;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_tn_49;
  to R2_35_00_1_tm_49;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_50;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_tn_50;
  to R2_35_00_1_tm_50;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_51;
// downstream 23.89 kva on AS
  phases AS;
  from R2_35_00_1_tn_51;
  to R2_35_00_1_tm_51;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_52;
// downstream 23.46 kva on BS
  phases BS;
  from R2_35_00_1_tn_52;
  to R2_35_00_1_tm_52;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_53;
// downstream 23.25 kva on CS
  phases CS;
  from R2_35_00_1_tn_53;
  to R2_35_00_1_tm_53;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_54;
// downstream 23.46 kva on BS
  phases BS;
  from R2_35_00_1_tn_54;
  to R2_35_00_1_tm_54;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_55;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_tn_55;
  to R2_35_00_1_tm_55;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_56;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_tn_56;
  to R2_35_00_1_tm_56;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_57;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_tn_57;
  to R2_35_00_1_tm_57;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_58;
// downstream 11.95 kva on AS
  phases AS;
  from R2_35_00_1_tn_58;
  to R2_35_00_1_tm_58;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_59;
// downstream 23.46 kva on BS
  phases BS;
  from R2_35_00_1_tn_59;
  to R2_35_00_1_tm_59;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_60;
// downstream 11.63 kva on CS
  phases CS;
  from R2_35_00_1_tn_60;
  to R2_35_00_1_tm_60;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_61;
// downstream 11.63 kva on CS
  phases CS;
  from R2_35_00_1_tn_61;
  to R2_35_00_1_tm_61;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_62;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_tn_62;
  to R2_35_00_1_tm_62;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_63;
// downstream 25.81 kva on BS
  phases BS;
  from R2_35_00_1_tn_63;
  to R2_35_00_1_tm_63;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_64;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_64;
  to R2_35_00_1_tm_64;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_65;
// downstream 31.06 kva on AS
  phases AS;
  from R2_35_00_1_tn_65;
  to R2_35_00_1_tm_65;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_66;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_66;
  to R2_35_00_1_tm_66;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_67;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_tn_67;
  to R2_35_00_1_tm_67;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_68;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_68;
  to R2_35_00_1_tm_68;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_69;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_69;
  to R2_35_00_1_tm_69;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_70;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_70;
  to R2_35_00_1_tm_70;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_71;
// downstream 18.77 kva on BS
  phases BS;
  from R2_35_00_1_tn_71;
  to R2_35_00_1_tm_71;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_72;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_72;
  to R2_35_00_1_tm_72;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_73;
// downstream 18.77 kva on BS
  phases BS;
  from R2_35_00_1_tn_73;
  to R2_35_00_1_tm_73;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_74;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_tn_74;
  to R2_35_00_1_tm_74;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_75;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_75;
  to R2_35_00_1_tm_75;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_76;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_76;
  to R2_35_00_1_tm_76;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_77;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_77;
  to R2_35_00_1_tm_77;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_78;
// downstream 21.50 kva on AS
  phases AS;
  from R2_35_00_1_tn_78;
  to R2_35_00_1_tm_78;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_79;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_79;
  to R2_35_00_1_tm_79;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_80;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_tn_80;
  to R2_35_00_1_tm_80;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_81;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_tn_81;
  to R2_35_00_1_tm_81;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_82;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_tn_82;
  to R2_35_00_1_tm_82;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_83;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_tn_83;
  to R2_35_00_1_tm_83;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_84;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_tn_84;
  to R2_35_00_1_tm_84;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_85;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_85;
  to R2_35_00_1_tm_85;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_86;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_86;
  to R2_35_00_1_tm_86;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_87;
// downstream 19.11 kva on AS
  phases AS;
  from R2_35_00_1_tn_87;
  to R2_35_00_1_tm_87;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_88;
// downstream 23.25 kva on CS
  phases CS;
  from R2_35_00_1_tn_88;
  to R2_35_00_1_tm_88;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_89;
// downstream 25.81 kva on BS
  phases BS;
  from R2_35_00_1_tn_89;
  to R2_35_00_1_tm_89;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_90;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_90;
  to R2_35_00_1_tm_90;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_91;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_tn_91;
  to R2_35_00_1_tm_91;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_92;
// downstream 3.61 kva on AS
  phases AS;
  from R2_35_00_1_tn_92;
  to R2_35_00_1_tm_92;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_93;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_93;
  to R2_35_00_1_tm_93;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_94;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_tn_94;
  to R2_35_00_1_tm_94;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_95;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_tn_95;
  to R2_35_00_1_tm_95;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_96;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_tn_96;
  to R2_35_00_1_tm_96;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_97;
// downstream 17.49 kva on BS
  phases BS;
  from R2_35_00_1_tn_97;
  to R2_35_00_1_tm_97;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_98;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_tn_98;
  to R2_35_00_1_tm_98;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_99;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_99;
  to R2_35_00_1_tm_99;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_100;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_tn_100;
  to R2_35_00_1_tm_100;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_101;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_tn_101;
  to R2_35_00_1_tm_101;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_102;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_102;
  to R2_35_00_1_tm_102;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_103;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_103;
  to R2_35_00_1_tm_103;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_104;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_104;
  to R2_35_00_1_tm_104;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_105;
// downstream 23.89 kva on AS
  phases AS;
  from R2_35_00_1_tn_105;
  to R2_35_00_1_tm_105;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_106;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_tn_106;
  to R2_35_00_1_tm_106;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_107;
// downstream 23.89 kva on AS
  phases AS;
  from R2_35_00_1_tn_107;
  to R2_35_00_1_tm_107;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_108;
// downstream 23.46 kva on BS
  phases BS;
  from R2_35_00_1_tn_108;
  to R2_35_00_1_tm_108;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_109;
// downstream 23.25 kva on CS
  phases CS;
  from R2_35_00_1_tn_109;
  to R2_35_00_1_tm_109;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_110;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_tn_110;
  to R2_35_00_1_tm_110;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_111;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_tn_111;
  to R2_35_00_1_tm_111;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_112;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_tn_112;
  to R2_35_00_1_tm_112;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_113;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_113;
  to R2_35_00_1_tm_113;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_114;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_114;
  to R2_35_00_1_tm_114;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_115;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_tn_115;
  to R2_35_00_1_tm_115;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_116;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_tn_116;
  to R2_35_00_1_tm_116;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_117;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_tn_117;
  to R2_35_00_1_tm_117;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_118;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_tn_118;
  to R2_35_00_1_tm_118;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_119;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_119;
  to R2_35_00_1_tm_119;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_120;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_120;
  to R2_35_00_1_tm_120;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_121;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_tn_121;
  to R2_35_00_1_tm_121;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_122;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_tn_122;
  to R2_35_00_1_tm_122;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_123;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_tn_123;
  to R2_35_00_1_tm_123;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_124;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_tn_124;
  to R2_35_00_1_tm_124;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_125;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_tn_125;
  to R2_35_00_1_tm_125;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_126;
// downstream 23.89 kva on AS
  phases AS;
  from R2_35_00_1_tn_126;
  to R2_35_00_1_tm_126;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_127;
// downstream 23.46 kva on BS
  phases BS;
  from R2_35_00_1_tn_127;
  to R2_35_00_1_tm_127;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_128;
// downstream 23.25 kva on CS
  phases CS;
  from R2_35_00_1_tn_128;
  to R2_35_00_1_tm_128;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_129;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_tn_129;
  to R2_35_00_1_tm_129;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_130;
// downstream 59.73 kva on AS
  phases AS;
  from R2_35_00_1_tn_130;
  to R2_35_00_1_tm_130;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_131;
// downstream 58.66 kva on BS
  phases BS;
  from R2_35_00_1_tn_131;
  to R2_35_00_1_tm_131;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_132;
// downstream 58.13 kva on CS
  phases CS;
  from R2_35_00_1_tn_132;
  to R2_35_00_1_tm_132;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_133;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_tn_133;
  to R2_35_00_1_tm_133;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_134;
// downstream 11.73 kva on BS
  phases BS;
  from R2_35_00_1_tn_134;
  to R2_35_00_1_tm_134;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_135;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_135;
  to R2_35_00_1_tm_135;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_136;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_136;
  to R2_35_00_1_tm_136;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_137;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_137;
  to R2_35_00_1_tm_137;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_138;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_tn_138;
  to R2_35_00_1_tm_138;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_139;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_tn_139;
  to R2_35_00_1_tm_139;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_140;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_140;
  to R2_35_00_1_tm_140;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_141;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_141;
  to R2_35_00_1_tm_141;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_142;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_tn_142;
  to R2_35_00_1_tm_142;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_143;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_143;
  to R2_35_00_1_tm_143;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_144;
// downstream 13.95 kva on CS
  phases CS;
  from R2_35_00_1_tn_144;
  to R2_35_00_1_tm_144;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_145;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_145;
  to R2_35_00_1_tm_145;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_146;
// downstream 11.73 kva on BS
  phases BS;
  from R2_35_00_1_tn_146;
  to R2_35_00_1_tm_146;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_147;
// downstream 35.84 kva on AS
  phases AS;
  from R2_35_00_1_tn_147;
  to R2_35_00_1_tm_147;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_148;
// downstream 46.93 kva on BS
  phases BS;
  from R2_35_00_1_tn_148;
  to R2_35_00_1_tm_148;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_149;
// downstream 41.85 kva on CS
  phases CS;
  from R2_35_00_1_tn_149;
  to R2_35_00_1_tm_149;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_150;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_150;
  to R2_35_00_1_tm_150;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_151;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_151;
  to R2_35_00_1_tm_151;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_152;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_152;
  to R2_35_00_1_tm_152;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_153;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_153;
  to R2_35_00_1_tm_153;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_154;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_154;
  to R2_35_00_1_tm_154;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_155;
// downstream 11.73 kva on BS
  phases BS;
  from R2_35_00_1_tn_155;
  to R2_35_00_1_tm_155;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_156;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_156;
  to R2_35_00_1_tm_156;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_157;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_157;
  to R2_35_00_1_tm_157;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_158;
// downstream 17.68 kva on AS
  phases AS;
  from R2_35_00_1_tn_158;
  to R2_35_00_1_tm_158;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_159;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_tn_159;
  to R2_35_00_1_tm_159;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_160;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_tn_160;
  to R2_35_00_1_tm_160;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_161;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_tn_161;
  to R2_35_00_1_tm_161;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_162;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_tn_162;
  to R2_35_00_1_tm_162;
  length 30;
  configuration ID_3644;
}
object triplex_line {
  name R2_35_00_1_tl_163;
// downstream 11.63 kva on CS
  phases CS;
  from R2_35_00_1_tn_163;
  to R2_35_00_1_tm_163;
  length 30;
  configuration ID_3644;
}
object regulator {
  name R2_35_00_1_reg_1;
// downstream 14325.38 kva on ABCS
  from R2_35_00_1_node_1039;
  to R2_35_00_1_meter_448;
  phases ABCN;
  configuration feeder_reg_cfg;
}
object transformer {
  name R2_35_00_1_xfmr_1;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_node_649;
  to R2_35_00_1_tn_1;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_2;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_163;
  to R2_35_00_1_tn_2;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_3;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_163;
  to R2_35_00_1_tn_3;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_4;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_node_163;
  to R2_35_00_1_tn_4;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_5;
// downstream 11.95 kva on AS
  phases AS;
  from R2_35_00_1_node_162;
  to R2_35_00_1_tn_5;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2_35_00_1_xfmr_6;
// downstream 11.73 kva on BS
  phases BS;
  from R2_35_00_1_node_162;
  to R2_35_00_1_tn_6;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R2_35_00_1_xfmr_7;
// downstream 32.55 kva on CS
  phases CS;
  from R2_35_00_1_node_162;
  to R2_35_00_1_tn_7;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_35_00_1_xfmr_8;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_982;
  to R2_35_00_1_tn_8;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_9;
// downstream 18.77 kva on BS
  phases BS;
  from R2_35_00_1_node_982;
  to R2_35_00_1_tn_9;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_35_00_1_xfmr_10;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_node_982;
  to R2_35_00_1_tn_10;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_11;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_748;
  to R2_35_00_1_tn_11;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_12;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_421;
  to R2_35_00_1_tn_12;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_13;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_node_154;
  to R2_35_00_1_tn_13;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_14;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_650;
  to R2_35_00_1_tn_14;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_15;
// downstream 11.73 kva on BS
  phases BS;
  from R2_35_00_1_node_466;
  to R2_35_00_1_tn_15;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R2_35_00_1_xfmr_16;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_node_523;
  to R2_35_00_1_tn_16;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_17;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_1034;
  to R2_35_00_1_tn_17;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_18;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_651;
  to R2_35_00_1_tn_18;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_19;
// downstream 17.21 kva on CS
  phases CS;
  from R2_35_00_1_node_841;
  to R2_35_00_1_tn_19;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_35_00_1_xfmr_20;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_node_845;
  to R2_35_00_1_tn_20;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_21;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_node_210;
  to R2_35_00_1_tn_21;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_22;
// downstream 11.63 kva on CS
  phases CS;
  from R2_35_00_1_node_990;
  to R2_35_00_1_tn_22;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2_35_00_1_xfmr_23;
// downstream 18.60 kva on CS
  phases CS;
  from R2_35_00_1_node_847;
  to R2_35_00_1_tn_23;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_35_00_1_xfmr_24;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_node_844;
  to R2_35_00_1_tn_24;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_25;
// downstream 18.60 kva on CS
  phases CS;
  from R2_35_00_1_node_881;
  to R2_35_00_1_tn_25;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_35_00_1_xfmr_26;
// downstream 25.58 kva on CS
  phases CS;
  from R2_35_00_1_node_843;
  to R2_35_00_1_tn_26;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_27;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_node_849;
  to R2_35_00_1_tn_27;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_28;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_node_848;
  to R2_35_00_1_tn_28;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_29;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_204;
  to R2_35_00_1_tn_29;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_30;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_204;
  to R2_35_00_1_tn_30;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_31;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_node_204;
  to R2_35_00_1_tn_31;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_32;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_node_882;
  to R2_35_00_1_tn_32;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_33;
// downstream 13.95 kva on CS
  phases CS;
  from R2_35_00_1_node_912;
  to R2_35_00_1_tn_33;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_35_00_1_xfmr_34;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_node_980;
  to R2_35_00_1_tn_34;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_35;
// downstream 11.73 kva on BS
  phases BS;
  from R2_35_00_1_node_934;
  to R2_35_00_1_tn_35;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R2_35_00_1_xfmr_36;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_node_935;
  to R2_35_00_1_tn_36;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_37;
// downstream 11.73 kva on BS
  phases BS;
  from R2_35_00_1_node_621;
  to R2_35_00_1_tn_37;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2_35_00_1_xfmr_38;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_node_197;
  to R2_35_00_1_tn_38;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_39;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_node_948;
  to R2_35_00_1_tn_39;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_40;
// downstream 11.63 kva on CS
  phases CS;
  from R2_35_00_1_node_198;
  to R2_35_00_1_tn_40;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2_35_00_1_xfmr_41;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_node_811;
  to R2_35_00_1_tn_41;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_42;
// downstream 11.73 kva on BS
  phases BS;
  from R2_35_00_1_node_924;
  to R2_35_00_1_tn_42;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2_35_00_1_xfmr_43;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_node_929;
  to R2_35_00_1_tn_43;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_44;
// downstream 11.73 kva on BS
  phases BS;
  from R2_35_00_1_node_686;
  to R2_35_00_1_tn_44;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2_35_00_1_xfmr_45;
// downstream 31.06 kva on AS
  phases AS;
  from R2_35_00_1_node_687;
  to R2_35_00_1_tn_45;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_46;
// downstream 30.50 kva on BS
  phases BS;
  from R2_35_00_1_node_687;
  to R2_35_00_1_tn_46;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_47;
// downstream 30.23 kva on CS
  phases CS;
  from R2_35_00_1_node_687;
  to R2_35_00_1_tn_47;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_48;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_202;
  to R2_35_00_1_tn_48;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_49;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_node_202;
  to R2_35_00_1_tn_49;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_50;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_node_202;
  to R2_35_00_1_tn_50;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_51;
// downstream 23.89 kva on AS
  phases AS;
  from R2_35_00_1_node_201;
  to R2_35_00_1_tn_51;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_52;
// downstream 23.46 kva on BS
  phases BS;
  from R2_35_00_1_node_201;
  to R2_35_00_1_tn_52;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_53;
// downstream 23.25 kva on CS
  phases CS;
  from R2_35_00_1_node_201;
  to R2_35_00_1_tn_53;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_54;
// downstream 23.46 kva on BS
  phases BS;
  from R2_35_00_1_node_902;
  to R2_35_00_1_tn_54;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_55;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_node_685;
  to R2_35_00_1_tn_55;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_56;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_node_685;
  to R2_35_00_1_tn_56;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_57;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_node_685;
  to R2_35_00_1_tn_57;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_58;
// downstream 11.95 kva on AS
  phases AS;
  from R2_35_00_1_node_684;
  to R2_35_00_1_tn_58;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2_35_00_1_xfmr_59;
// downstream 23.46 kva on BS
  phases BS;
  from R2_35_00_1_node_684;
  to R2_35_00_1_tn_59;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_60;
// downstream 11.63 kva on CS
  phases CS;
  from R2_35_00_1_node_684;
  to R2_35_00_1_tn_60;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2_35_00_1_xfmr_61;
// downstream 11.63 kva on CS
  phases CS;
  from R2_35_00_1_node_792;
  to R2_35_00_1_tn_61;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2_35_00_1_xfmr_62;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_node_199;
  to R2_35_00_1_tn_62;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_63;
// downstream 25.81 kva on BS
  phases BS;
  from R2_35_00_1_node_864;
  to R2_35_00_1_tn_63;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_64;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_869;
  to R2_35_00_1_tn_64;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_65;
// downstream 31.06 kva on AS
  phases AS;
  from R2_35_00_1_node_293;
  to R2_35_00_1_tn_65;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_66;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_293;
  to R2_35_00_1_tn_66;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_67;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_node_866;
  to R2_35_00_1_tn_67;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_68;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_381;
  to R2_35_00_1_tn_68;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_69;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_382;
  to R2_35_00_1_tn_69;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_70;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_872;
  to R2_35_00_1_tn_70;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_71;
// downstream 18.77 kva on BS
  phases BS;
  from R2_35_00_1_node_868;
  to R2_35_00_1_tn_71;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_35_00_1_xfmr_72;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_299;
  to R2_35_00_1_tn_72;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_73;
// downstream 18.77 kva on BS
  phases BS;
  from R2_35_00_1_node_299;
  to R2_35_00_1_tn_73;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_35_00_1_xfmr_74;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_node_867;
  to R2_35_00_1_tn_74;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_75;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_875;
  to R2_35_00_1_tn_75;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_76;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_873;
  to R2_35_00_1_tn_76;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_77;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_874;
  to R2_35_00_1_tn_77;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_78;
// downstream 21.50 kva on AS
  phases AS;
  from R2_35_00_1_node_853;
  to R2_35_00_1_tn_78;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_79;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_300;
  to R2_35_00_1_tn_79;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_80;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_node_300;
  to R2_35_00_1_tn_80;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_81;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_node_883;
  to R2_35_00_1_tn_81;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_82;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_node_854;
  to R2_35_00_1_tn_82;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_83;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_node_855;
  to R2_35_00_1_tn_83;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_84;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_node_913;
  to R2_35_00_1_tn_84;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_85;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_1004;
  to R2_35_00_1_tn_85;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_86;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_1007;
  to R2_35_00_1_tn_86;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_87;
// downstream 19.11 kva on AS
  phases AS;
  from R2_35_00_1_node_691;
  to R2_35_00_1_tn_87;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2_35_00_1_xfmr_88;
// downstream 23.25 kva on CS
  phases CS;
  from R2_35_00_1_node_224;
  to R2_35_00_1_tn_88;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_89;
// downstream 25.81 kva on BS
  phases BS;
  from R2_35_00_1_node_821;
  to R2_35_00_1_tn_89;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_90;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_380;
  to R2_35_00_1_tn_90;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_91;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_node_884;
  to R2_35_00_1_tn_91;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_92;
// downstream 3.61 kva on AS
  phases AS;
  from R2_35_00_1_node_378;
  to R2_35_00_1_tn_92;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2_35_00_1_xfmr_93;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_859;
  to R2_35_00_1_tn_93;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_94;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_node_818;
  to R2_35_00_1_tn_94;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_95;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_node_818;
  to R2_35_00_1_tn_95;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_96;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_node_818;
  to R2_35_00_1_tn_96;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_97;
// downstream 17.49 kva on BS
  phases BS;
  from R2_35_00_1_node_820;
  to R2_35_00_1_tn_97;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_35_00_1_xfmr_98;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_node_211;
  to R2_35_00_1_tn_98;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_99;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_211;
  to R2_35_00_1_tn_99;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_100;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_node_211;
  to R2_35_00_1_tn_100;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_101;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_node_600;
  to R2_35_00_1_tn_101;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_102;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_858;
  to R2_35_00_1_tn_102;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_103;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_220;
  to R2_35_00_1_tn_103;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_104;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_826;
  to R2_35_00_1_tn_104;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_105;
// downstream 23.89 kva on AS
  phases AS;
  from R2_35_00_1_node_770;
  to R2_35_00_1_tn_105;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_106;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_node_772;
  to R2_35_00_1_tn_106;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_107;
// downstream 23.89 kva on AS
  phases AS;
  from R2_35_00_1_node_771;
  to R2_35_00_1_tn_107;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_108;
// downstream 23.46 kva on BS
  phases BS;
  from R2_35_00_1_node_771;
  to R2_35_00_1_tn_108;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_109;
// downstream 23.25 kva on CS
  phases CS;
  from R2_35_00_1_node_771;
  to R2_35_00_1_tn_109;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_110;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_node_823;
  to R2_35_00_1_tn_110;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_111;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_node_369;
  to R2_35_00_1_tn_111;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_112;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_node_433;
  to R2_35_00_1_tn_112;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_113;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_834;
  to R2_35_00_1_tn_113;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_114;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_825;
  to R2_35_00_1_tn_114;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_115;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_node_897;
  to R2_35_00_1_tn_115;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_116;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_node_746;
  to R2_35_00_1_tn_116;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_117;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_node_918;
  to R2_35_00_1_tn_117;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_118;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_node_824;
  to R2_35_00_1_tn_118;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_119;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_837;
  to R2_35_00_1_tn_119;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_120;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_956;
  to R2_35_00_1_tn_120;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_121;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_node_899;
  to R2_35_00_1_tn_121;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_122;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_node_814;
  to R2_35_00_1_tn_122;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_123;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_node_898;
  to R2_35_00_1_tn_123;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_124;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_node_428;
  to R2_35_00_1_tn_124;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_125;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_node_643;
  to R2_35_00_1_tn_125;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_126;
// downstream 23.89 kva on AS
  phases AS;
  from R2_35_00_1_node_467;
  to R2_35_00_1_tn_126;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_127;
// downstream 23.46 kva on BS
  phases BS;
  from R2_35_00_1_node_467;
  to R2_35_00_1_tn_127;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_128;
// downstream 23.25 kva on CS
  phases CS;
  from R2_35_00_1_node_467;
  to R2_35_00_1_tn_128;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_129;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_node_904;
  to R2_35_00_1_tn_129;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_130;
// downstream 59.73 kva on AS
  phases AS;
  from R2_35_00_1_node_717;
  to R2_35_00_1_tn_130;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R2_35_00_1_xfmr_131;
// downstream 58.66 kva on BS
  phases BS;
  from R2_35_00_1_node_717;
  to R2_35_00_1_tn_131;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R2_35_00_1_xfmr_132;
// downstream 58.13 kva on CS
  phases CS;
  from R2_35_00_1_node_717;
  to R2_35_00_1_tn_132;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R2_35_00_1_xfmr_133;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_node_839;
  to R2_35_00_1_tn_133;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_134;
// downstream 11.73 kva on BS
  phases BS;
  from R2_35_00_1_node_718;
  to R2_35_00_1_tn_134;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R2_35_00_1_xfmr_135;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_930;
  to R2_35_00_1_tn_135;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_136;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_999;
  to R2_35_00_1_tn_136;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_137;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_383;
  to R2_35_00_1_tn_137;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_138;
// downstream 7.04 kva on BS
  phases BS;
  from R2_35_00_1_node_222;
  to R2_35_00_1_tn_138;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_139;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_node_222;
  to R2_35_00_1_tn_139;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_140;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_893;
  to R2_35_00_1_tn_140;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_141;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_602;
  to R2_35_00_1_tn_141;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_142;
// downstream 6.98 kva on CS
  phases CS;
  from R2_35_00_1_node_846;
  to R2_35_00_1_tn_142;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_143;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_997;
  to R2_35_00_1_tn_143;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_144;
// downstream 13.95 kva on CS
  phases CS;
  from R2_35_00_1_node_842;
  to R2_35_00_1_tn_144;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_35_00_1_xfmr_145;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_891;
  to R2_35_00_1_tn_145;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_146;
// downstream 11.73 kva on BS
  phases BS;
  from R2_35_00_1_node_603;
  to R2_35_00_1_tn_146;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R2_35_00_1_xfmr_147;
// downstream 35.84 kva on AS
  phases AS;
  from R2_35_00_1_node_890;
  to R2_35_00_1_tn_147;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R2_35_00_1_xfmr_148;
// downstream 46.93 kva on BS
  phases BS;
  from R2_35_00_1_node_890;
  to R2_35_00_1_tn_148;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R2_35_00_1_xfmr_149;
// downstream 41.85 kva on CS
  phases CS;
  from R2_35_00_1_node_890;
  to R2_35_00_1_tn_149;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R2_35_00_1_xfmr_150;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_922;
  to R2_35_00_1_tn_150;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_151;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_946;
  to R2_35_00_1_tn_151;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_152;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_931;
  to R2_35_00_1_tn_152;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_153;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_604;
  to R2_35_00_1_tn_153;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_154;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_605;
  to R2_35_00_1_tn_154;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_155;
// downstream 11.73 kva on BS
  phases BS;
  from R2_35_00_1_node_923;
  to R2_35_00_1_tn_155;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R2_35_00_1_xfmr_156;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_932;
  to R2_35_00_1_tn_156;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_157;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_954;
  to R2_35_00_1_tn_157;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_158;
// downstream 17.68 kva on AS
  phases AS;
  from R2_35_00_1_node_721;
  to R2_35_00_1_tn_158;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2_35_00_1_xfmr_159;
// downstream 5.94 kva on CS
  phases CS;
  from R2_35_00_1_node_647;
  to R2_35_00_1_tn_159;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R2_35_00_1_xfmr_160;
// downstream 7.17 kva on AS
  phases AS;
  from R2_35_00_1_node_722;
  to R2_35_00_1_tn_160;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_161;
// downstream 5.94 kva on AS
  phases AS;
  from R2_35_00_1_node_164;
  to R2_35_00_1_tn_161;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R2_35_00_1_xfmr_162;
// downstream 5.94 kva on BS
  phases BS;
  from R2_35_00_1_node_164;
  to R2_35_00_1_tn_162;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R2_35_00_1_xfmr_163;
// downstream 11.63 kva on CS
  phases CS;
  from R2_35_00_1_node_164;
  to R2_35_00_1_tn_163;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2_35_00_1_xfmr_164;
// downstream 24.60 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_323;
  to R2_35_00_1_meter_1;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_165;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_964;
  to R2_35_00_1_meter_2;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_166;
// downstream 19.04 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_362;
  to R2_35_00_1_meter_3;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_167;
// downstream 36.80 kva on A
  phases AN;
  from R2_35_00_1_node_976;
  to R2_35_00_1_meter_4;
  configuration XF1_POLETOP_AN_50;
}
object transformer {
  name R2_35_00_1_xfmr_168;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_607;
  to R2_35_00_1_meter_5;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_169;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_1029;
  to R2_35_00_1_meter_6;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_170;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_616;
  to R2_35_00_1_meter_7;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_171;
// downstream 42.36 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_829;
  to R2_35_00_1_meter_8;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_172;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_635;
  to R2_35_00_1_meter_9;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_173;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_636;
  to R2_35_00_1_meter_10;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_174;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_631;
  to R2_35_00_1_meter_11;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_175;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_805;
  to R2_35_00_1_meter_12;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_176;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_896;
  to R2_35_00_1_meter_13;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_177;
// downstream 14.08 kva on B
  phases BN;
  from R2_35_00_1_node_344;
  to R2_35_00_1_meter_14;
  configuration XF1_POLETOP_BN_25;
}
object transformer {
  name R2_35_00_1_xfmr_178;
// downstream 23.82 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_565;
  to R2_35_00_1_meter_15;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_179;
// downstream 28.35 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_800;
  to R2_35_00_1_meter_16;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_180;
// downstream 14.08 kva on B
  phases BN;
  from R2_35_00_1_node_801;
  to R2_35_00_1_meter_17;
  configuration XF1_POLETOP_BN_25;
}
object transformer {
  name R2_35_00_1_xfmr_181;
// downstream 25.58 kva on C
  phases CN;
  from R2_35_00_1_node_361;
  to R2_35_00_1_meter_18;
  configuration XF1_POLETOP_CN_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_182;
// downstream 14.34 kva on A
  phases AN;
  from R2_35_00_1_node_615;
  to R2_35_00_1_meter_19;
  configuration XF1_PADMOUNT_AN_25;
}
object transformer {
  name R2_35_00_1_xfmr_183;
// downstream 23.46 kva on B
  phases BN;
  from R2_35_00_1_node_806;
  to R2_35_00_1_meter_20;
  configuration XF1_POLETOP_BN_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_184;
// downstream 24.86 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_330;
  to R2_35_00_1_meter_21;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_185;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_619;
  to R2_35_00_1_meter_22;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_186;
// downstream 82.23 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_900;
  to R2_35_00_1_meter_23;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_187;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_76;
  to R2_35_00_1_meter_24;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_188;
// downstream 82.34 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_941;
  to R2_35_00_1_meter_25;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_189;
// downstream 13.95 kva on C
  phases CN;
  from R2_35_00_1_node_360;
  to R2_35_00_1_meter_26;
  configuration XF1_POLETOP_CN_25;
}
object transformer {
  name R2_35_00_1_xfmr_190;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_817;
  to R2_35_00_1_meter_27;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_191;
// downstream 54.95 kva on A
  phases AN;
  from R2_35_00_1_node_1011;
  to R2_35_00_1_meter_28;
  configuration XF1_POLETOP_AN_75;
}
object transformer {
  name R2_35_00_1_xfmr_192;
// downstream 14.34 kva on A
  phases AN;
  from R2_35_00_1_node_7;
  to R2_35_00_1_meter_29;
  configuration XF1_POLETOP_AN_25;
}
object transformer {
  name R2_35_00_1_xfmr_193;
// downstream 23.60 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_804;
  to R2_35_00_1_meter_30;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_194;
// downstream 16.57 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_240;
  to R2_35_00_1_meter_31;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_195;
// downstream 14.08 kva on B
  phases BN;
  from R2_35_00_1_node_790;
  to R2_35_00_1_meter_32;
  configuration XF1_POLETOP_BN_25;
}
object transformer {
  name R2_35_00_1_xfmr_196;
// downstream 16.65 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_186;
  to R2_35_00_1_meter_33;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_197;
// downstream 18.77 kva on B
  phases BN;
  from R2_35_00_1_node_331;
  to R2_35_00_1_meter_34;
  configuration XF1_POLETOP_BN_25;
}
object transformer {
  name R2_35_00_1_xfmr_198;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_622;
  to R2_35_00_1_meter_35;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R2_35_00_1_xfmr_199;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_325;
  to R2_35_00_1_meter_36;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_200;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_623;
  to R2_35_00_1_meter_37;
  configuration XF1_PADMOUNT_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_201;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_618;
  to R2_35_00_1_meter_38;
  configuration XF1_PADMOUNT_BN_15;
}
object transformer {
  name R2_35_00_1_xfmr_202;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_620;
  to R2_35_00_1_meter_39;
  configuration XF1_PADMOUNT_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_203;
// downstream 20.93 kva on C
  phases CN;
  from R2_35_00_1_node_355;
  to R2_35_00_1_meter_40;
  configuration XF1_PADMOUNT_CN_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_204;
// downstream 13.95 kva on C
  phases CN;
  from R2_35_00_1_node_633;
  to R2_35_00_1_meter_41;
  configuration XF1_POLETOP_CN_25;
}
object transformer {
  name R2_35_00_1_xfmr_205;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_632;
  to R2_35_00_1_meter_42;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_206;
// downstream 25.58 kva on C
  phases CN;
  from R2_35_00_1_node_634;
  to R2_35_00_1_meter_43;
  configuration XF1_PADMOUNT_CN_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_207;
// downstream 13.95 kva on C
  phases CN;
  from R2_35_00_1_node_611;
  to R2_35_00_1_meter_44;
  configuration XF1_POLETOP_CN_25;
}
object transformer {
  name R2_35_00_1_xfmr_208;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_809;
  to R2_35_00_1_meter_45;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R2_35_00_1_xfmr_209;
// downstream 24.84 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_215;
  to R2_35_00_1_meter_46;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_210;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_531;
  to R2_35_00_1_meter_47;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_211;
// downstream 23.46 kva on B
  phases BN;
  from R2_35_00_1_node_625;
  to R2_35_00_1_meter_48;
  configuration XF1_PADMOUNT_BN_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_212;
// downstream 14.08 kva on B
  phases BN;
  from R2_35_00_1_node_624;
  to R2_35_00_1_meter_49;
  configuration XF1_POLETOP_BN_25;
}
object transformer {
  name R2_35_00_1_xfmr_213;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_937;
  to R2_35_00_1_meter_50;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_214;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_617;
  to R2_35_00_1_meter_51;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_215;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_658;
  to R2_35_00_1_meter_52;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_216;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_183;
  to R2_35_00_1_meter_53;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_217;
// downstream 58.29 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_657;
  to R2_35_00_1_meter_54;
  configuration XF3_PADMOUNT_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_218;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_610;
  to R2_35_00_1_meter_55;
  configuration XF1_PADMOUNT_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_219;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_246;
  to R2_35_00_1_meter_56;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_220;
// downstream 23.36 kva on BC
  phases BCN;
  from R2_35_00_1_node_791;
  to R2_35_00_1_meter_57;
  configuration XF2_POLETOP_BCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_221;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_960;
  to R2_35_00_1_meter_58;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R2_35_00_1_xfmr_222;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_659;
  to R2_35_00_1_meter_59;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_223;
// downstream 22.59 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_68;
  to R2_35_00_1_meter_60;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_224;
// downstream 18.85 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_507;
  to R2_35_00_1_meter_61;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_225;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_613;
  to R2_35_00_1_meter_62;
  configuration XF1_PADMOUNT_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_226;
// downstream 4.65 kva on C
  phases CN;
  from R2_35_00_1_node_612;
  to R2_35_00_1_meter_63;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_227;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_901;
  to R2_35_00_1_meter_64;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_228;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_810;
  to R2_35_00_1_meter_65;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_229;
// downstream 14.08 kva on B
  phases BN;
  from R2_35_00_1_node_641;
  to R2_35_00_1_meter_66;
  configuration XF1_POLETOP_BN_25;
}
object transformer {
  name R2_35_00_1_xfmr_230;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_887;
  to R2_35_00_1_meter_67;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_231;
// downstream 52.25 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_786;
  to R2_35_00_1_meter_68;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_232;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_640;
  to R2_35_00_1_meter_69;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_233;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_567;
  to R2_35_00_1_meter_70;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R2_35_00_1_xfmr_234;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_639;
  to R2_35_00_1_meter_71;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_235;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_936;
  to R2_35_00_1_meter_72;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_236;
// downstream 59.22 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_663;
  to R2_35_00_1_meter_73;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_237;
// downstream 12.57 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_80;
  to R2_35_00_1_meter_74;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_238;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_664;
  to R2_35_00_1_meter_75;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_239;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_66;
  to R2_35_00_1_meter_76;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_240;
// downstream 30.23 kva on C
  phases CN;
  from R2_35_00_1_node_608;
  to R2_35_00_1_meter_77;
  configuration XF1_POLETOP_CN_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_241;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_609;
  to R2_35_00_1_meter_78;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R2_35_00_1_xfmr_242;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_795;
  to R2_35_00_1_meter_79;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_243;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_614;
  to R2_35_00_1_meter_80;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_244;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_903;
  to R2_35_00_1_meter_81;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R2_35_00_1_xfmr_245;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_888;
  to R2_35_00_1_meter_82;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_246;
// downstream 17.63 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_250;
  to R2_35_00_1_meter_83;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_247;
// downstream 30.53 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_787;
  to R2_35_00_1_meter_84;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_248;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_788;
  to R2_35_00_1_meter_85;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_249;
// downstream 20.08 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_71;
  to R2_35_00_1_meter_86;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_250;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_662;
  to R2_35_00_1_meter_87;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_251;
// downstream 56.49 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_666;
  to R2_35_00_1_meter_88;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_252;
// downstream 28.16 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_665;
  to R2_35_00_1_meter_89;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_253;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_63;
  to R2_35_00_1_meter_90;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_254;
// downstream 30.53 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_65;
  to R2_35_00_1_meter_91;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_255;
// downstream 117.86 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_661;
  to R2_35_00_1_meter_92;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R2_35_00_1_xfmr_256;
// downstream 91.79 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_660;
  to R2_35_00_1_meter_93;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_257;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_796;
  to R2_35_00_1_meter_94;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_258;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_889;
  to R2_35_00_1_meter_95;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_259;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_785;
  to R2_35_00_1_meter_96;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_260;
// downstream 18.85 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_90;
  to R2_35_00_1_meter_97;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_261;
// downstream 120.05 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_667;
  to R2_35_00_1_meter_98;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R2_35_00_1_xfmr_262;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_82;
  to R2_35_00_1_meter_99;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_263;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_83;
  to R2_35_00_1_meter_100;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_264;
// downstream 19.04 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_86;
  to R2_35_00_1_meter_101;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_265;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_793;
  to R2_35_00_1_meter_102;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_266;
// downstream 18.85 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_257;
  to R2_35_00_1_meter_103;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_267;
// downstream 17.81 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_926;
  to R2_35_00_1_meter_104;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_268;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_69;
  to R2_35_00_1_meter_105;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_269;
// downstream 18.85 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_324;
  to R2_35_00_1_meter_106;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_270;
// downstream 23.50 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_496;
  to R2_35_00_1_meter_107;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_271;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_669;
  to R2_35_00_1_meter_108;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_272;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_668;
  to R2_35_00_1_meter_109;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R2_35_00_1_xfmr_273;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_95;
  to R2_35_00_1_meter_110;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_274;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_744;
  to R2_35_00_1_meter_111;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_275;
// downstream 23.57 kva on AC
  phases ACN;
  from R2_35_00_1_node_784;
  to R2_35_00_1_meter_112;
  configuration XF2_POLETOP_ACN_30;
}
object transformer {
  name R2_35_00_1_xfmr_276;
// downstream 56.49 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_782;
  to R2_35_00_1_meter_113;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_277;
// downstream 20.14 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_446;
  to R2_35_00_1_meter_114;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_278;
// downstream 17.81 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_927;
  to R2_35_00_1_meter_115;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_279;
// downstream 13.10 kva on AC
  phases ACN;
  from R2_35_00_1_node_99;
  to R2_35_00_1_meter_116;
  configuration XF2_POLETOP_ACN_30;
}
object transformer {
  name R2_35_00_1_xfmr_280;
// downstream 14.14 kva on AC
  phases ACN;
  from R2_35_00_1_node_103;
  to R2_35_00_1_meter_117;
  configuration XF2_POLETOP_ACN_30;
}
object transformer {
  name R2_35_00_1_xfmr_281;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_1028;
  to R2_35_00_1_meter_118;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_282;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_676;
  to R2_35_00_1_meter_119;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_283;
// downstream 2.39 kva on A
  phases AN;
  from R2_35_00_1_node_482;
  to R2_35_00_1_meter_120;
  configuration XF1_POLETOP_AN_5;
}
object transformer {
  name R2_35_00_1_xfmr_284;
// downstream 59.29 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_671;
  to R2_35_00_1_meter_121;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_285;
// downstream 52.25 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_670;
  to R2_35_00_1_meter_122;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_286;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_783;
  to R2_35_00_1_meter_123;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_287;
// downstream 47.25 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_851;
  to R2_35_00_1_meter_124;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_288;
// downstream 17.81 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_938;
  to R2_35_00_1_meter_125;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_289;
// downstream 17.81 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_940;
  to R2_35_00_1_meter_126;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_290;
// downstream 17.81 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_939;
  to R2_35_00_1_meter_127;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_291;
// downstream 17.81 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_928;
  to R2_35_00_1_meter_128;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_292;
// downstream 2.39 kva on A
  phases AN;
  from R2_35_00_1_node_109;
  to R2_35_00_1_meter_129;
  configuration XF1_POLETOP_AN_5;
}
object transformer {
  name R2_35_00_1_xfmr_293;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_84;
  to R2_35_00_1_meter_130;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_294;
// downstream 9.43 kva on AC
  phases ACN;
  from R2_35_00_1_node_675;
  to R2_35_00_1_meter_131;
  configuration XF2_POLETOP_ACN_30;
}
object transformer {
  name R2_35_00_1_xfmr_295;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_674;
  to R2_35_00_1_meter_132;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_296;
// downstream 16.65 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_350;
  to R2_35_00_1_meter_133;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_297;
// downstream 4.78 kva on A
  phases AN;
  from R2_35_00_1_node_672;
  to R2_35_00_1_meter_134;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_298;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_917;
  to R2_35_00_1_meter_135;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_299;
// downstream 2.39 kva on A
  phases AN;
  from R2_35_00_1_node_673;
  to R2_35_00_1_meter_136;
  configuration XF1_POLETOP_AN_5;
}
object transformer {
  name R2_35_00_1_xfmr_300;
// downstream 4.78 kva on A
  phases AN;
  from R2_35_00_1_node_102;
  to R2_35_00_1_meter_137;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_301;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_234;
  to R2_35_00_1_meter_138;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_302;
// downstream 12.98 kva on AB
  phases ABN;
  from R2_35_00_1_node_265;
  to R2_35_00_1_meter_139;
  configuration XF2_POLETOP_ABN_30;
}
object transformer {
  name R2_35_00_1_xfmr_303;
// downstream 17.67 kva on AB
  phases ABN;
  from R2_35_00_1_node_263;
  to R2_35_00_1_meter_140;
  configuration XF2_PADMOUNT_ABN_30;
}
object transformer {
  name R2_35_00_1_xfmr_304;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_778;
  to R2_35_00_1_meter_141;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_305;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_885;
  to R2_35_00_1_meter_142;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_306;
// downstream 4.78 kva on A
  phases AN;
  from R2_35_00_1_node_108;
  to R2_35_00_1_meter_143;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_307;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_886;
  to R2_35_00_1_meter_144;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_308;
// downstream 20.27 kva on AB
  phases ABN;
  from R2_35_00_1_node_270;
  to R2_35_00_1_meter_145;
  configuration XF2_POLETOP_ABN_30;
}
object transformer {
  name R2_35_00_1_xfmr_309;
// downstream 4.65 kva on C
  phases CN;
  from R2_35_00_1_node_777;
  to R2_35_00_1_meter_146;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_310;
// downstream 17.67 kva on AB
  phases ABN;
  from R2_35_00_1_node_865;
  to R2_35_00_1_meter_147;
  configuration XF2_POLETOP_ABN_30;
}
object transformer {
  name R2_35_00_1_xfmr_311;
// downstream 13.10 kva on AB
  phases ABN;
  from R2_35_00_1_node_268;
  to R2_35_00_1_meter_148;
  configuration XF2_POLETOP_ABN_30;
}
object transformer {
  name R2_35_00_1_xfmr_312;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_803;
  to R2_35_00_1_meter_149;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_313;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_776;
  to R2_35_00_1_meter_150;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_314;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_781;
  to R2_35_00_1_meter_151;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_315;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_910;
  to R2_35_00_1_meter_152;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R2_35_00_1_xfmr_316;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_871;
  to R2_35_00_1_meter_153;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_317;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_179;
  to R2_35_00_1_meter_154;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R2_35_00_1_xfmr_318;
// downstream 26.28 kva on A
  phases AN;
  from R2_35_00_1_node_266;
  to R2_35_00_1_meter_155;
  configuration XF1_POLETOP_AN_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_319;
// downstream 35.84 kva on A
  phases AN;
  from R2_35_00_1_node_862;
  to R2_35_00_1_meter_156;
  configuration XF1_POLETOP_AN_50;
}
object transformer {
  name R2_35_00_1_xfmr_320;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_870;
  to R2_35_00_1_meter_157;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_321;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_775;
  to R2_35_00_1_meter_158;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R2_35_00_1_xfmr_322;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_779;
  to R2_35_00_1_meter_159;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_323;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_780;
  to R2_35_00_1_meter_160;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_324;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_852;
  to R2_35_00_1_meter_161;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_325;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_797;
  to R2_35_00_1_meter_162;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_326;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_863;
  to R2_35_00_1_meter_163;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_327;
// downstream 23.89 kva on A
  phases AN;
  from R2_35_00_1_node_984;
  to R2_35_00_1_meter_164;
  configuration XF1_POLETOP_AN_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_328;
// downstream 82.23 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_774;
  to R2_35_00_1_meter_165;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_329;
// downstream 34.42 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_282;
  to R2_35_00_1_meter_166;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_330;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_914;
  to R2_35_00_1_meter_167;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_331;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_985;
  to R2_35_00_1_meter_168;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_332;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_761;
  to R2_35_00_1_meter_169;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_333;
// downstream 18.91 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_1035;
  to R2_35_00_1_meter_170;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_334;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_762;
  to R2_35_00_1_meter_171;
  configuration XF1_PADMOUNT_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_335;
// downstream 14.14 kva on AC
  phases ACN;
  from R2_35_00_1_node_743;
  to R2_35_00_1_meter_172;
  configuration XF2_POLETOP_ACN_30;
}
object transformer {
  name R2_35_00_1_xfmr_336;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_285;
  to R2_35_00_1_meter_173;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_337;
// downstream 18.91 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_767;
  to R2_35_00_1_meter_174;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_338;
// downstream 23.60 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_554;
  to R2_35_00_1_meter_175;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_339;
// downstream 19.04 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_353;
  to R2_35_00_1_meter_176;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_340;
// downstream 32.91 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_302;
  to R2_35_00_1_meter_177;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_341;
// downstream 23.60 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_876;
  to R2_35_00_1_meter_178;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_342;
// downstream 23.46 kva on B
  phases BN;
  from R2_35_00_1_node_742;
  to R2_35_00_1_meter_179;
  configuration XF1_POLETOP_BN_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_343;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_349;
  to R2_35_00_1_meter_180;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_344;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_968;
  to R2_35_00_1_meter_181;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_345;
// downstream 42.28 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_880;
  to R2_35_00_1_meter_182;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_346;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_5;
  to R2_35_00_1_meter_183;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_347;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_1023;
  to R2_35_00_1_meter_184;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_348;
// downstream 16.57 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_286;
  to R2_35_00_1_meter_185;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_349;
// downstream 25.98 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_110;
  to R2_35_00_1_meter_186;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_350;
// downstream 14.34 kva on A
  phases AN;
  from R2_35_00_1_node_816;
  to R2_35_00_1_meter_187;
  configuration XF1_POLETOP_AN_25;
}
object transformer {
  name R2_35_00_1_xfmr_351;
// downstream 100.94 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_248;
  to R2_35_00_1_meter_188;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R2_35_00_1_xfmr_352;
// downstream 22.25 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_112;
  to R2_35_00_1_meter_189;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_353;
// downstream 42.43 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_235;
  to R2_35_00_1_meter_190;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_354;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_256;
  to R2_35_00_1_meter_191;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R2_35_00_1_xfmr_355;
// downstream 4.65 kva on C
  phases CN;
  from R2_35_00_1_node_679;
  to R2_35_00_1_meter_192;
  configuration XF1_PADMOUNT_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_356;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_304;
  to R2_35_00_1_meter_193;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R2_35_00_1_xfmr_357;
// downstream 28.35 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_307;
  to R2_35_00_1_meter_194;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_358;
// downstream 42.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_309;
  to R2_35_00_1_meter_195;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_359;
// downstream 105.91 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_681;
  to R2_35_00_1_meter_196;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R2_35_00_1_xfmr_360;
// downstream 4.69 kva on B
  phases BN;
  from R2_35_00_1_node_683;
  to R2_35_00_1_meter_197;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_361;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_678;
  to R2_35_00_1_meter_198;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_362;
// downstream 42.49 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_677;
  to R2_35_00_1_meter_199;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_363;
// downstream 19.04 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_114;
  to R2_35_00_1_meter_200;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_364;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_341;
  to R2_35_00_1_meter_201;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_365;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_680;
  to R2_35_00_1_meter_202;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R2_35_00_1_xfmr_366;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_878;
  to R2_35_00_1_meter_203;
  configuration XF1_PADMOUNT_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_367;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_877;
  to R2_35_00_1_meter_204;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R2_35_00_1_xfmr_368;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_831;
  to R2_35_00_1_meter_205;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_369;
// downstream 16.72 kva on A
  phases AN;
  from R2_35_00_1_node_725;
  to R2_35_00_1_meter_206;
  configuration XF1_POLETOP_AN_25;
}
object transformer {
  name R2_35_00_1_xfmr_370;
// downstream 14.34 kva on A
  phases AN;
  from R2_35_00_1_node_726;
  to R2_35_00_1_meter_207;
  configuration XF1_POLETOP_AN_25;
}
object transformer {
  name R2_35_00_1_xfmr_371;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_1002;
  to R2_35_00_1_meter_208;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_372;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_925;
  to R2_35_00_1_meter_209;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_373;
// downstream 32.09 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_317;
  to R2_35_00_1_meter_210;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_374;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_830;
  to R2_35_00_1_meter_211;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R2_35_00_1_xfmr_375;
// downstream 48.51 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_227;
  to R2_35_00_1_meter_212;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_376;
// downstream 23.89 kva on A
  phases AN;
  from R2_35_00_1_node_827;
  to R2_35_00_1_meter_213;
  configuration XF1_POLETOP_AN_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_377;
// downstream 19.11 kva on A
  phases AN;
  from R2_35_00_1_node_444;
  to R2_35_00_1_meter_214;
  configuration XF1_POLETOP_AN_25;
}
object transformer {
  name R2_35_00_1_xfmr_378;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_682;
  to R2_35_00_1_meter_215;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R2_35_00_1_xfmr_379;
// downstream 24.84 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_121;
  to R2_35_00_1_meter_216;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_380;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_909;
  to R2_35_00_1_meter_217;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_381;
// downstream 23.46 kva on B
  phases BN;
  from R2_35_00_1_node_879;
  to R2_35_00_1_meter_218;
  configuration XF1_POLETOP_BN_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_382;
// downstream 32.85 kva on B
  phases BN;
  from R2_35_00_1_node_832;
  to R2_35_00_1_meter_219;
  configuration XF1_POLETOP_BN_50;
}
object transformer {
  name R2_35_00_1_xfmr_383;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_741;
  to R2_35_00_1_meter_220;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_384;
// downstream 15.41 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_135;
  to R2_35_00_1_meter_221;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_385;
// downstream 4.65 kva on C
  phases CN;
  from R2_35_00_1_node_489;
  to R2_35_00_1_meter_222;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_386;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_319;
  to R2_35_00_1_meter_223;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_387;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_802;
  to R2_35_00_1_meter_224;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_388;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_690;
  to R2_35_00_1_meter_225;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R2_35_00_1_xfmr_389;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_978;
  to R2_35_00_1_meter_226;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_390;
// downstream 18.86 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_123;
  to R2_35_00_1_meter_227;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_391;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_969;
  to R2_35_00_1_meter_228;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R2_35_00_1_xfmr_392;
// downstream 14.34 kva on A
  phases AN;
  from R2_35_00_1_node_692;
  to R2_35_00_1_meter_229;
  configuration XF1_PADMOUNT_AN_25;
}
object transformer {
  name R2_35_00_1_xfmr_393;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_144;
  to R2_35_00_1_meter_230;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_394;
// downstream 4.69 kva on B
  phases BN;
  from R2_35_00_1_node_152;
  to R2_35_00_1_meter_231;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_395;
// downstream 16.42 kva on B
  phases BN;
  from R2_35_00_1_node_1022;
  to R2_35_00_1_meter_232;
  configuration XF1_POLETOP_BN_25;
}
object transformer {
  name R2_35_00_1_xfmr_396;
// downstream 4.69 kva on B
  phases BN;
  from R2_35_00_1_node_730;
  to R2_35_00_1_meter_233;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_397;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_727;
  to R2_35_00_1_meter_234;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_398;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_128;
  to R2_35_00_1_meter_235;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_399;
// downstream 18.60 kva on C
  phases CN;
  from R2_35_00_1_node_126;
  to R2_35_00_1_meter_236;
  configuration XF1_POLETOP_CN_25;
}
object transformer {
  name R2_35_00_1_xfmr_400;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_728;
  to R2_35_00_1_meter_237;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_401;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_752;
  to R2_35_00_1_meter_238;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_402;
// downstream 23.50 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_750;
  to R2_35_00_1_meter_239;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_403;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_1018;
  to R2_35_00_1_meter_240;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R2_35_00_1_xfmr_404;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_689;
  to R2_35_00_1_meter_241;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R2_35_00_1_xfmr_405;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_955;
  to R2_35_00_1_meter_242;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_406;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_977;
  to R2_35_00_1_meter_243;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_407;
// downstream 40.08 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_694;
  to R2_35_00_1_meter_244;
  configuration XF3_PADMOUNT_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_408;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_919;
  to R2_35_00_1_meter_245;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R2_35_00_1_xfmr_409;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_983;
  to R2_35_00_1_meter_246;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_410;
// downstream 84.73 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_693;
  to R2_35_00_1_meter_247;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_411;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_157;
  to R2_35_00_1_meter_248;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R2_35_00_1_xfmr_412;
// downstream 20.14 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_755;
  to R2_35_00_1_meter_249;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_413;
// downstream 37.56 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_138;
  to R2_35_00_1_meter_250;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_414;
// downstream 16.28 kva on C
  phases CN;
  from R2_35_00_1_node_118;
  to R2_35_00_1_meter_251;
  configuration XF1_POLETOP_CN_25;
}
object transformer {
  name R2_35_00_1_xfmr_415;
// downstream 13.95 kva on C
  phases CN;
  from R2_35_00_1_node_729;
  to R2_35_00_1_meter_252;
  configuration XF1_POLETOP_CN_25;
}
object transformer {
  name R2_35_00_1_xfmr_416;
// downstream 30.23 kva on C
  phases CN;
  from R2_35_00_1_node_321;
  to R2_35_00_1_meter_253;
  configuration XF1_POLETOP_CN_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_417;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_1008;
  to R2_35_00_1_meter_254;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_418;
// downstream 25.87 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_751;
  to R2_35_00_1_meter_255;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_419;
// downstream 42.36 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_763;
  to R2_35_00_1_meter_256;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_420;
// downstream 51.64 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_190;
  to R2_35_00_1_meter_257;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_421;
// downstream 53.95 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_315;
  to R2_35_00_1_meter_258;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_422;
// downstream 35.77 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_723;
  to R2_35_00_1_meter_259;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_423;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_724;
  to R2_35_00_1_meter_260;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_424;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_966;
  to R2_35_00_1_meter_261;
  configuration XF1_PADMOUNT_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_425;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_989;
  to R2_35_00_1_meter_262;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_426;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_766;
  to R2_35_00_1_meter_263;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_427;
// downstream 410.37 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_485;
  to R2_35_00_1_meter_264;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R2_35_00_1_xfmr_428;
// downstream 4.65 kva on C
  phases CN;
  from R2_35_00_1_node_765;
  to R2_35_00_1_meter_265;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_429;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_4;
  to R2_35_00_1_meter_266;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_430;
// downstream 16.42 kva on B
  phases BN;
  from R2_35_00_1_node_731;
  to R2_35_00_1_meter_267;
  configuration XF1_POLETOP_BN_25;
}
object transformer {
  name R2_35_00_1_xfmr_431;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_971;
  to R2_35_00_1_meter_268;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_432;
// downstream 19.04 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_588;
  to R2_35_00_1_meter_269;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_433;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_129;
  to R2_35_00_1_meter_270;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_434;
// downstream 16.28 kva on C
  phases CN;
  from R2_35_00_1_node_736;
  to R2_35_00_1_meter_271;
  configuration XF1_POLETOP_CN_25;
}
object transformer {
  name R2_35_00_1_xfmr_435;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_735;
  to R2_35_00_1_meter_272;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R2_35_00_1_xfmr_436;
// downstream 30.23 kva on C
  phases CN;
  from R2_35_00_1_node_529;
  to R2_35_00_1_meter_273;
  configuration XF1_PADMOUNT_CN_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_437;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_967;
  to R2_35_00_1_meter_274;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R2_35_00_1_xfmr_438;
// downstream 23.82 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_356;
  to R2_35_00_1_meter_275;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_439;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_857;
  to R2_35_00_1_meter_276;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_440;
// downstream 4.36 kva on A
  phases AN;
  from R2_35_00_1_node_951;
  to R2_35_00_1_meter_277;
  configuration XF1_PADMOUNT_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_441;
// downstream 2.24 kva on A
  phases AN;
  from R2_35_00_1_node_856;
  to R2_35_00_1_meter_278;
  configuration XF1_PADMOUNT_AN_5;
}
object transformer {
  name R2_35_00_1_xfmr_442;
// downstream 28.16 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_688;
  to R2_35_00_1_meter_279;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_443;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_347;
  to R2_35_00_1_meter_280;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_444;
// downstream 38.39 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_695;
  to R2_35_00_1_meter_281;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_445;
// downstream 23.50 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_97;
  to R2_35_00_1_meter_282;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_446;
// downstream 4.78 kva on A
  phases AN;
  from R2_35_00_1_node_637;
  to R2_35_00_1_meter_283;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_447;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_733;
  to R2_35_00_1_meter_284;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R2_35_00_1_xfmr_448;
// downstream 4.69 kva on B
  phases BN;
  from R2_35_00_1_node_732;
  to R2_35_00_1_meter_285;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_449;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_756;
  to R2_35_00_1_meter_286;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_450;
// downstream 37.65 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_140;
  to R2_35_00_1_meter_287;
  configuration XF3_PADMOUNT_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_451;
// downstream 18.91 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_141;
  to R2_35_00_1_meter_288;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_452;
// downstream 36.38 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_131;
  to R2_35_00_1_meter_289;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_453;
// downstream 23.50 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_127;
  to R2_35_00_1_meter_290;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_454;
// downstream 16.65 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_828;
  to R2_35_00_1_meter_291;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_455;
// downstream 14.12 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_737;
  to R2_35_00_1_meter_292;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_456;
// downstream 20.93 kva on C
  phases CN;
  from R2_35_00_1_node_916;
  to R2_35_00_1_meter_293;
  configuration XF1_POLETOP_CN_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_457;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_753;
  to R2_35_00_1_meter_294;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_458;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_754;
  to R2_35_00_1_meter_295;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_459;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_860;
  to R2_35_00_1_meter_296;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_460;
// downstream 12.91 kva on BC
  phases BCN;
  from R2_35_00_1_node_504;
  to R2_35_00_1_meter_297;
  configuration XF2_POLETOP_BCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_461;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_1010;
  to R2_35_00_1_meter_298;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_462;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_101;
  to R2_35_00_1_meter_299;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_463;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_19;
  to R2_35_00_1_meter_300;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_464;
// downstream 77.58 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_696;
  to R2_35_00_1_meter_301;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_465;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_91;
  to R2_35_00_1_meter_302;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_466;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_699;
  to R2_35_00_1_meter_303;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_467;
// downstream 23.46 kva on B
  phases BN;
  from R2_35_00_1_node_734;
  to R2_35_00_1_meter_304;
  configuration XF1_PADMOUNT_BN_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_468;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_1019;
  to R2_35_00_1_meter_305;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_469;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_987;
  to R2_35_00_1_meter_306;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_470;
// downstream 25.68 kva on BC
  phases BCN;
  from R2_35_00_1_node_146;
  to R2_35_00_1_meter_307;
  configuration XF2_POLETOP_BCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_471;
// downstream 17.56 kva on BC
  phases BCN;
  from R2_35_00_1_node_145;
  to R2_35_00_1_meter_308;
  configuration XF2_POLETOP_BCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_472;
// downstream 12.98 kva on BC
  phases BCN;
  from R2_35_00_1_node_894;
  to R2_35_00_1_meter_309;
  configuration XF2_POLETOP_BCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_473;
// downstream 11.38 kva on AC
  phases ACN;
  from R2_35_00_1_node_739;
  to R2_35_00_1_meter_310;
  configuration XF2_POLETOP_ACN_30;
}
object transformer {
  name R2_35_00_1_xfmr_474;
// downstream 141.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_142;
  to R2_35_00_1_meter_311;
  configuration XF3_POLETOP_ABCN_225;
}
object transformer {
  name R2_35_00_1_xfmr_475;
// downstream 28.22 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_627;
  to R2_35_00_1_meter_312;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_476;
// downstream 13.10 kva on AC
  phases ACN;
  from R2_35_00_1_node_125;
  to R2_35_00_1_meter_313;
  configuration XF2_POLETOP_ACN_30;
}
object transformer {
  name R2_35_00_1_xfmr_477;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_972;
  to R2_35_00_1_meter_314;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_478;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_988;
  to R2_35_00_1_meter_315;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_479;
// downstream 40.92 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_628;
  to R2_35_00_1_meter_316;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_480;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_303;
  to R2_35_00_1_meter_317;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_481;
// downstream 91.79 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_697;
  to R2_35_00_1_meter_318;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_482;
// downstream 28.22 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_700;
  to R2_35_00_1_meter_319;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_483;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_702;
  to R2_35_00_1_meter_320;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_484;
// downstream 23.50 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_87;
  to R2_35_00_1_meter_321;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_485;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_652;
  to R2_35_00_1_meter_322;
  configuration XF1_PADMOUNT_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_486;
// downstream 14.01 kva on BC
  phases BCN;
  from R2_35_00_1_node_738;
  to R2_35_00_1_meter_323;
  configuration XF2_POLETOP_BCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_487;
// downstream 23.25 kva on C
  phases CN;
  from R2_35_00_1_node_749;
  to R2_35_00_1_meter_324;
  configuration XF1_POLETOP_CN_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_488;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_959;
  to R2_35_00_1_meter_325;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_489;
// downstream 16.28 kva on C
  phases CN;
  from R2_35_00_1_node_159;
  to R2_35_00_1_meter_326;
  configuration XF1_PADMOUNT_CN_25;
}
object transformer {
  name R2_35_00_1_xfmr_490;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_758;
  to R2_35_00_1_meter_327;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_491;
// downstream 18.91 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_572;
  to R2_35_00_1_meter_328;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_492;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_1013;
  to R2_35_00_1_meter_329;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_493;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_975;
  to R2_35_00_1_meter_330;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_494;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_974;
  to R2_35_00_1_meter_331;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_495;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_949;
  to R2_35_00_1_meter_332;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_496;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_798;
  to R2_35_00_1_meter_333;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_497;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_698;
  to R2_35_00_1_meter_334;
  configuration XF3_PADMOUNT_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_498;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_701;
  to R2_35_00_1_meter_335;
  configuration XF1_PADMOUNT_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_499;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_78;
  to R2_35_00_1_meter_336;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_500;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_895;
  to R2_35_00_1_meter_337;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_501;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_161;
  to R2_35_00_1_meter_338;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R2_35_00_1_xfmr_502;
// downstream 13.95 kva on C
  phases CN;
  from R2_35_00_1_node_838;
  to R2_35_00_1_meter_339;
  configuration XF1_POLETOP_CN_25;
}
object transformer {
  name R2_35_00_1_xfmr_503;
// downstream 4.65 kva on C
  phases CN;
  from R2_35_00_1_node_807;
  to R2_35_00_1_meter_340;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_504;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_655;
  to R2_35_00_1_meter_341;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_505;
// downstream 23.46 kva on B
  phases BN;
  from R2_35_00_1_node_757;
  to R2_35_00_1_meter_342;
  configuration XF1_POLETOP_BN_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_506;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_740;
  to R2_35_00_1_meter_343;
  configuration XF1_PADMOUNT_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_507;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_148;
  to R2_35_00_1_meter_344;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_508;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_368;
  to R2_35_00_1_meter_345;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_509;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_653;
  to R2_35_00_1_meter_346;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_510;
// downstream 77.78 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_799;
  to R2_35_00_1_meter_347;
  configuration XF3_PADMOUNT_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_511;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_654;
  to R2_35_00_1_meter_348;
  configuration XF1_PADMOUNT_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_512;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_950;
  to R2_35_00_1_meter_349;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_513;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_1024;
  to R2_35_00_1_meter_350;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_514;
// downstream 13.28 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_1032;
  to R2_35_00_1_meter_351;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_515;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_812;
  to R2_35_00_1_meter_352;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R2_35_00_1_xfmr_516;
// downstream 30.23 kva on C
  phases CN;
  from R2_35_00_1_node_151;
  to R2_35_00_1_meter_353;
  configuration XF1_POLETOP_CN_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_517;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_191;
  to R2_35_00_1_meter_354;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_518;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_835;
  to R2_35_00_1_meter_355;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_519;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_836;
  to R2_35_00_1_meter_356;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_520;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_957;
  to R2_35_00_1_meter_357;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_521;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_759;
  to R2_35_00_1_meter_358;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_522;
// downstream 11.63 kva on C
  phases CN;
  from R2_35_00_1_node_813;
  to R2_35_00_1_meter_359;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R2_35_00_1_xfmr_523;
// downstream 148.15 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_35;
  to R2_35_00_1_meter_360;
  configuration XF3_POLETOP_ABCN_225;
}
object transformer {
  name R2_35_00_1_xfmr_524;
// downstream 105.91 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_710;
  to R2_35_00_1_meter_361;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R2_35_00_1_xfmr_525;
// downstream 19.04 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_815;
  to R2_35_00_1_meter_362;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_526;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_915;
  to R2_35_00_1_meter_363;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_527;
// downstream 25.83 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_711;
  to R2_35_00_1_meter_364;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_528;
// downstream 18.85 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_27;
  to R2_35_00_1_meter_365;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_529;
// downstream 35.39 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_709;
  to R2_35_00_1_meter_366;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_530;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_986;
  to R2_35_00_1_meter_367;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_531;
// downstream 35.84 kva on A
  phases AN;
  from R2_35_00_1_node_993;
  to R2_35_00_1_meter_368;
  configuration XF1_POLETOP_AN_50;
}
object transformer {
  name R2_35_00_1_xfmr_532;
// downstream 105.91 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_953;
  to R2_35_00_1_meter_369;
  configuration XF3_PADMOUNT_ABCN_150;
}
object transformer {
  name R2_35_00_1_xfmr_533;
// downstream 176.52 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_1020;
  to R2_35_00_1_meter_370;
  configuration XF3_PADMOUNT_ABCN_225;
}
object transformer {
  name R2_35_00_1_xfmr_534;
// downstream 458.41 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_42;
  to R2_35_00_1_meter_371;
  configuration XF3_PADMOUNT_ABCN_750;
}
object transformer {
  name R2_35_00_1_xfmr_535;
// downstream 105.91 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_598;
  to R2_35_00_1_meter_372;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R2_35_00_1_xfmr_536;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_712;
  to R2_35_00_1_meter_373;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_537;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_952;
  to R2_35_00_1_meter_374;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_538;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_965;
  to R2_35_00_1_meter_375;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_539;
// downstream 105.91 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_37;
  to R2_35_00_1_meter_376;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R2_35_00_1_xfmr_540;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_638;
  to R2_35_00_1_meter_377;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_541;
// downstream 16.52 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_18;
  to R2_35_00_1_meter_378;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_542;
// downstream 19.04 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_46;
  to R2_35_00_1_meter_379;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_543;
// downstream 29.24 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_173;
  to R2_35_00_1_meter_380;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_544;
// downstream 84.75 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_840;
  to R2_35_00_1_meter_381;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_545;
// downstream 31.90 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_569;
  to R2_35_00_1_meter_382;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_546;
// downstream 462.60 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_703;
  to R2_35_00_1_meter_383;
  configuration XF3_POLETOP_ABCN_750;
}
object transformer {
  name R2_35_00_1_xfmr_547;
// downstream 23.50 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_963;
  to R2_35_00_1_meter_384;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_548;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_808;
  to R2_35_00_1_meter_385;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_549;
// downstream 82.55 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_52;
  to R2_35_00_1_meter_386;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_550;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_1000;
  to R2_35_00_1_meter_387;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_551;
// downstream 14.01 kva on BC
  phases BCN;
  from R2_35_00_1_node_789;
  to R2_35_00_1_meter_388;
  configuration XF2_POLETOP_BCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_552;
// downstream 23.50 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_1021;
  to R2_35_00_1_meter_389;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_553;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_747;
  to R2_35_00_1_meter_390;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_554;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_906;
  to R2_35_00_1_meter_391;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_555;
// downstream 45.07 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_593;
  to R2_35_00_1_meter_392;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_556;
// downstream 53.68 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_10;
  to R2_35_00_1_meter_393;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_557;
// downstream 235.83 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_704;
  to R2_35_00_1_meter_394;
  configuration XF3_POLETOP_ABCN_300;
}
object transformer {
  name R2_35_00_1_xfmr_558;
// downstream 25.25 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_981;
  to R2_35_00_1_meter_395;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_559;
// downstream 19.04 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_705;
  to R2_35_00_1_meter_396;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_560;
// downstream 18.91 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_15;
  to R2_35_00_1_meter_397;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_561;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_958;
  to R2_35_00_1_meter_398;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_562;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_713;
  to R2_35_00_1_meter_399;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_563;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_991;
  to R2_35_00_1_meter_400;
  configuration XF1_PADMOUNT_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_564;
// downstream 23.82 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_60;
  to R2_35_00_1_meter_401;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_565;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_905;
  to R2_35_00_1_meter_402;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_566;
// downstream 11.95 kva on A
  phases AN;
  from R2_35_00_1_node_1005;
  to R2_35_00_1_meter_403;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R2_35_00_1_xfmr_567;
// downstream 294.38 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_1030;
  to R2_35_00_1_meter_404;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R2_35_00_1_xfmr_568;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_645;
  to R2_35_00_1_meter_405;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_569;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_644;
  to R2_35_00_1_meter_406;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_570;
// downstream 20.14 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_171;
  to R2_35_00_1_meter_407;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_571;
// downstream 105.70 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_575;
  to R2_35_00_1_meter_408;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R2_35_00_1_xfmr_572;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_706;
  to R2_35_00_1_meter_409;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_573;
// downstream 9.43 kva on AC
  phases ACN;
  from R2_35_00_1_node_707;
  to R2_35_00_1_meter_410;
  configuration XF2_POLETOP_ACN_30;
}
object transformer {
  name R2_35_00_1_xfmr_574;
// downstream 319.56 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_17;
  to R2_35_00_1_meter_411;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R2_35_00_1_xfmr_575;
// downstream 7.17 kva on A
  phases AN;
  from R2_35_00_1_node_970;
  to R2_35_00_1_meter_412;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_576;
// downstream 11.73 kva on B
  phases BN;
  from R2_35_00_1_node_336;
  to R2_35_00_1_meter_413;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R2_35_00_1_xfmr_577;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_714;
  to R2_35_00_1_meter_414;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_578;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_716;
  to R2_35_00_1_meter_415;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_579;
// downstream 70.61 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_177;
  to R2_35_00_1_meter_416;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2_35_00_1_xfmr_580;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_626;
  to R2_35_00_1_meter_417;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_581;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_760;
  to R2_35_00_1_meter_418;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_582;
// downstream 28.16 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_14;
  to R2_35_00_1_meter_419;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R2_35_00_1_xfmr_583;
// downstream 51.60 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_708;
  to R2_35_00_1_meter_420;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_584;
// downstream 14.08 kva on B
  phases BN;
  from R2_35_00_1_node_335;
  to R2_35_00_1_meter_421;
  configuration XF1_POLETOP_BN_25;
}
object transformer {
  name R2_35_00_1_xfmr_585;
// downstream 18.77 kva on B
  phases BN;
  from R2_35_00_1_node_715;
  to R2_35_00_1_meter_422;
  configuration XF1_POLETOP_BN_25;
}
object transformer {
  name R2_35_00_1_xfmr_586;
// downstream 23.50 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_326;
  to R2_35_00_1_meter_423;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_587;
// downstream 23.89 kva on A
  phases AN;
  from R2_35_00_1_node_719;
  to R2_35_00_1_meter_424;
  configuration XF1_POLETOP_AN_37p5;
}
object transformer {
  name R2_35_00_1_xfmr_588;
// downstream 20.08 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_169;
  to R2_35_00_1_meter_425;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_589;
// downstream 5.94 kva on B
  phases BN;
  from R2_35_00_1_node_973;
  to R2_35_00_1_meter_426;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_590;
// downstream 51.75 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_908;
  to R2_35_00_1_meter_427;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_35_00_1_xfmr_591;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_8;
  to R2_35_00_1_meter_428;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_592;
// downstream 6.98 kva on C
  phases CN;
  from R2_35_00_1_node_629;
  to R2_35_00_1_meter_429;
  configuration XF1_PADMOUNT_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_593;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_401;
  to R2_35_00_1_meter_430;
  configuration XF1_PADMOUNT_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_594;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_995;
  to R2_35_00_1_meter_431;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_595;
// downstream 23.50 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_155;
  to R2_35_00_1_meter_432;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_596;
// downstream 21.18 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_630;
  to R2_35_00_1_meter_433;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_597;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_996;
  to R2_35_00_1_meter_434;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_598;
// downstream 7.04 kva on B
  phases BN;
  from R2_35_00_1_node_656;
  to R2_35_00_1_meter_435;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R2_35_00_1_xfmr_599;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_992;
  to R2_35_00_1_meter_436;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_600;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_398;
  to R2_35_00_1_meter_437;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_601;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_1006;
  to R2_35_00_1_meter_438;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_602;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_648;
  to R2_35_00_1_meter_439;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_603;
// downstream 19.04 kva on ABC
  phases ABCN;
  from R2_35_00_1_node_192;
  to R2_35_00_1_meter_440;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2_35_00_1_xfmr_604;
// downstream 37.59 kva on AC
  phases ACN;
  from R2_35_00_1_node_720;
  to R2_35_00_1_meter_441;
  configuration XF2_POLETOP_ACN_75;
}
object transformer {
  name R2_35_00_1_xfmr_605;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_646;
  to R2_35_00_1_meter_442;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_606;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_1026;
  to R2_35_00_1_meter_443;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_607;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_979;
  to R2_35_00_1_meter_444;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_608;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_994;
  to R2_35_00_1_meter_445;
  configuration XF1_PADMOUNT_AN_10;
}
object transformer {
  name R2_35_00_1_xfmr_609;
// downstream 5.94 kva on C
  phases CN;
  from R2_35_00_1_node_998;
  to R2_35_00_1_meter_446;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R2_35_00_1_xfmr_610;
// downstream 5.94 kva on A
  phases AN;
  from R2_35_00_1_node_408;
  to R2_35_00_1_meter_447;
  configuration XF1_PADMOUNT_AN_10;
}
object capacitor {
  name R2_35_00_1_cap_1;
  phases ABCN;
  pt_phase B;
  parent R2_35_00_1_node_323;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 21000;
  voltage_set_low 19500;
  capacitor_A 0.4 MVAr;
  capacitor_B 0.4 MVAr;
  capacitor_C 0.4 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 19920;
  nominal_voltage 19920;
}
object capacitor {
  name R2_35_00_1_cap_2;
  phases ABCN;
  pt_phase B;
  parent R2_35_00_1_node_82;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 21000;
  voltage_set_low 19500;
  capacitor_A 0.2 MVAr;
  capacitor_B 0.2 MVAr;
  capacitor_C 0.2 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 19920;
  nominal_voltage 19920;
}
object capacitor {
  name R2_35_00_1_cap_3;
  phases ABCN;
  pt_phase B;
  parent R2_35_00_1_node_272;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 21000;
  voltage_set_low 19500;
  capacitor_A 0.2 MVAr;
  capacitor_B 0.2 MVAr;
  capacitor_C 0.2 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 19920;
  nominal_voltage 19920;
}
object capacitor {
  name R2_35_00_1_cap_4;
  phases ABCN;
  pt_phase B;
  parent R2_35_00_1_node_599;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 21000;
  voltage_set_low 19500;
  capacitor_A 0.4 MVAr;
  capacitor_B 0.4 MVAr;
  capacitor_C 0.4 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 19920;
  nominal_voltage 19920;
}
object capacitor {
  name R2_35_00_1_cap_5;
  phases ABCN;
  pt_phase B;
  parent R2_35_00_1_node_558;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 21000;
  voltage_set_low 19500;
  capacitor_A 0.4 MVAr;
  capacitor_B 0.4 MVAr;
  capacitor_C 0.4 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 19920;
  nominal_voltage 19920;
}
object capacitor {
  name R2_35_00_1_cap_6;
  phases ABCN;
  pt_phase B;
  parent R2_35_00_1_node_32;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 21000;
  voltage_set_low 19500;
  capacitor_A 0.2 MVAr;
  capacitor_B 0.2 MVAr;
  capacitor_C 0.2 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 19920;
  nominal_voltage 19920;
}
object capacitor {
  name R2_35_00_1_cap_7;
  phases ABCN;
  pt_phase B;
  parent R2_35_00_1_node_37;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 21000;
  voltage_set_low 19500;
  capacitor_A 0.2 MVAr;
  capacitor_B 0.2 MVAr;
  capacitor_C 0.2 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 19920;
  nominal_voltage 19920;
}
object capacitor {
  name R2_35_00_1_cap_8;
  phases ABCN;
  pt_phase B;
  parent R2_35_00_1_node_10;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 21000;
  voltage_set_low 19500;
  capacitor_A 0.2 MVAr;
  capacitor_B 0.2 MVAr;
  capacitor_C 0.2 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 19920;
  nominal_voltage 19920;
}
object capacitor {
  name R2_35_00_1_cap_9;
  phases CN;
  pt_phase C;
  parent R2_35_00_1_node_679;
  phases_connected C;
  control MANUAL;
  switchA CLOSED;
  switchB CLOSED;
  switchC CLOSED;
  capacitor_A 0.05 MVAr;
  capacitor_B 0.05 MVAr;
  capacitor_C 0.05 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 19920;
  nominal_voltage 19920;
}
object capacitor {
  name R2_35_00_1_cap_10;
  phases CN;
  pt_phase C;
  parent R2_35_00_1_node_489;
  phases_connected C;
  control MANUAL;
  switchA CLOSED;
  switchB CLOSED;
  switchC CLOSED;
  capacitor_A 0.1 MVAr;
  capacitor_B 0.1 MVAr;
  capacitor_C 0.1 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 19920;
  nominal_voltage 19920;
}
object capacitor {
  name R2_35_00_1_cap_11;
  phases CN;
  pt_phase C;
  parent R2_35_00_1_node_765;
  phases_connected C;
  control VOLT;
  voltage_set_high 21000;
  voltage_set_low 19500;
  capacitor_A 0.75 MVAr;
  capacitor_B 0.75 MVAr;
  capacitor_C 0.75 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 19920;
  nominal_voltage 19920;
}
object capacitor {
  name R2_35_00_1_cap_12;
  phases CN;
  pt_phase C;
  parent R2_35_00_1_node_807;
  phases_connected C;
  control MANUAL;
  switchA CLOSED;
  switchB CLOSED;
  switchC CLOSED;
  capacitor_A 0.15 MVAr;
  capacitor_B 0.15 MVAr;
  capacitor_C 0.15 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 19920;
  nominal_voltage 19920;
}
object capacitor {
  name R2_35_00_1_cap_13;
  phases AN;
  pt_phase A;
  parent R2_35_00_1_node_970;
  phases_connected A;
  control VOLT;
  voltage_set_high 21000;
  voltage_set_low 19500;
  capacitor_A 0.5 MVAr;
  capacitor_B 0.5 MVAr;
  capacitor_C 0.5 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 19920;
  nominal_voltage 19920;
}
object node {
  name R2_35_00_1_node_1;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_2;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_3;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R2_35_00_1_node_4;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R2_35_00_1_node_5;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_6;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_7;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R2_35_00_1_node_8;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_9;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_10;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_11;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_12;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_13;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_14;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_15;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_16;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_17;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_18;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_19;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_20;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_21;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_22;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_23;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_24;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_25;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_26;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_27;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_28;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_29;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_30;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_31;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_32;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_33;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_34;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_35;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_36;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_37;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_38;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_39;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_40;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_41;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_42;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_43;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_44;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_45;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_46;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_47;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_48;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_49;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_50;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_51;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_52;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_53;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_54;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_55;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_56;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_57;
  phases ABN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R2_35_00_1_node_58;
  phases BN;
  nominal_voltage 19920.0;
  voltage_B -9960.00-17251.22j;
}
object node {
  name R2_35_00_1_node_59;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R2_35_00_1_node_60;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_61;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_62;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_63;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_64;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_65;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_66;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_67;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_68;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_69;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_70;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_71;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_72;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_73;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_74;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_75;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_76;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_77;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_78;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_79;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R2_35_00_1_node_80;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_81;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_82;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_83;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_84;
  phases AN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
}
object node {
  name R2_35_00_1_node_85;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
object node {
  name R2_35_00_1_node_86;
  phases ABCN;
  nominal_voltage 19920.0;
  voltage_A 19920.0+0.0j;
  voltage_B -9960.00-17251.22j;
  voltage_C -9960.00+17251.22j;
}
