clock {
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00';
     stoptime '2000-01-01 0:01:00';
}
#set profiler=1
module tape;
module powerflow{
  solver_method NR;
  default_maximum_voltage_error 1e-6;
};
object transformer_configuration {
  name XF1_POLETOP_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 75.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 75.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_AS_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_AN_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF2_POLETOP_ABN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_BN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_BN_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_45;
  power_rating 45.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object regulator_configuration {
  name feeder_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 7518.0;
  band_width 120;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name ID_482;
  rating.summer.continuous 204.0;
  geometric_mean_radius 0.00836 ft;
  resistance 0.94500;
}
object overhead_line_conductor {
  name ID_483;
  rating.summer.continuous 149.0;
  geometric_mean_radius 0.00663 ft;
  resistance 1.50000;
}
object overhead_line_conductor {
  name ID_484;
  rating.summer.continuous 197.0;
  geometric_mean_radius 0.00883 ft;
  resistance 1.51970;
}
object overhead_line_conductor {
  name ID_485;
  rating.summer.continuous 530.0;
  geometric_mean_radius 0.02300 ft;
  resistance 0.30300;
}
object overhead_line_conductor {
  name ID_486;
  rating.summer.continuous 256.0;
  geometric_mean_radius 0.01200 ft;
  resistance 0.16600;
}
object overhead_line_conductor {
  name ID_487;
  rating.summer.continuous 300.0;
  geometric_mean_radius 0.00600 ft;
  resistance 0.63800;
}
object line_spacing {
  name ID_59;
  distance_CN 48.0 in;
}
object line_spacing {
  name ID_60;
  distance_AN 48.0 in;
}
object line_spacing {
  name ID_61;
  distance_AB 48.0 in;
  distance_AN 48.0 in;
  distance_BN 48.0 in;
}
object line_spacing {
  name ID_62;
  distance_AB 51.6 in;
  distance_AN 48.0 in;
  distance_BN 48.0 in;
}
object line_spacing {
  name ID_63;
  distance_BN 48.0 in;
}
object line_spacing {
  name ID_64;
  distance_AB 57.6 in;
  distance_BC 57.6 in;
  distance_AC 57.6 in;
  distance_AN 48.0 in;
  distance_BN 48.0 in;
  distance_CN 48.0 in;
}
object line_spacing {
  name ID_65;
  distance_BC 51.6 in;
  distance_BN 48.0 in;
  distance_CN 48.0 in;
}
object line_spacing {
  name ID_66;
  distance_AC 51.6 in;
  distance_AN 48.0 in;
  distance_CN 48.0 in;
}
object line_spacing {
  name ID_67;
  distance_CN 0.0 in;
}
object line_spacing {
  name ID_68;
  distance_AN 0.0 in;
}
object line_spacing {
  name ID_69;
  distance_BN 0.0 in;
}
object line_spacing {
  name ID_70;
  distance_AB 0.0 in;
  distance_BC 0.0 in;
  distance_AC 0.0 in;
  distance_AN 0.0 in;
  distance_BN 0.0 in;
  distance_CN 0.0 in;
}
object line_spacing {
  name ID_71;
  distance_AB 48.0 in;
  distance_BC 48.0 in;
  distance_AC 48.0 in;
  distance_AN 48.0 in;
  distance_BN 48.0 in;
  distance_CN 48.0 in;
}
object line_spacing {
  name ID_72;
  distance_AB 46.3 in;
  distance_BC 46.3 in;
  distance_AC 46.3 in;
  distance_AN 48.0 in;
  distance_BN 48.0 in;
  distance_CN 48.0 in;
}
object line_spacing {
  name ID_73;
  distance_AC 48.0 in;
  distance_AN 48.0 in;
  distance_CN 48.0 in;
}
object line_configuration {
  name ID_31;
  conductor_C ID_482;
  conductor_N ID_482;
  spacing ID_59;
}
object line_configuration {
  name ID_32;
  conductor_C ID_483;
  conductor_N ID_483;
  spacing ID_59;
}
object line_configuration {
  name ID_33;
  conductor_C ID_484;
  conductor_N ID_484;
  spacing ID_59;
}
object line_configuration {
  name ID_34;
  conductor_A ID_482;
  conductor_N ID_482;
  spacing ID_60;
}
object line_configuration {
  name ID_35;
  conductor_A ID_482;
  conductor_B ID_482;
  conductor_N ID_482;
  spacing ID_61;
}
object line_configuration {
  name ID_36;
  conductor_A ID_482;
  conductor_B ID_482;
  conductor_N ID_482;
  spacing ID_62;
}
object line_configuration {
  name ID_37;
  conductor_B ID_482;
  conductor_N ID_482;
  spacing ID_63;
}
object line_configuration {
  name ID_38;
  conductor_A ID_483;
  conductor_B ID_483;
  conductor_C ID_483;
  conductor_N ID_483;
  spacing ID_64;
}
object line_configuration {
  name ID_39;
  conductor_B ID_482;
  conductor_C ID_482;
  conductor_N ID_482;
  spacing ID_65;
}
object line_configuration {
  name ID_40;
  conductor_C ID_483;
  conductor_N ID_483;
  spacing ID_59;
}
object line_configuration {
  name ID_41;
  conductor_A ID_483;
  conductor_C ID_483;
  conductor_N ID_483;
  spacing ID_66;
}
object line_configuration {
  name ID_42;
  conductor_C ID_1596;
  conductor_N ID_1596;
  spacing ID_67;
}
object line_configuration {
  name ID_43;
  conductor_A ID_1596;
  conductor_N ID_1596;
  spacing ID_68;
}
object line_configuration {
  name ID_44;
  conductor_B ID_1596;
  conductor_N ID_1596;
  spacing ID_69;
}
object line_configuration {
  name ID_45;
  conductor_A ID_1596;
  conductor_B ID_1596;
  conductor_C ID_1596;
  conductor_N ID_1596;
  spacing ID_70;
}
object line_configuration {
  name ID_46;
  conductor_A ID_485;
  conductor_B ID_485;
  conductor_C ID_485;
  conductor_N ID_485;
  spacing ID_71;
}
object line_configuration {
  name ID_47;
  conductor_A ID_485;
  conductor_B ID_485;
  conductor_C ID_485;
  conductor_N ID_485;
  spacing ID_64;
}
object line_configuration {
  name ID_48;
  conductor_A ID_485;
  conductor_B ID_485;
  conductor_C ID_485;
  conductor_N ID_485;
  spacing ID_72;
}
object line_configuration {
  name ID_49;
  conductor_A ID_486;
  conductor_B ID_486;
  conductor_C ID_486;
  conductor_N ID_486;
  spacing ID_71;
}
object line_configuration {
  name ID_50;
  conductor_A ID_487;
  conductor_B ID_487;
  conductor_C ID_487;
  conductor_N ID_487;
  spacing ID_64;
}
object line_configuration {
  name ID_51;
  conductor_A ID_487;
  conductor_B ID_487;
  conductor_C ID_487;
  conductor_N ID_487;
  spacing ID_71;
}
object line_configuration {
  name ID_52;
  conductor_A ID_483;
  conductor_C ID_483;
  conductor_N ID_483;
  spacing ID_73;
}
object line_configuration {
  name ID_53;
  conductor_C ID_482;
  conductor_N ID_482;
  spacing ID_59;
}
object line_configuration {
  name ID_54;
  conductor_A ID_486;
  conductor_B ID_486;
  conductor_N ID_486;
  spacing ID_62;
}
object line_configuration {
  name ID_55;
  conductor_B ID_1596;
  conductor_N ID_1596;
  spacing ID_63;
}
object line_configuration {
  name ID_56;
  conductor_A ID_1597;
  conductor_B ID_1597;
  conductor_C ID_1597;
  conductor_N ID_1597;
  spacing ID_70;
}
object line_configuration {
  name ID_57;
  conductor_A ID_1598;
  conductor_B ID_1598;
  conductor_C ID_1598;
  conductor_N ID_1598;
  spacing ID_70;
}
object line_configuration {
  name ID_58;
  conductor_C ID_1596;
  conductor_N ID_1596;
  spacing ID_59;
}
object triplex_line_conductor {
  name triplex_4/0_aa;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name ID_755;
  conductor_1 triplex_4/0_aa;
  conductor_2 triplex_4/0_aa;
  conductor_N triplex_4/0_aa;
  insulation_thickness 0.08;
  diameter 0.522;
}
object underground_line_conductor {
  name ID_1596;
  rating.summer.continuous 214.0;
  outer_diameter 1.32;
  conductor_gmr 0.0177 ft;
  conductor_diameter 0.528;
  conductor_resistance 0.433488;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 11.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_1597;
  rating.summer.continuous 564.0;
  outer_diameter 2.291;
  conductor_gmr 0.03592 ft;
  conductor_diameter 1.117;
  conductor_resistance 0.093456;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 20.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_1598;
  rating.summer.continuous 425.0;
  outer_diameter 1.96;
  conductor_gmr 0.0321 ft;
  conductor_diameter 0.998;
  conductor_resistance 0.122496;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 15.0;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R4_12_47_2_fuse_1;
// downstream 4.47 kva on A
  phases AN;
  from R4_12_47_2_node_234;
  to R4_12_47_2_node_85;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_2;
// downstream 14.29 kva on AS
  phases AN;
  from R4_12_47_2_node_45;
  to R4_12_47_2_node_79;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_3;
// downstream 2.04 kva on CS
  phases CN;
  from R4_12_47_2_node_257;
  to R4_12_47_2_node_78;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_4;
// downstream 15.07 kva on B
  phases BN;
  from R4_12_47_2_node_44;
  to R4_12_47_2_node_80;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_5;
// downstream 5.10 kva on BS
  phases BN;
  from R4_12_47_2_node_43;
  to R4_12_47_2_node_81;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_6;
// downstream 74.70 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_230;
  to R4_12_47_2_node_82;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_7;
// downstream 298.35 kva on BCS
  phases BCN;
  from R4_12_47_2_node_15;
  to R4_12_47_2_node_84;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_8;
// downstream 4.08 kva on CS
  phases CN;
  from R4_12_47_2_node_47;
  to R4_12_47_2_node_88;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_9;
// downstream 25.51 kva on CS
  phases CN;
  from R4_12_47_2_node_110;
  to R4_12_47_2_node_89;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_10;
// downstream 40.82 kva on CS
  phases CN;
  from R4_12_47_2_node_33;
  to R4_12_47_2_node_90;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_11;
// downstream 14.44 kva on ACS
  phases ACN;
  from R4_12_47_2_node_12;
  to R4_12_47_2_node_91;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_12;
// downstream 3.06 kva on CS
  phases CN;
  from R4_12_47_2_node_53;
  to R4_12_47_2_node_71;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_13;
// downstream 134.69 kva on AS
  phases AN;
  from R4_12_47_2_node_9;
  to R4_12_47_2_node_72;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_14;
// downstream 173.47 kva on AS
  phases AN;
  from R4_12_47_2_node_9;
  to R4_12_47_2_node_87;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_15;
// downstream 176.53 kva on BS
  phases BN;
  from R4_12_47_2_node_10;
  to R4_12_47_2_node_73;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_16;
// downstream 169.48 kva on AS
  phases AN;
  from R4_12_47_2_node_10;
  to R4_12_47_2_node_74;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_17;
// downstream 173.47 kva on BS
  phases BN;
  from R4_12_47_2_node_17;
  to R4_12_47_2_node_75;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_18;
// downstream 120.41 kva on CS
  phases CN;
  from R4_12_47_2_node_17;
  to R4_12_47_2_node_76;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_19;
// downstream 11.22 kva on A
  phases AN;
  from R4_12_47_2_node_24;
  to R4_12_47_2_node_92;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_20;
// downstream 2.04 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_24;
  to R4_12_47_2_node_93;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_21;
// downstream 5.10 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_25;
  to R4_12_47_2_node_94;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_22;
// downstream 4.08 kva on A
  phases AN;
  from R4_12_47_2_node_25;
  to R4_12_47_2_node_95;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_23;
// downstream 72.67 kva on BS
  phases BN;
  from R4_12_47_2_node_11;
  to R4_12_47_2_node_96;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_24;
// downstream 23.38 kva on BS
  phases BN;
  from R4_12_47_2_node_11;
  to R4_12_47_2_node_97;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_25;
// downstream 141.84 kva on BS
  phases BN;
  from R4_12_47_2_node_10;
  to R4_12_47_2_node_70;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_26;
// downstream 261.23 kva on AS
  phases AN;
  from R4_12_47_2_node_41;
  to R4_12_47_2_node_77;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_27;
// downstream 253.06 kva on BS
  phases BN;
  from R4_12_47_2_node_41;
  to R4_12_47_2_node_83;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4_12_47_2_fuse_28;
// downstream 251.02 kva on CS
  phases CN;
  from R4_12_47_2_node_41;
  to R4_12_47_2_node_86;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object switch {
  name R4_12_47_2_switch_1;
  phases AN;
  from R4_12_47_2_node_143;
  to R4_12_47_2_node_61;
  status CLOSED;
}
object switch {
  name R4_12_47_2_switch_2;
  phases ABCN;
  from R4_12_47_2_node_262;
  to R4_12_47_2_node_60;
  status CLOSED;
}
object switch {
  name R4_12_47_2_switch_3;
// downstream 5.19 kva on AS
  phases AN;
  from R4_12_47_2_node_177;
  to R4_12_47_2_node_54;
  status CLOSED;
}
object switch {
  name R4_12_47_2_switch_4;
  phases ABCN;
  from R4_12_47_2_node_27;
  to R4_12_47_2_node_64;
  status CLOSED;
}
object switch {
  name R4_12_47_2_switch_5;
  phases BN;
  from R4_12_47_2_node_131;
  to R4_12_47_2_node_265;
  status CLOSED;
}
object switch {
  name R4_12_47_2_switch_6;
  phases BN;
  from R4_12_47_2_node_150;
  to R4_12_47_2_node_268;
  status CLOSED;
}
object switch {
  name R4_12_47_2_switch_7;
// downstream 262.55 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_12;
  to R4_12_47_2_node_66;
  status CLOSED;
}
object switch {
  name R4_12_47_2_switch_8;
// downstream 1565.82 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_243;
  to R4_12_47_2_node_65;
  status CLOSED;
}
object switch {
  name R4_12_47_2_switch_9;
  phases ABCN;
  from R4_12_47_2_node_259;
  to R4_12_47_2_node_68;
  status CLOSED;
}
object switch {
  name R4_12_47_2_switch_10;
// downstream 2464.75 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_263;
  to R4_12_47_2_node_67;
  status CLOSED;
}
object switch {
  name R4_12_47_2_switch_11;
// downstream 765.31 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_42;
  to R4_12_47_2_node_63;
  status CLOSED;
}
object switch {
  name R4_12_47_2_switch_12;
  phases AN;
  from R4_12_47_2_node_204;
  to R4_12_47_2_node_270;
  status CLOSED;
}
object switch {
  name R4_12_47_2_switch_13;
  phases BN;
  from R4_12_47_2_node_212;
  to R4_12_47_2_node_271;
  status CLOSED;
}
object switch {
  name R4_12_47_2_switch_14;
  phases AN;
  from R4_12_47_2_node_160;
  to R4_12_47_2_node_272;
  status CLOSED;
}
object switch {
  name R4_12_47_2_switch_15;
  phases BN;
  from R4_12_47_2_node_187;
  to R4_12_47_2_node_58;
  status CLOSED;
}
object overhead_line {
  name R4_12_47_2_ol_1;
// downstream 5.10 kva on CS
  phases CN;
  from R4_12_47_2_node_49;
  to R4_12_47_2_node_104;
  length 151.389;
  configuration ID_31;
}
object overhead_line {
  name R4_12_47_2_ol_2;
// downstream 8.16 kva on CS
  phases CN;
  from R4_12_47_2_node_49;
  to R4_12_47_2_node_48;
  length 98.908;
  configuration ID_32;
}
object overhead_line {
  name R4_12_47_2_ol_3;
// downstream 6.12 kva on CS
  phases CN;
  from R4_12_47_2_node_51;
  to R4_12_47_2_node_103;
  length 117.873;
  configuration ID_33;
}
object overhead_line {
  name R4_12_47_2_ol_4;
// downstream 4.47 kva on A
  phases AN;
  from R4_12_47_2_node_85;
  to R4_12_47_2_node_232;
  length 252.538;
  configuration ID_34;
}
object overhead_line {
  name R4_12_47_2_ol_5;
// downstream 18.37 kva on ABS
  phases ABN;
  from R4_12_47_2_node_16;
  to R4_12_47_2_node_235;
  length 109.076;
  configuration ID_35;
}
object overhead_line {
  name R4_12_47_2_ol_6;
// downstream 3.06 kva on AB
  phases ABN;
  from R4_12_47_2_node_16;
  to R4_12_47_2_node_233;
  length 319.354;
  configuration ID_36;
}
object overhead_line {
  name R4_12_47_2_ol_7;
// downstream 8.16 kva on CS
  phases CN;
  from R4_12_47_2_node_48;
  to R4_12_47_2_node_227;
  length 83.159;
  configuration ID_32;
}
object overhead_line {
  name R4_12_47_2_ol_8;
// downstream 6.12 kva on AS
  phases AN;
  from R4_12_47_2_node_221;
  to R4_12_47_2_node_222;
  length 151.970;
  configuration ID_34;
}
object overhead_line {
  name R4_12_47_2_ol_9;
// downstream 14.29 kva on AS
  phases AN;
  from R4_12_47_2_node_79;
  to R4_12_47_2_node_221;
  length 153.406;
  configuration ID_34;
}
object overhead_line {
  name R4_12_47_2_ol_10;
// downstream 4.47 kva on B
  phases BN;
  from R4_12_47_2_node_225;
  to R4_12_47_2_node_98;
  length 344.945;
  configuration ID_37;
}
object overhead_line {
  name R4_12_47_2_ol_11;
// downstream 2.04 kva on CS
  phases CN;
  from R4_12_47_2_node_78;
  to R4_12_47_2_node_258;
  length 1245.776;
  configuration ID_31;
}
object overhead_line {
  name R4_12_47_2_ol_12;
// downstream 15.07 kva on B
  phases BN;
  from R4_12_47_2_node_80;
  to R4_12_47_2_node_236;
  length 229.814;
  configuration ID_37;
}
object overhead_line {
  name R4_12_47_2_ol_13;
// downstream 10.59 kva on B
  phases BN;
  from R4_12_47_2_node_236;
  to R4_12_47_2_node_225;
  length 239.410;
  configuration ID_37;
}
object overhead_line {
  name R4_12_47_2_ol_14;
// downstream 4.08 kva on B
  phases BN;
  from R4_12_47_2_node_225;
  to R4_12_47_2_node_226;
  length 212.604;
  configuration ID_37;
}
object overhead_line {
  name R4_12_47_2_ol_15;
// downstream 5.10 kva on BS
  phases BN;
  from R4_12_47_2_node_81;
  to R4_12_47_2_node_220;
  length 25.109;
  configuration ID_37;
}
object overhead_line {
  name R4_12_47_2_ol_16;
// downstream 4.08 kva on B
  phases BN;
  from R4_12_47_2_node_220;
  to R4_12_47_2_node_224;
  length 218.660;
  configuration ID_37;
}
object overhead_line {
  name R4_12_47_2_ol_17;
// downstream 74.70 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_82;
  to R4_12_47_2_node_229;
  length 302.928;
  configuration ID_38;
}
object overhead_line {
  name R4_12_47_2_ol_18;
// downstream 52.25 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_229;
  to R4_12_47_2_node_240;
  length 315.315;
  configuration ID_38;
}
object overhead_line {
  name R4_12_47_2_ol_19;
// downstream 298.35 kva on BCS
  phases BCN;
  from R4_12_47_2_node_84;
  to R4_12_47_2_node_17;
  length 426.151;
  configuration ID_39;
}
object overhead_line {
  name R4_12_47_2_ol_20;
// downstream 4.08 kva on CS
  phases CN;
  from R4_12_47_2_node_88;
  to R4_12_47_2_node_105;
  length 179.618;
  configuration ID_40;
}
object overhead_line {
  name R4_12_47_2_ol_21;
// downstream 25.51 kva on CS
  phases CN;
  from R4_12_47_2_node_89;
  to R4_12_47_2_node_109;
  length 138.390;
  configuration ID_31;
}
object overhead_line {
  name R4_12_47_2_ol_22;
// downstream 18.37 kva on CS
  phases CN;
  from R4_12_47_2_node_109;
  to R4_12_47_2_node_108;
  length 221.119;
  configuration ID_31;
}
object overhead_line {
  name R4_12_47_2_ol_23;
// downstream 17.35 kva on CS
  phases CN;
  from R4_12_47_2_node_108;
  to R4_12_47_2_node_107;
  length 277.836;
  configuration ID_31;
}
object overhead_line {
  name R4_12_47_2_ol_24;
// downstream 5.10 kva on CS
  phases CN;
  from R4_12_47_2_node_107;
  to R4_12_47_2_node_46;
  length 91.954;
  configuration ID_31;
}
object overhead_line {
  name R4_12_47_2_ol_25;
// downstream 40.82 kva on CS
  phases CN;
  from R4_12_47_2_node_90;
  to R4_12_47_2_node_34;
  length 15.863;
  configuration ID_40;
}
object overhead_line {
  name R4_12_47_2_ol_26;
// downstream 14.44 kva on ACS
  phases ACN;
  from R4_12_47_2_node_91;
  to R4_12_47_2_node_250;
  length 204.049;
  configuration ID_41;
}
object overhead_line {
  name R4_12_47_2_ol_27;
// downstream 2464.75 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_67;
  to R4_12_47_2_node_27;
  length 23.710;
  configuration ID_46;
}
object overhead_line {
  name R4_12_47_2_ol_28;
// downstream 40.82 kva on CS
  phases CN;
  from R4_12_47_2_node_34;
  to R4_12_47_2_node_99;
  length 82.731;
  configuration ID_40;
}
object overhead_line {
  name R4_12_47_2_ol_29;
// downstream 34.69 kva on CS
  phases CN;
  from R4_12_47_2_node_99;
  to R4_12_47_2_node_106;
  length 266.226;
  configuration ID_40;
}
object overhead_line {
  name R4_12_47_2_ol_30;
// downstream 33.67 kva on CS
  phases CN;
  from R4_12_47_2_node_106;
  to R4_12_47_2_node_100;
  length 213.624;
  configuration ID_40;
}
object overhead_line {
  name R4_12_47_2_ol_31;
// downstream 32.65 kva on CS
  phases CN;
  from R4_12_47_2_node_100;
  to R4_12_47_2_node_102;
  length 302.630;
  configuration ID_40;
}
object overhead_line {
  name R4_12_47_2_ol_32;
// downstream 31.63 kva on CS
  phases CN;
  from R4_12_47_2_node_102;
  to R4_12_47_2_node_47;
  length 298.447;
  configuration ID_40;
}
object overhead_line {
  name R4_12_47_2_ol_33;
// downstream 27.55 kva on CS
  phases CN;
  from R4_12_47_2_node_47;
  to R4_12_47_2_node_49;
  length 291.117;
  configuration ID_40;
}
object overhead_line {
  name R4_12_47_2_ol_34;
// downstream 14.29 kva on CS
  phases CN;
  from R4_12_47_2_node_49;
  to R4_12_47_2_node_50;
  length 61.740;
  configuration ID_40;
}
object overhead_line {
  name R4_12_47_2_ol_35;
// downstream 2423.94 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_35;
  to R4_12_47_2_node_111;
  length 232.410;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_36;
// downstream 2415.22 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_111;
  to R4_12_47_2_node_110;
  length 269.094;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_37;
// downstream 2380.44 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_110;
  to R4_12_47_2_node_101;
  length 245.704;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_38;
// downstream 2360.97 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_101;
  to R4_12_47_2_node_40;
  length 91.809;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_39;
// downstream 1.02 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_25;
  to R4_12_47_2_node_248;
  length 40.191;
  configuration ID_49;
}
object overhead_line {
  name R4_12_47_2_ol_40;
// downstream 293.36 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_13;
  to R4_12_47_2_node_249;
  length 364.065;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_41;
// downstream 276.99 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_249;
  to R4_12_47_2_node_12;
  length 142.058;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_42;
// downstream 159.27 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_252;
  to R4_12_47_2_node_244;
  length 634.104;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_43;
// downstream 153.06 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_244;
  to R4_12_47_2_node_246;
  length 1130.440;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_44;
// downstream 150.00 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_246;
  to R4_12_47_2_node_21;
  length 231.168;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_45;
// downstream 262.55 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_66;
  to R4_12_47_2_node_253;
  length 289.990;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_46;
// downstream 255.32 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_253;
  to R4_12_47_2_node_252;
  length 187.375;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_47;
// downstream 10.20 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_24;
  to R4_12_47_2_node_25;
  length 70.847;
  configuration ID_49;
}
object overhead_line {
  name R4_12_47_2_ol_48;
// downstream 96.05 kva on BS
  phases BN;
  from R4_12_47_2_node_252;
  to R4_12_47_2_node_11;
  length 52.263;
  configuration ID_37;
}
object overhead_line {
  name R4_12_47_2_ol_49;
// downstream 6.12 kva on CS
  phases CN;
  from R4_12_47_2_node_239;
  to R4_12_47_2_node_51;
  length 208.056;
  configuration ID_33;
}
object overhead_line {
  name R4_12_47_2_ol_50;
// downstream 4.47 kva on C
  phases CN;
  from R4_12_47_2_node_17;
  to R4_12_47_2_node_241;
  length 183.739;
  configuration ID_40;
}
object overhead_line {
  name R4_12_47_2_ol_51;
// downstream 2423.94 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_33;
  to R4_12_47_2_node_35;
  length 310.844;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_52;
// downstream 2464.75 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_27;
  to R4_12_47_2_node_26;
  length 34.606;
  configuration ID_47;
}
object overhead_line {
  name R4_12_47_2_ol_53;
// downstream 2464.75 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_26;
  to R4_12_47_2_node_33;
  length 1012.376;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_54;
// downstream 14.29 kva on CS
  phases CN;
  from R4_12_47_2_node_50;
  to R4_12_47_2_node_239;
  length 200.912;
  configuration ID_40;
}
object overhead_line {
  name R4_12_47_2_ol_55;
// downstream 7.14 kva on CS
  phases CN;
  from R4_12_47_2_node_239;
  to R4_12_47_2_node_256;
  length 336.812;
  configuration ID_40;
}
object overhead_line {
  name R4_12_47_2_ol_56;
// downstream 5.10 kva on CS
  phases CN;
  from R4_12_47_2_node_46;
  to R4_12_47_2_node_228;
  length 61.461;
  configuration ID_31;
}
object overhead_line {
  name R4_12_47_2_ol_57;
// downstream 2360.97 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_40;
  to R4_12_47_2_node_43;
  length 369.934;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_58;
// downstream 2355.86 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_43;
  to R4_12_47_2_node_44;
  length 208.020;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_59;
// downstream 765.31 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_44;
  to R4_12_47_2_node_42;
  length 93.495;
  configuration ID_47;
}
object overhead_line {
  name R4_12_47_2_ol_60;
// downstream 1.02 kva on CS
  phases CN;
  from R4_12_47_2_node_250;
  to R4_12_47_2_node_254;
  length 626.563;
  configuration ID_40;
}
object overhead_line {
  name R4_12_47_2_ol_61;
// downstream 74.49 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_21;
  to R4_12_47_2_node_22;
  length 68.605;
  configuration ID_50;
}
object overhead_line {
  name R4_12_47_2_ol_62;
// downstream 37.76 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_22;
  to R4_12_47_2_node_245;
  length 139.109;
  configuration ID_51;
}
object overhead_line {
  name R4_12_47_2_ol_63;
// downstream 36.73 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_22;
  to R4_12_47_2_node_251;
  length 214.237;
  configuration ID_49;
}
object overhead_line {
  name R4_12_47_2_ol_64;
// downstream 35.71 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_251;
  to R4_12_47_2_node_23;
  length 118.880;
  configuration ID_49;
}
object overhead_line {
  name R4_12_47_2_ol_65;
// downstream 44.90 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_21;
  to R4_12_47_2_node_20;
  length 128.808;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_66;
// downstream 12.24 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_23;
  to R4_12_47_2_node_247;
  length 58.009;
  configuration ID_49;
}
object overhead_line {
  name R4_12_47_2_ol_67;
// downstream 23.47 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_23;
  to R4_12_47_2_node_24;
  length 205.582;
  configuration ID_49;
}
object overhead_line {
  name R4_12_47_2_ol_68;
// downstream 41.96 kva on ACS
  phases ACN;
  from R4_12_47_2_node_240;
  to R4_12_47_2_node_257;
  length 343.455;
  configuration ID_52;
}
object overhead_line {
  name R4_12_47_2_ol_69;
// downstream 34.26 kva on ACS
  phases ACN;
  from R4_12_47_2_node_257;
  to R4_12_47_2_node_237;
  length 215.526;
  configuration ID_52;
}
object overhead_line {
  name R4_12_47_2_ol_70;
// downstream 15.89 kva on CS
  phases CN;
  from R4_12_47_2_node_237;
  to R4_12_47_2_node_52;
  length 366.013;
  configuration ID_40;
}
object overhead_line {
  name R4_12_47_2_ol_71;
// downstream 6.12 kva on C
  phases CN;
  from R4_12_47_2_node_52;
  to R4_12_47_2_node_255;
  length 287.701;
  configuration ID_40;
}
object overhead_line {
  name R4_12_47_2_ol_72;
// downstream 9.77 kva on CS
  phases CN;
  from R4_12_47_2_node_52;
  to R4_12_47_2_node_242;
  length 267.493;
  configuration ID_53;
}
object overhead_line {
  name R4_12_47_2_ol_73;
// downstream 3.06 kva on CS
  phases CN;
  from R4_12_47_2_node_242;
  to R4_12_47_2_node_53;
  length 189.000;
  configuration ID_53;
}
object overhead_line {
  name R4_12_47_2_ol_74;
// downstream 308.17 kva on AS
  phases AN;
  from R4_12_47_2_node_230;
  to R4_12_47_2_node_9;
  length 363.094;
  configuration ID_34;
}
object overhead_line {
  name R4_12_47_2_ol_75;
// downstream 1127.02 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_231;
  to R4_12_47_2_node_14;
  length 239.345;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_76;
// downstream 1136.29 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_230;
  to R4_12_47_2_node_231;
  length 225.751;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_77;
// downstream 487.85 kva on ABS
  phases ABN;
  from R4_12_47_2_node_14;
  to R4_12_47_2_node_10;
  length 168.523;
  configuration ID_54;
}
object overhead_line {
  name R4_12_47_2_ol_78;
// downstream 639.17 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_14;
  to R4_12_47_2_node_15;
  length 91.070;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_79;
// downstream 293.36 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_238;
  to R4_12_47_2_node_13;
  length 23.470;
  configuration ID_46;
}
object overhead_line {
  name R4_12_47_2_ol_80;
// downstream 340.82 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_32;
  to R4_12_47_2_node_234;
  length 101.809;
  configuration ID_46;
}
object overhead_line {
  name R4_12_47_2_ol_81;
// downstream 340.82 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_15;
  to R4_12_47_2_node_32;
  length 126.514;
  configuration ID_46;
}
object overhead_line {
  name R4_12_47_2_ol_82;
// downstream 324.45 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_234;
  to R4_12_47_2_node_16;
  length 230.786;
  configuration ID_46;
}
object overhead_line {
  name R4_12_47_2_ol_83;
// downstream 303.02 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_16;
  to R4_12_47_2_node_238;
  length 201.275;
  configuration ID_46;
}
object overhead_line {
  name R4_12_47_2_ol_84;
// downstream 1575.48 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_44;
  to R4_12_47_2_node_243;
  length 229.505;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_85;
// downstream 1565.82 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_65;
  to R4_12_47_2_node_223;
  length 193.941;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_86;
// downstream 1545.33 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_223;
  to R4_12_47_2_node_45;
  length 207.022;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_87;
// downstream 1531.04 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_45;
  to R4_12_47_2_node_230;
  length 650.650;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_88;
// downstream 44.90 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_20;
  to R4_12_47_2_node_18;
  length 375.223;
  configuration ID_48;
}
object overhead_line {
  name R4_12_47_2_ol_89;
// downstream 22.45 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_28;
  to R4_12_47_2_node_19;
  length 35.934;
  configuration ID_47;
}
object overhead_line {
  name R4_12_47_2_ol_90;
// downstream 22.45 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_19;
  to R4_12_47_2_node_259;
  length 176.583;
  configuration ID_46;
}
object overhead_line {
  name R4_12_47_2_ol_91;
// downstream 44.90 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_260;
  to R4_12_47_2_node_28;
  length 193.676;
  configuration ID_47;
}
object overhead_line {
  name R4_12_47_2_ol_92;
// downstream 44.90 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_18;
  to R4_12_47_2_node_260;
  length 502.326;
  configuration ID_48;
}
object underground_line {
  name R4_12_47_2_ul_1;
// downstream 3.06 kva on CS
  phases CN;
  from R4_12_47_2_node_71;
  to R4_12_47_2_node_153;
  length 399.280;
  configuration ID_42;
}
object underground_line {
  name R4_12_47_2_ul_2;
// downstream 134.69 kva on AS
  phases AN;
  from R4_12_47_2_node_72;
  to R4_12_47_2_node_116;
  length 398.467;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_3;
// downstream 116.33 kva on AS
  phases AN;
  from R4_12_47_2_node_116;
  to R4_12_47_2_node_6;
  length 21.572;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_4;
// downstream 173.47 kva on AS
  phases AN;
  from R4_12_47_2_node_87;
  to R4_12_47_2_node_114;
  length 425.143;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_5;
// downstream 143.88 kva on AS
  phases AN;
  from R4_12_47_2_node_114;
  to R4_12_47_2_node_112;
  length 413.875;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_6;
// downstream 126.53 kva on AS
  phases AN;
  from R4_12_47_2_node_112;
  to R4_12_47_2_node_113;
  length 187.413;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_7;
// downstream 113.27 kva on AS
  phases AN;
  from R4_12_47_2_node_113;
  to R4_12_47_2_node_38;
  length 227.285;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_8;
// downstream 176.53 kva on BS
  phases BN;
  from R4_12_47_2_node_73;
  to R4_12_47_2_node_126;
  length 68.264;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_9;
// downstream 161.23 kva on BS
  phases BN;
  from R4_12_47_2_node_126;
  to R4_12_47_2_node_125;
  length 185.006;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_10;
// downstream 150.00 kva on BS
  phases BN;
  from R4_12_47_2_node_125;
  to R4_12_47_2_node_124;
  length 309.669;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_11;
// downstream 137.76 kva on BS
  phases BN;
  from R4_12_47_2_node_124;
  to R4_12_47_2_node_8;
  length 235.852;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_12;
// downstream 169.48 kva on AS
  phases AN;
  from R4_12_47_2_node_74;
  to R4_12_47_2_node_121;
  length 429.439;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_13;
// downstream 151.11 kva on AS
  phases AN;
  from R4_12_47_2_node_121;
  to R4_12_47_2_node_120;
  length 345.527;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_14;
// downstream 142.94 kva on AS
  phases AN;
  from R4_12_47_2_node_120;
  to R4_12_47_2_node_119;
  length 374.286;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_15;
// downstream 135.80 kva on AS
  phases AN;
  from R4_12_47_2_node_119;
  to R4_12_47_2_node_118;
  length 208.051;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_16;
// downstream 116.41 kva on AS
  phases AN;
  from R4_12_47_2_node_118;
  to R4_12_47_2_node_117;
  length 149.655;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_17;
// downstream 70.41 kva on BS
  phases BN;
  from R4_12_47_2_node_130;
  to R4_12_47_2_node_132;
  length 177.601;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_18;
// downstream 30.61 kva on BS
  phases BN;
  from R4_12_47_2_node_132;
  to R4_12_47_2_node_131;
  length 301.831;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_19;
// downstream 173.47 kva on BS
  phases BN;
  from R4_12_47_2_node_75;
  to R4_12_47_2_node_127;
  length 164.984;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_20;
// downstream 118.37 kva on BS
  phases BN;
  from R4_12_47_2_node_127;
  to R4_12_47_2_node_130;
  length 255.840;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_21;
// downstream 120.41 kva on CS
  phases CN;
  from R4_12_47_2_node_76;
  to R4_12_47_2_node_128;
  length 278.199;
  configuration ID_42;
}
object underground_line {
  name R4_12_47_2_ul_22;
// downstream 97.96 kva on CS
  phases CN;
  from R4_12_47_2_node_128;
  to R4_12_47_2_node_129;
  length 164.406;
  configuration ID_42;
}
object underground_line {
  name R4_12_47_2_ul_23;
// downstream 75.51 kva on CS
  phases CN;
  from R4_12_47_2_node_129;
  to R4_12_47_2_node_135;
  length 698.268;
  configuration ID_42;
}
object underground_line {
  name R4_12_47_2_ul_24;
// downstream 55.10 kva on CS
  phases CN;
  from R4_12_47_2_node_135;
  to R4_12_47_2_node_134;
  length 139.559;
  configuration ID_42;
}
object underground_line {
  name R4_12_47_2_ul_25;
// downstream 13.27 kva on CS
  phases CN;
  from R4_12_47_2_node_134;
  to R4_12_47_2_node_133;
  length 319.436;
  configuration ID_42;
}
object underground_line {
  name R4_12_47_2_ul_26;
  phases CN;
  from R4_12_47_2_node_133;
  to R4_12_47_2_node_59;
  length 106.692;
  configuration ID_42;
}
object underground_line {
  name R4_12_47_2_ul_27;
// downstream 11.22 kva on A
  phases AN;
  from R4_12_47_2_node_92;
  to R4_12_47_2_node_143;
  length 16.001;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_28;
// downstream 2.04 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_93;
  to R4_12_47_2_node_261;
  length 56.103;
  configuration ID_45;
}
object underground_line {
  name R4_12_47_2_ul_29;
// downstream 5.10 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_94;
  to R4_12_47_2_node_262;
  length 105.103;
  configuration ID_45;
}
object underground_line {
  name R4_12_47_2_ul_30;
// downstream 4.08 kva on A
  phases AN;
  from R4_12_47_2_node_95;
  to R4_12_47_2_node_144;
  length 30.870;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_31;
// downstream 72.67 kva on BS
  phases BN;
  from R4_12_47_2_node_96;
  to R4_12_47_2_node_147;
  length 113.014;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_32;
// downstream 55.90 kva on BS
  phases BN;
  from R4_12_47_2_node_147;
  to R4_12_47_2_node_148;
  length 284.107;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_33;
// downstream 39.13 kva on BS
  phases BN;
  from R4_12_47_2_node_148;
  to R4_12_47_2_node_149;
  length 313.506;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_34;
// downstream 16.77 kva on BS
  phases BN;
  from R4_12_47_2_node_149;
  to R4_12_47_2_node_150;
  length 187.123;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_35;
// downstream 23.38 kva on BS
  phases BN;
  from R4_12_47_2_node_97;
  to R4_12_47_2_node_152;
  length 270.158;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_36;
// downstream 22.36 kva on BS
  phases BN;
  from R4_12_47_2_node_152;
  to R4_12_47_2_node_151;
  length 259.132;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_37;
  phases BN;
  from R4_12_47_2_node_151;
  to R4_12_47_2_node_62;
  length 181.058;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_38;
// downstream 2.59 kva on AS
  phases AN;
  from R4_12_47_2_node_178;
  to R4_12_47_2_node_179;
  length 246.594;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_39;
  phases AN;
  from R4_12_47_2_node_179;
  to R4_12_47_2_node_180;
  length 306.338;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_40;
// downstream 12.24 kva on BS
  phases BN;
  from R4_12_47_2_node_1;
  to R4_12_47_2_node_264;
  length 23.102;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_41;
// downstream 5.19 kva on AS
  phases AN;
  from R4_12_47_2_node_54;
  to R4_12_47_2_node_178;
  length 22.134;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_42;
// downstream 14.29 kva on CS
  phases CN;
  from R4_12_47_2_node_205;
  to R4_12_47_2_node_56;
  length 18.014;
  configuration ID_42;
}
object underground_line {
  name R4_12_47_2_ul_43;
  phases CN;
  from R4_12_47_2_node_205;
  to R4_12_47_2_node_55;
  length 16.241;
  configuration ID_42;
}
object underground_line {
  name R4_12_47_2_ul_44;
// downstream 18.37 kva on AS
  phases AN;
  from R4_12_47_2_node_161;
  to R4_12_47_2_node_57;
  length 26.501;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_45;
  phases AN;
  from R4_12_47_2_node_177;
  to R4_12_47_2_node_31;
  length 147.116;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_46;
  phases AN;
  from R4_12_47_2_node_144;
  to R4_12_47_2_node_266;
  length 16.892;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_47;
  phases ABCN;
  from R4_12_47_2_node_261;
  to R4_12_47_2_node_267;
  length 15.185;
  configuration ID_45;
}
object underground_line {
  name R4_12_47_2_ul_48;
  phases CN;
  from R4_12_47_2_node_19;
  to R4_12_47_2_node_69;
  length 7.754;
  configuration ID_42;
}
object underground_line {
  name R4_12_47_2_ul_49;
// downstream 141.84 kva on BS
  phases BN;
  from R4_12_47_2_node_70;
  to R4_12_47_2_node_123;
  length 805.192;
  configuration ID_55;
}
object underground_line {
  name R4_12_47_2_ul_50;
// downstream 64.29 kva on BS
  phases BN;
  from R4_12_47_2_node_4;
  to R4_12_47_2_node_30;
  length 122.496;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_51;
// downstream 765.31 kva on ABCS
  phases ABCN;
  from R4_12_47_2_node_63;
  to R4_12_47_2_node_41;
  length 18.500;
  configuration ID_57;
}
object underground_line {
  name R4_12_47_2_ul_52;
// downstream 103.06 kva on BS
  phases BN;
  from R4_12_47_2_node_146;
  to R4_12_47_2_node_145;
  length 375.086;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_53;
// downstream 84.69 kva on BS
  phases BN;
  from R4_12_47_2_node_145;
  to R4_12_47_2_node_7;
  length 164.867;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_54;
// downstream 112.25 kva on BS
  phases BN;
  from R4_12_47_2_node_29;
  to R4_12_47_2_node_146;
  length 113.738;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_55;
// downstream 244.90 kva on AS
  phases AN;
  from R4_12_47_2_node_136;
  to R4_12_47_2_node_137;
  length 88.749;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_56;
// downstream 234.70 kva on AS
  phases AN;
  from R4_12_47_2_node_137;
  to R4_12_47_2_node_138;
  length 256.914;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_57;
// downstream 229.59 kva on AS
  phases AN;
  from R4_12_47_2_node_138;
  to R4_12_47_2_node_139;
  length 377.338;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_58;
// downstream 210.21 kva on AS
  phases AN;
  from R4_12_47_2_node_139;
  to R4_12_47_2_node_140;
  length 299.815;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_59;
// downstream 261.23 kva on AS
  phases AN;
  from R4_12_47_2_node_77;
  to R4_12_47_2_node_136;
  length 195.413;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_60;
// downstream 185.72 kva on AS
  phases AN;
  from R4_12_47_2_node_140;
  to R4_12_47_2_node_141;
  length 333.504;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_61;
// downstream 172.45 kva on AS
  phases AN;
  from R4_12_47_2_node_141;
  to R4_12_47_2_node_142;
  length 366.422;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_62;
// downstream 141.84 kva on AS
  phases AN;
  from R4_12_47_2_node_142;
  to R4_12_47_2_node_37;
  length 173.174;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_63;
// downstream 253.06 kva on BS
  phases BN;
  from R4_12_47_2_node_83;
  to R4_12_47_2_node_36;
  length 336.937;
  configuration ID_55;
}
object underground_line {
  name R4_12_47_2_ul_64;
// downstream 251.02 kva on CS
  phases CN;
  from R4_12_47_2_node_86;
  to R4_12_47_2_node_39;
  length 337.611;
  configuration ID_58;
}
object underground_line {
  name R4_12_47_2_ul_65;
// downstream 114.37 kva on AS
  phases AN;
  from R4_12_47_2_node_117;
  to R4_12_47_2_node_5;
  length 59.111;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_66;
// downstream 137.76 kva on BS
  phases BN;
  from R4_12_47_2_node_8;
  to R4_12_47_2_node_115;
  length 339.412;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_67;
// downstream 130.61 kva on BS
  phases BN;
  from R4_12_47_2_node_115;
  to R4_12_47_2_node_3;
  length 93.175;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_68;
// downstream 122.45 kva on BS
  phases BN;
  from R4_12_47_2_node_123;
  to R4_12_47_2_node_122;
  length 127.459;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_69;
// downstream 112.25 kva on BS
  phases BN;
  from R4_12_47_2_node_122;
  to R4_12_47_2_node_29;
  length 65.353;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_70;
  phases BN;
  from R4_12_47_2_node_58;
  to R4_12_47_2_node_269;
  length 249.352;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_71;
// downstream 64.29 kva on BS
  phases BN;
  from R4_12_47_2_node_2;
  to R4_12_47_2_node_4;
  length 133.408;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_72;
// downstream 64.29 kva on BS
  phases BN;
  from R4_12_47_2_node_30;
  to R4_12_47_2_node_215;
  length 93.679;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_73;
// downstream 22.45 kva on BS
  phases BN;
  from R4_12_47_2_node_218;
  to R4_12_47_2_node_219;
  length 167.928;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_74;
// downstream 12.24 kva on BS
  phases BN;
  from R4_12_47_2_node_219;
  to R4_12_47_2_node_1;
  length 151.207;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_75;
// downstream 35.71 kva on BS
  phases BN;
  from R4_12_47_2_node_217;
  to R4_12_47_2_node_218;
  length 369.170;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_76;
// downstream 42.86 kva on BS
  phases BN;
  from R4_12_47_2_node_216;
  to R4_12_47_2_node_217;
  length 258.813;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_77;
// downstream 56.12 kva on BS
  phases BN;
  from R4_12_47_2_node_215;
  to R4_12_47_2_node_216;
  length 200.666;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_78;
// downstream 141.84 kva on AS
  phases AN;
  from R4_12_47_2_node_37;
  to R4_12_47_2_node_194;
  length 289.824;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_79;
// downstream 115.31 kva on AS
  phases AN;
  from R4_12_47_2_node_194;
  to R4_12_47_2_node_193;
  length 395.166;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_80;
// downstream 85.71 kva on AS
  phases AN;
  from R4_12_47_2_node_193;
  to R4_12_47_2_node_202;
  length 391.086;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_81;
// downstream 54.08 kva on AS
  phases AN;
  from R4_12_47_2_node_202;
  to R4_12_47_2_node_203;
  length 367.682;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_82;
// downstream 24.49 kva on AS
  phases AN;
  from R4_12_47_2_node_203;
  to R4_12_47_2_node_204;
  length 393.906;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_83;
// downstream 253.06 kva on BS
  phases BN;
  from R4_12_47_2_node_36;
  to R4_12_47_2_node_188;
  length 121.100;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_84;
// downstream 239.80 kva on BS
  phases BN;
  from R4_12_47_2_node_188;
  to R4_12_47_2_node_189;
  length 270.295;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_85;
// downstream 214.29 kva on BS
  phases BN;
  from R4_12_47_2_node_189;
  to R4_12_47_2_node_190;
  length 282.282;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_86;
// downstream 207.14 kva on BS
  phases BN;
  from R4_12_47_2_node_190;
  to R4_12_47_2_node_191;
  length 332.236;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_87;
// downstream 170.41 kva on BS
  phases BN;
  from R4_12_47_2_node_191;
  to R4_12_47_2_node_192;
  length 397.093;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_88;
// downstream 140.82 kva on BS
  phases BN;
  from R4_12_47_2_node_192;
  to R4_12_47_2_node_213;
  length 264.590;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_89;
// downstream 128.57 kva on BS
  phases BN;
  from R4_12_47_2_node_213;
  to R4_12_47_2_node_206;
  length 224.864;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_90;
// downstream 107.14 kva on BS
  phases BN;
  from R4_12_47_2_node_206;
  to R4_12_47_2_node_207;
  length 351.538;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_91;
// downstream 72.45 kva on BS
  phases BN;
  from R4_12_47_2_node_207;
  to R4_12_47_2_node_210;
  length 208.951;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_92;
// downstream 55.10 kva on BS
  phases BN;
  from R4_12_47_2_node_210;
  to R4_12_47_2_node_211;
  length 134.026;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_93;
// downstream 31.63 kva on BS
  phases BN;
  from R4_12_47_2_node_211;
  to R4_12_47_2_node_212;
  length 145.406;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_94;
// downstream 251.02 kva on CS
  phases CN;
  from R4_12_47_2_node_39;
  to R4_12_47_2_node_200;
  length 543.604;
  configuration ID_42;
}
object underground_line {
  name R4_12_47_2_ul_95;
// downstream 217.35 kva on CS
  phases CN;
  from R4_12_47_2_node_200;
  to R4_12_47_2_node_199;
  length 191.775;
  configuration ID_42;
}
object underground_line {
  name R4_12_47_2_ul_96;
// downstream 184.70 kva on CS
  phases CN;
  from R4_12_47_2_node_199;
  to R4_12_47_2_node_198;
  length 155.428;
  configuration ID_42;
}
object underground_line {
  name R4_12_47_2_ul_97;
// downstream 151.02 kva on CS
  phases CN;
  from R4_12_47_2_node_198;
  to R4_12_47_2_node_195;
  length 192.934;
  configuration ID_42;
}
object underground_line {
  name R4_12_47_2_ul_98;
// downstream 124.49 kva on CS
  phases CN;
  from R4_12_47_2_node_195;
  to R4_12_47_2_node_196;
  length 296.904;
  configuration ID_42;
}
object underground_line {
  name R4_12_47_2_ul_99;
// downstream 75.51 kva on CS
  phases CN;
  from R4_12_47_2_node_197;
  to R4_12_47_2_node_201;
  length 384.376;
  configuration ID_42;
}
object underground_line {
  name R4_12_47_2_ul_100;
// downstream 65.31 kva on CS
  phases CN;
  from R4_12_47_2_node_201;
  to R4_12_47_2_node_208;
  length 230.960;
  configuration ID_42;
}
object underground_line {
  name R4_12_47_2_ul_101;
// downstream 48.98 kva on CS
  phases CN;
  from R4_12_47_2_node_208;
  to R4_12_47_2_node_209;
  length 221.244;
  configuration ID_42;
}
object underground_line {
  name R4_12_47_2_ul_102;
// downstream 48.98 kva on CS
  phases CN;
  from R4_12_47_2_node_209;
  to R4_12_47_2_node_205;
  length 226.985;
  configuration ID_42;
}
object underground_line {
  name R4_12_47_2_ul_103;
// downstream 110.20 kva on CS
  phases CN;
  from R4_12_47_2_node_196;
  to R4_12_47_2_node_197;
  length 226.299;
  configuration ID_42;
}
object underground_line {
  name R4_12_47_2_ul_104;
// downstream 113.27 kva on AS
  phases AN;
  from R4_12_47_2_node_38;
  to R4_12_47_2_node_154;
  length 45.561;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_105;
// downstream 104.08 kva on AS
  phases AN;
  from R4_12_47_2_node_154;
  to R4_12_47_2_node_155;
  length 188.371;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_106;
// downstream 88.78 kva on AS
  phases AN;
  from R4_12_47_2_node_155;
  to R4_12_47_2_node_156;
  length 138.790;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_107;
// downstream 81.63 kva on AS
  phases AN;
  from R4_12_47_2_node_156;
  to R4_12_47_2_node_157;
  length 154.845;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_108;
// downstream 66.33 kva on AS
  phases AN;
  from R4_12_47_2_node_157;
  to R4_12_47_2_node_158;
  length 276.213;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_109;
// downstream 30.61 kva on AS
  phases AN;
  from R4_12_47_2_node_159;
  to R4_12_47_2_node_214;
  length 145.175;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_110;
// downstream 16.33 kva on AS
  phases AN;
  from R4_12_47_2_node_214;
  to R4_12_47_2_node_160;
  length 183.385;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_111;
// downstream 42.86 kva on AS
  phases AN;
  from R4_12_47_2_node_158;
  to R4_12_47_2_node_159;
  length 165.323;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_112;
// downstream 116.33 kva on AS
  phases AN;
  from R4_12_47_2_node_6;
  to R4_12_47_2_node_169;
  length 151.694;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_113;
// downstream 101.02 kva on AS
  phases AN;
  from R4_12_47_2_node_169;
  to R4_12_47_2_node_168;
  length 167.852;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_114;
// downstream 88.78 kva on AS
  phases AN;
  from R4_12_47_2_node_168;
  to R4_12_47_2_node_167;
  length 177.584;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_115;
// downstream 77.55 kva on AS
  phases AN;
  from R4_12_47_2_node_167;
  to R4_12_47_2_node_166;
  length 144.690;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_116;
// downstream 69.39 kva on AS
  phases AN;
  from R4_12_47_2_node_166;
  to R4_12_47_2_node_165;
  length 158.628;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_117;
// downstream 48.98 kva on AS
  phases AN;
  from R4_12_47_2_node_163;
  to R4_12_47_2_node_162;
  length 180.699;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_118;
// downstream 33.67 kva on AS
  phases AN;
  from R4_12_47_2_node_162;
  to R4_12_47_2_node_161;
  length 264.891;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_119;
// downstream 69.39 kva on AS
  phases AN;
  from R4_12_47_2_node_165;
  to R4_12_47_2_node_164;
  length 166.487;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_120;
// downstream 65.31 kva on AS
  phases AN;
  from R4_12_47_2_node_164;
  to R4_12_47_2_node_163;
  length 163.872;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_121;
// downstream 114.37 kva on AS
  phases AN;
  from R4_12_47_2_node_5;
  to R4_12_47_2_node_170;
  length 101.270;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_122;
// downstream 103.15 kva on AS
  phases AN;
  from R4_12_47_2_node_170;
  to R4_12_47_2_node_171;
  length 177.891;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_123;
// downstream 91.92 kva on AS
  phases AN;
  from R4_12_47_2_node_171;
  to R4_12_47_2_node_172;
  length 230.610;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_124;
// downstream 83.76 kva on AS
  phases AN;
  from R4_12_47_2_node_172;
  to R4_12_47_2_node_174;
  length 337.816;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_125;
// downstream 51.11 kva on AS
  phases AN;
  from R4_12_47_2_node_174;
  to R4_12_47_2_node_173;
  length 669.266;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_126;
// downstream 19.47 kva on AS
  phases AN;
  from R4_12_47_2_node_176;
  to R4_12_47_2_node_177;
  length 266.489;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_127;
// downstream 42.94 kva on AS
  phases AN;
  from R4_12_47_2_node_173;
  to R4_12_47_2_node_175;
  length 230.030;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_128;
// downstream 28.66 kva on AS
  phases AN;
  from R4_12_47_2_node_175;
  to R4_12_47_2_node_176;
  length 358.259;
  configuration ID_43;
}
object underground_line {
  name R4_12_47_2_ul_129;
// downstream 130.61 kva on BS
  phases BN;
  from R4_12_47_2_node_3;
  to R4_12_47_2_node_182;
  length 55.358;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_130;
// downstream 107.14 kva on BS
  phases BN;
  from R4_12_47_2_node_182;
  to R4_12_47_2_node_183;
  length 198.587;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_131;
// downstream 80.61 kva on BS
  phases BN;
  from R4_12_47_2_node_183;
  to R4_12_47_2_node_184;
  length 98.536;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_132;
// downstream 71.43 kva on BS
  phases BN;
  from R4_12_47_2_node_184;
  to R4_12_47_2_node_185;
  length 183.557;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_133;
// downstream 37.76 kva on BS
  phases BN;
  from R4_12_47_2_node_185;
  to R4_12_47_2_node_186;
  length 138.006;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_134;
// downstream 27.55 kva on BS
  phases BN;
  from R4_12_47_2_node_186;
  to R4_12_47_2_node_187;
  length 224.220;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_135;
// downstream 84.69 kva on BS
  phases BN;
  from R4_12_47_2_node_7;
  to R4_12_47_2_node_181;
  length 63.348;
  configuration ID_44;
}
object underground_line {
  name R4_12_47_2_ul_136;
// downstream 64.29 kva on BS
  phases BN;
  from R4_12_47_2_node_181;
  to R4_12_47_2_node_2;
  length 30.113;
  configuration ID_44;
}
object triplex_line {
  name R4_12_47_2_tl_1;
// downstream 5.10 kva on CS
  phases CS;
  from R4_12_47_2_tn_1;
  to R4_12_47_2_tm_1;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_2;
// downstream 6.12 kva on CS
  phases CS;
  from R4_12_47_2_tn_2;
  to R4_12_47_2_tm_2;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_3;
// downstream 9.18 kva on AS
  phases AS;
  from R4_12_47_2_tn_3;
  to R4_12_47_2_tm_3;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_4;
// downstream 9.18 kva on BS
  phases BS;
  from R4_12_47_2_tn_4;
  to R4_12_47_2_tm_4;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_5;
// downstream 8.16 kva on CS
  phases CS;
  from R4_12_47_2_tn_5;
  to R4_12_47_2_tm_5;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_6;
// downstream 6.12 kva on AS
  phases AS;
  from R4_12_47_2_tn_6;
  to R4_12_47_2_tm_6;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_7;
// downstream 8.16 kva on AS
  phases AS;
  from R4_12_47_2_tn_7;
  to R4_12_47_2_tm_7;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_8;
// downstream 2.04 kva on CS
  phases CS;
  from R4_12_47_2_tn_8;
  to R4_12_47_2_tm_8;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_9;
// downstream 1.02 kva on BS
  phases BS;
  from R4_12_47_2_tn_9;
  to R4_12_47_2_tm_9;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_10;
// downstream 7.48 kva on AS
  phases AS;
  from R4_12_47_2_tn_10;
  to R4_12_47_2_tm_10;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_11;
// downstream 7.48 kva on BS
  phases BS;
  from R4_12_47_2_tn_11;
  to R4_12_47_2_tm_11;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_12;
// downstream 7.48 kva on CS
  phases CS;
  from R4_12_47_2_tn_12;
  to R4_12_47_2_tm_12;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_13;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_tn_13;
  to R4_12_47_2_tm_13;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_14;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_2_tn_14;
  to R4_12_47_2_tm_14;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_15;
// downstream 5.10 kva on CS
  phases CS;
  from R4_12_47_2_tn_15;
  to R4_12_47_2_tm_15;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_16;
// downstream 4.08 kva on CS
  phases CS;
  from R4_12_47_2_tn_16;
  to R4_12_47_2_tm_16;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_17;
// downstream 7.14 kva on CS
  phases CS;
  from R4_12_47_2_tn_17;
  to R4_12_47_2_tm_17;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_18;
// downstream 1.02 kva on CS
  phases CS;
  from R4_12_47_2_tn_18;
  to R4_12_47_2_tm_18;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_19;
// downstream 12.24 kva on CS
  phases CS;
  from R4_12_47_2_tn_19;
  to R4_12_47_2_tm_19;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_20;
// downstream 6.71 kva on AS
  phases AS;
  from R4_12_47_2_tn_20;
  to R4_12_47_2_tm_20;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_21;
// downstream 6.71 kva on CS
  phases CS;
  from R4_12_47_2_tn_21;
  to R4_12_47_2_tm_21;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_22;
// downstream 3.06 kva on CS
  phases CS;
  from R4_12_47_2_tn_22;
  to R4_12_47_2_tm_22;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_23;
// downstream 18.37 kva on AS
  phases AS;
  from R4_12_47_2_tn_23;
  to R4_12_47_2_tm_23;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_24;
// downstream 29.59 kva on AS
  phases AS;
  from R4_12_47_2_tn_24;
  to R4_12_47_2_tm_24;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_25;
// downstream 17.35 kva on AS
  phases AS;
  from R4_12_47_2_tn_25;
  to R4_12_47_2_tm_25;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_26;
// downstream 13.27 kva on AS
  phases AS;
  from R4_12_47_2_tn_26;
  to R4_12_47_2_tm_26;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_27;
// downstream 15.31 kva on BS
  phases BS;
  from R4_12_47_2_tn_27;
  to R4_12_47_2_tm_27;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_28;
// downstream 11.22 kva on BS
  phases BS;
  from R4_12_47_2_tn_28;
  to R4_12_47_2_tm_28;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_29;
// downstream 12.24 kva on BS
  phases BS;
  from R4_12_47_2_tn_29;
  to R4_12_47_2_tm_29;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_30;
// downstream 18.37 kva on AS
  phases AS;
  from R4_12_47_2_tn_30;
  to R4_12_47_2_tm_30;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_31;
// downstream 8.16 kva on AS
  phases AS;
  from R4_12_47_2_tn_31;
  to R4_12_47_2_tm_31;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_32;
// downstream 7.14 kva on AS
  phases AS;
  from R4_12_47_2_tn_32;
  to R4_12_47_2_tm_32;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_33;
// downstream 19.39 kva on AS
  phases AS;
  from R4_12_47_2_tn_33;
  to R4_12_47_2_tm_33;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_34;
// downstream 2.04 kva on AS
  phases AS;
  from R4_12_47_2_tn_34;
  to R4_12_47_2_tm_34;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_35;
// downstream 39.80 kva on BS
  phases BS;
  from R4_12_47_2_tn_35;
  to R4_12_47_2_tm_35;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_36;
// downstream 30.61 kva on BS
  phases BS;
  from R4_12_47_2_tn_36;
  to R4_12_47_2_tm_36;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_37;
// downstream 55.10 kva on BS
  phases BS;
  from R4_12_47_2_tn_37;
  to R4_12_47_2_tm_37;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_38;
// downstream 47.96 kva on BS
  phases BS;
  from R4_12_47_2_tn_38;
  to R4_12_47_2_tm_38;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_39;
// downstream 22.45 kva on CS
  phases CS;
  from R4_12_47_2_tn_39;
  to R4_12_47_2_tm_39;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_40;
// downstream 22.45 kva on CS
  phases CS;
  from R4_12_47_2_tn_40;
  to R4_12_47_2_tm_40;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_41;
// downstream 20.41 kva on CS
  phases CS;
  from R4_12_47_2_tn_41;
  to R4_12_47_2_tm_41;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_42;
// downstream 41.84 kva on CS
  phases CS;
  from R4_12_47_2_tn_42;
  to R4_12_47_2_tm_42;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_43;
// downstream 13.27 kva on CS
  phases CS;
  from R4_12_47_2_tn_43;
  to R4_12_47_2_tm_43;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_44;
// downstream 16.77 kva on BS
  phases BS;
  from R4_12_47_2_tn_44;
  to R4_12_47_2_tm_44;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_45;
// downstream 16.77 kva on BS
  phases BS;
  from R4_12_47_2_tn_45;
  to R4_12_47_2_tm_45;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_46;
// downstream 22.36 kva on BS
  phases BS;
  from R4_12_47_2_tn_46;
  to R4_12_47_2_tm_46;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_47;
// downstream 16.77 kva on BS
  phases BS;
  from R4_12_47_2_tn_47;
  to R4_12_47_2_tm_47;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_48;
// downstream 1.02 kva on BS
  phases BS;
  from R4_12_47_2_tn_48;
  to R4_12_47_2_tm_48;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_49;
// downstream 22.36 kva on BS
  phases BS;
  from R4_12_47_2_tn_49;
  to R4_12_47_2_tm_49;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_50;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_tn_50;
  to R4_12_47_2_tm_50;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_51;
// downstream 12.24 kva on BS
  phases BS;
  from R4_12_47_2_tn_51;
  to R4_12_47_2_tm_51;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_52;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_tn_52;
  to R4_12_47_2_tm_52;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_53;
// downstream 14.29 kva on CS
  phases CS;
  from R4_12_47_2_tn_53;
  to R4_12_47_2_tm_53;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_54;
// downstream 18.37 kva on AS
  phases AS;
  from R4_12_47_2_tn_54;
  to R4_12_47_2_tm_54;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_55;
// downstream 6.12 kva on CS
  phases CS;
  from R4_12_47_2_tn_55;
  to R4_12_47_2_tm_55;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_56;
// downstream 1.02 kva on CS
  phases CS;
  from R4_12_47_2_tn_56;
  to R4_12_47_2_tm_56;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_57;
// downstream 1.02 kva on CS
  phases CS;
  from R4_12_47_2_tn_57;
  to R4_12_47_2_tm_57;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_58;
// downstream 1.02 kva on CS
  phases CS;
  from R4_12_47_2_tn_58;
  to R4_12_47_2_tm_58;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_59;
// downstream 3.06 kva on AS
  phases AS;
  from R4_12_47_2_tn_59;
  to R4_12_47_2_tm_59;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_60;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_2_tn_60;
  to R4_12_47_2_tm_60;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_61;
// downstream 3.06 kva on CS
  phases CS;
  from R4_12_47_2_tn_61;
  to R4_12_47_2_tm_61;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_62;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_tn_62;
  to R4_12_47_2_tm_62;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_63;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_2_tn_63;
  to R4_12_47_2_tm_63;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_64;
// downstream 4.08 kva on CS
  phases CS;
  from R4_12_47_2_tn_64;
  to R4_12_47_2_tm_64;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_65;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_tn_65;
  to R4_12_47_2_tm_65;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_66;
// downstream 14.29 kva on BS
  phases BS;
  from R4_12_47_2_tn_66;
  to R4_12_47_2_tm_66;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_67;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_2_tn_67;
  to R4_12_47_2_tm_67;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_68;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_tn_68;
  to R4_12_47_2_tm_68;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_69;
// downstream 11.18 kva on BS
  phases BS;
  from R4_12_47_2_tn_69;
  to R4_12_47_2_tm_69;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_70;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_2_tn_70;
  to R4_12_47_2_tm_70;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_71;
// downstream 1.02 kva on AS
  phases AS;
  from R4_12_47_2_tn_71;
  to R4_12_47_2_tm_71;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_72;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_2_tn_72;
  to R4_12_47_2_tm_72;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_73;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_2_tn_73;
  to R4_12_47_2_tm_73;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_74;
// downstream 2.04 kva on AS
  phases AS;
  from R4_12_47_2_tn_74;
  to R4_12_47_2_tm_74;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_75;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_2_tn_75;
  to R4_12_47_2_tm_75;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_76;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_2_tn_76;
  to R4_12_47_2_tm_76;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_77;
// downstream 1.02 kva on CS
  phases CS;
  from R4_12_47_2_tn_77;
  to R4_12_47_2_tm_77;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_78;
// downstream 7.14 kva on CS
  phases CS;
  from R4_12_47_2_tn_78;
  to R4_12_47_2_tm_78;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_79;
// downstream 5.10 kva on CS
  phases CS;
  from R4_12_47_2_tn_79;
  to R4_12_47_2_tm_79;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_80;
// downstream 1.02 kva on CS
  phases CS;
  from R4_12_47_2_tn_80;
  to R4_12_47_2_tm_80;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_81;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_tn_81;
  to R4_12_47_2_tm_81;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_82;
// downstream 3.06 kva on CS
  phases CS;
  from R4_12_47_2_tn_82;
  to R4_12_47_2_tm_82;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_83;
// downstream 9.18 kva on AS
  phases AS;
  from R4_12_47_2_tn_83;
  to R4_12_47_2_tm_83;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_84;
// downstream 9.18 kva on CS
  phases CS;
  from R4_12_47_2_tn_84;
  to R4_12_47_2_tm_84;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_85;
// downstream 6.71 kva on CS
  phases CS;
  from R4_12_47_2_tn_85;
  to R4_12_47_2_tm_85;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_86;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_tn_86;
  to R4_12_47_2_tm_86;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_87;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_2_tn_87;
  to R4_12_47_2_tm_87;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_88;
// downstream 4.08 kva on CS
  phases CS;
  from R4_12_47_2_tn_88;
  to R4_12_47_2_tm_88;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_89;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_tn_89;
  to R4_12_47_2_tm_89;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_90;
// downstream 6.71 kva on BS
  phases BS;
  from R4_12_47_2_tn_90;
  to R4_12_47_2_tm_90;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_91;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_2_tn_91;
  to R4_12_47_2_tm_91;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_92;
// downstream 4.47 kva on AS
  phases AS;
  from R4_12_47_2_tn_92;
  to R4_12_47_2_tm_92;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_93;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_2_tn_93;
  to R4_12_47_2_tm_93;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_94;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_2_tn_94;
  to R4_12_47_2_tm_94;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_95;
// downstream 4.47 kva on AS
  phases AS;
  from R4_12_47_2_tn_95;
  to R4_12_47_2_tm_95;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_96;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_2_tn_96;
  to R4_12_47_2_tm_96;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_97;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_2_tn_97;
  to R4_12_47_2_tm_97;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_98;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_tn_98;
  to R4_12_47_2_tm_98;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_99;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_2_tn_99;
  to R4_12_47_2_tm_99;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_100;
// downstream 15.31 kva on CS
  phases CS;
  from R4_12_47_2_tn_100;
  to R4_12_47_2_tm_100;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_101;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_tn_101;
  to R4_12_47_2_tm_101;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_102;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_2_tn_102;
  to R4_12_47_2_tm_102;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_103;
// downstream 6.71 kva on CS
  phases CS;
  from R4_12_47_2_tn_103;
  to R4_12_47_2_tm_103;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_104;
// downstream 19.39 kva on BS
  phases BS;
  from R4_12_47_2_tn_104;
  to R4_12_47_2_tm_104;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_105;
// downstream 18.37 kva on BS
  phases BS;
  from R4_12_47_2_tn_105;
  to R4_12_47_2_tm_105;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_106;
// downstream 9.18 kva on BS
  phases BS;
  from R4_12_47_2_tn_106;
  to R4_12_47_2_tm_106;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_107;
// downstream 10.20 kva on AS
  phases AS;
  from R4_12_47_2_tn_107;
  to R4_12_47_2_tm_107;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_108;
// downstream 5.10 kva on AS
  phases AS;
  from R4_12_47_2_tn_108;
  to R4_12_47_2_tm_108;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_109;
// downstream 19.39 kva on AS
  phases AS;
  from R4_12_47_2_tn_109;
  to R4_12_47_2_tm_109;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_110;
// downstream 24.49 kva on AS
  phases AS;
  from R4_12_47_2_tn_110;
  to R4_12_47_2_tm_110;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_111;
// downstream 16.33 kva on AS
  phases AS;
  from R4_12_47_2_tn_111;
  to R4_12_47_2_tm_111;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_112;
// downstream 13.27 kva on AS
  phases AS;
  from R4_12_47_2_tn_112;
  to R4_12_47_2_tm_112;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_113;
// downstream 30.61 kva on AS
  phases AS;
  from R4_12_47_2_tn_113;
  to R4_12_47_2_tm_113;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_114;
// downstream 7.14 kva on BS
  phases BS;
  from R4_12_47_2_tn_114;
  to R4_12_47_2_tm_114;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_115;
// downstream 10.20 kva on BS
  phases BS;
  from R4_12_47_2_tn_115;
  to R4_12_47_2_tm_115;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_116;
// downstream 8.16 kva on BS
  phases BS;
  from R4_12_47_2_tn_116;
  to R4_12_47_2_tm_116;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_117;
// downstream 10.20 kva on BS
  phases BS;
  from R4_12_47_2_tn_117;
  to R4_12_47_2_tm_117;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_118;
// downstream 13.27 kva on BS
  phases BS;
  from R4_12_47_2_tn_118;
  to R4_12_47_2_tm_118;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_119;
// downstream 7.14 kva on BS
  phases BS;
  from R4_12_47_2_tn_119;
  to R4_12_47_2_tm_119;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_120;
// downstream 13.27 kva on BS
  phases BS;
  from R4_12_47_2_tn_120;
  to R4_12_47_2_tm_120;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_121;
// downstream 26.53 kva on AS
  phases AS;
  from R4_12_47_2_tn_121;
  to R4_12_47_2_tm_121;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_122;
// downstream 29.59 kva on AS
  phases AS;
  from R4_12_47_2_tn_122;
  to R4_12_47_2_tm_122;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_123;
// downstream 31.63 kva on AS
  phases AS;
  from R4_12_47_2_tn_123;
  to R4_12_47_2_tm_123;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_124;
// downstream 29.59 kva on AS
  phases AS;
  from R4_12_47_2_tn_124;
  to R4_12_47_2_tm_124;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_125;
// downstream 24.49 kva on AS
  phases AS;
  from R4_12_47_2_tn_125;
  to R4_12_47_2_tm_125;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_126;
// downstream 13.27 kva on BS
  phases BS;
  from R4_12_47_2_tn_126;
  to R4_12_47_2_tm_126;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_127;
// downstream 25.51 kva on BS
  phases BS;
  from R4_12_47_2_tn_127;
  to R4_12_47_2_tm_127;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_128;
// downstream 7.14 kva on BS
  phases BS;
  from R4_12_47_2_tn_128;
  to R4_12_47_2_tm_128;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_129;
// downstream 36.73 kva on BS
  phases BS;
  from R4_12_47_2_tn_129;
  to R4_12_47_2_tm_129;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_130;
// downstream 29.59 kva on BS
  phases BS;
  from R4_12_47_2_tn_130;
  to R4_12_47_2_tm_130;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_131;
// downstream 12.24 kva on BS
  phases BS;
  from R4_12_47_2_tn_131;
  to R4_12_47_2_tm_131;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_132;
// downstream 21.43 kva on BS
  phases BS;
  from R4_12_47_2_tn_132;
  to R4_12_47_2_tm_132;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_133;
// downstream 34.69 kva on BS
  phases BS;
  from R4_12_47_2_tn_133;
  to R4_12_47_2_tm_133;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_134;
// downstream 17.35 kva on BS
  phases BS;
  from R4_12_47_2_tn_134;
  to R4_12_47_2_tm_134;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_135;
// downstream 23.47 kva on BS
  phases BS;
  from R4_12_47_2_tn_135;
  to R4_12_47_2_tm_135;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_136;
// downstream 31.63 kva on BS
  phases BS;
  from R4_12_47_2_tn_136;
  to R4_12_47_2_tm_136;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_137;
// downstream 33.67 kva on CS
  phases CS;
  from R4_12_47_2_tn_137;
  to R4_12_47_2_tm_137;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_138;
// downstream 32.65 kva on CS
  phases CS;
  from R4_12_47_2_tn_138;
  to R4_12_47_2_tm_138;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_139;
// downstream 33.67 kva on CS
  phases CS;
  from R4_12_47_2_tn_139;
  to R4_12_47_2_tm_139;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_140;
// downstream 26.53 kva on CS
  phases CS;
  from R4_12_47_2_tn_140;
  to R4_12_47_2_tm_140;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_141;
// downstream 14.29 kva on CS
  phases CS;
  from R4_12_47_2_tn_141;
  to R4_12_47_2_tm_141;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_142;
// downstream 10.20 kva on CS
  phases CS;
  from R4_12_47_2_tn_142;
  to R4_12_47_2_tm_142;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_143;
// downstream 16.33 kva on CS
  phases CS;
  from R4_12_47_2_tn_143;
  to R4_12_47_2_tm_143;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_144;
// downstream 34.69 kva on CS
  phases CS;
  from R4_12_47_2_tn_144;
  to R4_12_47_2_tm_144;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_145;
// downstream 34.69 kva on CS
  phases CS;
  from R4_12_47_2_tn_145;
  to R4_12_47_2_tm_145;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_146;
// downstream 9.18 kva on AS
  phases AS;
  from R4_12_47_2_tn_146;
  to R4_12_47_2_tm_146;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_147;
// downstream 15.31 kva on AS
  phases AS;
  from R4_12_47_2_tn_147;
  to R4_12_47_2_tm_147;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_148;
// downstream 7.14 kva on AS
  phases AS;
  from R4_12_47_2_tn_148;
  to R4_12_47_2_tm_148;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_149;
// downstream 15.31 kva on AS
  phases AS;
  from R4_12_47_2_tn_149;
  to R4_12_47_2_tm_149;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_150;
// downstream 23.47 kva on AS
  phases AS;
  from R4_12_47_2_tn_150;
  to R4_12_47_2_tm_150;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_151;
// downstream 14.29 kva on AS
  phases AS;
  from R4_12_47_2_tn_151;
  to R4_12_47_2_tm_151;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_152;
// downstream 16.33 kva on AS
  phases AS;
  from R4_12_47_2_tn_152;
  to R4_12_47_2_tm_152;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_153;
// downstream 12.24 kva on AS
  phases AS;
  from R4_12_47_2_tn_153;
  to R4_12_47_2_tm_153;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_154;
// downstream 15.31 kva on AS
  phases AS;
  from R4_12_47_2_tn_154;
  to R4_12_47_2_tm_154;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_155;
// downstream 12.24 kva on AS
  phases AS;
  from R4_12_47_2_tn_155;
  to R4_12_47_2_tm_155;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_156;
// downstream 11.22 kva on AS
  phases AS;
  from R4_12_47_2_tn_156;
  to R4_12_47_2_tm_156;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_157;
// downstream 8.16 kva on AS
  phases AS;
  from R4_12_47_2_tn_157;
  to R4_12_47_2_tm_157;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_158;
// downstream 15.31 kva on AS
  phases AS;
  from R4_12_47_2_tn_158;
  to R4_12_47_2_tm_158;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_159;
// downstream 15.31 kva on AS
  phases AS;
  from R4_12_47_2_tn_159;
  to R4_12_47_2_tm_159;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_160;
// downstream 4.08 kva on AS
  phases AS;
  from R4_12_47_2_tn_160;
  to R4_12_47_2_tm_160;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_161;
// downstream 16.33 kva on AS
  phases AS;
  from R4_12_47_2_tn_161;
  to R4_12_47_2_tm_161;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_162;
// downstream 11.22 kva on AS
  phases AS;
  from R4_12_47_2_tn_162;
  to R4_12_47_2_tm_162;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_163;
// downstream 11.22 kva on AS
  phases AS;
  from R4_12_47_2_tn_163;
  to R4_12_47_2_tm_163;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_164;
// downstream 8.16 kva on AS
  phases AS;
  from R4_12_47_2_tn_164;
  to R4_12_47_2_tm_164;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_165;
// downstream 32.65 kva on AS
  phases AS;
  from R4_12_47_2_tn_165;
  to R4_12_47_2_tm_165;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_166;
// downstream 8.16 kva on AS
  phases AS;
  from R4_12_47_2_tn_166;
  to R4_12_47_2_tm_166;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_167;
// downstream 14.29 kva on AS
  phases AS;
  from R4_12_47_2_tn_167;
  to R4_12_47_2_tm_167;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_168;
// downstream 14.29 kva on AS
  phases AS;
  from R4_12_47_2_tn_168;
  to R4_12_47_2_tm_168;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_169;
// downstream 9.18 kva on AS
  phases AS;
  from R4_12_47_2_tn_169;
  to R4_12_47_2_tm_169;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_170;
// downstream 23.47 kva on BS
  phases BS;
  from R4_12_47_2_tn_170;
  to R4_12_47_2_tm_170;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_171;
// downstream 26.53 kva on BS
  phases BS;
  from R4_12_47_2_tn_171;
  to R4_12_47_2_tm_171;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_172;
// downstream 9.18 kva on BS
  phases BS;
  from R4_12_47_2_tn_172;
  to R4_12_47_2_tm_172;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_173;
// downstream 33.67 kva on BS
  phases BS;
  from R4_12_47_2_tn_173;
  to R4_12_47_2_tm_173;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_174;
// downstream 10.20 kva on BS
  phases BS;
  from R4_12_47_2_tn_174;
  to R4_12_47_2_tm_174;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_175;
// downstream 27.55 kva on BS
  phases BS;
  from R4_12_47_2_tn_175;
  to R4_12_47_2_tm_175;
  length 30;
  configuration ID_755;
}
object triplex_line {
  name R4_12_47_2_tl_176;
// downstream 20.41 kva on BS
  phases BS;
  from R4_12_47_2_tn_176;
  to R4_12_47_2_tm_176;
  length 30;
  configuration ID_755;
}
object regulator {
  name R4_12_47_2_reg_1;
// downstream 2464.75 kva on ABCS
  from R4_12_47_2_node_273;
  to R4_12_47_2_meter_22;
  phases ABCN;
  configuration feeder_reg_cfg;
}
object transformer {
  name R4_12_47_2_xfmr_1;
// downstream 5.10 kva on CS
  phases CS;
  from R4_12_47_2_node_104;
  to R4_12_47_2_tn_1;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4_12_47_2_xfmr_2;
// downstream 6.12 kva on CS
  phases CS;
  from R4_12_47_2_node_103;
  to R4_12_47_2_tn_2;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4_12_47_2_xfmr_3;
// downstream 9.18 kva on AS
  phases AS;
  from R4_12_47_2_node_235;
  to R4_12_47_2_tn_3;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R4_12_47_2_xfmr_4;
// downstream 9.18 kva on BS
  phases BS;
  from R4_12_47_2_node_235;
  to R4_12_47_2_tn_4;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R4_12_47_2_xfmr_5;
// downstream 8.16 kva on CS
  phases CS;
  from R4_12_47_2_node_227;
  to R4_12_47_2_tn_5;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4_12_47_2_xfmr_6;
// downstream 6.12 kva on AS
  phases AS;
  from R4_12_47_2_node_222;
  to R4_12_47_2_tn_6;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R4_12_47_2_xfmr_7;
// downstream 8.16 kva on AS
  phases AS;
  from R4_12_47_2_node_221;
  to R4_12_47_2_tn_7;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R4_12_47_2_xfmr_8;
// downstream 2.04 kva on CS
  phases CS;
  from R4_12_47_2_node_258;
  to R4_12_47_2_tn_8;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4_12_47_2_xfmr_9;
// downstream 1.02 kva on BS
  phases BS;
  from R4_12_47_2_node_220;
  to R4_12_47_2_tn_9;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R4_12_47_2_xfmr_10;
// downstream 7.48 kva on AS
  phases AS;
  from R4_12_47_2_node_229;
  to R4_12_47_2_tn_10;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R4_12_47_2_xfmr_11;
// downstream 7.48 kva on BS
  phases BS;
  from R4_12_47_2_node_229;
  to R4_12_47_2_tn_11;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R4_12_47_2_xfmr_12;
// downstream 7.48 kva on CS
  phases CS;
  from R4_12_47_2_node_229;
  to R4_12_47_2_tn_12;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4_12_47_2_xfmr_13;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_node_240;
  to R4_12_47_2_tn_13;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R4_12_47_2_xfmr_14;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_2_node_240;
  to R4_12_47_2_tn_14;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R4_12_47_2_xfmr_15;
// downstream 5.10 kva on CS
  phases CS;
  from R4_12_47_2_node_240;
  to R4_12_47_2_tn_15;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4_12_47_2_xfmr_16;
// downstream 4.08 kva on CS
  phases CS;
  from R4_12_47_2_node_105;
  to R4_12_47_2_tn_16;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4_12_47_2_xfmr_17;
// downstream 7.14 kva on CS
  phases CS;
  from R4_12_47_2_node_109;
  to R4_12_47_2_tn_17;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4_12_47_2_xfmr_18;
// downstream 1.02 kva on CS
  phases CS;
  from R4_12_47_2_node_108;
  to R4_12_47_2_tn_18;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4_12_47_2_xfmr_19;
// downstream 12.24 kva on CS
  phases CS;
  from R4_12_47_2_node_107;
  to R4_12_47_2_tn_19;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4_12_47_2_xfmr_20;
// downstream 6.71 kva on AS
  phases AS;
  from R4_12_47_2_node_250;
  to R4_12_47_2_tn_20;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R4_12_47_2_xfmr_21;
// downstream 6.71 kva on CS
  phases CS;
  from R4_12_47_2_node_250;
  to R4_12_47_2_tn_21;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4_12_47_2_xfmr_22;
// downstream 3.06 kva on CS
  phases CS;
  from R4_12_47_2_node_153;
  to R4_12_47_2_tn_22;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4_12_47_2_xfmr_23;
// downstream 18.37 kva on AS
  phases AS;
  from R4_12_47_2_node_116;
  to R4_12_47_2_tn_23;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R4_12_47_2_xfmr_24;
// downstream 29.59 kva on AS
  phases AS;
  from R4_12_47_2_node_114;
  to R4_12_47_2_tn_24;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_25;
// downstream 17.35 kva on AS
  phases AS;
  from R4_12_47_2_node_112;
  to R4_12_47_2_tn_25;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R4_12_47_2_xfmr_26;
// downstream 13.27 kva on AS
  phases AS;
  from R4_12_47_2_node_113;
  to R4_12_47_2_tn_26;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R4_12_47_2_xfmr_27;
// downstream 15.31 kva on BS
  phases BS;
  from R4_12_47_2_node_126;
  to R4_12_47_2_tn_27;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R4_12_47_2_xfmr_28;
// downstream 11.22 kva on BS
  phases BS;
  from R4_12_47_2_node_125;
  to R4_12_47_2_tn_28;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R4_12_47_2_xfmr_29;
// downstream 12.24 kva on BS
  phases BS;
  from R4_12_47_2_node_124;
  to R4_12_47_2_tn_29;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R4_12_47_2_xfmr_30;
// downstream 18.37 kva on AS
  phases AS;
  from R4_12_47_2_node_121;
  to R4_12_47_2_tn_30;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R4_12_47_2_xfmr_31;
// downstream 8.16 kva on AS
  phases AS;
  from R4_12_47_2_node_120;
  to R4_12_47_2_tn_31;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R4_12_47_2_xfmr_32;
// downstream 7.14 kva on AS
  phases AS;
  from R4_12_47_2_node_119;
  to R4_12_47_2_tn_32;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R4_12_47_2_xfmr_33;
// downstream 19.39 kva on AS
  phases AS;
  from R4_12_47_2_node_118;
  to R4_12_47_2_tn_33;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R4_12_47_2_xfmr_34;
// downstream 2.04 kva on AS
  phases AS;
  from R4_12_47_2_node_117;
  to R4_12_47_2_tn_34;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R4_12_47_2_xfmr_35;
// downstream 39.80 kva on BS
  phases BS;
  from R4_12_47_2_node_132;
  to R4_12_47_2_tn_35;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R4_12_47_2_xfmr_36;
// downstream 30.61 kva on BS
  phases BS;
  from R4_12_47_2_node_131;
  to R4_12_47_2_tn_36;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_37;
// downstream 55.10 kva on BS
  phases BS;
  from R4_12_47_2_node_127;
  to R4_12_47_2_tn_37;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R4_12_47_2_xfmr_38;
// downstream 47.96 kva on BS
  phases BS;
  from R4_12_47_2_node_130;
  to R4_12_47_2_tn_38;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R4_12_47_2_xfmr_39;
// downstream 22.45 kva on CS
  phases CS;
  from R4_12_47_2_node_128;
  to R4_12_47_2_tn_39;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_40;
// downstream 22.45 kva on CS
  phases CS;
  from R4_12_47_2_node_129;
  to R4_12_47_2_tn_40;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_41;
// downstream 20.41 kva on CS
  phases CS;
  from R4_12_47_2_node_135;
  to R4_12_47_2_tn_41;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R4_12_47_2_xfmr_42;
// downstream 41.84 kva on CS
  phases CS;
  from R4_12_47_2_node_134;
  to R4_12_47_2_tn_42;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R4_12_47_2_xfmr_43;
// downstream 13.27 kva on CS
  phases CS;
  from R4_12_47_2_node_133;
  to R4_12_47_2_tn_43;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R4_12_47_2_xfmr_44;
// downstream 16.77 kva on BS
  phases BS;
  from R4_12_47_2_node_147;
  to R4_12_47_2_tn_44;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R4_12_47_2_xfmr_45;
// downstream 16.77 kva on BS
  phases BS;
  from R4_12_47_2_node_148;
  to R4_12_47_2_tn_45;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R4_12_47_2_xfmr_46;
// downstream 22.36 kva on BS
  phases BS;
  from R4_12_47_2_node_149;
  to R4_12_47_2_tn_46;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_47;
// downstream 16.77 kva on BS
  phases BS;
  from R4_12_47_2_node_150;
  to R4_12_47_2_tn_47;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R4_12_47_2_xfmr_48;
// downstream 1.02 kva on BS
  phases BS;
  from R4_12_47_2_node_152;
  to R4_12_47_2_tn_48;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R4_12_47_2_xfmr_49;
// downstream 22.36 kva on BS
  phases BS;
  from R4_12_47_2_node_151;
  to R4_12_47_2_tn_49;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_50;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_node_179;
  to R4_12_47_2_tn_50;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R4_12_47_2_xfmr_51;
// downstream 12.24 kva on BS
  phases BS;
  from R4_12_47_2_node_264;
  to R4_12_47_2_tn_51;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R4_12_47_2_xfmr_52;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_node_178;
  to R4_12_47_2_tn_52;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R4_12_47_2_xfmr_53;
// downstream 14.29 kva on CS
  phases CS;
  from R4_12_47_2_node_56;
  to R4_12_47_2_tn_53;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R4_12_47_2_xfmr_54;
// downstream 18.37 kva on AS
  phases AS;
  from R4_12_47_2_node_57;
  to R4_12_47_2_tn_54;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R4_12_47_2_xfmr_55;
// downstream 6.12 kva on CS
  phases CS;
  from R4_12_47_2_node_99;
  to R4_12_47_2_tn_55;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R4_12_47_2_xfmr_56;
// downstream 1.02 kva on CS
  phases CS;
  from R4_12_47_2_node_106;
  to R4_12_47_2_tn_56;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R4_12_47_2_xfmr_57;
// downstream 1.02 kva on CS
  phases CS;
  from R4_12_47_2_node_100;
  to R4_12_47_2_tn_57;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R4_12_47_2_xfmr_58;
// downstream 1.02 kva on CS
  phases CS;
  from R4_12_47_2_node_102;
  to R4_12_47_2_tn_58;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R4_12_47_2_xfmr_59;
// downstream 3.06 kva on AS
  phases AS;
  from R4_12_47_2_node_111;
  to R4_12_47_2_tn_59;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R4_12_47_2_xfmr_60;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_2_node_111;
  to R4_12_47_2_tn_60;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R4_12_47_2_xfmr_61;
// downstream 3.06 kva on CS
  phases CS;
  from R4_12_47_2_node_111;
  to R4_12_47_2_tn_61;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R4_12_47_2_xfmr_62;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_node_110;
  to R4_12_47_2_tn_62;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R4_12_47_2_xfmr_63;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_2_node_110;
  to R4_12_47_2_tn_63;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R4_12_47_2_xfmr_64;
// downstream 4.08 kva on CS
  phases CS;
  from R4_12_47_2_node_110;
  to R4_12_47_2_tn_64;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R4_12_47_2_xfmr_65;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_node_101;
  to R4_12_47_2_tn_65;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R4_12_47_2_xfmr_66;
// downstream 14.29 kva on BS
  phases BS;
  from R4_12_47_2_node_101;
  to R4_12_47_2_tn_66;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R4_12_47_2_xfmr_67;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_2_node_101;
  to R4_12_47_2_tn_67;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R4_12_47_2_xfmr_68;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_node_249;
  to R4_12_47_2_tn_68;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R4_12_47_2_xfmr_69;
// downstream 11.18 kva on BS
  phases BS;
  from R4_12_47_2_node_249;
  to R4_12_47_2_tn_69;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R4_12_47_2_xfmr_70;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_2_node_249;
  to R4_12_47_2_tn_70;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R4_12_47_2_xfmr_71;
// downstream 1.02 kva on AS
  phases AS;
  from R4_12_47_2_node_244;
  to R4_12_47_2_tn_71;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R4_12_47_2_xfmr_72;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_2_node_244;
  to R4_12_47_2_tn_72;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R4_12_47_2_xfmr_73;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_2_node_244;
  to R4_12_47_2_tn_73;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R4_12_47_2_xfmr_74;
// downstream 2.04 kva on AS
  phases AS;
  from R4_12_47_2_node_253;
  to R4_12_47_2_tn_74;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R4_12_47_2_xfmr_75;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_2_node_253;
  to R4_12_47_2_tn_75;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R4_12_47_2_xfmr_76;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_2_node_253;
  to R4_12_47_2_tn_76;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R4_12_47_2_xfmr_77;
// downstream 1.02 kva on CS
  phases CS;
  from R4_12_47_2_node_239;
  to R4_12_47_2_tn_77;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R4_12_47_2_xfmr_78;
// downstream 7.14 kva on CS
  phases CS;
  from R4_12_47_2_node_256;
  to R4_12_47_2_tn_78;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R4_12_47_2_xfmr_79;
// downstream 5.10 kva on CS
  phases CS;
  from R4_12_47_2_node_228;
  to R4_12_47_2_tn_79;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R4_12_47_2_xfmr_80;
// downstream 1.02 kva on CS
  phases CS;
  from R4_12_47_2_node_254;
  to R4_12_47_2_tn_80;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R4_12_47_2_xfmr_81;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_node_257;
  to R4_12_47_2_tn_81;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R4_12_47_2_xfmr_82;
// downstream 3.06 kva on CS
  phases CS;
  from R4_12_47_2_node_257;
  to R4_12_47_2_tn_82;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R4_12_47_2_xfmr_83;
// downstream 9.18 kva on AS
  phases AS;
  from R4_12_47_2_node_237;
  to R4_12_47_2_tn_83;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R4_12_47_2_xfmr_84;
// downstream 9.18 kva on CS
  phases CS;
  from R4_12_47_2_node_237;
  to R4_12_47_2_tn_84;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R4_12_47_2_xfmr_85;
// downstream 6.71 kva on CS
  phases CS;
  from R4_12_47_2_node_242;
  to R4_12_47_2_tn_85;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R4_12_47_2_xfmr_86;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_node_231;
  to R4_12_47_2_tn_86;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R4_12_47_2_xfmr_87;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_2_node_231;
  to R4_12_47_2_tn_87;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R4_12_47_2_xfmr_88;
// downstream 4.08 kva on CS
  phases CS;
  from R4_12_47_2_node_231;
  to R4_12_47_2_tn_88;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R4_12_47_2_xfmr_89;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_node_234;
  to R4_12_47_2_tn_89;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R4_12_47_2_xfmr_90;
// downstream 6.71 kva on BS
  phases BS;
  from R4_12_47_2_node_234;
  to R4_12_47_2_tn_90;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R4_12_47_2_xfmr_91;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_2_node_234;
  to R4_12_47_2_tn_91;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R4_12_47_2_xfmr_92;
// downstream 4.47 kva on AS
  phases AS;
  from R4_12_47_2_node_238;
  to R4_12_47_2_tn_92;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R4_12_47_2_xfmr_93;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_2_node_238;
  to R4_12_47_2_tn_93;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R4_12_47_2_xfmr_94;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_2_node_238;
  to R4_12_47_2_tn_94;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R4_12_47_2_xfmr_95;
// downstream 4.47 kva on AS
  phases AS;
  from R4_12_47_2_node_243;
  to R4_12_47_2_tn_95;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R4_12_47_2_xfmr_96;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_2_node_243;
  to R4_12_47_2_tn_96;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R4_12_47_2_xfmr_97;
// downstream 2.59 kva on CS
  phases CS;
  from R4_12_47_2_node_243;
  to R4_12_47_2_tn_97;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R4_12_47_2_xfmr_98;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_node_223;
  to R4_12_47_2_tn_98;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R4_12_47_2_xfmr_99;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_2_node_223;
  to R4_12_47_2_tn_99;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R4_12_47_2_xfmr_100;
// downstream 15.31 kva on CS
  phases CS;
  from R4_12_47_2_node_223;
  to R4_12_47_2_tn_100;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R4_12_47_2_xfmr_101;
// downstream 2.59 kva on AS
  phases AS;
  from R4_12_47_2_node_230;
  to R4_12_47_2_tn_101;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R4_12_47_2_xfmr_102;
// downstream 2.59 kva on BS
  phases BS;
  from R4_12_47_2_node_230;
  to R4_12_47_2_tn_102;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R4_12_47_2_xfmr_103;
// downstream 6.71 kva on CS
  phases CS;
  from R4_12_47_2_node_230;
  to R4_12_47_2_tn_103;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R4_12_47_2_xfmr_104;
// downstream 19.39 kva on BS
  phases BS;
  from R4_12_47_2_node_123;
  to R4_12_47_2_tn_104;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R4_12_47_2_xfmr_105;
// downstream 18.37 kva on BS
  phases BS;
  from R4_12_47_2_node_145;
  to R4_12_47_2_tn_105;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R4_12_47_2_xfmr_106;
// downstream 9.18 kva on BS
  phases BS;
  from R4_12_47_2_node_146;
  to R4_12_47_2_tn_106;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R4_12_47_2_xfmr_107;
// downstream 10.20 kva on AS
  phases AS;
  from R4_12_47_2_node_137;
  to R4_12_47_2_tn_107;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R4_12_47_2_xfmr_108;
// downstream 5.10 kva on AS
  phases AS;
  from R4_12_47_2_node_138;
  to R4_12_47_2_tn_108;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R4_12_47_2_xfmr_109;
// downstream 19.39 kva on AS
  phases AS;
  from R4_12_47_2_node_139;
  to R4_12_47_2_tn_109;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R4_12_47_2_xfmr_110;
// downstream 24.49 kva on AS
  phases AS;
  from R4_12_47_2_node_140;
  to R4_12_47_2_tn_110;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_111;
// downstream 16.33 kva on AS
  phases AS;
  from R4_12_47_2_node_136;
  to R4_12_47_2_tn_111;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R4_12_47_2_xfmr_112;
// downstream 13.27 kva on AS
  phases AS;
  from R4_12_47_2_node_141;
  to R4_12_47_2_tn_112;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R4_12_47_2_xfmr_113;
// downstream 30.61 kva on AS
  phases AS;
  from R4_12_47_2_node_142;
  to R4_12_47_2_tn_113;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_114;
// downstream 7.14 kva on BS
  phases BS;
  from R4_12_47_2_node_115;
  to R4_12_47_2_tn_114;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R4_12_47_2_xfmr_115;
// downstream 10.20 kva on BS
  phases BS;
  from R4_12_47_2_node_122;
  to R4_12_47_2_tn_115;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R4_12_47_2_xfmr_116;
// downstream 8.16 kva on BS
  phases BS;
  from R4_12_47_2_node_215;
  to R4_12_47_2_tn_116;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R4_12_47_2_xfmr_117;
// downstream 10.20 kva on BS
  phases BS;
  from R4_12_47_2_node_219;
  to R4_12_47_2_tn_117;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R4_12_47_2_xfmr_118;
// downstream 13.27 kva on BS
  phases BS;
  from R4_12_47_2_node_218;
  to R4_12_47_2_tn_118;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R4_12_47_2_xfmr_119;
// downstream 7.14 kva on BS
  phases BS;
  from R4_12_47_2_node_217;
  to R4_12_47_2_tn_119;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R4_12_47_2_xfmr_120;
// downstream 13.27 kva on BS
  phases BS;
  from R4_12_47_2_node_216;
  to R4_12_47_2_tn_120;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R4_12_47_2_xfmr_121;
// downstream 26.53 kva on AS
  phases AS;
  from R4_12_47_2_node_194;
  to R4_12_47_2_tn_121;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_122;
// downstream 29.59 kva on AS
  phases AS;
  from R4_12_47_2_node_193;
  to R4_12_47_2_tn_122;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_123;
// downstream 31.63 kva on AS
  phases AS;
  from R4_12_47_2_node_202;
  to R4_12_47_2_tn_123;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R4_12_47_2_xfmr_124;
// downstream 29.59 kva on AS
  phases AS;
  from R4_12_47_2_node_203;
  to R4_12_47_2_tn_124;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_125;
// downstream 24.49 kva on AS
  phases AS;
  from R4_12_47_2_node_204;
  to R4_12_47_2_tn_125;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_126;
// downstream 13.27 kva on BS
  phases BS;
  from R4_12_47_2_node_188;
  to R4_12_47_2_tn_126;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R4_12_47_2_xfmr_127;
// downstream 25.51 kva on BS
  phases BS;
  from R4_12_47_2_node_189;
  to R4_12_47_2_tn_127;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_128;
// downstream 7.14 kva on BS
  phases BS;
  from R4_12_47_2_node_190;
  to R4_12_47_2_tn_128;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R4_12_47_2_xfmr_129;
// downstream 36.73 kva on BS
  phases BS;
  from R4_12_47_2_node_191;
  to R4_12_47_2_tn_129;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R4_12_47_2_xfmr_130;
// downstream 29.59 kva on BS
  phases BS;
  from R4_12_47_2_node_192;
  to R4_12_47_2_tn_130;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_131;
// downstream 12.24 kva on BS
  phases BS;
  from R4_12_47_2_node_213;
  to R4_12_47_2_tn_131;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R4_12_47_2_xfmr_132;
// downstream 21.43 kva on BS
  phases BS;
  from R4_12_47_2_node_206;
  to R4_12_47_2_tn_132;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_133;
// downstream 34.69 kva on BS
  phases BS;
  from R4_12_47_2_node_207;
  to R4_12_47_2_tn_133;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R4_12_47_2_xfmr_134;
// downstream 17.35 kva on BS
  phases BS;
  from R4_12_47_2_node_210;
  to R4_12_47_2_tn_134;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R4_12_47_2_xfmr_135;
// downstream 23.47 kva on BS
  phases BS;
  from R4_12_47_2_node_211;
  to R4_12_47_2_tn_135;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_136;
// downstream 31.63 kva on BS
  phases BS;
  from R4_12_47_2_node_212;
  to R4_12_47_2_tn_136;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R4_12_47_2_xfmr_137;
// downstream 33.67 kva on CS
  phases CS;
  from R4_12_47_2_node_200;
  to R4_12_47_2_tn_137;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R4_12_47_2_xfmr_138;
// downstream 32.65 kva on CS
  phases CS;
  from R4_12_47_2_node_199;
  to R4_12_47_2_tn_138;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R4_12_47_2_xfmr_139;
// downstream 33.67 kva on CS
  phases CS;
  from R4_12_47_2_node_198;
  to R4_12_47_2_tn_139;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R4_12_47_2_xfmr_140;
// downstream 26.53 kva on CS
  phases CS;
  from R4_12_47_2_node_195;
  to R4_12_47_2_tn_140;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_141;
// downstream 14.29 kva on CS
  phases CS;
  from R4_12_47_2_node_196;
  to R4_12_47_2_tn_141;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R4_12_47_2_xfmr_142;
// downstream 10.20 kva on CS
  phases CS;
  from R4_12_47_2_node_201;
  to R4_12_47_2_tn_142;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4_12_47_2_xfmr_143;
// downstream 16.33 kva on CS
  phases CS;
  from R4_12_47_2_node_208;
  to R4_12_47_2_tn_143;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R4_12_47_2_xfmr_144;
// downstream 34.69 kva on CS
  phases CS;
  from R4_12_47_2_node_205;
  to R4_12_47_2_tn_144;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R4_12_47_2_xfmr_145;
// downstream 34.69 kva on CS
  phases CS;
  from R4_12_47_2_node_197;
  to R4_12_47_2_tn_145;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R4_12_47_2_xfmr_146;
// downstream 9.18 kva on AS
  phases AS;
  from R4_12_47_2_node_154;
  to R4_12_47_2_tn_146;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R4_12_47_2_xfmr_147;
// downstream 15.31 kva on AS
  phases AS;
  from R4_12_47_2_node_155;
  to R4_12_47_2_tn_147;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R4_12_47_2_xfmr_148;
// downstream 7.14 kva on AS
  phases AS;
  from R4_12_47_2_node_156;
  to R4_12_47_2_tn_148;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R4_12_47_2_xfmr_149;
// downstream 15.31 kva on AS
  phases AS;
  from R4_12_47_2_node_157;
  to R4_12_47_2_tn_149;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R4_12_47_2_xfmr_150;
// downstream 23.47 kva on AS
  phases AS;
  from R4_12_47_2_node_158;
  to R4_12_47_2_tn_150;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_151;
// downstream 14.29 kva on AS
  phases AS;
  from R4_12_47_2_node_214;
  to R4_12_47_2_tn_151;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R4_12_47_2_xfmr_152;
// downstream 16.33 kva on AS
  phases AS;
  from R4_12_47_2_node_160;
  to R4_12_47_2_tn_152;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R4_12_47_2_xfmr_153;
// downstream 12.24 kva on AS
  phases AS;
  from R4_12_47_2_node_159;
  to R4_12_47_2_tn_153;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R4_12_47_2_xfmr_154;
// downstream 15.31 kva on AS
  phases AS;
  from R4_12_47_2_node_169;
  to R4_12_47_2_tn_154;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R4_12_47_2_xfmr_155;
// downstream 12.24 kva on AS
  phases AS;
  from R4_12_47_2_node_168;
  to R4_12_47_2_tn_155;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R4_12_47_2_xfmr_156;
// downstream 11.22 kva on AS
  phases AS;
  from R4_12_47_2_node_167;
  to R4_12_47_2_tn_156;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R4_12_47_2_xfmr_157;
// downstream 8.16 kva on AS
  phases AS;
  from R4_12_47_2_node_166;
  to R4_12_47_2_tn_157;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R4_12_47_2_xfmr_158;
// downstream 15.31 kva on AS
  phases AS;
  from R4_12_47_2_node_162;
  to R4_12_47_2_tn_158;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R4_12_47_2_xfmr_159;
// downstream 15.31 kva on AS
  phases AS;
  from R4_12_47_2_node_161;
  to R4_12_47_2_tn_159;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R4_12_47_2_xfmr_160;
// downstream 4.08 kva on AS
  phases AS;
  from R4_12_47_2_node_164;
  to R4_12_47_2_tn_160;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R4_12_47_2_xfmr_161;
// downstream 16.33 kva on AS
  phases AS;
  from R4_12_47_2_node_163;
  to R4_12_47_2_tn_161;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R4_12_47_2_xfmr_162;
// downstream 11.22 kva on AS
  phases AS;
  from R4_12_47_2_node_170;
  to R4_12_47_2_tn_162;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R4_12_47_2_xfmr_163;
// downstream 11.22 kva on AS
  phases AS;
  from R4_12_47_2_node_171;
  to R4_12_47_2_tn_163;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R4_12_47_2_xfmr_164;
// downstream 8.16 kva on AS
  phases AS;
  from R4_12_47_2_node_172;
  to R4_12_47_2_tn_164;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R4_12_47_2_xfmr_165;
// downstream 32.65 kva on AS
  phases AS;
  from R4_12_47_2_node_174;
  to R4_12_47_2_tn_165;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R4_12_47_2_xfmr_166;
// downstream 8.16 kva on AS
  phases AS;
  from R4_12_47_2_node_173;
  to R4_12_47_2_tn_166;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R4_12_47_2_xfmr_167;
// downstream 14.29 kva on AS
  phases AS;
  from R4_12_47_2_node_177;
  to R4_12_47_2_tn_167;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R4_12_47_2_xfmr_168;
// downstream 14.29 kva on AS
  phases AS;
  from R4_12_47_2_node_175;
  to R4_12_47_2_tn_168;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R4_12_47_2_xfmr_169;
// downstream 9.18 kva on AS
  phases AS;
  from R4_12_47_2_node_176;
  to R4_12_47_2_tn_169;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R4_12_47_2_xfmr_170;
// downstream 23.47 kva on BS
  phases BS;
  from R4_12_47_2_node_182;
  to R4_12_47_2_tn_170;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_171;
// downstream 26.53 kva on BS
  phases BS;
  from R4_12_47_2_node_183;
  to R4_12_47_2_tn_171;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_172;
// downstream 9.18 kva on BS
  phases BS;
  from R4_12_47_2_node_184;
  to R4_12_47_2_tn_172;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R4_12_47_2_xfmr_173;
// downstream 33.67 kva on BS
  phases BS;
  from R4_12_47_2_node_185;
  to R4_12_47_2_tn_173;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R4_12_47_2_xfmr_174;
// downstream 10.20 kva on BS
  phases BS;
  from R4_12_47_2_node_186;
  to R4_12_47_2_tn_174;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R4_12_47_2_xfmr_175;
// downstream 27.55 kva on BS
  phases BS;
  from R4_12_47_2_node_187;
  to R4_12_47_2_tn_175;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4_12_47_2_xfmr_176;
// downstream 20.41 kva on BS
  phases BS;
  from R4_12_47_2_node_181;
  to R4_12_47_2_tn_176;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R4_12_47_2_xfmr_177;
// downstream 4.47 kva on A
  phases AN;
  from R4_12_47_2_node_232;
  to R4_12_47_2_meter_1;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R4_12_47_2_xfmr_178;
// downstream 3.06 kva on AB
  phases ABN;
  from R4_12_47_2_node_233;
  to R4_12_47_2_meter_2;
  configuration XF2_POLETOP_ABN_30;
}
object transformer {
  name R4_12_47_2_xfmr_179;
// downstream 4.47 kva on B
  phases BN;
  from R4_12_47_2_node_98;
  to R4_12_47_2_meter_3;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R4_12_47_2_xfmr_180;
// downstream 4.47 kva on B
  phases BN;
  from R4_12_47_2_node_236;
  to R4_12_47_2_meter_4;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R4_12_47_2_xfmr_181;
// downstream 2.04 kva on B
  phases BN;
  from R4_12_47_2_node_225;
  to R4_12_47_2_meter_5;
  configuration XF1_POLETOP_BN_5;
}
object transformer {
  name R4_12_47_2_xfmr_182;
// downstream 4.08 kva on B
  phases BN;
  from R4_12_47_2_node_226;
  to R4_12_47_2_meter_6;
  configuration XF1_POLETOP_BN_5;
}
object transformer {
  name R4_12_47_2_xfmr_183;
// downstream 4.08 kva on B
  phases BN;
  from R4_12_47_2_node_224;
  to R4_12_47_2_meter_7;
  configuration XF1_POLETOP_BN_5;
}
object transformer {
  name R4_12_47_2_xfmr_184;
// downstream 11.22 kva on A
  phases AN;
  from R4_12_47_2_node_143;
  to R4_12_47_2_meter_8;
  configuration XF1_PADMOUNT_AN_15;
}
object transformer {
  name R4_12_47_2_xfmr_185;
// downstream 2.04 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_261;
  to R4_12_47_2_meter_9;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R4_12_47_2_xfmr_186;
// downstream 5.10 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_262;
  to R4_12_47_2_meter_10;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R4_12_47_2_xfmr_187;
// downstream 4.08 kva on A
  phases AN;
  from R4_12_47_2_node_144;
  to R4_12_47_2_meter_11;
  configuration XF1_PADMOUNT_AN_5;
}
object transformer {
  name R4_12_47_2_xfmr_188;
// downstream 1.02 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_248;
  to R4_12_47_2_meter_12;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R4_12_47_2_xfmr_189;
// downstream 3.06 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_246;
  to R4_12_47_2_meter_13;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R4_12_47_2_xfmr_190;
// downstream 30.61 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_21;
  to R4_12_47_2_meter_14;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R4_12_47_2_xfmr_191;
// downstream 4.47 kva on C
  phases CN;
  from R4_12_47_2_node_241;
  to R4_12_47_2_meter_15;
  configuration XF1_PADMOUNT_CN_10;
}
object transformer {
  name R4_12_47_2_xfmr_192;
// downstream 37.76 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_245;
  to R4_12_47_2_meter_16;
  configuration XF3_PADMOUNT_ABCN_75;
}
object transformer {
  name R4_12_47_2_xfmr_193;
// downstream 1.02 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_251;
  to R4_12_47_2_meter_17;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R4_12_47_2_xfmr_194;
// downstream 12.24 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_247;
  to R4_12_47_2_meter_18;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R4_12_47_2_xfmr_195;
// downstream 6.12 kva on C
  phases CN;
  from R4_12_47_2_node_255;
  to R4_12_47_2_meter_19;
  configuration XF1_PADMOUNT_CN_10;
}
object transformer {
  name R4_12_47_2_xfmr_196;
// downstream 22.45 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_259;
  to R4_12_47_2_meter_20;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R4_12_47_2_xfmr_197;
// downstream 22.45 kva on ABC
  phases ABCN;
  from R4_12_47_2_node_28;
  to R4_12_47_2_meter_21;
  configuration XF3_PADMOUNT_ABCN_30;
}
object node {
  name R4_12_47_2_node_1;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_2;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_3;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_4;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_5;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_6;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_7;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_8;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_9;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_10;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_11;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_12;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_13;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_14;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_15;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_16;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_17;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_18;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_19;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_20;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_21;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_22;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_23;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_24;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_25;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_26;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_27;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_28;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_29;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_30;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_31;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_32;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_33;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_34;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_35;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_36;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_37;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_38;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_39;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_40;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_41;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_42;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_43;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_44;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_45;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_46;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_47;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_48;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_49;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_50;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_51;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_52;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_53;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_54;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_55;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_56;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_57;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_58;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_59;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_60;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_61;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_62;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_63;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_64;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_65;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_66;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_67;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_68;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_69;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_70;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_71;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_72;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_73;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_74;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_75;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_76;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_77;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_78;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_79;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_80;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_81;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_82;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_83;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_84;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_85;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_86;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_87;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_88;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_89;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_90;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_91;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_92;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_93;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_94;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_95;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_96;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_97;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_98;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_99;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_100;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_101;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_102;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_103;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_104;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_105;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_106;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_107;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_108;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_109;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_110;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_111;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_112;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_113;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_114;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_115;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_116;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_117;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_118;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_119;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_120;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_121;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_122;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_123;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_124;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_125;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_126;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_127;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_128;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_129;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_130;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_131;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_132;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_133;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_134;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_135;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_136;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_137;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_138;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_139;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_140;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_141;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_142;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_143;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_144;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_145;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_146;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_147;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_148;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_149;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_150;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_151;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_152;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_153;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_154;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_155;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_156;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_157;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_158;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_159;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_160;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_161;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_162;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_163;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_164;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_165;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_166;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_167;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_168;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_169;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_170;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_171;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_172;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_173;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_174;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_175;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_176;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_177;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_178;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_179;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_180;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_181;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_182;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_183;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_184;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_185;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_186;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_187;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_188;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_189;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_190;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_191;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_192;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_193;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_194;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_195;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_196;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_197;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_198;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_199;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_200;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_201;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_202;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_203;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_204;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_205;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_206;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_207;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_208;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_209;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_210;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_211;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_212;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_213;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_214;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_215;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_216;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_217;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_218;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_219;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_220;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_221;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_222;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_223;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_224;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_225;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_226;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_227;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_228;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_229;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_230;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_231;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_232;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_233;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_234;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_235;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_236;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_237;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_238;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_239;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_240;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_241;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_242;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_243;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_244;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_245;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_246;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_247;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_248;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_249;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_250;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_251;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_252;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_253;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_254;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_255;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_256;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_257;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_258;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_259;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_260;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_261;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_262;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  parent R4_12_47_2_meter_22;
  name R4_12_47_2_node_263;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_264;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_265;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_266;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_267;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R4_12_47_2_node_268;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_269;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_270;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_271;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R4_12_47_2_node_272;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R4_12_47_2_node_273;
  bustype SWING;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object meter {
  name R4_12_47_2_meter_1;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R4_12_47_2_meter_2;
  phases ABN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
}
object meter {
  name R4_12_47_2_meter_3;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
}
object meter {
  name R4_12_47_2_meter_4;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
}
object meter {
  name R4_12_47_2_meter_5;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
}
object meter {
  name R4_12_47_2_meter_6;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
}
object meter {
  name R4_12_47_2_meter_7;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
}
object meter {
  name R4_12_47_2_meter_8;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R4_12_47_2_meter_9;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R4_12_47_2_meter_10;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R4_12_47_2_meter_11;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R4_12_47_2_meter_12;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R4_12_47_2_meter_13;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R4_12_47_2_meter_14;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R4_12_47_2_meter_15;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R4_12_47_2_meter_16;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R4_12_47_2_meter_17;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R4_12_47_2_meter_18;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R4_12_47_2_meter_19;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R4_12_47_2_meter_20;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R4_12_47_2_meter_21;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R4_12_47_2_meter_22;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object load {
  parent R4_12_47_2_meter_1;
  name R4_12_47_2_load_1;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 4000+2000j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R4_12_47_2_meter_2;
  name R4_12_47_2_load_2;
  phases ABN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 1500+304.65j;
  constant_power_B 1500+304.65j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R4_12_47_2_meter_3;
  name R4_12_47_2_load_3;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 4000+2000j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R4_12_47_2_meter_4;
  name R4_12_47_2_load_4;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 4000+2000j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R4_12_47_2_meter_5;
  name R4_12_47_2_load_5;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 2000+406.2j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R4_12_47_2_meter_6;
  name R4_12_47_2_load_6;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 4000+812.4j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R4_12_47_2_meter_7;
  name R4_12_47_2_load_7;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 4000+812.4j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R4_12_47_2_meter_8;
  name R4_12_47_2_load_8;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 11000+2234.1j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R4_12_47_2_meter_9;
  name R4_12_47_2_load_9;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 666.6667+135.4j;
  constant_power_B 666.6667+135.4j;
  constant_power_C 666.6667+135.4j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R4_12_47_2_meter_10;
  name R4_12_47_2_load_10;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 1666.6667+338.5j;
  constant_power_B 1666.6667+338.5j;
  constant_power_C 1666.6667+338.5j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R4_12_47_2_meter_11;
  name R4_12_47_2_load_11;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 4000+812.4j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R4_12_47_2_meter_12;
  name R4_12_47_2_load_12;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 333.3333+67.7j;
  constant_power_B 333.3333+67.7j;
  constant_power_C 333.3333+67.7j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R4_12_47_2_meter_13;
  name R4_12_47_2_load_13;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 3000+609.3j;
  constant_power_B 0+0j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R4_12_47_2_meter_14;
  name R4_12_47_2_load_14;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 10000+2031j;
  constant_power_B 10000+2031j;
  constant_power_C 10000+2031j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R4_12_47_2_meter_15;
  name R4_12_47_2_load_15;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 4000+2000j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R4_12_47_2_meter_16;
  name R4_12_47_2_load_16;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 12333.3333+2504.9j;
  constant_power_B 12333.3333+2504.9j;
  constant_power_C 12333.3333+2504.9j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R4_12_47_2_meter_17;
  name R4_12_47_2_load_17;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 500+101.55j;
  constant_power_B 0+0j;
  constant_power_C 500+101.55j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R4_12_47_2_meter_18;
  name R4_12_47_2_load_18;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 4000+812.4j;
  constant_power_B 4000+812.4j;
  constant_power_C 4000+812.4j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R4_12_47_2_meter_19;
  name R4_12_47_2_load_19;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 6000+1218.6j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R4_12_47_2_meter_20;
  name R4_12_47_2_load_20;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 7333.3333+1489.4j;
  constant_power_B 7333.3333+1489.4j;
  constant_power_C 7333.3333+1489.4j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R4_12_47_2_meter_21;
  name R4_12_47_2_load_21;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 22000+4468.2j;
  constant_power_B 0+0j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_1;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_2;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_3;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_4;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_5;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_6;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_7;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_8;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_9;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_10;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_11;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_12;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_13;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_14;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_15;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_16;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_17;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_18;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_19;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_20;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_21;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_22;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_23;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_24;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_25;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_26;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_27;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_28;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_29;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_30;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_31;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_32;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_33;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_34;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_35;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_36;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_37;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_38;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_39;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_40;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_41;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_42;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_43;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_44;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_45;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_46;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_47;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_48;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_49;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_50;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_51;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_52;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_53;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_54;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_55;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_56;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_57;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_58;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_59;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_60;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_61;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_62;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_63;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_64;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_65;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_66;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_67;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_68;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_69;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_70;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_71;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_72;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_73;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_74;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_75;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_76;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_77;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_78;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_79;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_80;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_81;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_82;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_83;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_84;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_85;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_86;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_87;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_88;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_89;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_90;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_91;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_92;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_93;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_94;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_95;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_96;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_97;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_98;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_99;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_100;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_101;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_102;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_103;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_104;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_105;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_106;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_107;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_108;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_109;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_110;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_111;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_112;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_113;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_114;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_115;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_116;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_117;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_118;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_119;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_120;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_121;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_122;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_123;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_124;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_125;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_126;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_127;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_128;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_129;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_130;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_131;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_132;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_133;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_134;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_135;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_136;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_137;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_138;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_139;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_140;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_141;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_142;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_143;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_144;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_145;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_146;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_147;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_148;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_149;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_150;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_151;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_152;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_153;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_154;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_155;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_156;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_157;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_158;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_159;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_160;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_161;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_162;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_163;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_164;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_165;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_166;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_167;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_168;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_169;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4_12_47_2_tn_170;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_171;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_172;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_173;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_174;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_175;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4_12_47_2_tn_176;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_1;
  name R4_12_47_2_tn_177;
  phases CS;
  nominal_voltage 120.0;
  power_12 5000+1015.5j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_2;
  name R4_12_47_2_tn_178;
  phases CS;
  nominal_voltage 120.0;
  power_12 6000+1218.6j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_3;
  name R4_12_47_2_tn_179;
  phases AS;
  nominal_voltage 120.0;
  power_12 9000+1827.9j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_4;
  name R4_12_47_2_tn_180;
  phases BS;
  nominal_voltage 120.0;
  power_12 9000+1827.9j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_5;
  name R4_12_47_2_tn_181;
  phases CS;
  nominal_voltage 120.0;
  power_12 8000+1624.8j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_6;
  name R4_12_47_2_tn_182;
  phases AS;
  nominal_voltage 120.0;
  power_12 6000+1218.6j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_7;
  name R4_12_47_2_tn_183;
  phases AS;
  nominal_voltage 120.0;
  power_12 8000+1624.8j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_8;
  name R4_12_47_2_tn_184;
  phases CS;
  nominal_voltage 120.0;
  power_12 2000+406.2j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_9;
  name R4_12_47_2_tn_185;
  phases BS;
  nominal_voltage 120.0;
  power_12 1000+203.1j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_10;
  name R4_12_47_2_tn_186;
  phases AS;
  nominal_voltage 120.0;
  power_12 7333.3333+1489.4j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_11;
  name R4_12_47_2_tn_187;
  phases BS;
  nominal_voltage 120.0;
  power_12 7333.3333+1489.4j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_12;
  name R4_12_47_2_tn_188;
  phases CS;
  nominal_voltage 120.0;
  power_12 7333.3333+1489.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_13;
  name R4_12_47_2_tn_189;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_14;
  name R4_12_47_2_tn_190;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_15;
  name R4_12_47_2_tn_191;
  phases CS;
  nominal_voltage 120.0;
  power_12 5000+1015.5j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_16;
  name R4_12_47_2_tn_192;
  phases CS;
  nominal_voltage 120.0;
  power_12 4000+812.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_17;
  name R4_12_47_2_tn_193;
  phases CS;
  nominal_voltage 120.0;
  power_12 7000+1421.7j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_18;
  name R4_12_47_2_tn_194;
  phases CS;
  nominal_voltage 120.0;
  power_12 1000+203.1j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_19;
  name R4_12_47_2_tn_195;
  phases CS;
  nominal_voltage 120.0;
  power_12 12000+2437.2j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_20;
  name R4_12_47_2_tn_196;
  phases AS;
  nominal_voltage 120.0;
  power_12 6000+3000j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_21;
  name R4_12_47_2_tn_197;
  phases CS;
  nominal_voltage 120.0;
  power_12 6000+3000j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_22;
  name R4_12_47_2_tn_198;
  phases CS;
  nominal_voltage 120.0;
  power_12 3000+609.3j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_23;
  name R4_12_47_2_tn_199;
  phases AS;
  nominal_voltage 120.0;
  power_12 18000+3655.8j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_24;
  name R4_12_47_2_tn_200;
  phases AS;
  nominal_voltage 120.0;
  power_12 29000+5889.9j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_25;
  name R4_12_47_2_tn_201;
  phases AS;
  nominal_voltage 120.0;
  power_12 17000+3452.7j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_26;
  name R4_12_47_2_tn_202;
  phases AS;
  nominal_voltage 120.0;
  power_12 13000+2640.3j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_27;
  name R4_12_47_2_tn_203;
  phases BS;
  nominal_voltage 120.0;
  power_12 15000+3046.5j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_28;
  name R4_12_47_2_tn_204;
  phases BS;
  nominal_voltage 120.0;
  power_12 11000+2234.1j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_29;
  name R4_12_47_2_tn_205;
  phases BS;
  nominal_voltage 120.0;
  power_12 12000+2437.2j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_30;
  name R4_12_47_2_tn_206;
  phases AS;
  nominal_voltage 120.0;
  power_12 18000+3655.8j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_31;
  name R4_12_47_2_tn_207;
  phases AS;
  nominal_voltage 120.0;
  power_12 8000+1624.8j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_32;
  name R4_12_47_2_tn_208;
  phases AS;
  nominal_voltage 120.0;
  power_12 7000+1421.7j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_33;
  name R4_12_47_2_tn_209;
  phases AS;
  nominal_voltage 120.0;
  power_12 19000+3858.9j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_34;
  name R4_12_47_2_tn_210;
  phases AS;
  nominal_voltage 120.0;
  power_12 2000+406.2j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_35;
  name R4_12_47_2_tn_211;
  phases BS;
  nominal_voltage 120.0;
  power_12 39000+7920.9j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_36;
  name R4_12_47_2_tn_212;
  phases BS;
  nominal_voltage 120.0;
  power_12 30000+6093j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_37;
  name R4_12_47_2_tn_213;
  phases BS;
  nominal_voltage 120.0;
  power_12 54000+10967.4j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_38;
  name R4_12_47_2_tn_214;
  phases BS;
  nominal_voltage 120.0;
  power_12 47000+9545.7j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_39;
  name R4_12_47_2_tn_215;
  phases CS;
  nominal_voltage 120.0;
  power_12 22000+4468.2j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_40;
  name R4_12_47_2_tn_216;
  phases CS;
  nominal_voltage 120.0;
  power_12 22000+4468.2j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_41;
  name R4_12_47_2_tn_217;
  phases CS;
  nominal_voltage 120.0;
  power_12 20000+4062j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_42;
  name R4_12_47_2_tn_218;
  phases CS;
  nominal_voltage 120.0;
  power_12 41000+8327.1j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_43;
  name R4_12_47_2_tn_219;
  phases CS;
  nominal_voltage 120.0;
  power_12 13000+2640.3j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_44;
  name R4_12_47_2_tn_220;
  phases BS;
  nominal_voltage 120.0;
  power_12 15000+7500j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_45;
  name R4_12_47_2_tn_221;
  phases BS;
  nominal_voltage 120.0;
  power_12 15000+7500j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_46;
  name R4_12_47_2_tn_222;
  phases BS;
  nominal_voltage 120.0;
  power_12 20000+10000j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_47;
  name R4_12_47_2_tn_223;
  phases BS;
  nominal_voltage 120.0;
  power_12 15000+7500j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_48;
  name R4_12_47_2_tn_224;
  phases BS;
  nominal_voltage 120.0;
  power_12 1000+203.1j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_49;
  name R4_12_47_2_tn_225;
  phases BS;
  nominal_voltage 120.0;
  power_12 20000+10000j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_50;
  name R4_12_47_2_tn_226;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_51;
  name R4_12_47_2_tn_227;
  phases BS;
  nominal_voltage 120.0;
  power_12 12000+2437.2j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_52;
  name R4_12_47_2_tn_228;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_53;
  name R4_12_47_2_tn_229;
  phases CS;
  nominal_voltage 120.0;
  power_12 14000+2843.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_54;
  name R4_12_47_2_tn_230;
  phases AS;
  nominal_voltage 120.0;
  power_12 18000+3655.8j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_55;
  name R4_12_47_2_tn_231;
  phases CS;
  nominal_voltage 120.0;
  power_12 6000+1218.6j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_56;
  name R4_12_47_2_tn_232;
  phases CS;
  nominal_voltage 120.0;
  power_12 1000+203.1j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_57;
  name R4_12_47_2_tn_233;
  phases CS;
  nominal_voltage 120.0;
  power_12 1000+203.1j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_58;
  name R4_12_47_2_tn_234;
  phases CS;
  nominal_voltage 120.0;
  power_12 1000+203.1j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_59;
  name R4_12_47_2_tn_235;
  phases AS;
  nominal_voltage 120.0;
  power_12 3000+609.3j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_60;
  name R4_12_47_2_tn_236;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_61;
  name R4_12_47_2_tn_237;
  phases CS;
  nominal_voltage 120.0;
  power_12 3000+609.3j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_62;
  name R4_12_47_2_tn_238;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_63;
  name R4_12_47_2_tn_239;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_64;
  name R4_12_47_2_tn_240;
  phases CS;
  nominal_voltage 120.0;
  power_12 4000+812.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_65;
  name R4_12_47_2_tn_241;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_66;
  name R4_12_47_2_tn_242;
  phases BS;
  nominal_voltage 120.0;
  power_12 14000+2843.4j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_67;
  name R4_12_47_2_tn_243;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_68;
  name R4_12_47_2_tn_244;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_69;
  name R4_12_47_2_tn_245;
  phases BS;
  nominal_voltage 120.0;
  power_12 10000+5000j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_70;
  name R4_12_47_2_tn_246;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_71;
  name R4_12_47_2_tn_247;
  phases AS;
  nominal_voltage 120.0;
  power_12 1000+203.1j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_72;
  name R4_12_47_2_tn_248;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_73;
  name R4_12_47_2_tn_249;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_74;
  name R4_12_47_2_tn_250;
  phases AS;
  nominal_voltage 120.0;
  power_12 2000+406.2j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_75;
  name R4_12_47_2_tn_251;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_76;
  name R4_12_47_2_tn_252;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_77;
  name R4_12_47_2_tn_253;
  phases CS;
  nominal_voltage 120.0;
  power_12 1000+203.1j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_78;
  name R4_12_47_2_tn_254;
  phases CS;
  nominal_voltage 120.0;
  power_12 7000+1421.7j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_79;
  name R4_12_47_2_tn_255;
  phases CS;
  nominal_voltage 120.0;
  power_12 5000+1015.5j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_80;
  name R4_12_47_2_tn_256;
  phases CS;
  nominal_voltage 120.0;
  power_12 1000+203.1j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_81;
  name R4_12_47_2_tn_257;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_82;
  name R4_12_47_2_tn_258;
  phases CS;
  nominal_voltage 120.0;
  power_12 3000+609.3j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_83;
  name R4_12_47_2_tn_259;
  phases AS;
  nominal_voltage 120.0;
  power_12 9000+1827.9j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_84;
  name R4_12_47_2_tn_260;
  phases CS;
  nominal_voltage 120.0;
  power_12 9000+1827.9j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_85;
  name R4_12_47_2_tn_261;
  phases CS;
  nominal_voltage 120.0;
  power_12 6000+3000j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_86;
  name R4_12_47_2_tn_262;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_87;
  name R4_12_47_2_tn_263;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_88;
  name R4_12_47_2_tn_264;
  phases CS;
  nominal_voltage 120.0;
  power_12 4000+812.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_89;
  name R4_12_47_2_tn_265;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_90;
  name R4_12_47_2_tn_266;
  phases BS;
  nominal_voltage 120.0;
  power_12 6000+3000j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_91;
  name R4_12_47_2_tn_267;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_92;
  name R4_12_47_2_tn_268;
  phases AS;
  nominal_voltage 120.0;
  power_12 4000+2000j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_93;
  name R4_12_47_2_tn_269;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_94;
  name R4_12_47_2_tn_270;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_95;
  name R4_12_47_2_tn_271;
  phases AS;
  nominal_voltage 120.0;
  power_12 4000+2000j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_96;
  name R4_12_47_2_tn_272;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_97;
  name R4_12_47_2_tn_273;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_98;
  name R4_12_47_2_tn_274;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_99;
  name R4_12_47_2_tn_275;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_100;
  name R4_12_47_2_tn_276;
  phases CS;
  nominal_voltage 120.0;
  power_12 15000+3046.5j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_101;
  name R4_12_47_2_tn_277;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_102;
  name R4_12_47_2_tn_278;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_103;
  name R4_12_47_2_tn_279;
  phases CS;
  nominal_voltage 120.0;
  power_12 6000+3000j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_104;
  name R4_12_47_2_tn_280;
  phases BS;
  nominal_voltage 120.0;
  power_12 19000+3858.9j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_105;
  name R4_12_47_2_tn_281;
  phases BS;
  nominal_voltage 120.0;
  power_12 18000+3655.8j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_106;
  name R4_12_47_2_tn_282;
  phases BS;
  nominal_voltage 120.0;
  power_12 9000+1827.9j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_107;
  name R4_12_47_2_tn_283;
  phases AS;
  nominal_voltage 120.0;
  power_12 10000+2031j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_108;
  name R4_12_47_2_tn_284;
  phases AS;
  nominal_voltage 120.0;
  power_12 5000+1015.5j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_109;
  name R4_12_47_2_tn_285;
  phases AS;
  nominal_voltage 120.0;
  power_12 19000+3858.9j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_110;
  name R4_12_47_2_tn_286;
  phases AS;
  nominal_voltage 120.0;
  power_12 24000+4874.4j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_111;
  name R4_12_47_2_tn_287;
  phases AS;
  nominal_voltage 120.0;
  power_12 16000+3249.6j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_112;
  name R4_12_47_2_tn_288;
  phases AS;
  nominal_voltage 120.0;
  power_12 13000+2640.3j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_113;
  name R4_12_47_2_tn_289;
  phases AS;
  nominal_voltage 120.0;
  power_12 30000+6093j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_114;
  name R4_12_47_2_tn_290;
  phases BS;
  nominal_voltage 120.0;
  power_12 7000+1421.7j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_115;
  name R4_12_47_2_tn_291;
  phases BS;
  nominal_voltage 120.0;
  power_12 10000+2031j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_116;
  name R4_12_47_2_tn_292;
  phases BS;
  nominal_voltage 120.0;
  power_12 8000+1624.8j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_117;
  name R4_12_47_2_tn_293;
  phases BS;
  nominal_voltage 120.0;
  power_12 10000+2031j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_118;
  name R4_12_47_2_tn_294;
  phases BS;
  nominal_voltage 120.0;
  power_12 13000+2640.3j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_119;
  name R4_12_47_2_tn_295;
  phases BS;
  nominal_voltage 120.0;
  power_12 7000+1421.7j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_120;
  name R4_12_47_2_tn_296;
  phases BS;
  nominal_voltage 120.0;
  power_12 13000+2640.3j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_121;
  name R4_12_47_2_tn_297;
  phases AS;
  nominal_voltage 120.0;
  power_12 26000+5280.6j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_122;
  name R4_12_47_2_tn_298;
  phases AS;
  nominal_voltage 120.0;
  power_12 29000+5889.9j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_123;
  name R4_12_47_2_tn_299;
  phases AS;
  nominal_voltage 120.0;
  power_12 31000+6296.1j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_124;
  name R4_12_47_2_tn_300;
  phases AS;
  nominal_voltage 120.0;
  power_12 29000+5889.9j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_125;
  name R4_12_47_2_tn_301;
  phases AS;
  nominal_voltage 120.0;
  power_12 24000+4874.4j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_126;
  name R4_12_47_2_tn_302;
  phases BS;
  nominal_voltage 120.0;
  power_12 13000+2640.3j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_127;
  name R4_12_47_2_tn_303;
  phases BS;
  nominal_voltage 120.0;
  power_12 25000+5077.5j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_128;
  name R4_12_47_2_tn_304;
  phases BS;
  nominal_voltage 120.0;
  power_12 7000+1421.7j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_129;
  name R4_12_47_2_tn_305;
  phases BS;
  nominal_voltage 120.0;
  power_12 36000+7311.6j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_130;
  name R4_12_47_2_tn_306;
  phases BS;
  nominal_voltage 120.0;
  power_12 29000+5889.9j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_131;
  name R4_12_47_2_tn_307;
  phases BS;
  nominal_voltage 120.0;
  power_12 12000+2437.2j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_132;
  name R4_12_47_2_tn_308;
  phases BS;
  nominal_voltage 120.0;
  power_12 21000+4265.1j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_133;
  name R4_12_47_2_tn_309;
  phases BS;
  nominal_voltage 120.0;
  power_12 34000+6905.4j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_134;
  name R4_12_47_2_tn_310;
  phases BS;
  nominal_voltage 120.0;
  power_12 17000+3452.7j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_135;
  name R4_12_47_2_tn_311;
  phases BS;
  nominal_voltage 120.0;
  power_12 23000+4671.3j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_136;
  name R4_12_47_2_tn_312;
  phases BS;
  nominal_voltage 120.0;
  power_12 31000+6296.1j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_137;
  name R4_12_47_2_tn_313;
  phases CS;
  nominal_voltage 120.0;
  power_12 33000+6702.3j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_138;
  name R4_12_47_2_tn_314;
  phases CS;
  nominal_voltage 120.0;
  power_12 32000+6499.2j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_139;
  name R4_12_47_2_tn_315;
  phases CS;
  nominal_voltage 120.0;
  power_12 33000+6702.3j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_140;
  name R4_12_47_2_tn_316;
  phases CS;
  nominal_voltage 120.0;
  power_12 26000+5280.6j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_141;
  name R4_12_47_2_tn_317;
  phases CS;
  nominal_voltage 120.0;
  power_12 14000+2843.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_142;
  name R4_12_47_2_tn_318;
  phases CS;
  nominal_voltage 120.0;
  power_12 10000+2031j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_143;
  name R4_12_47_2_tn_319;
  phases CS;
  nominal_voltage 120.0;
  power_12 16000+3249.6j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_144;
  name R4_12_47_2_tn_320;
  phases CS;
  nominal_voltage 120.0;
  power_12 34000+6905.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_145;
  name R4_12_47_2_tn_321;
  phases CS;
  nominal_voltage 120.0;
  power_12 34000+6905.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_146;
  name R4_12_47_2_tn_322;
  phases AS;
  nominal_voltage 120.0;
  power_12 9000+1827.9j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_147;
  name R4_12_47_2_tn_323;
  phases AS;
  nominal_voltage 120.0;
  power_12 15000+3046.5j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_148;
  name R4_12_47_2_tn_324;
  phases AS;
  nominal_voltage 120.0;
  power_12 7000+1421.7j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_149;
  name R4_12_47_2_tn_325;
  phases AS;
  nominal_voltage 120.0;
  power_12 15000+3046.5j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_150;
  name R4_12_47_2_tn_326;
  phases AS;
  nominal_voltage 120.0;
  power_12 23000+4671.3j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_151;
  name R4_12_47_2_tn_327;
  phases AS;
  nominal_voltage 120.0;
  power_12 14000+2843.4j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_152;
  name R4_12_47_2_tn_328;
  phases AS;
  nominal_voltage 120.0;
  power_12 16000+3249.6j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_153;
  name R4_12_47_2_tn_329;
  phases AS;
  nominal_voltage 120.0;
  power_12 12000+2437.2j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_154;
  name R4_12_47_2_tn_330;
  phases AS;
  nominal_voltage 120.0;
  power_12 15000+3046.5j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_155;
  name R4_12_47_2_tn_331;
  phases AS;
  nominal_voltage 120.0;
  power_12 12000+2437.2j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_156;
  name R4_12_47_2_tn_332;
  phases AS;
  nominal_voltage 120.0;
  power_12 11000+2234.1j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_157;
  name R4_12_47_2_tn_333;
  phases AS;
  nominal_voltage 120.0;
  power_12 8000+1624.8j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_158;
  name R4_12_47_2_tn_334;
  phases AS;
  nominal_voltage 120.0;
  power_12 15000+3046.5j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_159;
  name R4_12_47_2_tn_335;
  phases AS;
  nominal_voltage 120.0;
  power_12 15000+3046.5j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_160;
  name R4_12_47_2_tn_336;
  phases AS;
  nominal_voltage 120.0;
  power_12 4000+812.4j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_161;
  name R4_12_47_2_tn_337;
  phases AS;
  nominal_voltage 120.0;
  power_12 16000+3249.6j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_162;
  name R4_12_47_2_tn_338;
  phases AS;
  nominal_voltage 120.0;
  power_12 11000+2234.1j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_163;
  name R4_12_47_2_tn_339;
  phases AS;
  nominal_voltage 120.0;
  power_12 11000+2234.1j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_164;
  name R4_12_47_2_tn_340;
  phases AS;
  nominal_voltage 120.0;
  power_12 8000+1624.8j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_165;
  name R4_12_47_2_tn_341;
  phases AS;
  nominal_voltage 120.0;
  power_12 32000+6499.2j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_166;
  name R4_12_47_2_tn_342;
  phases AS;
  nominal_voltage 120.0;
  power_12 8000+1624.8j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_167;
  name R4_12_47_2_tn_343;
  phases AS;
  nominal_voltage 120.0;
  power_12 14000+2843.4j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_168;
  name R4_12_47_2_tn_344;
  phases AS;
  nominal_voltage 120.0;
  power_12 14000+2843.4j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_169;
  name R4_12_47_2_tn_345;
  phases AS;
  nominal_voltage 120.0;
  power_12 9000+1827.9j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4_12_47_2_tm_170;
  name R4_12_47_2_tn_346;
  phases BS;
  nominal_voltage 120.0;
  power_12 23000+4671.3j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_171;
  name R4_12_47_2_tn_347;
  phases BS;
  nominal_voltage 120.0;
  power_12 26000+5280.6j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_172;
  name R4_12_47_2_tn_348;
  phases BS;
  nominal_voltage 120.0;
  power_12 9000+1827.9j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_173;
  name R4_12_47_2_tn_349;
  phases BS;
  nominal_voltage 120.0;
  power_12 33000+6702.3j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_174;
  name R4_12_47_2_tn_350;
  phases BS;
  nominal_voltage 120.0;
  power_12 10000+2031j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_175;
  name R4_12_47_2_tn_351;
  phases BS;
  nominal_voltage 120.0;
  power_12 27000+5483.7j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4_12_47_2_tm_176;
  name R4_12_47_2_tn_352;
  phases BS;
  nominal_voltage 120.0;
  power_12 20000+4062j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_1;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_2;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_3;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_4;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_5;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_6;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_7;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_8;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_9;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_10;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_11;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_12;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_13;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_14;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_15;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_16;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_17;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_18;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_19;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_20;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_21;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_22;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_23;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_24;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_25;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_26;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_27;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_28;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_29;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_30;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_31;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_32;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_33;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_34;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_35;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_36;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_37;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_38;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_39;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_40;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_41;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_42;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_43;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_44;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_45;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_46;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_47;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_48;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_49;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_50;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_51;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_52;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_53;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_54;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_55;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_56;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_57;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_58;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_59;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_60;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_61;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_62;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_63;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_64;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_65;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_66;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_67;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_68;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_69;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_70;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_71;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_72;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_73;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_74;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_75;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_76;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_77;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_78;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_79;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_80;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_81;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_82;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_83;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_84;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_85;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_86;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_87;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_88;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_89;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_90;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_91;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_92;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_93;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_94;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_95;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_96;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_97;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_98;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_99;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_100;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_101;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_102;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_103;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_104;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_105;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_106;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_107;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_108;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_109;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_110;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_111;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_112;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_113;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_114;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_115;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_116;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_117;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_118;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_119;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_120;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_121;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_122;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_123;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_124;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_125;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_126;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_127;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_128;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_129;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_130;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_131;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_132;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_133;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_134;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_135;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_136;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_137;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_138;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_139;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_140;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_141;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_142;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_143;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_144;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_145;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_146;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_147;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_148;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_149;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_150;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_151;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_152;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_153;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_154;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_155;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_156;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_157;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_158;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_159;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_160;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_161;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_162;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_163;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_164;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_165;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_166;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_167;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_168;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_169;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4_12_47_2_tm_170;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_171;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_172;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_173;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_174;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_175;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4_12_47_2_tm_176;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
