//Input feeder information for Taxonomy Feeders with different cases.
//Started on 10/21/09. This version created 09-Mar-2017 16:45:05.
// This version was created to perform FY11 Department of Energy
// analysis on the benefits of the SGIG grant projects.
// Copyright (c) 2017-2025 Battelle Memorial Institute
// file: SGIP1a.glm

clock {
     timezone PST+8PDT;
     starttime '2013-07-01 00:00:00';
     stoptime '2013-07-03 00:00:00';
}

#include "${SCHED_PATH}/appliance_schedules.glm";
#include "${SCHED_PATH}/water_and_setpoint_schedule_v5.glm";
#include "${SCHED_PATH}/commercial_schedules.glm";
//#define stylesheet=http://gridlab-d.svn.sourceforge.net/viewvc/gridlab-d/trunk/core/gridlabd-2_0
#set minimum_timestep=15;
#set profiler=1;
#set relax_naming_rules=1;
#set warn=0;

module tape;
module generators;
module connection;
module climate;
module residential {
     implicit_enduses NONE;
};
module powerflow {
     solver_method NR;
};

object metrics_collector_writer {
     interval 300;
     interim 43200;
     filename SGIP1a_metrics.json;
};

object climate {
    name localWeather;
//  tmyfile "${TMY3_PATH}/AZ-Tucson_International_Ap.tmy3";
	latitude 32.133;
	longitude -111.95;
    tz_meridian -105.0;
    interpolate QUADRATIC;
};

//#include "outputs_sgip1.glm"

//Configurations

object regulator_configuration {     
      name regulator_configuration_4384;     
      name feeder_reg_cfg;     
      Control OUTPUT_VOLTAGE;     
      band_center 7520.0;     
      band_width 120;     
      connect_type WYE_WYE;     
      time_delay 30;     
      raise_taps 16;     
      lower_taps 16;     
      regulation 0.10;     
      tap_pos_A 0;     
      tap_pos_B 0;     
      tap_pos_C 0;     
}       

object line_configuration {     
      name line_configuration_16;     
      conductor_A underground_line_conductor_2;     
      conductor_N underground_line_conductor_2;     
      spacing line_spacing_11;     
}       

object line_configuration {     
      name line_configuration_17;     
      conductor_B underground_line_conductor_2;     
      conductor_N underground_line_conductor_2;     
      spacing line_spacing_12;     
}       

object line_configuration {     
      name line_configuration_18;     
      conductor_A overhead_line_conductor_3;     
      conductor_N overhead_line_conductor_3;     
      spacing line_spacing_11;     
}       

object line_configuration {     
      name line_configuration_19;     
      conductor_A overhead_line_conductor_3;     
      conductor_B overhead_line_conductor_3;     
      conductor_C overhead_line_conductor_3;     
      conductor_N overhead_line_conductor_3;     
      spacing line_spacing_13;     
}       

object line_configuration {     
      name line_configuration_20;     
      conductor_C underground_line_conductor_2;     
      conductor_N underground_line_conductor_2;     
      spacing line_spacing_14;     
}       

object line_configuration {     
      name line_configuration_21;     
      conductor_C overhead_line_conductor_3;     
      conductor_N overhead_line_conductor_3;     
      spacing line_spacing_14;     
}       

object line_configuration {     
      name line_configuration_22;     
      conductor_A overhead_line_conductor_4;     
      conductor_B overhead_line_conductor_4;     
      conductor_C overhead_line_conductor_4;     
      conductor_N overhead_line_conductor_4;     
      spacing line_spacing_13;     
}       

object line_configuration {     
      name line_configuration_23;     
      conductor_A overhead_line_conductor_5;     
      conductor_N overhead_line_conductor_5;     
      spacing line_spacing_11;     
}       

object line_configuration {     
      name line_configuration_24;     
      conductor_C overhead_line_conductor_6;     
      conductor_N overhead_line_conductor_6;     
      spacing line_spacing_14;     
}       

object line_configuration {     
      name line_configuration_25;     
      conductor_A underground_line_conductor_7;     
      conductor_B underground_line_conductor_7;     
      conductor_C underground_line_conductor_7;     
      conductor_N underground_line_conductor_7;     
      spacing line_spacing_13;     
}       

object line_configuration {     
      name line_configuration_26;     
      conductor_A underground_line_conductor_8;     
      conductor_B underground_line_conductor_8;     
      conductor_C underground_line_conductor_8;     
      conductor_N underground_line_conductor_8;     
      spacing line_spacing_13;     
}       

object line_configuration {     
      name line_configuration_27;     
      conductor_A overhead_line_conductor_9;     
      conductor_N overhead_line_conductor_9;     
      spacing line_spacing_11;     
}       

object line_configuration {     
      name line_configuration_28;     
      conductor_B overhead_line_conductor_3;     
      conductor_N overhead_line_conductor_3;     
      spacing line_spacing_12;     
}       

object line_configuration {     
      name line_configuration_29;     
      conductor_A overhead_line_conductor_6;     
      conductor_N overhead_line_conductor_6;     
      spacing line_spacing_11;     
}       

object line_configuration {     
      name line_configuration_30;     
      conductor_C overhead_line_conductor_9;     
      conductor_N overhead_line_conductor_9;     
      spacing line_spacing_14;     
}       

object line_configuration {     
      name line_configuration_31;     
      conductor_A underground_line_conductor_2;     
      conductor_C underground_line_conductor_2;     
      conductor_N underground_line_conductor_2;     
      spacing line_spacing_15;     
}       

object line_configuration {     
      name line_configuration_32;     
      conductor_A overhead_line_conductor_10;     
      conductor_B overhead_line_conductor_10;     
      conductor_C overhead_line_conductor_10;     
      conductor_N overhead_line_conductor_10;     
      spacing line_spacing_13;     
}       

object line_configuration {     
      name line_configuration_33;     
      conductor_B overhead_line_conductor_9;     
      conductor_N overhead_line_conductor_9;     
      spacing line_spacing_12;     
}       

object line_configuration {     
      name line_configuration_34;     
      conductor_B overhead_line_conductor_5;     
      conductor_N overhead_line_conductor_5;     
      spacing line_spacing_12;     
}       

object line_spacing {     
      name line_spacing_11;     
      distance_AN 51.6 in;    
}       

object line_spacing {     
      name line_spacing_12;     
      distance_BN 51.6 in;    
}       

object line_spacing {     
      name line_spacing_13;     
      distance_AB 57.6 in;    
      distance_BC 57.6 in;    
      distance_AC 57.6 in;    
      distance_AN 51.6 in;    
      distance_BN 51.6 in;    
      distance_CN 51.6 in;    
}       

object line_spacing {     
      name line_spacing_14;     
      distance_CN 51.6 in;    
}       

object line_spacing {     
      name line_spacing_15;     
      distance_AC 57.6 in;    
      distance_AN 51.6 in;    
      distance_CN 51.6 in;    
}       

object overhead_line_conductor {     
      name overhead_line_conductor_3;     
      //name 123.3 AAAC;    
      rating.summer.continuous 256.0;     
      geometric_mean_radius 0.01200 ft;    
      resistance 0.16600;     
}       

object overhead_line_conductor {     
      name overhead_line_conductor_4;     
      //name 336 ACSR;    
      rating.summer.continuous 530.0;     
      geometric_mean_radius 0.02300 ft;    
      resistance 0.30300;     
}       

object overhead_line_conductor {     
      name overhead_line_conductor_5;     
      //name 2 AAAC;    
      rating.summer.continuous 197.0;     
      geometric_mean_radius 0.00883 ft;    
      resistance 1.51970;     
}       

object overhead_line_conductor {     
      name overhead_line_conductor_6;     
      //name 2 CU;    
      rating.summer.continuous 204.0;     
      geometric_mean_radius 0.00836 ft;    
      resistance 0.94500;     
}       

object overhead_line_conductor {     
      name overhead_line_conductor_9;     
      //name 2 ACSR;    
      rating.summer.continuous 180.0;     
      geometric_mean_radius 0.00418 ft;    
      resistance 1.62570;     
}       

object overhead_line_conductor {     
      name overhead_line_conductor_10;     
      //name 636 AAC;    
      rating.summer.continuous 858.0;     
      geometric_mean_radius 0.02940 ft;    
      resistance 0.16300;     
}       

object transformer_configuration {     
      name transformer_configuration_3083;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 25.0;     
      powerA_rating 25.0;     
      resistance 0.00600;     
      reactance 0.00400;     
      shunt_impedance 339.610+287.181j;     
}       

object transformer_configuration {     
      name transformer_configuration_3084;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 30.0;     
      powerA_rating 30.0;     
      resistance 0.00500;     
      reactance 0.00333;     
      shunt_impedance 350.040+295.721j;     
}       

object transformer_configuration {     
      name transformer_configuration_3085;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 37.5;     
      powerA_rating 37.5;     
      resistance 0.00400;     
      reactance 0.00267;     
      shunt_impedance 365.685+397.393j;     
}       

object transformer_configuration {     
      name transformer_configuration_3086;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 62.5;     
      powerA_rating 62.5;     
      resistance 0.00240;     
      reactance 0.00160;     
      shunt_impedance 417.835+411.761j;     
}       

object transformer_configuration {     
      name transformer_configuration_3087;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 25.0;     
      powerA_rating 25.0;     
      resistance 0.00600;     
      reactance 0.00400;     
      shunt_impedance 339.610+326.493j;     
}       

object transformer_configuration {     
      name transformer_configuration_3088;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 15.0;     
      powerA_rating 15.0;     
      resistance 0.01000;     
      reactance 0.00667;     
      shunt_impedance 318.750+360.704j;     
}       

object transformer_configuration {     
      name transformer_configuration_3089;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 5;     
      powerA_rating 5;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 297.890+274.164j;     
}       

object transformer_configuration {     
      name transformer_configuration_3090;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 5;     
      powerA_rating 5;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 297.890+301.925j;     
}       

object transformer_configuration {     
      name transformer_configuration_3091;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 15.0;     
      powerA_rating 15.0;     
      resistance 0.01000;     
      reactance 0.00667;     
      shunt_impedance 318.750+332.068j;     
}       

object transformer_configuration {     
      name transformer_configuration_3092;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 5.0;     
      powerA_rating 5.0;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 297.890+322.313j;     
}       

object transformer_configuration {     
      name transformer_configuration_3093;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 37.5;     
      powerA_rating 37.5;     
      resistance 0.00400;     
      reactance 0.00267;     
      shunt_impedance 365.685+334.443j;     
}       

object transformer_configuration {     
      name transformer_configuration_3094;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 30.0;     
      powerA_rating 30.0;     
      resistance 0.00500;     
      reactance 0.00333;     
      shunt_impedance 350.040+362.548j;     
}       

object transformer_configuration {     
      name transformer_configuration_3095;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 10.0;     
      powerA_rating 10.0;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 308.320+393.061j;     
}       

object transformer_configuration {     
      name transformer_configuration_3096;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 50.0;     
      powerA_rating 50.0;     
      resistance 0.00300;     
      reactance 0.00200;     
      shunt_impedance 391.760+332.488j;     
}       

object transformer_configuration {     
      name transformer_configuration_3097;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 10.0;     
      powerA_rating 10.0;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 308.320+321.700j;     
}       

object transformer_configuration {     
      name transformer_configuration_3098;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 50.0;     
      powerA_rating 50.0;     
      resistance 0.00300;     
      reactance 0.00200;     
      shunt_impedance 391.760+382.759j;     
}       

object transformer_configuration {     
      name transformer_configuration_3099;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 5.0;     
      powerA_rating 5.0;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 297.890+273.252j;     
}       

object transformer_configuration {     
      name transformer_configuration_3100;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 5.0;     
      powerB_rating 5.0;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 297.890+273.106j;     
}       

object transformer_configuration {     
      name transformer_configuration_3101;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 15.0;     
      powerB_rating 15.0;     
      resistance 0.01000;     
      reactance 0.00667;     
      shunt_impedance 318.750+334.621j;     
}       

object transformer_configuration {     
      name transformer_configuration_3102;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 25.0;     
      powerB_rating 25.0;     
      resistance 0.00600;     
      reactance 0.00400;     
      shunt_impedance 339.610+418.251j;     
}       

object transformer_configuration {     
      name transformer_configuration_3103;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 25.0;     
      powerB_rating 25.0;     
      resistance 0.00600;     
      reactance 0.00400;     
      shunt_impedance 339.610+312.651j;     
}       

object transformer_configuration {     
      name transformer_configuration_3104;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 30.0;     
      powerB_rating 30.0;     
      resistance 0.00500;     
      reactance 0.00333;     
      shunt_impedance 350.040+368.976j;     
}       

object transformer_configuration {     
      name transformer_configuration_3105;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 37.5;     
      powerB_rating 37.5;     
      resistance 0.00400;     
      reactance 0.00267;     
      shunt_impedance 365.685+345.241j;     
}       

object transformer_configuration {     
      name transformer_configuration_3106;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 15.0;     
      powerB_rating 15.0;     
      resistance 0.01000;     
      reactance 0.00667;     
      shunt_impedance 318.750+381.753j;     
}       

object transformer_configuration {     
      name transformer_configuration_3107;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 37.5;     
      powerB_rating 37.5;     
      resistance 0.00400;     
      reactance 0.00267;     
      shunt_impedance 365.685+385.602j;     
}       

object transformer_configuration {     
      name transformer_configuration_3108;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 30.0;     
      powerB_rating 30.0;     
      resistance 0.00500;     
      reactance 0.00333;     
      shunt_impedance 350.040+345.213j;     
}       

object transformer_configuration {     
      name transformer_configuration_3109;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 10.0;     
      powerB_rating 10.0;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 308.320+327.432j;     
}       

object transformer_configuration {     
      name transformer_configuration_3110;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 50.0;     
      powerB_rating 50.0;     
      resistance 0.00300;     
      reactance 0.00200;     
      shunt_impedance 391.760+391.541j;     
}       

object transformer_configuration {     
      name transformer_configuration_3111;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 10.0;     
      powerB_rating 10.0;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 308.320+342.457j;     
}       

object transformer_configuration {     
      name transformer_configuration_3112;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 5.0;     
      powerB_rating 5.0;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 297.890+292.361j;     
}       

object transformer_configuration {     
      name transformer_configuration_3113;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 50.0;     
      powerB_rating 50.0;     
      resistance 0.00300;     
      reactance 0.00200;     
      shunt_impedance 391.760+347.827j;     
}       

object transformer_configuration {     
      name transformer_configuration_3114;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 5;     
      powerB_rating 5;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 297.890+305.231j;     
}       

object transformer_configuration {     
      name transformer_configuration_3115;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 5;     
      powerC_rating 5;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 297.890+344.392j;     
}       

object transformer_configuration {     
      name transformer_configuration_3116;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 5;     
      powerC_rating 5;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 297.890+262.244j;     
}       

object transformer_configuration {     
      name transformer_configuration_3117;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 25.0;     
      powerC_rating 25.0;     
      resistance 0.00600;     
      reactance 0.00400;     
      shunt_impedance 339.610+331.380j;     
}       

object transformer_configuration {     
      name transformer_configuration_3118;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 62.5;     
      powerC_rating 62.5;     
      resistance 0.00240;     
      reactance 0.00160;     
      shunt_impedance 417.835+459.820j;     
}       

object transformer_configuration {     
      name transformer_configuration_3119;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 37.5;     
      powerC_rating 37.5;     
      resistance 0.00400;     
      reactance 0.00267;     
      shunt_impedance 365.685+295.469j;     
}       

object transformer_configuration {     
      name transformer_configuration_3120;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 25.0;     
      powerC_rating 25.0;     
      resistance 0.00600;     
      reactance 0.00400;     
      shunt_impedance 339.610+360.851j;     
}       

object transformer_configuration {     
      name transformer_configuration_3121;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 15.0;     
      powerC_rating 15.0;     
      resistance 0.01000;     
      reactance 0.00667;     
      shunt_impedance 318.750+342.751j;     
}       

object transformer_configuration {     
      name transformer_configuration_3122;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 30.0;     
      powerC_rating 30.0;     
      resistance 0.00500;     
      reactance 0.00333;     
      shunt_impedance 350.040+357.513j;     
}       

object transformer_configuration {     
      name transformer_configuration_3123;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 15.0;     
      powerC_rating 15.0;     
      resistance 0.01000;     
      reactance 0.00667;     
      shunt_impedance 318.750+294.199j;     
}       

object transformer_configuration {     
      name transformer_configuration_3124;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 10.0;     
      powerC_rating 10.0;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 308.320+308.100j;     
}       

object transformer_configuration {     
      name transformer_configuration_3125;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 5.0;     
      powerC_rating 5.0;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 297.890+300.666j;     
}       

object transformer_configuration {     
      name transformer_configuration_3126;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 10.0;     
      powerC_rating 10.0;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 308.320+337.156j;     
}       

object transformer_configuration {     
      name transformer_configuration_3127;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 50.0;     
      powerC_rating 50.0;     
      resistance 0.00300;     
      reactance 0.00200;     
      shunt_impedance 391.760+417.754j;     
}       

object transformer_configuration {     
      name transformer_configuration_3128;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 37.5;     
      powerC_rating 37.5;     
      resistance 0.00400;     
      reactance 0.00267;     
      shunt_impedance 365.685+352.878j;     
}       

object transformer_configuration {     
      name transformer_configuration_3129;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type POLETOP;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 50.0;     
      powerC_rating 50.0;     
      resistance 0.00300;     
      reactance 0.00200;     
      shunt_impedance 391.760+455.220j;     
}       

object transformer_configuration {     
      name transformer_configuration_3130;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 30.0;     
      powerC_rating 30.0;     
      resistance 0.00500;     
      reactance 0.00333;     
      shunt_impedance 350.040+348.261j;     
}       

object transformer_configuration {     
      name transformer_configuration_3131;     
      connect_type SINGLE_PHASE_CENTER_TAPPED;     
      install_type PADMOUNT;     
      primary_voltage 7216.88 V;    
      secondary_voltage 120 V;    
      power_rating 5.0;     
      powerC_rating 5.0;     
      resistance 0.015;     
      reactance 0.01;     
      shunt_impedance 297.890+273.681j;     
}       

object transformer_configuration {     
      name transformer_configuration_3730;     
      connect_type WYE_WYE;     
      install_type PADMOUNT;     
      primary_voltage 12500.000 V;    
      secondary_voltage 480 V;    
      power_rating 75.0;     
      powerC_rating 75.0;     
      resistance 0.00133;     
      reactance 0.00667;     
      shunt_impedance 443.910+424.448j;     
}       

object transformer_configuration {     
      name transformer_configuration_3731;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12500.000 V;    
      secondary_voltage 480 V;    
      power_rating 50.0;     
      powerA_rating 50.0;     
      resistance 0.00200;     
      reactance 0.01000;     
      shunt_impedance 391.760+425.397j;     
}       

object transformer_configuration {     
      name transformer_configuration_3732;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12500.000 V;    
      secondary_voltage 480 V;    
      power_rating 37.5;     
      powerC_rating 37.5;     
      resistance 0.00267;     
      reactance 0.01333;     
      shunt_impedance 365.685+372.824j;     
}       

object transformer_configuration {     
      name transformer_configuration_3733;     
      connect_type WYE_WYE;     
      install_type PADMOUNT;     
      primary_voltage 12500.000 V;    
      secondary_voltage 480 V;    
      power_rating 375.0;     
      powerA_rating 125.0;     
      powerB_rating 125.0;     
      powerC_rating 125.0;     
      resistance 0.00667;     
      reactance 0.03333;     
      shunt_impedance 318.750+347.082j;     
}       

object transformer_configuration {     
      name transformer_configuration_3734;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12500.000 V;    
      secondary_voltage 480 V;    
      power_rating 30.0;     
      powerA_rating 0.0;     
      powerB_rating 30.0;     
      powerC_rating 0.0;     
      resistance 0.00333;     
      reactance 0.01667;     
      shunt_impedance 350.040+352.463j;     
}       

object transformer_configuration {     
      name transformer_configuration_3735;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12500.000 V;    
      secondary_voltage 480 V;    
      power_rating 25.0;     
      powerA_rating 0.0;     
      powerB_rating 25.0;     
      powerC_rating 0.0;     
      resistance 0.00400;     
      reactance 0.02000;     
      shunt_impedance 339.610+424.065j;     
}       

object transformer_configuration {     
      name transformer_configuration_3736;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12500.000 V;    
      secondary_voltage 480 V;    
      power_rating 150.0;     
      powerA_rating 50.0;     
      powerB_rating 50.0;     
      powerC_rating 50.0;     
      resistance 0.00067;     
      reactance 0.00333;     
      shunt_impedance 600.360+500.361j;     
}       

object transformer_configuration {     
      name transformer_configuration_3737;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12500.000 V;    
      secondary_voltage 480 V;    
      power_rating 37.5;     
      powerA_rating 37.5;     
      resistance 0.00267;     
      reactance 0.01333;     
      shunt_impedance 365.685+350.475j;     
}       

object transformer_configuration {     
      name transformer_configuration_3738;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12500.000 V;    
      secondary_voltage 480 V;    
      power_rating 62.5;     
      powerC_rating 62.5;     
      resistance 0.00160;     
      reactance 0.00800;     
      shunt_impedance 417.835+414.316j;     
}       

object transformer_configuration {     
      name transformer_configuration_3739;     
      connect_type WYE_WYE;     
      install_type PADMOUNT;     
      primary_voltage 12500.000 V;    
      secondary_voltage 480 V;    
      power_rating 15.0;     
      powerC_rating 15.0;     
      resistance 0.00667;     
      reactance 0.03333;     
      shunt_impedance 318.750+321.595j;     
}       

object transformer_configuration {     
      name transformer_configuration_3740;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12500.000 V;    
      secondary_voltage 480 V;    
      power_rating 15.0;     
      powerA_rating 0.0;     
      powerB_rating 15.0;     
      powerC_rating 0.0;     
      resistance 0.00667;     
      reactance 0.03333;     
      shunt_impedance 318.750+365.165j;     
}       

object transformer_configuration {     
      name transformer_configuration_3741;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12500.000 V;    
      secondary_voltage 480 V;    
      power_rating 30.0;     
      powerC_rating 30.0;     
      resistance 0.00333;     
      reactance 0.01667;     
      shunt_impedance 350.040+357.722j;     
}       

object transformer_configuration {     
      name transformer_configuration_3742;     
      connect_type WYE_WYE;     
      install_type PADMOUNT;     
      primary_voltage 12500.000 V;    
      secondary_voltage 480 V;    
      power_rating 25.0;     
      powerA_rating 25.0;     
      resistance 0.00400;     
      reactance 0.02000;     
      shunt_impedance 339.610+335.709j;     
}       

object transformer_configuration {     
      name transformer_configuration_3743;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12500.000 V;    
      secondary_voltage 480 V;    
      power_rating 10.0;     
      powerA_rating 10.0;     
      resistance 0.01;     
      reactance 0.05;     
      shunt_impedance 308.320+310.435j;     
}       

object transformer_configuration {     
      name transformer_configuration_3744;     
      connect_type WYE_WYE;     
      install_type POLETOP;     
      primary_voltage 12500.000 V;    
      secondary_voltage 480 V;    
      power_rating 25.0;     
      powerA_rating 25.0;     
      resistance 0.00400;     
      reactance 0.02000;     
      shunt_impedance 339.610+365.132j;     
}       

object triplex_line_conductor {     
      name triplex_4/0_aa;
      resistance 0.48;     
      geometric_mean_radius 0.0158;     
}       

object triplex_line_configuration {     
      name triplex_line_configuration_1;     
      conductor_1 triplex_4/0_aa;
      conductor_2 triplex_4/0_aa;
      conductor_N triplex_4/0_aa;
      insulation_thickness 0.08;     
      diameter 0.522;     
}       

object underground_line_conductor {     
      name underground_line_conductor_2;     
      //name 1/0_aaC (Conc);
      rating.summer.continuous 142.0;     
      outer_diameter 1.27;     
      conductor_gmr 0.01142 ft;    
      conductor_diameter 0.362;     
      conductor_resistance 0.88704;     
      neutral_gmr 0.0489686771417213 ft;    
      neutral_resistance 13.86528;     
      neutral_diameter 0.0641;     
      neutral_strands 16.0;     
      shield_gmr 0.00;     
      shield_resistance 0.00;     
}       

object underground_line_conductor {     
      name underground_line_conductor_7;     
      //name 4/0_aaC (Conc);
      rating.summer.continuous 214.0;     
      outer_diameter 1.32;     
      conductor_gmr 0.0177 ft;    
      conductor_diameter 0.528;     
      conductor_resistance 0.433488;     
      neutral_gmr 0.0485380344339232 ft;    
      neutral_resistance 13.5696;     
      neutral_diameter 0.0641;     
      neutral_strands 11.0;     
      shield_gmr 0.00;     
      shield_resistance 0.00;     
}       

object underground_line_conductor {     
      name underground_line_conductor_8;     
      //name 1000 CU (Conc);   
      rating.summer.continuous 662.0;     
      outer_diameter 2.291;     
      conductor_gmr 0.03592 ft;    
      conductor_diameter 1.117;     
      conductor_resistance 0.057024;     
      neutral_gmr 0.0897563211395267 ft;    
      neutral_resistance 3.44784;     
      neutral_diameter 0.1285;     
      neutral_strands 20.0;     
      shield_gmr 0.00;     
      shield_resistance 0.00;     
}       

object transformer_configuration {
     name trans_config_to_feeder;
     connect_type WYE_WYE;
     install_type PADMOUNT;
     primary_voltage 230000;
     secondary_voltage 12500.000;
     power_rating 8.4 MVA;
     impedance 0.00033+0.0022j;
}

//Start actual feeder

object substation {
     name network_node;
     bustype SWING;
     nominal_voltage 133000;
		 positive_sequence_voltage 133000.0;
     base_power 10MVA;
     power_convergence_value 100VA;
     phases ABCN;
     object metrics_collector {
         interval 300;
     };
}

#ifdef USE_FNCS
object fncs_msg {
     name gld1;
     parent network_node;
     configure SGIP1b_gridlabd.txt;
     option "transport:hostname localhost, port 5570";
     aggregate_subscriptions true;
     aggregate_publications true;
}
#endif

#ifdef USE_HELICS
object helics_msg {
     name gld1;
     configure SGIP1b_gridlabd.json;
}
#endif

object transformer {
     name substation_transformer;
     from network_node;
     to R1_12_47_1_node_617;
     phases ABCN;
     configuration trans_config_to_feeder;
}

        
object regulator {     
      name R1_12_47_1_reg_1;     
      from R1_12_47_1_node_617;     
      to R1_12_47_1_meter_21;     
      phases ABCN;     
      configuration feeder_reg_cfg;     
      object metrics_collector {
         interval 300;
      };
}       
object capacitor {     
      name R1_12_47_1_cap_1;     
      phases ABCN;     
      pt_phase B;     
      parent R1_12_47_1_node_422;     
      phases_connected ABC;     
      control VOLT;     
      voltage_set_high 7300;     
      voltage_set_low 7100;     
      capacitor_A 0.15 MVAr;    
      capacitor_B 0.15 MVAr;    
      capacitor_C 0.15 MVAr;    
      control_level INDIVIDUAL;     
      switchA CLOSED;     
      switchB CLOSED;     
      switchC CLOSED;     
      time_delay 30.0;     
      dwell_time 30.0;     
      cap_nominal_voltage 7220;     
      nominal_voltage 7216.88;     
      object metrics_collector {
         interval 300;
      };
}       
object capacitor {     
      name R1_12_47_1_cap_2;     
      phases ABCN;     
      pt_phase B;     
      parent R1_12_47_1_node_216;     
      phases_connected ABC;     
      control VOLT;     
      voltage_set_high 7300;     
      voltage_set_low 7100;     
      capacitor_A 0.3 MVAr;    
      capacitor_B 0.3 MVAr;    
      capacitor_C 0.3 MVAr;    
      control_level INDIVIDUAL;     
      time_delay 30.0;     
      dwell_time 30.0;     
      cap_nominal_voltage 7220;     
      nominal_voltage 7216.88;     
      object metrics_collector {
         interval 300;
      };
}       
object capacitor {     
      name R1_12_47_1_cap_3;     
      phases CN;     
      pt_phase C;     
      parent R1_12_47_1_node_248;     
      phases_connected C;     
      control MANUAL;     
      capacitor_A 0.15 MVAr;    
      capacitor_B 0.15 MVAr;    
      capacitor_C 0.15 MVAr;    
      control_level INDIVIDUAL;     
      switchA CLOSED;     
      switchB CLOSED;     
      switchC CLOSED;     
      time_delay 30.0;     
      dwell_time 30.0;     
      cap_nominal_voltage 7216.88;     
      nominal_voltage 7216.88;     
      object metrics_collector {
         interval 300;
      };
}       
object fuse {     
      name R1_12_47_1_fuse_1;     
      phases AN;     
      from R1_12_47_1_node_596;     
      to R1_12_47_1_node_599;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_2;     
      phases AN;     
      from R1_12_47_1_node_594;     
      to R1_12_47_1_node_595;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_3;     
      phases AN;     
      from R1_12_47_1_node_508;     
      to R1_12_47_1_node_510;     
      current_limit 50000;// 15;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_4;     
      phases AN;     
      from R1_12_47_1_node_503;     
      to R1_12_47_1_node_511;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_5;     
      phases AN;     
      from R1_12_47_1_node_512;     
      to R1_12_47_1_node_513;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_6;     
      phases AN;     
      from R1_12_47_1_node_474;     
      to R1_12_47_1_node_477;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_7;     
      phases AN;     
      from R1_12_47_1_node_474;     
      to R1_12_47_1_node_480;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_8;     
      phases AN;     
      from R1_12_47_1_node_522;     
      to R1_12_47_1_node_524;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_9;     
      phases AN;     
      from R1_12_47_1_node_576;     
      to R1_12_47_1_node_577;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_10;     
      phases AN;     
      from R1_12_47_1_node_515;     
      to R1_12_47_1_node_518;     
      current_limit 50000;// 6;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_11;     
      phases AN;     
      from R1_12_47_1_node_580;     
      to R1_12_47_1_node_581;     
      current_limit 50000;// 10;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_12;     
      phases BN;     
      from R1_12_47_1_node_562;     
      to R1_12_47_1_node_574;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_13;     
      phases CN;     
      from R1_12_47_1_node_561;     
      to R1_12_47_1_node_567;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_14;     
      phases AN;     
      from R1_12_47_1_node_485;     
      to R1_12_47_1_node_487;     
      current_limit 50000;// 15;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_15;     
      phases AN;     
      from R1_12_47_1_node_560;     
      to R1_12_47_1_node_566;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_16;     
      phases AN;     
      from R1_12_47_1_node_569;     
      to R1_12_47_1_node_570;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_17;     
      phases AN;     
      from R1_12_47_1_node_496;     
      to R1_12_47_1_node_498;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_18;     
      phases AN;     
      from R1_12_47_1_node_490;     
      to R1_12_47_1_node_492;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_19;     
      phases CN;     
      from R1_12_47_1_node_559;     
      to R1_12_47_1_node_563;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_20;     
      phases AN;     
      from R1_12_47_1_node_417;     
      to R1_12_47_1_node_418;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_21;     
      phases AN;     
      from R1_12_47_1_node_552;     
      to R1_12_47_1_node_553;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_22;     
      phases AN;     
      from R1_12_47_1_node_461;     
      to R1_12_47_1_node_466;     
      current_limit 50000;// 15;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_23;     
      phases CN;     
      from R1_12_47_1_node_551;     
      to R1_12_47_1_node_555;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_24;     
      phases ABCN;     
      from R1_12_47_1_node_456;     
      to R1_12_47_1_node_457;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_25;     
      phases AN;     
      from R1_12_47_1_node_532;     
      to R1_12_47_1_node_534;     
      current_limit 50000;// 15;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_26;     
      phases AN;     
      from R1_12_47_1_node_547;     
      to R1_12_47_1_node_558;     
      current_limit 50000;// 15;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_27;     
      phases CN;     
      from R1_12_47_1_node_546;     
      to R1_12_47_1_node_548;     
      current_limit 50000;// 15;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_28;     
      phases BN;     
      from R1_12_47_1_node_449;     
      to R1_12_47_1_node_450;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_29;     
      phases BN;     
      from R1_12_47_1_node_546;     
      to R1_12_47_1_node_556;     
      current_limit 50000;// 15;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_30;     
      phases BN;     
      from R1_12_47_1_node_446;     
      to R1_12_47_1_node_447;     
      current_limit 50000;// 15;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_31;     
      phases AN;     
      from R1_12_47_1_node_326;     
      to R1_12_47_1_node_327;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_32;     
      phases BN;     
      from R1_12_47_1_node_539;     
      to R1_12_47_1_node_541;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_33;     
      phases AN;     
      from R1_12_47_1_node_540;     
      to R1_12_47_1_node_545;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_34;     
      phases ABCN;     
      from R1_12_47_1_node_434;     
      to R1_12_47_1_node_435;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_35;     
      phases AN;     
      from R1_12_47_1_node_355;     
      to R1_12_47_1_node_356;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_36;     
      phases CN;     
      from R1_12_47_1_node_359;     
      to R1_12_47_1_node_419;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_37;     
      phases AN;     
      from R1_12_47_1_node_229;     
      to R1_12_47_1_node_232;     
      current_limit 50000;// 10;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_38;     
      phases AN;     
      from R1_12_47_1_node_538;     
      to R1_12_47_1_node_543;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_39;     
      phases AN;     
      from R1_12_47_1_node_543;     
      to R1_12_47_1_node_544;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_40;     
      phases AN;     
      from R1_12_47_1_node_342;     
      to R1_12_47_1_node_354;     
      current_limit 50000;// 15;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_41;     
      phases AN;     
      from R1_12_47_1_node_335;     
      to R1_12_47_1_node_336;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_42;     
      phases CN;     
      from R1_12_47_1_node_536;     
      to R1_12_47_1_node_537;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_43;     
      phases AN;     
      from R1_12_47_1_node_346;     
      to R1_12_47_1_node_410;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_44;     
      phases CN;     
      from R1_12_47_1_node_345;     
      to R1_12_47_1_node_358;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_45;     
      phases CN;     
      from R1_12_47_1_node_441;     
      to R1_12_47_1_node_442;     
      current_limit 50000;// 15;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_46;     
      phases AN;     
      from R1_12_47_1_node_420;     
      to R1_12_47_1_node_421;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_47;     
      phases ABCN;     
      from R1_12_47_1_node_439;     
      to R1_12_47_1_node_440;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_48;     
      phases ABCN;     
      from R1_12_47_1_node_217;     
      to R1_12_47_1_node_334;     
      current_limit 50000;// 1000;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_49;     
      phases BN;     
      from R1_12_47_1_node_433;     
      to R1_12_47_1_node_432;     
      current_limit 50000;// 15;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_50;     
      phases AN;     
      from R1_12_47_1_node_233;     
      to R1_12_47_1_node_237;     
      current_limit 50000;// 15;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_51;     
      phases ABCN;     
      from R1_12_47_1_node_234;     
      to R1_12_47_1_node_240;     
      current_limit 50000;// 10000;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_52;     
      phases CN;     
      from R1_12_47_1_node_420;     
      to R1_12_47_1_node_423;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_53;     
      phases AN;     
      from R1_12_47_1_node_338;     
      to R1_12_47_1_node_347;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_54;     
      phases AN;     
      from R1_12_47_1_node_347;     
      to R1_12_47_1_node_353;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_55;     
      phases CN;     
      from R1_12_47_1_node_331;     
      to R1_12_47_1_node_332;     
      current_limit 50000;// 150;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_56;     
      phases AN;     
      from R1_12_47_1_node_361;     
      to R1_12_47_1_node_365;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_57;     
      phases CN;     
      from R1_12_47_1_node_229;     
      to R1_12_47_1_node_230;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_58;     
      phases AN;     
      from R1_12_47_1_node_348;     
      to R1_12_47_1_node_352;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_59;     
      phases ABCN;     
      from R1_12_47_1_node_361;     
      to R1_12_47_1_node_362;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_60;     
      phases CN;     
      from R1_12_47_1_node_218;     
      to R1_12_47_1_node_219;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_61;     
      phases AN;     
      from R1_12_47_1_node_350;     
      to R1_12_47_1_node_351;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_62;     
      phases BN;     
      from R1_12_47_1_node_211;     
      to R1_12_47_1_node_213;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_63;     
      phases AN;     
      from R1_12_47_1_node_374;     
      to R1_12_47_1_node_381;     
      current_limit 50000;// 15;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_64;     
      phases CN;     
      from R1_12_47_1_node_368;     
      to R1_12_47_1_node_370;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_65;     
      phases AN;     
      from R1_12_47_1_node_371;     
      to R1_12_47_1_node_372;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_66;     
      phases BN;     
      from R1_12_47_1_node_203;     
      to R1_12_47_1_node_208;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_67;     
      phases AN;     
      from R1_12_47_1_node_372;     
      to R1_12_47_1_node_380;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_68;     
      phases AN;     
      from R1_12_47_1_node_383;     
      to R1_12_47_1_node_384;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_69;     
      phases AN;     
      from R1_12_47_1_node_391;     
      to R1_12_47_1_node_394;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_70;     
      phases BN;     
      from R1_12_47_1_node_211;     
      to R1_12_47_1_node_214;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_71;     
      phases BN;     
      from R1_12_47_1_node_393;     
      to R1_12_47_1_node_396;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_72;     
      phases BN;     
      from R1_12_47_1_node_205;     
      to R1_12_47_1_node_206;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_73;     
      phases BN;     
      from R1_12_47_1_node_175;     
      to R1_12_47_1_node_205;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_74;     
      phases AN;     
      from R1_12_47_1_node_140;     
      to R1_12_47_1_node_163;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_75;     
      phases CN;     
      from R1_12_47_1_node_140;     
      to R1_12_47_1_node_167;     
      current_limit 50000;// 1000;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_76;     
      phases CN;     
      from R1_12_47_1_node_168;     
      to R1_12_47_1_node_170;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_77;     
      phases AN;     
      from R1_12_47_1_node_159;     
      to R1_12_47_1_node_160;     
      current_limit 50000;// 15;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_78;     
      phases BN;     
      from R1_12_47_1_node_403;     
      to R1_12_47_1_node_405;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_79;     
      phases CN;     
      from R1_12_47_1_node_173;     
      to R1_12_47_1_node_182;     
      current_limit 50000;// 650;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_80;     
      phases CN;     
      from R1_12_47_1_node_182;     
      to R1_12_47_1_node_185;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_81;     
      phases AN;     
      from R1_12_47_1_node_133;     
      to R1_12_47_1_node_141;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_82;     
      phases AN;     
      from R1_12_47_1_node_404;     
      to R1_12_47_1_node_408;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_83;     
      phases CN;     
      from R1_12_47_1_node_183;     
      to R1_12_47_1_node_186;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_84;     
      phases AN;     
      from R1_12_47_1_node_147;     
      to R1_12_47_1_node_149;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_85;     
      phases BN;     
      from R1_12_47_1_node_134;     
      to R1_12_47_1_node_135;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_86;     
      phases CN;     
      from R1_12_47_1_node_189;     
      to R1_12_47_1_node_190;     
      current_limit 50000;// 15;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_87;     
      phases BN;     
      from R1_12_47_1_node_74;     
      to R1_12_47_1_node_78;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_88;     
      phases CN;     
      from R1_12_47_1_node_191;     
      to R1_12_47_1_node_193;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_89;     
      phases AN;     
      from R1_12_47_1_node_67;     
      to R1_12_47_1_node_72;     
      current_limit 50000;// 15;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_90;     
      phases AN;     
      from R1_12_47_1_node_23;     
      to R1_12_47_1_node_24;     
      current_limit 50000;// 15;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_91;     
      phases BN;     
      from R1_12_47_1_node_44;     
      to R1_12_47_1_node_128;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_92;     
      phases CN;     
      from R1_12_47_1_node_44;     
      to R1_12_47_1_node_45;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_93;     
      phases BN;     
      from R1_12_47_1_node_44;     
      to R1_12_47_1_node_127;     
      current_limit 50000;// 10;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_94;     
      phases AN;     
      from R1_12_47_1_node_64;     
      to R1_12_47_1_node_70;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_95;     
      phases CN;     
      from R1_12_47_1_node_195;     
      to R1_12_47_1_node_197;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_96;     
      phases CN;     
      from R1_12_47_1_node_195;     
      to R1_12_47_1_node_196;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_97;     
      phases AN;     
      from R1_12_47_1_node_63;     
      to R1_12_47_1_node_69;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_98;     
      phases ABCN;     
      from R1_12_47_1_node_61;     
      to R1_12_47_1_node_62;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_99;     
      phases AN;     
      from R1_12_47_1_node_62;     
      to R1_12_47_1_node_68;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_100;     
      phases AN;     
      from R1_12_47_1_node_6;     
      to R1_12_47_1_node_28;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_101;     
      phases AN;     
      from R1_12_47_1_node_21;     
      to R1_12_47_1_node_22;     
      current_limit 50000;// 6;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_102;     
      phases AN;     
      from R1_12_47_1_node_13;     
      to R1_12_47_1_node_34;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_103;     
      phases ABCN;     
      from R1_12_47_1_node_47;     
      to R1_12_47_1_node_48;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_104;     
      phases BN;     
      from R1_12_47_1_node_14;     
      to R1_12_47_1_node_38;     
      current_limit 50000;// 15;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_105;     
      phases AN;     
      from R1_12_47_1_node_11;     
      to R1_12_47_1_node_31;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_106;     
      phases ABCN;     
      from R1_12_47_1_node_61;     
      to R1_12_47_1_node_79;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_107;     
      phases AN;     
      from R1_12_47_1_node_25;     
      to R1_12_47_1_node_26;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_108;     
      phases BN;     
      from R1_12_47_1_node_7;     
      to R1_12_47_1_node_29;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_109;     
      phases CN;     
      from R1_12_47_1_node_52;     
      to R1_12_47_1_node_54;     
      current_limit 50000;// 10;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_110;     
      phases AN;     
      from R1_12_47_1_node_50;     
      to R1_12_47_1_node_53;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_111;     
      phases BN;     
      from R1_12_47_1_node_80;     
      to R1_12_47_1_node_84;     
      current_limit 50000;// 100;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_112;     
      phases AN;     
      from R1_12_47_1_node_117;     
      to R1_12_47_1_node_119;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_113;     
      phases CN;     
      from R1_12_47_1_node_88;     
      to R1_12_47_1_node_91;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_114;     
      phases AN;     
      from R1_12_47_1_node_88;     
      to R1_12_47_1_node_106;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_115;     
      phases AN;     
      from R1_12_47_1_node_121;     
      to R1_12_47_1_node_125;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_116;     
      phases CN;     
      from R1_12_47_1_node_89;     
      to R1_12_47_1_node_93;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_117;     
      phases AN;     
      from R1_12_47_1_node_117;     
      to R1_12_47_1_node_118;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_118;     
      phases AN;     
      from R1_12_47_1_node_107;     
      to R1_12_47_1_node_108;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_119;     
      phases CN;     
      from R1_12_47_1_node_101;     
      to R1_12_47_1_node_102;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_120;     
      phases AN;     
      from R1_12_47_1_node_123;     
      to R1_12_47_1_node_124;     
      current_limit 50000;// 25;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_121;     
      phases CN;     
      from R1_12_47_1_node_90;     
      to R1_12_47_1_node_97;     
      current_limit 50000;// 65;    
      status CLOSED;     
}       
object fuse {     
      name R1_12_47_1_fuse_122;     
      phases CN;     
      from R1_12_47_1_node_103;     
      to R1_12_47_1_node_105;     
      current_limit 50000;// 40;    
      status CLOSED;     
}       

object node {
      name R1_12_47_1_load_1;     
      parent R1_12_47_1_meter_1;     
      phases CN;     
      nominal_voltage 277.00;
}


object node {
      name R1_12_47_1_load_2;     
      parent R1_12_47_1_meter_2;     
      phases AN;     
      nominal_voltage 277.00;
}


object node {
      name R1_12_47_1_load_3;     
      parent R1_12_47_1_meter_3;     
      phases CN;     
      nominal_voltage 277.00;
}


object node {
      name R1_12_47_1_load_4;     
      parent R1_12_47_1_meter_4;     
      phases ABCN;     
      nominal_voltage 277.00;
}


object node {
      name R1_12_47_1_load_5;     
      parent R1_12_47_1_meter_5;     
      phases ABCN;     
      nominal_voltage 277.00;
}


object node {
      name R1_12_47_1_load_6;     
      parent R1_12_47_1_meter_6;     
      phases ABCN;     
      nominal_voltage 277.00;
}


object node {
      name R1_12_47_1_load_7;     
      parent R1_12_47_1_meter_7;     
      phases ABCN;     
      nominal_voltage 277.00;
}


object node {
      name R1_12_47_1_load_8;     
      parent R1_12_47_1_meter_8;     
      phases AN;     
      nominal_voltage 277.00;
}


object node {
      name R1_12_47_1_load_9;     
      parent R1_12_47_1_meter_9;     
      phases CN;     
      nominal_voltage 277.00;
}


object node {
      name R1_12_47_1_load_10;     
      parent R1_12_47_1_meter_10;     
      phases CN;     
      nominal_voltage 277.00;
}


object node {
      name R1_12_47_1_load_11;     
      parent R1_12_47_1_meter_11;     
      phases ABCN;     
      nominal_voltage 277.00;
}


object node {
      name R1_12_47_1_load_12;     
      parent R1_12_47_1_meter_12;     
      phases CN;     
      nominal_voltage 277.00;
}


object node {
      name R1_12_47_1_load_13;     
      parent R1_12_47_1_meter_13;     
      phases AN;     
      nominal_voltage 277.00;
}


object node {
      name R1_12_47_1_load_14;     
      parent R1_12_47_1_meter_14;     
      phases AN;     
      nominal_voltage 277.00;
}


object node {
      name R1_12_47_1_load_15;     
      parent R1_12_47_1_meter_15;     
      phases AN;     
      nominal_voltage 277.00;
}


object node {
      name R1_12_47_1_load_16;     
      parent R1_12_47_1_meter_16;     
      phases AN;     
      nominal_voltage 277.00;
}


object node {
      name R1_12_47_1_load_17;     
      parent R1_12_47_1_meter_17;     
      phases AN;     
      nominal_voltage 277.00;
}


object node {
      name R1_12_47_1_load_18;     
      parent R1_12_47_1_meter_18;     
      phases AN;     
      nominal_voltage 277.00;
}


object node {
      name R1_12_47_1_load_19;     
      parent R1_12_47_1_meter_19;     
      phases ABCN;     
      nominal_voltage 277.00;
}


object node {
      name R1_12_47_1_load_20;     
      parent R1_12_47_1_meter_20;     
      phases ABCN;     
      nominal_voltage 277.00;
}

object meter {     
      name R1_12_47_1_meter_1;     
      phases CN;     
      nominal_voltage 277;     
}       
object meter {     
      name R1_12_47_1_meter_2;     
      phases AN;     
      nominal_voltage 277;     
}       
object meter {     
      name R1_12_47_1_meter_3;     
      phases CN;     
      nominal_voltage 277;     
}       
object meter {     
      name R1_12_47_1_meter_4;     
      phases ABCN;     
      nominal_voltage 277;     
}       
object meter {     
      name R1_12_47_1_meter_5;     
      phases ABCN;     
      nominal_voltage 277;     
}       
object meter {     
      name R1_12_47_1_meter_6;     
      phases ABCN;     
      nominal_voltage 277;     
}       
object meter {     
      name R1_12_47_1_meter_7;     
      phases ABCN;     
      nominal_voltage 277;     
}       
object meter {     
      name R1_12_47_1_meter_8;     
      phases AN;     
      nominal_voltage 277;     
}       
object meter {     
      name R1_12_47_1_meter_9;     
      phases CN;     
      nominal_voltage 277;     
}       
object meter {     
      name R1_12_47_1_meter_10;     
      phases CN;     
      nominal_voltage 277;     
}       
object meter {     
      name R1_12_47_1_meter_11;     
      phases ABCN;     
      nominal_voltage 277;     
}       
object meter {     
      name R1_12_47_1_meter_12;     
      phases CN;     
      nominal_voltage 277;     
}       
object meter {     
      name R1_12_47_1_meter_13;     
      phases AN;     
      nominal_voltage 277;     
}       
object meter {     
      name R1_12_47_1_meter_14;     
      phases AN;     
      nominal_voltage 277;     
}       
object meter {     
      name R1_12_47_1_meter_15;     
      phases AN;     
      nominal_voltage 277;     
}       
object meter {     
      name R1_12_47_1_meter_16;     
      phases AN;     
      nominal_voltage 277;     
}       
object meter {     
      name R1_12_47_1_meter_17;     
      phases AN;     
      nominal_voltage 277;     
}       
object meter {     
      name R1_12_47_1_meter_18;     
      phases AN;     
      nominal_voltage 277;     
}       
object meter {     
      name R1_12_47_1_meter_19;     
      phases ABCN;     
      nominal_voltage 277;     
}       
object meter {     
      name R1_12_47_1_meter_20;     
      phases ABCN;     
      nominal_voltage 277;     
}       
object meter {     
      name R1_12_47_1_meter_21;     
      phases ABCN;     
      nominal_voltage 277;     
}       
object node {     
      name R1_12_47_1_node_1;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_2;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_3;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_4;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_5;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_6;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_7;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_8;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_9;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_10;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_11;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_12;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_13;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_14;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_15;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_16;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_17;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_18;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_19;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_20;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_21;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_22;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_23;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_24;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_25;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_26;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_27;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_28;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_29;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_30;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_31;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_32;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_33;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_34;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_35;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_36;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_37;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_38;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_39;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_40;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_41;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_42;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_43;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_44;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_45;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_46;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_47;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_48;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_49;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_50;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_51;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_52;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_53;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_54;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_55;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_56;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_57;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_58;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_59;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_60;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_61;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_62;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_63;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_64;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_65;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_66;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_67;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_68;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_69;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_70;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_71;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_72;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_73;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_74;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_75;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_76;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_77;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_78;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_79;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_80;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_81;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_82;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_83;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_84;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_85;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_86;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_87;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_88;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_89;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_90;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_91;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_92;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_93;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_94;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_95;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_96;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_97;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_98;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_99;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_100;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_101;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_102;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_103;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_104;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_105;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_106;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_107;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_108;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_109;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_110;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_111;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_112;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_113;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_114;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_115;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_116;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_117;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_118;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_119;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_120;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_121;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_122;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_123;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_124;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_125;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_126;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_127;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_128;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_129;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_130;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_131;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_132;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_133;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_134;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_135;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_136;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_137;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_138;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_139;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_140;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_141;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_142;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_143;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_144;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_145;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_146;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_147;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_148;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_149;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_150;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_151;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_152;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_153;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_154;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_155;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_156;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_157;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_158;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_159;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_160;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_161;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_162;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_163;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_164;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_165;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_166;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_167;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_168;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_169;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_170;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_171;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_172;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_173;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_174;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_175;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_176;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_177;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_178;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_179;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_180;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_181;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_182;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_183;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_184;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_185;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_186;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_187;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_188;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_189;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_190;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_191;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_192;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_193;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_194;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_195;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_196;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_197;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_198;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_199;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_200;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_201;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_202;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_203;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_204;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_205;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_206;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_207;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_208;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_209;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_210;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_211;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_212;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_213;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_214;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_215;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_216;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_217;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_218;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_219;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_220;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_221;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_222;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_223;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_224;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_225;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_226;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_227;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_228;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_229;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_230;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_231;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_232;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_233;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_234;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_235;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_236;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_237;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_238;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_239;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_240;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_241;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_242;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_243;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_244;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_245;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_246;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_247;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_248;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_249;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_250;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_251;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_252;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_253;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_254;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_255;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_256;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_257;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_258;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_259;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_260;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_261;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_262;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_263;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_264;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_265;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_266;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_267;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_268;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_269;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_270;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_271;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_272;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_273;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_274;     
      phases ACN;     
      voltage_A 7216.88+0.0j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_275;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_276;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_277;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_278;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_279;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_280;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_281;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_282;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_283;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_284;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_285;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_286;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_287;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_288;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_289;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_290;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_291;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_292;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_293;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_294;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_295;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_296;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_297;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_298;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_299;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_300;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_301;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_302;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_303;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_304;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_305;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_306;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_307;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_308;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_309;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_310;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_311;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_312;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_313;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_314;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_315;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_316;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_317;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_318;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_319;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_320;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_321;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_322;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_323;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_324;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_325;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_326;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_327;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_328;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_329;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_330;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_331;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_332;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_333;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_334;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_335;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_336;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_337;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_338;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_339;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_340;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_341;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_342;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_343;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_344;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_345;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_346;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_347;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_348;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_349;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_350;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_351;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_352;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_353;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_354;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_355;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_356;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_357;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_358;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_359;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_360;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_361;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_362;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_363;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_364;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_365;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_366;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_367;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_368;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_369;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_370;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_371;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_372;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_373;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_374;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_375;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_376;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_377;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_378;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_379;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_380;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_381;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_382;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_383;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_384;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_385;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_386;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_387;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_388;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_389;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_390;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_391;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_392;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_393;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_394;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_395;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_396;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_397;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_398;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_399;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_400;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_401;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_402;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_403;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_404;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_405;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_406;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_407;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_408;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_409;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_410;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_411;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_412;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_413;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_414;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_415;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_416;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_417;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_418;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_419;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_420;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_421;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_422;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_423;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_424;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_425;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_426;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_427;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_428;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_429;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_430;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_431;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_432;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_433;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_434;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_435;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_436;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_437;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_438;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_439;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_440;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_441;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_442;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_443;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_444;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_445;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_446;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_447;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_448;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_449;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_450;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_451;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_452;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_453;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_454;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_455;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_456;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_457;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_458;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_459;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_460;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_461;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_462;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_463;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_464;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_465;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_466;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_467;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_468;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_469;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_470;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_471;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_472;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_473;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_474;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_475;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_476;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_477;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_478;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_479;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_480;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_481;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_482;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_483;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_484;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_485;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_486;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_487;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_488;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_489;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_490;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_491;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_492;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_493;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_494;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_495;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_496;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_497;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_498;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_499;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_500;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_501;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_502;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_503;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_504;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_505;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_506;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_507;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_508;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_509;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_510;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_511;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_512;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_513;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_514;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_515;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_516;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_517;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_518;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_519;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_520;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_521;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_522;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_523;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_524;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_525;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_526;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_527;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_528;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_529;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_530;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_531;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_532;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_533;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_534;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_535;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_536;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_537;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_538;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_539;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_540;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_541;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_542;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_543;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_544;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_545;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_546;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_547;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_548;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_549;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_550;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_551;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_552;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_553;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_554;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_555;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_556;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_557;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_558;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_559;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_560;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_561;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_562;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_563;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_564;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_565;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_566;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_567;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_568;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_569;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_570;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_571;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_572;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_573;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_574;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_575;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_576;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_577;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_578;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_579;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_580;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_581;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_582;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_583;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_584;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_585;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_586;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_587;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_588;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_589;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_590;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_591;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_592;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_593;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_594;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_595;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_596;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_597;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_598;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_599;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_600;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_601;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_602;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_603;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_604;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_605;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_606;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_607;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_608;     
      phases AN;     
      voltage_A 7216.88+0.0j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_609;     
      phases CN;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_610;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_611;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_612;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_613;     
      parent R1_12_47_1_meter_21;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_614;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_615;     
      phases BN;     
      voltage_B -3608.44-6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_616;     
      phases ABCN;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
      nominal_voltage 7216.88;     
}       
object node {     
      name R1_12_47_1_node_617;     
      phases ABCN;     
      nominal_voltage 7216.88;     
      voltage_A 7216.88+0.0j;     
      voltage_B -3608.44-6250j;     
      voltage_C -3608.44+6250j;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_1;     
      phases AN;     
      from R1_12_47_1_node_349;     
      to R1_12_47_1_node_350;     
      length 540.635;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_2;     
      phases ABCN;     
      from R1_12_47_1_node_363;     
      to R1_12_47_1_node_364;     
      length 178.910;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_3;     
      phases CN;     
      from R1_12_47_1_node_426;     
      to R1_12_47_1_node_430;     
      length 123.486;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_4;     
      phases ABCN;     
      from R1_12_47_1_node_203;     
      to R1_12_47_1_node_204;     
      length 341.187;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_5;     
      phases AN;     
      from R1_12_47_1_node_378;     
      to R1_12_47_1_node_379;     
      length 309.833;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_6;     
      phases ABCN;     
      from R1_12_47_1_node_364;     
      to R1_12_47_1_node_367;     
      length 195.571;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_7;     
      phases CN;     
      from R1_12_47_1_node_430;     
      to R1_12_47_1_node_431;     
      length 223.369;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_8;     
      phases AN;     
      from R1_12_47_1_node_368;     
      to R1_12_47_1_node_371;     
      length 229.438;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_9;     
      phases ABCN;     
      from R1_12_47_1_node_367;     
      to R1_12_47_1_node_616;     
      length 177.714;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_10;     
      phases AN;     
      from R1_12_47_1_node_372;     
      to R1_12_47_1_node_373;     
      length 358.974;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_11;     
      phases ABCN;     
      from R1_12_47_1_node_559;     
      to R1_12_47_1_node_560;     
      length 223.978;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_12;     
      phases AN;     
      from R1_12_47_1_node_595;     
      to R1_12_47_1_node_596;     
      length 666.009;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_13;     
      phases AN;     
      from R1_12_47_1_node_596;     
      to R1_12_47_1_node_597;     
      length 200.721;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_14;     
      phases AN;     
      from R1_12_47_1_node_597;     
      to R1_12_47_1_node_598;     
      length 179.387;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_15;     
      phases ABCN;     
      from R1_12_47_1_node_594;     
      to R1_12_47_1_node_2;     
      length 133.128;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_16;     
      phases ABCN;     
      from R1_12_47_1_node_593;     
      to R1_12_47_1_node_594;     
      length 185.398;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_17;     
      phases ABCN;     
      from R1_12_47_1_node_592;     
      to R1_12_47_1_node_593;     
      length 171.388;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_18;     
      phases AN;     
      from R1_12_47_1_node_506;     
      to R1_12_47_1_node_507;     
      length 276.330;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_19;     
      phases AN;     
      from R1_12_47_1_node_507;     
      to R1_12_47_1_node_508;     
      length 60.018;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_20;     
      phases ABCN;     
      from R1_12_47_1_node_591;     
      to R1_12_47_1_node_592;     
      length 184.623;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_21;     
      phases AN;     
      from R1_12_47_1_node_505;     
      to R1_12_47_1_node_506;     
      length 279.910;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_22;     
      phases AN;     
      from R1_12_47_1_node_504;     
      to R1_12_47_1_node_505;     
      length 278.677;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_23;     
      phases ABCN;     
      from R1_12_47_1_node_590;     
      to R1_12_47_1_node_591;     
      length 356.862;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_24;     
      phases AN;     
      from R1_12_47_1_node_508;     
      to R1_12_47_1_node_509;     
      length 285.454;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_25;     
      phases AN;     
      from R1_12_47_1_node_503;     
      to R1_12_47_1_node_504;     
      length 203.665;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_26;     
      phases AN;     
      from R1_12_47_1_node_478;     
      to R1_12_47_1_node_503;     
      length 290.086;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_27;     
      phases ABCN;     
      from R1_12_47_1_node_576;     
      to R1_12_47_1_node_590;     
      length 421.091;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_28;     
      phases AN;     
      from R1_12_47_1_node_475;     
      to R1_12_47_1_node_478;     
      length 234.617;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_29;     
      phases AN;     
      from R1_12_47_1_node_477;     
      to R1_12_47_1_node_475;     
      length 183.139;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_30;     
      phases AN;     
      from R1_12_47_1_node_511;     
      to R1_12_47_1_node_512;     
      length 146.561;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_31;     
      phases ABCN;     
      from R1_12_47_1_node_465;     
      to R1_12_47_1_node_474;     
      length 211.569;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_32;     
      phases AN;     
      from R1_12_47_1_node_475;     
      to R1_12_47_1_node_476;     
      length 173.248;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_33;     
      phases AN;     
      from R1_12_47_1_node_480;     
      to R1_12_47_1_node_481;     
      length 175.064;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_34;     
      phases AN;     
      from R1_12_47_1_node_587;     
      to R1_12_47_1_node_588;     
      length 125.916;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_35;     
      phases AN;     
      from R1_12_47_1_node_520;     
      to R1_12_47_1_node_521;     
      length 226.632;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_36;     
      phases AN;     
      from R1_12_47_1_node_515;     
      to R1_12_47_1_node_516;     
      length 120.384;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_37;     
      phases AN;     
      from R1_12_47_1_node_514;     
      to R1_12_47_1_node_515;     
      length 168.706;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_38;     
      phases AN;     
      from R1_12_47_1_node_512;     
      to R1_12_47_1_node_514;     
      length 219.105;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_39;     
      phases AN;     
      from R1_12_47_1_node_521;     
      to R1_12_47_1_node_526;     
      length 163.518;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_40;     
      phases AN;     
      from R1_12_47_1_node_517;     
      to R1_12_47_1_node_520;     
      length 277.616;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_41;     
      phases AN;     
      from R1_12_47_1_node_516;     
      to R1_12_47_1_node_517;     
      length 254.023;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_42;     
      phases AN;     
      from R1_12_47_1_node_522;     
      to R1_12_47_1_node_523;     
      length 183.107;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_43;     
      phases AN;     
      from R1_12_47_1_node_526;     
      to R1_12_47_1_node_522;     
      length 209.583;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_44;     
      phases AN;     
      from R1_12_47_1_node_586;     
      to R1_12_47_1_node_587;     
      length 158.170;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_45;     
      phases AN;     
      from R1_12_47_1_node_579;     
      to R1_12_47_1_node_580;     
      length 173.596;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_46;     
      phases AN;     
      from R1_12_47_1_node_580;     
      to R1_12_47_1_node_582;     
      length 121.519;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_47;     
      phases AN;     
      from R1_12_47_1_node_582;     
      to R1_12_47_1_node_583;     
      length 198.886;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_48;     
      phases ABCN;     
      from R1_12_47_1_node_464;     
      to R1_12_47_1_node_465;     
      length 480.567;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_49;     
      phases ABCN;     
      from R1_12_47_1_node_562;     
      to R1_12_47_1_node_576;     
      length 362.210;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_50;     
      phases AN;     
      from R1_12_47_1_node_577;     
      to R1_12_47_1_node_578;     
      length 162.889;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_51;     
      phases AN;     
      from R1_12_47_1_node_578;     
      to R1_12_47_1_node_579;     
      length 277.945;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_52;     
      phases AN;     
      from R1_12_47_1_node_584;     
      to R1_12_47_1_node_585;     
      length 201.292;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_53;     
      phases AN;     
      from R1_12_47_1_node_577;     
      to R1_12_47_1_node_584;     
      length 163.831;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_54;     
      phases AN;     
      from R1_12_47_1_node_481;     
      to R1_12_47_1_node_482;     
      length 194.146;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_55;     
      phases AN;     
      from R1_12_47_1_node_585;     
      to R1_12_47_1_node_586;     
      length 184.495;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_56;     
      phases AN;     
      from R1_12_47_1_node_476;     
      to R1_12_47_1_node_479;     
      length 184.840;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_57;     
      phases AN;     
      from R1_12_47_1_node_517;     
      to R1_12_47_1_node_528;     
      length 244.935;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_58;     
      phases AN;     
      from R1_12_47_1_node_472;     
      to R1_12_47_1_node_473;     
      length 338.365;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_59;     
      phases ABCN;     
      from R1_12_47_1_node_561;     
      to R1_12_47_1_node_562;     
      length 156.295;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_60;     
      phases AN;     
      from R1_12_47_1_node_483;     
      to R1_12_47_1_node_484;     
      length 181.089;     
      configuration line_configuration_27;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_61;     
      phases AN;     
      from R1_12_47_1_node_482;     
      to R1_12_47_1_node_483;     
      length 320.283;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_62;     
      phases AN;     
      from R1_12_47_1_node_483;     
      to R1_12_47_1_node_485;     
      length 128.955;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_63;     
      phases ABCN;     
      from R1_12_47_1_node_463;     
      to R1_12_47_1_node_464;     
      length 161.126;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_64;     
      phases ABCN;     
      from R1_12_47_1_node_560;     
      to R1_12_47_1_node_561;     
      length 138.878;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_65;     
      phases AN;     
      from R1_12_47_1_node_587;     
      to R1_12_47_1_node_589;     
      length 555.977;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_66;     
      phases AN;     
      from R1_12_47_1_node_471;     
      to R1_12_47_1_node_472;     
      length 201.914;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_67;     
      phases AN;     
      from R1_12_47_1_node_528;     
      to R1_12_47_1_node_529;     
      length 375.238;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_68;     
      phases AN;     
      from R1_12_47_1_node_487;     
      to R1_12_47_1_node_488;     
      length 231.929;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_69;     
      phases AN;     
      from R1_12_47_1_node_485;     
      to R1_12_47_1_node_486;     
      length 235.053;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_70;     
      phases ABCN;     
      from R1_12_47_1_node_462;     
      to R1_12_47_1_node_463;     
      length 285.290;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_71;     
      phases AN;     
      from R1_12_47_1_node_488;     
      to R1_12_47_1_node_495;     
      length 190.345;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_72;     
      phases AN;     
      from R1_12_47_1_node_486;     
      to R1_12_47_1_node_489;     
      length 122.279;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_73;     
      phases AN;     
      from R1_12_47_1_node_470;     
      to R1_12_47_1_node_471;     
      length 166.942;     
      configuration line_configuration_29;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_74;     
      phases AN;     
      from R1_12_47_1_node_495;     
      to R1_12_47_1_node_496;     
      length 182.549;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_75;     
      phases AN;     
      from R1_12_47_1_node_489;     
      to R1_12_47_1_node_490;     
      length 84.486;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_76;     
      phases AN;     
      from R1_12_47_1_node_559;     
      to R1_12_47_1_node_569;     
      length 72.125;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_77;     
      phases ABCN;     
      from R1_12_47_1_node_552;     
      to R1_12_47_1_node_559;     
      length 230.890;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_78;     
      phases AN;     
      from R1_12_47_1_node_530;     
      to R1_12_47_1_node_531;     
      length 315.971;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_79;     
      phases AN;     
      from R1_12_47_1_node_529;     
      to R1_12_47_1_node_530;     
      length 339.376;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_80;     
      phases AN;     
      from R1_12_47_1_node_496;     
      to R1_12_47_1_node_497;     
      length 195.988;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_81;     
      phases AN;     
      from R1_12_47_1_node_468;     
      to R1_12_47_1_node_470;     
      length 290.023;     
      configuration line_configuration_29;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_82;     
      phases ABCN;     
      from R1_12_47_1_node_461;     
      to R1_12_47_1_node_462;     
      length 278.707;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_83;     
      phases AN;     
      from R1_12_47_1_node_490;     
      to R1_12_47_1_node_491;     
      length 172.521;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_84;     
      phases AN;     
      from R1_12_47_1_node_497;     
      to R1_12_47_1_node_499;     
      length 194.407;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_85;     
      phases ABCN;     
      from R1_12_47_1_node_551;     
      to R1_12_47_1_node_552;     
      length 150.282;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_86;     
      phases AN;     
      from R1_12_47_1_node_553;     
      to R1_12_47_1_node_554;     
      length 282.991;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_87;     
      phases AN;     
      from R1_12_47_1_node_499;     
      to R1_12_47_1_node_500;     
      length 141.233;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_88;     
      phases AN;     
      from R1_12_47_1_node_491;     
      to R1_12_47_1_node_493;     
      length 176.329;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_89;     
      phases ABCN;     
      from R1_12_47_1_node_460;     
      to R1_12_47_1_node_461;     
      length 136.484;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_90;     
      phases AN;     
      from R1_12_47_1_node_466;     
      to R1_12_47_1_node_467;     
      length 221.865;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_91;     
      phases AN;     
      from R1_12_47_1_node_468;     
      to R1_12_47_1_node_469;     
      length 163.044;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_92;     
      phases AN;     
      from R1_12_47_1_node_466;     
      to R1_12_47_1_node_468;     
      length 331.995;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_93;     
      phases AN;     
      from R1_12_47_1_node_416;     
      to R1_12_47_1_node_417;     
      length 138.123;     
      configuration line_configuration_29;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_94;     
      phases AN;     
      from R1_12_47_1_node_530;     
      to R1_12_47_1_node_532;     
      length 350.226;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_95;     
      phases ABCN;     
      from R1_12_47_1_node_550;     
      to R1_12_47_1_node_551;     
      length 127.665;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_96;     
      phases AN;     
      from R1_12_47_1_node_500;     
      to R1_12_47_1_node_501;     
      length 205.573;     
      configuration line_configuration_27;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_97;     
      phases ABCN;     
      from R1_12_47_1_node_547;     
      to R1_12_47_1_node_550;     
      length 173.700;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_98;     
      phases ABCN;     
      from R1_12_47_1_node_459;     
      to R1_12_47_1_node_460;     
      length 125.122;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_99;     
      phases AN;     
      from R1_12_47_1_node_415;     
      to R1_12_47_1_node_416;     
      length 147.104;     
      configuration line_configuration_29;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_100;     
      phases AN;     
      from R1_12_47_1_node_493;     
      to R1_12_47_1_node_494;     
      length 407.650;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_101;     
      phases AN;     
      from R1_12_47_1_node_532;     
      to R1_12_47_1_node_533;     
      length 279.591;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_102;     
      phases ABCN;     
      from R1_12_47_1_node_458;     
      to R1_12_47_1_node_459;     
      length 185.776;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_103;     
      phases ABCN;     
      from R1_12_47_1_node_546;     
      to R1_12_47_1_node_547;     
      length 97.213;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_104;     
      phases AN;     
      from R1_12_47_1_node_414;     
      to R1_12_47_1_node_415;     
      length 156.347;     
      configuration line_configuration_27;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_105;     
      phases BN;     
      from R1_12_47_1_node_448;     
      to R1_12_47_1_node_449;     
      length 47.898;     
      configuration line_configuration_28;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_106;     
      phases CN;     
      from R1_12_47_1_node_548;     
      to R1_12_47_1_node_549;     
      length 173.648;     
      configuration line_configuration_30;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_107;     
      phases ABCN;     
      from R1_12_47_1_node_540;     
      to R1_12_47_1_node_546;     
      length 263.933;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_108;     
      phases AN;     
      from R1_12_47_1_node_501;     
      to R1_12_47_1_node_502;     
      length 336.300;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_109;     
      phases ABCN;     
      from R1_12_47_1_node_455;     
      to R1_12_47_1_node_456;     
      length 150.725;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_110;     
      phases AN;     
      from R1_12_47_1_node_413;     
      to R1_12_47_1_node_414;     
      length 177.795;     
      configuration line_configuration_29;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_111;     
      phases ABCN;     
      from R1_12_47_1_node_436;     
      to R1_12_47_1_node_458;     
      length 322.047;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_112;     
      phases ABCN;     
      from R1_12_47_1_node_454;     
      to R1_12_47_1_node_455;     
      length 154.000;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_113;     
      phases BN;     
      from R1_12_47_1_node_446;     
      to R1_12_47_1_node_448;     
      length 181.067;     
      configuration line_configuration_28;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_114;     
      phases ABCN;     
      from R1_12_47_1_node_453;     
      to R1_12_47_1_node_454;     
      length 156.112;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_115;     
      phases ABCN;     
      from R1_12_47_1_node_539;     
      to R1_12_47_1_node_540;     
      length 118.915;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_116;     
      phases AN;     
      from R1_12_47_1_node_412;     
      to R1_12_47_1_node_413;     
      length 172.322;     
      configuration line_configuration_29;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_117;     
      phases AN;     
      from R1_12_47_1_node_355;     
      to R1_12_47_1_node_357;     
      length 443.158;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_118;     
      phases ABCN;     
      from R1_12_47_1_node_452;     
      to R1_12_47_1_node_453;     
      length 181.822;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_119;     
      phases ABCN;     
      from R1_12_47_1_node_440;     
      to R1_12_47_1_node_441;     
      length 121.629;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_120;     
      phases ABCN;     
      from R1_12_47_1_node_451;     
      to R1_12_47_1_node_452;     
      length 132.327;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_121;     
      phases BN;     
      from R1_12_47_1_node_445;     
      to R1_12_47_1_node_446;     
      length 120.454;     
      configuration line_configuration_28;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_122;     
      phases ABCN;     
      from R1_12_47_1_node_445;     
      to R1_12_47_1_node_451;     
      length 181.822;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_123;     
      phases ABCN;     
      from R1_12_47_1_node_538;     
      to R1_12_47_1_node_539;     
      length 205.755;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_124;     
      phases AN;     
      from R1_12_47_1_node_411;     
      to R1_12_47_1_node_412;     
      length 156.498;     
      configuration line_configuration_29;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_125;     
      phases ABCN;     
      from R1_12_47_1_node_444;     
      to R1_12_47_1_node_445;     
      length 205.678;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_126;     
      phases ABCN;     
      from R1_12_47_1_node_435;     
      to R1_12_47_1_node_436;     
      length 180.119;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_127;     
      phases AN;     
      from R1_12_47_1_node_410;     
      to R1_12_47_1_node_411;     
      length 219.609;     
      configuration line_configuration_29;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_128;     
      phases ABCN;     
      from R1_12_47_1_node_536;     
      to R1_12_47_1_node_538;     
      length 161.480;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_129;     
      phases AN;     
      from R1_12_47_1_node_354;     
      to R1_12_47_1_node_355;     
      length 108.580;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_130;     
      phases ABCN;     
      from R1_12_47_1_node_441;     
      to R1_12_47_1_node_444;     
      length 117.541;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_131;     
      phases AN;     
      from R1_12_47_1_node_234;     
      to R1_12_47_1_node_326;     
      length 558.806;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_132;     
      phases ABCN;     
      from R1_12_47_1_node_422;     
      to R1_12_47_1_node_434;     
      length 167.256;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_133;     
      phases ABCN;     
      from R1_12_47_1_node_535;     
      to R1_12_47_1_node_536;     
      length 130.221;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_134;     
      phases AN;     
      from R1_12_47_1_node_235;     
      to R1_12_47_1_node_236;     
      length 216.570;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_135;     
      phases CN;     
      from R1_12_47_1_node_442;     
      to R1_12_47_1_node_443;     
      length 37.494;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_136;     
      phases AN;     
      from R1_12_47_1_node_338;     
      to R1_12_47_1_node_339;     
      length 54.511;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_137;     
      phases ABCN;     
      from R1_12_47_1_node_433;     
      to R1_12_47_1_node_437;     
      length 120.413;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_138;     
      phases ABCN;     
      from R1_12_47_1_node_437;     
      to R1_12_47_1_node_439;     
      length 218.022;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_139;     
      phases AN;     
      from R1_12_47_1_node_330;     
      to R1_12_47_1_node_335;     
      length 51.939;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_140;     
      phases ABCN;     
      from R1_12_47_1_node_346;     
      to R1_12_47_1_node_359;     
      length 171.393;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_141;     
      phases ABCN;     
      from R1_12_47_1_node_420;     
      to R1_12_47_1_node_422;     
      length 413.634;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_142;     
      phases ABCN;     
      from R1_12_47_1_node_422;     
      to R1_12_47_1_node_433;     
      length 62.754;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_143;     
      phases ABCN;     
      from R1_12_47_1_node_345;     
      to R1_12_47_1_node_346;     
      length 185.263;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_144;     
      phases ABCN;     
      from R1_12_47_1_node_343;     
      to R1_12_47_1_node_344;     
      length 198.448;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_145;     
      phases ABCN;     
      from R1_12_47_1_node_359;     
      to R1_12_47_1_node_420;     
      length 146.914;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_146;     
      phases ABCN;     
      from R1_12_47_1_node_340;     
      to R1_12_47_1_node_341;     
      length 219.181;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_147;     
      phases ABCN;     
      from R1_12_47_1_node_341;     
      to R1_12_47_1_node_342;     
      length 189.557;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_148;     
      phases ABCN;     
      from R1_12_47_1_node_344;     
      to R1_12_47_1_node_345;     
      length 191.061;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_149;     
      phases ABCN;     
      from R1_12_47_1_node_337;     
      to R1_12_47_1_node_338;     
      length 255.971;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_150;     
      phases ABCN;     
      from R1_12_47_1_node_338;     
      to R1_12_47_1_node_340;     
      length 332.436;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_151;     
      phases ABCN;     
      from R1_12_47_1_node_331;     
      to R1_12_47_1_node_337;     
      length 225.476;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_152;     
      phases ABCN;     
      from R1_12_47_1_node_329;     
      to R1_12_47_1_node_330;     
      length 237.092;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_153;     
      phases ABCN;     
      from R1_12_47_1_node_330;     
      to R1_12_47_1_node_331;     
      length 247.711;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_154;     
      phases ABCN;     
      from R1_12_47_1_node_217;     
      to R1_12_47_1_node_227;     
      length 94.073;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_155;     
      phases ABCN;     
      from R1_12_47_1_node_334;     
      to R1_12_47_1_node_329;     
      length 199.162;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_156;     
      phases ABCN;     
      from R1_12_47_1_node_346;     
      to R1_12_47_1_node_360;     
      length 110.742;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_157;     
      phases ABCN;     
      from R1_12_47_1_node_228;     
      to R1_12_47_1_node_229;     
      length 963.684;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_158;     
      phases ABCN;     
      from R1_12_47_1_node_229;     
      to R1_12_47_1_node_610;     
      length 286.238;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_159;     
      phases ABCN;     
      from R1_12_47_1_node_235;     
      to R1_12_47_1_node_233;     
      length 207.459;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_160;     
      phases ABCN;     
      from R1_12_47_1_node_610;     
      to R1_12_47_1_node_235;     
      length 185.190;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_161;     
      phases CN;     
      from R1_12_47_1_node_437;     
      to R1_12_47_1_node_438;     
      length 147.141;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_162;     
      phases ABCN;     
      from R1_12_47_1_node_233;     
      to R1_12_47_1_node_234;     
      length 468.765;     
      configuration line_configuration_32;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_163;     
      phases ABCN;     
      from R1_12_47_1_node_360;     
      to R1_12_47_1_node_361;     
      length 256.010;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_164;     
      phases CN;     
      from R1_12_47_1_node_423;     
      to R1_12_47_1_node_424;     
      length 202.885;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_165;     
      phases AN;     
      from R1_12_47_1_node_347;     
      to R1_12_47_1_node_348;     
      length 165.968;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_166;     
      phases ABCN;     
      from R1_12_47_1_node_215;     
      to R1_12_47_1_node_216;     
      length 348.295;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_167;     
      phases CN;     
      from R1_12_47_1_node_332;     
      to R1_12_47_1_node_333;     
      length 197.978;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_168;     
      phases ABCN;     
      from R1_12_47_1_node_215;     
      to R1_12_47_1_node_218;     
      length 137.630;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_169;     
      phases CN;     
      from R1_12_47_1_node_427;     
      to R1_12_47_1_node_428;     
      length 343.186;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_170;     
      phases AN;     
      from R1_12_47_1_node_348;     
      to R1_12_47_1_node_349;     
      length 180.696;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_171;     
      phases CN;     
      from R1_12_47_1_node_424;     
      to R1_12_47_1_node_425;     
      length 192.525;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_172;     
      phases CN;     
      from R1_12_47_1_node_425;     
      to R1_12_47_1_node_427;     
      length 277.370;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_173;     
      phases ABCN;     
      from R1_12_47_1_node_362;     
      to R1_12_47_1_node_363;     
      length 184.833;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_174;     
      phases ABCN;     
      from R1_12_47_1_node_204;     
      to R1_12_47_1_node_215;     
      length 261.737;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_175;     
      phases CN;     
      from R1_12_47_1_node_426;     
      to R1_12_47_1_node_429;     
      length 275.486;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_176;     
      phases CN;     
      from R1_12_47_1_node_425;     
      to R1_12_47_1_node_426;     
      length 219.146;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_177;     
      phases AN;     
      from R1_12_47_1_node_374;     
      to R1_12_47_1_node_375;     
      length 206.937;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_178;     
      phases AN;     
      from R1_12_47_1_node_373;     
      to R1_12_47_1_node_374;     
      length 206.198;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_179;     
      phases AN;     
      from R1_12_47_1_node_377;     
      to R1_12_47_1_node_378;     
      length 351.884;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_180;     
      phases AN;     
      from R1_12_47_1_node_376;     
      to R1_12_47_1_node_377;     
      length 266.831;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_181;     
      phases AN;     
      from R1_12_47_1_node_375;     
      to R1_12_47_1_node_376;     
      length 144.557;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_182;     
      phases ABCN;     
      from R1_12_47_1_node_202;     
      to R1_12_47_1_node_203;     
      length 148.948;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_183;     
      phases BN;     
      from R1_12_47_1_node_212;     
      to R1_12_47_1_node_209;     
      length 210.381;     
      configuration line_configuration_33;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_184;     
      phases BN;     
      from R1_12_47_1_node_208;     
      to R1_12_47_1_node_212;     
      length 186.677;     
      configuration line_configuration_33;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_185;     
      phases BN;     
      from R1_12_47_1_node_209;     
      to R1_12_47_1_node_210;     
      length 213.111;     
      configuration line_configuration_33;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_186;     
      phases BN;     
      from R1_12_47_1_node_210;     
      to R1_12_47_1_node_211;     
      length 523.274;     
      configuration line_configuration_33;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_187;     
      phases ABCN;     
      from R1_12_47_1_node_369;     
      to R1_12_47_1_node_368;     
      length 223.111;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_188;     
      phases ABCN;     
      from R1_12_47_1_node_175;     
      to R1_12_47_1_node_202;     
      length 827.015;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_189;     
      phases CN;     
      from R1_12_47_1_node_369;     
      to R1_12_47_1_node_389;     
      length 254.262;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_190;     
      phases ABCN;     
      from R1_12_47_1_node_390;     
      to R1_12_47_1_node_369;     
      length 143.607;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_191;     
      phases AN;     
      from R1_12_47_1_node_376;     
      to R1_12_47_1_node_383;     
      length 296.188;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_192;     
      phases ABCN;     
      from R1_12_47_1_node_391;     
      to R1_12_47_1_node_390;     
      length 88.926;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_193;     
      phases AN;     
      from R1_12_47_1_node_394;     
      to R1_12_47_1_node_395;     
      length 390.978;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_194;     
      phases ABCN;     
      from R1_12_47_1_node_392;     
      to R1_12_47_1_node_391;     
      length 187.428;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_195;     
      phases ABCN;     
      from R1_12_47_1_node_393;     
      to R1_12_47_1_node_392;     
      length 195.484;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_196;     
      phases BN;     
      from R1_12_47_1_node_397;     
      to R1_12_47_1_node_398;     
      length 234.003;     
      configuration line_configuration_34;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_197;     
      phases BN;     
      from R1_12_47_1_node_396;     
      to R1_12_47_1_node_397;     
      length 330.248;     
      configuration line_configuration_34;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_198;     
      phases ABCN;     
      from R1_12_47_1_node_399;     
      to R1_12_47_1_node_393;     
      length 179.966;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_199;     
      phases ABCN;     
      from R1_12_47_1_node_174;     
      to R1_12_47_1_node_175;     
      length 161.413;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_200;     
      phases ABCN;     
      from R1_12_47_1_node_140;     
      to R1_12_47_1_node_174;     
      length 185.396;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_201;     
      phases AN;     
      from R1_12_47_1_node_154;     
      to R1_12_47_1_node_162;     
      length 255.986;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_202;     
      phases ABCN;     
      from R1_12_47_1_node_400;     
      to R1_12_47_1_node_399;     
      length 195.571;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_203;     
      phases CN;     
      from R1_12_47_1_node_179;     
      to R1_12_47_1_node_180;     
      length 101.041;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_204;     
      phases CN;     
      from R1_12_47_1_node_609;     
      to R1_12_47_1_node_181;     
      length 165.001;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_205;     
      phases CN;     
      from R1_12_47_1_node_178;     
      to R1_12_47_1_node_179;     
      length 171.288;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_206;     
      phases CN;     
      from R1_12_47_1_node_179;     
      to R1_12_47_1_node_609;     
      length 192.947;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_207;     
      phases CN;     
      from R1_12_47_1_node_173;     
      to R1_12_47_1_node_176;     
      length 329.867;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_208;     
      phases CN;     
      from R1_12_47_1_node_176;     
      to R1_12_47_1_node_177;     
      length 328.378;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_209;     
      phases CN;     
      from R1_12_47_1_node_171;     
      to R1_12_47_1_node_172;     
      length 165.658;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_210;     
      phases CN;     
      from R1_12_47_1_node_172;     
      to R1_12_47_1_node_173;     
      length 134.472;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_211;     
      phases CN;     
      from R1_12_47_1_node_177;     
      to R1_12_47_1_node_178;     
      length 195.347;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_212;     
      phases CN;     
      from R1_12_47_1_node_169;     
      to R1_12_47_1_node_171;     
      length 355.279;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_213;     
      phases AN;     
      from R1_12_47_1_node_164;     
      to R1_12_47_1_node_165;     
      length 189.456;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_214;     
      phases AN;     
      from R1_12_47_1_node_163;     
      to R1_12_47_1_node_164;     
      length 337.757;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_215;     
      phases CN;     
      from R1_12_47_1_node_167;     
      to R1_12_47_1_node_168;     
      length 341.141;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_216;     
      phases CN;     
      from R1_12_47_1_node_168;     
      to R1_12_47_1_node_169;     
      length 280.309;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_217;     
      phases AN;     
      from R1_12_47_1_node_165;     
      to R1_12_47_1_node_166;     
      length 247.248;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_218;     
      phases ABCN;     
      from R1_12_47_1_node_139;     
      to R1_12_47_1_node_140;     
      length 112.123;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_219;     
      phases ABCN;     
      from R1_12_47_1_node_401;     
      to R1_12_47_1_node_400;     
      length 204.388;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_220;     
      phases AN;     
      from R1_12_47_1_node_151;     
      to R1_12_47_1_node_158;     
      length 170.367;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_221;     
      phases AN;     
      from R1_12_47_1_node_148;     
      to R1_12_47_1_node_151;     
      length 425.394;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_222;     
      phases AN;     
      from R1_12_47_1_node_158;     
      to R1_12_47_1_node_154;     
      length 137.047;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_223;     
      phases AN;     
      from R1_12_47_1_node_154;     
      to R1_12_47_1_node_159;     
      length 193.099;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_224;     
      phases ABCN;     
      from R1_12_47_1_node_133;     
      to R1_12_47_1_node_139;     
      length 283.386;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_225;     
      phases AN;     
      from R1_12_47_1_node_151;     
      to R1_12_47_1_node_152;     
      length 110.270;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_226;     
      phases ABCN;     
      from R1_12_47_1_node_402;     
      to R1_12_47_1_node_401;     
      length 216.340;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_227;     
      phases AN;     
      from R1_12_47_1_node_147;     
      to R1_12_47_1_node_148;     
      length 381.415;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_228;     
      phases AN;     
      from R1_12_47_1_node_154;     
      to R1_12_47_1_node_155;     
      length 222.485;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_229;     
      phases ABCN;     
      from R1_12_47_1_node_403;     
      to R1_12_47_1_node_402;     
      length 97.920;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_230;     
      phases BN;     
      from R1_12_47_1_node_406;     
      to R1_12_47_1_node_407;     
      length 236.951;     
      configuration line_configuration_28;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_231;     
      phases BN;     
      from R1_12_47_1_node_405;     
      to R1_12_47_1_node_406;     
      length 233.985;     
      configuration line_configuration_28;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_232;     
      phases AN;     
      from R1_12_47_1_node_152;     
      to R1_12_47_1_node_153;     
      length 200.751;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_233;     
      phases AN;     
      from R1_12_47_1_node_155;     
      to R1_12_47_1_node_156;     
      length 100.102;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_234;     
      phases ABCN;     
      from R1_12_47_1_node_132;     
      to R1_12_47_1_node_133;     
      length 96.881;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_235;     
      phases ABCN;     
      from R1_12_47_1_node_404;     
      to R1_12_47_1_node_403;     
      length 93.486;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_236;     
      phases ABCN;     
      from R1_12_47_1_node_134;     
      to R1_12_47_1_node_132;     
      length 310.693;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_237;     
      phases AN;     
      from R1_12_47_1_node_141;     
      to R1_12_47_1_node_142;     
      length 247.407;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_238;     
      phases AN;     
      from R1_12_47_1_node_143;     
      to R1_12_47_1_node_144;     
      length 227.590;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_239;     
      phases AN;     
      from R1_12_47_1_node_142;     
      to R1_12_47_1_node_143;     
      length 233.060;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_240;     
      phases AN;     
      from R1_12_47_1_node_144;     
      to R1_12_47_1_node_145;     
      length 227.842;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_241;     
      phases AN;     
      from R1_12_47_1_node_145;     
      to R1_12_47_1_node_146;     
      length 116.870;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_242;     
      phases AN;     
      from R1_12_47_1_node_146;     
      to R1_12_47_1_node_147;     
      length 168.610;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_243;     
      phases AN;     
      from R1_12_47_1_node_156;     
      to R1_12_47_1_node_157;     
      length 191.686;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_244;     
      phases CN;     
      from R1_12_47_1_node_186;     
      to R1_12_47_1_node_187;     
      length 247.733;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_245;     
      phases CN;     
      from R1_12_47_1_node_187;     
      to R1_12_47_1_node_188;     
      length 242.073;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_246;     
      phases CN;     
      from R1_12_47_1_node_182;     
      to R1_12_47_1_node_183;     
      length 266.101;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_247;     
      phases ABCN;     
      from R1_12_47_1_node_76;     
      to R1_12_47_1_node_77;     
      length 197.747;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_248;     
      phases ABCN;     
      from R1_12_47_1_node_131;     
      to R1_12_47_1_node_134;     
      length 325.098;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_249;     
      phases ABCN;     
      from R1_12_47_1_node_75;     
      to R1_12_47_1_node_76;     
      length 242.237;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_250;     
      phases CN;     
      from R1_12_47_1_node_183;     
      to R1_12_47_1_node_184;     
      length 223.747;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_251;     
      phases ABCN;     
      from R1_12_47_1_node_74;     
      to R1_12_47_1_node_75;     
      length 84.720;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_252;     
      phases ABCN;     
      from R1_12_47_1_node_130;     
      to R1_12_47_1_node_131;     
      length 279.785;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_253;     
      phases CN;     
      from R1_12_47_1_node_184;     
      to R1_12_47_1_node_189;     
      length 263.301;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_254;     
      phases ABCN;     
      from R1_12_47_1_node_67;     
      to R1_12_47_1_node_74;     
      length 175.761;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_255;     
      phases ABCN;     
      from R1_12_47_1_node_66;     
      to R1_12_47_1_node_67;     
      length 81.749;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_256;     
      phases ABCN;     
      from R1_12_47_1_node_44;     
      to R1_12_47_1_node_130;     
      length 200.088;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_257;     
      phases CN;     
      from R1_12_47_1_node_189;     
      to R1_12_47_1_node_191;     
      length 278.926;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_258;     
      phases AN;     
      from R1_12_47_1_node_72;     
      to R1_12_47_1_node_73;     
      length 216.480;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_259;     
      phases ABCN;     
      from R1_12_47_1_node_65;     
      to R1_12_47_1_node_66;     
      length 129.324;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_260;     
      phases ABCN;     
      from R1_12_47_1_node_64;     
      to R1_12_47_1_node_65;     
      length 159.185;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_261;     
      phases ABCN;     
      from R1_12_47_1_node_43;     
      to R1_12_47_1_node_44;     
      length 602.269;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_262;     
      phases CN;     
      from R1_12_47_1_node_191;     
      to R1_12_47_1_node_192;     
      length 232.145;     
      configuration line_configuration_24;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_263;     
      phases AN;     
      from R1_12_47_1_node_22;     
      to R1_12_47_1_node_23;     
      length 849.689;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_264;     
      phases ABCN;     
      from R1_12_47_1_node_63;     
      to R1_12_47_1_node_64;     
      length 315.055;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_265;     
      phases BN;     
      from R1_12_47_1_node_41;     
      to R1_12_47_1_node_42;     
      length 308.367;     
      configuration line_configuration_34;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_266;     
      phases CN;     
      from R1_12_47_1_node_192;     
      to R1_12_47_1_node_195;     
      length 291.578;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_267;     
      phases AN;     
      from R1_12_47_1_node_36;     
      to R1_12_47_1_node_37;     
      length 134.590;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_268;     
      phases ABCN;     
      from R1_12_47_1_node_62;     
      to R1_12_47_1_node_63;     
      length 215.488;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_269;     
      phases AN;     
      from R1_12_47_1_node_35;     
      to R1_12_47_1_node_36;     
      length 256.385;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_270;     
      phases BN;     
      from R1_12_47_1_node_40;     
      to R1_12_47_1_node_41;     
      length 251.205;     
      configuration line_configuration_34;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_271;     
      phases AN;     
      from R1_12_47_1_node_34;     
      to R1_12_47_1_node_35;     
      length 221.771;     
      configuration line_configuration_18;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_272;     
      phases BN;     
      from R1_12_47_1_node_38;     
      to R1_12_47_1_node_40;     
      length 147.015;     
      configuration line_configuration_34;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_273;     
      phases ABCN;     
      from R1_12_47_1_node_60;     
      to R1_12_47_1_node_61;     
      length 167.816;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_274;     
      phases ABCN;     
      from R1_12_47_1_node_57;     
      to R1_12_47_1_node_60;     
      length 570.782;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_275;     
      phases ABCN;     
      from R1_12_47_1_node_52;     
      to R1_12_47_1_node_55;     
      length 296.850;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_276;     
      phases ABCN;     
      from R1_12_47_1_node_55;     
      to R1_12_47_1_node_56;     
      length 307.769;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_277;     
      phases ABCN;     
      from R1_12_47_1_node_56;     
      to R1_12_47_1_node_57;     
      length 304.779;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_278;     
      phases ABCN;     
      from R1_12_47_1_node_17;     
      to R1_12_47_1_node_18;     
      length 139.868;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_279;     
      phases ABCN;     
      from R1_12_47_1_node_51;     
      to R1_12_47_1_node_52;     
      length 310.316;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_280;     
      phases ABCN;     
      from R1_12_47_1_node_18;     
      to R1_12_47_1_node_20;     
      length 62.987;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_281;     
      phases ABCN;     
      from R1_12_47_1_node_48;     
      to R1_12_47_1_node_49;     
      length 266.350;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_282;     
      phases ABCN;     
      from R1_12_47_1_node_49;     
      to R1_12_47_1_node_50;     
      length 138.037;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_283;     
      phases ABCN;     
      from R1_12_47_1_node_50;     
      to R1_12_47_1_node_51;     
      length 128.668;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_284;     
      phases ABCN;     
      from R1_12_47_1_node_20;     
      to R1_12_47_1_node_47;     
      length 121.233;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_285;     
      phases ABCN;     
      from R1_12_47_1_node_16;     
      to R1_12_47_1_node_17;     
      length 414.813;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_286;     
      phases ABCN;     
      from R1_12_47_1_node_14;     
      to R1_12_47_1_node_15;     
      length 197.482;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_287;     
      phases ABCN;     
      from R1_12_47_1_node_15;     
      to R1_12_47_1_node_16;     
      length 228.462;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_288;     
      phases ABCN;     
      from R1_12_47_1_node_13;     
      to R1_12_47_1_node_14;     
      length 313.906;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_289;     
      phases ABCN;     
      from R1_12_47_1_node_12;     
      to R1_12_47_1_node_13;     
      length 150.180;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_290;     
      phases ABCN;     
      from R1_12_47_1_node_11;     
      to R1_12_47_1_node_12;     
      length 283.154;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_291;     
      phases ABCN;     
      from R1_12_47_1_node_10;     
      to R1_12_47_1_node_11;     
      length 248.282;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_292;     
      phases ABCN;     
      from R1_12_47_1_node_9;     
      to R1_12_47_1_node_10;     
      length 303.045;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_293;     
      phases ABCN;     
      from R1_12_47_1_node_7;     
      to R1_12_47_1_node_8;     
      length 281.853;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_294;     
      phases ABCN;     
      from R1_12_47_1_node_8;     
      to R1_12_47_1_node_9;     
      length 275.842;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_295;     
      phases ABCN;     
      from R1_12_47_1_node_5;     
      to R1_12_47_1_node_6;     
      length 115.345;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_296;     
      phases ABCN;     
      from R1_12_47_1_node_6;     
      to R1_12_47_1_node_7;     
      length 187.936;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_297;     
      phases ABCN;     
      from R1_12_47_1_node_25;     
      to R1_12_47_1_node_5;     
      length 408.623;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_298;     
      phases ABCN;     
      from R1_12_47_1_node_3;     
      to R1_12_47_1_node_21;     
      length 167.609;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_299;     
      phases ABCN;     
      from R1_12_47_1_node_4;     
      to R1_12_47_1_node_25;     
      length 487.200;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_300;     
      phases ABCN;     
      from R1_12_47_1_node_21;     
      to R1_12_47_1_node_4;     
      length 142.189;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_301;     
      phases ABCN;     
      from R1_12_47_1_node_612;     
      to R1_12_47_1_node_3;     
      length 458.063;     
      configuration line_configuration_22;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_302;     
      phases ABCN;     
      from R1_12_47_1_node_79;     
      to R1_12_47_1_node_80;     
      length 200.628;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_303;     
      phases BN;     
      from R1_12_47_1_node_29;     
      to R1_12_47_1_node_30;     
      length 151.237;     
      configuration line_configuration_28;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_304;     
      phases BN;     
      from R1_12_47_1_node_38;     
      to R1_12_47_1_node_39;     
      length 454.391;     
      configuration line_configuration_28;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_305;     
      phases ABCN;     
      from R1_12_47_1_node_80;     
      to R1_12_47_1_node_81;     
      length 349.315;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_306;     
      phases BN;     
      from R1_12_47_1_node_82;     
      to R1_12_47_1_node_86;     
      length 76.313;     
      configuration line_configuration_28;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_307;     
      phases ABCN;     
      from R1_12_47_1_node_81;     
      to R1_12_47_1_node_82;     
      length 216.990;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_308;     
      phases CN;     
      from R1_12_47_1_node_82;     
      to R1_12_47_1_node_85;     
      length 215.587;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_309;     
      phases ABCN;     
      from R1_12_47_1_node_82;     
      to R1_12_47_1_node_83;     
      length 294.015;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_310;     
      phases ABCN;     
      from R1_12_47_1_node_83;     
      to R1_12_47_1_node_88;     
      length 98.127;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_311;     
      phases CN;     
      from R1_12_47_1_node_91;     
      to R1_12_47_1_node_92;     
      length 239.334;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_312;     
      phases AN;     
      from R1_12_47_1_node_106;     
      to R1_12_47_1_node_107;     
      length 610.845;     
      configuration line_configuration_29;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_313;     
      phases AN;     
      from R1_12_47_1_node_120;     
      to R1_12_47_1_node_121;     
      length 220.022;     
      configuration line_configuration_29;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_314;     
      phases AN;     
      from R1_12_47_1_node_117;     
      to R1_12_47_1_node_120;     
      length 148.723;     
      configuration line_configuration_29;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_315;     
      phases AN;     
      from R1_12_47_1_node_116;     
      to R1_12_47_1_node_117;     
      length 120.410;     
      configuration line_configuration_29;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_316;     
      phases AN;     
      from R1_12_47_1_node_107;     
      to R1_12_47_1_node_116;     
      length 190.799;     
      configuration line_configuration_29;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_317;     
      phases ABCN;     
      from R1_12_47_1_node_88;     
      to R1_12_47_1_node_89;     
      length 286.819;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_318;     
      phases AN;     
      from R1_12_47_1_node_121;     
      to R1_12_47_1_node_122;     
      length 279.527;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_319;     
      phases AN;     
      from R1_12_47_1_node_122;     
      to R1_12_47_1_node_123;     
      length 227.450;     
      configuration line_configuration_23;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_320;     
      phases CN;     
      from R1_12_47_1_node_100;     
      to R1_12_47_1_node_101;     
      length 209.586;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_321;     
      phases CN;     
      from R1_12_47_1_node_101;     
      to R1_12_47_1_node_103;     
      length 169.473;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_322;     
      phases CN;     
      from R1_12_47_1_node_103;     
      to R1_12_47_1_node_104;     
      length 163.713;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_323;     
      phases ABCN;     
      from R1_12_47_1_node_89;     
      to R1_12_47_1_node_90;     
      length 481.609;     
      configuration line_configuration_19;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_324;     
      phases CN;     
      from R1_12_47_1_node_97;     
      to R1_12_47_1_node_98;     
      length 168.033;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_325;     
      phases CN;     
      from R1_12_47_1_node_98;     
      to R1_12_47_1_node_99;     
      length 134.045;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_326;     
      phases CN;     
      from R1_12_47_1_node_99;     
      to R1_12_47_1_node_100;     
      length 181.327;     
      configuration line_configuration_21;     
}       
object overhead_line {     
      groupid Distribution_Line;
      name R1_12_47_1_ol_327;     
      phases ABCN;     
      from R1_12_47_1_node_90;     
      to R1_12_47_1_node_611;     
      length 282.607;     
      configuration line_configuration_19;     
}       
object switch {     
      name R1_12_47_1_switch_1;     
      phases ABCN;     
      from R1_12_47_1_node_217;     
      to R1_12_47_1_node_535;     
      status CLOSED;     
}       
object switch {     
      name R1_12_47_1_switch_2;     
      phases ABCN;     
      from R1_12_47_1_node_342;     
      to R1_12_47_1_node_343;     
      status CLOSED;     
}       
object switch {     
      name R1_12_47_1_switch_3;     
      phases ABCN;     
      from R1_12_47_1_node_227;     
      to R1_12_47_1_node_228;     
      status CLOSED;     
}       
object switch {     
      name R1_12_47_1_switch_4;     
      phases ABCN;     
      from R1_12_47_1_node_216;     
      to R1_12_47_1_node_217;     
      status CLOSED;     
}       
object switch {     
      name R1_12_47_1_switch_5;     
      phases ABCN;     
      from R1_12_47_1_node_234;     
      to R1_12_47_1_node_268;     
      status CLOSED;     
}       
object switch {     
      name R1_12_47_1_switch_6;     
      phases ABCN;     
      from R1_12_47_1_node_77;     
      to R1_12_47_1_node_404;     
      status CLOSED;     
}       
object switch {     
      name R1_12_47_1_switch_7;     
      phases ABCN;     
      from R1_12_47_1_node_17;     
      to R1_12_47_1_node_43;     
      status CLOSED;     
}       
object switch {     
      name R1_12_47_1_switch_8;     
      phases ABCN;     
      from R1_12_47_1_node_18;     
      to R1_12_47_1_node_19;     
      status CLOSED;     
}       
object switch {     
      name R1_12_47_1_switch_9;     
      phases ABCN;     
      from R1_12_47_1_node_613;     
      to R1_12_47_1_node_612;     
      status CLOSED;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_1;     
      phases AS;     
      from R1_12_47_1_node_603;     
      to R1_12_47_1_tn_1;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_2;     
      phases AS;     
      from R1_12_47_1_node_602;     
      to R1_12_47_1_tn_2;     
      configuration transformer_configuration_3084;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_3;     
      phases AS;     
      from R1_12_47_1_node_601;     
      to R1_12_47_1_tn_3;     
      configuration transformer_configuration_3085;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_4;     
      phases AS;     
      from R1_12_47_1_node_600;     
      to R1_12_47_1_tn_4;     
      configuration transformer_configuration_3086;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_5;     
      phases AS;     
      from R1_12_47_1_node_599;     
      to R1_12_47_1_tn_5;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_6;     
      phases AS;     
      from R1_12_47_1_node_598;     
      to R1_12_47_1_tn_6;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_7;     
      phases AS;     
      from R1_12_47_1_node_594;     
      to R1_12_47_1_tn_7;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_8;     
      phases BS;     
      from R1_12_47_1_node_594;     
      to R1_12_47_1_tn_8;     
      configuration transformer_configuration_3100;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_9;     
      phases CS;     
      from R1_12_47_1_node_594;     
      to R1_12_47_1_tn_9;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_10;     
      phases AS;     
      from R1_12_47_1_node_593;     
      to R1_12_47_1_tn_10;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_11;     
      phases BS;     
      from R1_12_47_1_node_593;     
      to R1_12_47_1_tn_11;     
      configuration transformer_configuration_3101;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_12;     
      phases CS;     
      from R1_12_47_1_node_593;     
      to R1_12_47_1_tn_12;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_13;     
      phases AS;     
      from R1_12_47_1_node_604;     
      to R1_12_47_1_tn_13;     
      configuration transformer_configuration_3085;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_14;     
      phases AS;     
      from R1_12_47_1_node_510;     
      to R1_12_47_1_tn_14;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_15;     
      phases AS;     
      from R1_12_47_1_node_608;     
      to R1_12_47_1_tn_15;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_16;     
      phases AS;     
      from R1_12_47_1_node_507;     
      to R1_12_47_1_tn_16;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_17;     
      phases AS;     
      from R1_12_47_1_node_592;     
      to R1_12_47_1_tn_17;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_18;     
      phases BS;     
      from R1_12_47_1_node_592;     
      to R1_12_47_1_tn_18;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_19;     
      phases CS;     
      from R1_12_47_1_node_592;     
      to R1_12_47_1_tn_19;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_20;     
      phases AS;     
      from R1_12_47_1_node_506;     
      to R1_12_47_1_tn_20;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_21;     
      phases AS;     
      from R1_12_47_1_node_605;     
      to R1_12_47_1_tn_21;     
      configuration transformer_configuration_3084;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_22;     
      phases AS;     
      from R1_12_47_1_node_505;     
      to R1_12_47_1_tn_22;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_23;     
      phases AS;     
      from R1_12_47_1_node_591;     
      to R1_12_47_1_tn_23;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_24;     
      phases BS;     
      from R1_12_47_1_node_591;     
      to R1_12_47_1_tn_24;     
      configuration transformer_configuration_3103;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_25;     
      phases CS;     
      from R1_12_47_1_node_591;     
      to R1_12_47_1_tn_25;     
      configuration transformer_configuration_3117;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_26;     
      phases AS;     
      from R1_12_47_1_node_509;     
      to R1_12_47_1_tn_26;     
      configuration transformer_configuration_3084;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_27;     
      phases AS;     
      from R1_12_47_1_node_607;     
      to R1_12_47_1_tn_27;     
      configuration transformer_configuration_3085;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_28;     
      phases AS;     
      from R1_12_47_1_node_504;     
      to R1_12_47_1_tn_28;     
      configuration transformer_configuration_3085;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_29;     
      phases AS;     
      from R1_12_47_1_node_606;     
      to R1_12_47_1_tn_29;     
      configuration transformer_configuration_3085;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_30;     
      phases AS;     
      from R1_12_47_1_node_590;     
      to R1_12_47_1_tn_30;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_31;     
      phases BS;     
      from R1_12_47_1_node_590;     
      to R1_12_47_1_tn_31;     
      configuration transformer_configuration_3104;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_32;     
      phases CS;     
      from R1_12_47_1_node_590;     
      to R1_12_47_1_tn_32;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_33;     
      phases AS;     
      from R1_12_47_1_node_511;     
      to R1_12_47_1_tn_33;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_34;     
      phases AS;     
      from R1_12_47_1_node_478;     
      to R1_12_47_1_tn_34;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_35;     
      phases AS;     
      from R1_12_47_1_node_525;     
      to R1_12_47_1_tn_35;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_36;     
      phases AS;     
      from R1_12_47_1_node_513;     
      to R1_12_47_1_tn_36;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_37;     
      phases AS;     
      from R1_12_47_1_node_481;     
      to R1_12_47_1_tn_37;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_38;     
      phases AS;     
      from R1_12_47_1_node_588;     
      to R1_12_47_1_tn_38;     
      configuration transformer_configuration_3092;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_39;     
      phases AS;     
      from R1_12_47_1_node_521;     
      to R1_12_47_1_tn_39;     
      configuration transformer_configuration_3093;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_40;     
      phases AS;     
      from R1_12_47_1_node_516;     
      to R1_12_47_1_tn_40;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_41;     
      phases AS;     
      from R1_12_47_1_node_514;     
      to R1_12_47_1_tn_41;     
      configuration transformer_configuration_3094;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_42;     
      phases AS;     
      from R1_12_47_1_node_526;     
      to R1_12_47_1_tn_42;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_43;     
      phases AS;     
      from R1_12_47_1_node_520;     
      to R1_12_47_1_tn_43;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_44;     
      phases AS;     
      from R1_12_47_1_node_517;     
      to R1_12_47_1_tn_44;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_45;     
      phases AS;     
      from R1_12_47_1_node_523;     
      to R1_12_47_1_tn_45;     
      configuration transformer_configuration_3095;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_46;     
      phases AS;     
      from R1_12_47_1_node_522;     
      to R1_12_47_1_tn_46;     
      configuration transformer_configuration_3096;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_47;     
      phases AS;     
      from R1_12_47_1_node_580;     
      to R1_12_47_1_tn_47;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_48;     
      phases AS;     
      from R1_12_47_1_node_582;     
      to R1_12_47_1_tn_48;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_49;     
      phases AS;     
      from R1_12_47_1_node_583;     
      to R1_12_47_1_tn_49;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_50;     
      phases AS;     
      from R1_12_47_1_node_527;     
      to R1_12_47_1_tn_50;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_51;     
      phases AS;     
      from R1_12_47_1_node_465;     
      to R1_12_47_1_tn_51;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_52;     
      phases BS;     
      from R1_12_47_1_node_465;     
      to R1_12_47_1_tn_52;     
      configuration transformer_configuration_3105;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_53;     
      phases CS;     
      from R1_12_47_1_node_465;     
      to R1_12_47_1_tn_53;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_54;     
      phases AS;     
      from R1_12_47_1_node_578;     
      to R1_12_47_1_tn_54;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_55;     
      phases AS;     
      from R1_12_47_1_node_579;     
      to R1_12_47_1_tn_55;     
      configuration transformer_configuration_3094;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_56;     
      phases AS;     
      from R1_12_47_1_node_585;     
      to R1_12_47_1_tn_56;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_57;     
      phases AS;     
      from R1_12_47_1_node_584;     
      to R1_12_47_1_tn_57;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_58;     
      phases AS;     
      from R1_12_47_1_node_482;     
      to R1_12_47_1_tn_58;     
      configuration transformer_configuration_3095;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_59;     
      phases AS;     
      from R1_12_47_1_node_479;     
      to R1_12_47_1_tn_59;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_60;     
      phases AS;     
      from R1_12_47_1_node_528;     
      to R1_12_47_1_tn_60;     
      configuration transformer_configuration_3097;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_61;     
      phases AS;     
      from R1_12_47_1_node_518;     
      to R1_12_47_1_tn_61;     
      configuration transformer_configuration_3097;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_62;     
      phases AS;     
      from R1_12_47_1_node_473;     
      to R1_12_47_1_tn_62;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_63;     
      phases AS;     
      from R1_12_47_1_node_562;     
      to R1_12_47_1_tn_63;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_64;     
      phases BS;     
      from R1_12_47_1_node_562;     
      to R1_12_47_1_tn_64;     
      configuration transformer_configuration_3106;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_65;     
      phases CS;     
      from R1_12_47_1_node_562;     
      to R1_12_47_1_tn_65;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_66;     
      phases AS;     
      from R1_12_47_1_node_581;     
      to R1_12_47_1_tn_66;     
      configuration transformer_configuration_3094;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_67;     
      phases AS;     
      from R1_12_47_1_node_484;     
      to R1_12_47_1_tn_67;     
      configuration transformer_configuration_3093;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_68;     
      phases AS;     
      from R1_12_47_1_node_483;     
      to R1_12_47_1_tn_68;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_69;     
      phases BS;     
      from R1_12_47_1_node_575;     
      to R1_12_47_1_tn_69;     
      configuration transformer_configuration_3103;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_70;     
      phases CS;     
      from R1_12_47_1_node_567;     
      to R1_12_47_1_tn_70;     
      configuration transformer_configuration_3118;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_71;     
      phases AS;     
      from R1_12_47_1_node_487;     
      to R1_12_47_1_tn_71;     
      configuration transformer_configuration_3094;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_72;     
      phases CS;     
      from R1_12_47_1_node_568;     
      to R1_12_47_1_tn_72;     
      configuration transformer_configuration_3119;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_73;     
      phases AS;     
      from R1_12_47_1_node_464;     
      to R1_12_47_1_tn_73;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_74;     
      phases BS;     
      from R1_12_47_1_node_464;     
      to R1_12_47_1_tn_74;     
      configuration transformer_configuration_3103;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_75;     
      phases CS;     
      from R1_12_47_1_node_464;     
      to R1_12_47_1_tn_75;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_76;     
      phases AS;     
      from R1_12_47_1_node_561;     
      to R1_12_47_1_tn_76;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_77;     
      phases BS;     
      from R1_12_47_1_node_561;     
      to R1_12_47_1_tn_77;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_78;     
      phases CS;     
      from R1_12_47_1_node_561;     
      to R1_12_47_1_tn_78;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_79;     
      phases AS;     
      from R1_12_47_1_node_519;     
      to R1_12_47_1_tn_79;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_80;     
      phases AS;     
      from R1_12_47_1_node_589;     
      to R1_12_47_1_tn_80;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_81;     
      phases AS;     
      from R1_12_47_1_node_472;     
      to R1_12_47_1_tn_81;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_82;     
      phases AS;     
      from R1_12_47_1_node_529;     
      to R1_12_47_1_tn_82;     
      configuration transformer_configuration_3095;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_83;     
      phases AS;     
      from R1_12_47_1_node_488;     
      to R1_12_47_1_tn_83;     
      configuration transformer_configuration_3093;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_84;     
      phases AS;     
      from R1_12_47_1_node_486;     
      to R1_12_47_1_tn_84;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_85;     
      phases AS;     
      from R1_12_47_1_node_566;     
      to R1_12_47_1_tn_85;     
      configuration transformer_configuration_3092;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_86;     
      phases AS;     
      from R1_12_47_1_node_463;     
      to R1_12_47_1_tn_86;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_87;     
      phases BS;     
      from R1_12_47_1_node_463;     
      to R1_12_47_1_tn_87;     
      configuration transformer_configuration_3107;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_88;     
      phases CS;     
      from R1_12_47_1_node_463;     
      to R1_12_47_1_tn_88;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_89;     
      phases AS;     
      from R1_12_47_1_node_495;     
      to R1_12_47_1_tn_89;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_90;     
      phases AS;     
      from R1_12_47_1_node_489;     
      to R1_12_47_1_tn_90;     
      configuration transformer_configuration_3093;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_91;     
      phases AS;     
      from R1_12_47_1_node_471;     
      to R1_12_47_1_tn_91;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_92;     
      phases AS;     
      from R1_12_47_1_node_570;     
      to R1_12_47_1_tn_92;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_93;     
      phases AS;     
      from R1_12_47_1_node_498;     
      to R1_12_47_1_tn_93;     
      configuration transformer_configuration_3094;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_94;     
      phases AS;     
      from R1_12_47_1_node_490;     
      to R1_12_47_1_tn_94;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_95;     
      phases AS;     
      from R1_12_47_1_node_571;     
      to R1_12_47_1_tn_95;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_96;     
      phases AS;     
      from R1_12_47_1_node_492;     
      to R1_12_47_1_tn_96;     
      configuration transformer_configuration_3098;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_97;     
      phases AS;     
      from R1_12_47_1_node_531;     
      to R1_12_47_1_tn_97;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_98;     
      phases AS;     
      from R1_12_47_1_node_497;     
      to R1_12_47_1_tn_98;     
      configuration transformer_configuration_3094;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_99;     
      phases AS;     
      from R1_12_47_1_node_470;     
      to R1_12_47_1_tn_99;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_100;     
      phases CS;     
      from R1_12_47_1_node_563;     
      to R1_12_47_1_tn_100;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_101;     
      phases AS;     
      from R1_12_47_1_node_418;     
      to R1_12_47_1_tn_101;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_102;     
      phases AS;     
      from R1_12_47_1_node_462;     
      to R1_12_47_1_tn_102;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_103;     
      phases BS;     
      from R1_12_47_1_node_462;     
      to R1_12_47_1_tn_103;     
      configuration transformer_configuration_3108;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_104;     
      phases CS;     
      from R1_12_47_1_node_462;     
      to R1_12_47_1_tn_104;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_105;     
      phases AS;     
      from R1_12_47_1_node_572;     
      to R1_12_47_1_tn_105;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_106;     
      phases CS;     
      from R1_12_47_1_node_564;     
      to R1_12_47_1_tn_106;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_107;     
      phases CS;     
      from R1_12_47_1_node_565;     
      to R1_12_47_1_tn_107;     
      configuration transformer_configuration_3121;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_108;     
      phases AS;     
      from R1_12_47_1_node_573;     
      to R1_12_47_1_tn_108;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_109;     
      phases AS;     
      from R1_12_47_1_node_491;     
      to R1_12_47_1_tn_109;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_110;     
      phases AS;     
      from R1_12_47_1_node_499;     
      to R1_12_47_1_tn_110;     
      configuration transformer_configuration_3095;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_111;     
      phases AS;     
      from R1_12_47_1_node_554;     
      to R1_12_47_1_tn_111;     
      configuration transformer_configuration_3095;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_112;     
      phases AS;     
      from R1_12_47_1_node_500;     
      to R1_12_47_1_tn_112;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_113;     
      phases AS;     
      from R1_12_47_1_node_553;     
      to R1_12_47_1_tn_113;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_114;     
      phases AS;     
      from R1_12_47_1_node_493;     
      to R1_12_47_1_tn_114;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_115;     
      phases AS;     
      from R1_12_47_1_node_467;     
      to R1_12_47_1_tn_115;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_116;     
      phases CS;     
      from R1_12_47_1_node_322;     
      to R1_12_47_1_tn_116;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_117;     
      phases AS;     
      from R1_12_47_1_node_469;     
      to R1_12_47_1_tn_117;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_118;     
      phases AS;     
      from R1_12_47_1_node_417;     
      to R1_12_47_1_tn_118;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_119;     
      phases AS;     
      from R1_12_47_1_node_501;     
      to R1_12_47_1_tn_119;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_120;     
      phases AS;     
      from R1_12_47_1_node_550;     
      to R1_12_47_1_tn_120;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_121;     
      phases BS;     
      from R1_12_47_1_node_550;     
      to R1_12_47_1_tn_121;     
      configuration transformer_configuration_3106;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_122;     
      phases CS;     
      from R1_12_47_1_node_550;     
      to R1_12_47_1_tn_122;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_123;     
      phases AS;     
      from R1_12_47_1_node_460;     
      to R1_12_47_1_tn_123;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_124;     
      phases BS;     
      from R1_12_47_1_node_460;     
      to R1_12_47_1_tn_124;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_125;     
      phases CS;     
      from R1_12_47_1_node_460;     
      to R1_12_47_1_tn_125;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_126;     
      phases AS;     
      from R1_12_47_1_node_416;     
      to R1_12_47_1_tn_126;     
      configuration transformer_configuration_3094;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_127;     
      phases AS;     
      from R1_12_47_1_node_494;     
      to R1_12_47_1_tn_127;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_128;     
      phases AS;     
      from R1_12_47_1_node_533;     
      to R1_12_47_1_tn_128;     
      configuration transformer_configuration_3084;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_129;     
      phases CS;     
      from R1_12_47_1_node_555;     
      to R1_12_47_1_tn_129;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_130;     
      phases AS;     
      from R1_12_47_1_node_457;     
      to R1_12_47_1_tn_130;     
      configuration transformer_configuration_3094;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_131;     
      phases BS;     
      from R1_12_47_1_node_457;     
      to R1_12_47_1_tn_131;     
      configuration transformer_configuration_3108;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_132;     
      phases CS;     
      from R1_12_47_1_node_457;     
      to R1_12_47_1_tn_132;     
      configuration transformer_configuration_3122;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_133;     
      phases AS;     
      from R1_12_47_1_node_534;     
      to R1_12_47_1_tn_133;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_134;     
      phases AS;     
      from R1_12_47_1_node_459;     
      to R1_12_47_1_tn_134;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_135;     
      phases BS;     
      from R1_12_47_1_node_459;     
      to R1_12_47_1_tn_135;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_136;     
      phases CS;     
      from R1_12_47_1_node_459;     
      to R1_12_47_1_tn_136;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_137;     
      phases AS;     
      from R1_12_47_1_node_558;     
      to R1_12_47_1_tn_137;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_138;     
      phases AS;     
      from R1_12_47_1_node_415;     
      to R1_12_47_1_tn_138;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_139;     
      phases BS;     
      from R1_12_47_1_node_310;     
      to R1_12_47_1_tn_139;     
      configuration transformer_configuration_3109;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_140;     
      phases BS;     
      from R1_12_47_1_node_311;     
      to R1_12_47_1_tn_140;     
      configuration transformer_configuration_3109;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_141;     
      phases CS;     
      from R1_12_47_1_node_548;     
      to R1_12_47_1_tn_141;     
      configuration transformer_configuration_3123;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_142;     
      phases CS;     
      from R1_12_47_1_node_549;     
      to R1_12_47_1_tn_142;     
      configuration transformer_configuration_3121;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_143;     
      phases AS;     
      from R1_12_47_1_node_502;     
      to R1_12_47_1_tn_143;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_144;     
      phases AS;     
      from R1_12_47_1_node_328;     
      to R1_12_47_1_tn_144;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_145;     
      phases AS;     
      from R1_12_47_1_node_414;     
      to R1_12_47_1_tn_145;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_146;     
      phases AS;     
      from R1_12_47_1_node_458;     
      to R1_12_47_1_tn_146;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_147;     
      phases BS;     
      from R1_12_47_1_node_458;     
      to R1_12_47_1_tn_147;     
      configuration transformer_configuration_3101;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_148;     
      phases CS;     
      from R1_12_47_1_node_458;     
      to R1_12_47_1_tn_148;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_149;     
      phases CS;     
      from R1_12_47_1_node_320;     
      to R1_12_47_1_tn_149;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_150;     
      phases BS;     
      from R1_12_47_1_node_450;     
      to R1_12_47_1_tn_150;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_151;     
      phases BS;     
      from R1_12_47_1_node_556;     
      to R1_12_47_1_tn_151;     
      configuration transformer_configuration_3106;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_152;     
      phases AS;     
      from R1_12_47_1_node_455;     
      to R1_12_47_1_tn_152;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_153;     
      phases BS;     
      from R1_12_47_1_node_455;     
      to R1_12_47_1_tn_153;     
      configuration transformer_configuration_3110;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_154;     
      phases CS;     
      from R1_12_47_1_node_455;     
      to R1_12_47_1_tn_154;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_155;     
      phases BS;     
      from R1_12_47_1_node_448;     
      to R1_12_47_1_tn_155;     
      configuration transformer_configuration_3106;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_156;     
      phases BS;     
      from R1_12_47_1_node_557;     
      to R1_12_47_1_tn_156;     
      configuration transformer_configuration_3106;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_157;     
      phases BS;     
      from R1_12_47_1_node_309;     
      to R1_12_47_1_tn_157;     
      configuration transformer_configuration_3110;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_158;     
      phases AS;     
      from R1_12_47_1_node_454;     
      to R1_12_47_1_tn_158;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_159;     
      phases BS;     
      from R1_12_47_1_node_454;     
      to R1_12_47_1_tn_159;     
      configuration transformer_configuration_3106;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_160;     
      phases CS;     
      from R1_12_47_1_node_454;     
      to R1_12_47_1_tn_160;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_161;     
      phases AS;     
      from R1_12_47_1_node_413;     
      to R1_12_47_1_tn_161;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_162;     
      phases AS;     
      from R1_12_47_1_node_357;     
      to R1_12_47_1_tn_162;     
      configuration transformer_configuration_3093;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_163;     
      phases AS;     
      from R1_12_47_1_node_453;     
      to R1_12_47_1_tn_163;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_164;     
      phases BS;     
      from R1_12_47_1_node_453;     
      to R1_12_47_1_tn_164;     
      configuration transformer_configuration_3103;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_165;     
      phases CS;     
      from R1_12_47_1_node_453;     
      to R1_12_47_1_tn_165;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_166;     
      phases CS;     
      from R1_12_47_1_node_319;     
      to R1_12_47_1_tn_166;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_167;     
      phases AS;     
      from R1_12_47_1_node_452;     
      to R1_12_47_1_tn_167;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_168;     
      phases BS;     
      from R1_12_47_1_node_452;     
      to R1_12_47_1_tn_168;     
      configuration transformer_configuration_3103;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_169;     
      phases CS;     
      from R1_12_47_1_node_452;     
      to R1_12_47_1_tn_169;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_170;     
      phases BS;     
      from R1_12_47_1_node_447;     
      to R1_12_47_1_tn_170;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_171;     
      phases AS;     
      from R1_12_47_1_node_451;     
      to R1_12_47_1_tn_171;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_172;     
      phases BS;     
      from R1_12_47_1_node_451;     
      to R1_12_47_1_tn_172;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_173;     
      phases CS;     
      from R1_12_47_1_node_451;     
      to R1_12_47_1_tn_173;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_174;     
      phases AS;     
      from R1_12_47_1_node_327;     
      to R1_12_47_1_tn_174;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_175;     
      phases AS;     
      from R1_12_47_1_node_539;     
      to R1_12_47_1_tn_175;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_176;     
      phases BS;     
      from R1_12_47_1_node_539;     
      to R1_12_47_1_tn_176;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_177;     
      phases CS;     
      from R1_12_47_1_node_539;     
      to R1_12_47_1_tn_177;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_178;     
      phases AS;     
      from R1_12_47_1_node_412;     
      to R1_12_47_1_tn_178;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_179;     
      phases BS;     
      from R1_12_47_1_node_541;     
      to R1_12_47_1_tn_179;     
      configuration transformer_configuration_3109;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_180;     
      phases BS;     
      from R1_12_47_1_node_542;     
      to R1_12_47_1_tn_180;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_181;     
      phases AS;     
      from R1_12_47_1_node_545;     
      to R1_12_47_1_tn_181;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_182;     
      phases AS;     
      from R1_12_47_1_node_436;     
      to R1_12_47_1_tn_182;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_183;     
      phases BS;     
      from R1_12_47_1_node_436;     
      to R1_12_47_1_tn_183;     
      configuration transformer_configuration_3108;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_184;     
      phases CS;     
      from R1_12_47_1_node_436;     
      to R1_12_47_1_tn_184;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_185;     
      phases BS;     
      from R1_12_47_1_node_308;     
      to R1_12_47_1_tn_185;     
      configuration transformer_configuration_3107;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_186;     
      phases BS;     
      from R1_12_47_1_node_294;     
      to R1_12_47_1_tn_186;     
      configuration transformer_configuration_3103;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_187;     
      phases AS;     
      from R1_12_47_1_node_435;     
      to R1_12_47_1_tn_187;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_188;     
      phases BS;     
      from R1_12_47_1_node_435;     
      to R1_12_47_1_tn_188;     
      configuration transformer_configuration_3105;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_189;     
      phases CS;     
      from R1_12_47_1_node_435;     
      to R1_12_47_1_tn_189;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_190;     
      phases AS;     
      from R1_12_47_1_node_356;     
      to R1_12_47_1_tn_190;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_191;     
      phases AS;     
      from R1_12_47_1_node_538;     
      to R1_12_47_1_tn_191;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_192;     
      phases BS;     
      from R1_12_47_1_node_538;     
      to R1_12_47_1_tn_192;     
      configuration transformer_configuration_3101;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_193;     
      phases CS;     
      from R1_12_47_1_node_538;     
      to R1_12_47_1_tn_193;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_194;     
      phases AS;     
      from R1_12_47_1_node_355;     
      to R1_12_47_1_tn_194;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_195;     
      phases AS;     
      from R1_12_47_1_node_232;     
      to R1_12_47_1_tn_195;     
      configuration transformer_configuration_3092;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_196;     
      phases AS;     
      from R1_12_47_1_node_293;     
      to R1_12_47_1_tn_196;     
      configuration transformer_configuration_3095;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_197;     
      phases BS;     
      from R1_12_47_1_node_293;     
      to R1_12_47_1_tn_197;     
      configuration transformer_configuration_3109;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_198;     
      phases CS;     
      from R1_12_47_1_node_293;     
      to R1_12_47_1_tn_198;     
      configuration transformer_configuration_3124;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_199;     
      phases AS;     
      from R1_12_47_1_node_544;     
      to R1_12_47_1_tn_199;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_200;     
      phases AS;     
      from R1_12_47_1_node_444;     
      to R1_12_47_1_tn_200;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_201;     
      phases BS;     
      from R1_12_47_1_node_444;     
      to R1_12_47_1_tn_201;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_202;     
      phases CS;     
      from R1_12_47_1_node_444;     
      to R1_12_47_1_tn_202;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_203;     
      phases AS;     
      from R1_12_47_1_node_354;     
      to R1_12_47_1_tn_203;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_204;     
      phases AS;     
      from R1_12_47_1_node_326;     
      to R1_12_47_1_tn_204;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_205;     
      phases AS;     
      from R1_12_47_1_node_239;     
      to R1_12_47_1_tn_205;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_206;     
      phases AS;     
      from R1_12_47_1_node_336;     
      to R1_12_47_1_tn_206;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_207;     
      phases CS;     
      from R1_12_47_1_node_318;     
      to R1_12_47_1_tn_207;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_208;     
      phases CS;     
      from R1_12_47_1_node_537;     
      to R1_12_47_1_tn_208;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_209;     
      phases CS;     
      from R1_12_47_1_node_317;     
      to R1_12_47_1_tn_209;     
      configuration transformer_configuration_3117;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_210;     
      phases AS;     
      from R1_12_47_1_node_238;     
      to R1_12_47_1_tn_210;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_211;     
      phases AS;     
      from R1_12_47_1_node_236;     
      to R1_12_47_1_tn_211;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_212;     
      phases BS;     
      from R1_12_47_1_node_292;     
      to R1_12_47_1_tn_212;     
      configuration transformer_configuration_3106;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_213;     
      phases CS;     
      from R1_12_47_1_node_442;     
      to R1_12_47_1_tn_213;     
      configuration transformer_configuration_3121;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_214;     
      phases AS;     
      from R1_12_47_1_node_421;     
      to R1_12_47_1_tn_214;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_215;     
      phases CS;     
      from R1_12_47_1_node_443;     
      to R1_12_47_1_tn_215;     
      configuration transformer_configuration_3125;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_216;     
      phases AS;     
      from R1_12_47_1_node_339;     
      to R1_12_47_1_tn_216;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_217;     
      phases AS;     
      from R1_12_47_1_node_437;     
      to R1_12_47_1_tn_217;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_218;     
      phases BS;     
      from R1_12_47_1_node_437;     
      to R1_12_47_1_tn_218;     
      configuration transformer_configuration_3110;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_219;     
      phases CS;     
      from R1_12_47_1_node_437;     
      to R1_12_47_1_tn_219;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_220;     
      phases AS;     
      from R1_12_47_1_node_439;     
      to R1_12_47_1_tn_220;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_221;     
      phases BS;     
      from R1_12_47_1_node_439;     
      to R1_12_47_1_tn_221;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_222;     
      phases CS;     
      from R1_12_47_1_node_439;     
      to R1_12_47_1_tn_222;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_223;     
      phases AS;     
      from R1_12_47_1_node_344;     
      to R1_12_47_1_tn_223;     
      configuration transformer_configuration_3097;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_224;     
      phases BS;     
      from R1_12_47_1_node_344;     
      to R1_12_47_1_tn_224;     
      configuration transformer_configuration_3111;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_225;     
      phases CS;     
      from R1_12_47_1_node_344;     
      to R1_12_47_1_tn_225;     
      configuration transformer_configuration_3126;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_226;     
      phases AS;     
      from R1_12_47_1_node_341;     
      to R1_12_47_1_tn_226;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_227;     
      phases BS;     
      from R1_12_47_1_node_341;     
      to R1_12_47_1_tn_227;     
      configuration transformer_configuration_3101;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_228;     
      phases CS;     
      from R1_12_47_1_node_341;     
      to R1_12_47_1_tn_228;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_229;     
      phases AS;     
      from R1_12_47_1_node_342;     
      to R1_12_47_1_tn_229;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_230;     
      phases BS;     
      from R1_12_47_1_node_342;     
      to R1_12_47_1_tn_230;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_231;     
      phases CS;     
      from R1_12_47_1_node_342;     
      to R1_12_47_1_tn_231;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_232;     
      phases AS;     
      from R1_12_47_1_node_340;     
      to R1_12_47_1_tn_232;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_233;     
      phases BS;     
      from R1_12_47_1_node_340;     
      to R1_12_47_1_tn_233;     
      configuration transformer_configuration_3106;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_234;     
      phases CS;     
      from R1_12_47_1_node_340;     
      to R1_12_47_1_tn_234;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_235;     
      phases AS;     
      from R1_12_47_1_node_337;     
      to R1_12_47_1_tn_235;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_236;     
      phases BS;     
      from R1_12_47_1_node_337;     
      to R1_12_47_1_tn_236;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_237;     
      phases CS;     
      from R1_12_47_1_node_337;     
      to R1_12_47_1_tn_237;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_238;     
      phases AS;     
      from R1_12_47_1_node_330;     
      to R1_12_47_1_tn_238;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_239;     
      phases BS;     
      from R1_12_47_1_node_330;     
      to R1_12_47_1_tn_239;     
      configuration transformer_configuration_3106;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_240;     
      phases CS;     
      from R1_12_47_1_node_330;     
      to R1_12_47_1_tn_240;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_241;     
      phases AS;     
      from R1_12_47_1_node_329;     
      to R1_12_47_1_tn_241;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_242;     
      phases BS;     
      from R1_12_47_1_node_329;     
      to R1_12_47_1_tn_242;     
      configuration transformer_configuration_3101;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_243;     
      phases CS;     
      from R1_12_47_1_node_329;     
      to R1_12_47_1_tn_243;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_244;     
      phases AS;     
      from R1_12_47_1_node_334;     
      to R1_12_47_1_tn_244;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_245;     
      phases BS;     
      from R1_12_47_1_node_334;     
      to R1_12_47_1_tn_245;     
      configuration transformer_configuration_3101;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_246;     
      phases CS;     
      from R1_12_47_1_node_334;     
      to R1_12_47_1_tn_246;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_247;     
      phases AS;     
      from R1_12_47_1_node_228;     
      to R1_12_47_1_tn_247;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_248;     
      phases BS;     
      from R1_12_47_1_node_228;     
      to R1_12_47_1_tn_248;     
      configuration transformer_configuration_3101;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_249;     
      phases CS;     
      from R1_12_47_1_node_228;     
      to R1_12_47_1_tn_249;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_250;     
      phases BS;     
      from R1_12_47_1_node_307;     
      to R1_12_47_1_tn_250;     
      configuration transformer_configuration_3105;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_251;     
      phases BS;     
      from R1_12_47_1_node_288;     
      to R1_12_47_1_tn_251;     
      configuration transformer_configuration_3110;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_252;     
      phases BS;     
      from R1_12_47_1_node_291;     
      to R1_12_47_1_tn_252;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_253;     
      phases BS;     
      from R1_12_47_1_node_432;     
      to R1_12_47_1_tn_253;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_254;     
      phases BS;     
      from R1_12_47_1_node_287;     
      to R1_12_47_1_tn_254;     
      configuration transformer_configuration_3110;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_255;     
      phases AS;     
      from R1_12_47_1_node_610;     
      to R1_12_47_1_tn_255;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_256;     
      phases BS;     
      from R1_12_47_1_node_610;     
      to R1_12_47_1_tn_256;     
      configuration transformer_configuration_3112;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_257;     
      phases CS;     
      from R1_12_47_1_node_610;     
      to R1_12_47_1_tn_257;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_258;     
      phases AS;     
      from R1_12_47_1_node_233;     
      to R1_12_47_1_tn_258;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_259;     
      phases BS;     
      from R1_12_47_1_node_233;     
      to R1_12_47_1_tn_259;     
      configuration transformer_configuration_3109;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_260;     
      phases CS;     
      from R1_12_47_1_node_233;     
      to R1_12_47_1_tn_260;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_261;     
      phases CS;     
      from R1_12_47_1_node_438;     
      to R1_12_47_1_tn_261;     
      configuration transformer_configuration_3119;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_262;     
      phases BS;     
      from R1_12_47_1_node_314;     
      to R1_12_47_1_tn_262;     
      configuration transformer_configuration_3103;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_263;     
      phases BS;     
      from R1_12_47_1_node_312;     
      to R1_12_47_1_tn_263;     
      configuration transformer_configuration_3101;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_264;     
      phases CS;     
      from R1_12_47_1_node_423;     
      to R1_12_47_1_tn_264;     
      configuration transformer_configuration_3126;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_265;     
      phases AS;     
      from R1_12_47_1_node_347;     
      to R1_12_47_1_tn_265;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_266;     
      phases AS;     
      from R1_12_47_1_node_353;     
      to R1_12_47_1_tn_266;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_267;     
      phases CS;     
      from R1_12_47_1_node_332;     
      to R1_12_47_1_tn_267;     
      configuration transformer_configuration_3127;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_268;     
      phases CS;     
      from R1_12_47_1_node_300;     
      to R1_12_47_1_tn_268;     
      configuration transformer_configuration_3128;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_269;     
      phases CS;     
      from R1_12_47_1_node_297;     
      to R1_12_47_1_tn_269;     
      configuration transformer_configuration_3119;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_270;     
      phases CS;     
      from R1_12_47_1_node_224;     
      to R1_12_47_1_tn_270;     
      configuration transformer_configuration_3119;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_271;     
      phases CS;     
      from R1_12_47_1_node_295;     
      to R1_12_47_1_tn_271;     
      configuration transformer_configuration_3129;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_272;     
      phases CS;     
      from R1_12_47_1_node_424;     
      to R1_12_47_1_tn_272;     
      configuration transformer_configuration_3121;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_273;     
      phases CS;     
      from R1_12_47_1_node_298;     
      to R1_12_47_1_tn_273;     
      configuration transformer_configuration_3127;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_274;     
      phases CS;     
      from R1_12_47_1_node_223;     
      to R1_12_47_1_tn_274;     
      configuration transformer_configuration_3119;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_275;     
      phases AS;     
      from R1_12_47_1_node_348;     
      to R1_12_47_1_tn_275;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_276;     
      phases AS;     
      from R1_12_47_1_node_216;     
      to R1_12_47_1_tn_276;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_277;     
      phases BS;     
      from R1_12_47_1_node_216;     
      to R1_12_47_1_tn_277;     
      configuration transformer_configuration_3109;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_278;     
      phases CS;     
      from R1_12_47_1_node_216;     
      to R1_12_47_1_tn_278;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_279;     
      phases CS;     
      from R1_12_47_1_node_230;     
      to R1_12_47_1_tn_279;     
      configuration transformer_configuration_3121;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_280;     
      phases CS;     
      from R1_12_47_1_node_333;     
      to R1_12_47_1_tn_280;     
      configuration transformer_configuration_3127;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_281;     
      phases CS;     
      from R1_12_47_1_node_296;     
      to R1_12_47_1_tn_281;     
      configuration transformer_configuration_3129;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_282;     
      phases CS;     
      from R1_12_47_1_node_428;     
      to R1_12_47_1_tn_282;     
      configuration transformer_configuration_3130;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_283;     
      phases AS;     
      from R1_12_47_1_node_352;     
      to R1_12_47_1_tn_283;     
      configuration transformer_configuration_3085;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_284;     
      phases CS;     
      from R1_12_47_1_node_276;     
      to R1_12_47_1_tn_284;     
      configuration transformer_configuration_3117;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_285;     
      phases CS;     
      from R1_12_47_1_node_299;     
      to R1_12_47_1_tn_285;     
      configuration transformer_configuration_3127;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_286;     
      phases AS;     
      from R1_12_47_1_node_349;     
      to R1_12_47_1_tn_286;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_287;     
      phases CS;     
      from R1_12_47_1_node_425;     
      to R1_12_47_1_tn_287;     
      configuration transformer_configuration_3130;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_288;     
      phases CS;     
      from R1_12_47_1_node_427;     
      to R1_12_47_1_tn_288;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_289;     
      phases CS;     
      from R1_12_47_1_node_231;     
      to R1_12_47_1_tn_289;     
      configuration transformer_configuration_3124;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_290;     
      phases CS;     
      from R1_12_47_1_node_279;     
      to R1_12_47_1_tn_290;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_291;     
      phases CS;     
      from R1_12_47_1_node_278;     
      to R1_12_47_1_tn_291;     
      configuration transformer_configuration_3123;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_292;     
      phases CS;     
      from R1_12_47_1_node_225;     
      to R1_12_47_1_tn_292;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_293;     
      phases AS;     
      from R1_12_47_1_node_363;     
      to R1_12_47_1_tn_293;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_294;     
      phases BS;     
      from R1_12_47_1_node_363;     
      to R1_12_47_1_tn_294;     
      configuration transformer_configuration_3101;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_295;     
      phases CS;     
      from R1_12_47_1_node_363;     
      to R1_12_47_1_tn_295;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_296;     
      phases CS;     
      from R1_12_47_1_node_283;     
      to R1_12_47_1_tn_296;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_297;     
      phases CS;     
      from R1_12_47_1_node_220;     
      to R1_12_47_1_tn_297;     
      configuration transformer_configuration_3128;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_298;     
      phases AS;     
      from R1_12_47_1_node_215;     
      to R1_12_47_1_tn_298;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_299;     
      phases BS;     
      from R1_12_47_1_node_215;     
      to R1_12_47_1_tn_299;     
      configuration transformer_configuration_3103;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_300;     
      phases CS;     
      from R1_12_47_1_node_215;     
      to R1_12_47_1_tn_300;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_301;     
      phases CS;     
      from R1_12_47_1_node_222;     
      to R1_12_47_1_tn_301;     
      configuration transformer_configuration_3127;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_302;     
      phases CS;     
      from R1_12_47_1_node_429;     
      to R1_12_47_1_tn_302;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_303;     
      phases CS;     
      from R1_12_47_1_node_247;     
      to R1_12_47_1_tn_303;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_304;     
      phases CS;     
      from R1_12_47_1_node_426;     
      to R1_12_47_1_tn_304;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_305;     
      phases AS;     
      from R1_12_47_1_node_305;     
      to R1_12_47_1_tn_305;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_306;     
      phases AS;     
      from R1_12_47_1_node_382;     
      to R1_12_47_1_tn_306;     
      configuration transformer_configuration_3085;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_307;     
      phases AS;     
      from R1_12_47_1_node_351;     
      to R1_12_47_1_tn_307;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_308;     
      phases AS;     
      from R1_12_47_1_node_350;     
      to R1_12_47_1_tn_308;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_309;     
      phases AS;     
      from R1_12_47_1_node_364;     
      to R1_12_47_1_tn_309;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_310;     
      phases BS;     
      from R1_12_47_1_node_364;     
      to R1_12_47_1_tn_310;     
      configuration transformer_configuration_3103;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_311;     
      phases CS;     
      from R1_12_47_1_node_364;     
      to R1_12_47_1_tn_311;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_312;     
      phases CS;     
      from R1_12_47_1_node_284;     
      to R1_12_47_1_tn_312;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_313;     
      phases CS;     
      from R1_12_47_1_node_430;     
      to R1_12_47_1_tn_313;     
      configuration transformer_configuration_3129;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_314;     
      phases BS;     
      from R1_12_47_1_node_252;     
      to R1_12_47_1_tn_314;     
      configuration transformer_configuration_3101;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_315;     
      phases BS;     
      from R1_12_47_1_node_253;     
      to R1_12_47_1_tn_315;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_316;     
      phases CS;     
      from R1_12_47_1_node_221;     
      to R1_12_47_1_tn_316;     
      configuration transformer_configuration_3123;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_317;     
      phases AS;     
      from R1_12_47_1_node_204;     
      to R1_12_47_1_tn_317;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_318;     
      phases BS;     
      from R1_12_47_1_node_204;     
      to R1_12_47_1_tn_318;     
      configuration transformer_configuration_3101;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_319;     
      phases CS;     
      from R1_12_47_1_node_204;     
      to R1_12_47_1_tn_319;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_320;     
      phases BS;     
      from R1_12_47_1_node_213;     
      to R1_12_47_1_tn_320;     
      configuration transformer_configuration_3108;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_321;     
      phases AS;     
      from R1_12_47_1_node_379;     
      to R1_12_47_1_tn_321;     
      configuration transformer_configuration_3095;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_322;     
      phases AS;     
      from R1_12_47_1_node_367;     
      to R1_12_47_1_tn_322;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_323;     
      phases BS;     
      from R1_12_47_1_node_367;     
      to R1_12_47_1_tn_323;     
      configuration transformer_configuration_3105;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_324;     
      phases CS;     
      from R1_12_47_1_node_367;     
      to R1_12_47_1_tn_324;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_325;     
      phases BS;     
      from R1_12_47_1_node_251;     
      to R1_12_47_1_tn_325;     
      configuration transformer_configuration_3106;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_326;     
      phases CS;     
      from R1_12_47_1_node_431;     
      to R1_12_47_1_tn_326;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_327;     
      phases CS;     
      from R1_12_47_1_node_266;     
      to R1_12_47_1_tn_327;     
      configuration transformer_configuration_3122;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_328;     
      phases CS;     
      from R1_12_47_1_node_226;     
      to R1_12_47_1_tn_328;     
      configuration transformer_configuration_3119;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_329;     
      phases AS;     
      from R1_12_47_1_node_381;     
      to R1_12_47_1_tn_329;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_330;     
      phases BS;     
      from R1_12_47_1_node_260;     
      to R1_12_47_1_tn_330;     
      configuration transformer_configuration_3105;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_331;     
      phases AS;     
      from R1_12_47_1_node_258;     
      to R1_12_47_1_tn_331;     
      configuration transformer_configuration_3093;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_332;     
      phases CS;     
      from R1_12_47_1_node_265;     
      to R1_12_47_1_tn_332;     
      configuration transformer_configuration_3118;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_333;     
      phases BS;     
      from R1_12_47_1_node_262;     
      to R1_12_47_1_tn_333;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_334;     
      phases AS;     
      from R1_12_47_1_node_257;     
      to R1_12_47_1_tn_334;     
      configuration transformer_configuration_3098;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_335;     
      phases CS;     
      from R1_12_47_1_node_370;     
      to R1_12_47_1_tn_335;     
      configuration transformer_configuration_3121;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_336;     
      phases AS;     
      from R1_12_47_1_node_373;     
      to R1_12_47_1_tn_336;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_337;     
      phases AS;     
      from R1_12_47_1_node_372;     
      to R1_12_47_1_tn_337;     
      configuration transformer_configuration_3098;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_338;     
      phases AS;     
      from R1_12_47_1_node_375;     
      to R1_12_47_1_tn_338;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_339;     
      phases AS;     
      from R1_12_47_1_node_374;     
      to R1_12_47_1_tn_339;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_340;     
      phases BS;     
      from R1_12_47_1_node_254;     
      to R1_12_47_1_tn_340;     
      configuration transformer_configuration_3106;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_341;     
      phases AS;     
      from R1_12_47_1_node_378;     
      to R1_12_47_1_tn_341;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_342;     
      phases AS;     
      from R1_12_47_1_node_377;     
      to R1_12_47_1_tn_342;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_343;     
      phases BS;     
      from R1_12_47_1_node_261;     
      to R1_12_47_1_tn_343;     
      configuration transformer_configuration_3108;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_344;     
      phases CS;     
      from R1_12_47_1_node_264;     
      to R1_12_47_1_tn_344;     
      configuration transformer_configuration_3119;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_345;     
      phases BS;     
      from R1_12_47_1_node_256;     
      to R1_12_47_1_tn_345;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_346;     
      phases BS;     
      from R1_12_47_1_node_208;     
      to R1_12_47_1_tn_346;     
      configuration transformer_configuration_3105;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_347;     
      phases BS;     
      from R1_12_47_1_node_209;     
      to R1_12_47_1_tn_347;     
      configuration transformer_configuration_3106;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_348;     
      phases BS;     
      from R1_12_47_1_node_212;     
      to R1_12_47_1_tn_348;     
      configuration transformer_configuration_3106;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_349;     
      phases BS;     
      from R1_12_47_1_node_210;     
      to R1_12_47_1_tn_349;     
      configuration transformer_configuration_3106;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_350;     
      phases BS;     
      from R1_12_47_1_node_211;     
      to R1_12_47_1_tn_350;     
      configuration transformer_configuration_3106;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_351;     
      phases BS;     
      from R1_12_47_1_node_255;     
      to R1_12_47_1_tn_351;     
      configuration transformer_configuration_3101;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_352;     
      phases AS;     
      from R1_12_47_1_node_380;     
      to R1_12_47_1_tn_352;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_353;     
      phases AS;     
      from R1_12_47_1_node_202;     
      to R1_12_47_1_tn_353;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_354;     
      phases BS;     
      from R1_12_47_1_node_202;     
      to R1_12_47_1_tn_354;     
      configuration transformer_configuration_3103;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_355;     
      phases CS;     
      from R1_12_47_1_node_202;     
      to R1_12_47_1_tn_355;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_356;     
      phases CS;     
      from R1_12_47_1_node_389;     
      to R1_12_47_1_tn_356;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_357;     
      phases AS;     
      from R1_12_47_1_node_369;     
      to R1_12_47_1_tn_357;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_358;     
      phases BS;     
      from R1_12_47_1_node_369;     
      to R1_12_47_1_tn_358;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_359;     
      phases CS;     
      from R1_12_47_1_node_369;     
      to R1_12_47_1_tn_359;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_360;     
      phases AS;     
      from R1_12_47_1_node_383;     
      to R1_12_47_1_tn_360;     
      configuration transformer_configuration_3097;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_361;     
      phases AS;     
      from R1_12_47_1_node_385;     
      to R1_12_47_1_tn_361;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_362;     
      phases AS;     
      from R1_12_47_1_node_390;     
      to R1_12_47_1_tn_362;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_363;     
      phases BS;     
      from R1_12_47_1_node_390;     
      to R1_12_47_1_tn_363;     
      configuration transformer_configuration_3111;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_364;     
      phases CS;     
      from R1_12_47_1_node_390;     
      to R1_12_47_1_tn_364;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_365;     
      phases AS;     
      from R1_12_47_1_node_388;     
      to R1_12_47_1_tn_365;     
      configuration transformer_configuration_3097;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_366;     
      phases AS;     
      from R1_12_47_1_node_394;     
      to R1_12_47_1_tn_366;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_367;     
      phases AS;     
      from R1_12_47_1_node_395;     
      to R1_12_47_1_tn_367;     
      configuration transformer_configuration_3085;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_368;     
      phases BS;     
      from R1_12_47_1_node_214;     
      to R1_12_47_1_tn_368;     
      configuration transformer_configuration_3101;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_369;     
      phases AS;     
      from R1_12_47_1_node_386;     
      to R1_12_47_1_tn_369;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_370;     
      phases AS;     
      from R1_12_47_1_node_391;     
      to R1_12_47_1_tn_370;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_371;     
      phases BS;     
      from R1_12_47_1_node_391;     
      to R1_12_47_1_tn_371;     
      configuration transformer_configuration_3108;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_372;     
      phases CS;     
      from R1_12_47_1_node_391;     
      to R1_12_47_1_tn_372;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_373;     
      phases BS;     
      from R1_12_47_1_node_396;     
      to R1_12_47_1_tn_373;     
      configuration transformer_configuration_3106;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_374;     
      phases BS;     
      from R1_12_47_1_node_398;     
      to R1_12_47_1_tn_374;     
      configuration transformer_configuration_3106;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_375;     
      phases BS;     
      from R1_12_47_1_node_397;     
      to R1_12_47_1_tn_375;     
      configuration transformer_configuration_3101;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_376;     
      phases AS;     
      from R1_12_47_1_node_393;     
      to R1_12_47_1_tn_376;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_377;     
      phases BS;     
      from R1_12_47_1_node_393;     
      to R1_12_47_1_tn_377;     
      configuration transformer_configuration_3101;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_378;     
      phases CS;     
      from R1_12_47_1_node_393;     
      to R1_12_47_1_tn_378;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_379;     
      phases AS;     
      from R1_12_47_1_node_175;     
      to R1_12_47_1_tn_379;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_380;     
      phases BS;     
      from R1_12_47_1_node_175;     
      to R1_12_47_1_tn_380;     
      configuration transformer_configuration_3111;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_381;     
      phases CS;     
      from R1_12_47_1_node_175;     
      to R1_12_47_1_tn_381;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_382;     
      phases BS;     
      from R1_12_47_1_node_206;     
      to R1_12_47_1_tn_382;     
      configuration transformer_configuration_3110;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_383;     
      phases BS;     
      from R1_12_47_1_node_207;     
      to R1_12_47_1_tn_383;     
      configuration transformer_configuration_3113;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_384;     
      phases AS;     
      from R1_12_47_1_node_174;     
      to R1_12_47_1_tn_384;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_385;     
      phases BS;     
      from R1_12_47_1_node_174;     
      to R1_12_47_1_tn_385;     
      configuration transformer_configuration_3114;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_386;     
      phases CS;     
      from R1_12_47_1_node_174;     
      to R1_12_47_1_tn_386;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_387;     
      phases AS;     
      from R1_12_47_1_node_399;     
      to R1_12_47_1_tn_387;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_388;     
      phases BS;     
      from R1_12_47_1_node_399;     
      to R1_12_47_1_tn_388;     
      configuration transformer_configuration_3101;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_389;     
      phases CS;     
      from R1_12_47_1_node_399;     
      to R1_12_47_1_tn_389;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_390;     
      phases CS;     
      from R1_12_47_1_node_180;     
      to R1_12_47_1_tn_390;     
      configuration transformer_configuration_3117;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_391;     
      phases CS;     
      from R1_12_47_1_node_181;     
      to R1_12_47_1_tn_391;     
      configuration transformer_configuration_3117;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_392;     
      phases CS;     
      from R1_12_47_1_node_179;     
      to R1_12_47_1_tn_392;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_393;     
      phases CS;     
      from R1_12_47_1_node_609;     
      to R1_12_47_1_tn_393;     
      configuration transformer_configuration_3123;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_394;     
      phases CS;     
      from R1_12_47_1_node_176;     
      to R1_12_47_1_tn_394;     
      configuration transformer_configuration_3128;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_395;     
      phases CS;     
      from R1_12_47_1_node_177;     
      to R1_12_47_1_tn_395;     
      configuration transformer_configuration_3130;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_396;     
      phases CS;     
      from R1_12_47_1_node_172;     
      to R1_12_47_1_tn_396;     
      configuration transformer_configuration_3117;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_397;     
      phases CS;     
      from R1_12_47_1_node_178;     
      to R1_12_47_1_tn_397;     
      configuration transformer_configuration_3124;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_398;     
      phases CS;     
      from R1_12_47_1_node_171;     
      to R1_12_47_1_tn_398;     
      configuration transformer_configuration_3123;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_399;     
      phases CS;     
      from R1_12_47_1_node_169;     
      to R1_12_47_1_tn_399;     
      configuration transformer_configuration_3126;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_400;     
      phases AS;     
      from R1_12_47_1_node_166;     
      to R1_12_47_1_tn_400;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_401;     
      phases CS;     
      from R1_12_47_1_node_167;     
      to R1_12_47_1_tn_401;     
      configuration transformer_configuration_3130;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_402;     
      phases AS;     
      from R1_12_47_1_node_400;     
      to R1_12_47_1_tn_402;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_403;     
      phases BS;     
      from R1_12_47_1_node_400;     
      to R1_12_47_1_tn_403;     
      configuration transformer_configuration_3106;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_404;     
      phases CS;     
      from R1_12_47_1_node_400;     
      to R1_12_47_1_tn_404;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_405;     
      phases AS;     
      from R1_12_47_1_node_158;     
      to R1_12_47_1_tn_405;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_406;     
      phases AS;     
      from R1_12_47_1_node_151;     
      to R1_12_47_1_tn_406;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_407;     
      phases AS;     
      from R1_12_47_1_node_139;     
      to R1_12_47_1_tn_407;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_408;     
      phases BS;     
      from R1_12_47_1_node_139;     
      to R1_12_47_1_tn_408;     
      configuration transformer_configuration_3103;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_409;     
      phases CS;     
      from R1_12_47_1_node_139;     
      to R1_12_47_1_tn_409;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_410;     
      phases AS;     
      from R1_12_47_1_node_152;     
      to R1_12_47_1_tn_410;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_411;     
      phases CS;     
      from R1_12_47_1_node_170;     
      to R1_12_47_1_tn_411;     
      configuration transformer_configuration_3117;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_412;     
      phases AS;     
      from R1_12_47_1_node_401;     
      to R1_12_47_1_tn_412;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_413;     
      phases BS;     
      from R1_12_47_1_node_401;     
      to R1_12_47_1_tn_413;     
      configuration transformer_configuration_3104;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_414;     
      phases CS;     
      from R1_12_47_1_node_401;     
      to R1_12_47_1_tn_414;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_415;     
      phases AS;     
      from R1_12_47_1_node_160;     
      to R1_12_47_1_tn_415;     
      configuration transformer_configuration_3093;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_416;     
      phases AS;     
      from R1_12_47_1_node_155;     
      to R1_12_47_1_tn_416;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_417;     
      phases BS;     
      from R1_12_47_1_node_405;     
      to R1_12_47_1_tn_417;     
      configuration transformer_configuration_3107;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_418;     
      phases BS;     
      from R1_12_47_1_node_407;     
      to R1_12_47_1_tn_418;     
      configuration transformer_configuration_3106;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_419;     
      phases BS;     
      from R1_12_47_1_node_406;     
      to R1_12_47_1_tn_419;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_420;     
      phases AS;     
      from R1_12_47_1_node_153;     
      to R1_12_47_1_tn_420;     
      configuration transformer_configuration_3084;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_421;     
      phases CS;     
      from R1_12_47_1_node_182;     
      to R1_12_47_1_tn_421;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_422;     
      phases AS;     
      from R1_12_47_1_node_156;     
      to R1_12_47_1_tn_422;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_423;     
      phases CS;     
      from R1_12_47_1_node_185;     
      to R1_12_47_1_tn_423;     
      configuration transformer_configuration_3121;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_424;     
      phases AS;     
      from R1_12_47_1_node_403;     
      to R1_12_47_1_tn_424;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_425;     
      phases BS;     
      from R1_12_47_1_node_403;     
      to R1_12_47_1_tn_425;     
      configuration transformer_configuration_3108;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_426;     
      phases CS;     
      from R1_12_47_1_node_403;     
      to R1_12_47_1_tn_426;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_427;     
      phases AS;     
      from R1_12_47_1_node_161;     
      to R1_12_47_1_tn_427;     
      configuration transformer_configuration_3096;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_428;     
      phases AS;     
      from R1_12_47_1_node_132;     
      to R1_12_47_1_tn_428;     
      configuration transformer_configuration_3099;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_429;     
      phases BS;     
      from R1_12_47_1_node_132;     
      to R1_12_47_1_tn_429;     
      configuration transformer_configuration_3112;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_430;     
      phases CS;     
      from R1_12_47_1_node_132;     
      to R1_12_47_1_tn_430;     
      configuration transformer_configuration_3131;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_431;     
      phases AS;     
      from R1_12_47_1_node_141;     
      to R1_12_47_1_tn_431;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_432;     
      phases AS;     
      from R1_12_47_1_node_142;     
      to R1_12_47_1_tn_432;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_433;     
      phases AS;     
      from R1_12_47_1_node_144;     
      to R1_12_47_1_tn_433;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_434;     
      phases AS;     
      from R1_12_47_1_node_143;     
      to R1_12_47_1_tn_434;     
      configuration transformer_configuration_3093;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_435;     
      phases AS;     
      from R1_12_47_1_node_145;     
      to R1_12_47_1_tn_435;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_436;     
      phases AS;     
      from R1_12_47_1_node_146;     
      to R1_12_47_1_tn_436;     
      configuration transformer_configuration_3083;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_437;     
      phases AS;     
      from R1_12_47_1_node_147;     
      to R1_12_47_1_tn_437;     
      configuration transformer_configuration_3085;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_438;     
      phases AS;     
      from R1_12_47_1_node_409;     
      to R1_12_47_1_tn_438;     
      configuration transformer_configuration_3087;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_439;     
      phases AS;     
      from R1_12_47_1_node_157;     
      to R1_12_47_1_tn_439;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_440;     
      phases CS;     
      from R1_12_47_1_node_186;     
      to R1_12_47_1_tn_440;     
      configuration transformer_configuration_3117;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_441;     
      phases CS;     
      from R1_12_47_1_node_187;     
      to R1_12_47_1_tn_441;     
      configuration transformer_configuration_3121;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_442;     
      phases CS;     
      from R1_12_47_1_node_188;     
      to R1_12_47_1_tn_442;     
      configuration transformer_configuration_3120;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_443;     
      phases CS;     
      from R1_12_47_1_node_183;     
      to R1_12_47_1_tn_443;     
      configuration transformer_configuration_3124;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_444;     
      phases AS;     
      from R1_12_47_1_node_76;     
      to R1_12_47_1_tn_444;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_445;     
      phases BS;     
      from R1_12_47_1_node_76;     
      to R1_12_47_1_tn_445;     
      configuration transformer_configuration_3103;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_446;     
      phases CS;     
      from R1_12_47_1_node_76;     
      to R1_12_47_1_tn_446;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_447;     
      phases CS;     
      from R1_12_47_1_node_184;     
      to R1_12_47_1_tn_447;     
      configuration transformer_configuration_3123;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_448;     
      phases BS;     
      from R1_12_47_1_node_135;     
      to R1_12_47_1_tn_448;     
      configuration transformer_configuration_3107;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_449;     
      phases BS;     
      from R1_12_47_1_node_137;     
      to R1_12_47_1_tn_449;     
      configuration transformer_configuration_3113;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_450;     
      phases AS;     
      from R1_12_47_1_node_150;     
      to R1_12_47_1_tn_450;     
      configuration transformer_configuration_3084;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_451;     
      phases AS;     
      from R1_12_47_1_node_75;     
      to R1_12_47_1_tn_451;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_452;     
      phases BS;     
      from R1_12_47_1_node_75;     
      to R1_12_47_1_tn_452;     
      configuration transformer_configuration_3101;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_453;     
      phases CS;     
      from R1_12_47_1_node_75;     
      to R1_12_47_1_tn_453;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_454;     
      phases BS;     
      from R1_12_47_1_node_136;     
      to R1_12_47_1_tn_454;     
      configuration transformer_configuration_3110;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_455;     
      phases AS;     
      from R1_12_47_1_node_131;     
      to R1_12_47_1_tn_455;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_456;     
      phases BS;     
      from R1_12_47_1_node_131;     
      to R1_12_47_1_tn_456;     
      configuration transformer_configuration_3103;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_457;     
      phases CS;     
      from R1_12_47_1_node_131;     
      to R1_12_47_1_tn_457;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_458;     
      phases CS;     
      from R1_12_47_1_node_189;     
      to R1_12_47_1_tn_458;     
      configuration transformer_configuration_3123;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_459;     
      phases CS;     
      from R1_12_47_1_node_199;     
      to R1_12_47_1_tn_459;     
      configuration transformer_configuration_3123;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_460;     
      phases BS;     
      from R1_12_47_1_node_138;     
      to R1_12_47_1_tn_460;     
      configuration transformer_configuration_3110;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_461;     
      phases BS;     
      from R1_12_47_1_node_78;     
      to R1_12_47_1_tn_461;     
      configuration transformer_configuration_3103;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_462;     
      phases AS;     
      from R1_12_47_1_node_67;     
      to R1_12_47_1_tn_462;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_463;     
      phases BS;     
      from R1_12_47_1_node_67;     
      to R1_12_47_1_tn_463;     
      configuration transformer_configuration_3102;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_464;     
      phases CS;     
      from R1_12_47_1_node_67;     
      to R1_12_47_1_tn_464;     
      configuration transformer_configuration_3115;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_465;     
      phases AS;     
      from R1_12_47_1_node_130;     
      to R1_12_47_1_tn_465;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_466;     
      phases BS;     
      from R1_12_47_1_node_130;     
      to R1_12_47_1_tn_466;     
      configuration transformer_configuration_3101;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_467;     
      phases CS;     
      from R1_12_47_1_node_130;     
      to R1_12_47_1_tn_467;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_468;     
      phases AS;     
      from R1_12_47_1_node_72;     
      to R1_12_47_1_tn_468;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_469;     
      phases CS;     
      from R1_12_47_1_node_191;     
      to R1_12_47_1_tn_469;     
      configuration transformer_configuration_3124;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_470;     
      phases AS;     
      from R1_12_47_1_node_73;     
      to R1_12_47_1_tn_470;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_471;     
      phases AS;     
      from R1_12_47_1_node_24;     
      to R1_12_47_1_tn_471;     
      configuration transformer_configuration_3097;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_472;     
      phases AS;     
      from R1_12_47_1_node_66;     
      to R1_12_47_1_tn_472;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_473;     
      phases BS;     
      from R1_12_47_1_node_66;     
      to R1_12_47_1_tn_473;     
      configuration transformer_configuration_3101;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_474;     
      phases CS;     
      from R1_12_47_1_node_66;     
      to R1_12_47_1_tn_474;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_475;     
      phases BS;     
      from R1_12_47_1_node_129;     
      to R1_12_47_1_tn_475;     
      configuration transformer_configuration_3103;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_476;     
      phases CS;     
      from R1_12_47_1_node_194;     
      to R1_12_47_1_tn_476;     
      configuration transformer_configuration_3123;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_477;     
      phases AS;     
      from R1_12_47_1_node_65;     
      to R1_12_47_1_tn_477;     
      configuration transformer_configuration_3090;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_478;     
      phases BS;     
      from R1_12_47_1_node_65;     
      to R1_12_47_1_tn_478;     
      configuration transformer_configuration_3101;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_479;     
      phases CS;     
      from R1_12_47_1_node_65;     
      to R1_12_47_1_tn_479;     
      configuration transformer_configuration_3116;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_480;     
      phases CS;     
      from R1_12_47_1_node_46;     
      to R1_12_47_1_tn_480;     
      configuration transformer_configuration_3117;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_481;     
      phases AS;     
      from R1_12_47_1_node_71;     
      to R1_12_47_1_tn_481;     
      configuration transformer_configuration_3088;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_482;     
      phases CS;     
      from R1_12_47_1_node_45;     
      to R1_12_47_1_tn_482;     
      configuration transformer_configuration_3126;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_483;     
      phases CS;     
      from R1_12_47_1_node_192;     
      to R1_12_47_1_tn_483;     
      configuration transformer_configuration_3121;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_484;     
      phases BS;     
      from R1_12_47_1_node_127;     
      to R1_12_47_1_tn_484;     
      configuration transformer_configuration_3106;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_485;     
      phases AS;     
      from R1_12_47_1_node_70;     
      to R1_12_47_1_tn_485;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_486;     
      phases AS;     
      from R1_12_47_1_node_23;     
      to R1_12_47_1_tn_486;     
      configuration transformer_configuration_3091;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_487;     
      phases AS;     
      from R1_12_47_1_node_64;     
      to R1_12_47_1_tn_487;     
      configuration transformer_configuration_3089;     
}       
object transformer {     
      groupid Distribution_Trans;
      name R1_12_47_1_xfmr_488;     
      phases BS;     
