            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_324;
      phases CS;
      parent tpm1_R1_12_47_1_tm_324;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_324;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_324;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_324;
      phases CS;
      parent tpm1_R1_12_47_1_tm_324;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_324;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_324;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_324;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_326;
      phases CS;
      parent tpm4_R1_12_47_1_tm_326;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_326;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_326;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house5_R1_12_47_1_tm_326;
      phases CS;
      parent tpm5_R1_12_47_1_tm_326;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house5_R1_12_47_1_tm_326;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm5_R1_12_47_1_tm_326;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house5_R1_12_47_1_tm_326;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_327;
      phases CS;
      parent tpm1_R1_12_47_1_tm_327;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_327;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4317;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_327;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 258;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_327;
      phases CS;
      parent tpm2_R1_12_47_1_tm_327;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_327;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_327;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_327;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_327;
      phases CS;
      parent tpm3_R1_12_47_1_tm_327;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_327;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4415;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_327;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 263;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_327;
      phases CS;
      parent tpm4_R1_12_47_1_tm_327;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_327;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4466;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_327;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 266;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_328;
      phases CS;
      parent tpm4_R1_12_47_1_tm_328;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_328;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_328;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house7_R1_12_47_1_tm_328;
      phases CS;
      parent tpm7_R1_12_47_1_tm_328;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house7_R1_12_47_1_tm_328;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3650;
           power_factor 1.0;

           object solar {
                 name solar_house7_R1_12_47_1_tm_328;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 218;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house7_R1_12_47_1_tm_328;
      phases CS;
      parent tpm7_R1_12_47_1_tm_328;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house7_R1_12_47_1_tm_328;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm7_R1_12_47_1_tm_328;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house7_R1_12_47_1_tm_328;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house8_R1_12_47_1_tm_328;
      phases CS;
      parent tpm8_R1_12_47_1_tm_328;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house8_R1_12_47_1_tm_328;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house8_R1_12_47_1_tm_328;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house10_R1_12_47_1_tm_328;
      phases CS;
      parent tpm10_R1_12_47_1_tm_328;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house10_R1_12_47_1_tm_328;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house10_R1_12_47_1_tm_328;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_329;
      phases AS;
      parent tpm1_R1_12_47_1_tm_329;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_329;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4216;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_329;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 252;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_330;
      phases BS;
      parent tpm3_R1_12_47_1_tm_330;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_330;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_330;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_330;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_331;
      phases AS;
      parent tpm2_R1_12_47_1_tm_331;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_331;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_331;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_332;
      phases CS;
      parent tpm2_R1_12_47_1_tm_332;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_332;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_332;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_332;
      phases CS;
      parent tpm2_R1_12_47_1_tm_332;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_332;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_332;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_332;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_332;
      phases CS;
      parent tpm4_R1_12_47_1_tm_332;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_332;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_332;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house17_R1_12_47_1_tm_332;
      phases CS;
      parent tpm17_R1_12_47_1_tm_332;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house17_R1_12_47_1_tm_332;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house17_R1_12_47_1_tm_332;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_333;
      phases BS;
      parent tpm1_R1_12_47_1_tm_333;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_333;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_333;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_333;
      phases BS;
      parent tpm3_R1_12_47_1_tm_333;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_333;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_333;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_333;
      phases BS;
      parent tpm3_R1_12_47_1_tm_333;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_333;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_333;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_333;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_333;
      phases BS;
      parent tpm4_R1_12_47_1_tm_333;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_333;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_333;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house5_R1_12_47_1_tm_333;
      phases BS;
      parent tpm5_R1_12_47_1_tm_333;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house5_R1_12_47_1_tm_333;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house5_R1_12_47_1_tm_333;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_334;
      phases AS;
      parent tpm2_R1_12_47_1_tm_334;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_334;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4408;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_334;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 263;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_335;
      phases CS;
      parent tpm2_R1_12_47_1_tm_335;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_335;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_335;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_335;
      phases CS;
      parent tpm3_R1_12_47_1_tm_335;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_335;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_335;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_336;
      phases AS;
      parent tpm1_R1_12_47_1_tm_336;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_336;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_336;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_337;
      phases AS;
      parent tpm1_R1_12_47_1_tm_337;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_337;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3018;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_337;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 180;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_337;
      phases AS;
      parent tpm3_R1_12_47_1_tm_337;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_337;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_337;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_337;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_344;
      phases CS;
      parent tpm1_R1_12_47_1_tm_344;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_344;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_344;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house8_R1_12_47_1_tm_344;
      phases CS;
      parent tpm8_R1_12_47_1_tm_344;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house8_R1_12_47_1_tm_344;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house8_R1_12_47_1_tm_344;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_345;
      phases BS;
      parent tpm3_R1_12_47_1_tm_345;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_345;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_345;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_345;
      phases BS;
      parent tpm4_R1_12_47_1_tm_345;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_345;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_345;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house5_R1_12_47_1_tm_346;
      phases BS;
      parent tpm5_R1_12_47_1_tm_346;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house5_R1_12_47_1_tm_346;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house5_R1_12_47_1_tm_346;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house6_R1_12_47_1_tm_346;
      phases BS;
      parent tpm6_R1_12_47_1_tm_346;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house6_R1_12_47_1_tm_346;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3803;
           power_factor 1.0;

           object solar {
                 name solar_house6_R1_12_47_1_tm_346;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 227;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_347;
      phases BS;
      parent tpm2_R1_12_47_1_tm_347;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_347;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_347;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_349;
      phases BS;
      parent tpm3_R1_12_47_1_tm_349;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_349;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_349;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_350;
      phases BS;
      parent tpm1_R1_12_47_1_tm_350;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_350;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_350;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_350;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_350;
      phases BS;
      parent tpm3_R1_12_47_1_tm_350;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_350;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4012;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_350;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 239;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_350;
      phases BS;
      parent tpm3_R1_12_47_1_tm_350;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_350;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_350;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_350;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_352;
      phases AS;
      parent tpm1_R1_12_47_1_tm_352;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_352;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2792;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_352;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 167;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_354;
      phases BS;
      parent tpm1_R1_12_47_1_tm_354;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_354;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_354;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_354;
      phases BS;
      parent tpm2_R1_12_47_1_tm_354;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_354;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_354;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_354;
      phases BS;
      parent tpm3_R1_12_47_1_tm_354;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_354;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_354;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_354;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house4_R1_12_47_1_tm_354;
      phases BS;
      parent tpm4_R1_12_47_1_tm_354;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house4_R1_12_47_1_tm_354;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm4_R1_12_47_1_tm_354;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house4_R1_12_47_1_tm_354;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_355;
      phases CS;
      parent tpm1_R1_12_47_1_tm_355;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_355;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2852;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_355;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 170;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_356;
      phases CS;
      parent tpm3_R1_12_47_1_tm_356;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_356;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_356;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_356;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_358;
      phases BS;
      parent tpm2_R1_12_47_1_tm_358;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_358;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_358;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_358;
      phases BS;
      parent tpm2_R1_12_47_1_tm_358;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_358;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_358;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_358;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_359;
      phases CS;
      parent tpm1_R1_12_47_1_tm_359;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_359;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_359;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_359;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_361;
      phases AS;
      parent tpm1_R1_12_47_1_tm_361;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_361;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_361;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_361;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_362;
      phases AS;
      parent tpm1_R1_12_47_1_tm_362;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_362;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_362;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_364;
      phases CS;
      parent tpm1_R1_12_47_1_tm_364;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_364;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_364;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_364;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_367;
      phases AS;
      parent tpm2_R1_12_47_1_tm_367;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_367;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3229;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_367;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 193;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_367;
      phases AS;
      parent tpm2_R1_12_47_1_tm_367;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_367;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_367;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_367;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_369;
      phases AS;
      parent tpm1_R1_12_47_1_tm_369;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_369;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3649;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_369;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 218;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_372;
      phases CS;
      parent tpm1_R1_12_47_1_tm_372;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_372;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2916;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_372;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 174;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_373;
      phases BS;
      parent tpm1_R1_12_47_1_tm_373;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_373;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_373;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_373;
      phases BS;
      parent tpm1_R1_12_47_1_tm_373;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_373;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_373;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_373;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_373;
      phases BS;
      parent tpm2_R1_12_47_1_tm_373;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_373;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_373;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_375;
      phases BS;
      parent tpm3_R1_12_47_1_tm_375;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_375;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_375;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_375;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_376;
      phases AS;
      parent tpm1_R1_12_47_1_tm_376;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_376;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_376;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_376;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_377;
      phases BS;
      parent tpm2_R1_12_47_1_tm_377;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_377;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4279;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_377;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 255;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_380;
      phases BS;
      parent tpm1_R1_12_47_1_tm_380;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_380;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_380;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_380;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_382;
      phases BS;
      parent tpm1_R1_12_47_1_tm_382;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_382;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_382;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_382;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_382;
      phases BS;
      parent tpm3_R1_12_47_1_tm_382;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_382;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3988;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_382;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 238;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house5_R1_12_47_1_tm_382;
      phases BS;
      parent tpm5_R1_12_47_1_tm_382;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house5_R1_12_47_1_tm_382;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm5_R1_12_47_1_tm_382;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house5_R1_12_47_1_tm_382;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house7_R1_12_47_1_tm_382;
      phases BS;
      parent tpm7_R1_12_47_1_tm_382;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house7_R1_12_47_1_tm_382;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house7_R1_12_47_1_tm_382;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_383;
      phases BS;
      parent tpm1_R1_12_47_1_tm_383;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_383;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_383;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_383;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_383;
      phases BS;
      parent tpm3_R1_12_47_1_tm_383;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_383;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_383;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_383;
      phases BS;
      parent tpm3_R1_12_47_1_tm_383;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_383;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_383;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_383;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_383;
      phases BS;
      parent tpm4_R1_12_47_1_tm_383;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_383;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4083;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_383;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 244;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house5_R1_12_47_1_tm_383;
      phases BS;
      parent tpm5_R1_12_47_1_tm_383;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house5_R1_12_47_1_tm_383;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house5_R1_12_47_1_tm_383;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house8_R1_12_47_1_tm_383;
      phases BS;
      parent tpm8_R1_12_47_1_tm_383;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house8_R1_12_47_1_tm_383;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3995;
           power_factor 1.0;

           object solar {
                 name solar_house8_R1_12_47_1_tm_383;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 238;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_384;
      phases AS;
      parent tpm1_R1_12_47_1_tm_384;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_384;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_384;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_385;
      phases BS;
      parent tpm1_R1_12_47_1_tm_385;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_385;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_385;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_386;
      phases CS;
      parent tpm1_R1_12_47_1_tm_386;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_386;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_386;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_387;
      phases AS;
      parent tpm1_R1_12_47_1_tm_387;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_387;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_387;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_388;
      phases BS;
      parent tpm2_R1_12_47_1_tm_388;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_388;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_388;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_388;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_388;
      phases BS;
      parent tpm3_R1_12_47_1_tm_388;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_388;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_388;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_390;
      phases CS;
      parent tpm1_R1_12_47_1_tm_390;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_390;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3873;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_390;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 231;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house5_R1_12_47_1_tm_390;
      phases CS;
      parent tpm5_R1_12_47_1_tm_390;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house5_R1_12_47_1_tm_390;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4416;
           power_factor 1.0;

           object solar {
                 name solar_house5_R1_12_47_1_tm_390;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 263;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_391;
      phases CS;
      parent tpm1_R1_12_47_1_tm_391;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_391;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3579;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_391;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 214;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_391;
      phases CS;
      parent tpm2_R1_12_47_1_tm_391;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_391;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3375;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_391;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 201;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_391;
      phases CS;
      parent tpm4_R1_12_47_1_tm_391;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_391;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_391;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house5_R1_12_47_1_tm_391;
      phases CS;
      parent tpm5_R1_12_47_1_tm_391;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house5_R1_12_47_1_tm_391;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm5_R1_12_47_1_tm_391;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house5_R1_12_47_1_tm_391;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_392;
      phases CS;
      parent tpm2_R1_12_47_1_tm_392;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_392;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2860;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_392;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 171;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_392;
      phases CS;
      parent tpm2_R1_12_47_1_tm_392;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_392;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_392;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_392;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_393;
      phases CS;
      parent tpm3_R1_12_47_1_tm_393;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_393;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_393;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_393;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_394;
      phases CS;
      parent tpm2_R1_12_47_1_tm_394;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_394;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4050;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_394;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 242;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_394;
      phases CS;
      parent tpm2_R1_12_47_1_tm_394;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_394;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_394;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_394;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_394;
      phases CS;
      parent tpm4_R1_12_47_1_tm_394;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_394;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_394;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house7_R1_12_47_1_tm_394;
      phases CS;
      parent tpm7_R1_12_47_1_tm_394;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house7_R1_12_47_1_tm_394;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm7_R1_12_47_1_tm_394;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house7_R1_12_47_1_tm_394;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house8_R1_12_47_1_tm_394;
      phases CS;
      parent tpm8_R1_12_47_1_tm_394;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house8_R1_12_47_1_tm_394;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house8_R1_12_47_1_tm_394;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_395;
      phases CS;
      parent tpm2_R1_12_47_1_tm_395;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_395;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_395;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_395;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_395;
      phases CS;
      parent tpm3_R1_12_47_1_tm_395;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_395;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_395;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_395;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house5_R1_12_47_1_tm_395;
      phases CS;
      parent tpm5_R1_12_47_1_tm_395;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house5_R1_12_47_1_tm_395;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm5_R1_12_47_1_tm_395;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house5_R1_12_47_1_tm_395;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house6_R1_12_47_1_tm_395;
      phases CS;
      parent tpm6_R1_12_47_1_tm_395;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house6_R1_12_47_1_tm_395;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4165;
           power_factor 1.0;

           object solar {
                 name solar_house6_R1_12_47_1_tm_395;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 248;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_396;
      phases CS;
      parent tpm1_R1_12_47_1_tm_396;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_396;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3098;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_396;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 185;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_396;
      phases CS;
      parent tpm2_R1_12_47_1_tm_396;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_396;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_396;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_397;
      phases CS;
      parent tpm2_R1_12_47_1_tm_397;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_397;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_397;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_397;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_398;
      phases CS;
      parent tpm2_R1_12_47_1_tm_398;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_398;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_398;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_398;
      phases CS;
      parent tpm4_R1_12_47_1_tm_398;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_398;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_398;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house4_R1_12_47_1_tm_398;
      phases CS;
      parent tpm4_R1_12_47_1_tm_398;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house4_R1_12_47_1_tm_398;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm4_R1_12_47_1_tm_398;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house4_R1_12_47_1_tm_398;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_399;
      phases CS;
      parent tpm1_R1_12_47_1_tm_399;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_399;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_399;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_399;
      phases CS;
      parent tpm2_R1_12_47_1_tm_399;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_399;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_399;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_399;
      phases CS;
      parent tpm3_R1_12_47_1_tm_399;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_399;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_399;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_399;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_401;
      phases CS;
      parent tpm2_R1_12_47_1_tm_401;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_401;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4359;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_401;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 260;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_401;
      phases CS;
      parent tpm2_R1_12_47_1_tm_401;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_401;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_401;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_401;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_401;
      phases CS;
      parent tpm3_R1_12_47_1_tm_401;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_401;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_401;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_401;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house4_R1_12_47_1_tm_401;
      phases CS;
      parent tpm4_R1_12_47_1_tm_401;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house4_R1_12_47_1_tm_401;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm4_R1_12_47_1_tm_401;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house4_R1_12_47_1_tm_401;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house5_R1_12_47_1_tm_401;
      phases CS;
      parent tpm5_R1_12_47_1_tm_401;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house5_R1_12_47_1_tm_401;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house5_R1_12_47_1_tm_401;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house7_R1_12_47_1_tm_401;
      phases CS;
      parent tpm7_R1_12_47_1_tm_401;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house7_R1_12_47_1_tm_401;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm7_R1_12_47_1_tm_401;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house7_R1_12_47_1_tm_401;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_402;
      phases AS;
      parent tpm1_R1_12_47_1_tm_402;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_402;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_402;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_403;
      phases BS;
      parent tpm2_R1_12_47_1_tm_403;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_403;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_403;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_403;
      phases BS;
      parent tpm2_R1_12_47_1_tm_403;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_403;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_403;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_403;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house4_R1_12_47_1_tm_413;
      phases BS;
      parent tpm4_R1_12_47_1_tm_413;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house4_R1_12_47_1_tm_413;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm4_R1_12_47_1_tm_413;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house4_R1_12_47_1_tm_413;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_415;
      phases AS;
      parent tpm1_R1_12_47_1_tm_415;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_415;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_415;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_415;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_415;
      phases AS;
      parent tpm2_R1_12_47_1_tm_415;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_415;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4060;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_415;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 242;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_416;
      phases AS;
      parent tpm1_R1_12_47_1_tm_416;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_416;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_416;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_417;
      phases BS;
      parent tpm2_R1_12_47_1_tm_417;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_417;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_417;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_417;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_417;
      phases BS;
      parent tpm4_R1_12_47_1_tm_417;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_417;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_417;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_419;
      phases BS;
      parent tpm2_R1_12_47_1_tm_419;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_419;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3251;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_419;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 194;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_420;
      phases AS;
      parent tpm2_R1_12_47_1_tm_420;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_420;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_420;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_420;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_421;
      phases CS;
      parent tpm1_R1_12_47_1_tm_421;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_421;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_421;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_421;
      phases CS;
      parent tpm4_R1_12_47_1_tm_421;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_421;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2735;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_421;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 163;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_422;
      phases AS;
      parent tpm1_R1_12_47_1_tm_422;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_422;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_422;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_422;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_423;
      phases CS;
      parent tpm2_R1_12_47_1_tm_423;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_423;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3483;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_423;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 208;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_423;
      phases CS;
      parent tpm3_R1_12_47_1_tm_423;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_423;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_423;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_423;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_425;
      phases BS;
      parent tpm1_R1_12_47_1_tm_425;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_425;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_425;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house6_R1_12_47_1_tm_425;
      phases BS;
      parent tpm6_R1_12_47_1_tm_425;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house6_R1_12_47_1_tm_425;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house6_R1_12_47_1_tm_425;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house6_R1_12_47_1_tm_425;
      phases BS;
      parent tpm6_R1_12_47_1_tm_425;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house6_R1_12_47_1_tm_425;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm6_R1_12_47_1_tm_425;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house6_R1_12_47_1_tm_425;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_426;
      phases CS;
      parent tpm1_R1_12_47_1_tm_426;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_426;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2985;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_426;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 178;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_427;
      phases AS;
      parent tpm1_R1_12_47_1_tm_427;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_427;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_427;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_429;
      phases BS;
      parent tpm1_R1_12_47_1_tm_429;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_429;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2849;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_429;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 170;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_432;
      phases AS;
      parent tpm1_R1_12_47_1_tm_432;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_432;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3414;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_432;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 204;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_433;
      phases AS;
      parent tpm1_R1_12_47_1_tm_433;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_433;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_433;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_433;
      phases AS;
      parent tpm2_R1_12_47_1_tm_433;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_433;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_433;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_433;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_434;
      phases AS;
      parent tpm2_R1_12_47_1_tm_434;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_434;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_434;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_434;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_435;
      phases AS;
      parent tpm1_R1_12_47_1_tm_435;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_435;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4405;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_435;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 263;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_436;
      phases AS;
      parent tpm2_R1_12_47_1_tm_436;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_436;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_436;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_437;
      phases AS;
      parent tpm2_R1_12_47_1_tm_437;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_437;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_437;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_437;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_440;
      phases CS;
      parent tpm3_R1_12_47_1_tm_440;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_440;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2803;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_440;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 167;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_441;
      phases CS;
      parent tpm1_R1_12_47_1_tm_441;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_441;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_441;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_441;
      phases CS;
      parent tpm1_R1_12_47_1_tm_441;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_441;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_441;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_441;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_441;
      phases CS;
      parent tpm2_R1_12_47_1_tm_441;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_441;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_441;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_441;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house4_R1_12_47_1_tm_441;
      phases CS;
      parent tpm4_R1_12_47_1_tm_441;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house4_R1_12_47_1_tm_441;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm4_R1_12_47_1_tm_441;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house4_R1_12_47_1_tm_441;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_442;
      phases CS;
      parent tpm2_R1_12_47_1_tm_442;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_442;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_442;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_442;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_442;
      phases CS;
      parent tpm3_R1_12_47_1_tm_442;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_442;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_442;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house5_R1_12_47_1_tm_442;
      phases CS;
      parent tpm5_R1_12_47_1_tm_442;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house5_R1_12_47_1_tm_442;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm5_R1_12_47_1_tm_442;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house5_R1_12_47_1_tm_442;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_443;
      phases CS;
      parent tpm2_R1_12_47_1_tm_443;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_443;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_443;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house5_R1_12_47_1_tm_445;
      phases BS;
      parent tpm5_R1_12_47_1_tm_445;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house5_R1_12_47_1_tm_445;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm5_R1_12_47_1_tm_445;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house5_R1_12_47_1_tm_445;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_447;
      phases CS;
      parent tpm2_R1_12_47_1_tm_447;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_447;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_447;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_448;
      phases BS;
      parent tpm3_R1_12_47_1_tm_448;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_448;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_448;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_448;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_449;
      phases BS;
      parent tpm2_R1_12_47_1_tm_449;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_449;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_449;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_449;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house5_R1_12_47_1_tm_449;
      phases BS;
      parent tpm5_R1_12_47_1_tm_449;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house5_R1_12_47_1_tm_449;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm5_R1_12_47_1_tm_449;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house5_R1_12_47_1_tm_449;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house9_R1_12_47_1_tm_449;
      phases BS;
      parent tpm9_R1_12_47_1_tm_449;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house9_R1_12_47_1_tm_449;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm9_R1_12_47_1_tm_449;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house9_R1_12_47_1_tm_449;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_450;
      phases AS;
      parent tpm1_R1_12_47_1_tm_450;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_450;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_450;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_450;
      phases AS;
      parent tpm2_R1_12_47_1_tm_450;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_450;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2827;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_450;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 169;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_451;
      phases AS;
      parent tpm1_R1_12_47_1_tm_451;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_451;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_451;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_451;
      phases AS;
      parent tpm1_R1_12_47_1_tm_451;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_451;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_451;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_451;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_452;
      phases BS;
      parent tpm1_R1_12_47_1_tm_452;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_452;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3924;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_452;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 234;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_454;
      phases BS;
      parent tpm4_R1_12_47_1_tm_454;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_454;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_454;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house5_R1_12_47_1_tm_454;
      phases BS;
      parent tpm5_R1_12_47_1_tm_454;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house5_R1_12_47_1_tm_454;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house5_R1_12_47_1_tm_454;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house8_R1_12_47_1_tm_454;
      phases BS;
      parent tpm8_R1_12_47_1_tm_454;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house8_R1_12_47_1_tm_454;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house8_R1_12_47_1_tm_454;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_456;
      phases BS;
      parent tpm4_R1_12_47_1_tm_456;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_456;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_456;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_458;
      phases CS;
      parent tpm1_R1_12_47_1_tm_458;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_458;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2785;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_458;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 166;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house4_R1_12_47_1_tm_459;
      phases CS;
      parent tpm4_R1_12_47_1_tm_459;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house4_R1_12_47_1_tm_459;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm4_R1_12_47_1_tm_459;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house4_R1_12_47_1_tm_459;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_460;
      phases BS;
      parent tpm1_R1_12_47_1_tm_460;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_460;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_460;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_460;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_460;
      phases BS;
      parent tpm2_R1_12_47_1_tm_460;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_460;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3877;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_460;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 231;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house6_R1_12_47_1_tm_460;
      phases BS;
      parent tpm6_R1_12_47_1_tm_460;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house6_R1_12_47_1_tm_460;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3317;
           power_factor 1.0;

           object solar {
                 name solar_house6_R1_12_47_1_tm_460;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 198;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house8_R1_12_47_1_tm_460;
      phases BS;
      parent tpm8_R1_12_47_1_tm_460;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house8_R1_12_47_1_tm_460;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3851;
           power_factor 1.0;

           object solar {
                 name solar_house8_R1_12_47_1_tm_460;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 230;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_461;
      phases BS;
      parent tpm1_R1_12_47_1_tm_461;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_461;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2754;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_461;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 164;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_461;
      phases BS;
      parent tpm3_R1_12_47_1_tm_461;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_461;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_461;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_461;
      phases BS;
      parent tpm3_R1_12_47_1_tm_461;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_461;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_461;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_461;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_461;
      phases BS;
      parent tpm4_R1_12_47_1_tm_461;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_461;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_461;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_462;
      phases AS;
      parent tpm1_R1_12_47_1_tm_462;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_462;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_462;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_463;
      phases BS;
      parent tpm1_R1_12_47_1_tm_463;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_463;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_463;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_463;
      phases BS;
      parent tpm2_R1_12_47_1_tm_463;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_463;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2716;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_463;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_464;
      phases CS;
      parent tpm1_R1_12_47_1_tm_464;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_464;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_464;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_464;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_465;
      phases AS;
      parent tpm1_R1_12_47_1_tm_465;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_465;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_465;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_465;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_466;
      phases BS;
      parent tpm1_R1_12_47_1_tm_466;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_466;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_466;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_469;
      phases CS;
      parent tpm1_R1_12_47_1_tm_469;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_469;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_469;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_472;
      phases AS;
      parent tpm1_R1_12_47_1_tm_472;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_472;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_472;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_475;
      phases BS;
      parent tpm2_R1_12_47_1_tm_475;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_475;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_475;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_475;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_476;
      phases CS;
      parent tpm1_R1_12_47_1_tm_476;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_476;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3432;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_476;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 205;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_476;
      phases CS;
      parent tpm3_R1_12_47_1_tm_476;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_476;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_476;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_476;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_477;
      phases AS;
      parent tpm1_R1_12_47_1_tm_477;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_477;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_477;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_477;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_480;
      phases CS;
      parent tpm4_R1_12_47_1_tm_480;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_480;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_480;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house4_R1_12_47_1_tm_480;
      phases CS;
      parent tpm4_R1_12_47_1_tm_480;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house4_R1_12_47_1_tm_480;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm4_R1_12_47_1_tm_480;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house4_R1_12_47_1_tm_480;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house5_R1_12_47_1_tm_480;
      phases CS;
      parent tpm5_R1_12_47_1_tm_480;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house5_R1_12_47_1_tm_480;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house5_R1_12_47_1_tm_480;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_482;
      phases CS;
      parent tpm2_R1_12_47_1_tm_482;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_482;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3908;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_482;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 233;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_483;
      phases CS;
      parent tpm1_R1_12_47_1_tm_483;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_483;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_483;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_483;
      phases CS;
      parent tpm1_R1_12_47_1_tm_483;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_483;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_483;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_483;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_483;
      phases CS;
      parent tpm2_R1_12_47_1_tm_483;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_483;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3573;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_483;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 213;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_484;
      phases BS;
      parent tpm2_R1_12_47_1_tm_484;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_484;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3686;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_484;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 220;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_487;
      phases AS;
      parent tpm1_R1_12_47_1_tm_487;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_487;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2888;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_487;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 172;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_488;
      phases BS;
      parent tpm1_R1_12_47_1_tm_488;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_488;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3089;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_488;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 184;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house5_R1_12_47_1_tm_488;
      phases BS;
      parent tpm5_R1_12_47_1_tm_488;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house5_R1_12_47_1_tm_488;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3601;
           power_factor 1.0;

           object solar {
                 name solar_house5_R1_12_47_1_tm_488;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 215;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_489;
      phases CS;
      parent tpm1_R1_12_47_1_tm_489;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_489;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2872;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_489;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 171;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_490;
      phases CS;
      parent tpm2_R1_12_47_1_tm_490;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_490;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_490;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_490;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_490;
      phases CS;
      parent tpm3_R1_12_47_1_tm_490;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_490;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_490;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_490;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_490;
      phases CS;
      parent tpm4_R1_12_47_1_tm_490;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_490;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_490;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house6_R1_12_47_1_tm_490;
      phases CS;
      parent tpm6_R1_12_47_1_tm_490;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house6_R1_12_47_1_tm_490;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house6_R1_12_47_1_tm_490;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house7_R1_12_47_1_tm_490;
      phases CS;
      parent tpm7_R1_12_47_1_tm_490;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house7_R1_12_47_1_tm_490;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house7_R1_12_47_1_tm_490;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house8_R1_12_47_1_tm_490;
      phases CS;
      parent tpm8_R1_12_47_1_tm_490;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house8_R1_12_47_1_tm_490;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house8_R1_12_47_1_tm_490;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house8_R1_12_47_1_tm_490;
      phases CS;
      parent tpm8_R1_12_47_1_tm_490;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house8_R1_12_47_1_tm_490;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm8_R1_12_47_1_tm_490;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house8_R1_12_47_1_tm_490;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house12_R1_12_47_1_tm_490;
      phases CS;
      parent tpm12_R1_12_47_1_tm_490;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house12_R1_12_47_1_tm_490;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house12_R1_12_47_1_tm_490;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house12_R1_12_47_1_tm_490;
      phases CS;
      parent tpm12_R1_12_47_1_tm_490;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house12_R1_12_47_1_tm_490;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm12_R1_12_47_1_tm_490;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house12_R1_12_47_1_tm_490;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_491;
      phases CS;
      parent tpm2_R1_12_47_1_tm_491;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_491;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_491;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_491;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_491;
      phases CS;
      parent tpm3_R1_12_47_1_tm_491;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_491;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_491;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house5_R1_12_47_1_tm_492;
      phases BS;
      parent tpm5_R1_12_47_1_tm_492;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house5_R1_12_47_1_tm_492;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3481;
           power_factor 1.0;

           object solar {
                 name solar_house5_R1_12_47_1_tm_492;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 208;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house6_R1_12_47_1_tm_492;
      phases BS;
      parent tpm6_R1_12_47_1_tm_492;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house6_R1_12_47_1_tm_492;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm6_R1_12_47_1_tm_492;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house6_R1_12_47_1_tm_492;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_495;
      phases BS;
      parent tpm2_R1_12_47_1_tm_495;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_495;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_495;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_495;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_495;
      phases BS;
      parent tpm3_R1_12_47_1_tm_495;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_495;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_495;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_495;
      phases BS;
      parent tpm3_R1_12_47_1_tm_495;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_495;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_495;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_495;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_495;
      phases BS;
      parent tpm4_R1_12_47_1_tm_495;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_495;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_495;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_497;
      phases CS;
      parent tpm1_R1_12_47_1_tm_497;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_497;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_497;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_497;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house5_R1_12_47_1_tm_497;
      phases CS;
      parent tpm5_R1_12_47_1_tm_497;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house5_R1_12_47_1_tm_497;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house5_R1_12_47_1_tm_497;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_500;
      phases CS;
      parent tpm1_R1_12_47_1_tm_500;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_500;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_500;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_500;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_501;
      phases BS;
      parent tpm1_R1_12_47_1_tm_501;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_501;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3372;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_501;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 201;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_501;
      phases BS;
      parent tpm2_R1_12_47_1_tm_501;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_501;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_501;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_501;
      phases BS;
      parent tpm3_R1_12_47_1_tm_501;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_501;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_501;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_503;
      phases BS;
      parent tpm2_R1_12_47_1_tm_503;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_503;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3607;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_503;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 215;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_503;
      phases BS;
      parent tpm3_R1_12_47_1_tm_503;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_503;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_503;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_503;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_503;
      phases BS;
      parent tpm4_R1_12_47_1_tm_503;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_503;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_503;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_507;
      phases AS;
      parent tpm1_R1_12_47_1_tm_507;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_507;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_507;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_507;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_509;
      phases BS;
      parent tpm2_R1_12_47_1_tm_509;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_509;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2719;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_509;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_509;
      phases BS;
      parent tpm2_R1_12_47_1_tm_509;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_509;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_509;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_509;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_510;
      phases AS;
      parent tpm1_R1_12_47_1_tm_510;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_510;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_510;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_512;
      phases BS;
      parent tpm3_R1_12_47_1_tm_512;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_512;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_512;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_512;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house6_R1_12_47_1_tm_512;
      phases BS;
      parent tpm6_R1_12_47_1_tm_512;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house6_R1_12_47_1_tm_512;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house6_R1_12_47_1_tm_512;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_515;
      phases BS;
      parent tpm1_R1_12_47_1_tm_515;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_515;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_515;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_515;
      phases BS;
      parent tpm2_R1_12_47_1_tm_515;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_515;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_515;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_517;
      phases AS;
      parent tpm1_R1_12_47_1_tm_517;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_517;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_517;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_518;
      phases BS;
      parent tpm3_R1_12_47_1_tm_518;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_518;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_518;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_521;
      phases BS;
      parent tpm1_R1_12_47_1_tm_521;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_521;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_521;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_521;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_521;
      phases BS;
      parent tpm2_R1_12_47_1_tm_521;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_521;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_521;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_521;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_521;
      phases BS;
      parent tpm4_R1_12_47_1_tm_521;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_521;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3741;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_521;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 223;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house7_R1_12_47_1_tm_521;
      phases BS;
      parent tpm7_R1_12_47_1_tm_521;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house7_R1_12_47_1_tm_521;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3356;
           power_factor 1.0;

           object solar {
                 name solar_house7_R1_12_47_1_tm_521;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 200;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_525;
      phases CS;
      parent tpm1_R1_12_47_1_tm_525;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_525;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_525;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_527;
      phases BS;
      parent tpm1_R1_12_47_1_tm_527;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_527;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_527;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_527;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_528;
      phases CS;
      parent tpm1_R1_12_47_1_tm_528;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_528;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_528;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_530;
      phases BS;
      parent tpm1_R1_12_47_1_tm_530;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_530;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3347;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_530;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 200;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_530;
      phases BS;
      parent tpm1_R1_12_47_1_tm_530;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_530;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_530;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_530;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_532;
      phases AS;
      parent tpm1_R1_12_47_1_tm_532;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_532;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_532;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_532;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_534;
      phases CS;
      parent tpm1_R1_12_47_1_tm_534;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_534;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_534;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_536;
      phases BS;
      parent tpm1_R1_12_47_1_tm_536;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_536;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_536;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_536;
      phases BS;
      parent tpm1_R1_12_47_1_tm_536;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_536;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_536;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_536;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_538;
      phases AS;
      parent tpm1_R1_12_47_1_tm_538;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_538;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_538;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_538;
      phases AS;
      parent tpm1_R1_12_47_1_tm_538;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_538;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_538;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_538;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_539;
      phases BS;
      parent tpm1_R1_12_47_1_tm_539;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_539;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4223;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_539;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 252;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_539;
      phases BS;
      parent tpm2_R1_12_47_1_tm_539;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_539;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_539;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house4_R1_12_47_1_tm_539;
      phases BS;
      parent tpm4_R1_12_47_1_tm_539;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house4_R1_12_47_1_tm_539;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm4_R1_12_47_1_tm_539;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house4_R1_12_47_1_tm_539;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house5_R1_12_47_1_tm_539;
      phases BS;
      parent tpm5_R1_12_47_1_tm_539;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house5_R1_12_47_1_tm_539;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house5_R1_12_47_1_tm_539;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house7_R1_12_47_1_tm_539;
      phases BS;
      parent tpm7_R1_12_47_1_tm_539;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house7_R1_12_47_1_tm_539;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm7_R1_12_47_1_tm_539;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house7_R1_12_47_1_tm_539;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_543;
      phases BS;
      parent tpm1_R1_12_47_1_tm_543;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_543;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_543;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_543;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_548;
      phases AS;
      parent tpm1_R1_12_47_1_tm_548;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_548;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2979;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_548;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 178;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_549;
      phases BS;
      parent tpm2_R1_12_47_1_tm_549;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_549;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_549;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_549;
      phases BS;
      parent tpm3_R1_12_47_1_tm_549;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_549;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2970;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_549;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 177;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_551;
      phases AS;
      parent tpm3_R1_12_47_1_tm_551;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_551;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_551;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_551;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_551;
      phases AS;
      parent tpm4_R1_12_47_1_tm_551;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_551;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_551;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house5_R1_12_47_1_tm_551;
      phases AS;
      parent tpm5_R1_12_47_1_tm_551;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house5_R1_12_47_1_tm_551;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house5_R1_12_47_1_tm_551;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house5_R1_12_47_1_tm_551;
      phases AS;
      parent tpm5_R1_12_47_1_tm_551;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house5_R1_12_47_1_tm_551;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm5_R1_12_47_1_tm_551;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house5_R1_12_47_1_tm_551;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house6_R1_12_47_1_tm_551;
      phases AS;
      parent tpm6_R1_12_47_1_tm_551;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house6_R1_12_47_1_tm_551;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm6_R1_12_47_1_tm_551;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house6_R1_12_47_1_tm_551;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_552;
      phases BS;
      parent tpm3_R1_12_47_1_tm_552;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_552;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_552;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house6_R1_12_47_1_tm_552;
      phases BS;
      parent tpm6_R1_12_47_1_tm_552;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house6_R1_12_47_1_tm_552;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house6_R1_12_47_1_tm_552;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_553;
      phases CS;
      parent tpm1_R1_12_47_1_tm_553;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_553;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_553;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house5_R1_12_47_1_tm_553;
      phases CS;
      parent tpm5_R1_12_47_1_tm_553;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house5_R1_12_47_1_tm_553;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house5_R1_12_47_1_tm_553;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_554;
      phases AS;
      parent tpm1_R1_12_47_1_tm_554;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_554;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_554;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_555;
      phases BS;
      parent tpm1_R1_12_47_1_tm_555;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_555;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_555;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_555;
      phases BS;
      parent tpm2_R1_12_47_1_tm_555;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_555;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_555;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_555;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house5_R1_12_47_1_tm_555;
      phases BS;
      parent tpm5_R1_12_47_1_tm_555;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house5_R1_12_47_1_tm_555;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house5_R1_12_47_1_tm_555;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house6_R1_12_47_1_tm_555;
      phases BS;
      parent tpm6_R1_12_47_1_tm_555;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house6_R1_12_47_1_tm_555;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm6_R1_12_47_1_tm_555;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house6_R1_12_47_1_tm_555;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house8_R1_12_47_1_tm_555;
      phases BS;
      parent tpm8_R1_12_47_1_tm_555;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house8_R1_12_47_1_tm_555;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house8_R1_12_47_1_tm_555;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_556;
      phases CS;
      parent tpm1_R1_12_47_1_tm_556;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_556;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_556;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_556;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_558;
      phases BS;
      parent tpm4_R1_12_47_1_tm_558;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_558;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_558;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_561;
      phases AS;
      parent tpm1_R1_12_47_1_tm_561;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_561;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_561;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house7_R1_12_47_1_tm_564;
      phases BS;
      parent tpm7_R1_12_47_1_tm_564;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house7_R1_12_47_1_tm_564;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house7_R1_12_47_1_tm_564;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_566;
      phases BS;
      parent tpm1_R1_12_47_1_tm_566;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_566;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_566;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_566;
      phases BS;
      parent tpm1_R1_12_47_1_tm_566;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_566;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_566;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_566;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_566;
      phases BS;
      parent tpm3_R1_12_47_1_tm_566;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_566;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_566;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_568;
      phases BS;
      parent tpm1_R1_12_47_1_tm_568;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_568;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_568;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_568;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_568;
      phases BS;
      parent tpm2_R1_12_47_1_tm_568;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_568;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_568;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_568;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_569;
      phases BS;
      parent tpm2_R1_12_47_1_tm_569;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_569;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3482;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_569;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 208;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_569;
      phases BS;
      parent tpm2_R1_12_47_1_tm_569;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_569;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_569;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_569;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_569;
      phases BS;
      parent tpm3_R1_12_47_1_tm_569;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_569;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_569;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house5_R1_12_47_1_tm_569;
      phases BS;
      parent tpm5_R1_12_47_1_tm_569;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house5_R1_12_47_1_tm_569;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm5_R1_12_47_1_tm_569;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house5_R1_12_47_1_tm_569;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house6_R1_12_47_1_tm_569;
      phases BS;
      parent tpm6_R1_12_47_1_tm_569;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house6_R1_12_47_1_tm_569;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm6_R1_12_47_1_tm_569;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house6_R1_12_47_1_tm_569;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_570;
      phases CS;
      parent tpm1_R1_12_47_1_tm_570;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_570;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_570;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_570;
      phases CS;
      parent tpm2_R1_12_47_1_tm_570;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_570;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4516;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_570;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 269;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house3_R1_12_47_1_tm_570;
      phases CS;
      parent tpm3_R1_12_47_1_tm_570;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house3_R1_12_47_1_tm_570;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4519;
           power_factor 1.0;

           object solar {
                 name solar_house3_R1_12_47_1_tm_570;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_570;
      phases CS;
      parent tpm4_R1_12_47_1_tm_570;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_570;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3537;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_570;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 211;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house5_R1_12_47_1_tm_570;
      phases CS;
      parent tpm5_R1_12_47_1_tm_570;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house5_R1_12_47_1_tm_570;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2878;
           power_factor 1.0;

           object solar {
                 name solar_house5_R1_12_47_1_tm_570;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 172;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house5_R1_12_47_1_tm_570;
      phases CS;
      parent tpm5_R1_12_47_1_tm_570;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house5_R1_12_47_1_tm_570;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm5_R1_12_47_1_tm_570;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house5_R1_12_47_1_tm_570;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_572;
      phases AS;
      parent tpm1_R1_12_47_1_tm_572;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_572;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3283;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_572;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 196;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_574;
      phases BS;
      parent tpm1_R1_12_47_1_tm_574;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_574;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_574;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_574;
      phases BS;
      parent tpm2_R1_12_47_1_tm_574;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_574;
           phases BS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_574;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house5_R1_12_47_1_tm_574;
      phases BS;
      parent tpm5_R1_12_47_1_tm_574;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house5_R1_12_47_1_tm_574;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm5_R1_12_47_1_tm_574;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house5_R1_12_47_1_tm_574;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_575;
      phases CS;
      parent tpm1_R1_12_47_1_tm_575;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_575;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_575;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_576;
      phases CS;
      parent tpm1_R1_12_47_1_tm_576;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_576;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_576;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_576;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_579;
      phases AS;
      parent tpm1_R1_12_47_1_tm_579;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_579;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_579;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_581;
      phases AS;
      parent tpm1_R1_12_47_1_tm_581;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_581;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3211;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_581;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 192;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_582;
      phases CS;
      parent tpm1_R1_12_47_1_tm_582;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_582;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3700;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_582;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 221;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_582;
      phases CS;
      parent tpm2_R1_12_47_1_tm_582;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_582;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_582;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_582;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house4_R1_12_47_1_tm_582;
      phases CS;
      parent tpm4_R1_12_47_1_tm_582;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house4_R1_12_47_1_tm_582;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house4_R1_12_47_1_tm_582;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house5_R1_12_47_1_tm_582;
      phases CS;
      parent tpm5_R1_12_47_1_tm_582;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house5_R1_12_47_1_tm_582;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4219;
           power_factor 1.0;

           object solar {
                 name solar_house5_R1_12_47_1_tm_582;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 252;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house6_R1_12_47_1_tm_582;
      phases CS;
      parent tpm6_R1_12_47_1_tm_582;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house6_R1_12_47_1_tm_582;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3401;
           power_factor 1.0;

           object solar {
                 name solar_house6_R1_12_47_1_tm_582;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 203;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_583;
      phases AS;
      parent tpm1_R1_12_47_1_tm_583;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_583;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_583;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_583;
      phases AS;
      parent tpm2_R1_12_47_1_tm_583;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_583;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_583;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_586;
      phases AS;
      parent tpm1_R1_12_47_1_tm_586;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_586;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_586;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_586;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_586;
      phases AS;
      parent tpm2_R1_12_47_1_tm_586;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_586;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_586;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_586;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_587;
      phases CS;
      parent tpm2_R1_12_47_1_tm_587;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_587;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4412;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_587;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 263;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house3_R1_12_47_1_tm_587;
      phases CS;
      parent tpm3_R1_12_47_1_tm_587;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house3_R1_12_47_1_tm_587;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm3_R1_12_47_1_tm_587;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house3_R1_12_47_1_tm_587;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_589;
      phases CS;
      parent tpm1_R1_12_47_1_tm_589;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_589;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_589;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house4_R1_12_47_1_tm_589;
      phases CS;
      parent tpm4_R1_12_47_1_tm_589;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house4_R1_12_47_1_tm_589;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm4_R1_12_47_1_tm_589;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house4_R1_12_47_1_tm_589;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house5_R1_12_47_1_tm_589;
      phases CS;
      parent tpm5_R1_12_47_1_tm_589;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house5_R1_12_47_1_tm_589;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house5_R1_12_47_1_tm_589;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_590;
      phases AS;
      parent tpm1_R1_12_47_1_tm_590;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_590;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_590;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_591;
      phases AS;
      parent tpm1_R1_12_47_1_tm_591;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_591;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_591;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_592;
      phases CS;
      parent tpm1_R1_12_47_1_tm_592;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_592;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3188;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_592;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 190;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house1_R1_12_47_1_tm_592;
      phases CS;
      parent tpm1_R1_12_47_1_tm_592;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house1_R1_12_47_1_tm_592;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm1_R1_12_47_1_tm_592;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house1_R1_12_47_1_tm_592;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_592;
      phases CS;
      parent tpm2_R1_12_47_1_tm_592;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_592;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4525;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_592;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 270;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_593;
      phases CS;
      parent tpm2_R1_12_47_1_tm_593;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_593;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_593;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_593;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name battery_meter_house2_R1_12_47_1_tm_594;
      phases CS;
      parent tpm2_R1_12_47_1_tm_594;
      nominal_voltage 120;
      groupid Residential_tm_battery;

      object inverter {
        name battery_inverter_house2_R1_12_47_1_tm_594;
        generator_status ONLINE;
        generator_mode CONSTANT_PQ;
        inverter_type FOUR_QUADRANT;
        four_quadrant_control_mode LOAD_FOLLOWING;
        charge_lockout_time 1;
        discharge_lockout_time 1;
        rated_power 5000;
        inverter_efficiency 1;
        max_charge_rate 5000;
        max_discharge_rate 5000;
        sense_object tpm2_R1_12_47_1_tm_594;
        charge_on_threshold -100;
        charge_off_threshold 0;
        discharge_off_threshold 2000;
        discharge_on_threshold 3000;
        inverter_efficiency 0.97;
        object battery {
            name battery_house2_R1_12_47_1_tm_594;
            use_internal_battery_model true;
            battery_type LI_ION;
            nominal_voltage 277;
            battery_capacity 13500;
            round_trip_efficiency 0.86;
            state_of_charge 0.50;
         };
        object metrics_collector {
            interval 300;
        };
     };
}

object triplex_meter {
      name solar_meter_house2_R1_12_47_1_tm_596;
      phases CS;
      parent tpm2_R1_12_47_1_tm_596;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house2_R1_12_47_1_tm_596;
           phases CS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 2715;
           power_factor 1.0;

           object solar {
                 name solar_house2_R1_12_47_1_tm_596;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 162;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_597;
      phases AS;
      parent tpm1_R1_12_47_1_tm_597;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_597;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 4501;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_597;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 269;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

object triplex_meter {
      name solar_meter_house1_R1_12_47_1_tm_598;
      phases AS;
      parent tpm1_R1_12_47_1_tm_598;
      nominal_voltage 120;
      groupid Residential_tm_solar;

      object inverter {
           name solar_inverter_house1_R1_12_47_1_tm_598;
           phases AS;
           generator_status ONLINE;
           generator_mode CONSTANT_PF;
           inverter_type FOUR_QUADRANT;
           inverter_efficiency 1;
           rated_power 3846;
           power_factor 1.0;

           object solar {
                 name solar_house1_R1_12_47_1_tm_598;
                 panel_type SINGLE_CRYSTAL_SILICON;
                 efficiency 0.2;
                 area 229;
          };
           object metrics_collector {
               interval 300;
           };
     };
};

//This section will describe a number of the parameters// that were used to create this particular GLM.
// Created: 10-Mar-2017 13:24:53

//Technology Number 0

//Average house 4000.000
//Impedance Fraction 0.200
//Current Fraction 0.400
//Power Fraction 0.400
//Impedance Power Factor 1.000
//Current Power Factor 1.000
//Power Power Factor 1.000
//Heat Gain Fraction 0.900

//Average commercial 20000.000
//Average cooling COP 3.000
//Impedance Fraction 0.200
//Current Fraction 0.400
//Power Fraction 0.400
//Impedance Power Factor 1.000
//Current Power Factor 1.000
//Power Power Factor 1.000

//Solar Size Information
//Residential solar = 89015.7 ft^2

//Solar Output Information
//Residential solar = 1653.95 kW

//Residential skews +/-2700.000, max:8100.000000
//Commercial skews +/-1800.000, max:5400.000000

//Monthly Fee 10.000
//Flat Price 0.124
//Flat Price 0.129
//Flat Price 0.101
//Flat Price 0.106
//Flat Price 0.106
//Flat Price 0.255
