{
  "CaseName":"Comm_GC",
  "CaseDir":"./Eplus_Comm",
  "EPWFile":"",
  "TMYFile":"../../../data/weather/TX-Houston_Bush_Intercontinental.tmy3",
  "BaseGLMFile":"../../../data/feeders/GC-12.47-1.glm",
  "EpStepsPerHour":12,
  "StartDate":"2013-08-01 00:00:00",
  "EndDate":"2013-08-02 00:00:00",
  "LoadScale":0.5,
  "LoadType":"ConstantPower",
  "GldStep":5,
  "MetricsPeriod":300,
  "SwingNode":"GC_12_47_1_node_28",
  "PrimaryVoltageLN":7200.0,
  "BaseFeederName":"GC",
  "BulkBusName":"Taxonomy",
  "TransformerMVA":12.0,
  "TransformerKVHi":115.0,
  "TransformerKVLo":12.47,
  "SourceNominalVLN":66295.38,
  "SourceNominalVpu":1.01,
  "ConsensusThreshKW":6000.0,
  "ConsensusCapKW":1000.0,
  "UsePriceRamp" : false,
  "UseConsensus" : true,
  "MonthlyFee":25.0,
  "BasePrice":0.10,
  "TemplateDir":"../../../data/comm/",
  "SupportDir":"../../../scripts/helpers/",
  "Buildings":[
  {"ID":1, "Name":"Office",  "IDF":"../../../data/energyplus/LargeOffice.idf",
                             "EMS":"../../../data/energyplus/emsHELICS/emsLargeOffice.idf",
                             "Vnom":480.0, "XfKVA":2500.0, "XfScale":1.0, "EpScale":1.05, "Pbase":2076.5,
                             "Meter":"GC_12_47_1_meter_1", "Load":"GC_12_47_1_load_1",
                             "RampSlope": 25.0, "MaxDeltaHeat": 5.0, "MaxDeltaCool": 5.0,
                             "dT": [0.0, 0.99, 1.99, 2.99, 4.99],
                             "dP": [0.0, -17.21, -26.64, -30.94, -35.31]},
  {"ID":2, "Name":"Apartments", "IDF":"../../../data/energyplus/MidriseApartment.idf",
                             "EMS":"../../../data/energyplus/emsHELICS/emsMidriseApartment.idf",
                             "Vnom":480.0, "XfKVA":2500.0, "XfScale":1.0, "EpScale":24.0, "Pbase":2076.5,
                             "Meter":"GC_12_47_1_meter_2", "Load":"GC_12_47_1_load_2",
                             "RampSlope": 20.0, "MaxDeltaHeat": 5.0, "MaxDeltaCool": 5.0,
                             "dT": [0.0, 0.99, 1.99, 2.99, 4.99],
                             "dP": [0.0, -5.45, -10.63, -14.69, -20.45]},
  {"ID":3, "Name":"Shopping",  "IDF":"../../../data/energyplus/StandaloneRetail.idf",
                             "EMS":"../../../data/energyplus/emsHELICS/emsStandaloneRetail.idf",
                             "Vnom":480.0, "XfKVA":2500.0, "XfScale":1.0, "EpScale":12.0, "Pbase":2076.5,
                             "Meter":"GC_12_47_1_meter_3", "Load":"GC_12_47_1_load_3",
                             "RampSlope": 30.0, "MaxDeltaHeat": 5.0, "MaxDeltaCool": 5.0,
                             "dT": [0.0, 0.99, 1.99, 2.99, 4.99],
                             "dP": [0.0, -4.31, -8.61, -12.91, -20.98]}
  ]
}

