  total_thermal_mass_per_floor_area 3.490;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.39;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 78.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_200_hs_3;
  parent R1_12_47_2_tn_200_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -3582;
  floor_area 2168;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.1;
  Rroof 39.64;
  Rwall 29.29;
  Rfloor 27.81;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 8.97;
  airchange_per_hour 0.29;
  cooling_COP 4.0;
  air_temperature 68.14;
  mass_temperature 68.14;
  total_thermal_mass_per_floor_area 3.721;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.16;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_201_hs_1;
  parent R1_12_47_2_tn_201_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -584;
  floor_area 778;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 13.87;
  Rwall 10.26;
  Rfloor 8.88;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.90;
  airchange_per_hour 0.77;
  cooling_COP 3.6;
  air_temperature 69.36;
  mass_temperature 69.36;
  total_thermal_mass_per_floor_area 3.619;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.52;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.58;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 75.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_201_hs_2;
  parent R1_12_47_2_tn_201_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -2400;
  floor_area 490;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 15.11;
  Rwall 13.97;
  Rfloor 10.36;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.00;
  airchange_per_hour 0.70;
  cooling_COP 3.8;
  air_temperature 70.75;
  mass_temperature 70.75;
  total_thermal_mass_per_floor_area 3.456;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.45;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_201_hs_3;
  parent R1_12_47_2_tn_201_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew -2366;
  floor_area 1104;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 13.92;
  Rwall 13.11;
  Rfloor 8.78;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.96;
  airchange_per_hour 0.83;
  cooling_COP 3.9;
  air_temperature 70.59;
  mass_temperature 70.59;
  total_thermal_mass_per_floor_area 2.519;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.52;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_202_hs_1;
  parent R1_12_47_2_tn_202_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 2320;
  floor_area 2113;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 34.80;
  Rwall 22.93;
  Rfloor 24.39;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.42;
  airchange_per_hour 0.22;
  cooling_COP 3.4;
  air_temperature 70.75;
  mass_temperature 70.75;
  total_thermal_mass_per_floor_area 3.463;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.05;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_202_hs_2;
  parent R1_12_47_2_tn_202_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 6309;
  floor_area 3158;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.0;
  Rroof 31.52;
  Rwall 20.45;
  Rfloor 18.15;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.40;
  airchange_per_hour 0.23;
  cooling_COP 4.1;
  air_temperature 68.54;
  mass_temperature 68.54;
  total_thermal_mass_per_floor_area 3.282;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.01;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 66.0;
  heating_setpoint 63.0;
}

object house {
  name R1_12_47_2_tn_202_hs_3;
  parent R1_12_47_2_tn_202_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -349;
  floor_area 1523;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 38.89;
  Rwall 22.06;
  Rfloor 20.68;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.35;
  airchange_per_hour 0.23;
  cooling_COP 3.4;
  air_temperature 69.39;
  mass_temperature 69.39;
  total_thermal_mass_per_floor_area 3.671;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.92;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 78.0;
  heating_setpoint 77.0;
}

object house {
  name R1_12_47_2_tn_203_hs_1;
  parent R1_12_47_2_tn_203_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -262;
  floor_area 1475;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 20.73;
  Rwall 10.18;
  Rfloor 11.03;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.76;
  airchange_per_hour 0.22;
  cooling_COP 4.0;
  air_temperature 69.88;
  mass_temperature 69.88;
  total_thermal_mass_per_floor_area 3.293;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.61;
  exterior_wall_fraction 0.31;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 71.0;
}

object house {
  name R1_12_47_2_tn_204_hs_1;
  parent R1_12_47_2_tn_204_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 3128;
  floor_area 3861;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 35.21;
  Rwall 16.69;
  Rfloor 20.94;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.52;
  airchange_per_hour 0.60;
  cooling_COP 4.0;
  air_temperature 71.84;
  mass_temperature 71.84;
  total_thermal_mass_per_floor_area 3.706;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.46;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_205_hs_1;
  parent R1_12_47_2_tn_205_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 2373;
  floor_area 1658;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 36.85;
  Rwall 21.70;
  Rfloor 26.24;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.00;
  airchange_per_hour 0.26;
  cooling_COP 3.7;
  air_temperature 70.06;
  mass_temperature 70.06;
  total_thermal_mass_per_floor_area 2.894;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.24;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 69.0;
  heating_setpoint 61.0;
}

object house {
  name R1_12_47_2_tn_206_hs_1;
  parent R1_12_47_2_tn_206_hsmtr_1;
  groupid MOBILE_HOME;
  schedule_skew -528;
  floor_area 696;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.0;
  Rroof 19.79;
  Rwall 12.05;
  Rfloor 15.40;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.73;
  airchange_per_hour 0.85;
  cooling_COP 3.5;
  air_temperature 70.49;
  mass_temperature 70.49;
  total_thermal_mass_per_floor_area 3.520;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 4.99;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_207_hs_1;
  parent R1_12_47_2_tn_207_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 1119;
  floor_area 702;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 51.97;
  Rwall 33.00;
  Rfloor 26.00;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.08;
  airchange_per_hour 0.30;
  cooling_COP 3.9;
  air_temperature 71.48;
  mass_temperature 71.48;
  total_thermal_mass_per_floor_area 3.385;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.16;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_207_hs_2;
  parent R1_12_47_2_tn_207_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -124;
  floor_area 3133;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.2;
  Rroof 52.78;
  Rwall 27.99;
  Rfloor 25.74;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.70;
  airchange_per_hour 0.20;
  cooling_COP 4.0;
  air_temperature 68.36;
  mass_temperature 68.36;
  total_thermal_mass_per_floor_area 3.388;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.08;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_208_hs_1;
  parent R1_12_47_2_tn_208_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 1538;
  floor_area 3039;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 32.52;
  Rwall 20.51;
  Rfloor 20.09;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.97;
  airchange_per_hour 0.30;
  cooling_COP 3.7;
  air_temperature 71.56;
  mass_temperature 71.56;
  total_thermal_mass_per_floor_area 2.563;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.29;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.58;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 84.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_209_hs_1;
  parent R1_12_47_2_tn_209_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -398;
  floor_area 838;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 11.30;
  Rwall 12.75;
  Rfloor 10.86;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.78;
  airchange_per_hour 0.88;
  cooling_COP 3.1;
  air_temperature 69.87;
  mass_temperature 69.87;
  total_thermal_mass_per_floor_area 2.809;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.39;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 79.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_210_hs_1;
  parent R1_12_47_2_tn_210_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -1;
  floor_area 516;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 24.30;
  Rwall 9.64;
  Rfloor 10.77;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.26;
  airchange_per_hour 0.26;
  cooling_COP 3.0;
  air_temperature 71.06;
  mass_temperature 71.06;
  total_thermal_mass_per_floor_area 3.786;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.50;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 71.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_211_hs_1;
  parent R1_12_47_2_tn_211_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -4143;
  floor_area 2215;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 27.29;
  Rwall 19.32;
  Rfloor 16.50;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.64;
  airchange_per_hour 0.53;
  cooling_COP 4.1;
  air_temperature 70.74;
  mass_temperature 70.74;
  total_thermal_mass_per_floor_area 3.602;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.31;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_211_hs_2;
  parent R1_12_47_2_tn_211_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -4604;
  floor_area 2257;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.1;
  Rroof 35.35;
  Rwall 20.10;
  Rfloor 16.93;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.32;
  airchange_per_hour 0.47;
  cooling_COP 3.9;
  air_temperature 68.15;
  mass_temperature 68.15;
  total_thermal_mass_per_floor_area 3.315;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.04;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.42;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.0;
  heating_setpoint 59.0;
}

object house {
  name R1_12_47_2_tn_212_hs_1;
  parent R1_12_47_2_tn_212_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 1634;
  floor_area 2343;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 28.82;
  Rwall 15.44;
  Rfloor 16.38;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.00;
  airchange_per_hour 0.41;
  cooling_COP 3.2;
  air_temperature 69.09;
  mass_temperature 69.09;
  total_thermal_mass_per_floor_area 2.586;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.55;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.42;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_212_hs_2;
  parent R1_12_47_2_tn_212_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -1925;
  floor_area 1213;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.4;
  Rroof 29.43;
  Rwall 17.12;
  Rfloor 16.83;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.84;
  airchange_per_hour 0.46;
  cooling_COP 3.4;
  air_temperature 70.97;
  mass_temperature 70.97;
  total_thermal_mass_per_floor_area 2.547;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.40;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_212_hs_3;
  parent R1_12_47_2_tn_212_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 857;
  floor_area 1760;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 34.38;
  Rwall 16.15;
  Rfloor 20.25;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.71;
  airchange_per_hour 0.43;
  cooling_COP 4.2;
  air_temperature 70.80;
  mass_temperature 70.80;
  total_thermal_mass_per_floor_area 3.792;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.32;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_213_hs_1;
  parent R1_12_47_2_tn_213_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -3869;
  floor_area 1080;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 29.13;
  Rwall 18.92;
  Rfloor 21.04;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.88;
  airchange_per_hour 0.55;
  cooling_COP 3.5;
  air_temperature 70.30;
  mass_temperature 70.30;
  total_thermal_mass_per_floor_area 3.703;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.63;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_213_hs_2;
  parent R1_12_47_2_tn_213_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 3834;
  floor_area 2171;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 35.78;
  Rwall 15.54;
  Rfloor 20.85;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.16;
  airchange_per_hour 0.48;
  cooling_COP 3.7;
  air_temperature 68.33;
  mass_temperature 68.33;
  total_thermal_mass_per_floor_area 3.219;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.58;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_213_hs_3;
  parent R1_12_47_2_tn_213_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -706;
  floor_area 4028;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.4;
  Rroof 26.77;
  Rwall 18.54;
  Rfloor 19.98;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.59;
  airchange_per_hour 0.47;
  cooling_COP 3.1;
  air_temperature 69.65;
  mass_temperature 69.65;
  total_thermal_mass_per_floor_area 3.780;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.21;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 77.0;
  heating_setpoint 76.0;
}

object house {
  name R1_12_47_2_tn_214_hs_1;
  parent R1_12_47_2_tn_214_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 2200;
  floor_area 1483;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 18.59;
  Rwall 10.95;
  Rfloor 11.53;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.61;
  airchange_per_hour 0.90;
  cooling_COP 3.5;
  air_temperature 71.24;
  mass_temperature 71.24;
  total_thermal_mass_per_floor_area 2.810;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.08;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 81.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_214_hs_2;
  parent R1_12_47_2_tn_214_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 2952;
  floor_area 4276;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.2;
  Rroof 16.04;
  Rwall 10.23;
  Rfloor 12.35;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.59;
  airchange_per_hour 0.61;
  cooling_COP 3.8;
  air_temperature 69.04;
  mass_temperature 69.04;
  total_thermal_mass_per_floor_area 3.373;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.75;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.0;
  heating_setpoint 69.0;
}

object house {
  name R1_12_47_2_tn_214_hs_3;
  parent R1_12_47_2_tn_214_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew 3881;
  floor_area 5165;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 21.54;
  Rwall 12.06;
  Rfloor 13.97;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.15;
  airchange_per_hour 0.70;
  cooling_COP 3.9;
  air_temperature 71.19;
  mass_temperature 71.19;
  total_thermal_mass_per_floor_area 2.710;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.53;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_214_hs_4;
  parent R1_12_47_2_tn_214_hsmtr_4;
  groupid SINGLE_FAMILY;
  schedule_skew 4552;
  floor_area 2987;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 16.79;
  Rwall 12.53;
  Rfloor 13.56;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.46;
  airchange_per_hour 0.75;
  cooling_COP 3.5;
  air_temperature 68.61;
  mass_temperature 68.61;
  total_thermal_mass_per_floor_area 2.912;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.42;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_214_hs_5;
  parent R1_12_47_2_tn_214_hsmtr_5;
  groupid SINGLE_FAMILY;
  schedule_skew -263;
  floor_area 697;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 16.21;
  Rwall 10.92;
  Rfloor 13.09;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.71;
  airchange_per_hour 0.89;
  cooling_COP 3.1;
  air_temperature 68.29;
  mass_temperature 68.29;
  total_thermal_mass_per_floor_area 2.817;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.92;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 84.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_214_hs_6;
  parent R1_12_47_2_tn_214_hsmtr_6;
  groupid SINGLE_FAMILY;
  schedule_skew 3605;
  floor_area 5989;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 19.47;
  Rwall 12.46;
  Rfloor 14.16;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.40;
  airchange_per_hour 0.73;
  cooling_COP 3.8;
  air_temperature 68.78;
  mass_temperature 68.78;
  total_thermal_mass_per_floor_area 2.894;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.55;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_214_hs_7;
  parent R1_12_47_2_tn_214_hsmtr_7;
  groupid SINGLE_FAMILY;
  schedule_skew 3373;
  floor_area 5842;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 21.98;
  Rwall 12.09;
  Rfloor 12.61;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.50;
  airchange_per_hour 0.82;
  cooling_COP 3.7;
  air_temperature 71.81;
  mass_temperature 71.81;
  total_thermal_mass_per_floor_area 2.811;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.86;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 71.0;
}

object house {
  name R1_12_47_2_tn_214_hs_8;
  parent R1_12_47_2_tn_214_hsmtr_8;
  groupid SINGLE_FAMILY;
  schedule_skew 2409;
  floor_area 3380;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.1;
  Rroof 20.92;
  Rwall 12.34;
  Rfloor 11.26;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.50;
  airchange_per_hour 0.70;
  cooling_COP 3.6;
  air_temperature 69.58;
  mass_temperature 69.58;
  total_thermal_mass_per_floor_area 3.170;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.43;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_214_hs_9;
  parent R1_12_47_2_tn_214_hsmtr_9;
  groupid SINGLE_FAMILY;
  schedule_skew -651;
  floor_area 3540;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.4;
  Rroof 20.06;
  Rwall 10.48;
  Rfloor 13.16;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.58;
  airchange_per_hour 0.70;
  cooling_COP 3.4;
  air_temperature 69.87;
  mass_temperature 69.87;
  total_thermal_mass_per_floor_area 3.512;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.89;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 65.0;
  heating_setpoint 63.0;
}

object house {
  name R1_12_47_2_tn_215_hs_1;
  parent R1_12_47_2_tn_215_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 796;
  floor_area 2038;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 30.02;
  Rwall 16.92;
  Rfloor 11.41;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.90;
  airchange_per_hour 0.12;
  cooling_COP 3.7;
  air_temperature 71.16;
  mass_temperature 71.16;
  total_thermal_mass_per_floor_area 3.197;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.69;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 65.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_215_hs_2;
  parent R1_12_47_2_tn_215_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 1576;
  floor_area 1033;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 29.71;
  Rwall 13.62;
  Rfloor 11.07;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.59;
  airchange_per_hour 0.13;
  cooling_COP 4.1;
  air_temperature 70.64;
  mass_temperature 70.64;
  total_thermal_mass_per_floor_area 3.431;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.36;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 75.0;
  heating_setpoint 71.0;
}

object house {
  name R1_12_47_2_tn_217_hs_1;
  parent R1_12_47_2_tn_217_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -845;
  floor_area 3997;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 20.67;
  Rwall 9.14;
  Rfloor 11.51;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.42;
  airchange_per_hour 0.78;
  cooling_COP 3.2;
  air_temperature 71.27;
  mass_temperature 71.27;
  total_thermal_mass_per_floor_area 3.130;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.95;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 71.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_218_hs_1;
  parent R1_12_47_2_tn_218_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -92;
  floor_area 6400;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 17.17;
  Rwall 9.07;
  Rfloor 10.89;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.26;
  airchange_per_hour 0.67;
  cooling_COP 3.9;
  air_temperature 69.57;
  mass_temperature 69.57;
  total_thermal_mass_per_floor_area 3.722;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.33;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 70.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_218_hs_2;
  parent R1_12_47_2_tn_218_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 188;
  floor_area 5775;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 20.51;
  Rwall 12.01;
  Rfloor 11.25;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.10;
  airchange_per_hour 0.84;
  cooling_COP 3.6;
  air_temperature 71.84;
  mass_temperature 71.84;
  total_thermal_mass_per_floor_area 2.644;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.48;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_219_hs_1;
  parent R1_12_47_2_tn_219_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 1203;
  floor_area 3268;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 16.61;
  Rwall 12.83;
  Rfloor 11.91;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.35;
  airchange_per_hour 0.77;
  cooling_COP 3.7;
  air_temperature 70.88;
  mass_temperature 70.88;
  total_thermal_mass_per_floor_area 3.629;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.68;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 84.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_220_hs_1;
  parent R1_12_47_2_tn_220_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 3375;
  floor_area 2593;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 33.11;
  Rwall 22.39;
  Rfloor 22.43;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.01;
  airchange_per_hour 0.51;
  cooling_COP 3.9;
  air_temperature 68.89;
  mass_temperature 68.89;
  total_thermal_mass_per_floor_area 3.142;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.87;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_221_hs_1;
  parent R1_12_47_2_tn_221_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 211;
  floor_area 3183;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 51.28;
  Rwall 26.72;
  Rfloor 30.63;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.83;
  airchange_per_hour 0.20;
  cooling_COP 3.7;
  air_temperature 69.25;
  mass_temperature 69.25;
  total_thermal_mass_per_floor_area 2.906;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.46;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_222_hs_1;
  parent R1_12_47_2_tn_222_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -2428;
  floor_area 2741;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 29.11;
  Rwall 20.46;
  Rfloor 20.73;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.87;
  airchange_per_hour 0.21;
  cooling_COP 3.1;
  air_temperature 70.05;
  mass_temperature 70.05;
  total_thermal_mass_per_floor_area 3.052;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.47;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_223_hs_1;
  parent R1_12_47_2_tn_223_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 2925;
  floor_area 3552;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.4;
  Rroof 52.06;
  Rwall 34.50;
  Rfloor 26.22;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 13.72;
  airchange_per_hour 0.29;
  cooling_COP 4.1;
  air_temperature 68.54;
  mass_temperature 68.54;
  total_thermal_mass_per_floor_area 3.344;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.74;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 74.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_224_hs_1;
  parent R1_12_47_2_tn_224_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -5775;
  floor_area 4170;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 20.14;
  Rwall 9.48;
  Rfloor 10.26;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.33;
  airchange_per_hour 0.69;
  cooling_COP 3.9;
  air_temperature 71.56;
  mass_temperature 71.56;
  total_thermal_mass_per_floor_area 3.704;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.12;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 71.0;
}

object house {
  name R1_12_47_2_tn_224_hs_2;
  parent R1_12_47_2_tn_224_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -688;
  floor_area 2226;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 16.51;
  Rwall 10.48;
  Rfloor 11.58;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.14;
  airchange_per_hour 0.80;
  cooling_COP 3.6;
  air_temperature 69.22;
  mass_temperature 69.22;
  total_thermal_mass_per_floor_area 3.017;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.96;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 81.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_225_hs_1;
  parent R1_12_47_2_tn_225_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 583;
  floor_area 2249;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.4;
  Rroof 35.87;
  Rwall 18.24;
  Rfloor 16.73;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.35;
  airchange_per_hour 0.59;
  cooling_COP 3.3;
  air_temperature 70.71;
  mass_temperature 70.71;
  total_thermal_mass_per_floor_area 3.281;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.14;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_227_hs_1;
  parent R1_12_47_2_tn_227_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 746;
  floor_area 954;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 30.81;
  Rwall 12.97;
  Rfloor 12.06;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 7.09;
  airchange_per_hour 0.14;
  cooling_COP 4.1;
  air_temperature 69.86;
  mass_temperature 69.86;
  total_thermal_mass_per_floor_area 3.094;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.56;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_227_hs_2;
  parent R1_12_47_2_tn_227_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 2653;
  floor_area 527;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 29.64;
  Rwall 15.66;
  Rfloor 13.36;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 5.61;
  airchange_per_hour 0.15;
  cooling_COP 3.7;
  air_temperature 71.88;
  mass_temperature 71.88;
  total_thermal_mass_per_floor_area 3.222;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.70;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 72.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_227_hs_3;
  parent R1_12_47_2_tn_227_hsmtr_3;
  groupid MULTI_FAMILY;
  schedule_skew -1930;
  floor_area 713;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 28.33;
  Rwall 13.00;
  Rfloor 12.45;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 7.53;
  airchange_per_hour 0.13;
  cooling_COP 3.4;
  air_temperature 69.88;
  mass_temperature 69.88;
  total_thermal_mass_per_floor_area 3.673;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.58;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 75.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_227_hs_4;
  parent R1_12_47_2_tn_227_hsmtr_4;
  groupid MULTI_FAMILY;
  schedule_skew 1339;
  floor_area 512;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 25.77;
  Rwall 14.33;
  Rfloor 11.55;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.09;
  airchange_per_hour 0.14;
  cooling_COP 4.0;
  air_temperature 68.20;
  mass_temperature 68.20;
  total_thermal_mass_per_floor_area 3.468;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.50;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.58;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_227_hs_5;
  parent R1_12_47_2_tn_227_hsmtr_5;
  groupid MULTI_FAMILY;
  schedule_skew 984;
  floor_area 712;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 26.68;
  Rwall 11.87;
  Rfloor 14.01;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.11;
  airchange_per_hour 0.13;
  cooling_COP 3.0;
  air_temperature 68.64;
  mass_temperature 68.64;
  total_thermal_mass_per_floor_area 3.583;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.61;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_227_hs_6;
  parent R1_12_47_2_tn_227_hsmtr_6;
  groupid MULTI_FAMILY;
  schedule_skew 4514;
  floor_area 463;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 33.10;
  Rwall 13.81;
  Rfloor 15.07;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 5.14;
  airchange_per_hour 0.11;
  cooling_COP 3.7;
  air_temperature 69.48;
  mass_temperature 69.48;
  total_thermal_mass_per_floor_area 3.407;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.40;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 68.0;
  heating_setpoint 61.0;
}

object house {
  name R1_12_47_2_tn_228_hs_1;
  parent R1_12_47_2_tn_228_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -702;
  floor_area 2040;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 31.84;
  Rwall 15.31;
  Rfloor 19.90;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.01;
  airchange_per_hour 0.47;
  cooling_COP 4.2;
  air_temperature 70.21;
  mass_temperature 70.21;
  total_thermal_mass_per_floor_area 3.087;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.52;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.58;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_229_hs_1;
  parent R1_12_47_2_tn_229_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 994;
  floor_area 3361;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 29.76;
  Rwall 19.75;
  Rfloor 15.40;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.88;
  airchange_per_hour 0.52;
  cooling_COP 4.2;
  air_temperature 70.13;
  mass_temperature 70.13;
  total_thermal_mass_per_floor_area 2.883;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.30;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.56;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_230_hs_1;
  parent R1_12_47_2_tn_230_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 1347;
  floor_area 790;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 21.67;
  Rwall 12.93;
  Rfloor 11.57;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.35;
  airchange_per_hour 0.20;
  cooling_COP 3.6;
  air_temperature 68.66;
  mass_temperature 68.66;
  total_thermal_mass_per_floor_area 3.363;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.55;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_230_hs_2;
  parent R1_12_47_2_tn_230_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 2578;
  floor_area 1343;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 20.72;
  Rwall 13.17;
  Rfloor 10.52;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.18;
  airchange_per_hour 0.28;
  cooling_COP 3.7;
  air_temperature 70.73;
  mass_temperature 70.73;
  total_thermal_mass_per_floor_area 2.624;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.50;
  exterior_wall_fraction 0.30;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.50;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_231_hs_1;
  parent R1_12_47_2_tn_231_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -513;
  floor_area 929;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.91;
  Rwall 11.37;
  Rfloor 13.36;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.08;
  airchange_per_hour 0.26;
  cooling_COP 3.9;
  air_temperature 71.09;
  mass_temperature 71.09;
  total_thermal_mass_per_floor_area 2.853;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.47;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_231_hs_2;
  parent R1_12_47_2_tn_231_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 2859;
  floor_area 658;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 17.29;
  Rwall 11.91;
  Rfloor 11.94;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.16;
  airchange_per_hour 0.27;
  cooling_COP 3.8;
  air_temperature 68.26;
  mass_temperature 68.26;
  total_thermal_mass_per_floor_area 3.806;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.41;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.0;
  heating_setpoint 64.0;
}

object house {
  name R1_12_47_2_tn_232_hs_1;
  parent R1_12_47_2_tn_232_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 1128;
  floor_area 1152;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 19.13;
  Rwall 10.99;
  Rfloor 13.02;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.30;
  airchange_per_hour 0.23;
  cooling_COP 3.6;
  air_temperature 69.19;
  mass_temperature 69.19;
  total_thermal_mass_per_floor_area 3.843;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.53;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_232_hs_2;
  parent R1_12_47_2_tn_232_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -3521;
  floor_area 393;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 22.44;
  Rwall 12.87;
  Rfloor 12.03;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.11;
  airchange_per_hour 0.26;
  cooling_COP 3.8;
  air_temperature 68.36;
  mass_temperature 68.36;
  total_thermal_mass_per_floor_area 2.695;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.35;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.55;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_233_hs_1;
  parent R1_12_47_2_tn_233_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -763;
  floor_area 1443;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 17.91;
  Rwall 9.53;
  Rfloor 10.86;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.89;
  airchange_per_hour 0.78;
  cooling_COP 3.0;
  air_temperature 68.40;
  mass_temperature 68.40;
  total_thermal_mass_per_floor_area 2.763;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.83;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_233_hs_2;
  parent R1_12_47_2_tn_233_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 442;
  floor_area 1579;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.4;
  Rroof 15.78;
  Rwall 12.19;
  Rfloor 11.82;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.66;
  airchange_per_hour 0.88;
  cooling_COP 3.6;
  air_temperature 71.71;
  mass_temperature 71.71;
  total_thermal_mass_per_floor_area 2.700;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.84;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_234_hs_1;
  parent R1_12_47_2_tn_234_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 892;
  floor_area 1396;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 17.64;
  Rwall 11.60;
  Rfloor 10.82;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.38;
  airchange_per_hour 0.30;
  cooling_COP 4.1;
  air_temperature 68.08;
  mass_temperature 68.08;
  total_thermal_mass_per_floor_area 3.648;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.46;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 65.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_235_hs_1;
  parent R1_12_47_2_tn_235_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 4348;
  floor_area 4129;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 45.35;
  Rwall 29.15;
  Rfloor 24.52;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.17;
  airchange_per_hour 0.20;
  cooling_COP 4.0;
  air_temperature 68.82;
  mass_temperature 68.82;
  total_thermal_mass_per_floor_area 3.041;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.04;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_235_hs_2;
  parent R1_12_47_2_tn_235_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -3613;
  floor_area 2482;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.2;
  Rroof 47.44;
  Rwall 32.86;
  Rfloor 32.20;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.04;
  airchange_per_hour 0.27;
  cooling_COP 3.9;
  air_temperature 69.07;
  mass_temperature 69.07;
  total_thermal_mass_per_floor_area 2.932;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.70;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_235_hs_3;
  parent R1_12_47_2_tn_235_hsmtr_3;
  groupid SINGLE_FAMILY;
  schedule_skew -4646;
  floor_area 1786;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.3;
  Rroof 38.44;
  Rwall 23.39;
  Rfloor 33.37;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.62;
  airchange_per_hour 0.21;
  cooling_COP 3.9;
  air_temperature 71.90;
  mass_temperature 71.90;
  total_thermal_mass_per_floor_area 2.736;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.29;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 70.0;
  heating_setpoint 62.0;
}

object house {
  name R1_12_47_2_tn_236_hs_1;
  parent R1_12_47_2_tn_236_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 2809;
  floor_area 591;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 11.30;
  Rwall 13.27;
  Rfloor 10.03;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.13;
  airchange_per_hour 0.71;
  cooling_COP 3.4;
  air_temperature 68.18;
  mass_temperature 68.18;
  total_thermal_mass_per_floor_area 2.860;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.42;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_236_hs_2;
  parent R1_12_47_2_tn_236_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -2219;
  floor_area 1186;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 11.82;
  Rwall 12.44;
  Rfloor 9.07;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.12;
  airchange_per_hour 0.88;
  cooling_COP 3.4;
  air_temperature 69.02;
  mass_temperature 69.02;
  total_thermal_mass_per_floor_area 3.922;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.60;
  exterior_wall_fraction 0.31;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.54;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 74.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_237_hs_1;
  parent R1_12_47_2_tn_237_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 7512;
  floor_area 3429;
  number_of_stories 2;
  ceiling_height 10;
  over_sizing_factor 0.3;
  Rroof 38.62;
  Rwall 19.15;
  Rfloor 20.48;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.74;
  airchange_per_hour 0.21;
  cooling_COP 4.3;
  air_temperature 70.50;
  mass_temperature 70.50;
  total_thermal_mass_per_floor_area 2.554;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.42;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_237_hs_2;
  parent R1_12_47_2_tn_237_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 3026;
  floor_area 2522;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 36.32;
  Rwall 25.78;
  Rfloor 19.19;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.70;
  airchange_per_hour 0.23;
  cooling_COP 3.4;
  air_temperature 71.24;
  mass_temperature 71.24;
  total_thermal_mass_per_floor_area 3.250;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.61;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 69.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_tn_238_hs_1;
  parent R1_12_47_2_tn_238_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 1133;
  floor_area 954;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 24.08;
  Rwall 9.90;
  Rfloor 11.15;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.47;
  airchange_per_hour 0.27;
  cooling_COP 4.3;
  air_temperature 70.20;
  mass_temperature 70.20;
  total_thermal_mass_per_floor_area 3.071;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.61;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 0.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 77.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_239_hs_1;
  parent R1_12_47_2_tn_239_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -3743;
  floor_area 2110;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 18.00;
  Rwall 9.53;
  Rfloor 12.72;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.86;
  airchange_per_hour 0.83;
  cooling_COP 4.2;
  air_temperature 71.51;
  mass_temperature 71.51;
  total_thermal_mass_per_floor_area 3.350;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.70;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.58;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 84.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_240_hs_1;
  parent R1_12_47_2_tn_240_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 4016;
  floor_area 2574;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.1;
  Rroof 47.89;
  Rwall 23.83;
  Rfloor 25.79;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.43;
  airchange_per_hour 0.29;
  cooling_COP 4.0;
  air_temperature 71.25;
  mass_temperature 71.25;
  total_thermal_mass_per_floor_area 3.465;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.47;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.57;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 81.0;
  heating_setpoint 67.0;
}

object house {
  name R1_12_47_2_tn_241_hs_1;
  parent R1_12_47_2_tn_241_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew -524;
  floor_area 706;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 22.04;
  Rwall 11.66;
  Rfloor 11.08;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.97;
  airchange_per_hour 0.25;
  cooling_COP 3.7;
  air_temperature 69.06;
  mass_temperature 69.06;
  total_thermal_mass_per_floor_area 2.950;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.72;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 70.0;
  heating_setpoint 68.0;
}

object house {
  name R1_12_47_2_tn_241_hs_2;
  parent R1_12_47_2_tn_241_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew -1017;
  floor_area 833;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 23.30;
  Rwall 10.60;
  Rfloor 10.87;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.44;
  airchange_per_hour 0.25;
  cooling_COP 3.6;
  air_temperature 70.83;
  mass_temperature 70.83;
  total_thermal_mass_per_floor_area 2.589;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.59;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 71.0;
}

object house {
  name R1_12_47_2_tn_242_hs_1;
  parent R1_12_47_2_tn_242_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 821;
  floor_area 2178;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 21.79;
  Rwall 13.31;
  Rfloor 12.75;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.08;
  airchange_per_hour 0.27;
  cooling_COP 4.0;
  air_temperature 71.81;
  mass_temperature 71.81;
  total_thermal_mass_per_floor_area 2.946;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.56;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.42;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 65.0;
  heating_setpoint 59.0;
}

object house {
  name R1_12_47_2_tn_243_hs_1;
  parent R1_12_47_2_tn_243_hsmtr_1;
  groupid MOBILE_HOME;
  schedule_skew -1364;
  floor_area 1245;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 25.87;
  Rwall 9.58;
  Rfloor 14.61;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.03;
  airchange_per_hour 0.61;
  cooling_COP 3.8;
  air_temperature 68.92;
  mass_temperature 68.92;
  total_thermal_mass_per_floor_area 3.892;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 2.25;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.52;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_245_hs_1;
  parent R1_12_47_2_tn_245_hsmtr_1;
  groupid MULTI_FAMILY;
  schedule_skew 4621;
  floor_area 597;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 11.04;
  Rwall 12.10;
  Rfloor 8.86;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.51;
  airchange_per_hour 0.85;
  cooling_COP 3.7;
  air_temperature 71.00;
  mass_temperature 71.00;
  total_thermal_mass_per_floor_area 2.640;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.35;
  exterior_wall_fraction 0.50;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.59;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_245_hs_2;
  parent R1_12_47_2_tn_245_hsmtr_2;
  groupid MULTI_FAMILY;
  schedule_skew 2419;
  floor_area 749;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.3;
  Rroof 13.13;
  Rwall 9.69;
  Rfloor 9.33;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.10;
  airchange_per_hour 0.85;
  cooling_COP 3.5;
  air_temperature 68.03;
  mass_temperature 68.03;
  total_thermal_mass_per_floor_area 3.734;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.31;
  exterior_wall_fraction 0.28;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 0.00;
  window_exterior_transmission_coefficient 0.49;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 76.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_246_hs_1;
  parent R1_12_47_2_tn_246_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew 577;
  floor_area 1720;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 34.87;
  Rwall 19.18;
  Rfloor 17.19;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.55;
  airchange_per_hour 0.47;
  cooling_COP 3.4;
  air_temperature 71.00;
  mass_temperature 71.00;
  total_thermal_mass_per_floor_area 2.954;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.79;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 84.0;
  heating_setpoint 72.0;
}

object house {
  name R1_12_47_2_tn_247_hs_1;
  parent R1_12_47_2_tn_247_hsmtr_1;
  groupid MOBILE_HOME;
  schedule_skew -3536;
  floor_area 1244;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 26.17;
  Rwall 9.60;
  Rfloor 20.48;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.44;
  airchange_per_hour 0.65;
  cooling_COP 3.1;
  air_temperature 71.32;
  mass_temperature 71.32;
  total_thermal_mass_per_floor_area 3.217;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 2.41;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.53;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 65.0;
}

object house {
  name R1_12_47_2_tn_247_hs_2;
  parent R1_12_47_2_tn_247_hsmtr_2;
  groupid MOBILE_HOME;
  schedule_skew 858;
  floor_area 1337;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 19.57;
  Rwall 12.43;
  Rfloor 16.14;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.88;
  airchange_per_hour 0.76;
  cooling_COP 3.8;
  air_temperature 70.85;
  mass_temperature 70.85;
  total_thermal_mass_per_floor_area 3.425;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 2.41;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.43;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 75.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_248_hs_1;
  parent R1_12_47_2_tn_248_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -1412;
  floor_area 4594;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 39.70;
  Rwall 29.48;
  Rfloor 31.85;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.49;
  airchange_per_hour 0.26;
  cooling_COP 3.9;
  air_temperature 69.34;
  mass_temperature 69.34;
  total_thermal_mass_per_floor_area 3.256;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.12;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.46;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 75.0;
  heating_setpoint 73.0;
}

object house {
  name R1_12_47_2_tn_248_hs_2;
  parent R1_12_47_2_tn_248_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -4637;
  floor_area 4572;
  number_of_stories 2;
  ceiling_height 11;
  over_sizing_factor 0.1;
  Rroof 56.10;
  Rwall 22.55;
  Rfloor 24.75;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.04;
  airchange_per_hour 0.25;
  cooling_COP 3.9;
  air_temperature 70.85;
  mass_temperature 70.85;
  total_thermal_mass_per_floor_area 2.764;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.18;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.9;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 82.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_249_hs_1;
  parent R1_12_47_2_tn_249_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -1477;
  floor_area 2746;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 32.24;
  Rwall 16.16;
  Rfloor 18.18;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.48;
  airchange_per_hour 0.54;
  cooling_COP 3.8;
  air_temperature 69.79;
  mass_temperature 69.79;
  total_thermal_mass_per_floor_area 3.473;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.12;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.48;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.0;
  heating_setpoint 79.0;
}

object house {
  name R1_12_47_2_tn_249_hs_2;
  parent R1_12_47_2_tn_249_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew -43;
  floor_area 2316;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.2;
  Rroof 35.74;
  Rwall 16.81;
  Rfloor 22.61;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.60;
  airchange_per_hour 0.44;
  cooling_COP 4.0;
  air_temperature 70.75;
  mass_temperature 70.75;
  total_thermal_mass_per_floor_area 3.663;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.73;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.51;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_tn_250_hs_1;
  parent R1_12_47_2_tn_250_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -1149;
  floor_area 1567;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 44.05;
  Rwall 24.35;
  Rfloor 27.65;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.30;
  airchange_per_hour 0.30;
  cooling_COP 3.2;
  air_temperature 70.69;
  mass_temperature 70.69;
  total_thermal_mass_per_floor_area 3.296;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.59;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.44;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.0;
  heating_setpoint 66.0;
}

object house {
  name R1_12_47_2_tn_251_hs_1;
  parent R1_12_47_2_tn_251_hsmtr_1;
  groupid SINGLE_FAMILY;
  schedule_skew -611;
  floor_area 4199;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.3;
  Rroof 33.24;
  Rwall 16.75;
  Rfloor 18.98;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.30;
  airchange_per_hour 0.44;
  cooling_COP 4.1;
  air_temperature 71.71;
  mass_temperature 71.71;
  total_thermal_mass_per_floor_area 3.988;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.50;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 68.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_tn_251_hs_2;
  parent R1_12_47_2_tn_251_hsmtr_2;
  groupid SINGLE_FAMILY;
  schedule_skew 1203;
  floor_area 3635;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.2;
  Rroof 31.09;
  Rwall 18.65;
  Rfloor 21.85;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.96;
  airchange_per_hour 0.46;
  cooling_COP 4.1;
  air_temperature 70.43;
  mass_temperature 70.43;
  total_thermal_mass_per_floor_area 3.538;
  mass_solar_gain_fraction 0.5;
  mass_internal_gain_fraction 0.5;
  aspect_ratio 1.70;
  exterior_wall_fraction 1.00;
  exterior_floor_fraction 1.00;
  exterior_ceiling_fraction 1.00;
  window_exterior_transmission_coefficient 0.45;
  window_wall_ratio 0.15;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.0;
  heating_setpoint 70.0;
}

object house {
  name R1_12_47_2_load_1_low_occupancy;
  parent R1_12_47_2_meter_1;
  groupid low_occupancy_1;
  motor_model BASIC;
  schedule_skew 1221;
  floor_area 6959;
  design_internal_gains 394446;
  number_of_doors 3;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 4.11;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.000;
  exterior_ceiling_fraction 1.000;
  Rwall 5.421141244700846;
  Rroof 7.168843504025565;
  Rfloor 22.0;
  Rdoors 3.0;
  exterior_wall_fraction 1.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.22;
  window_wall_ratio 0.263;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.75;
  mass_temperature 70.75;
  over_sizing_factor 0.3;
  cooling_COP 2.89;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_2_floor_1_zone_1_office;
  parent R1_12_47_2_meter_2;
  groupid office_2;
  motor_model BASIC;
  schedule_skew 5400;
  floor_area 1549;
  design_internal_gains 17126;
  number_of_doors 0;
  aspect_ratio 6.88;
  total_thermal_mass_per_floor_area 2.36;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.35;
  exterior_floor_fraction 2.628;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.44;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.34;
  mass_temperature 70.34;
  over_sizing_factor 0.2;
  cooling_COP 3.22;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_2_floor_1_zone_2_office;
  parent R1_12_47_2_meter_2;
  groupid office_2;
  motor_model BASIC;
  schedule_skew 5400;
  floor_area 957;
  design_internal_gains 10588;
  number_of_doors 0;
  aspect_ratio 4.26;
  total_thermal_mass_per_floor_area 2.16;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.40;
  exterior_floor_fraction 3.942;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.34;
  mass_temperature 69.34;
  over_sizing_factor 0.2;
  cooling_COP 2.49;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_2_floor_1_zone_3_office;
  parent R1_12_47_2_meter_2;
  groupid office_2;
  motor_model BASIC;
  schedule_skew 5400;
  floor_area 1549;
  design_internal_gains 17126;
  number_of_doors 0;
  aspect_ratio 6.88;
  total_thermal_mass_per_floor_area 5.23;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.35;
  exterior_floor_fraction 2.628;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.44;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.86;
  mass_temperature 69.86;
  over_sizing_factor 0.2;
  cooling_COP 3.38;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_2_floor_1_zone_4_office;
  parent R1_12_47_2_meter_2;
  groupid office_2;
  motor_model BASIC;
  schedule_skew 5400;
  floor_area 957;
  design_internal_gains 10588;
  number_of_doors 0;
  aspect_ratio 4.26;
  total_thermal_mass_per_floor_area 2.55;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.40;
  exterior_floor_fraction 3.942;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.07;
  mass_temperature 69.07;
  over_sizing_factor 0.2;
  cooling_COP 2.43;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_2_floor_1_zone_5_office;
  parent R1_12_47_2_meter_2;
  groupid office_2;
  motor_model BASIC;
  schedule_skew 5400;
  floor_area 4309;
  design_internal_gains 47653;
  number_of_doors 0;
  aspect_ratio 0.55;
  total_thermal_mass_per_floor_area 4.93;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.21;
  exterior_floor_fraction 0.385;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.17;
  mass_temperature 70.17;
  over_sizing_factor 0.2;
  cooling_COP 3.28;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_2_floor_2_zone_1_office;
  parent R1_12_47_2_meter_2;
  groupid office_2;
  motor_model BASIC;
  schedule_skew -5400;
  floor_area 1549;
  design_internal_gains 17126;
  number_of_doors 0;
  aspect_ratio 6.88;
  total_thermal_mass_per_floor_area 4.65;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.35;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.44;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.56;
  mass_temperature 70.56;
  over_sizing_factor 0.2;
  cooling_COP 2.96;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_2_floor_2_zone_2_office;
  parent R1_12_47_2_meter_2;
  groupid office_2;
  motor_model BASIC;
  schedule_skew -5400;
  floor_area 957;
  design_internal_gains 10588;
  number_of_doors 0;
  aspect_ratio 4.26;
  total_thermal_mass_per_floor_area 1.95;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.40;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.64;
  mass_temperature 71.64;
  over_sizing_factor 0.2;
  cooling_COP 2.62;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_2_floor_2_zone_3_office;
  parent R1_12_47_2_meter_2;
  groupid office_2;
  motor_model BASIC;
  schedule_skew -5400;
  floor_area 1549;
  design_internal_gains 17126;
  number_of_doors 0;
  aspect_ratio 6.88;
  total_thermal_mass_per_floor_area 3.28;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.35;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.44;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.97;
  mass_temperature 69.97;
  over_sizing_factor 0.2;
  cooling_COP 2.81;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_2_floor_2_zone_4_office;
  parent R1_12_47_2_meter_2;
  groupid office_2;
  motor_model BASIC;
  schedule_skew -5400;
  floor_area 957;
  design_internal_gains 10588;
  number_of_doors 0;
  aspect_ratio 4.26;
  total_thermal_mass_per_floor_area 3.38;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.40;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.34;
  mass_temperature 68.34;
  over_sizing_factor 0.2;
  cooling_COP 3.46;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_2_floor_2_zone_5_office;
  parent R1_12_47_2_meter_2;
  groupid office_2;
  motor_model BASIC;
  schedule_skew -5400;
  floor_area 4309;
  design_internal_gains 47653;
  number_of_doors 0;
  aspect_ratio 0.55;
  total_thermal_mass_per_floor_area 5.43;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.21;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.81;
  mass_temperature 69.81;
  over_sizing_factor 0.2;
  cooling_COP 3.38;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_2_floor_3_zone_1_office;
  parent R1_12_47_2_meter_2;
  groupid office_2;
  motor_model BASIC;
  schedule_skew -549;
  floor_area 1549;
  design_internal_gains 17126;
  number_of_doors 0;
  aspect_ratio 6.88;
  total_thermal_mass_per_floor_area 3.32;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.35;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.44;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.14;
  mass_temperature 69.14;
  over_sizing_factor 0.2;
  cooling_COP 2.97;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_2_floor_3_zone_2_office;
  parent R1_12_47_2_meter_2;
  groupid office_2;
  motor_model BASIC;
  schedule_skew -549;
  floor_area 957;
  design_internal_gains 10588;
  number_of_doors 0;
  aspect_ratio 4.26;
  total_thermal_mass_per_floor_area 4.80;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.40;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.56;
  mass_temperature 69.56;
  over_sizing_factor 0.2;
  cooling_COP 2.44;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_2_floor_3_zone_3_office;
  parent R1_12_47_2_meter_2;
  groupid office_2;
  motor_model BASIC;
  schedule_skew -549;
  floor_area 1549;
  design_internal_gains 17126;
  number_of_doors 0;
  aspect_ratio 6.88;
  total_thermal_mass_per_floor_area 3.33;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.35;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.44;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.50;
  mass_temperature 68.50;
  over_sizing_factor 0.2;
  cooling_COP 3.50;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_2_floor_3_zone_4_office;
  parent R1_12_47_2_meter_2;
  groupid office_2;
  motor_model BASIC;
  schedule_skew -549;
  floor_area 957;
  design_internal_gains 10588;
  number_of_doors 0;
  aspect_ratio 4.26;
  total_thermal_mass_per_floor_area 2.90;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.40;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.99;
  mass_temperature 69.99;
  over_sizing_factor 0.2;
  cooling_COP 2.57;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_2_floor_3_zone_5_office;
  parent R1_12_47_2_meter_2;
  groupid office_2;
  motor_model BASIC;
  schedule_skew -549;
  floor_area 4309;
  design_internal_gains 47653;
  number_of_doors 0;
  aspect_ratio 0.55;
  total_thermal_mass_per_floor_area 5.01;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.21;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.05;
  mass_temperature 68.05;
  over_sizing_factor 0.2;
  cooling_COP 3.17;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_3_education;
  parent R1_12_47_2_meter_3;
  groupid education_3;
  motor_model BASIC;
  schedule_skew -3681;
  floor_area 6959;
  design_internal_gains 519224;
  number_of_doors 3;
  aspect_ratio 1.40;
  total_thermal_mass_per_floor_area 2.76;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.000;
  exterior_ceiling_fraction 1.000;
  Rwall 6.292442503183304;
  Rroof 12.895297124323598;
  Rfloor 22.0;
  Rdoors 3.0;
  exterior_wall_fraction 1.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 2.45;
  window_wall_ratio 0.389;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.35;
  mass_temperature 69.35;
  over_sizing_factor -0.1;
  cooling_COP 3.10;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_4_food_service;
  parent R1_12_47_2_meter_4;
  groupid food_service_4;
  motor_model BASIC;
  schedule_skew -1916;
  floor_area 6959;
  design_internal_gains 1173649;
  number_of_doors 3;
  aspect_ratio 0.99;
  total_thermal_mass_per_floor_area 2.16;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.000;
  exterior_ceiling_fraction 1.000;
  Rwall 6.248893811235215;
  Rroof 18.727217251247737;
  Rfloor 22.0;
  Rdoors 3.0;
  exterior_wall_fraction 1.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 6.24;
  window_wall_ratio 0.149;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.68;
  mass_temperature 70.68;
  over_sizing_factor 0.1;
  cooling_COP 3.64;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_5_floor_1_zone_1_office;
  parent R1_12_47_2_meter_5;
  groupid office_5;
  motor_model BASIC;
  schedule_skew 3982;
  floor_area 1748;
  design_internal_gains 19328;
  number_of_doors 0;
  aspect_ratio 7.77;
  total_thermal_mass_per_floor_area 5.04;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.34;
  exterior_floor_fraction 2.923;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.44;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.29;
  mass_temperature 68.29;
  over_sizing_factor 0.2;
  cooling_COP 3.28;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_5_floor_1_zone_2_office;
  parent R1_12_47_2_meter_5;
  groupid office_5;
  motor_model BASIC;
  schedule_skew 3982;
  floor_area 1090;
  design_internal_gains 12056;
  number_of_doors 0;
  aspect_ratio 4.85;
  total_thermal_mass_per_floor_area 5.16;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.38;
  exterior_floor_fraction 4.384;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.41;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.36;
  mass_temperature 69.36;
  over_sizing_factor 0.2;
  cooling_COP 3.56;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_5_floor_1_zone_3_office;
  parent R1_12_47_2_meter_5;
  groupid office_5;
  motor_model BASIC;
  schedule_skew 3982;
  floor_area 1748;
  design_internal_gains 19328;
  number_of_doors 0;
  aspect_ratio 7.77;
  total_thermal_mass_per_floor_area 2.94;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.34;
  exterior_floor_fraction 2.923;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.44;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.11;
  mass_temperature 70.11;
  over_sizing_factor 0.2;
  cooling_COP 3.34;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_5_floor_1_zone_4_office;
  parent R1_12_47_2_meter_5;
  groupid office_5;
  motor_model BASIC;
  schedule_skew 3982;
  floor_area 1090;
  design_internal_gains 12056;
  number_of_doors 0;
  aspect_ratio 4.85;
  total_thermal_mass_per_floor_area 2.86;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.38;
  exterior_floor_fraction 4.384;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.41;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.40;
  mass_temperature 68.40;
  over_sizing_factor 0.2;
  cooling_COP 3.40;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_5_floor_1_zone_5_office;
  parent R1_12_47_2_meter_5;
  groupid office_5;
  motor_model BASIC;
  schedule_skew 3982;
  floor_area 5856;
  design_internal_gains 64758;
  number_of_doors 0;
  aspect_ratio 0.57;
  total_thermal_mass_per_floor_area 4.65;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.41;
  exterior_floor_fraction 0.357;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.39;
  mass_temperature 69.39;
  over_sizing_factor 0.2;
  cooling_COP 2.89;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_5_floor_2_zone_1_office;
  parent R1_12_47_2_meter_5;
  groupid office_5;
  motor_model BASIC;
  schedule_skew 2585;
  floor_area 1748;
  design_internal_gains 19328;
  number_of_doors 0;
  aspect_ratio 7.77;
  total_thermal_mass_per_floor_area 2.89;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.34;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.44;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.57;
  mass_temperature 68.57;
  over_sizing_factor 0.2;
  cooling_COP 2.58;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_5_floor_2_zone_2_office;
  parent R1_12_47_2_meter_5;
  groupid office_5;
  motor_model BASIC;
  schedule_skew 2585;
  floor_area 1090;
  design_internal_gains 12056;
  number_of_doors 0;
  aspect_ratio 4.85;
  total_thermal_mass_per_floor_area 2.08;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.38;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.41;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.20;
  mass_temperature 69.20;
  over_sizing_factor 0.2;
  cooling_COP 2.51;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_5_floor_2_zone_3_office;
  parent R1_12_47_2_meter_5;
  groupid office_5;
  motor_model BASIC;
  schedule_skew 2585;
  floor_area 1748;
  design_internal_gains 19328;
  number_of_doors 0;
  aspect_ratio 7.77;
  total_thermal_mass_per_floor_area 3.63;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.34;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.44;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.41;
  mass_temperature 71.41;
  over_sizing_factor 0.2;
  cooling_COP 2.56;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_5_floor_2_zone_4_office;
  parent R1_12_47_2_meter_5;
  groupid office_5;
  motor_model BASIC;
  schedule_skew 2585;
  floor_area 1090;
  design_internal_gains 12056;
  number_of_doors 0;
  aspect_ratio 4.85;
  total_thermal_mass_per_floor_area 2.26;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.38;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.41;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.06;
  mass_temperature 71.06;
  over_sizing_factor 0.2;
  cooling_COP 2.79;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_5_floor_2_zone_5_office;
  parent R1_12_47_2_meter_5;
  groupid office_5;
  motor_model BASIC;
  schedule_skew 2585;
  floor_area 5856;
  design_internal_gains 64758;
  number_of_doors 0;
  aspect_ratio 0.57;
  total_thermal_mass_per_floor_area 4.92;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.41;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.81;
  mass_temperature 71.81;
  over_sizing_factor 0.2;
  cooling_COP 3.47;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_5_floor_3_zone_1_office;
  parent R1_12_47_2_meter_5;
  groupid office_5;
  motor_model BASIC;
  schedule_skew 3677;
  floor_area 1748;
  design_internal_gains 19328;
  number_of_doors 0;
  aspect_ratio 7.77;
  total_thermal_mass_per_floor_area 2.87;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.34;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.44;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.50;
  mass_temperature 70.50;
  over_sizing_factor 0.2;
  cooling_COP 3.00;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_5_floor_3_zone_2_office;
  parent R1_12_47_2_meter_5;
  groupid office_5;
  motor_model BASIC;
  schedule_skew 3677;
  floor_area 1090;
  design_internal_gains 12056;
  number_of_doors 0;
  aspect_ratio 4.85;
  total_thermal_mass_per_floor_area 4.48;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.38;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.41;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.85;
  mass_temperature 70.85;
  over_sizing_factor 0.2;
  cooling_COP 3.18;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_5_floor_3_zone_3_office;
  parent R1_12_47_2_meter_5;
  groupid office_5;
  motor_model BASIC;
  schedule_skew 3677;
  floor_area 1748;
  design_internal_gains 19328;
  number_of_doors 0;
  aspect_ratio 7.77;
  total_thermal_mass_per_floor_area 2.68;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.34;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.44;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.27;
  mass_temperature 69.27;
  over_sizing_factor 0.2;
  cooling_COP 2.44;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_5_floor_3_zone_4_office;
  parent R1_12_47_2_meter_5;
  groupid office_5;
  motor_model BASIC;
  schedule_skew 3677;
  floor_area 1090;
  design_internal_gains 12056;
  number_of_doors 0;
  aspect_ratio 4.85;
  total_thermal_mass_per_floor_area 2.57;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.38;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.41;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.97;
  mass_temperature 70.97;
  over_sizing_factor 0.2;
  cooling_COP 2.52;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_5_floor_3_zone_5_office;
  parent R1_12_47_2_meter_5;
  groupid office_5;
  motor_model BASIC;
  schedule_skew 3677;
  floor_area 5856;
  design_internal_gains 64758;
  number_of_doors 0;
  aspect_ratio 0.57;
  total_thermal_mass_per_floor_area 4.02;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.41;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.48;
  mass_temperature 70.48;
  over_sizing_factor 0.2;
  cooling_COP 3.08;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_6_food_sales;
  parent R1_12_47_2_meter_6;
  groupid food_sales_6;
  motor_model BASIC;
  schedule_skew -2364;
  floor_area 6959;
  design_internal_gains 463839;
  number_of_doors 3;
  aspect_ratio 1.29;
  total_thermal_mass_per_floor_area 4.24;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.000;
  exterior_ceiling_fraction 1.000;
  Rwall 5.704869448501789;
  Rroof 11.286474040962556;
  Rfloor 22.0;
  Rdoors 3.0;
  exterior_wall_fraction 1.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.84;
  window_wall_ratio 0.075;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.68;
  mass_temperature 69.68;
  over_sizing_factor 0.3;
  cooling_COP 3.63;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_7_low_occupancy;
  parent R1_12_47_2_meter_7;
  groupid low_occupancy_7;
  motor_model BASIC;
  schedule_skew -176;
  floor_area 6959;
  design_internal_gains 402386;
  number_of_doors 3;
  aspect_ratio 1.51;
  total_thermal_mass_per_floor_area 2.45;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.000;
  exterior_ceiling_fraction 1.000;
  Rwall 4.014383898276678;
  Rroof 16.906949441713373;
  Rfloor 22.0;
  Rdoors 3.0;
  exterior_wall_fraction 1.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.22;
  window_wall_ratio 0.236;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.51;
  mass_temperature 71.51;
  over_sizing_factor 0.1;
  cooling_COP 3.21;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_9_zone_1_big_box;
  parent R1_12_47_2_meter_9;
  groupid big_box_9;
  motor_model BASIC;
  schedule_skew 3338;
  floor_area 2428;
  design_internal_gains 29832;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.77;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.12;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.83;
  mass_temperature 71.83;
  over_sizing_factor 0.2;
  cooling_COP 2.88;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_9_zone_2_big_box;
  parent R1_12_47_2_meter_9;
  groupid big_box_9;
  motor_model BASIC;
  schedule_skew 3338;
  floor_area 2428;
  design_internal_gains 29832;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.77;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.05;
  exterior_floor_fraction 0.562;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.23;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.760;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.77;
  mass_temperature 71.77;
  over_sizing_factor 0.2;
  cooling_COP 2.47;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_9_zone_3_big_box;
  parent R1_12_47_2_meter_9;
  groupid big_box_9;
  motor_model BASIC;
  schedule_skew 3338;
  floor_area 2428;
  design_internal_gains 29832;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.77;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.12;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.39;
  mass_temperature 69.39;
  over_sizing_factor 0.2;
  cooling_COP 3.14;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_9_zone_4_big_box;
  parent R1_12_47_2_meter_9;
  groupid big_box_9;
  motor_model BASIC;
  schedule_skew 3338;
  floor_area 2428;
  design_internal_gains 29832;
  number_of_doors 1;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.77;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.12;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.23;
  mass_temperature 71.23;
  over_sizing_factor 0.2;
  cooling_COP 3.37;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_9_zone_5_big_box;
  parent R1_12_47_2_meter_9;
  groupid big_box_9;
  motor_model BASIC;
  schedule_skew 3338;
  floor_area 2428;
  design_internal_gains 29832;
  number_of_doors 24;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.77;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.05;
  exterior_floor_fraction 0.562;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.23;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.49;
  mass_temperature 69.49;
  over_sizing_factor 0.2;
  cooling_COP 2.47;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_9_zone_6_big_box;
  parent R1_12_47_2_meter_9;
  groupid big_box_9;
  motor_model BASIC;
  schedule_skew 3338;
  floor_area 2428;
  design_internal_gains 29832;
  number_of_doors 1;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.77;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.12;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.95;
  mass_temperature 68.95;
  over_sizing_factor 0.2;
  cooling_COP 2.95;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_10_food_service;
  parent R1_12_47_2_meter_10;
  groupid food_service_10;
  motor_model BASIC;
  schedule_skew 961;
  floor_area 6959;
  design_internal_gains 1174405;
  number_of_doors 3;
  aspect_ratio 1.00;
  total_thermal_mass_per_floor_area 2.94;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 1.00;
  exterior_floor_fraction 1.000;
  exterior_ceiling_fraction 1.000;
  Rwall 5.628706793782875;
  Rroof 13.238077644382557;
  Rfloor 22.0;
  Rdoors 3.0;
  exterior_wall_fraction 1.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 6.24;
  window_wall_ratio 0.162;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.60;
  mass_temperature 71.60;
  over_sizing_factor -0.3;
  cooling_COP 3.39;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_11_zone_1_big_box;
  parent R1_12_47_2_meter_11;
  groupid big_box_11;
  motor_model BASIC;
  schedule_skew 4409;
  floor_area 4411;
  design_internal_gains 54196;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.38;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.18;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.58;
  mass_temperature 68.58;
  over_sizing_factor 0.2;
  cooling_COP 2.64;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_11_zone_2_big_box;
  parent R1_12_47_2_meter_11;
  groupid big_box_11;
  motor_model BASIC;
  schedule_skew 4409;
  floor_area 4411;
  design_internal_gains 54196;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.38;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.36;
  exterior_floor_fraction 0.562;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.23;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.760;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.72;
  mass_temperature 68.72;
  over_sizing_factor 0.2;
  cooling_COP 3.37;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_11_zone_3_big_box;
  parent R1_12_47_2_meter_11;
  groupid big_box_11;
  motor_model BASIC;
  schedule_skew 4409;
  floor_area 4411;
  design_internal_gains 54196;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.38;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.18;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.74;
  mass_temperature 70.74;
  over_sizing_factor 0.2;
  cooling_COP 3.01;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_11_zone_4_big_box;
  parent R1_12_47_2_meter_11;
  groupid big_box_11;
  motor_model BASIC;
  schedule_skew 4409;
  floor_area 4411;
  design_internal_gains 54196;
  number_of_doors 1;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.38;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.19;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.13;
  mass_temperature 68.13;
  over_sizing_factor 0.2;
  cooling_COP 3.00;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_11_zone_5_big_box;
  parent R1_12_47_2_meter_11;
  groupid big_box_11;
  motor_model BASIC;
  schedule_skew 4409;
  floor_area 4411;
  design_internal_gains 54196;
  number_of_doors 24;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.38;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.31;
  exterior_floor_fraction 0.562;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.23;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.69;
  mass_temperature 71.69;
  over_sizing_factor 0.2;
  cooling_COP 3.45;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_11_zone_6_big_box;
  parent R1_12_47_2_meter_11;
  groupid big_box_11;
  motor_model BASIC;
  schedule_skew 4409;
  floor_area 4411;
  design_internal_gains 54196;
  number_of_doors 1;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.38;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.19;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.26;
  mass_temperature 71.26;
  over_sizing_factor 0.2;
  cooling_COP 3.56;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_13_floor_1_zone_1_office;
  parent R1_12_47_2_meter_13;
  groupid office_13;
  motor_model BASIC;
  schedule_skew -376;
  floor_area 1533;
  design_internal_gains 16948;
  number_of_doors 0;
  aspect_ratio 6.81;
  total_thermal_mass_per_floor_area 4.13;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.35;
  exterior_floor_fraction 2.604;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.44;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.46;
  mass_temperature 70.46;
  over_sizing_factor 0.2;
  cooling_COP 2.96;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_13_floor_1_zone_2_office;
  parent R1_12_47_2_meter_13;
  groupid office_13;
  motor_model BASIC;
  schedule_skew -376;
  floor_area 947;
  design_internal_gains 10470;
  number_of_doors 0;
  aspect_ratio 4.21;
  total_thermal_mass_per_floor_area 5.83;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.40;
  exterior_floor_fraction 3.906;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.84;
  mass_temperature 68.84;
  over_sizing_factor 0.2;
  cooling_COP 2.88;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_13_floor_1_zone_3_office;
  parent R1_12_47_2_meter_13;
  groupid office_13;
  motor_model BASIC;
  schedule_skew -376;
  floor_area 1533;
  design_internal_gains 16948;
  number_of_doors 0;
  aspect_ratio 6.81;
  total_thermal_mass_per_floor_area 2.39;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.35;
  exterior_floor_fraction 2.604;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.44;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.22;
  mass_temperature 70.22;
  over_sizing_factor 0.2;
  cooling_COP 3.55;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_13_floor_1_zone_4_office;
  parent R1_12_47_2_meter_13;
  groupid office_13;
  motor_model BASIC;
  schedule_skew -376;
  floor_area 947;
  design_internal_gains 10470;
  number_of_doors 0;
  aspect_ratio 4.21;
  total_thermal_mass_per_floor_area 3.88;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.40;
  exterior_floor_fraction 3.906;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.71;
  mass_temperature 70.71;
  over_sizing_factor 0.2;
  cooling_COP 3.06;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_13_floor_1_zone_5_office;
  parent R1_12_47_2_meter_13;
  groupid office_13;
  motor_model BASIC;
  schedule_skew -376;
  floor_area 4195;
  design_internal_gains 46388;
  number_of_doors 0;
  aspect_ratio 0.55;
  total_thermal_mass_per_floor_area 4.86;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.19;
  exterior_floor_fraction 0.388;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.73;
  mass_temperature 69.73;
  over_sizing_factor 0.2;
  cooling_COP 3.21;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_13_floor_2_zone_1_office;
  parent R1_12_47_2_meter_13;
  groupid office_13;
  motor_model BASIC;
  schedule_skew -254;
  floor_area 1533;
  design_internal_gains 16948;
  number_of_doors 0;
  aspect_ratio 6.81;
  total_thermal_mass_per_floor_area 2.29;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.35;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.44;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.07;
  mass_temperature 69.07;
  over_sizing_factor 0.2;
  cooling_COP 2.50;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_13_floor_2_zone_2_office;
  parent R1_12_47_2_meter_13;
  groupid office_13;
  motor_model BASIC;
  schedule_skew -254;
  floor_area 947;
  design_internal_gains 10470;
  number_of_doors 0;
  aspect_ratio 4.21;
  total_thermal_mass_per_floor_area 2.20;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.40;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.27;
  mass_temperature 68.27;
  over_sizing_factor 0.2;
  cooling_COP 3.30;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_13_floor_2_zone_3_office;
  parent R1_12_47_2_meter_13;
  groupid office_13;
  motor_model BASIC;
  schedule_skew -254;
  floor_area 1533;
  design_internal_gains 16948;
  number_of_doors 0;
  aspect_ratio 6.81;
  total_thermal_mass_per_floor_area 3.70;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.35;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.44;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.74;
  mass_temperature 71.74;
  over_sizing_factor 0.2;
  cooling_COP 3.47;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_13_floor_2_zone_4_office;
  parent R1_12_47_2_meter_13;
  groupid office_13;
  motor_model BASIC;
  schedule_skew -254;
  floor_area 947;
  design_internal_gains 10470;
  number_of_doors 0;
  aspect_ratio 4.21;
  total_thermal_mass_per_floor_area 3.62;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.40;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.16;
  mass_temperature 68.16;
  over_sizing_factor 0.2;
  cooling_COP 2.77;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_13_floor_2_zone_5_office;
  parent R1_12_47_2_meter_13;
  groupid office_13;
  motor_model BASIC;
  schedule_skew -254;
  floor_area 4195;
  design_internal_gains 46388;
  number_of_doors 0;
  aspect_ratio 0.55;
  total_thermal_mass_per_floor_area 2.93;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.19;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.22;
  mass_temperature 68.22;
  over_sizing_factor 0.2;
  cooling_COP 3.17;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_13_floor_3_zone_1_office;
  parent R1_12_47_2_meter_13;
  groupid office_13;
  motor_model BASIC;
  schedule_skew -3954;
  floor_area 1533;
  design_internal_gains 16948;
  number_of_doors 0;
  aspect_ratio 6.81;
  total_thermal_mass_per_floor_area 3.87;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.35;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.44;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.96;
  mass_temperature 69.96;
  over_sizing_factor 0.2;
  cooling_COP 3.42;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_13_floor_3_zone_2_office;
  parent R1_12_47_2_meter_13;
  groupid office_13;
  motor_model BASIC;
  schedule_skew -3954;
  floor_area 947;
  design_internal_gains 10470;
  number_of_doors 0;
  aspect_ratio 4.21;
  total_thermal_mass_per_floor_area 3.72;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.40;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.38;
  mass_temperature 69.38;
  over_sizing_factor 0.2;
  cooling_COP 3.31;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_13_floor_3_zone_3_office;
  parent R1_12_47_2_meter_13;
  groupid office_13;
  motor_model BASIC;
  schedule_skew -3954;
  floor_area 1533;
  design_internal_gains 16948;
  number_of_doors 0;
  aspect_ratio 6.81;
  total_thermal_mass_per_floor_area 5.52;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.35;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.44;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.93;
  mass_temperature 68.93;
  over_sizing_factor 0.2;
  cooling_COP 2.42;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_13_floor_3_zone_4_office;
  parent R1_12_47_2_meter_13;
  groupid office_13;
  motor_model BASIC;
  schedule_skew -3954;
  floor_area 947;
  design_internal_gains 10470;
  number_of_doors 0;
  aspect_ratio 4.21;
  total_thermal_mass_per_floor_area 5.61;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.40;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.20;
  mass_temperature 69.20;
  over_sizing_factor 0.2;
  cooling_COP 2.77;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object house {
  name R1_12_47_2_load_13_floor_3_zone_5_office;
  parent R1_12_47_2_meter_13;
  groupid office_13;
  motor_model BASIC;
  schedule_skew -3954;
  floor_area 4195;
  design_internal_gains 46388;
  number_of_doors 0;
  aspect_ratio 0.55;
  total_thermal_mass_per_floor_area 5.57;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.19;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.0;
  Rdoors 3.0;
  exterior_wall_fraction 0.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.31;
  mass_temperature 69.31;
  over_sizing_factor 0.2;
  cooling_COP 2.59;
  cooling_setpoint 80.0;
  heating_setpoint 60.0;
}

object climate {
  name localWeather;
  interpolate QUADRATIC;
  latitude 44.78;
  longitude -73.21;
  tmyfile VT-Burlington_International_Ap.tmy3;
}

object battery {
  name R1_12_47_2_tn_58_bat_1;
  parent R1_12_47_2_tn_58_batinv_1;
  use_internal_battery_model true;
  nominal_voltage 480;
  battery_capacity 11599.888358242653;
  round_trip_efficiency 0.9200058987123507;
  state_of_charge 0.5;
}

object battery {
  name R1_12_47_2_tn_79_bat_1;
  parent R1_12_47_2_tn_79_batinv_1;
  use_internal_battery_model true;
  nominal_voltage 480;
  battery_capacity 11132.294481917717;
  round_trip_efficiency 0.8809313798031276;
  state_of_charge 0.5;
}

object battery {
  name R1_12_47_2_tn_154_bat_2;
  parent R1_12_47_2_tn_154_batinv_2;
  use_internal_battery_model true;
  nominal_voltage 480;
  battery_capacity 12983.002457246672;
  round_trip_efficiency 0.8702216226330814;
  state_of_charge 0.5;
}

object battery {
  name R1_12_47_2_tn_191_bat_1;
  parent R1_12_47_2_tn_191_batinv_1;
  use_internal_battery_model true;
  nominal_voltage 480;
  battery_capacity 14303.888292973063;
  round_trip_efficiency 0.9147477064578221;
  state_of_charge 0.5;
}

object battery {
  name R1_12_47_2_tn_199_bat_1;
  parent R1_12_47_2_tn_199_batinv_1;
  use_internal_battery_model true;
  nominal_voltage 480;
  battery_capacity 15602.631040739665;
  round_trip_efficiency 0.9280377478602868;
  state_of_charge 0.5;
}

object inverter {
  name R1_12_47_2_tn_2_solinv_4;
  parent R1_12_47_2_tn_2_solmtr_4;
  phases AS;
  groupid sol_inverter;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1;
  rated_power 6300;
  generator_mode CONSTANT_PF;
  four_quadrant_control_mode CONSTANT_PF;
  Q_Out 0;
  V_In 10000000;
  I_In 10000000;
}

object inverter {
  name R1_12_47_2_tn_5_solinv_5;
  parent R1_12_47_2_tn_5_solmtr_5;
  phases AS;
  groupid sol_inverter;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1;
  rated_power 8400;
  generator_mode CONSTANT_PF;
  four_quadrant_control_mode CONSTANT_PF;
  Q_Out 0;
  V_In 10000000;
  I_In 10000000;
}

object inverter {
  name R1_12_47_2_tn_13_solinv_1;
  parent R1_12_47_2_tn_13_solmtr_1;
  phases AS;
  groupid sol_inverter;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1;
  rated_power 2100;
  generator_mode CONSTANT_PF;
  four_quadrant_control_mode CONSTANT_PF;
  Q_Out 0;
  V_In 10000000;
  I_In 10000000;
}

object inverter {
  name R1_12_47_2_tn_15_solinv_1;
  parent R1_12_47_2_tn_15_solmtr_1;
  phases CS;
  groupid sol_inverter;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1;
  rated_power 14000;
  generator_mode CONSTANT_PF;
  four_quadrant_control_mode CONSTANT_PF;
  Q_Out 0;
  V_In 10000000;
  I_In 10000000;
}

object inverter {
  name R1_12_47_2_tn_56_solinv_2;
  parent R1_12_47_2_tn_56_solmtr_2;
  phases BS;
  groupid sol_inverter;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1;
  rated_power 4900;
  generator_mode CONSTANT_PF;
  four_quadrant_control_mode CONSTANT_PF;
  Q_Out 0;
  V_In 10000000;
  I_In 10000000;
}

object inverter {
  name R1_12_47_2_tn_58_batinv_1;
  parent R1_12_47_2_tn_58_batmtr_1;
  phases BS;
  groupid batt_inverter;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  rated_power 5374.525882460787;
  charge_on_threshold 2 kW;
  charge_off_threshold 7 kW;
  discharge_on_threshold 10 kW;
  discharge_off_threshold 5 kW;
  max_charge_rate 5374.525882460787;
  max_discharge_rate 5374.525882460787;
  sense_object R1_12_47_2_tn_58_batmtr_1;
  inverter_efficiency 0.98;
  power_factor 1.0;
}

object inverter {
  name R1_12_47_2_tn_74_solinv_1;
  parent R1_12_47_2_tn_74_solmtr_1;
  phases BS;
  groupid sol_inverter;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1;
  rated_power 9450;
  generator_mode CONSTANT_PF;
  four_quadrant_control_mode CONSTANT_PF;
  Q_Out 0;
  V_In 10000000;
  I_In 10000000;
}

object inverter {
  name R1_12_47_2_tn_79_batinv_1;
  parent R1_12_47_2_tn_79_batmtr_1;
  phases CS;
  groupid batt_inverter;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  rated_power 5556.33361390833;
  charge_on_threshold 2 kW;
  charge_off_threshold 7 kW;
  discharge_on_threshold 10 kW;
  discharge_off_threshold 5 kW;
  max_charge_rate 5556.33361390833;
  max_discharge_rate 5556.33361390833;
  sense_object R1_12_47_2_tn_79_batmtr_1;
  inverter_efficiency 0.98;
  power_factor 1.0;
}

object inverter {
  name R1_12_47_2_tn_110_solinv_2;
  parent R1_12_47_2_tn_110_solmtr_2;
  phases AS;
  groupid sol_inverter;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1;
  rated_power 6650;
  generator_mode CONSTANT_PF;
  four_quadrant_control_mode CONSTANT_PF;
  Q_Out 0;
  V_In 10000000;
  I_In 10000000;
}

object inverter {
  name R1_12_47_2_tn_135_solinv_4;
  parent R1_12_47_2_tn_135_solmtr_4;
  phases AS;
  groupid sol_inverter;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1;
  rated_power 4200;
  generator_mode CONSTANT_PF;
  four_quadrant_control_mode CONSTANT_PF;
  Q_Out 0;
  V_In 10000000;
  I_In 10000000;
}

object inverter {
  name R1_12_47_2_tn_148_solinv_2;
  parent R1_12_47_2_tn_148_solmtr_2;
  phases CS;
  groupid sol_inverter;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1;
  rated_power 5250;
  generator_mode CONSTANT_PF;
  four_quadrant_control_mode CONSTANT_PF;
  Q_Out 0;
  V_In 10000000;
  I_In 10000000;
}

object inverter {
  name R1_12_47_2_tn_154_batinv_2;
  parent R1_12_47_2_tn_154_batmtr_2;
  phases CS;
  groupid batt_inverter;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  rated_power 5573.892878697454;
  charge_on_threshold 2 kW;
  charge_off_threshold 7 kW;
  discharge_on_threshold 10 kW;
  discharge_off_threshold 5 kW;
  max_charge_rate 5573.892878697454;
  max_discharge_rate 5573.892878697454;
  sense_object R1_12_47_2_tn_154_batmtr_2;
  inverter_efficiency 0.98;
  power_factor 1.0;
}

object inverter {
  name R1_12_47_2_tn_156_solinv_1;
  parent R1_12_47_2_tn_156_solmtr_1;
  phases CS;
  groupid sol_inverter;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1;
  rated_power 2450;
  generator_mode CONSTANT_PF;
  four_quadrant_control_mode CONSTANT_PF;
  Q_Out 0;
  V_In 10000000;
  I_In 10000000;
}

object inverter {
  name R1_12_47_2_tn_168_solinv_2;
  parent R1_12_47_2_tn_168_solmtr_2;
  phases CS;
  groupid sol_inverter;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1;
  rated_power 3500;
  generator_mode CONSTANT_PF;
  four_quadrant_control_mode CONSTANT_PF;
  Q_Out 0;
  V_In 10000000;
  I_In 10000000;
}

object inverter {
  name R1_12_47_2_tn_171_solinv_2;
  parent R1_12_47_2_tn_171_solmtr_2;
  phases CS;
  groupid sol_inverter;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1;
  rated_power 3500;
  generator_mode CONSTANT_PF;
  four_quadrant_control_mode CONSTANT_PF;
  Q_Out 0;
  V_In 10000000;
  I_In 10000000;
}

object inverter {
  name R1_12_47_2_tn_191_batinv_1;
  parent R1_12_47_2_tn_191_batmtr_1;
  phases CS;
  groupid batt_inverter;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  rated_power 5415.115951638954;
  charge_on_threshold 2 kW;
  charge_off_threshold 7 kW;
  discharge_on_threshold 10 kW;
  discharge_off_threshold 5 kW;
  max_charge_rate 5415.115951638954;
  max_discharge_rate 5415.115951638954;
  sense_object R1_12_47_2_tn_191_batmtr_1;
  inverter_efficiency 0.98;
  power_factor 1.0;
}

object inverter {
  name R1_12_47_2_tn_192_solinv_1;
  parent R1_12_47_2_tn_192_solmtr_1;
  phases CS;
  groupid sol_inverter;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1;
  rated_power 2450;
  generator_mode CONSTANT_PF;
  four_quadrant_control_mode CONSTANT_PF;
  Q_Out 0;
  V_In 10000000;
  I_In 10000000;
}

object inverter {
  name R1_12_47_2_tn_199_batinv_1;
  parent R1_12_47_2_tn_199_batmtr_1;
  phases CS;
  groupid batt_inverter;
  generator_status ONLINE;
  generator_mode CONSTANT_PQ;
  inverter_type FOUR_QUADRANT;
  four_quadrant_control_mode LOAD_FOLLOWING;
  charge_lockout_time 1;
  discharge_lockout_time 1;
  rated_power 5418.586230365263;
  charge_on_threshold 2 kW;
  charge_off_threshold 7 kW;
  discharge_on_threshold 10 kW;
  discharge_off_threshold 5 kW;
  max_charge_rate 5418.586230365263;
  max_discharge_rate 5418.586230365263;
  sense_object R1_12_47_2_tn_199_batmtr_1;
  inverter_efficiency 0.98;
  power_factor 1.0;
}

object inverter {
  name R1_12_47_2_tn_225_solinv_1;
  parent R1_12_47_2_tn_225_solmtr_1;
  phases BS;
  groupid sol_inverter;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1;
  rated_power 4200;
  generator_mode CONSTANT_PF;
  four_quadrant_control_mode CONSTANT_PF;
  Q_Out 0;
  V_In 10000000;
  I_In 10000000;
}

object solar {
  name R1_12_47_2_tn_2_sol_4;
  parent R1_12_47_2_tn_2_solinv_4;
  panel_type SINGLE_CRYSTAL_SILICON;
  rated_power 7.5;
  tilt_angle 45.5;
  efficiency 0.2;
  shading_factor 0.1;
  orientation_azimuth 270.0;
  orientation FIXED_AXIS;
  SOLAR_TILT_MODEL SOLPOS;
  SOLAR_POWER_MODEL FLATPLATE;
}

object solar {
  name R1_12_47_2_tn_5_sol_5;
  parent R1_12_47_2_tn_5_solinv_5;
  panel_type SINGLE_CRYSTAL_SILICON;
  rated_power 7.5;
  tilt_angle 45.5;
  efficiency 0.2;
  shading_factor 0.1;
  orientation_azimuth 270.0;
  orientation FIXED_AXIS;
  SOLAR_TILT_MODEL SOLPOS;
  SOLAR_POWER_MODEL FLATPLATE;
}

object solar {
  name R1_12_47_2_tn_13_sol_1;
  parent R1_12_47_2_tn_13_solinv_1;
  panel_type SINGLE_CRYSTAL_SILICON;
  rated_power 7.5;
  tilt_angle 45.5;
  efficiency 0.2;
  shading_factor 0.1;
  orientation_azimuth 270.0;
  orientation FIXED_AXIS;
  SOLAR_TILT_MODEL SOLPOS;
  SOLAR_POWER_MODEL FLATPLATE;
}

object solar {
  name R1_12_47_2_tn_15_sol_1;
  parent R1_12_47_2_tn_15_solinv_1;
  panel_type SINGLE_CRYSTAL_SILICON;
  rated_power 7.5;
  tilt_angle 45.5;
  efficiency 0.2;
  shading_factor 0.1;
  orientation_azimuth 270.0;
  orientation FIXED_AXIS;
  SOLAR_TILT_MODEL SOLPOS;
  SOLAR_POWER_MODEL FLATPLATE;
}

object solar {
  name R1_12_47_2_tn_56_sol_2;
  parent R1_12_47_2_tn_56_solinv_2;
  panel_type SINGLE_CRYSTAL_SILICON;
  rated_power 7.5;
  tilt_angle 45.5;
  efficiency 0.2;
  shading_factor 0.1;
  orientation_azimuth 270.0;
  orientation FIXED_AXIS;
  SOLAR_TILT_MODEL SOLPOS;
  SOLAR_POWER_MODEL FLATPLATE;
}

object solar {
  name R1_12_47_2_tn_74_sol_1;
  parent R1_12_47_2_tn_74_solinv_1;
  panel_type SINGLE_CRYSTAL_SILICON;
  rated_power 7.5;
  tilt_angle 45.5;
  efficiency 0.2;
  shading_factor 0.1;
  orientation_azimuth 270.0;
  orientation FIXED_AXIS;
  SOLAR_TILT_MODEL SOLPOS;
  SOLAR_POWER_MODEL FLATPLATE;
}

object solar {
  name R1_12_47_2_tn_110_sol_2;
  parent R1_12_47_2_tn_110_solinv_2;
  panel_type SINGLE_CRYSTAL_SILICON;
  rated_power 7.5;
  tilt_angle 45.5;
  efficiency 0.2;
  shading_factor 0.1;
  orientation_azimuth 270.0;
  orientation FIXED_AXIS;
  SOLAR_TILT_MODEL SOLPOS;
  SOLAR_POWER_MODEL FLATPLATE;
}

object solar {
  name R1_12_47_2_tn_135_sol_4;
  parent R1_12_47_2_tn_135_solinv_4;
  panel_type SINGLE_CRYSTAL_SILICON;
  rated_power 7.5;
  tilt_angle 45.5;
  efficiency 0.2;
  shading_factor 0.1;
  orientation_azimuth 270.0;
  orientation FIXED_AXIS;
  SOLAR_TILT_MODEL SOLPOS;
  SOLAR_POWER_MODEL FLATPLATE;
}

object solar {
  name R1_12_47_2_tn_148_sol_2;
  parent R1_12_47_2_tn_148_solinv_2;
  panel_type SINGLE_CRYSTAL_SILICON;
  rated_power 7.5;
  tilt_angle 45.5;
  efficiency 0.2;
  shading_factor 0.1;
  orientation_azimuth 270.0;
  orientation FIXED_AXIS;
  SOLAR_TILT_MODEL SOLPOS;
  SOLAR_POWER_MODEL FLATPLATE;
}

object solar {
  name R1_12_47_2_tn_156_sol_1;
  parent R1_12_47_2_tn_156_solinv_1;
  panel_type SINGLE_CRYSTAL_SILICON;
  rated_power 7.5;
  tilt_angle 45.5;
  efficiency 0.2;
  shading_factor 0.1;
  orientation_azimuth 270.0;
  orientation FIXED_AXIS;
  SOLAR_TILT_MODEL SOLPOS;
  SOLAR_POWER_MODEL FLATPLATE;
}

object solar {
  name R1_12_47_2_tn_168_sol_2;
  parent R1_12_47_2_tn_168_solinv_2;
  panel_type SINGLE_CRYSTAL_SILICON;
  rated_power 7.5;
  tilt_angle 45.5;
  efficiency 0.2;
  shading_factor 0.1;
  orientation_azimuth 270.0;
  orientation FIXED_AXIS;
  SOLAR_TILT_MODEL SOLPOS;
  SOLAR_POWER_MODEL FLATPLATE;
}

object solar {
  name R1_12_47_2_tn_171_sol_2;
  parent R1_12_47_2_tn_171_solinv_2;
  panel_type SINGLE_CRYSTAL_SILICON;
  rated_power 7.5;
  tilt_angle 45.5;
  efficiency 0.2;
  shading_factor 0.1;
  orientation_azimuth 270.0;
  orientation FIXED_AXIS;
  SOLAR_TILT_MODEL SOLPOS;
  SOLAR_POWER_MODEL FLATPLATE;
}

object solar {
  name R1_12_47_2_tn_192_sol_1;
  parent R1_12_47_2_tn_192_solinv_1;
  panel_type SINGLE_CRYSTAL_SILICON;
  rated_power 7.5;
  tilt_angle 45.5;
  efficiency 0.2;
  shading_factor 0.1;
  orientation_azimuth 270.0;
  orientation FIXED_AXIS;
  SOLAR_TILT_MODEL SOLPOS;
  SOLAR_POWER_MODEL FLATPLATE;
}

object solar {
  name R1_12_47_2_tn_225_sol_1;
  parent R1_12_47_2_tn_225_solinv_1;
  panel_type SINGLE_CRYSTAL_SILICON;
  rated_power 7.5;
  tilt_angle 45.5;
  efficiency 0.2;
  shading_factor 0.1;
  orientation_azimuth 270.0;
  orientation FIXED_AXIS;
  SOLAR_TILT_MODEL SOLPOS;
  SOLAR_POWER_MODEL FLATPLATE;
}

object capacitor {
  name R1_12_47_2_cap_1;
  phases ABCN;
  pt_phase A;
  parent R1_12_47_2_node_54;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 7300;
  voltage_set_low 7100;
  capacitor_A 0.15 MVAr;
  capacitor_B 0.15 MVAr;
  capacitor_C 0.15 MVAr;
  control_level INDIVIDUAL;
  switchA CLOSED;
  switchB CLOSED;
  switchC CLOSED;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7200;
  nominal_voltage 7200;
}

object currdump {
  name currdump;
  filename Current_Dump_Case.csv;
  mode POLAR;
}

object fuse {
  name R1_12_47_2_fuse_1;
  // downstream 493.36 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_4;
  to R1_12_47_2_node_5;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_2;
  // downstream 247.00 kva on ABC
  phases ABCN;
  from R1_12_47_2_node_5;
  to R1_12_47_2_node_6;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_3;
  // downstream 186.79 kva on AS
  phases AN;
  from R1_12_47_2_node_7;
  to R1_12_47_2_node_8;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_4;
  // downstream 15.57 kva on AS
  phases AN;
  from R1_12_47_2_node_10;
  to R1_12_47_2_node_11;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_5;
  // downstream 46.70 kva on AS
  phases AN;
  from R1_12_47_2_node_12;
  to R1_12_47_2_node_13;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_6;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_18;
  to R1_12_47_2_node_19;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_7;
  // downstream 14.46 kva on B
  phases BN;
  from R1_12_47_2_node_21;
  to R1_12_47_2_node_22;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_8;
  // downstream 28.02 kva on A
  phases AN;
  from R1_12_47_2_node_24;
  to R1_12_47_2_node_25;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_9;
  // downstream 255.97 kva on BCS
  phases BCN;
  from R1_12_47_2_node_28;
  to R1_12_47_2_node_29;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_10;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_33;
  to R1_12_47_2_node_34;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_11;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_33;
  to R1_12_47_2_node_35;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_12;
  // downstream 7.59 kva on CS
  phases CN;
  from R1_12_47_2_node_36;
  to R1_12_47_2_node_37;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_13;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_39;
  to R1_12_47_2_node_40;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_14;
  // downstream 18.97 kva on CS
  phases CN;
  from R1_12_47_2_node_41;
  to R1_12_47_2_node_43;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_15;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_42;
  to R1_12_47_2_node_44;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_16;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_45;
  to R1_12_47_2_node_46;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_17;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_49;
  to R1_12_47_2_node_50;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_18;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_51;
  to R1_12_47_2_node_52;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_19;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_51;
  to R1_12_47_2_node_53;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_20;
  // downstream 285.87 kva on BS
  phases BN;
  from R1_12_47_2_node_57;
  to R1_12_47_2_node_58;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_21;
  // downstream 27.81 kva on BS
  phases BN;
  from R1_12_47_2_node_61;
  to R1_12_47_2_node_62;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_22;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_67;
  to R1_12_47_2_node_68;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_23;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_73;
  to R1_12_47_2_node_74;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_24;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_75;
  to R1_12_47_2_node_76;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_25;
  // downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_78;
  to R1_12_47_2_node_79;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_26;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_81;
  to R1_12_47_2_node_82;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_27;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_81;
  to R1_12_47_2_node_83;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_28;
  // downstream 119.02 kva on BS
  phases BN;
  from R1_12_47_2_node_84;
  to R1_12_47_2_node_85;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_29;
  // downstream 70.08 kva on BS
  phases BN;
  from R1_12_47_2_node_85;
  to R1_12_47_2_node_86;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_30;
  // downstream 30.59 kva on BS
  phases BN;
  from R1_12_47_2_node_89;
  to R1_12_47_2_node_90;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_31;
  // downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_93;
  to R1_12_47_2_node_95;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_32;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_85;
  to R1_12_47_2_node_96;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_33;
  // downstream 34.48 kva on BS
  phases BN;
  from R1_12_47_2_node_97;
  to R1_12_47_2_node_336;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_34;
  // downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_100;
  to R1_12_47_2_node_102;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_35;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_101;
  to R1_12_47_2_node_103;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_36;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_99;
  to R1_12_47_2_node_105;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_37;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_336;
  to R1_12_47_2_node_337;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_38;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_107;
  to R1_12_47_2_node_108;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_39;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_109;
  to R1_12_47_2_node_110;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_40;
  // downstream 1671.54 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_57;
  to R1_12_47_2_node_111;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_41;
  // downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_112;
  to R1_12_47_2_node_113;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_42;
  // downstream 15.57 kva on AS
  phases AN;
  from R1_12_47_2_node_114;
  to R1_12_47_2_node_115;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_43;
  // downstream 27.92 kva on BS
  phases BN;
  from R1_12_47_2_node_116;
  to R1_12_47_2_node_323;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_44;
  // downstream 527.49 kva on ABS
  phases ABN;
  from R1_12_47_2_node_118;
  to R1_12_47_2_node_119;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_45;
  phases BN;
  from R1_12_47_2_node_122;
  to R1_12_47_2_node_123;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_46;
  // downstream 58.37 kva on AS
  phases AN;
  from R1_12_47_2_node_129;
  to R1_12_47_2_node_128;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_47;
  // downstream 23.35 kva on AS
  phases AN;
  from R1_12_47_2_node_133;
  to R1_12_47_2_node_135;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_48;
  // downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_139;
  to R1_12_47_2_node_140;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_49;
  // downstream 257.12 kva on AS
  phases AN;
  from R1_12_47_2_node_126;
  to R1_12_47_2_node_141;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_50;
  // downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_141;
  to R1_12_47_2_node_142;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_51;
  // downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_144;
  to R1_12_47_2_node_145;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_52;
  // downstream 42.31 kva on AS
  phases AN;
  from R1_12_47_2_node_148;
  to R1_12_47_2_node_308;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_53;
  // downstream 155.66 kva on AS
  phases AN;
  from R1_12_47_2_node_148;
  to R1_12_47_2_node_150;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_54;
  // downstream 199.77 kva on CS
  phases CN;
  from R1_12_47_2_node_118;
  to R1_12_47_2_node_164;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_55;
  // downstream 25.29 kva on CS
  phases CN;
  from R1_12_47_2_node_164;
  to R1_12_47_2_node_165;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_56;
  // downstream 126.44 kva on CS
  phases CN;
  from R1_12_47_2_node_166;
  to R1_12_47_2_node_168;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_57;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_184;
  to R1_12_47_2_node_334;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_58;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_185;
  to R1_12_47_2_node_186;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_59;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_187;
  to R1_12_47_2_node_188;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_60;
  // downstream 194.52 kva on CS
  phases CN;
  from R1_12_47_2_node_189;
  to R1_12_47_2_node_190;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_61;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_208;
  to R1_12_47_2_node_209;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_62;
  // downstream 50.58 kva on CS
  phases CN;
  from R1_12_47_2_node_210;
  to R1_12_47_2_node_211;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_63;
  // downstream 8.16 kva on BCS
  phases BCN;
  from R1_12_47_2_node_215;
  to R1_12_47_2_node_216;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_64;
  // downstream 7.59 kva on CS
  phases CN;
  from R1_12_47_2_node_217;
  to R1_12_47_2_node_335;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_65;
  // downstream 15.37 kva on BCS
  phases BCN;
  from R1_12_47_2_node_217;
  to R1_12_47_2_node_320;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_66;
  // downstream 50.61 kva on BS
  phases BN;
  from R1_12_47_2_node_222;
  to R1_12_47_2_node_223;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_67;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_232;
  to R1_12_47_2_node_233;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_68;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_235;
  to R1_12_47_2_node_236;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_69;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_238;
  to R1_12_47_2_node_239;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_70;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_238;
  to R1_12_47_2_node_240;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_71;
  // downstream 75.86 kva on CS
  phases CN;
  from R1_12_47_2_node_242;
  to R1_12_47_2_node_243;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_72;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_251;
  to R1_12_47_2_node_252;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_73;
  // downstream 16.69 kva on BS
  phases BN;
  from R1_12_47_2_node_254;
  to R1_12_47_2_node_255;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_74;
  // downstream 25.03 kva on BS
  phases BN;
  from R1_12_47_2_node_259;
  to R1_12_47_2_node_310;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_75;
  phases CN;
  from R1_12_47_2_node_265;
  to R1_12_47_2_node_266;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_76;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_267;
  to R1_12_47_2_node_268;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_77;
  // downstream 117.35 kva on BS
  phases BN;
  from R1_12_47_2_node_272;
  to R1_12_47_2_node_273;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_78;
  // downstream 66.18 kva on BS
  phases BN;
  from R1_12_47_2_node_273;
  to R1_12_47_2_node_275;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_79;
  // downstream 58.40 kva on BS
  phases BN;
  from R1_12_47_2_node_275;
  to R1_12_47_2_node_276;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_80;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_117;
  to R1_12_47_2_node_307;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_81;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_315;
  to R1_12_47_2_node_316;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_82;
  // downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_106;
  to R1_12_47_2_node_318;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_83;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_320;
  to R1_12_47_2_node_321;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object fuse {
  name R1_12_47_2_fuse_84;
  // downstream 11.18 kva on AS
  phases AN;
  from R1_12_47_2_node_329;
  to R1_12_47_2_node_331;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}

object line_configuration {
  name ID_88;
  conductor_A ID_2080;
  conductor_B ID_2080;
  conductor_C ID_2080;
  conductor_N ID_2080;
  spacing ID_117;
}

object line_configuration {
  name ID_89;
  conductor_A ID_624;
  conductor_B ID_624;
  conductor_C ID_624;
  conductor_N ID_624;
  spacing ID_118;
}

object line_configuration {
  name ID_90;
  conductor_A ID_625;
  conductor_B ID_625;
  conductor_C ID_625;
  conductor_N ID_625;
  spacing ID_118;
}

object line_configuration {
  name ID_91;
  conductor_A ID_2081;
  conductor_B ID_2081;
  conductor_C ID_2081;
  conductor_N ID_2081;
  spacing ID_117;
}

object line_configuration {
  name ID_92;
  conductor_A ID_625;
  conductor_N ID_625;
  spacing ID_119;
}

object line_configuration {
  name ID_93;
  conductor_A ID_2081;
  conductor_N ID_2081;
  spacing ID_120;
}

object line_configuration {
  name ID_94;
  conductor_A ID_624;
  conductor_B ID_624;
  conductor_C ID_624;
  conductor_N ID_624;
  spacing ID_118;
}

object line_configuration {
  name ID_95;
  conductor_C ID_625;
  conductor_N ID_625;
  spacing ID_121;
}

object line_configuration {
  name ID_96;
  conductor_C ID_626;
  conductor_N ID_626;
  spacing ID_121;
}

object line_configuration {
  name ID_97;
  conductor_B ID_626;
  conductor_N ID_626;
  spacing ID_122;
}

object line_configuration {
  name ID_98;
  conductor_B ID_625;
  conductor_N ID_625;
  spacing ID_122;
}

object line_configuration {
  name ID_99;
  conductor_A ID_627;
  conductor_N ID_627;
  spacing ID_119;
}

object line_configuration {
  name ID_100;
  conductor_B ID_626;
  conductor_C ID_626;
  conductor_N ID_626;
  spacing ID_123;
}

object line_configuration {
  name ID_101;
  conductor_C ID_625;
  conductor_N ID_625;
  spacing ID_121;
}

object line_configuration {
  name ID_102;
  conductor_B ID_625;
  conductor_C ID_625;
  conductor_N ID_625;
  spacing ID_123;
}

object line_configuration {
  name ID_103;
  conductor_B ID_2081;
  conductor_N ID_2081;
  spacing ID_124;
}

object line_configuration {
  name ID_104;
  conductor_C ID_2081;
  conductor_N ID_2081;
  spacing ID_125;
}

object line_configuration {
  name ID_105;
  conductor_C ID_628;
  conductor_N ID_628;
  spacing ID_121;
}

object line_configuration {
  name ID_106;
  conductor_A ID_624;
  conductor_B ID_624;
  conductor_C ID_624;
  conductor_N ID_624;
  spacing ID_118;
}

object line_configuration {
  name ID_107;
  conductor_A ID_629;
  conductor_B ID_629;
  conductor_C ID_629;
  conductor_N ID_629;
  spacing ID_118;
}

object line_configuration {
  name ID_108;
  conductor_B ID_628;
  conductor_N ID_628;
  spacing ID_122;
}

object line_configuration {
  name ID_109;
  conductor_B ID_2081;
  conductor_N ID_2081;
  spacing ID_122;
}

object line_configuration {
  name ID_110;
  conductor_A ID_629;
  conductor_B ID_629;
  conductor_C ID_629;
  conductor_N ID_629;
  spacing ID_118;
}

object line_configuration {
  name ID_111;
  conductor_A ID_626;
  conductor_N ID_626;
  spacing ID_119;
}

object line_configuration {
  name ID_112;
  conductor_A ID_626;
  conductor_B ID_626;
  conductor_N ID_626;
  spacing ID_126;
}

object line_configuration {
  name ID_113;
  conductor_A ID_627;
  conductor_B ID_627;
  conductor_N ID_627;
  spacing ID_126;
}

object line_configuration {
  name ID_114;
  conductor_A ID_626;
  conductor_B ID_626;
  conductor_N ID_626;
  spacing ID_126;
}

object line_configuration {
  name ID_115;
  conductor_B ID_2081;
  conductor_C ID_2081;
  conductor_N ID_2081;
  spacing ID_127;
}

object line_configuration {
  name ID_116;
  conductor_A ID_2081;
  conductor_N ID_2081;
  spacing ID_119;
}

object line_spacing {
  name ID_117;
  distance_AB 0.0 in;
  distance_BC 0.0 in;
  distance_AC 0.0 in;
  distance_AN 0.0 in;
  distance_BN 0.0 in;
  distance_CN 0.0 in;
}

object line_spacing {
  name ID_118;
  distance_AB 57.6 in;
  distance_BC 57.6 in;
  distance_AC 57.6 in;
  distance_AN 84.0 in;
  distance_BN 84.0 in;
  distance_CN 84.0 in;
}

object line_spacing {
  name ID_119;
  distance_AN 84.0 in;
}

object line_spacing {
  name ID_120;
  distance_AN 0.0 in;
}

object line_spacing {
  name ID_121;
  distance_CN 84.0 in;
}

object line_spacing {
  name ID_122;
  distance_BN 84.0 in;
}

object line_spacing {
  name ID_123;
  distance_BC 57.6 in;
  distance_BN 84.0 in;
  distance_CN 84.0 in;
}

object line_spacing {
  name ID_124;
  distance_BN 0.0 in;
}

object line_spacing {
  name ID_125;
  distance_CN 0.0 in;
}

object line_spacing {
  name ID_126;
  distance_AB 57.6 in;
  distance_AN 84.0 in;
  distance_BN 84.0 in;
}

object line_spacing {
  name ID_127;
  distance_BC 0.0 in;
  distance_BN 0.0 in;
  distance_CN 0.0 in;
}

object overhead_line {
  name R1_12_47_2_ol_1;
  // downstream 2834.58 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_2;
  to R1_12_47_2_node_3;
  length 123.455;
  configuration ID_89;
}

object overhead_line {
  name R1_12_47_2_ol_2;
  // downstream 493.36 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_3;
  to R1_12_47_2_node_4;
  length 62.392;
  configuration ID_89;
}

object overhead_line {
  name R1_12_47_2_ol_3;
  // downstream 238.77 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_5;
  to R1_12_47_2_node_7;
  length 89.116;
  configuration ID_90;
}

object overhead_line {
  name R1_12_47_2_ol_4;
  // downstream 11.67 kva on AS
  phases AN;
  from R1_12_47_2_node_8;
  to R1_12_47_2_node_9;
  length 186.730;
  configuration ID_92;
}

object overhead_line {
  name R1_12_47_2_ol_5;
  // downstream 159.55 kva on AS
  phases AN;
  from R1_12_47_2_node_8;
  to R1_12_47_2_node_10;
  length 281.290;
  configuration ID_92;
}

object overhead_line {
  name R1_12_47_2_ol_6;
  // downstream 120.64 kva on AS
  phases AN;
  from R1_12_47_2_node_10;
  to R1_12_47_2_node_12;
  length 112.210;
  configuration ID_92;
}

object overhead_line {
  name R1_12_47_2_ol_7;
  // downstream 66.16 kva on A
  phases AN;
  from R1_12_47_2_node_12;
  to R1_12_47_2_node_14;
  length 358.374;
  configuration ID_92;
}

object overhead_line {
  name R1_12_47_2_ol_8;
  // downstream 11.67 kva on A
  phases AN;
  from R1_12_47_2_node_14;
  to R1_12_47_2_node_15;
  length 96.430;
  configuration ID_92;
}

object overhead_line {
  name R1_12_47_2_ol_9;
  // downstream 15.57 kva on A
  phases AN;
  from R1_12_47_2_node_14;
  to R1_12_47_2_node_16;
  length 153.125;
  configuration ID_92;
}

object overhead_line {
  name R1_12_47_2_ol_10;
  // downstream 2341.22 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_3;
  to R1_12_47_2_node_17;
  length 308.822;
  configuration ID_94;
}

object overhead_line {
  name R1_12_47_2_ol_11;
  // downstream 2330.47 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_17;
  to R1_12_47_2_node_18;
  length 763.792;
  configuration ID_94;
}

object overhead_line {
  name R1_12_47_2_ol_12;
  phases CN;
  from R1_12_47_2_node_19;
  to R1_12_47_2_node_20;
  length 56.487;
  configuration ID_96;
}

object overhead_line {
  name R1_12_47_2_ol_13;
  // downstream 2295.55 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_18;
  to R1_12_47_2_node_21;
  length 1076.578;
  configuration ID_89;
}

object overhead_line {
  name R1_12_47_2_ol_14;
  // downstream 11.12 kva on B
  phases BN;
  from R1_12_47_2_node_22;
  to R1_12_47_2_node_23;
  length 513.463;
  configuration ID_98;
}

object overhead_line {
  name R1_12_47_2_ol_15;
  // downstream 2249.41 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_21;
  to R1_12_47_2_node_24;
  length 1175.557;
  configuration ID_89;
}

object overhead_line {
  name R1_12_47_2_ol_16;
  // downstream 4.67 kva on A
  phases AN;
  from R1_12_47_2_node_25;
  to R1_12_47_2_node_26;
  length 447.078;
  configuration ID_99;
}

object overhead_line {
  name R1_12_47_2_ol_17;
  // downstream 7.78 kva on A
  phases AN;
  from R1_12_47_2_node_25;
  to R1_12_47_2_node_27;
  length 565.858;
  configuration ID_99;
}

object overhead_line {
  name R1_12_47_2_ol_18;
  // downstream 2213.38 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_24;
  to R1_12_47_2_node_28;
  length 1301.903;
  configuration ID_89;
}

object overhead_line {
  name R1_12_47_2_ol_19;
  // downstream 245.79 kva on BCS
  phases BCN;
  from R1_12_47_2_node_29;
  to R1_12_47_2_node_30;
  length 452.473;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_20;
  phases CN;
  from R1_12_47_2_node_30;
  to R1_12_47_2_node_31;
  length 86.737;
  configuration ID_101;
}

object overhead_line {
  name R1_12_47_2_ol_21;
  // downstream 245.79 kva on BCS
  phases BCN;
  from R1_12_47_2_node_30;
  to R1_12_47_2_node_32;
  length 1283.037;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_22;
  // downstream 74.59 kva on BCS
  phases BCN;
  from R1_12_47_2_node_32;
  to R1_12_47_2_node_33;
  length 979.544;
  configuration ID_102;
}

object overhead_line {
  name R1_12_47_2_ol_23;
  // downstream 22.76 kva on CS
  phases CN;
  from R1_12_47_2_node_33;
  to R1_12_47_2_node_36;
  length 526.655;
  configuration ID_96;
}

object overhead_line {
  name R1_12_47_2_ol_24;
  // downstream 7.59 kva on CS
  phases CN;
  from R1_12_47_2_node_36;
  to R1_12_47_2_node_38;
  length 167.728;
  configuration ID_96;
}

object overhead_line {
  name R1_12_47_2_ol_25;
  // downstream 140.35 kva on CS
  phases CN;
  from R1_12_47_2_node_32;
  to R1_12_47_2_node_39;
  length 484.671;
  configuration ID_101;
}

object overhead_line {
  name R1_12_47_2_ol_26;
  // downstream 110.00 kva on CS
  phases CN;
  from R1_12_47_2_node_39;
  to R1_12_47_2_node_41;
  length 199.853;
  configuration ID_101;
}

object overhead_line {
  name R1_12_47_2_ol_27;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_41;
  to R1_12_47_2_node_42;
  length 46.979;
  configuration ID_105;
}

object overhead_line {
  name R1_12_47_2_ol_28;
  // downstream 78.39 kva on CS
  phases CN;
  from R1_12_47_2_node_41;
  to R1_12_47_2_node_45;
  length 144.950;
  configuration ID_101;
}

object overhead_line {
  name R1_12_47_2_ol_29;
  // downstream 58.16 kva on CS
  phases CN;
  from R1_12_47_2_node_45;
  to R1_12_47_2_node_47;
  length 135.556;
  configuration ID_101;
}

object overhead_line {
  name R1_12_47_2_ol_30;
  // downstream 7.59 kva on CS
  phases CN;
  from R1_12_47_2_node_47;
  to R1_12_47_2_node_48;
  length 242.514;
  configuration ID_101;
}

object overhead_line {
  name R1_12_47_2_ol_31;
  // downstream 37.93 kva on CS
  phases CN;
  from R1_12_47_2_node_47;
  to R1_12_47_2_node_49;
  length 42.841;
  configuration ID_101;
}

object overhead_line {
  name R1_12_47_2_ol_32;
  // downstream 25.29 kva on CS
  phases CN;
  from R1_12_47_2_node_49;
  to R1_12_47_2_node_51;
  length 429.720;
  configuration ID_101;
}

object overhead_line {
  name R1_12_47_2_ol_33;
  // downstream 1957.41 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_28;
  to R1_12_47_2_node_54;
  length 192.048;
  configuration ID_106;
}

object overhead_line {
  name R1_12_47_2_ol_34;
  // downstream 1957.41 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_55;
  to R1_12_47_2_node_56;
  length 317.745;
  configuration ID_106;
}

object overhead_line {
  name R1_12_47_2_ol_35;
  // downstream 1957.41 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_56;
  to R1_12_47_2_node_57;
  length 1182.045;
  configuration ID_107;
}

object overhead_line {
  name R1_12_47_2_ol_36;
  // downstream 285.87 kva on BS
  phases BN;
  from R1_12_47_2_node_58;
  to R1_12_47_2_node_59;
  length 7970.953;
  configuration ID_97;
}

object overhead_line {
  name R1_12_47_2_ol_37;
  // downstream 3.34 kva on BS
  phases BN;
  from R1_12_47_2_node_59;
  to R1_12_47_2_node_60;
  length 80.000;
  configuration ID_98;
}

object overhead_line {
  name R1_12_47_2_ol_38;
  // downstream 282.53 kva on BS
  phases BN;
  from R1_12_47_2_node_59;
  to R1_12_47_2_node_61;
  length 60;
  configuration ID_97;
}

object overhead_line {
  name R1_12_47_2_ol_39;
  // downstream 254.73 kva on BS
  phases BN;
  from R1_12_47_2_node_61;
  to R1_12_47_2_node_67;
  length 735.313;
  configuration ID_97;
}

object overhead_line {
  name R1_12_47_2_ol_40;
  // downstream 246.94 kva on BS
  phases BN;
  from R1_12_47_2_node_67;
  to R1_12_47_2_node_69;
  length 355.899;
  configuration ID_97;
}

object overhead_line {
  name R1_12_47_2_ol_41;
  // downstream 6.67 kva on BS
  phases BN;
  from R1_12_47_2_node_69;
  to R1_12_47_2_node_70;
  length 387.000;
  configuration ID_97;
}

object overhead_line {
  name R1_12_47_2_ol_42;
  // downstream 3.34 kva on BS
  phases BN;
  from R1_12_47_2_node_69;
  to R1_12_47_2_node_71;
  length 89.300;
  configuration ID_97;
}

object overhead_line {
  name R1_12_47_2_ol_43;
  // downstream 236.93 kva on BS
  phases BN;
  from R1_12_47_2_node_69;
  to R1_12_47_2_node_72;
  length 507.548;
  configuration ID_98;
}

object overhead_line {
  name R1_12_47_2_ol_44;
  // downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_72;
  to R1_12_47_2_node_73;
  length 417.000;
  configuration ID_98;
}

object overhead_line {
  name R1_12_47_2_ol_45;
  // downstream 225.81 kva on BS
  phases BN;
  from R1_12_47_2_node_72;
  to R1_12_47_2_node_75;
  length 926.229;
  configuration ID_98;
}

object overhead_line {
  name R1_12_47_2_ol_46;
  // downstream 216.91 kva on BS
  phases BN;
  from R1_12_47_2_node_75;
  to R1_12_47_2_node_77;
  length 146.200;
  configuration ID_98;
}

object overhead_line {
  name R1_12_47_2_ol_47;
  // downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_77;
  to R1_12_47_2_node_78;
  length 51.415;
  configuration ID_108;
}

object overhead_line {
  name R1_12_47_2_ol_48;
  // downstream 202.45 kva on BS
  phases BN;
  from R1_12_47_2_node_77;
  to R1_12_47_2_node_80;
  length 263.307;
  configuration ID_98;
}

object overhead_line {
  name R1_12_47_2_ol_49;
  // downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_80;
  to R1_12_47_2_node_81;
  length 52.917;
  configuration ID_97;
}

object overhead_line {
  name R1_12_47_2_ol_50;
  // downstream 191.32 kva on BS
  phases BN;
  from R1_12_47_2_node_80;
  to R1_12_47_2_node_84;
  length 294.006;
  configuration ID_98;
}

object overhead_line {
  name R1_12_47_2_ol_51;
  // downstream 50.61 kva on BS
  phases BN;
  from R1_12_47_2_node_88;
  to R1_12_47_2_node_89;
  length 428.379;
  configuration ID_108;
}

object overhead_line {
  name R1_12_47_2_ol_52;
  // downstream 20.02 kva on BS
  phases BN;
  from R1_12_47_2_node_89;
  to R1_12_47_2_node_93;
  length 720.157;
  configuration ID_108;
}

object overhead_line {
  name R1_12_47_2_ol_53;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_93;
  to R1_12_47_2_node_94;
  length 104.500;
  configuration ID_108;
}

object overhead_line {
  name R1_12_47_2_ol_54;
  // downstream 43.38 kva on BS
  phases BN;
  from R1_12_47_2_node_85;
  to R1_12_47_2_node_97;
  length 394.359;
  configuration ID_98;
}

object overhead_line {
  name R1_12_47_2_ol_55;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_97;
  to R1_12_47_2_node_98;
  length 299.500;
  configuration ID_98;
}

object overhead_line {
  name R1_12_47_2_ol_56;
  // downstream 66.74 kva on BS
  phases BN;
  from R1_12_47_2_node_101;
  to R1_12_47_2_node_99;
  length 323.000;
  configuration ID_98;
}

object overhead_line {
  name R1_12_47_2_ol_57;
  // downstream 72.30 kva on BS
  phases BN;
  from R1_12_47_2_node_84;
  to R1_12_47_2_node_101;
  length 173.643;
  configuration ID_98;
}

object overhead_line {
  name R1_12_47_2_ol_58;
  // downstream 55.62 kva on BS
  phases BN;
  from R1_12_47_2_node_99;
  to R1_12_47_2_node_104;
  length 1394.500;
  configuration ID_98;
}

object overhead_line {
  name R1_12_47_2_ol_59;
  // downstream 16.69 kva on BS
  phases BN;
  from R1_12_47_2_node_104;
  to R1_12_47_2_node_106;
  length 320.700;
  configuration ID_98;
}

object overhead_line {
  name R1_12_47_2_ol_60;
  // downstream 22.25 kva on BS
  phases BN;
  from R1_12_47_2_node_104;
  to R1_12_47_2_node_107;
  length 1193.700;
  configuration ID_98;
}

object overhead_line {
  name R1_12_47_2_ol_61;
  // downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_107;
  to R1_12_47_2_node_109;
  length 616.100;
  configuration ID_98;
}

object overhead_line {
  name R1_12_47_2_ol_62;
  // downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_111;
  to R1_12_47_2_node_112;
  length 58.644;
  configuration ID_111;
}

object overhead_line {
  name R1_12_47_2_ol_63;
  // downstream 1648.56 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_111;
  to R1_12_47_2_node_114;
  length 1038.409;
  configuration ID_110;
}

object overhead_line {
  name R1_12_47_2_ol_64;
  // downstream 1618.24 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_114;
  to R1_12_47_2_node_116;
  length 281.169;
  configuration ID_110;
}

object overhead_line {
  name R1_12_47_2_ol_65;
  // downstream 1576.23 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_116;
  to R1_12_47_2_node_118;
  length 981.800;
  configuration ID_110;
}

object overhead_line {
  name R1_12_47_2_ol_66;
  // downstream 31.59 kva on ABS
  phases ABN;
  from R1_12_47_2_node_119;
  to R1_12_47_2_node_120;
  length 275.039;
  configuration ID_113;
}

object overhead_line {
  name R1_12_47_2_ol_67;
  // downstream 485.53 kva on ABS
  phases ABN;
  from R1_12_47_2_node_119;
  to R1_12_47_2_node_121;
  length 272.821;
  configuration ID_114;
}

object overhead_line {
  name R1_12_47_2_ol_68;
  // downstream 3.34 kva on BS
  phases BN;
  from R1_12_47_2_node_121;
  to R1_12_47_2_node_122;
  length 174.255;
  configuration ID_97;
}

object overhead_line {
  name R1_12_47_2_ol_69;
  // downstream 474.93 kva on ABS
  phases ABN;
  from R1_12_47_2_node_121;
  to R1_12_47_2_node_124;
  length 639.649;
  configuration ID_114;
}

object overhead_line {
  name R1_12_47_2_ol_70;
  // downstream 18.01 kva on ABS
  phases ABN;
  from R1_12_47_2_node_124;
  to R1_12_47_2_node_125;
  length 435.900;
  configuration ID_114;
}

object overhead_line {
  name R1_12_47_2_ol_71;
  // downstream 446.54 kva on AS
  phases AN;
  from R1_12_47_2_node_124;
  to R1_12_47_2_node_126;
  length 207.908;
  configuration ID_111;
}

object overhead_line {
  name R1_12_47_2_ol_72;
  // downstream 114.41 kva on AS
  phases AN;
  from R1_12_47_2_node_126;
  to R1_12_47_2_node_127;
  length 932.900;
  configuration ID_111;
}

object overhead_line {
  name R1_12_47_2_ol_73;
  // downstream 66.16 kva on AS
  phases AN;
  from R1_12_47_2_node_127;
  to R1_12_47_2_node_129;
  length 49.900;
  configuration ID_111;
}

object overhead_line {
  name R1_12_47_2_ol_74;
  // downstream 12.45 kva on AS
  phases AN;
  from R1_12_47_2_node_127;
  to R1_12_47_2_node_131;
  length 1160.900;
  configuration ID_92;
}

object overhead_line {
  name R1_12_47_2_ol_75;
  // downstream 67.22 kva on AS
  phases AN;
  from R1_12_47_2_node_126;
  to R1_12_47_2_node_327;
  length 190.452;
  configuration ID_111;
}

object overhead_line {
  name R1_12_47_2_ol_76;
  // downstream 20.24 kva on AS
  phases AN;
  from R1_12_47_2_node_133;
  to R1_12_47_2_node_330;
  length 112.728;
  configuration ID_111;
}

object overhead_line {
  name R1_12_47_2_ol_77;
  // downstream 4.67 kva on AS
  phases AN;
  from R1_12_47_2_node_137;
  to R1_12_47_2_node_138;
  length 303.200;
  configuration ID_111;
}

object overhead_line {
  name R1_12_47_2_ol_78;
  // downstream 10.90 kva on AS
  phases AN;
  from R1_12_47_2_node_137;
  to R1_12_47_2_node_139;
  length 159.400;
  configuration ID_111;
}

object overhead_line {
  name R1_12_47_2_ol_79;
  // downstream 240.00 kva on AS
  phases AN;
  from R1_12_47_2_node_141;
  to R1_12_47_2_node_143;
  length 471.600;
  configuration ID_111;
}

object overhead_line {
  name R1_12_47_2_ol_80;
  // downstream 15.57 kva on AS
  phases AN;
  from R1_12_47_2_node_143;
  to R1_12_47_2_node_144;
  length 251.900;
  configuration ID_111;
}

object overhead_line {
  name R1_12_47_2_ol_81;
  // downstream 215.10 kva on AS
  phases AN;
  from R1_12_47_2_node_143;
  to R1_12_47_2_node_146;
  length 1204.583;
  configuration ID_92;
}

object overhead_line {
  name R1_12_47_2_ol_82;
  // downstream 202.64 kva on AS
  phases AN;
  from R1_12_47_2_node_146;
  to R1_12_47_2_node_148;
  length 450.200;
  configuration ID_92;
}

object overhead_line {
  name R1_12_47_2_ol_83;
  // downstream 159.31 kva on CS
  phases CN;
  from R1_12_47_2_node_164;
  to R1_12_47_2_node_166;
  length 1180.194;
  configuration ID_101;
}

object overhead_line {
  name R1_12_47_2_ol_84;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_166;
  to R1_12_47_2_node_167;
  length 479.586;
  configuration ID_101;
}

object overhead_line {
  name R1_12_47_2_ol_85;
  // downstream 822.60 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_118;
  to R1_12_47_2_node_183;
  length 226.855;
  configuration ID_110;
}

object overhead_line {
  name R1_12_47_2_ol_86;
  // downstream 812.74 kva on BCS
  phases BCN;
  from R1_12_47_2_node_183;
  to R1_12_47_2_node_184;
  length 186.690;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_87;
  // downstream 807.18 kva on BCS
  phases BCN;
  from R1_12_47_2_node_184;
  to R1_12_47_2_node_185;
  length 136.044;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_88;
  // downstream 794.54 kva on BCS
  phases BCN;
  from R1_12_47_2_node_185;
  to R1_12_47_2_node_187;
  length 192.321;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_89;
  // downstream 774.24 kva on BCS
  phases BCN;
  from R1_12_47_2_node_187;
  to R1_12_47_2_node_189;
  length 813.851;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_90;
  // downstream 569.54 kva on BCS
  phases BCN;
  from R1_12_47_2_node_189;
  to R1_12_47_2_node_208;
  length 505.346;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_91;
  // downstream 50.58 kva on CS
  phases CN;
  from R1_12_47_2_node_208;
  to R1_12_47_2_node_210;
  length 126.966;
  configuration ID_96;
}

object overhead_line {
  name R1_12_47_2_ol_92;
  // downstream 513.41 kva on BCS
  phases BCN;
  from R1_12_47_2_node_208;
  to R1_12_47_2_node_215;
  length 361.564;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_93;
  // downstream 505.25 kva on BCS
  phases BCN;
  from R1_12_47_2_node_215;
  to R1_12_47_2_node_217;
  length 203.419;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_94;
  // downstream 482.29 kva on BCS
  phases BCN;
  from R1_12_47_2_node_217;
  to R1_12_47_2_node_220;
  length 1165.435;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_95;
  // downstream 39.49 kva on BS
  phases BN;
  from R1_12_47_2_node_224;
  to R1_12_47_2_node_221;
  length 631.043;
  configuration ID_108;
}

object overhead_line {
  name R1_12_47_2_ol_96;
  // downstream 50.61 kva on BS
  phases BN;
  from R1_12_47_2_node_220;
  to R1_12_47_2_node_222;
  length 56.924;
  configuration ID_97;
}

object overhead_line {
  name R1_12_47_2_ol_97;
  // downstream 45.05 kva on BS
  phases BN;
  from R1_12_47_2_node_223;
  to R1_12_47_2_node_224;
  length 626.622;
  configuration ID_108;
}

object overhead_line {
  name R1_12_47_2_ol_98;
  // downstream 33.93 kva on BS
  phases BN;
  from R1_12_47_2_node_221;
  to R1_12_47_2_node_227;
  length 322.078;
  configuration ID_108;
}

object overhead_line {
  name R1_12_47_2_ol_99;
  // downstream 421.50 kva on BCS
  phases BCN;
  from R1_12_47_2_node_220;
  to R1_12_47_2_node_231;
  length 551.606;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_100;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_231;
  to R1_12_47_2_node_232;
  length 57.906;
  configuration ID_97;
}

object overhead_line {
  name R1_12_47_2_ol_101;
  // downstream 415.94 kva on BCS
  phases BCN;
  from R1_12_47_2_node_231;
  to R1_12_47_2_node_234;
  length 1171.194;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_102;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_234;
  to R1_12_47_2_node_235;
  length 159.358;
  configuration ID_97;
}

object overhead_line {
  name R1_12_47_2_ol_103;
  // downstream 410.38 kva on BCS
  phases BCN;
  from R1_12_47_2_node_234;
  to R1_12_47_2_node_237;
  length 768.872;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_104;
  // downstream 25.29 kva on CS
  phases CN;
  from R1_12_47_2_node_237;
  to R1_12_47_2_node_238;
  length 63.861;
  configuration ID_101;
}

object overhead_line {
  name R1_12_47_2_ol_105;
  // downstream 369.85 kva on BCS
  phases BCN;
  from R1_12_47_2_node_237;
  to R1_12_47_2_node_241;
  length 817.057;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_106;
  // downstream 107.47 kva on CS
  phases CN;
  from R1_12_47_2_node_241;
  to R1_12_47_2_node_242;
  length 421.521;
  configuration ID_101;
}

object overhead_line {
  name R1_12_47_2_ol_107;
  // downstream 244.61 kva on BCS
  phases BCN;
  from R1_12_47_2_node_241;
  to R1_12_47_2_node_250;
  length 410.586;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_108;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_250;
  to R1_12_47_2_node_251;
  length 160.911;
  configuration ID_96;
}

object overhead_line {
  name R1_12_47_2_ol_109;
  // downstream 231.97 kva on BCS
  phases BCN;
  from R1_12_47_2_node_250;
  to R1_12_47_2_node_253;
  length 195.549;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_110;
  // downstream 16.69 kva on BS
  phases BN;
  from R1_12_47_2_node_253;
  to R1_12_47_2_node_254;
  length 57.191;
  configuration ID_97;
}

object overhead_line {
  name R1_12_47_2_ol_111;
  // downstream 215.28 kva on BCS
  phases BCN;
  from R1_12_47_2_node_253;
  to R1_12_47_2_node_258;
  length 401.856;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_112;
  // downstream 25.03 kva on BS
  phases BN;
  from R1_12_47_2_node_258;
  to R1_12_47_2_node_259;
  length 239.355;
  configuration ID_98;
}

object overhead_line {
  name R1_12_47_2_ol_113;
  // downstream 180.07 kva on BCS
  phases BCN;
  from R1_12_47_2_node_258;
  to R1_12_47_2_node_263;
  length 243.368;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_114;
  // downstream 180.07 kva on BCS
  phases BCN;
  from R1_12_47_2_node_263;
  to R1_12_47_2_node_264;
  length 233.113;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_115;
  // downstream 22.82 kva on BCS
  phases BCN;
  from R1_12_47_2_node_264;
  to R1_12_47_2_node_265;
  length 585.992;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_116;
  // downstream 12.64 kva on CS
  phases BCN;
  from R1_12_47_2_node_265;
  to R1_12_47_2_node_267;
  length 422.389;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_117;
  // downstream 144.60 kva on BS
  phases BN;
  from R1_12_47_2_node_271;
  to R1_12_47_2_node_272;
  length 223.000;
  configuration ID_97;
}

object overhead_line {
  name R1_12_47_2_ol_118;
  // downstream 8.90 kva on BS
  phases BN;
  from R1_12_47_2_node_273;
  to R1_12_47_2_node_274;
  length 337.264;
  configuration ID_97;
}

object overhead_line {
  name R1_12_47_2_ol_119;
  // downstream 27.25 kva on BS
  phases BN;
  from R1_12_47_2_node_272;
  to R1_12_47_2_node_291;
  length 421.700;
  configuration ID_97;
}

object overhead_line {
  name R1_12_47_2_ol_120;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_275;
  to R1_12_47_2_node_313;
  length 206.494;
  configuration ID_97;
}

object overhead_line {
  name R1_12_47_2_ol_121;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_313;
  to R1_12_47_2_node_314;
  length 97.473;
  configuration ID_97;
}

object overhead_line {
  name R1_12_47_2_ol_122;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_314;
  to R1_12_47_2_node_315;
  length 202.052;
  configuration ID_97;
}

object overhead_line {
  name R1_12_47_2_ol_123;
  // downstream 9.81 kva on BCS
  phases BCN;
  from R1_12_47_2_node_320;
  to R1_12_47_2_node_218;
  length 113.500;
  configuration ID_100;
}

object overhead_line {
  name R1_12_47_2_ol_124;
  // downstream 16.74 kva on BS
  phases BN;
  from R1_12_47_2_node_323;
  to R1_12_47_2_node_117;
  length 173.400;
  configuration ID_97;
}

object overhead_line {
  name R1_12_47_2_ol_125;
  // downstream 14.46 kva on BS
  phases BN;
  from R1_12_47_2_node_336;
  to R1_12_47_2_node_100;
  length 176.600;
  configuration ID_98;
}

object overhead_line {
  name R1_12_47_2_ol_126;
  // downstream 54.77 kva on AS
  phases AN;
  from R1_12_47_2_node_325;
  to R1_12_47_2_node_329;
  length 292.255;
  configuration ID_111;
}

object overhead_line {
  name R1_12_47_2_ol_127;
  // downstream 54.77 kva on AS
  phases AN;
  from R1_12_47_2_node_326;
  to R1_12_47_2_node_325;
  length 166.201;
  configuration ID_111;
}

object overhead_line {
  name R1_12_47_2_ol_128;
  // downstream 54.77 kva on AS
  phases AN;
  from R1_12_47_2_node_327;
  to R1_12_47_2_node_326;
  length 136.208;
  configuration ID_111;
}

object overhead_line {
  name R1_12_47_2_ol_129;
  // downstream 43.58 kva on AS
  phases AN;
  from R1_12_47_2_node_328;
  to R1_12_47_2_node_133;
  length 165.404;
  configuration ID_111;
}

object overhead_line {
  name R1_12_47_2_ol_130;
  // downstream 43.58 kva on AS
  phases AN;
  from R1_12_47_2_node_329;
  to R1_12_47_2_node_328;
  length 192.523;
  configuration ID_111;
}

object overhead_line {
  name R1_12_47_2_ol_131;
  // downstream 15.57 kva on AS
  phases AN;
  from R1_12_47_2_node_330;
  to R1_12_47_2_node_137;
  length 135.296;
  configuration ID_111;
}

object overhead_line_conductor {
  name ID_624;
  rating.summer.continuous 334.0;
  geometric_mean_radius 0.00814 ft;
  resistance 0.56300;
}

object overhead_line_conductor {
  name ID_625;
  rating.summer.continuous 149.0;
  geometric_mean_radius 0.00663 ft;
  resistance 1.50000;
}

object overhead_line_conductor {
  name ID_626;
  rating.summer.continuous 120.0;
  geometric_mean_radius 0.00700 ft;
  resistance 2.40970;
}

object overhead_line_conductor {
  name ID_627;
  rating.summer.continuous 197.0;
  geometric_mean_radius 0.00883 ft;
  resistance 1.51970;
}

object overhead_line_conductor {
  name ID_628;
  rating.summer.continuous 180.0;
  geometric_mean_radius 0.00418 ft;
  resistance 1.62570;
}

object overhead_line_conductor {
  name ID_629;
  rating.summer.continuous 230.0;
  geometric_mean_radius 0.01203 ft;
  resistance 0.95300;
}

object regulator {
  name R1_12_47_2_reg_1;
  // downstream 2834.58 kva on ABCS
  from R1_12_47_2_node_338;
  to R1_12_47_2_meter_14;
  phases ABCN;
  configuration feeder_reg_cfg;
}

object regulator_configuration {
  name feeder_reg_cfg;
  connect_type WYE_WYE;
  Control OUTPUT_VOLTAGE;
  band_center 7500;
  band_width 120;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}

object switch {
  name R1_12_47_2_switch_1;
  // downstream 2834.58 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_294;
  to R1_12_47_2_node_1;
  status CLOSED;
}

object switch {
  name R1_12_47_2_switch_2;
  // downstream 1957.41 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_54;
  to R1_12_47_2_node_55;
  status CLOSED;
}

object switch {
  name R1_12_47_2_switch_3;
  phases ABCN;
  from R1_12_47_2_node_56;
  to R1_12_47_2_node_293;
  status CLOSED;
}

object switch {
  name R1_12_47_2_switch_4;
  phases ABCN;
  from R1_12_47_2_node_1;
  to R1_12_47_2_node_333;
  status CLOSED;
}

object transformer {
  name R1_12_47_2_xfmr_1;
  // downstream 11.67 kva on AS
  phases AS;
  from R1_12_47_2_node_9;
  to R1_12_47_2_tn_1;
  configuration XF1_POLETOP_AS_15;
}

object transformer {
  name R1_12_47_2_xfmr_2;
  // downstream 23.35 kva on AS
  phases AS;
  from R1_12_47_2_node_10;
  to R1_12_47_2_tn_2;
  configuration XF1_PADMOUNT_AS_25;
}

object transformer {
  name R1_12_47_2_xfmr_3;
  // downstream 15.57 kva on AS
  phases AS;
  from R1_12_47_2_node_11;
  to R1_12_47_2_tn_3;
  configuration XF1_POLETOP_AS_25;
}

object transformer {
  name R1_12_47_2_xfmr_4;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_12;
  to R1_12_47_2_tn_4;
  configuration XF1_POLETOP_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_5;
  // downstream 46.70 kva on AS
  phases AS;
  from R1_12_47_2_node_13;
  to R1_12_47_2_tn_5;
  configuration XF1_POLETOP_AS_50;
}

object transformer {
  name R1_12_47_2_xfmr_6;
  // downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_2_node_17;
  to R1_12_47_2_tn_6;
  configuration XF1_PADMOUNT_AS_5;
}

object transformer {
  name R1_12_47_2_xfmr_7;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_17;
  to R1_12_47_2_tn_7;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_8;
  // downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_node_17;
  to R1_12_47_2_tn_8;
  configuration XF1_PADMOUNT_CS_5;
}

object transformer {
  name R1_12_47_2_xfmr_9;
  // downstream 16.34 kva on AS
  phases AS;
  from R1_12_47_2_node_18;
  to R1_12_47_2_tn_9;
  configuration XF1_POLETOP_AS_25;
}

object transformer {
  name R1_12_47_2_xfmr_10;
  // downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_node_18;
  to R1_12_47_2_tn_10;
  configuration XF1_POLETOP_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_11;
  // downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_node_18;
  to R1_12_47_2_tn_11;
  configuration XF1_POLETOP_CS_5;
}

object transformer {
  name R1_12_47_2_xfmr_12;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_19;
  to R1_12_47_2_tn_12;
  configuration XF1_POLETOP_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_13;
  // downstream 3.11 kva on AS
  phases AS;
  from R1_12_47_2_node_21;
  to R1_12_47_2_tn_13;
  configuration XF1_POLETOP_AS_5;
}

object transformer {
  name R1_12_47_2_xfmr_14;
  // downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_node_21;
  to R1_12_47_2_tn_14;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_15;
  // downstream 20.23 kva on CS
  phases CS;
  from R1_12_47_2_node_21;
  to R1_12_47_2_tn_15;
  configuration XF1_POLETOP_CS_25;
}

object transformer {
  name R1_12_47_2_xfmr_16;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_29;
  to R1_12_47_2_tn_16;
  configuration XF1_POLETOP_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_17;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_29;
  to R1_12_47_2_tn_17;
  configuration XF1_POLETOP_CS_10;
}

object transformer {
  name R1_12_47_2_xfmr_18;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_32;
  to R1_12_47_2_tn_18;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_19;
  // downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_node_32;
  to R1_12_47_2_tn_19;
  configuration XF1_POLETOP_CS_37p5;
}

object transformer {
  name R1_12_47_2_xfmr_20;
  // downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_node_33;
  to R1_12_47_2_tn_20;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_21;
  // downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_node_33;
  to R1_12_47_2_tn_21;
  configuration XF1_POLETOP_CS_37p5;
}

object transformer {
  name R1_12_47_2_xfmr_22;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_34;
  to R1_12_47_2_tn_22;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_23;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_35;
  to R1_12_47_2_tn_23;
  configuration XF1_POLETOP_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_24;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_36;
  to R1_12_47_2_tn_24;
  configuration XF1_POLETOP_CS_10;
}

object transformer {
  name R1_12_47_2_xfmr_25;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_37;
  to R1_12_47_2_tn_25;
  configuration XF1_POLETOP_CS_10;
}

object transformer {
  name R1_12_47_2_xfmr_26;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_38;
  to R1_12_47_2_tn_26;
  configuration XF1_POLETOP_CS_10;
}

object transformer {
  name R1_12_47_2_xfmr_27;
  // downstream 17.70 kva on CS
  phases CS;
  from R1_12_47_2_node_39;
  to R1_12_47_2_tn_27;
  configuration XF1_POLETOP_CS_25;
}

object transformer {
  name R1_12_47_2_xfmr_28;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_40;
  to R1_12_47_2_tn_28;
  configuration XF1_POLETOP_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_29;
  // downstream 18.97 kva on CS
  phases CS;
  from R1_12_47_2_node_43;
  to R1_12_47_2_tn_29;
  configuration XF1_POLETOP_CS_25;
}

object transformer {
  name R1_12_47_2_xfmr_30;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_44;
  to R1_12_47_2_tn_30;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_31;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_45;
  to R1_12_47_2_tn_31;
  configuration XF1_PADMOUNT_CS_10;
}

object transformer {
  name R1_12_47_2_xfmr_32;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_46;
  to R1_12_47_2_tn_32;
  configuration XF1_POLETOP_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_33;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_47;
  to R1_12_47_2_tn_33;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_34;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_48;
  to R1_12_47_2_tn_34;
  configuration XF1_POLETOP_CS_10;
}

object transformer {
  name R1_12_47_2_xfmr_35;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_50;
  to R1_12_47_2_tn_35;
  configuration XF1_POLETOP_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_36;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_52;
  to R1_12_47_2_tn_36;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_37;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_53;
  to R1_12_47_2_tn_37;
  configuration XF1_POLETOP_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_38;
  // downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_node_60;
  to R1_12_47_2_tn_38;
  configuration XF1_POLETOP_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_39;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_64;
  to R1_12_47_2_tn_39;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_40;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_296;
  to R1_12_47_2_tn_40;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_41;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_66;
  to R1_12_47_2_tn_41;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_42;
  // downstream 2.22 kva on BS
  phases BS;
  from R1_12_47_2_node_67;
  to R1_12_47_2_tn_42;
  configuration XF1_PADMOUNT_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_43;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_68;
  to R1_12_47_2_tn_43;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_44;
  // downstream 6.67 kva on BS
  phases BS;
  from R1_12_47_2_node_70;
  to R1_12_47_2_tn_44;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_45;
  // downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_node_71;
  to R1_12_47_2_tn_45;
  configuration XF1_POLETOP_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_46;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_73;
  to R1_12_47_2_tn_46;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_47;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_74;
  to R1_12_47_2_tn_47;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_48;
  // downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_node_75;
  to R1_12_47_2_tn_48;
  configuration XF1_PADMOUNT_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_49;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_76;
  to R1_12_47_2_tn_49;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_50;
  // downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_node_77;
  to R1_12_47_2_tn_50;
  configuration XF1_POLETOP_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_51;
  // downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_node_79;
  to R1_12_47_2_tn_51;
  configuration XF1_POLETOP_BS_15;
}

object transformer {
  name R1_12_47_2_xfmr_52;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_82;
  to R1_12_47_2_tn_52;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_53;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_83;
  to R1_12_47_2_tn_53;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_54;
  // downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_node_87;
  to R1_12_47_2_tn_54;
  configuration XF1_POLETOP_BS_15;
}

object transformer {
  name R1_12_47_2_xfmr_55;
  // downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_node_88;
  to R1_12_47_2_tn_55;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_56;
  // downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_node_90;
  to R1_12_47_2_tn_56;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_57;
  // downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_node_91;
  to R1_12_47_2_tn_57;
  configuration XF1_POLETOP_BS_15;
}

object transformer {
  name R1_12_47_2_xfmr_58;
  // downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_node_92;
  to R1_12_47_2_tn_58;
  configuration XF1_POLETOP_BS_15;
}

object transformer {
  name R1_12_47_2_xfmr_59;
  // downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_node_93;
  to R1_12_47_2_tn_59;
  configuration XF1_PADMOUNT_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_60;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_94;
  to R1_12_47_2_tn_60;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_61;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_95;
  to R1_12_47_2_tn_61;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_62;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_96;
  to R1_12_47_2_tn_62;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_63;
  // downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_node_97;
  to R1_12_47_2_tn_63;
  configuration XF1_PADMOUNT_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_64;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_98;
  to R1_12_47_2_tn_64;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_65;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_99;
  to R1_12_47_2_tn_65;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_66;
  // downstream 14.46 kva on BS
  phases BS;
  from R1_12_47_2_node_336;
  to R1_12_47_2_tn_66;
  configuration XF1_POLETOP_BS_15;
}

object transformer {
  name R1_12_47_2_xfmr_67;
  // downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_node_102;
  to R1_12_47_2_tn_67;
  configuration XF1_POLETOP_BS_15;
}

object transformer {
  name R1_12_47_2_xfmr_68;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_103;
  to R1_12_47_2_tn_68;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_69;
  // downstream 16.69 kva on BS
  phases BS;
  from R1_12_47_2_node_104;
  to R1_12_47_2_tn_69;
  configuration XF1_POLETOP_BS_25;
}

object transformer {
  name R1_12_47_2_xfmr_70;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_105;
  to R1_12_47_2_tn_70;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_71;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_106;
  to R1_12_47_2_tn_71;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_72;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_337;
  to R1_12_47_2_tn_72;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_73;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_107;
  to R1_12_47_2_tn_73;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_74;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_108;
  to R1_12_47_2_tn_74;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_75;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_109;
  to R1_12_47_2_tn_75;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_76;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_110;
  to R1_12_47_2_tn_76;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_77;
  // downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_2_node_111;
  to R1_12_47_2_tn_77;
  configuration XF1_POLETOP_AS_5;
}

object transformer {
  name R1_12_47_2_xfmr_78;
  // downstream 10.01 kva on BS
  phases BS;
  from R1_12_47_2_node_111;
  to R1_12_47_2_tn_78;
  configuration XF1_POLETOP_BS_15;
}

object transformer {
  name R1_12_47_2_xfmr_79;
  // downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_node_111;
  to R1_12_47_2_tn_79;
  configuration XF1_POLETOP_CS_5;
}

object transformer {
  name R1_12_47_2_xfmr_80;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_113;
  to R1_12_47_2_tn_80;
  configuration XF1_POLETOP_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_81;
  // downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_2_node_114;
  to R1_12_47_2_tn_81;
  configuration XF1_PADMOUNT_AS_5;
}

object transformer {
  name R1_12_47_2_xfmr_82;
  // downstream 9.57 kva on BS
  phases BS;
  from R1_12_47_2_node_114;
  to R1_12_47_2_tn_82;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_83;
  // downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_node_114;
  to R1_12_47_2_tn_83;
  configuration XF1_PADMOUNT_CS_5;
}

object transformer {
  name R1_12_47_2_xfmr_84;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_115;
  to R1_12_47_2_tn_84;
  configuration XF1_PADMOUNT_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_85;
  // downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_2_node_116;
  to R1_12_47_2_tn_85;
  configuration XF1_POLETOP_AS_5;
}

object transformer {
  name R1_12_47_2_xfmr_86;
  // downstream 8.90 kva on BS
  phases BS;
  from R1_12_47_2_node_116;
  to R1_12_47_2_tn_86;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_87;
  // downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_node_116;
  to R1_12_47_2_tn_87;
  configuration XF1_POLETOP_CS_5;
}

object transformer {
  name R1_12_47_2_xfmr_88;
  // downstream 11.18 kva on BS
  phases BS;
  from R1_12_47_2_node_323;
  to R1_12_47_2_tn_88;
  configuration XF1_POLETOP_BS_15;
}

object transformer {
  name R1_12_47_2_xfmr_89;
  // downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_2_node_118;
  to R1_12_47_2_tn_89;
  configuration XF1_PADMOUNT_AS_5;
}

object transformer {
  name R1_12_47_2_xfmr_90;
  // downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_node_118;
  to R1_12_47_2_tn_90;
  configuration XF1_PADMOUNT_BS_15;
}

object transformer {
  name R1_12_47_2_xfmr_91;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_118;
  to R1_12_47_2_tn_91;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_92;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_119;
  to R1_12_47_2_tn_92;
  configuration XF1_PADMOUNT_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_93;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_119;
  to R1_12_47_2_tn_93;
  configuration XF1_PADMOUNT_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_94;
  // downstream 9.34 kva on AS
  phases AS;
  from R1_12_47_2_node_120;
  to R1_12_47_2_tn_94;
  configuration XF1_PADMOUNT_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_95;
  // downstream 22.25 kva on BS
  phases BS;
  from R1_12_47_2_node_120;
  to R1_12_47_2_tn_95;
  configuration XF1_PADMOUNT_BS_25;
}

object transformer {
  name R1_12_47_2_xfmr_96;
  // downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_node_121;
  to R1_12_47_2_tn_96;
  configuration XF1_POLETOP_AS_5;
}

object transformer {
  name R1_12_47_2_xfmr_97;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_121;
  to R1_12_47_2_tn_97;
  configuration XF1_POLETOP_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_98;
  // downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_node_122;
  to R1_12_47_2_tn_98;
  configuration XF1_PADMOUNT_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_99;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_124;
  to R1_12_47_2_tn_99;
  configuration XF1_PADMOUNT_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_100;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_124;
  to R1_12_47_2_tn_100;
  configuration XF1_PADMOUNT_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_101;
  // downstream 12.45 kva on AS
  phases AS;
  from R1_12_47_2_node_125;
  to R1_12_47_2_tn_101;
  configuration XF1_PADMOUNT_AS_15;
}

object transformer {
  name R1_12_47_2_xfmr_102;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_125;
  to R1_12_47_2_tn_102;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_103;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_126;
  to R1_12_47_2_tn_103;
  configuration XF1_POLETOP_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_104;
  // downstream 35.80 kva on AS
  phases AS;
  from R1_12_47_2_node_127;
  to R1_12_47_2_tn_104;
  configuration XF1_POLETOP_AS_37p5;
}

object transformer {
  name R1_12_47_2_xfmr_105;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_129;
  to R1_12_47_2_tn_105;
  configuration XF1_PADMOUNT_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_106;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_130;
  to R1_12_47_2_tn_106;
  configuration XF1_PADMOUNT_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_107;
  // downstream 12.45 kva on AS
  phases AS;
  from R1_12_47_2_node_131;
  to R1_12_47_2_tn_107;
  configuration XF1_POLETOP_AS_15;
}

object transformer {
  name R1_12_47_2_xfmr_108;
  // downstream 12.45 kva on AS
  phases AS;
  from R1_12_47_2_node_327;
  to R1_12_47_2_tn_108;
  configuration XF1_POLETOP_AS_15;
}

object transformer {
  name R1_12_47_2_xfmr_109;
  // downstream 11.67 kva on AS
  phases AS;
  from R1_12_47_2_node_134;
  to R1_12_47_2_tn_109;
  configuration XF1_POLETOP_AS_15;
}

object transformer {
  name R1_12_47_2_xfmr_110;
  // downstream 23.35 kva on AS
  phases AS;
  from R1_12_47_2_node_135;
  to R1_12_47_2_tn_110;
  configuration XF1_POLETOP_AS_25;
}

object transformer {
  name R1_12_47_2_xfmr_111;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_301;
  to R1_12_47_2_tn_111;
  configuration XF1_POLETOP_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_112;
  // downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_node_330;
  to R1_12_47_2_tn_112;
  configuration XF1_PADMOUNT_AS_5;
}

object transformer {
  name R1_12_47_2_xfmr_113;
  // downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_node_138;
  to R1_12_47_2_tn_113;
  configuration XF1_PADMOUNT_AS_5;
}

object transformer {
  name R1_12_47_2_xfmr_114;
  // downstream 3.11 kva on AS
  phases AS;
  from R1_12_47_2_node_139;
  to R1_12_47_2_tn_114;
  configuration XF1_POLETOP_AS_5;
}

object transformer {
  name R1_12_47_2_xfmr_115;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_140;
  to R1_12_47_2_tn_115;
  configuration XF1_PADMOUNT_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_116;
  // downstream 9.34 kva on AS
  phases AS;
  from R1_12_47_2_node_141;
  to R1_12_47_2_tn_116;
  configuration XF1_POLETOP_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_117;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_142;
  to R1_12_47_2_tn_117;
  configuration XF1_PADMOUNT_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_118;
  // downstream 9.34 kva on AS
  phases AS;
  from R1_12_47_2_node_143;
  to R1_12_47_2_tn_118;
  configuration XF1_POLETOP_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_119;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_144;
  to R1_12_47_2_tn_119;
  configuration XF1_PADMOUNT_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_120;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_145;
  to R1_12_47_2_tn_120;
  configuration XF1_POLETOP_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_121;
  // downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_node_146;
  to R1_12_47_2_tn_121;
  configuration XF1_PADMOUNT_AS_5;
}

object transformer {
  name R1_12_47_2_xfmr_122;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_147;
  to R1_12_47_2_tn_122;
  configuration XF1_POLETOP_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_123;
  // downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_node_148;
  to R1_12_47_2_tn_123;
  configuration XF1_POLETOP_AS_5;
}

object transformer {
  name R1_12_47_2_xfmr_124;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_308;
  to R1_12_47_2_tn_124;
  configuration XF1_PADMOUNT_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_125;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_151;
  to R1_12_47_2_tn_125;
  configuration XF1_POLETOP_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_126;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_153;
  to R1_12_47_2_tn_126;
  configuration XF1_PADMOUNT_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_127;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_154;
  to R1_12_47_2_tn_127;
  configuration XF1_POLETOP_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_128;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_156;
  to R1_12_47_2_tn_128;
  configuration XF1_POLETOP_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_129;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_157;
  to R1_12_47_2_tn_129;
  configuration XF1_POLETOP_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_130;
  // downstream 11.67 kva on AS
  phases AS;
  from R1_12_47_2_node_158;
  to R1_12_47_2_tn_130;
  configuration XF1_POLETOP_AS_15;
}

object transformer {
  name R1_12_47_2_xfmr_131;
  // downstream 15.57 kva on AS
  phases AS;
  from R1_12_47_2_node_159;
  to R1_12_47_2_tn_131;
  configuration XF1_POLETOP_AS_25;
}

object transformer {
  name R1_12_47_2_xfmr_132;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_160;
  to R1_12_47_2_tn_132;
  configuration XF1_POLETOP_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_133;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_161;
  to R1_12_47_2_tn_133;
  configuration XF1_POLETOP_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_134;
  // downstream 15.57 kva on AS
  phases AS;
  from R1_12_47_2_node_162;
  to R1_12_47_2_tn_134;
  configuration XF1_PADMOUNT_AS_25;
}

object transformer {
  name R1_12_47_2_xfmr_135;
  // downstream 58.37 kva on AS
  phases AS;
  from R1_12_47_2_node_163;
  to R1_12_47_2_tn_135;
  configuration XF1_POLETOP_AS_75;
}

object transformer {
  name R1_12_47_2_xfmr_136;
  // downstream 15.17 kva on CS
  phases CS;
  from R1_12_47_2_node_164;
  to R1_12_47_2_tn_136;
  configuration XF1_POLETOP_CS_25;
}

object transformer {
  name R1_12_47_2_xfmr_137;
  // downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_node_165;
  to R1_12_47_2_tn_137;
  configuration XF1_POLETOP_CS_37p5;
}

object transformer {
  name R1_12_47_2_xfmr_138;
  // downstream 20.23 kva on CS
  phases CS;
  from R1_12_47_2_node_166;
  to R1_12_47_2_tn_138;
  configuration XF1_POLETOP_CS_25;
}

object transformer {
  name R1_12_47_2_xfmr_139;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_167;
  to R1_12_47_2_tn_139;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_140;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_169;
  to R1_12_47_2_tn_140;
  configuration XF1_POLETOP_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_141;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_170;
  to R1_12_47_2_tn_141;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_142;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_172;
  to R1_12_47_2_tn_142;
  configuration XF1_POLETOP_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_143;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_174;
  to R1_12_47_2_tn_143;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_144;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_175;
  to R1_12_47_2_tn_144;
  configuration XF1_POLETOP_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_145;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_177;
  to R1_12_47_2_tn_145;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_146;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_178;
  to R1_12_47_2_tn_146;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_147;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_180;
  to R1_12_47_2_tn_147;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_148;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_181;
  to R1_12_47_2_tn_148;
  configuration XF1_POLETOP_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_149;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_182;
  to R1_12_47_2_tn_149;
  configuration XF1_POLETOP_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_150;
  // downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_node_183;
  to R1_12_47_2_tn_150;
  configuration XF1_POLETOP_AS_5;
}

object transformer {
  name R1_12_47_2_xfmr_151;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_183;
  to R1_12_47_2_tn_151;
  configuration XF1_POLETOP_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_152;
  // downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_node_183;
  to R1_12_47_2_tn_152;
  configuration XF1_POLETOP_CS_5;
}

object transformer {
  name R1_12_47_2_xfmr_153;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_334;
  to R1_12_47_2_tn_153;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_154;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_186;
  to R1_12_47_2_tn_154;
  configuration XF1_POLETOP_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_155;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_187;
  to R1_12_47_2_tn_155;
  configuration XF1_PADMOUNT_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_156;
  // downstream 5.06 kva on CS
  phases CS;
  from R1_12_47_2_node_187;
  to R1_12_47_2_tn_156;
  configuration XF1_PADMOUNT_CS_10;
}

object transformer {
  name R1_12_47_2_xfmr_157;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_188;
  to R1_12_47_2_tn_157;
  configuration XF1_POLETOP_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_158;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_189;
  to R1_12_47_2_tn_158;
  configuration XF1_POLETOP_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_159;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_189;
  to R1_12_47_2_tn_159;
  configuration XF1_POLETOP_CS_10;
}

object transformer {
  name R1_12_47_2_xfmr_160;
  // downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_node_191;
  to R1_12_47_2_tn_160;
  configuration XF1_PADMOUNT_CS_37p5;
}

object transformer {
  name R1_12_47_2_xfmr_161;
  // downstream 18.97 kva on CS
  phases CS;
  from R1_12_47_2_node_193;
  to R1_12_47_2_tn_161;
  configuration XF1_POLETOP_CS_25;
}

object transformer {
  name R1_12_47_2_xfmr_162;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_194;
  to R1_12_47_2_tn_162;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_163;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_195;
  to R1_12_47_2_tn_163;
  configuration XF1_POLETOP_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_164;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_197;
  to R1_12_47_2_tn_164;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_165;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_198;
  to R1_12_47_2_tn_165;
  configuration XF1_POLETOP_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_166;
  // downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_node_199;
  to R1_12_47_2_tn_166;
  configuration XF1_PADMOUNT_CS_37p5;
}

object transformer {
  name R1_12_47_2_xfmr_167;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_306;
  to R1_12_47_2_tn_167;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_168;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_201;
  to R1_12_47_2_tn_168;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_169;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_202;
  to R1_12_47_2_tn_169;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_170;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_204;
  to R1_12_47_2_tn_170;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_171;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_206;
  to R1_12_47_2_tn_171;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_172;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_209;
  to R1_12_47_2_tn_172;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_173;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_212;
  to R1_12_47_2_tn_173;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_174;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_213;
  to R1_12_47_2_tn_174;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_175;
  // downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_node_214;
  to R1_12_47_2_tn_175;
  configuration XF1_PADMOUNT_CS_37p5;
}

object transformer {
  name R1_12_47_2_xfmr_176;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_216;
  to R1_12_47_2_tn_176;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_177;
  // downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_node_216;
  to R1_12_47_2_tn_177;
  configuration XF1_PADMOUNT_CS_5;
}

object transformer {
  name R1_12_47_2_xfmr_178;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_335;
  to R1_12_47_2_tn_178;
  configuration XF1_PADMOUNT_CS_10;
}

object transformer {
  name R1_12_47_2_xfmr_179;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_219;
  to R1_12_47_2_tn_179;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_180;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_220;
  to R1_12_47_2_tn_180;
  configuration XF1_POLETOP_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_181;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_220;
  to R1_12_47_2_tn_181;
  configuration XF1_POLETOP_CS_10;
}

object transformer {
  name R1_12_47_2_xfmr_182;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_225;
  to R1_12_47_2_tn_182;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_183;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_226;
  to R1_12_47_2_tn_183;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_184;
  // downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_node_227;
  to R1_12_47_2_tn_184;
  configuration XF1_POLETOP_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_185;
  // downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_node_228;
  to R1_12_47_2_tn_185;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_186;
  // downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_node_229;
  to R1_12_47_2_tn_186;
  configuration XF1_PADMOUNT_BS_15;
}

object transformer {
  name R1_12_47_2_xfmr_187;
  // downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_node_230;
  to R1_12_47_2_tn_187;
  configuration XF1_PADMOUNT_BS_15;
}

object transformer {
  name R1_12_47_2_xfmr_188;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_233;
  to R1_12_47_2_tn_188;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_189;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_236;
  to R1_12_47_2_tn_189;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_190;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_237;
  to R1_12_47_2_tn_190;
  configuration XF1_PADMOUNT_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_191;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_237;
  to R1_12_47_2_tn_191;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_192;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_239;
  to R1_12_47_2_tn_192;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_193;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_240;
  to R1_12_47_2_tn_193;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_194;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_241;
  to R1_12_47_2_tn_194;
  configuration XF1_PADMOUNT_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_195;
  // downstream 15.17 kva on CS
  phases CS;
  from R1_12_47_2_node_241;
  to R1_12_47_2_tn_195;
  configuration XF1_PADMOUNT_CS_25;
}

object transformer {
  name R1_12_47_2_xfmr_196;
  // downstream 31.61 kva on CS
  phases CS;
  from R1_12_47_2_node_242;
  to R1_12_47_2_tn_196;
  configuration XF1_PADMOUNT_CS_37p5;
}

object transformer {
  name R1_12_47_2_xfmr_197;
  // downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_node_244;
  to R1_12_47_2_tn_197;
  configuration XF1_PADMOUNT_CS_37p5;
}

object transformer {
  name R1_12_47_2_xfmr_198;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_245;
  to R1_12_47_2_tn_198;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_199;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_246;
  to R1_12_47_2_tn_199;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_200;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_248;
  to R1_12_47_2_tn_200;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_201;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_249;
  to R1_12_47_2_tn_201;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_202;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_252;
  to R1_12_47_2_tn_202;
  configuration XF1_POLETOP_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_203;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_255;
  to R1_12_47_2_tn_203;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_204;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_256;
  to R1_12_47_2_tn_204;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_205;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_257;
  to R1_12_47_2_tn_205;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_206;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_258;
  to R1_12_47_2_tn_206;
  configuration XF1_PADMOUNT_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_207;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_258;
  to R1_12_47_2_tn_207;
  configuration XF1_PADMOUNT_CS_10;
}

object transformer {
  name R1_12_47_2_xfmr_208;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_261;
  to R1_12_47_2_tn_208;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_209;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_262;
  to R1_12_47_2_tn_209;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_210;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_node_265;
  to R1_12_47_2_tn_210;
  configuration XF1_POLETOP_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_211;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_265;
  to R1_12_47_2_tn_211;
  configuration XF1_POLETOP_CS_10;
}

object transformer {
  name R1_12_47_2_xfmr_212;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_268;
  to R1_12_47_2_tn_212;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_213;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_node_270;
  to R1_12_47_2_tn_213;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_214;
  // downstream 42.27 kva on BS
  phases BS;
  from R1_12_47_2_node_273;
  to R1_12_47_2_tn_214;
  configuration XF1_PADMOUNT_BS_50;
}

object transformer {
  name R1_12_47_2_xfmr_215;
  // downstream 8.90 kva on BS
  phases BS;
  from R1_12_47_2_node_274;
  to R1_12_47_2_tn_215;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_216;
  // downstream 2.22 kva on BS
  phases BS;
  from R1_12_47_2_node_275;
  to R1_12_47_2_tn_216;
  configuration XF1_PADMOUNT_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_217;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_277;
  to R1_12_47_2_tn_217;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_218;
  // downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_node_280;
  to R1_12_47_2_tn_218;
  configuration XF1_PADMOUNT_BS_15;
}

object transformer {
  name R1_12_47_2_xfmr_219;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_282;
  to R1_12_47_2_tn_219;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_220;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_285;
  to R1_12_47_2_tn_220;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_221;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_286;
  to R1_12_47_2_tn_221;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_222;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_287;
  to R1_12_47_2_tn_222;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_223;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_288;
  to R1_12_47_2_tn_223;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_224;
  // downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_node_289;
  to R1_12_47_2_tn_224;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_225;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_290;
  to R1_12_47_2_tn_225;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_226;
  // downstream 2.22 kva on BS
  phases BS;
  from R1_12_47_2_node_291;
  to R1_12_47_2_tn_226;
  configuration XF1_PADMOUNT_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_227;
  // downstream 25.03 kva on BS
  phases BS;
  from R1_12_47_2_node_292;
  to R1_12_47_2_tn_227;
  configuration XF1_PADMOUNT_BS_37p5;
}

object transformer {
  name R1_12_47_2_xfmr_228;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_295;
  to R1_12_47_2_tn_228;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_229;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_297;
  to R1_12_47_2_tn_229;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_230;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_302;
  to R1_12_47_2_tn_230;
  configuration XF1_POLETOP_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_231;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_303;
  to R1_12_47_2_tn_231;
  configuration XF1_PADMOUNT_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_232;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_304;
  to R1_12_47_2_tn_232;
  configuration XF1_POLETOP_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_233;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_305;
  to R1_12_47_2_tn_233;
  configuration XF1_PADMOUNT_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_234;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_307;
  to R1_12_47_2_tn_234;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_235;
  // downstream 15.57 kva on AS
  phases AS;
  from R1_12_47_2_node_149;
  to R1_12_47_2_tn_235;
  configuration XF1_PADMOUNT_AS_25;
}

object transformer {
  name R1_12_47_2_xfmr_236;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_309;
  to R1_12_47_2_tn_236;
  configuration XF1_PADMOUNT_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_237;
  // downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_node_260;
  to R1_12_47_2_tn_237;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_238;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_311;
  to R1_12_47_2_tn_238;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_239;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_312;
  to R1_12_47_2_tn_239;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_240;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_316;
  to R1_12_47_2_tn_240;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_241;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_node_317;
  to R1_12_47_2_tn_241;
  configuration XF1_POLETOP_AS_10;
}

object transformer {
  name R1_12_47_2_xfmr_242;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_318;
  to R1_12_47_2_tn_242;
  configuration XF1_PADMOUNT_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_243;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_319;
  to R1_12_47_2_tn_243;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_244;
  // downstream 2.22 kva on BS
  phases BS;
  from R1_12_47_2_node_218;
  to R1_12_47_2_tn_244;
  configuration XF1_POLETOP_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_245;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_node_218;
  to R1_12_47_2_tn_245;
  configuration XF1_POLETOP_CS_10;
}

object transformer {
  name R1_12_47_2_xfmr_246;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_node_321;
  to R1_12_47_2_tn_246;
  configuration XF1_POLETOP_BS_10;
}

object transformer {
  name R1_12_47_2_xfmr_247;
  // downstream 11.18 kva on AS
  phases AS;
  from R1_12_47_2_node_322;
  to R1_12_47_2_tn_247;
  configuration XF1_PADMOUNT_AS_15;
}

object transformer {
  name R1_12_47_2_xfmr_248;
  // downstream 11.18 kva on BS
  phases BS;
  from R1_12_47_2_node_117;
  to R1_12_47_2_tn_248;
  configuration XF1_POLETOP_BS_15;
}

object transformer {
  name R1_12_47_2_xfmr_249;
  // downstream 11.18 kva on CS
  phases CS;
  from R1_12_47_2_node_324;
  to R1_12_47_2_tn_249;
  configuration XF1_PADMOUNT_CS_15;
}

object transformer {
  name R1_12_47_2_xfmr_250;
  // downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_node_100;
  to R1_12_47_2_tn_250;
  configuration XF1_PADMOUNT_BS_5;
}

object transformer {
  name R1_12_47_2_xfmr_251;
  // downstream 11.18 kva on AS
  phases AS;
  from R1_12_47_2_node_331;
  to R1_12_47_2_tn_251;
  configuration XF1_POLETOP_AS_15;
}

object transformer {
  name R1_12_47_2_xfmr_252;
  // downstream 7.59 kva on ABC
  phases ABCN;
  from R1_12_47_2_node_5;
  to R1_12_47_2_meter_1;
  configuration XF3_PADMOUNT_ABCN_30;
}

object transformer {
  name R1_12_47_2_xfmr_253;
  // downstream 247.00 kva on ABC
  phases ABCN;
  from R1_12_47_2_node_6;
  to R1_12_47_2_meter_2;
  configuration XF3_PADMOUNT_ABCN_300;
}

object transformer {
  name R1_12_47_2_xfmr_254;
  // downstream 51.98 kva on ABC
  phases ABCN;
  from R1_12_47_2_node_7;
  to R1_12_47_2_meter_3;
  configuration XF3_POLETOP_ABCN_75;
}

object transformer {
  name R1_12_47_2_xfmr_255;
  // downstream 15.57 kva on A
  phases AN;
  from R1_12_47_2_node_8;
  to R1_12_47_2_meter_4;
  configuration XF1_POLETOP_AN_25;
}

object transformer {
  name R1_12_47_2_xfmr_256;
  // downstream 38.92 kva on A
  phases AN;
  from R1_12_47_2_node_14;
  to R1_12_47_2_meter_5;
  configuration XF1_POLETOP_AN_50;
}

object transformer {
  name R1_12_47_2_xfmr_257;
  // downstream 11.67 kva on A
  phases AN;
  from R1_12_47_2_node_15;
  to R1_12_47_2_meter_6;
  configuration XF1_PADMOUNT_AN_15;
}

object transformer {
  name R1_12_47_2_xfmr_258;
  // downstream 15.57 kva on A
  phases AN;
  from R1_12_47_2_node_16;
  to R1_12_47_2_meter_7;
  configuration XF1_POLETOP_AN_25;
}

object transformer {
  name R1_12_47_2_xfmr_259;
  // downstream 3.34 kva on B
  phases BN;
  from R1_12_47_2_node_22;
  to R1_12_47_2_meter_8;
  configuration XF1_POLETOP_BN_5;
}

object transformer {
  name R1_12_47_2_xfmr_260;
  // downstream 11.12 kva on B
  phases BN;
  from R1_12_47_2_node_23;
  to R1_12_47_2_meter_9;
  configuration XF1_POLETOP_BN_15;
}

object transformer {
  name R1_12_47_2_xfmr_261;
  // downstream 8.01 kva on ABC
  phases ABCN;
  from R1_12_47_2_node_24;
  to R1_12_47_2_meter_10;
  configuration XF3_POLETOP_ABCN_30;
}

object transformer {
  name R1_12_47_2_xfmr_262;
  // downstream 15.57 kva on A
  phases AN;
  from R1_12_47_2_node_25;
  to R1_12_47_2_meter_11;
  configuration XF1_POLETOP_AN_25;
}

object transformer {
  name R1_12_47_2_xfmr_263;
  // downstream 4.67 kva on A
  phases AN;
  from R1_12_47_2_node_26;
  to R1_12_47_2_meter_12;
  configuration XF1_POLETOP_AN_5;
}

object transformer {
  name R1_12_47_2_xfmr_264;
  // downstream 7.78 kva on A
  phases AN;
  from R1_12_47_2_node_27;
  to R1_12_47_2_meter_13;
  configuration XF1_POLETOP_AN_10;
}

object transformer_configuration {
  name XF1_POLETOP_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}

object transformer_configuration {
  name XF1_PADMOUNT_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}

object transformer_configuration {
  name XF1_POLETOP_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}

object transformer_configuration {
  name XF1_POLETOP_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}

object transformer_configuration {
  name XF1_POLETOP_AS_75;
  power_rating 75.00;
  powerA_rating 75.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}

object transformer_configuration {
  name XF1_PADMOUNT_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}

object transformer_configuration {
  name XF1_PADMOUNT_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}

object transformer_configuration {
  name XF1_PADMOUNT_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}

object transformer_configuration {
  name XF1_POLETOP_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}

object transformer_configuration {
  name XF1_POLETOP_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}

object transformer_configuration {
  name XF1_POLETOP_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}

object transformer_configuration {
  name XF1_POLETOP_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}

object transformer_configuration {
  name XF1_POLETOP_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}

object transformer_configuration {
  name XF1_POLETOP_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}

object transformer_configuration {
  name XF1_POLETOP_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}

object transformer_configuration {
  name XF1_POLETOP_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}

object transformer_configuration {
  name XF1_PADMOUNT_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}

object transformer_configuration {
  name XF1_PADMOUNT_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}

object transformer_configuration {
  name XF1_PADMOUNT_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}

object transformer_configuration {
  name XF1_POLETOP_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}

object transformer_configuration {
  name XF1_PADMOUNT_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}

object transformer_configuration {
  name XF1_PADMOUNT_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}

object transformer_configuration {
  name XF1_PADMOUNT_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}

object transformer_configuration {
  name XF1_PADMOUNT_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}

object transformer_configuration {
  name XF1_POLETOP_AS_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}

object transformer_configuration {
  name XF1_POLETOP_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}

object transformer_configuration {
  name XF1_PADMOUNT_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}

object transformer_configuration {
  name XF1_PADMOUNT_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}

object transformer_configuration {
  name XF1_PADMOUNT_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}

object transformer_configuration {
  name XF1_PADMOUNT_BS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 75.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}

object transformer_configuration {
  name XF1_PADMOUNT_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}

object transformer_configuration {
  name XF3_PADMOUNT_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}

object transformer_configuration {
  name XF3_PADMOUNT_ABCN_300;
  power_rating 300.00;
  powerA_rating 100.00;
  powerB_rating 100.00;
  powerC_rating 100.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.04830;
  shunt_resistance 217.39;
  shunt_reactance 44.44;
}

object transformer_configuration {
  name XF3_POLETOP_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}

object transformer_configuration {
  name XF1_POLETOP_AN_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}

object transformer_configuration {
  name XF1_POLETOP_AN_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}

object transformer_configuration {
  name XF1_PADMOUNT_AN_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}

object transformer_configuration {
  name XF1_POLETOP_BN_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}

object transformer_configuration {
  name XF1_POLETOP_BN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}

object transformer_configuration {
  name XF3_POLETOP_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}

object transformer_configuration {
  name XF1_POLETOP_AN_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}

object transformer_configuration {
  name XF1_POLETOP_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}

object transformer_configuration {
  name XF1_PADMOUNT_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}

object transformer_configuration {
  name XF1_PADMOUNT_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}

object transformer_configuration {
  name XF1_POLETOP_AN_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}

object triplex_line {
  name R1_12_47_2_tl_1;
  // downstream 11.67 kva on AS
  phases AS;
  from R1_12_47_2_tn_1;
  to R1_12_47_2_tm_1;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_2;
  // downstream 23.35 kva on AS
  phases AS;
  from R1_12_47_2_tn_2;
  to R1_12_47_2_tm_2;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_3;
  // downstream 15.57 kva on AS
  phases AS;
  from R1_12_47_2_tn_3;
  to R1_12_47_2_tm_3;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_4;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_4;
  to R1_12_47_2_tm_4;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_5;
  // downstream 46.70 kva on AS
  phases AS;
  from R1_12_47_2_tn_5;
  to R1_12_47_2_tm_5;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_6;
  // downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_2_tn_6;
  to R1_12_47_2_tm_6;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_7;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_7;
  to R1_12_47_2_tm_7;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_8;
  // downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_8;
  to R1_12_47_2_tm_8;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_9;
  // downstream 16.34 kva on AS
  phases AS;
  from R1_12_47_2_tn_9;
  to R1_12_47_2_tm_9;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_10;
  // downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_10;
  to R1_12_47_2_tm_10;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_11;
  // downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_11;
  to R1_12_47_2_tm_11;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_12;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_12;
  to R1_12_47_2_tm_12;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_13;
  // downstream 3.11 kva on AS
  phases AS;
  from R1_12_47_2_tn_13;
  to R1_12_47_2_tm_13;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_14;
  // downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_14;
  to R1_12_47_2_tm_14;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_15;
  // downstream 20.23 kva on CS
  phases CS;
  from R1_12_47_2_tn_15;
  to R1_12_47_2_tm_15;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_16;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_16;
  to R1_12_47_2_tm_16;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_17;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_17;
  to R1_12_47_2_tm_17;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_18;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_18;
  to R1_12_47_2_tm_18;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_19;
  // downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_tn_19;
  to R1_12_47_2_tm_19;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_20;
  // downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_20;
  to R1_12_47_2_tm_20;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_21;
  // downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_tn_21;
  to R1_12_47_2_tm_21;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_22;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_22;
  to R1_12_47_2_tm_22;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_23;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_23;
  to R1_12_47_2_tm_23;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_24;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_24;
  to R1_12_47_2_tm_24;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_25;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_25;
  to R1_12_47_2_tm_25;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_26;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_26;
  to R1_12_47_2_tm_26;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_27;
  // downstream 17.70 kva on CS
  phases CS;
  from R1_12_47_2_tn_27;
  to R1_12_47_2_tm_27;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_28;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_28;
  to R1_12_47_2_tm_28;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_29;
  // downstream 18.97 kva on CS
  phases CS;
  from R1_12_47_2_tn_29;
  to R1_12_47_2_tm_29;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_30;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_30;
  to R1_12_47_2_tm_30;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_31;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_31;
  to R1_12_47_2_tm_31;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_32;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_32;
  to R1_12_47_2_tm_32;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_33;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_33;
  to R1_12_47_2_tm_33;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_34;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_34;
  to R1_12_47_2_tm_34;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_35;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_35;
  to R1_12_47_2_tm_35;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_36;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_36;
  to R1_12_47_2_tm_36;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_37;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_37;
  to R1_12_47_2_tm_37;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_38;
  // downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_38;
  to R1_12_47_2_tm_38;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_39;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_39;
  to R1_12_47_2_tm_39;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_40;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_40;
  to R1_12_47_2_tm_40;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_41;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_41;
  to R1_12_47_2_tm_41;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_42;
  // downstream 2.22 kva on BS
  phases BS;
  from R1_12_47_2_tn_42;
  to R1_12_47_2_tm_42;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_43;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_43;
  to R1_12_47_2_tm_43;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_44;
  // downstream 6.67 kva on BS
  phases BS;
  from R1_12_47_2_tn_44;
  to R1_12_47_2_tm_44;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_45;
  // downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_45;
  to R1_12_47_2_tm_45;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_46;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_46;
  to R1_12_47_2_tm_46;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_47;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_47;
  to R1_12_47_2_tm_47;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_48;
  // downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_48;
  to R1_12_47_2_tm_48;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_49;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_49;
  to R1_12_47_2_tm_49;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_50;
  // downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_50;
  to R1_12_47_2_tm_50;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_51;
  // downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_tn_51;
  to R1_12_47_2_tm_51;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_52;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_52;
  to R1_12_47_2_tm_52;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_53;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_53;
  to R1_12_47_2_tm_53;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_54;
  // downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_tn_54;
  to R1_12_47_2_tm_54;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_55;
  // downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_55;
  to R1_12_47_2_tm_55;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_56;
  // downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_56;
  to R1_12_47_2_tm_56;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_57;
  // downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_tn_57;
  to R1_12_47_2_tm_57;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_58;
  // downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_tn_58;
  to R1_12_47_2_tm_58;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_59;
  // downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_59;
  to R1_12_47_2_tm_59;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_60;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_60;
  to R1_12_47_2_tm_60;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_61;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_61;
  to R1_12_47_2_tm_61;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_62;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_62;
  to R1_12_47_2_tm_62;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_63;
  // downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_63;
  to R1_12_47_2_tm_63;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_64;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_64;
  to R1_12_47_2_tm_64;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_65;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_65;
  to R1_12_47_2_tm_65;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_66;
  // downstream 14.46 kva on BS
  phases BS;
  from R1_12_47_2_tn_66;
  to R1_12_47_2_tm_66;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_67;
  // downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_tn_67;
  to R1_12_47_2_tm_67;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_68;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_68;
  to R1_12_47_2_tm_68;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_69;
  // downstream 16.69 kva on BS
  phases BS;
  from R1_12_47_2_tn_69;
  to R1_12_47_2_tm_69;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_70;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_70;
  to R1_12_47_2_tm_70;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_71;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_71;
  to R1_12_47_2_tm_71;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_72;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_72;
  to R1_12_47_2_tm_72;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_73;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_73;
  to R1_12_47_2_tm_73;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_74;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_74;
  to R1_12_47_2_tm_74;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_75;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_75;
  to R1_12_47_2_tm_75;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_76;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_76;
  to R1_12_47_2_tm_76;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_77;
  // downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_2_tn_77;
  to R1_12_47_2_tm_77;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_78;
  // downstream 10.01 kva on BS
  phases BS;
  from R1_12_47_2_tn_78;
  to R1_12_47_2_tm_78;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_79;
  // downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_79;
  to R1_12_47_2_tm_79;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_80;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_80;
  to R1_12_47_2_tm_80;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_81;
  // downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_2_tn_81;
  to R1_12_47_2_tm_81;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_82;
  // downstream 9.57 kva on BS
  phases BS;
  from R1_12_47_2_tn_82;
  to R1_12_47_2_tm_82;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_83;
  // downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_83;
  to R1_12_47_2_tm_83;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_84;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_84;
  to R1_12_47_2_tm_84;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_85;
  // downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_2_tn_85;
  to R1_12_47_2_tm_85;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_86;
  // downstream 8.90 kva on BS
  phases BS;
  from R1_12_47_2_tn_86;
  to R1_12_47_2_tm_86;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_87;
  // downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_87;
  to R1_12_47_2_tm_87;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_88;
  // downstream 11.18 kva on BS
  phases BS;
  from R1_12_47_2_tn_88;
  to R1_12_47_2_tm_88;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_89;
  // downstream 2.59 kva on AS
  phases AS;
  from R1_12_47_2_tn_89;
  to R1_12_47_2_tm_89;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_90;
  // downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_tn_90;
  to R1_12_47_2_tm_90;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_91;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_91;
  to R1_12_47_2_tm_91;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_92;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_92;
  to R1_12_47_2_tm_92;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_93;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_93;
  to R1_12_47_2_tm_93;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_94;
  // downstream 9.34 kva on AS
  phases AS;
  from R1_12_47_2_tn_94;
  to R1_12_47_2_tm_94;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_95;
  // downstream 22.25 kva on BS
  phases BS;
  from R1_12_47_2_tn_95;
  to R1_12_47_2_tm_95;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_96;
  // downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_tn_96;
  to R1_12_47_2_tm_96;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_97;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_97;
  to R1_12_47_2_tm_97;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_98;
  // downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_98;
  to R1_12_47_2_tm_98;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_99;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_99;
  to R1_12_47_2_tm_99;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_100;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_100;
  to R1_12_47_2_tm_100;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_101;
  // downstream 12.45 kva on AS
  phases AS;
  from R1_12_47_2_tn_101;
  to R1_12_47_2_tm_101;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_102;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_102;
  to R1_12_47_2_tm_102;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_103;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_103;
  to R1_12_47_2_tm_103;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_104;
  // downstream 35.80 kva on AS
  phases AS;
  from R1_12_47_2_tn_104;
  to R1_12_47_2_tm_104;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_105;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_105;
  to R1_12_47_2_tm_105;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_106;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_106;
  to R1_12_47_2_tm_106;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_107;
  // downstream 12.45 kva on AS
  phases AS;
  from R1_12_47_2_tn_107;
  to R1_12_47_2_tm_107;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_108;
  // downstream 12.45 kva on AS
  phases AS;
  from R1_12_47_2_tn_108;
  to R1_12_47_2_tm_108;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_109;
  // downstream 11.67 kva on AS
  phases AS;
  from R1_12_47_2_tn_109;
  to R1_12_47_2_tm_109;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_110;
  // downstream 23.35 kva on AS
  phases AS;
  from R1_12_47_2_tn_110;
  to R1_12_47_2_tm_110;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_111;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_111;
  to R1_12_47_2_tm_111;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_112;
  // downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_tn_112;
  to R1_12_47_2_tm_112;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_113;
  // downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_tn_113;
  to R1_12_47_2_tm_113;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_114;
  // downstream 3.11 kva on AS
  phases AS;
  from R1_12_47_2_tn_114;
  to R1_12_47_2_tm_114;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_115;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_115;
  to R1_12_47_2_tm_115;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_116;
  // downstream 9.34 kva on AS
  phases AS;
  from R1_12_47_2_tn_116;
  to R1_12_47_2_tm_116;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_117;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_117;
  to R1_12_47_2_tm_117;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_118;
  // downstream 9.34 kva on AS
  phases AS;
  from R1_12_47_2_tn_118;
  to R1_12_47_2_tm_118;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_119;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_119;
  to R1_12_47_2_tm_119;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_120;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_120;
  to R1_12_47_2_tm_120;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_121;
  // downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_tn_121;
  to R1_12_47_2_tm_121;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_122;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_122;
  to R1_12_47_2_tm_122;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_123;
  // downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_tn_123;
  to R1_12_47_2_tm_123;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_124;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_124;
  to R1_12_47_2_tm_124;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_125;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_125;
  to R1_12_47_2_tm_125;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_126;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_126;
  to R1_12_47_2_tm_126;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_127;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_127;
  to R1_12_47_2_tm_127;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_128;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_128;
  to R1_12_47_2_tm_128;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_129;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_129;
  to R1_12_47_2_tm_129;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_130;
  // downstream 11.67 kva on AS
  phases AS;
  from R1_12_47_2_tn_130;
  to R1_12_47_2_tm_130;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_131;
  // downstream 15.57 kva on AS
  phases AS;
  from R1_12_47_2_tn_131;
  to R1_12_47_2_tm_131;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_132;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_132;
  to R1_12_47_2_tm_132;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_133;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_133;
  to R1_12_47_2_tm_133;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_134;
  // downstream 15.57 kva on AS
  phases AS;
  from R1_12_47_2_tn_134;
  to R1_12_47_2_tm_134;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_135;
  // downstream 58.37 kva on AS
  phases AS;
  from R1_12_47_2_tn_135;
  to R1_12_47_2_tm_135;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_136;
  // downstream 15.17 kva on CS
  phases CS;
  from R1_12_47_2_tn_136;
  to R1_12_47_2_tm_136;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_137;
  // downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_tn_137;
  to R1_12_47_2_tm_137;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_138;
  // downstream 20.23 kva on CS
  phases CS;
  from R1_12_47_2_tn_138;
  to R1_12_47_2_tm_138;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_139;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_139;
  to R1_12_47_2_tm_139;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_140;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_140;
  to R1_12_47_2_tm_140;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_141;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_141;
  to R1_12_47_2_tm_141;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_142;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_142;
  to R1_12_47_2_tm_142;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_143;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_143;
  to R1_12_47_2_tm_143;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_144;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_144;
  to R1_12_47_2_tm_144;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_145;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_145;
  to R1_12_47_2_tm_145;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_146;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_146;
  to R1_12_47_2_tm_146;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_147;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_147;
  to R1_12_47_2_tm_147;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_148;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_148;
  to R1_12_47_2_tm_148;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_149;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_149;
  to R1_12_47_2_tm_149;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_150;
  // downstream 4.67 kva on AS
  phases AS;
  from R1_12_47_2_tn_150;
  to R1_12_47_2_tm_150;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_151;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_151;
  to R1_12_47_2_tm_151;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_152;
  // downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_152;
  to R1_12_47_2_tm_152;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_153;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_153;
  to R1_12_47_2_tm_153;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_154;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_154;
  to R1_12_47_2_tm_154;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_155;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_155;
  to R1_12_47_2_tm_155;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_156;
  // downstream 5.06 kva on CS
  phases CS;
  from R1_12_47_2_tn_156;
  to R1_12_47_2_tm_156;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_157;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_157;
  to R1_12_47_2_tm_157;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_158;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_158;
  to R1_12_47_2_tm_158;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_159;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_159;
  to R1_12_47_2_tm_159;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_160;
  // downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_tn_160;
  to R1_12_47_2_tm_160;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_161;
  // downstream 18.97 kva on CS
  phases CS;
  from R1_12_47_2_tn_161;
  to R1_12_47_2_tm_161;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_162;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_162;
  to R1_12_47_2_tm_162;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_163;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_163;
  to R1_12_47_2_tm_163;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_164;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_164;
  to R1_12_47_2_tm_164;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_165;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_165;
  to R1_12_47_2_tm_165;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_166;
  // downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_tn_166;
  to R1_12_47_2_tm_166;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_167;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_167;
  to R1_12_47_2_tm_167;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_168;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_168;
  to R1_12_47_2_tm_168;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_169;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_169;
  to R1_12_47_2_tm_169;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_170;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_170;
  to R1_12_47_2_tm_170;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_171;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_171;
  to R1_12_47_2_tm_171;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_172;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_172;
  to R1_12_47_2_tm_172;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_173;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_173;
  to R1_12_47_2_tm_173;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_174;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_174;
  to R1_12_47_2_tm_174;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_175;
  // downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_tn_175;
  to R1_12_47_2_tm_175;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_176;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_176;
  to R1_12_47_2_tm_176;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_177;
  // downstream 2.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_177;
  to R1_12_47_2_tm_177;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_178;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_178;
  to R1_12_47_2_tm_178;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_179;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_179;
  to R1_12_47_2_tm_179;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_180;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_180;
  to R1_12_47_2_tm_180;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_181;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_181;
  to R1_12_47_2_tm_181;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_182;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_182;
  to R1_12_47_2_tm_182;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_183;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_183;
  to R1_12_47_2_tm_183;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_184;
  // downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_184;
  to R1_12_47_2_tm_184;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_185;
  // downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_185;
  to R1_12_47_2_tm_185;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_186;
  // downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_tn_186;
  to R1_12_47_2_tm_186;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_187;
  // downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_tn_187;
  to R1_12_47_2_tm_187;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_188;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_188;
  to R1_12_47_2_tm_188;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_189;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_189;
  to R1_12_47_2_tm_189;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_190;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_190;
  to R1_12_47_2_tm_190;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_191;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_191;
  to R1_12_47_2_tm_191;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_192;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_192;
  to R1_12_47_2_tm_192;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_193;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_193;
  to R1_12_47_2_tm_193;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_194;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_194;
  to R1_12_47_2_tm_194;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_195;
  // downstream 15.17 kva on CS
  phases CS;
  from R1_12_47_2_tn_195;
  to R1_12_47_2_tm_195;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_196;
  // downstream 31.61 kva on CS
  phases CS;
  from R1_12_47_2_tn_196;
  to R1_12_47_2_tm_196;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_197;
  // downstream 25.29 kva on CS
  phases CS;
  from R1_12_47_2_tn_197;
  to R1_12_47_2_tm_197;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_198;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_198;
  to R1_12_47_2_tm_198;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_199;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_199;
  to R1_12_47_2_tm_199;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_200;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_200;
  to R1_12_47_2_tm_200;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_201;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_201;
  to R1_12_47_2_tm_201;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_202;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_202;
  to R1_12_47_2_tm_202;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_203;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_203;
  to R1_12_47_2_tm_203;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_204;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_204;
  to R1_12_47_2_tm_204;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_205;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_205;
  to R1_12_47_2_tm_205;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_206;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_206;
  to R1_12_47_2_tm_206;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_207;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_207;
  to R1_12_47_2_tm_207;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_208;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_208;
  to R1_12_47_2_tm_208;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_209;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_209;
  to R1_12_47_2_tm_209;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_210;
  // downstream 2.59 kva on BS
  phases BS;
  from R1_12_47_2_tn_210;
  to R1_12_47_2_tm_210;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_211;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_211;
  to R1_12_47_2_tm_211;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_212;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_212;
  to R1_12_47_2_tm_212;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_213;
  // downstream 12.64 kva on CS
  phases CS;
  from R1_12_47_2_tn_213;
  to R1_12_47_2_tm_213;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_214;
  // downstream 42.27 kva on BS
  phases BS;
  from R1_12_47_2_tn_214;
  to R1_12_47_2_tm_214;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_215;
  // downstream 8.90 kva on BS
  phases BS;
  from R1_12_47_2_tn_215;
  to R1_12_47_2_tm_215;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_216;
  // downstream 2.22 kva on BS
  phases BS;
  from R1_12_47_2_tn_216;
  to R1_12_47_2_tm_216;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_217;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_217;
  to R1_12_47_2_tm_217;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_218;
  // downstream 11.12 kva on BS
  phases BS;
  from R1_12_47_2_tn_218;
  to R1_12_47_2_tm_218;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_219;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_219;
  to R1_12_47_2_tm_219;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_220;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_220;
  to R1_12_47_2_tm_220;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_221;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_221;
  to R1_12_47_2_tm_221;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_222;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_222;
  to R1_12_47_2_tm_222;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_223;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_223;
  to R1_12_47_2_tm_223;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_224;
  // downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_224;
  to R1_12_47_2_tm_224;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_225;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_225;
  to R1_12_47_2_tm_225;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_226;
  // downstream 2.22 kva on BS
  phases BS;
  from R1_12_47_2_tn_226;
  to R1_12_47_2_tm_226;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_227;
  // downstream 25.03 kva on BS
  phases BS;
  from R1_12_47_2_tn_227;
  to R1_12_47_2_tm_227;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_228;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_228;
  to R1_12_47_2_tm_228;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_229;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_229;
  to R1_12_47_2_tm_229;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_230;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_230;
  to R1_12_47_2_tm_230;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_231;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_231;
  to R1_12_47_2_tm_231;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_232;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_232;
  to R1_12_47_2_tm_232;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_233;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_233;
  to R1_12_47_2_tm_233;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_234;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_234;
  to R1_12_47_2_tm_234;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_235;
  // downstream 15.57 kva on AS
  phases AS;
  from R1_12_47_2_tn_235;
  to R1_12_47_2_tm_235;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_236;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_236;
  to R1_12_47_2_tm_236;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_237;
  // downstream 8.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_237;
  to R1_12_47_2_tm_237;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_238;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_238;
  to R1_12_47_2_tm_238;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_239;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_239;
  to R1_12_47_2_tm_239;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_240;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_240;
  to R1_12_47_2_tm_240;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_241;
  // downstream 7.78 kva on AS
  phases AS;
  from R1_12_47_2_tn_241;
  to R1_12_47_2_tm_241;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_242;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_242;
  to R1_12_47_2_tm_242;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_243;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_243;
  to R1_12_47_2_tm_243;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_244;
  // downstream 2.22 kva on BS
  phases BS;
  from R1_12_47_2_tn_244;
  to R1_12_47_2_tm_244;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_245;
  // downstream 7.59 kva on CS
  phases CS;
  from R1_12_47_2_tn_245;
  to R1_12_47_2_tm_245;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_246;
  // downstream 5.56 kva on BS
  phases BS;
  from R1_12_47_2_tn_246;
  to R1_12_47_2_tm_246;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_247;
  // downstream 11.18 kva on AS
  phases AS;
  from R1_12_47_2_tn_247;
  to R1_12_47_2_tm_247;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_248;
  // downstream 11.18 kva on BS
  phases BS;
  from R1_12_47_2_tn_248;
  to R1_12_47_2_tm_248;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_249;
  // downstream 11.18 kva on CS
  phases CS;
  from R1_12_47_2_tn_249;
  to R1_12_47_2_tm_249;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_250;
  // downstream 3.34 kva on BS
  phases BS;
  from R1_12_47_2_tn_250;
  to R1_12_47_2_tm_250;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tl_251;
  // downstream 11.18 kva on AS
  phases AS;
  from R1_12_47_2_tn_251;
  to R1_12_47_2_tm_251;
  length 30;
  configuration ID_958;
}

object triplex_line {
  name R1_12_47_2_tn_1_tpx_1;
  from R1_12_47_2_tn_1;
  to R1_12_47_2_tn_1_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_1_tpx_2;
  from R1_12_47_2_tn_1;
  to R1_12_47_2_tn_1_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_1_tpx_3;
  from R1_12_47_2_tn_1;
  to R1_12_47_2_tn_1_tpx_mtr_3;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_2_tpx_1;
  from R1_12_47_2_tn_2;
  to R1_12_47_2_tn_2_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_2_tpx_2;
  from R1_12_47_2_tn_2;
  to R1_12_47_2_tn_2_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_2_tpx_3;
  from R1_12_47_2_tn_2;
  to R1_12_47_2_tn_2_tpx_mtr_3;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_2_tpx_4;
  from R1_12_47_2_tn_2;
  to R1_12_47_2_tn_2_tpx_mtr_4;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_2_tpx_5;
  from R1_12_47_2_tn_2;
  to R1_12_47_2_tn_2_tpx_mtr_5;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_3_tpx_1;
  from R1_12_47_2_tn_3;
  to R1_12_47_2_tn_3_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_3_tpx_2;
  from R1_12_47_2_tn_3;
  to R1_12_47_2_tn_3_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_3_tpx_3;
  from R1_12_47_2_tn_3;
  to R1_12_47_2_tn_3_tpx_mtr_3;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_4_tpx_1;
  from R1_12_47_2_tn_4;
  to R1_12_47_2_tn_4_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_4_tpx_2;
  from R1_12_47_2_tn_4;
  to R1_12_47_2_tn_4_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_5_tpx_1;
  from R1_12_47_2_tn_5;
  to R1_12_47_2_tn_5_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_5_tpx_2;
  from R1_12_47_2_tn_5;
  to R1_12_47_2_tn_5_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_5_tpx_3;
  from R1_12_47_2_tn_5;
  to R1_12_47_2_tn_5_tpx_mtr_3;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_5_tpx_4;
  from R1_12_47_2_tn_5;
  to R1_12_47_2_tn_5_tpx_mtr_4;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_5_tpx_5;
  from R1_12_47_2_tn_5;
  to R1_12_47_2_tn_5_tpx_mtr_5;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_5_tpx_6;
  from R1_12_47_2_tn_5;
  to R1_12_47_2_tn_5_tpx_mtr_6;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_5_tpx_7;
  from R1_12_47_2_tn_5;
  to R1_12_47_2_tn_5_tpx_mtr_7;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_5_tpx_8;
  from R1_12_47_2_tn_5;
  to R1_12_47_2_tn_5_tpx_mtr_8;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_5_tpx_9;
  from R1_12_47_2_tn_5;
  to R1_12_47_2_tn_5_tpx_mtr_9;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_5_tpx_10;
  from R1_12_47_2_tn_5;
  to R1_12_47_2_tn_5_tpx_mtr_10;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_6_tpx_1;
  from R1_12_47_2_tn_6;
  to R1_12_47_2_tn_6_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_7_tpx_1;
  from R1_12_47_2_tn_7;
  to R1_12_47_2_tn_7_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_8_tpx_1;
  from R1_12_47_2_tn_8;
  to R1_12_47_2_tn_8_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_9_tpx_1;
  from R1_12_47_2_tn_9;
  to R1_12_47_2_tn_9_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_9_tpx_2;
  from R1_12_47_2_tn_9;
  to R1_12_47_2_tn_9_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_9_tpx_3;
  from R1_12_47_2_tn_9;
  to R1_12_47_2_tn_9_tpx_mtr_3;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_9_tpx_4;
  from R1_12_47_2_tn_9;
  to R1_12_47_2_tn_9_tpx_mtr_4;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_10_tpx_1;
  from R1_12_47_2_tn_10;
  to R1_12_47_2_tn_10_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_11_tpx_1;
  from R1_12_47_2_tn_11;
  to R1_12_47_2_tn_11_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_12_tpx_1;
  from R1_12_47_2_tn_12;
  to R1_12_47_2_tn_12_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_12_tpx_2;
  from R1_12_47_2_tn_12;
  to R1_12_47_2_tn_12_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_12_tpx_3;
  from R1_12_47_2_tn_12;
  to R1_12_47_2_tn_12_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_13_tpx_1;
  from R1_12_47_2_tn_13;
  to R1_12_47_2_tn_13_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_14_tpx_1;
  from R1_12_47_2_tn_14;
  to R1_12_47_2_tn_14_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_14_tpx_2;
  from R1_12_47_2_tn_14;
  to R1_12_47_2_tn_14_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_15_tpx_1;
  from R1_12_47_2_tn_15;
  to R1_12_47_2_tn_15_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_15_tpx_2;
  from R1_12_47_2_tn_15;
  to R1_12_47_2_tn_15_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_15_tpx_3;
  from R1_12_47_2_tn_15;
  to R1_12_47_2_tn_15_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_15_tpx_4;
  from R1_12_47_2_tn_15;
  to R1_12_47_2_tn_15_tpx_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_16_tpx_1;
  from R1_12_47_2_tn_16;
  to R1_12_47_2_tn_16_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_17_tpx_1;
  from R1_12_47_2_tn_17;
  to R1_12_47_2_tn_17_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_17_tpx_2;
  from R1_12_47_2_tn_17;
  to R1_12_47_2_tn_17_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_18_tpx_1;
  from R1_12_47_2_tn_18;
  to R1_12_47_2_tn_18_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_19_tpx_1;
  from R1_12_47_2_tn_19;
  to R1_12_47_2_tn_19_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_19_tpx_2;
  from R1_12_47_2_tn_19;
  to R1_12_47_2_tn_19_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_19_tpx_3;
  from R1_12_47_2_tn_19;
  to R1_12_47_2_tn_19_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_19_tpx_4;
  from R1_12_47_2_tn_19;
  to R1_12_47_2_tn_19_tpx_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_19_tpx_5;
  from R1_12_47_2_tn_19;
  to R1_12_47_2_tn_19_tpx_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_19_tpx_6;
  from R1_12_47_2_tn_19;
  to R1_12_47_2_tn_19_tpx_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_20_tpx_1;
  from R1_12_47_2_tn_20;
  to R1_12_47_2_tn_20_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_20_tpx_2;
  from R1_12_47_2_tn_20;
  to R1_12_47_2_tn_20_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_21_tpx_1;
  from R1_12_47_2_tn_21;
  to R1_12_47_2_tn_21_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_21_tpx_2;
  from R1_12_47_2_tn_21;
  to R1_12_47_2_tn_21_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_21_tpx_3;
  from R1_12_47_2_tn_21;
  to R1_12_47_2_tn_21_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_21_tpx_4;
  from R1_12_47_2_tn_21;
  to R1_12_47_2_tn_21_tpx_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_21_tpx_5;
  from R1_12_47_2_tn_21;
  to R1_12_47_2_tn_21_tpx_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_21_tpx_6;
  from R1_12_47_2_tn_21;
  to R1_12_47_2_tn_21_tpx_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_22_tpx_1;
  from R1_12_47_2_tn_22;
  to R1_12_47_2_tn_22_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_23_tpx_1;
  from R1_12_47_2_tn_23;
  to R1_12_47_2_tn_23_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_23_tpx_2;
  from R1_12_47_2_tn_23;
  to R1_12_47_2_tn_23_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_23_tpx_3;
  from R1_12_47_2_tn_23;
  to R1_12_47_2_tn_23_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_24_tpx_1;
  from R1_12_47_2_tn_24;
  to R1_12_47_2_tn_24_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_24_tpx_2;
  from R1_12_47_2_tn_24;
  to R1_12_47_2_tn_24_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_25_tpx_1;
  from R1_12_47_2_tn_25;
  to R1_12_47_2_tn_25_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_25_tpx_2;
  from R1_12_47_2_tn_25;
  to R1_12_47_2_tn_25_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_26_tpx_1;
  from R1_12_47_2_tn_26;
  to R1_12_47_2_tn_26_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_26_tpx_2;
  from R1_12_47_2_tn_26;
  to R1_12_47_2_tn_26_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_27_tpx_1;
  from R1_12_47_2_tn_27;
  to R1_12_47_2_tn_27_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_27_tpx_2;
  from R1_12_47_2_tn_27;
  to R1_12_47_2_tn_27_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_27_tpx_3;
  from R1_12_47_2_tn_27;
  to R1_12_47_2_tn_27_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_27_tpx_4;
  from R1_12_47_2_tn_27;
  to R1_12_47_2_tn_27_tpx_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_28_tpx_1;
  from R1_12_47_2_tn_28;
  to R1_12_47_2_tn_28_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_28_tpx_2;
  from R1_12_47_2_tn_28;
  to R1_12_47_2_tn_28_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_28_tpx_3;
  from R1_12_47_2_tn_28;
  to R1_12_47_2_tn_28_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_29_tpx_1;
  from R1_12_47_2_tn_29;
  to R1_12_47_2_tn_29_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_29_tpx_2;
  from R1_12_47_2_tn_29;
  to R1_12_47_2_tn_29_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_29_tpx_3;
  from R1_12_47_2_tn_29;
  to R1_12_47_2_tn_29_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_29_tpx_4;
  from R1_12_47_2_tn_29;
  to R1_12_47_2_tn_29_tpx_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_30_tpx_1;
  from R1_12_47_2_tn_30;
  to R1_12_47_2_tn_30_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_30_tpx_2;
  from R1_12_47_2_tn_30;
  to R1_12_47_2_tn_30_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_30_tpx_3;
  from R1_12_47_2_tn_30;
  to R1_12_47_2_tn_30_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_31_tpx_1;
  from R1_12_47_2_tn_31;
  to R1_12_47_2_tn_31_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_31_tpx_2;
  from R1_12_47_2_tn_31;
  to R1_12_47_2_tn_31_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_32_tpx_1;
  from R1_12_47_2_tn_32;
  to R1_12_47_2_tn_32_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_32_tpx_2;
  from R1_12_47_2_tn_32;
  to R1_12_47_2_tn_32_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_32_tpx_3;
  from R1_12_47_2_tn_32;
  to R1_12_47_2_tn_32_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_33_tpx_1;
  from R1_12_47_2_tn_33;
  to R1_12_47_2_tn_33_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_33_tpx_2;
  from R1_12_47_2_tn_33;
  to R1_12_47_2_tn_33_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_33_tpx_3;
  from R1_12_47_2_tn_33;
  to R1_12_47_2_tn_33_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_34_tpx_1;
  from R1_12_47_2_tn_34;
  to R1_12_47_2_tn_34_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_34_tpx_2;
  from R1_12_47_2_tn_34;
  to R1_12_47_2_tn_34_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_35_tpx_1;
  from R1_12_47_2_tn_35;
  to R1_12_47_2_tn_35_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_35_tpx_2;
  from R1_12_47_2_tn_35;
  to R1_12_47_2_tn_35_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_35_tpx_3;
  from R1_12_47_2_tn_35;
  to R1_12_47_2_tn_35_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_36_tpx_1;
  from R1_12_47_2_tn_36;
  to R1_12_47_2_tn_36_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_36_tpx_2;
  from R1_12_47_2_tn_36;
  to R1_12_47_2_tn_36_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_36_tpx_3;
  from R1_12_47_2_tn_36;
  to R1_12_47_2_tn_36_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_37_tpx_1;
  from R1_12_47_2_tn_37;
  to R1_12_47_2_tn_37_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_37_tpx_2;
  from R1_12_47_2_tn_37;
  to R1_12_47_2_tn_37_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_37_tpx_3;
  from R1_12_47_2_tn_37;
  to R1_12_47_2_tn_37_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_38_tpx_1;
  from R1_12_47_2_tn_38;
  to R1_12_47_2_tn_38_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_39_tpx_1;
  from R1_12_47_2_tn_39;
  to R1_12_47_2_tn_39_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_40_tpx_1;
  from R1_12_47_2_tn_40;
  to R1_12_47_2_tn_40_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_41_tpx_1;
  from R1_12_47_2_tn_41;
  to R1_12_47_2_tn_41_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_43_tpx_1;
  from R1_12_47_2_tn_43;
  to R1_12_47_2_tn_43_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_44_tpx_1;
  from R1_12_47_2_tn_44;
  to R1_12_47_2_tn_44_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_45_tpx_1;
  from R1_12_47_2_tn_45;
  to R1_12_47_2_tn_45_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_46_tpx_1;
  from R1_12_47_2_tn_46;
  to R1_12_47_2_tn_46_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_47_tpx_1;
  from R1_12_47_2_tn_47;
  to R1_12_47_2_tn_47_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_48_tpx_1;
  from R1_12_47_2_tn_48;
  to R1_12_47_2_tn_48_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_49_tpx_1;
  from R1_12_47_2_tn_49;
  to R1_12_47_2_tn_49_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_50_tpx_1;
  from R1_12_47_2_tn_50;
  to R1_12_47_2_tn_50_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_51_tpx_1;
  from R1_12_47_2_tn_51;
  to R1_12_47_2_tn_51_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_51_tpx_2;
  from R1_12_47_2_tn_51;
  to R1_12_47_2_tn_51_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_52_tpx_1;
  from R1_12_47_2_tn_52;
  to R1_12_47_2_tn_52_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_53_tpx_1;
  from R1_12_47_2_tn_53;
  to R1_12_47_2_tn_53_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_54_tpx_1;
  from R1_12_47_2_tn_54;
  to R1_12_47_2_tn_54_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_54_tpx_2;
  from R1_12_47_2_tn_54;
  to R1_12_47_2_tn_54_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_55_tpx_1;
  from R1_12_47_2_tn_55;
  to R1_12_47_2_tn_55_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_55_tpx_2;
  from R1_12_47_2_tn_55;
  to R1_12_47_2_tn_55_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_56_tpx_1;
  from R1_12_47_2_tn_56;
  to R1_12_47_2_tn_56_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_56_tpx_2;
  from R1_12_47_2_tn_56;
  to R1_12_47_2_tn_56_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_57_tpx_1;
  from R1_12_47_2_tn_57;
  to R1_12_47_2_tn_57_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_57_tpx_2;
  from R1_12_47_2_tn_57;
  to R1_12_47_2_tn_57_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_58_tpx_1;
  from R1_12_47_2_tn_58;
  to R1_12_47_2_tn_58_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_58_tpx_2;
  from R1_12_47_2_tn_58;
  to R1_12_47_2_tn_58_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_59_tpx_1;
  from R1_12_47_2_tn_59;
  to R1_12_47_2_tn_59_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_60_tpx_1;
  from R1_12_47_2_tn_60;
  to R1_12_47_2_tn_60_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_61_tpx_1;
  from R1_12_47_2_tn_61;
  to R1_12_47_2_tn_61_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_62_tpx_1;
  from R1_12_47_2_tn_62;
  to R1_12_47_2_tn_62_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_63_tpx_1;
  from R1_12_47_2_tn_63;
  to R1_12_47_2_tn_63_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_64_tpx_1;
  from R1_12_47_2_tn_64;
  to R1_12_47_2_tn_64_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_65_tpx_1;
  from R1_12_47_2_tn_65;
  to R1_12_47_2_tn_65_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_66_tpx_1;
  from R1_12_47_2_tn_66;
  to R1_12_47_2_tn_66_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_66_tpx_2;
  from R1_12_47_2_tn_66;
  to R1_12_47_2_tn_66_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_66_tpx_3;
  from R1_12_47_2_tn_66;
  to R1_12_47_2_tn_66_tpx_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_67_tpx_1;
  from R1_12_47_2_tn_67;
  to R1_12_47_2_tn_67_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_67_tpx_2;
  from R1_12_47_2_tn_67;
  to R1_12_47_2_tn_67_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_68_tpx_1;
  from R1_12_47_2_tn_68;
  to R1_12_47_2_tn_68_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_69_tpx_1;
  from R1_12_47_2_tn_69;
  to R1_12_47_2_tn_69_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_69_tpx_2;
  from R1_12_47_2_tn_69;
  to R1_12_47_2_tn_69_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_69_tpx_3;
  from R1_12_47_2_tn_69;
  to R1_12_47_2_tn_69_tpx_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_69_tpx_4;
  from R1_12_47_2_tn_69;
  to R1_12_47_2_tn_69_tpx_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_70_tpx_1;
  from R1_12_47_2_tn_70;
  to R1_12_47_2_tn_70_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_71_tpx_1;
  from R1_12_47_2_tn_71;
  to R1_12_47_2_tn_71_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_72_tpx_1;
  from R1_12_47_2_tn_72;
  to R1_12_47_2_tn_72_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_73_tpx_1;
  from R1_12_47_2_tn_73;
  to R1_12_47_2_tn_73_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_74_tpx_1;
  from R1_12_47_2_tn_74;
  to R1_12_47_2_tn_74_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_75_tpx_1;
  from R1_12_47_2_tn_75;
  to R1_12_47_2_tn_75_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_76_tpx_1;
  from R1_12_47_2_tn_76;
  to R1_12_47_2_tn_76_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_77_tpx_1;
  from R1_12_47_2_tn_77;
  to R1_12_47_2_tn_77_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_78_tpx_1;
  from R1_12_47_2_tn_78;
  to R1_12_47_2_tn_78_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_78_tpx_2;
  from R1_12_47_2_tn_78;
  to R1_12_47_2_tn_78_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_79_tpx_1;
  from R1_12_47_2_tn_79;
  to R1_12_47_2_tn_79_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_80_tpx_1;
  from R1_12_47_2_tn_80;
  to R1_12_47_2_tn_80_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_80_tpx_2;
  from R1_12_47_2_tn_80;
  to R1_12_47_2_tn_80_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_81_tpx_1;
  from R1_12_47_2_tn_81;
  to R1_12_47_2_tn_81_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_82_tpx_1;
  from R1_12_47_2_tn_82;
  to R1_12_47_2_tn_82_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_82_tpx_2;
  from R1_12_47_2_tn_82;
  to R1_12_47_2_tn_82_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_83_tpx_1;
  from R1_12_47_2_tn_83;
  to R1_12_47_2_tn_83_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_84_tpx_1;
  from R1_12_47_2_tn_84;
  to R1_12_47_2_tn_84_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_84_tpx_2;
  from R1_12_47_2_tn_84;
  to R1_12_47_2_tn_84_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_85_tpx_1;
  from R1_12_47_2_tn_85;
  to R1_12_47_2_tn_85_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_86_tpx_1;
  from R1_12_47_2_tn_86;
  to R1_12_47_2_tn_86_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_86_tpx_2;
  from R1_12_47_2_tn_86;
  to R1_12_47_2_tn_86_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_87_tpx_1;
  from R1_12_47_2_tn_87;
  to R1_12_47_2_tn_87_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_88_tpx_1;
  from R1_12_47_2_tn_88;
  to R1_12_47_2_tn_88_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_88_tpx_2;
  from R1_12_47_2_tn_88;
  to R1_12_47_2_tn_88_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_89_tpx_1;
  from R1_12_47_2_tn_89;
  to R1_12_47_2_tn_89_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_90_tpx_1;
  from R1_12_47_2_tn_90;
  to R1_12_47_2_tn_90_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_90_tpx_2;
  from R1_12_47_2_tn_90;
  to R1_12_47_2_tn_90_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_91_tpx_1;
  from R1_12_47_2_tn_91;
  to R1_12_47_2_tn_91_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_91_tpx_2;
  from R1_12_47_2_tn_91;
  to R1_12_47_2_tn_91_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_91_tpx_3;
  from R1_12_47_2_tn_91;
  to R1_12_47_2_tn_91_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_92_tpx_1;
  from R1_12_47_2_tn_92;
  to R1_12_47_2_tn_92_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_92_tpx_2;
  from R1_12_47_2_tn_92;
  to R1_12_47_2_tn_92_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_93_tpx_1;
  from R1_12_47_2_tn_93;
  to R1_12_47_2_tn_93_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_94_tpx_1;
  from R1_12_47_2_tn_94;
  to R1_12_47_2_tn_94_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_94_tpx_2;
  from R1_12_47_2_tn_94;
  to R1_12_47_2_tn_94_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_95_tpx_1;
  from R1_12_47_2_tn_95;
  to R1_12_47_2_tn_95_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_95_tpx_2;
  from R1_12_47_2_tn_95;
  to R1_12_47_2_tn_95_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_95_tpx_3;
  from R1_12_47_2_tn_95;
  to R1_12_47_2_tn_95_tpx_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_95_tpx_4;
  from R1_12_47_2_tn_95;
  to R1_12_47_2_tn_95_tpx_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_95_tpx_5;
  from R1_12_47_2_tn_95;
  to R1_12_47_2_tn_95_tpx_mtr_5;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_96_tpx_1;
  from R1_12_47_2_tn_96;
  to R1_12_47_2_tn_96_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_97_tpx_1;
  from R1_12_47_2_tn_97;
  to R1_12_47_2_tn_97_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_98_tpx_1;
  from R1_12_47_2_tn_98;
  to R1_12_47_2_tn_98_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_99_tpx_1;
  from R1_12_47_2_tn_99;
  to R1_12_47_2_tn_99_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_99_tpx_2;
  from R1_12_47_2_tn_99;
  to R1_12_47_2_tn_99_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_100_tpx_1;
  from R1_12_47_2_tn_100;
  to R1_12_47_2_tn_100_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_101_tpx_1;
  from R1_12_47_2_tn_101;
  to R1_12_47_2_tn_101_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_101_tpx_2;
  from R1_12_47_2_tn_101;
  to R1_12_47_2_tn_101_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_101_tpx_3;
  from R1_12_47_2_tn_101;
  to R1_12_47_2_tn_101_tpx_mtr_3;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_102_tpx_1;
  from R1_12_47_2_tn_102;
  to R1_12_47_2_tn_102_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_103_tpx_1;
  from R1_12_47_2_tn_103;
  to R1_12_47_2_tn_103_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_103_tpx_2;
  from R1_12_47_2_tn_103;
  to R1_12_47_2_tn_103_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_104_tpx_1;
  from R1_12_47_2_tn_104;
  to R1_12_47_2_tn_104_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_104_tpx_2;
  from R1_12_47_2_tn_104;
  to R1_12_47_2_tn_104_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_104_tpx_3;
  from R1_12_47_2_tn_104;
  to R1_12_47_2_tn_104_tpx_mtr_3;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_104_tpx_4;
  from R1_12_47_2_tn_104;
  to R1_12_47_2_tn_104_tpx_mtr_4;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_104_tpx_5;
  from R1_12_47_2_tn_104;
  to R1_12_47_2_tn_104_tpx_mtr_5;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_104_tpx_6;
  from R1_12_47_2_tn_104;
  to R1_12_47_2_tn_104_tpx_mtr_6;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_104_tpx_7;
  from R1_12_47_2_tn_104;
  to R1_12_47_2_tn_104_tpx_mtr_7;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_104_tpx_8;
  from R1_12_47_2_tn_104;
  to R1_12_47_2_tn_104_tpx_mtr_8;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_105_tpx_1;
  from R1_12_47_2_tn_105;
  to R1_12_47_2_tn_105_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_105_tpx_2;
  from R1_12_47_2_tn_105;
  to R1_12_47_2_tn_105_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_106_tpx_1;
  from R1_12_47_2_tn_106;
  to R1_12_47_2_tn_106_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_106_tpx_2;
  from R1_12_47_2_tn_106;
  to R1_12_47_2_tn_106_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_107_tpx_1;
  from R1_12_47_2_tn_107;
  to R1_12_47_2_tn_107_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_107_tpx_2;
  from R1_12_47_2_tn_107;
  to R1_12_47_2_tn_107_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_107_tpx_3;
  from R1_12_47_2_tn_107;
  to R1_12_47_2_tn_107_tpx_mtr_3;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_108_tpx_1;
  from R1_12_47_2_tn_108;
  to R1_12_47_2_tn_108_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_108_tpx_2;
  from R1_12_47_2_tn_108;
  to R1_12_47_2_tn_108_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_108_tpx_3;
  from R1_12_47_2_tn_108;
  to R1_12_47_2_tn_108_tpx_mtr_3;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_109_tpx_1;
  from R1_12_47_2_tn_109;
  to R1_12_47_2_tn_109_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_109_tpx_2;
  from R1_12_47_2_tn_109;
  to R1_12_47_2_tn_109_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_109_tpx_3;
  from R1_12_47_2_tn_109;
  to R1_12_47_2_tn_109_tpx_mtr_3;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_110_tpx_1;
  from R1_12_47_2_tn_110;
  to R1_12_47_2_tn_110_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_110_tpx_2;
  from R1_12_47_2_tn_110;
  to R1_12_47_2_tn_110_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_110_tpx_3;
  from R1_12_47_2_tn_110;
  to R1_12_47_2_tn_110_tpx_mtr_3;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_110_tpx_4;
  from R1_12_47_2_tn_110;
  to R1_12_47_2_tn_110_tpx_mtr_4;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_110_tpx_5;
  from R1_12_47_2_tn_110;
  to R1_12_47_2_tn_110_tpx_mtr_5;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_111_tpx_1;
  from R1_12_47_2_tn_111;
  to R1_12_47_2_tn_111_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_111_tpx_2;
  from R1_12_47_2_tn_111;
  to R1_12_47_2_tn_111_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_112_tpx_1;
  from R1_12_47_2_tn_112;
  to R1_12_47_2_tn_112_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_113_tpx_1;
  from R1_12_47_2_tn_113;
  to R1_12_47_2_tn_113_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_114_tpx_1;
  from R1_12_47_2_tn_114;
  to R1_12_47_2_tn_114_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_115_tpx_1;
  from R1_12_47_2_tn_115;
  to R1_12_47_2_tn_115_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_115_tpx_2;
  from R1_12_47_2_tn_115;
  to R1_12_47_2_tn_115_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_116_tpx_1;
  from R1_12_47_2_tn_116;
  to R1_12_47_2_tn_116_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_116_tpx_2;
  from R1_12_47_2_tn_116;
  to R1_12_47_2_tn_116_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_117_tpx_1;
  from R1_12_47_2_tn_117;
  to R1_12_47_2_tn_117_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_117_tpx_2;
  from R1_12_47_2_tn_117;
  to R1_12_47_2_tn_117_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_118_tpx_1;
  from R1_12_47_2_tn_118;
  to R1_12_47_2_tn_118_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_118_tpx_2;
  from R1_12_47_2_tn_118;
  to R1_12_47_2_tn_118_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_119_tpx_1;
  from R1_12_47_2_tn_119;
  to R1_12_47_2_tn_119_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_119_tpx_2;
  from R1_12_47_2_tn_119;
  to R1_12_47_2_tn_119_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_120_tpx_1;
  from R1_12_47_2_tn_120;
  to R1_12_47_2_tn_120_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_120_tpx_2;
  from R1_12_47_2_tn_120;
  to R1_12_47_2_tn_120_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_121_tpx_1;
  from R1_12_47_2_tn_121;
  to R1_12_47_2_tn_121_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_122_tpx_1;
  from R1_12_47_2_tn_122;
  to R1_12_47_2_tn_122_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_122_tpx_2;
  from R1_12_47_2_tn_122;
  to R1_12_47_2_tn_122_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_123_tpx_1;
  from R1_12_47_2_tn_123;
  to R1_12_47_2_tn_123_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_124_tpx_1;
  from R1_12_47_2_tn_124;
  to R1_12_47_2_tn_124_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_124_tpx_2;
  from R1_12_47_2_tn_124;
  to R1_12_47_2_tn_124_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_125_tpx_1;
  from R1_12_47_2_tn_125;
  to R1_12_47_2_tn_125_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_125_tpx_2;
  from R1_12_47_2_tn_125;
  to R1_12_47_2_tn_125_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_126_tpx_1;
  from R1_12_47_2_tn_126;
  to R1_12_47_2_tn_126_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_126_tpx_2;
  from R1_12_47_2_tn_126;
  to R1_12_47_2_tn_126_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_127_tpx_1;
  from R1_12_47_2_tn_127;
  to R1_12_47_2_tn_127_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_127_tpx_2;
  from R1_12_47_2_tn_127;
  to R1_12_47_2_tn_127_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_128_tpx_1;
  from R1_12_47_2_tn_128;
  to R1_12_47_2_tn_128_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_128_tpx_2;
  from R1_12_47_2_tn_128;
  to R1_12_47_2_tn_128_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_129_tpx_1;
  from R1_12_47_2_tn_129;
  to R1_12_47_2_tn_129_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_129_tpx_2;
  from R1_12_47_2_tn_129;
  to R1_12_47_2_tn_129_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_130_tpx_1;
  from R1_12_47_2_tn_130;
  to R1_12_47_2_tn_130_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_130_tpx_2;
  from R1_12_47_2_tn_130;
  to R1_12_47_2_tn_130_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_130_tpx_3;
  from R1_12_47_2_tn_130;
  to R1_12_47_2_tn_130_tpx_mtr_3;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_131_tpx_1;
  from R1_12_47_2_tn_131;
  to R1_12_47_2_tn_131_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_131_tpx_2;
  from R1_12_47_2_tn_131;
  to R1_12_47_2_tn_131_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_131_tpx_3;
  from R1_12_47_2_tn_131;
  to R1_12_47_2_tn_131_tpx_mtr_3;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_132_tpx_1;
  from R1_12_47_2_tn_132;
  to R1_12_47_2_tn_132_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_132_tpx_2;
  from R1_12_47_2_tn_132;
  to R1_12_47_2_tn_132_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_133_tpx_1;
  from R1_12_47_2_tn_133;
  to R1_12_47_2_tn_133_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_133_tpx_2;
  from R1_12_47_2_tn_133;
  to R1_12_47_2_tn_133_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_134_tpx_1;
  from R1_12_47_2_tn_134;
  to R1_12_47_2_tn_134_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_134_tpx_2;
  from R1_12_47_2_tn_134;
  to R1_12_47_2_tn_134_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_134_tpx_3;
  from R1_12_47_2_tn_134;
  to R1_12_47_2_tn_134_tpx_mtr_3;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_135_tpx_1;
  from R1_12_47_2_tn_135;
  to R1_12_47_2_tn_135_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_135_tpx_2;
  from R1_12_47_2_tn_135;
  to R1_12_47_2_tn_135_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_135_tpx_3;
  from R1_12_47_2_tn_135;
  to R1_12_47_2_tn_135_tpx_mtr_3;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_135_tpx_4;
  from R1_12_47_2_tn_135;
  to R1_12_47_2_tn_135_tpx_mtr_4;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_135_tpx_5;
  from R1_12_47_2_tn_135;
  to R1_12_47_2_tn_135_tpx_mtr_5;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_135_tpx_6;
  from R1_12_47_2_tn_135;
  to R1_12_47_2_tn_135_tpx_mtr_6;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_135_tpx_7;
  from R1_12_47_2_tn_135;
  to R1_12_47_2_tn_135_tpx_mtr_7;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_135_tpx_8;
  from R1_12_47_2_tn_135;
  to R1_12_47_2_tn_135_tpx_mtr_8;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_135_tpx_9;
  from R1_12_47_2_tn_135;
  to R1_12_47_2_tn_135_tpx_mtr_9;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_135_tpx_10;
  from R1_12_47_2_tn_135;
  to R1_12_47_2_tn_135_tpx_mtr_10;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_135_tpx_11;
  from R1_12_47_2_tn_135;
  to R1_12_47_2_tn_135_tpx_mtr_11;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_135_tpx_12;
  from R1_12_47_2_tn_135;
  to R1_12_47_2_tn_135_tpx_mtr_12;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_135_tpx_13;
  from R1_12_47_2_tn_135;
  to R1_12_47_2_tn_135_tpx_mtr_13;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_136_tpx_1;
  from R1_12_47_2_tn_136;
  to R1_12_47_2_tn_136_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_136_tpx_2;
  from R1_12_47_2_tn_136;
  to R1_12_47_2_tn_136_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_136_tpx_3;
  from R1_12_47_2_tn_136;
  to R1_12_47_2_tn_136_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_137_tpx_1;
  from R1_12_47_2_tn_137;
  to R1_12_47_2_tn_137_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_137_tpx_2;
  from R1_12_47_2_tn_137;
  to R1_12_47_2_tn_137_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_137_tpx_3;
  from R1_12_47_2_tn_137;
  to R1_12_47_2_tn_137_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_137_tpx_4;
  from R1_12_47_2_tn_137;
  to R1_12_47_2_tn_137_tpx_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_137_tpx_5;
  from R1_12_47_2_tn_137;
  to R1_12_47_2_tn_137_tpx_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_137_tpx_6;
  from R1_12_47_2_tn_137;
  to R1_12_47_2_tn_137_tpx_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_138_tpx_1;
  from R1_12_47_2_tn_138;
  to R1_12_47_2_tn_138_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_138_tpx_2;
  from R1_12_47_2_tn_138;
  to R1_12_47_2_tn_138_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_138_tpx_3;
  from R1_12_47_2_tn_138;
  to R1_12_47_2_tn_138_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_138_tpx_4;
  from R1_12_47_2_tn_138;
  to R1_12_47_2_tn_138_tpx_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_139_tpx_1;
  from R1_12_47_2_tn_139;
  to R1_12_47_2_tn_139_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_139_tpx_2;
  from R1_12_47_2_tn_139;
  to R1_12_47_2_tn_139_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_139_tpx_3;
  from R1_12_47_2_tn_139;
  to R1_12_47_2_tn_139_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_140_tpx_1;
  from R1_12_47_2_tn_140;
  to R1_12_47_2_tn_140_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_140_tpx_2;
  from R1_12_47_2_tn_140;
  to R1_12_47_2_tn_140_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_140_tpx_3;
  from R1_12_47_2_tn_140;
  to R1_12_47_2_tn_140_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_141_tpx_1;
  from R1_12_47_2_tn_141;
  to R1_12_47_2_tn_141_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_141_tpx_2;
  from R1_12_47_2_tn_141;
  to R1_12_47_2_tn_141_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_141_tpx_3;
  from R1_12_47_2_tn_141;
  to R1_12_47_2_tn_141_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_142_tpx_1;
  from R1_12_47_2_tn_142;
  to R1_12_47_2_tn_142_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_142_tpx_2;
  from R1_12_47_2_tn_142;
  to R1_12_47_2_tn_142_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_142_tpx_3;
  from R1_12_47_2_tn_142;
  to R1_12_47_2_tn_142_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_143_tpx_1;
  from R1_12_47_2_tn_143;
  to R1_12_47_2_tn_143_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_143_tpx_2;
  from R1_12_47_2_tn_143;
  to R1_12_47_2_tn_143_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_143_tpx_3;
  from R1_12_47_2_tn_143;
  to R1_12_47_2_tn_143_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_144_tpx_1;
  from R1_12_47_2_tn_144;
  to R1_12_47_2_tn_144_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_144_tpx_2;
  from R1_12_47_2_tn_144;
  to R1_12_47_2_tn_144_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_144_tpx_3;
  from R1_12_47_2_tn_144;
  to R1_12_47_2_tn_144_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_145_tpx_1;
  from R1_12_47_2_tn_145;
  to R1_12_47_2_tn_145_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_145_tpx_2;
  from R1_12_47_2_tn_145;
  to R1_12_47_2_tn_145_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_145_tpx_3;
  from R1_12_47_2_tn_145;
  to R1_12_47_2_tn_145_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_146_tpx_1;
  from R1_12_47_2_tn_146;
  to R1_12_47_2_tn_146_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_146_tpx_2;
  from R1_12_47_2_tn_146;
  to R1_12_47_2_tn_146_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_146_tpx_3;
  from R1_12_47_2_tn_146;
  to R1_12_47_2_tn_146_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_147_tpx_1;
  from R1_12_47_2_tn_147;
  to R1_12_47_2_tn_147_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_147_tpx_2;
  from R1_12_47_2_tn_147;
  to R1_12_47_2_tn_147_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_147_tpx_3;
  from R1_12_47_2_tn_147;
  to R1_12_47_2_tn_147_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_148_tpx_1;
  from R1_12_47_2_tn_148;
  to R1_12_47_2_tn_148_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_148_tpx_2;
  from R1_12_47_2_tn_148;
  to R1_12_47_2_tn_148_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_148_tpx_3;
  from R1_12_47_2_tn_148;
  to R1_12_47_2_tn_148_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_149_tpx_1;
  from R1_12_47_2_tn_149;
  to R1_12_47_2_tn_149_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_149_tpx_2;
  from R1_12_47_2_tn_149;
  to R1_12_47_2_tn_149_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_149_tpx_3;
  from R1_12_47_2_tn_149;
  to R1_12_47_2_tn_149_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_150_tpx_1;
  from R1_12_47_2_tn_150;
  to R1_12_47_2_tn_150_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_151_tpx_1;
  from R1_12_47_2_tn_151;
  to R1_12_47_2_tn_151_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_152_tpx_1;
  from R1_12_47_2_tn_152;
  to R1_12_47_2_tn_152_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_153_tpx_1;
  from R1_12_47_2_tn_153;
  to R1_12_47_2_tn_153_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_154_tpx_1;
  from R1_12_47_2_tn_154;
  to R1_12_47_2_tn_154_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_154_tpx_2;
  from R1_12_47_2_tn_154;
  to R1_12_47_2_tn_154_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_154_tpx_3;
  from R1_12_47_2_tn_154;
  to R1_12_47_2_tn_154_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_155_tpx_1;
  from R1_12_47_2_tn_155;
  to R1_12_47_2_tn_155_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_156_tpx_1;
  from R1_12_47_2_tn_156;
  to R1_12_47_2_tn_156_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_157_tpx_1;
  from R1_12_47_2_tn_157;
  to R1_12_47_2_tn_157_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_157_tpx_2;
  from R1_12_47_2_tn_157;
  to R1_12_47_2_tn_157_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_157_tpx_3;
  from R1_12_47_2_tn_157;
  to R1_12_47_2_tn_157_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_158_tpx_1;
  from R1_12_47_2_tn_158;
  to R1_12_47_2_tn_158_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_159_tpx_1;
  from R1_12_47_2_tn_159;
  to R1_12_47_2_tn_159_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_159_tpx_2;
  from R1_12_47_2_tn_159;
  to R1_12_47_2_tn_159_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_160_tpx_1;
  from R1_12_47_2_tn_160;
  to R1_12_47_2_tn_160_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_160_tpx_2;
  from R1_12_47_2_tn_160;
  to R1_12_47_2_tn_160_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_160_tpx_3;
  from R1_12_47_2_tn_160;
  to R1_12_47_2_tn_160_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_160_tpx_4;
  from R1_12_47_2_tn_160;
  to R1_12_47_2_tn_160_tpx_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_160_tpx_5;
  from R1_12_47_2_tn_160;
  to R1_12_47_2_tn_160_tpx_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_160_tpx_6;
  from R1_12_47_2_tn_160;
  to R1_12_47_2_tn_160_tpx_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_161_tpx_1;
  from R1_12_47_2_tn_161;
  to R1_12_47_2_tn_161_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_161_tpx_2;
  from R1_12_47_2_tn_161;
  to R1_12_47_2_tn_161_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_161_tpx_3;
  from R1_12_47_2_tn_161;
  to R1_12_47_2_tn_161_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_161_tpx_4;
  from R1_12_47_2_tn_161;
  to R1_12_47_2_tn_161_tpx_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_162_tpx_1;
  from R1_12_47_2_tn_162;
  to R1_12_47_2_tn_162_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_162_tpx_2;
  from R1_12_47_2_tn_162;
  to R1_12_47_2_tn_162_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_162_tpx_3;
  from R1_12_47_2_tn_162;
  to R1_12_47_2_tn_162_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_163_tpx_1;
  from R1_12_47_2_tn_163;
  to R1_12_47_2_tn_163_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_163_tpx_2;
  from R1_12_47_2_tn_163;
  to R1_12_47_2_tn_163_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_163_tpx_3;
  from R1_12_47_2_tn_163;
  to R1_12_47_2_tn_163_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_164_tpx_1;
  from R1_12_47_2_tn_164;
  to R1_12_47_2_tn_164_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_164_tpx_2;
  from R1_12_47_2_tn_164;
  to R1_12_47_2_tn_164_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_164_tpx_3;
  from R1_12_47_2_tn_164;
  to R1_12_47_2_tn_164_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_165_tpx_1;
  from R1_12_47_2_tn_165;
  to R1_12_47_2_tn_165_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_165_tpx_2;
  from R1_12_47_2_tn_165;
  to R1_12_47_2_tn_165_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_165_tpx_3;
  from R1_12_47_2_tn_165;
  to R1_12_47_2_tn_165_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_166_tpx_1;
  from R1_12_47_2_tn_166;
  to R1_12_47_2_tn_166_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_166_tpx_2;
  from R1_12_47_2_tn_166;
  to R1_12_47_2_tn_166_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_166_tpx_3;
  from R1_12_47_2_tn_166;
  to R1_12_47_2_tn_166_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_166_tpx_4;
  from R1_12_47_2_tn_166;
  to R1_12_47_2_tn_166_tpx_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_166_tpx_5;
  from R1_12_47_2_tn_166;
  to R1_12_47_2_tn_166_tpx_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_166_tpx_6;
  from R1_12_47_2_tn_166;
  to R1_12_47_2_tn_166_tpx_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_167_tpx_1;
  from R1_12_47_2_tn_167;
  to R1_12_47_2_tn_167_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_167_tpx_2;
  from R1_12_47_2_tn_167;
  to R1_12_47_2_tn_167_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_167_tpx_3;
  from R1_12_47_2_tn_167;
  to R1_12_47_2_tn_167_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_168_tpx_1;
  from R1_12_47_2_tn_168;
  to R1_12_47_2_tn_168_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_168_tpx_2;
  from R1_12_47_2_tn_168;
  to R1_12_47_2_tn_168_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_168_tpx_3;
  from R1_12_47_2_tn_168;
  to R1_12_47_2_tn_168_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_169_tpx_1;
  from R1_12_47_2_tn_169;
  to R1_12_47_2_tn_169_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_169_tpx_2;
  from R1_12_47_2_tn_169;
  to R1_12_47_2_tn_169_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_169_tpx_3;
  from R1_12_47_2_tn_169;
  to R1_12_47_2_tn_169_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_170_tpx_1;
  from R1_12_47_2_tn_170;
  to R1_12_47_2_tn_170_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_170_tpx_2;
  from R1_12_47_2_tn_170;
  to R1_12_47_2_tn_170_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_170_tpx_3;
  from R1_12_47_2_tn_170;
  to R1_12_47_2_tn_170_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_171_tpx_1;
  from R1_12_47_2_tn_171;
  to R1_12_47_2_tn_171_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_171_tpx_2;
  from R1_12_47_2_tn_171;
  to R1_12_47_2_tn_171_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_171_tpx_3;
  from R1_12_47_2_tn_171;
  to R1_12_47_2_tn_171_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_172_tpx_1;
  from R1_12_47_2_tn_172;
  to R1_12_47_2_tn_172_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_173_tpx_1;
  from R1_12_47_2_tn_173;
  to R1_12_47_2_tn_173_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_173_tpx_2;
  from R1_12_47_2_tn_173;
  to R1_12_47_2_tn_173_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_173_tpx_3;
  from R1_12_47_2_tn_173;
  to R1_12_47_2_tn_173_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_174_tpx_1;
  from R1_12_47_2_tn_174;
  to R1_12_47_2_tn_174_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_174_tpx_2;
  from R1_12_47_2_tn_174;
  to R1_12_47_2_tn_174_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_174_tpx_3;
  from R1_12_47_2_tn_174;
  to R1_12_47_2_tn_174_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_175_tpx_1;
  from R1_12_47_2_tn_175;
  to R1_12_47_2_tn_175_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_175_tpx_2;
  from R1_12_47_2_tn_175;
  to R1_12_47_2_tn_175_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_175_tpx_3;
  from R1_12_47_2_tn_175;
  to R1_12_47_2_tn_175_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_175_tpx_4;
  from R1_12_47_2_tn_175;
  to R1_12_47_2_tn_175_tpx_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_175_tpx_5;
  from R1_12_47_2_tn_175;
  to R1_12_47_2_tn_175_tpx_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_175_tpx_6;
  from R1_12_47_2_tn_175;
  to R1_12_47_2_tn_175_tpx_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_176_tpx_1;
  from R1_12_47_2_tn_176;
  to R1_12_47_2_tn_176_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_177_tpx_1;
  from R1_12_47_2_tn_177;
  to R1_12_47_2_tn_177_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_178_tpx_1;
  from R1_12_47_2_tn_178;
  to R1_12_47_2_tn_178_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_178_tpx_2;
  from R1_12_47_2_tn_178;
  to R1_12_47_2_tn_178_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_179_tpx_1;
  from R1_12_47_2_tn_179;
  to R1_12_47_2_tn_179_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_180_tpx_1;
  from R1_12_47_2_tn_180;
  to R1_12_47_2_tn_180_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_181_tpx_1;
  from R1_12_47_2_tn_181;
  to R1_12_47_2_tn_181_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_181_tpx_2;
  from R1_12_47_2_tn_181;
  to R1_12_47_2_tn_181_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_182_tpx_1;
  from R1_12_47_2_tn_182;
  to R1_12_47_2_tn_182_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_183_tpx_1;
  from R1_12_47_2_tn_183;
  to R1_12_47_2_tn_183_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_184_tpx_1;
  from R1_12_47_2_tn_184;
  to R1_12_47_2_tn_184_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_185_tpx_1;
  from R1_12_47_2_tn_185;
  to R1_12_47_2_tn_185_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_185_tpx_2;
  from R1_12_47_2_tn_185;
  to R1_12_47_2_tn_185_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_186_tpx_1;
  from R1_12_47_2_tn_186;
  to R1_12_47_2_tn_186_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_186_tpx_2;
  from R1_12_47_2_tn_186;
  to R1_12_47_2_tn_186_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_187_tpx_1;
  from R1_12_47_2_tn_187;
  to R1_12_47_2_tn_187_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_187_tpx_2;
  from R1_12_47_2_tn_187;
  to R1_12_47_2_tn_187_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_188_tpx_1;
  from R1_12_47_2_tn_188;
  to R1_12_47_2_tn_188_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_189_tpx_1;
  from R1_12_47_2_tn_189;
  to R1_12_47_2_tn_189_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_190_tpx_1;
  from R1_12_47_2_tn_190;
  to R1_12_47_2_tn_190_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_191_tpx_1;
  from R1_12_47_2_tn_191;
  to R1_12_47_2_tn_191_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_191_tpx_2;
  from R1_12_47_2_tn_191;
  to R1_12_47_2_tn_191_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_191_tpx_3;
  from R1_12_47_2_tn_191;
  to R1_12_47_2_tn_191_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_192_tpx_1;
  from R1_12_47_2_tn_192;
  to R1_12_47_2_tn_192_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_192_tpx_2;
  from R1_12_47_2_tn_192;
  to R1_12_47_2_tn_192_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_192_tpx_3;
  from R1_12_47_2_tn_192;
  to R1_12_47_2_tn_192_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_193_tpx_1;
  from R1_12_47_2_tn_193;
  to R1_12_47_2_tn_193_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_193_tpx_2;
  from R1_12_47_2_tn_193;
  to R1_12_47_2_tn_193_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_193_tpx_3;
  from R1_12_47_2_tn_193;
  to R1_12_47_2_tn_193_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_194_tpx_1;
  from R1_12_47_2_tn_194;
  to R1_12_47_2_tn_194_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_195_tpx_1;
  from R1_12_47_2_tn_195;
  to R1_12_47_2_tn_195_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_195_tpx_2;
  from R1_12_47_2_tn_195;
  to R1_12_47_2_tn_195_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_195_tpx_3;
  from R1_12_47_2_tn_195;
  to R1_12_47_2_tn_195_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_196_tpx_1;
  from R1_12_47_2_tn_196;
  to R1_12_47_2_tn_196_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_196_tpx_2;
  from R1_12_47_2_tn_196;
  to R1_12_47_2_tn_196_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_196_tpx_3;
  from R1_12_47_2_tn_196;
  to R1_12_47_2_tn_196_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_196_tpx_4;
  from R1_12_47_2_tn_196;
  to R1_12_47_2_tn_196_tpx_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_196_tpx_5;
  from R1_12_47_2_tn_196;
  to R1_12_47_2_tn_196_tpx_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_196_tpx_6;
  from R1_12_47_2_tn_196;
  to R1_12_47_2_tn_196_tpx_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_196_tpx_7;
  from R1_12_47_2_tn_196;
  to R1_12_47_2_tn_196_tpx_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_197_tpx_1;
  from R1_12_47_2_tn_197;
  to R1_12_47_2_tn_197_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_197_tpx_2;
  from R1_12_47_2_tn_197;
  to R1_12_47_2_tn_197_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_197_tpx_3;
  from R1_12_47_2_tn_197;
  to R1_12_47_2_tn_197_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_197_tpx_4;
  from R1_12_47_2_tn_197;
  to R1_12_47_2_tn_197_tpx_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_197_tpx_5;
  from R1_12_47_2_tn_197;
  to R1_12_47_2_tn_197_tpx_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_197_tpx_6;
  from R1_12_47_2_tn_197;
  to R1_12_47_2_tn_197_tpx_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_198_tpx_1;
  from R1_12_47_2_tn_198;
  to R1_12_47_2_tn_198_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_198_tpx_2;
  from R1_12_47_2_tn_198;
  to R1_12_47_2_tn_198_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_198_tpx_3;
  from R1_12_47_2_tn_198;
  to R1_12_47_2_tn_198_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_199_tpx_1;
  from R1_12_47_2_tn_199;
  to R1_12_47_2_tn_199_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_199_tpx_2;
  from R1_12_47_2_tn_199;
  to R1_12_47_2_tn_199_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_199_tpx_3;
  from R1_12_47_2_tn_199;
  to R1_12_47_2_tn_199_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_200_tpx_1;
  from R1_12_47_2_tn_200;
  to R1_12_47_2_tn_200_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_200_tpx_2;
  from R1_12_47_2_tn_200;
  to R1_12_47_2_tn_200_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_200_tpx_3;
  from R1_12_47_2_tn_200;
  to R1_12_47_2_tn_200_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_201_tpx_1;
  from R1_12_47_2_tn_201;
  to R1_12_47_2_tn_201_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_201_tpx_2;
  from R1_12_47_2_tn_201;
  to R1_12_47_2_tn_201_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_201_tpx_3;
  from R1_12_47_2_tn_201;
  to R1_12_47_2_tn_201_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_202_tpx_1;
  from R1_12_47_2_tn_202;
  to R1_12_47_2_tn_202_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_202_tpx_2;
  from R1_12_47_2_tn_202;
  to R1_12_47_2_tn_202_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_202_tpx_3;
  from R1_12_47_2_tn_202;
  to R1_12_47_2_tn_202_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_203_tpx_1;
  from R1_12_47_2_tn_203;
  to R1_12_47_2_tn_203_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_204_tpx_1;
  from R1_12_47_2_tn_204;
  to R1_12_47_2_tn_204_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_205_tpx_1;
  from R1_12_47_2_tn_205;
  to R1_12_47_2_tn_205_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_206_tpx_1;
  from R1_12_47_2_tn_206;
  to R1_12_47_2_tn_206_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_207_tpx_1;
  from R1_12_47_2_tn_207;
  to R1_12_47_2_tn_207_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_207_tpx_2;
  from R1_12_47_2_tn_207;
  to R1_12_47_2_tn_207_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_208_tpx_1;
  from R1_12_47_2_tn_208;
  to R1_12_47_2_tn_208_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_209_tpx_1;
  from R1_12_47_2_tn_209;
  to R1_12_47_2_tn_209_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_210_tpx_1;
  from R1_12_47_2_tn_210;
  to R1_12_47_2_tn_210_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_211_tpx_1;
  from R1_12_47_2_tn_211;
  to R1_12_47_2_tn_211_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_211_tpx_2;
  from R1_12_47_2_tn_211;
  to R1_12_47_2_tn_211_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_212_tpx_1;
  from R1_12_47_2_tn_212;
  to R1_12_47_2_tn_212_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_212_tpx_2;
  from R1_12_47_2_tn_212;
  to R1_12_47_2_tn_212_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_212_tpx_3;
  from R1_12_47_2_tn_212;
  to R1_12_47_2_tn_212_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_213_tpx_1;
  from R1_12_47_2_tn_213;
  to R1_12_47_2_tn_213_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_213_tpx_2;
  from R1_12_47_2_tn_213;
  to R1_12_47_2_tn_213_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_213_tpx_3;
  from R1_12_47_2_tn_213;
  to R1_12_47_2_tn_213_tpx_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_214_tpx_1;
  from R1_12_47_2_tn_214;
  to R1_12_47_2_tn_214_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_214_tpx_2;
  from R1_12_47_2_tn_214;
  to R1_12_47_2_tn_214_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_214_tpx_3;
  from R1_12_47_2_tn_214;
  to R1_12_47_2_tn_214_tpx_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_214_tpx_4;
  from R1_12_47_2_tn_214;
  to R1_12_47_2_tn_214_tpx_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_214_tpx_5;
  from R1_12_47_2_tn_214;
  to R1_12_47_2_tn_214_tpx_mtr_5;
  phases BS;
  length 30;
  configuration tpx_config;
}

