object triplex_line {
  name R1_12_47_2_tn_214_tpx_6;
  from R1_12_47_2_tn_214;
  to R1_12_47_2_tn_214_tpx_mtr_6;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_214_tpx_7;
  from R1_12_47_2_tn_214;
  to R1_12_47_2_tn_214_tpx_mtr_7;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_214_tpx_8;
  from R1_12_47_2_tn_214;
  to R1_12_47_2_tn_214_tpx_mtr_8;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_214_tpx_9;
  from R1_12_47_2_tn_214;
  to R1_12_47_2_tn_214_tpx_mtr_9;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_215_tpx_1;
  from R1_12_47_2_tn_215;
  to R1_12_47_2_tn_215_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_215_tpx_2;
  from R1_12_47_2_tn_215;
  to R1_12_47_2_tn_215_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_217_tpx_1;
  from R1_12_47_2_tn_217;
  to R1_12_47_2_tn_217_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_218_tpx_1;
  from R1_12_47_2_tn_218;
  to R1_12_47_2_tn_218_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_218_tpx_2;
  from R1_12_47_2_tn_218;
  to R1_12_47_2_tn_218_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_219_tpx_1;
  from R1_12_47_2_tn_219;
  to R1_12_47_2_tn_219_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_220_tpx_1;
  from R1_12_47_2_tn_220;
  to R1_12_47_2_tn_220_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_221_tpx_1;
  from R1_12_47_2_tn_221;
  to R1_12_47_2_tn_221_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_222_tpx_1;
  from R1_12_47_2_tn_222;
  to R1_12_47_2_tn_222_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_223_tpx_1;
  from R1_12_47_2_tn_223;
  to R1_12_47_2_tn_223_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_224_tpx_1;
  from R1_12_47_2_tn_224;
  to R1_12_47_2_tn_224_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_224_tpx_2;
  from R1_12_47_2_tn_224;
  to R1_12_47_2_tn_224_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_225_tpx_1;
  from R1_12_47_2_tn_225;
  to R1_12_47_2_tn_225_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_227_tpx_1;
  from R1_12_47_2_tn_227;
  to R1_12_47_2_tn_227_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_227_tpx_2;
  from R1_12_47_2_tn_227;
  to R1_12_47_2_tn_227_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_227_tpx_3;
  from R1_12_47_2_tn_227;
  to R1_12_47_2_tn_227_tpx_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_227_tpx_4;
  from R1_12_47_2_tn_227;
  to R1_12_47_2_tn_227_tpx_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_227_tpx_5;
  from R1_12_47_2_tn_227;
  to R1_12_47_2_tn_227_tpx_mtr_5;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_227_tpx_6;
  from R1_12_47_2_tn_227;
  to R1_12_47_2_tn_227_tpx_mtr_6;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_228_tpx_1;
  from R1_12_47_2_tn_228;
  to R1_12_47_2_tn_228_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_229_tpx_1;
  from R1_12_47_2_tn_229;
  to R1_12_47_2_tn_229_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_230_tpx_1;
  from R1_12_47_2_tn_230;
  to R1_12_47_2_tn_230_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_230_tpx_2;
  from R1_12_47_2_tn_230;
  to R1_12_47_2_tn_230_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_231_tpx_1;
  from R1_12_47_2_tn_231;
  to R1_12_47_2_tn_231_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_231_tpx_2;
  from R1_12_47_2_tn_231;
  to R1_12_47_2_tn_231_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_232_tpx_1;
  from R1_12_47_2_tn_232;
  to R1_12_47_2_tn_232_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_232_tpx_2;
  from R1_12_47_2_tn_232;
  to R1_12_47_2_tn_232_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_233_tpx_1;
  from R1_12_47_2_tn_233;
  to R1_12_47_2_tn_233_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_233_tpx_2;
  from R1_12_47_2_tn_233;
  to R1_12_47_2_tn_233_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_234_tpx_1;
  from R1_12_47_2_tn_234;
  to R1_12_47_2_tn_234_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_235_tpx_1;
  from R1_12_47_2_tn_235;
  to R1_12_47_2_tn_235_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_235_tpx_2;
  from R1_12_47_2_tn_235;
  to R1_12_47_2_tn_235_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_235_tpx_3;
  from R1_12_47_2_tn_235;
  to R1_12_47_2_tn_235_tpx_mtr_3;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_236_tpx_1;
  from R1_12_47_2_tn_236;
  to R1_12_47_2_tn_236_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_236_tpx_2;
  from R1_12_47_2_tn_236;
  to R1_12_47_2_tn_236_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_237_tpx_1;
  from R1_12_47_2_tn_237;
  to R1_12_47_2_tn_237_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_237_tpx_2;
  from R1_12_47_2_tn_237;
  to R1_12_47_2_tn_237_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_238_tpx_1;
  from R1_12_47_2_tn_238;
  to R1_12_47_2_tn_238_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_239_tpx_1;
  from R1_12_47_2_tn_239;
  to R1_12_47_2_tn_239_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_240_tpx_1;
  from R1_12_47_2_tn_240;
  to R1_12_47_2_tn_240_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_241_tpx_1;
  from R1_12_47_2_tn_241;
  to R1_12_47_2_tn_241_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_241_tpx_2;
  from R1_12_47_2_tn_241;
  to R1_12_47_2_tn_241_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_242_tpx_1;
  from R1_12_47_2_tn_242;
  to R1_12_47_2_tn_242_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_243_tpx_1;
  from R1_12_47_2_tn_243;
  to R1_12_47_2_tn_243_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_245_tpx_1;
  from R1_12_47_2_tn_245;
  to R1_12_47_2_tn_245_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_245_tpx_2;
  from R1_12_47_2_tn_245;
  to R1_12_47_2_tn_245_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_246_tpx_1;
  from R1_12_47_2_tn_246;
  to R1_12_47_2_tn_246_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_247_tpx_1;
  from R1_12_47_2_tn_247;
  to R1_12_47_2_tn_247_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_247_tpx_2;
  from R1_12_47_2_tn_247;
  to R1_12_47_2_tn_247_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_248_tpx_1;
  from R1_12_47_2_tn_248;
  to R1_12_47_2_tn_248_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_248_tpx_2;
  from R1_12_47_2_tn_248;
  to R1_12_47_2_tn_248_tpx_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_249_tpx_1;
  from R1_12_47_2_tn_249;
  to R1_12_47_2_tn_249_tpx_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_249_tpx_2;
  from R1_12_47_2_tn_249;
  to R1_12_47_2_tn_249_tpx_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_250_tpx_1;
  from R1_12_47_2_tn_250;
  to R1_12_47_2_tn_250_tpx_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_251_tpx_1;
  from R1_12_47_2_tn_251;
  to R1_12_47_2_tn_251_tpx_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_251_tpx_2;
  from R1_12_47_2_tn_251;
  to R1_12_47_2_tn_251_tpx_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_42_tpx_sm;
  from R1_12_47_2_tn_42;
  to R1_12_47_2_tn_42_mtr_sm;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_216_tpx_sm;
  from R1_12_47_2_tn_216;
  to R1_12_47_2_tn_216_mtr_sm;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_226_tpx_sm;
  from R1_12_47_2_tn_226;
  to R1_12_47_2_tn_226_mtr_sm;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line {
  name R1_12_47_2_tn_244_tpx_sm;
  from R1_12_47_2_tn_244;
  to R1_12_47_2_tn_244_mtr_sm;
  phases BS;
  length 30;
  configuration tpx_config;
}

object triplex_line_conductor {
  name triplex_4/0_aa;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}

object triplex_line_configuration {
  name tpx_config;
  conductor_1 triplex_4/0_aa;
  conductor_2 triplex_4/0_aa;
  conductor_N triplex_4/0_aa;
  insulation_thickness 0.08;
  diameter 0.522;
}

object triplex_load {
  name R1_12_47_2_tn_42_load_sm;
  parent R1_12_47_2_tn_42_mtr_sm;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
  constant_power_12_real 10.0;
  constant_power_12_reac 8.0;
}

object triplex_load {
  name R1_12_47_2_tn_216_load_sm;
  parent R1_12_47_2_tn_216_mtr_sm;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
  constant_power_12_real 10.0;
  constant_power_12_reac 8.0;
}

object triplex_load {
  name R1_12_47_2_tn_226_load_sm;
  parent R1_12_47_2_tn_226_mtr_sm;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
  constant_power_12_real 10.0;
  constant_power_12_reac 8.0;
}

object triplex_load {
  name R1_12_47_2_tn_244_load_sm;
  parent R1_12_47_2_tn_244_mtr_sm;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
  constant_power_12_real 10.0;
  constant_power_12_reac 8.0;
}

object underground_line {
  name R1_12_47_2_ul_1;
  // downstream 2834.58 kva on ABCS
  phases ABCN;
  from R1_12_47_2_node_1;
  to R1_12_47_2_node_2;
  length 51.730;
  configuration ID_88;
}

object underground_line {
  name R1_12_47_2_ul_2;
  // downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_62;
  to R1_12_47_2_node_63;
  length 827.800;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_3;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_63;
  to R1_12_47_2_node_64;
  length 70.200;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_4;
  // downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_62;
  to R1_12_47_2_node_296;
  length 804.500;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_5;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_63;
  to R1_12_47_2_node_66;
  length 65.600;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_6;
  // downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_86;
  to R1_12_47_2_node_87;
  length 276.800;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_7;
  // downstream 58.95 kva on BS
  phases BN;
  from R1_12_47_2_node_86;
  to R1_12_47_2_node_88;
  length 201.700;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_8;
  // downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_90;
  to R1_12_47_2_node_91;
  length 222.300;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_9;
  // downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_90;
  to R1_12_47_2_node_92;
  length 576.400;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_10;
  // downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_128;
  to R1_12_47_2_node_130;
  length 75.400;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_11;
  // downstream 50.59 kva on AS
  phases AN;
  from R1_12_47_2_node_128;
  to R1_12_47_2_node_132;
  length 803.392;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_12;
  // downstream 11.67 kva on AS
  phases AN;
  from R1_12_47_2_node_132;
  to R1_12_47_2_node_134;
  length 861.800;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_13;
  // downstream 38.92 kva on AS
  phases AN;
  from R1_12_47_2_node_132;
  to R1_12_47_2_node_301;
  length 1137.145;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_14;
  // downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_146;
  to R1_12_47_2_node_147;
  length 160.500;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_15;
  // downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_150;
  to R1_12_47_2_node_151;
  length 237.200;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_16;
  // downstream 42.81 kva on AS
  phases AN;
  from R1_12_47_2_node_150;
  to R1_12_47_2_node_152;
  length 458.912;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_17;
  // downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_152;
  to R1_12_47_2_node_153;
  length 344.600;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_18;
  // downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_152;
  to R1_12_47_2_node_154;
  length 272.300;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_19;
  // downstream 27.24 kva on AS
  phases AN;
  from R1_12_47_2_node_152;
  to R1_12_47_2_node_155;
  length 316.033;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_20;
  // downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_155;
  to R1_12_47_2_node_156;
  length 263.800;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_21;
  // downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_155;
  to R1_12_47_2_node_157;
  length 201.700;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_22;
  // downstream 11.67 kva on AS
  phases AN;
  from R1_12_47_2_node_155;
  to R1_12_47_2_node_158;
  length 768.700;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_23;
  // downstream 105.07 kva on AS
  phases AN;
  from R1_12_47_2_node_150;
  to R1_12_47_2_node_159;
  length 1133.500;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_24;
  // downstream 31.13 kva on AS
  phases AN;
  from R1_12_47_2_node_159;
  to R1_12_47_2_node_160;
  length 222.400;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_25;
  // downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_160;
  to R1_12_47_2_node_161;
  length 620.800;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_26;
  // downstream 15.57 kva on AS
  phases AN;
  from R1_12_47_2_node_160;
  to R1_12_47_2_node_162;
  length 624.100;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_27;
  // downstream 58.37 kva on AS
  phases AN;
  from R1_12_47_2_node_159;
  to R1_12_47_2_node_163;
  length 1893.700;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_28;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_168;
  to R1_12_47_2_node_169;
  length 296.800;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_29;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_168;
  to R1_12_47_2_node_170;
  length 72.900;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_30;
  // downstream 101.15 kva on CS
  phases CN;
  from R1_12_47_2_node_168;
  to R1_12_47_2_node_171;
  length 693.339;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_31;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_171;
  to R1_12_47_2_node_172;
  length 401.300;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_32;
  // downstream 88.51 kva on CS
  phases CN;
  from R1_12_47_2_node_171;
  to R1_12_47_2_node_173;
  length 454.839;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_33;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_173;
  to R1_12_47_2_node_174;
  length 201.300;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_34;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_173;
  to R1_12_47_2_node_175;
  length 460.400;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_35;
  // downstream 63.22 kva on CS
  phases CN;
  from R1_12_47_2_node_173;
  to R1_12_47_2_node_176;
  length 550.958;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_36;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_176;
  to R1_12_47_2_node_177;
  length 102.694;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_37;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_176;
  to R1_12_47_2_node_178;
  length 158.642;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_38;
  // downstream 37.93 kva on CS
  phases CN;
  from R1_12_47_2_node_176;
  to R1_12_47_2_node_179;
  length 334.792;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_39;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_179;
  to R1_12_47_2_node_180;
  length 88.181;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_40;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_179;
  to R1_12_47_2_node_181;
  length 283.254;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_41;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_179;
  to R1_12_47_2_node_182;
  length 228.880;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_42;
  // downstream 36.47 kva on CS
  phases CN;
  from R1_12_47_2_node_190;
  to R1_12_47_2_node_191;
  length 94.542;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_43;
  // downstream 44.25 kva on CS
  phases CN;
  from R1_12_47_2_node_190;
  to R1_12_47_2_node_192;
  length 526.924;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_44;
  // downstream 18.97 kva on CS
  phases CN;
  from R1_12_47_2_node_192;
  to R1_12_47_2_node_193;
  length 516.343;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_45;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_195;
  to R1_12_47_2_node_194;
  length 134.500;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_46;
  // downstream 25.29 kva on CS
  phases CN;
  from R1_12_47_2_node_192;
  to R1_12_47_2_node_195;
  length 669.195;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_47;
  phases CN;
  from R1_12_47_2_node_195;
  to R1_12_47_2_node_196;
  length 269.959;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_48;
  // downstream 113.79 kva on CS
  phases CN;
  from R1_12_47_2_node_190;
  to R1_12_47_2_node_197;
  length 590.579;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_49;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_197;
  to R1_12_47_2_node_198;
  length 221.021;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_50;
  // downstream 25.29 kva on CS
  phases CN;
  from R1_12_47_2_node_197;
  to R1_12_47_2_node_199;
  length 748.609;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_51;
  // downstream 63.22 kva on CS
  phases CN;
  from R1_12_47_2_node_197;
  to R1_12_47_2_node_306;
  length 178.400;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_52;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_200;
  to R1_12_47_2_node_201;
  length 365.067;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_53;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_200;
  to R1_12_47_2_node_202;
  length 303.795;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_54;
  // downstream 25.29 kva on CS
  phases CN;
  from R1_12_47_2_node_200;
  to R1_12_47_2_node_203;
  length 126.421;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_55;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_203;
  to R1_12_47_2_node_204;
  length 278.768;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_56;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_203;
  to R1_12_47_2_node_205;
  length 325.784;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_57;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_205;
  to R1_12_47_2_node_206;
  length 1041.699;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_58;
  phases CN;
  from R1_12_47_2_node_205;
  to R1_12_47_2_node_207;
  length 72.225;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_59;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_211;
  to R1_12_47_2_node_212;
  length 67.962;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_60;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_211;
  to R1_12_47_2_node_213;
  length 125.159;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_61;
  // downstream 25.29 kva on CS
  phases CN;
  from R1_12_47_2_node_211;
  to R1_12_47_2_node_214;
  length 307.866;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_62;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_221;
  to R1_12_47_2_node_219;
  length 227.544;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_63;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_223;
  to R1_12_47_2_node_225;
  length 126.669;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_64;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_224;
  to R1_12_47_2_node_226;
  length 356.111;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_65;
  // downstream 8.34 kva on BS
  phases BN;
  from R1_12_47_2_node_227;
  to R1_12_47_2_node_228;
  length 473.778;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_66;
  // downstream 22.25 kva on BS
  phases BN;
  from R1_12_47_2_node_227;
  to R1_12_47_2_node_229;
  length 555.790;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_67;
  // downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_229;
  to R1_12_47_2_node_230;
  length 189.403;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_68;
  // downstream 25.29 kva on CS
  phases CN;
  from R1_12_47_2_node_243;
  to R1_12_47_2_node_244;
  length 425.203;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_69;
  // downstream 50.58 kva on CS
  phases CN;
  from R1_12_47_2_node_243;
  to R1_12_47_2_node_245;
  length 582.899;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_70;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_245;
  to R1_12_47_2_node_246;
  length 171.863;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_71;
  // downstream 25.29 kva on CS
  phases CN;
  from R1_12_47_2_node_245;
  to R1_12_47_2_node_247;
  length 769.244;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_72;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_247;
  to R1_12_47_2_node_248;
  length 428.184;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_73;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_247;
  to R1_12_47_2_node_249;
  length 372.600;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_74;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_255;
  to R1_12_47_2_node_256;
  length 425.087;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_75;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_255;
  to R1_12_47_2_node_257;
  length 618.416;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_76;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_260;
  to R1_12_47_2_node_261;
  length 701.875;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_77;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_260;
  to R1_12_47_2_node_262;
  length 936.435;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_78;
  // downstream 157.25 kva on BCS
  phases BCN;
  from R1_12_47_2_node_264;
  to R1_12_47_2_node_269;
  length 4976.801;
  configuration ID_115;
}

object underground_line {
  name R1_12_47_2_ul_79;
  // downstream 12.64 kva on CS
  phases CN;
  from R1_12_47_2_node_269;
  to R1_12_47_2_node_270;
  length 1742.937;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_80;
  // downstream 144.60 kva on BS
  phases BN;
  from R1_12_47_2_node_269;
  to R1_12_47_2_node_271;
  length 7612.900;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_81;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_276;
  to R1_12_47_2_node_277;
  length 111.401;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_82;
  // downstream 52.84 kva on BS
  phases BN;
  from R1_12_47_2_node_276;
  to R1_12_47_2_node_278;
  length 437.420;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_83;
  phases BN;
  from R1_12_47_2_node_278;
  to R1_12_47_2_node_279;
  length 416.676;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_84;
  // downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_278;
  to R1_12_47_2_node_280;
  length 571.302;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_85;
  // downstream 41.71 kva on BS
  phases BN;
  from R1_12_47_2_node_278;
  to R1_12_47_2_node_281;
  length 566.605;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_86;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_281;
  to R1_12_47_2_node_282;
  length 329.119;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_87;
  // downstream 36.15 kva on BS
  phases BN;
  from R1_12_47_2_node_281;
  to R1_12_47_2_node_283;
  length 580.102;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_88;
  // downstream 11.12 kva on BS
  phases BN;
  from R1_12_47_2_node_283;
  to R1_12_47_2_node_284;
  length 129.611;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_89;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_283;
  to R1_12_47_2_node_285;
  length 338.577;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_90;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_284;
  to R1_12_47_2_node_286;
  length 221.130;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_91;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_284;
  to R1_12_47_2_node_287;
  length 661.023;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_92;
  // downstream 19.47 kva on BS
  phases BN;
  from R1_12_47_2_node_283;
  to R1_12_47_2_node_288;
  length 364.846;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_93;
  // downstream 8.34 kva on BS
  phases BN;
  from R1_12_47_2_node_288;
  to R1_12_47_2_node_289;
  length 463.546;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_94;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_288;
  to R1_12_47_2_node_290;
  length 1572.450;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_95;
  // downstream 25.03 kva on BS
  phases BN;
  from R1_12_47_2_node_291;
  to R1_12_47_2_node_292;
  length 3048.485;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_96;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_62;
  to R1_12_47_2_node_295;
  length 20.200;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_97;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_296;
  to R1_12_47_2_node_65;
  length 755.208;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_98;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_65;
  to R1_12_47_2_node_297;
  length 311.300;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_99;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_95;
  to R1_12_47_2_node_298;
  length 707.231;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_100;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_298;
  to R1_12_47_2_node_299;
  length 956.962;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_101;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_299;
  to R1_12_47_2_node_300;
  length 243.621;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_102;
  // downstream 15.57 kva on AS
  phases AN;
  from R1_12_47_2_node_301;
  to R1_12_47_2_node_136;
  length 625.181;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_103;
  // downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_136;
  to R1_12_47_2_node_302;
  length 71.300;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_104;
  // downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_136;
  to R1_12_47_2_node_303;
  length 82.000;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_105;
  // downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_301;
  to R1_12_47_2_node_304;
  length 80.500;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_106;
  // downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_301;
  to R1_12_47_2_node_305;
  length 241.000;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_107;
  // downstream 15.57 kva on AS
  phases AN;
  from R1_12_47_2_node_308;
  to R1_12_47_2_node_149;
  length 468.700;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_108;
  // downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_308;
  to R1_12_47_2_node_309;
  length 747.100;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_109;
  // downstream 19.47 kva on BS
  phases BN;
  from R1_12_47_2_node_310;
  to R1_12_47_2_node_260;
  length 284.600;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_110;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_310;
  to R1_12_47_2_node_311;
  length 356.800;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_111;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_300;
  to R1_12_47_2_node_312;
  length 399.400;
  configuration ID_103;
}

object underground_line {
  name R1_12_47_2_ul_112;
  // downstream 7.78 kva on AS
  phases AN;
  from R1_12_47_2_node_115;
  to R1_12_47_2_node_317;
  length 203.300;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_113;
  // downstream 5.56 kva on BS
  phases BN;
  from R1_12_47_2_node_318;
  to R1_12_47_2_node_319;
  length 381.800;
  configuration ID_109;
}

object underground_line {
  name R1_12_47_2_ul_114;
  // downstream 11.18 kva on AS
  phases AN;
  from R1_12_47_2_node_308;
  to R1_12_47_2_node_322;
  length 174.900;
  configuration ID_93;
}

object underground_line {
  name R1_12_47_2_ul_115;
  // downstream 11.18 kva on CS
  phases CN;
  from R1_12_47_2_node_191;
  to R1_12_47_2_node_324;
  length 226.800;
  configuration ID_104;
}

object underground_line {
  name R1_12_47_2_ul_116;
  phases ABCN;
  from R1_12_47_2_node_1;
  to R1_12_47_2_node_332;
  length 5.491;
  configuration ID_88;
}

object underground_line {
  name R1_12_47_2_ul_117;
  // downstream 50.58 kva on CS
  phases CN;
  from R1_12_47_2_node_306;
  to R1_12_47_2_node_200;
  length 698.608;
  configuration ID_104;
}

object underground_line_conductor {
  name ID_2080;
  rating.summer.continuous 488.0;
  outer_diameter 2.15;
  conductor_gmr 0.0371 ft;
  conductor_diameter 1.152;
  conductor_resistance 0.091872;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 20.0;
  insulation_relative_permitivitty 2.3;
}

object underground_line_conductor {
  name ID_2081;
  rating.summer.continuous 142.0;
  outer_diameter 1.27;
  conductor_gmr 0.01142 ft;
  conductor_diameter 0.362;
  conductor_resistance 0.88704;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 16.0;
  insulation_relative_permitivitty 2.3;
}

object voltdump {
  name voltdump;
  filename Voltage_Dump_Case.csv;
  mode POLAR;
}

object ZIPload {
  name responsive;
  parent R1_12_47_2_tn_251_hs_2;
  schedule_skew 1203;
  base_power responsive_loads * 0.92;
  heatgain_fraction 0.90;
  impedance_pf 1.00;
  current_pf 1.00;
  power_pf 1.00;
  impedance_fraction 0.20;
  current_fraction 0.40;
  power_fraction 0.40;
}

object ZIPload {
  name unresponsive;
  parent R1_12_47_2_tn_251_hs_2;
  schedule_skew 1203;
  base_power unresponsive_loads * 1.13;
  heatgain_fraction 0.90;
  impedance_pf 1.00;
  current_pf 1.00;
  power_pf 1.00;
  impedance_fraction 0.20;
  current_fraction 0.40;
  power_fraction 0.40;
}

object ZIPload {
  name lights;
  parent R1_12_47_2_load_13_floor_3_zone_5_office;
  schedule_skew -3954;
  heatgain_fraction 0.8;
  power_fraction 0.40;
  impedance_fraction 0.20;
  current_fraction 0.40;
  power_pf 0.97;
  current_pf 0.97;
  impedance_pf 0.97;
  base_power office_lights*3.82;
}

object ZIPload {
  name plug_loads;
  parent R1_12_47_2_load_13_floor_3_zone_5_office;
  schedule_skew -3954;
  heatgain_fraction 0.9;
  power_fraction 0.40;
  impedance_fraction 0.20;
  current_fraction 0.40;
  power_pf 0.97;
  current_pf 0.97;
  impedance_pf 0.97;
  base_power office_plugs*4.25;
}

object ZIPload {
  name gas_waterheater;
  parent R1_12_47_2_load_13_floor_3_zone_5_office;
  schedule_skew -3954;
  heatgain_fraction 1.0;
  power_fraction 0;
  impedance_fraction 0;
  current_fraction 0;
  power_pf 1;
  base_power office_gas*4.39;
}

object ZIPload {
  name exterior_lights;
  parent R1_12_47_2_load_13_floor_3_zone_5_office;
  schedule_skew -3954;
  heatgain_fraction 0.0;
  power_fraction 0.40;
  impedance_fraction 0.20;
  current_fraction 0.40;
  power_pf 0.97;
  current_pf 0.97;
  impedance_pf 0.97;
  base_power office_exterior*3.97;
}

object ZIPload {
  name occupancy;
  parent R1_12_47_2_load_13_floor_3_zone_5_office;
  schedule_skew -3954;
  heatgain_fraction 1.0;
  power_fraction 0;
  impedance_fraction 0;
  current_fraction 0;
  power_pf 1;
  base_power office_occupancy*4.11;
}

object evcharger_det {
  name Tesla_Model_X_1;
  parent R1_12_47_2_tn_248_hs_1;
  configuration IS220;
  breaker_amps 1000;
  battery_SOC 100.0;
  travel_distance 162.25;
  arrival_at_work 600;
  duration_at_work 31800.0;
  arrival_at_home 1520;
  duration_at_home 51000.0; // (secs);
  work_charging_available FALSE;
  maximum_charge_rate 11500.0;
  mileage_efficiency 2.8569999999999998;
  mileage_classification 258;
  charging_efficiency 0.9;
}

object waterheater {
  name R1_12_47_2_tn_1_wh_2;
  parent R1_12_47_2_tn_1_hs_2;
  schedule_skew 11977;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.6;
  water_demand small_4*0.96;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 117.2;
}

object waterheater {
  name R1_12_47_2_tn_1_wh_3;
  parent R1_12_47_2_tn_1_hs_3;
  schedule_skew 4559;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.1;
  water_demand small_4*0.96;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 110.5;
}

object waterheater {
  name R1_12_47_2_tn_2_wh_1;
  parent R1_12_47_2_tn_2_hs_1;
  schedule_skew 1031;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.5;
  water_demand small_4*0.98;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 113.1;
}

object waterheater {
  name R1_12_47_2_tn_2_wh_3;
  parent R1_12_47_2_tn_2_hs_3;
  schedule_skew -7539;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.8;
  water_demand large_4*1.03;
  tank_volume 75;
  waterheater_model TWONODE;
  tank_setpoint 120.2;
}

object waterheater {
  name R1_12_47_2_tn_2_wh_5;
  parent R1_12_47_2_tn_2_hs_5;
  schedule_skew -5030;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.8;
  water_demand large_2*0.97;
  tank_volume 75;
  waterheater_model TWONODE;
  tank_setpoint 119.5;
}

object waterheater {
  name R1_12_47_2_tn_3_wh_2;
  parent R1_12_47_2_tn_3_hs_2;
  schedule_skew -2315;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.6;
  water_demand small_6*1.00;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 118.9;
}

object waterheater {
  name R1_12_47_2_tn_5_wh_3;
  parent R1_12_47_2_tn_5_hs_3;
  schedule_skew 5183;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.8;
  water_demand large_4*1.03;
  tank_volume 75;
  waterheater_model TWONODE;
  tank_setpoint 112.4;
}

object waterheater {
  name R1_12_47_2_tn_5_wh_8;
  parent R1_12_47_2_tn_5_hs_8;
  schedule_skew 2825;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.7;
  water_demand large_4*0.97;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 116.3;
}

object waterheater {
  name R1_12_47_2_tn_6_wh_1;
  parent R1_12_47_2_tn_6_hs_1;
  schedule_skew -9076;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.2;
  water_demand small_2*1.02;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 105.0;
}

object waterheater {
  name R1_12_47_2_tn_9_wh_2;
  parent R1_12_47_2_tn_9_hs_2;
  schedule_skew -3030;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.4;
  water_demand small_6*1.02;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 105.4;
}

object waterheater {
  name R1_12_47_2_tn_11_wh_1;
  parent R1_12_47_2_tn_11_hs_1;
  schedule_skew -1229;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.2;
  water_demand small_6*0.98;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 117.6;
}

object waterheater {
  name R1_12_47_2_tn_12_wh_2;
  parent R1_12_47_2_tn_12_hs_2;
  schedule_skew 845;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.0;
  water_demand small_6*0.96;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 111.1;
}

object waterheater {
  name R1_12_47_2_tn_12_wh_3;
  parent R1_12_47_2_tn_12_hs_3;
  schedule_skew -6312;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.6;
  water_demand large_2*0.96;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 106.1;
}

object waterheater {
  name R1_12_47_2_tn_15_wh_1;
  parent R1_12_47_2_tn_15_hs_1;
  schedule_skew -8543;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.6;
  water_demand large_2*1.02;
  tank_volume 75;
  waterheater_model TWONODE;
  tank_setpoint 116.9;
}

object waterheater {
  name R1_12_47_2_tn_15_wh_2;
  parent R1_12_47_2_tn_15_hs_2;
  schedule_skew -208;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.9;
  water_demand large_3*1.04;
  tank_volume 75;
  waterheater_model TWONODE;
  tank_setpoint 119.1;
}

object waterheater {
  name R1_12_47_2_tn_15_wh_4;
  parent R1_12_47_2_tn_15_hs_4;
  schedule_skew 15706;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.3;
  water_demand large_6*1.00;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 105.6;
}

object waterheater {
  name R1_12_47_2_tn_19_wh_3;
  parent R1_12_47_2_tn_19_hs_3;
  schedule_skew 7324;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.2;
  water_demand small_4*1.03;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 114.8;
}

object waterheater {
  name R1_12_47_2_tn_21_wh_1;
  parent R1_12_47_2_tn_21_hs_1;
  schedule_skew -1262;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.4;
  water_demand large_5*0.98;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 119.3;
}

object waterheater {
  name R1_12_47_2_tn_21_wh_2;
  parent R1_12_47_2_tn_21_hs_2;
  schedule_skew -11431;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.5;
  water_demand small_1*0.96;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 109.1;
}

object waterheater {
  name R1_12_47_2_tn_21_wh_3;
  parent R1_12_47_2_tn_21_hs_3;
  schedule_skew -836;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.4;
  water_demand small_1*0.98;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 105.6;
}

object waterheater {
  name R1_12_47_2_tn_23_wh_3;
  parent R1_12_47_2_tn_23_hs_3;
  schedule_skew 4930;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.3;
  water_demand small_1*1.04;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 108.0;
}

object waterheater {
  name R1_12_47_2_tn_26_wh_2;
  parent R1_12_47_2_tn_26_hs_2;
  schedule_skew 10483;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.4;
  water_demand large_4*0.96;
  tank_volume 70;
  waterheater_model TWONODE;
  tank_setpoint 117.4;
}

object waterheater {
  name R1_12_47_2_tn_27_wh_1;
  parent R1_12_47_2_tn_27_hs_1;
  schedule_skew -9071;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.5;
  water_demand large_4*1.00;
  tank_volume 75;
  waterheater_model TWONODE;
  tank_setpoint 112.0;
}

object waterheater {
  name R1_12_47_2_tn_28_wh_1;
  parent R1_12_47_2_tn_28_hs_1;
  schedule_skew 8526;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.4;
  water_demand small_5*0.99;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 119.7;
}

object waterheater {
  name R1_12_47_2_tn_30_wh_1;
  parent R1_12_47_2_tn_30_hs_1;
  schedule_skew 10695;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.8;
  water_demand small_1*1.04;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 107.9;
}

object waterheater {
  name R1_12_47_2_tn_30_wh_3;
  parent R1_12_47_2_tn_30_hs_3;
  schedule_skew 8117;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.5;
  water_demand small_3*1.00;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 117.7;
}

object waterheater {
  name R1_12_47_2_tn_32_wh_1;
  parent R1_12_47_2_tn_32_hs_1;
  schedule_skew -19375;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.2;
  water_demand small_5*1.04;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 112.0;
}

object waterheater {
  name R1_12_47_2_tn_32_wh_3;
  parent R1_12_47_2_tn_32_hs_3;
  schedule_skew -2622;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.8;
  water_demand small_2*1.00;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 108.8;
}

object waterheater {
  name R1_12_47_2_tn_34_wh_1;
  parent R1_12_47_2_tn_34_hs_1;
  schedule_skew -13918;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.0;
  water_demand large_6*0.96;
  tank_volume 60;
  waterheater_model TWONODE;
  tank_setpoint 119.2;
}

object waterheater {
  name R1_12_47_2_tn_35_wh_2;
  parent R1_12_47_2_tn_35_hs_2;
  schedule_skew -13056;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.9;
  water_demand small_4*1.01;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 118.7;
}

object waterheater {
  name R1_12_47_2_tn_35_wh_3;
  parent R1_12_47_2_tn_35_hs_3;
  schedule_skew -5438;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.6;
  water_demand small_2*1.00;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 118.2;
}

object waterheater {
  name R1_12_47_2_tn_36_wh_3;
  parent R1_12_47_2_tn_36_hs_3;
  schedule_skew -2084;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.9;
  water_demand small_6*1.00;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 106.3;
}

object waterheater {
  name R1_12_47_2_tn_37_wh_1;
  parent R1_12_47_2_tn_37_hs_1;
  schedule_skew 6440;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.1;
  water_demand small_5*0.95;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 120.5;
}

object waterheater {
  name R1_12_47_2_tn_37_wh_2;
  parent R1_12_47_2_tn_37_hs_2;
  schedule_skew 4672;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.7;
  water_demand small_4*0.95;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 115.8;
}

object waterheater {
  name R1_12_47_2_tn_39_wh_1;
  parent R1_12_47_2_tn_39_hs_1;
  schedule_skew -12006;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.7;
  water_demand large_5*0.97;
  tank_volume 75;
  waterheater_model TWONODE;
  tank_setpoint 113.6;
}

object waterheater {
  name R1_12_47_2_tn_40_wh_1;
  parent R1_12_47_2_tn_40_hs_1;
  schedule_skew -1391;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.4;
  water_demand large_1*0.99;
  tank_volume 75;
  waterheater_model TWONODE;
  tank_setpoint 108.1;
}

object waterheater {
  name R1_12_47_2_tn_41_wh_1;
  parent R1_12_47_2_tn_41_hs_1;
  schedule_skew -11241;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.2;
  water_demand small_3*0.98;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 118.4;
}

object waterheater {
  name R1_12_47_2_tn_43_wh_1;
  parent R1_12_47_2_tn_43_hs_1;
  schedule_skew -12087;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.1;
  water_demand small_2*1.04;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 106.2;
}

object waterheater {
  name R1_12_47_2_tn_48_wh_1;
  parent R1_12_47_2_tn_48_hs_1;
  schedule_skew -697;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.5;
  water_demand large_6*0.96;
  tank_volume 60;
  waterheater_model TWONODE;
  tank_setpoint 106.0;
}

object waterheater {
  name R1_12_47_2_tn_53_wh_1;
  parent R1_12_47_2_tn_53_hs_1;
  schedule_skew -119;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.2;
  water_demand large_2*0.99;
  tank_volume 60;
  waterheater_model TWONODE;
  tank_setpoint 115.0;
}

object waterheater {
  name R1_12_47_2_tn_54_wh_1;
  parent R1_12_47_2_tn_54_hs_1;
  schedule_skew 7382;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.1;
  water_demand large_6*1.04;
  tank_volume 60;
  waterheater_model TWONODE;
  tank_setpoint 112.3;
}

object waterheater {
  name R1_12_47_2_tn_56_wh_1;
  parent R1_12_47_2_tn_56_hs_1;
  schedule_skew -6724;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.7;
  water_demand small_2*0.96;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 106.0;
}

object waterheater {
  name R1_12_47_2_tn_56_wh_2;
  parent R1_12_47_2_tn_56_hs_2;
  schedule_skew 6827;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.3;
  water_demand large_1*1.00;
  tank_volume 70;
  waterheater_model TWONODE;
  tank_setpoint 107.0;
}

object waterheater {
  name R1_12_47_2_tn_57_wh_2;
  parent R1_12_47_2_tn_57_hs_2;
  schedule_skew -10855;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.4;
  water_demand large_5*1.00;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 116.4;
}

object waterheater {
  name R1_12_47_2_tn_58_wh_2;
  parent R1_12_47_2_tn_58_hs_2;
  schedule_skew -399;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.9;
  water_demand large_2*1.03;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 109.9;
}

object waterheater {
  name R1_12_47_2_tn_59_wh_1;
  parent R1_12_47_2_tn_59_hs_1;
  schedule_skew -896;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.8;
  water_demand small_1*1.04;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 107.8;
}

object waterheater {
  name R1_12_47_2_tn_62_wh_1;
  parent R1_12_47_2_tn_62_hs_1;
  schedule_skew -6583;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.5;
  water_demand large_2*1.01;
  tank_volume 75;
  waterheater_model TWONODE;
  tank_setpoint 105.6;
}

object waterheater {
  name R1_12_47_2_tn_66_wh_1;
  parent R1_12_47_2_tn_66_hs_1;
  schedule_skew -3345;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.4;
  water_demand large_6*1.04;
  tank_volume 70;
  waterheater_model TWONODE;
  tank_setpoint 111.2;
}

object waterheater {
  name R1_12_47_2_tn_67_wh_2;
  parent R1_12_47_2_tn_67_hs_2;
  schedule_skew -1616;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.1;
  water_demand small_3*0.98;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 113.6;
}

object waterheater {
  name R1_12_47_2_tn_68_wh_1;
  parent R1_12_47_2_tn_68_hs_1;
  schedule_skew -3195;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.8;
  water_demand large_4*1.04;
  tank_volume 60;
  waterheater_model TWONODE;
  tank_setpoint 105.1;
}

object waterheater {
  name R1_12_47_2_tn_69_wh_1;
  parent R1_12_47_2_tn_69_hs_1;
  schedule_skew -10122;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.5;
  water_demand small_6*0.96;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 109.3;
}

object waterheater {
  name R1_12_47_2_tn_69_wh_4;
  parent R1_12_47_2_tn_69_hs_4;
  schedule_skew -2606;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.6;
  water_demand small_5*1.04;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 109.9;
}

object waterheater {
  name R1_12_47_2_tn_70_wh_1;
  parent R1_12_47_2_tn_70_hs_1;
  schedule_skew -1223;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.8;
  water_demand small_2*1.04;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 118.7;
}

object waterheater {
  name R1_12_47_2_tn_74_wh_1;
  parent R1_12_47_2_tn_74_hs_1;
  schedule_skew 12142;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.7;
  water_demand large_5*0.97;
  tank_volume 75;
  waterheater_model TWONODE;
  tank_setpoint 109.2;
}

object waterheater {
  name R1_12_47_2_tn_77_wh_1;
  parent R1_12_47_2_tn_77_hs_1;
  schedule_skew -3097;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.2;
  water_demand small_2*1.04;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 119.3;
}

object waterheater {
  name R1_12_47_2_tn_79_wh_1;
  parent R1_12_47_2_tn_79_hs_1;
  schedule_skew -19417;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.1;
  water_demand small_5*0.98;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 107.5;
}

object waterheater {
  name R1_12_47_2_tn_81_wh_1;
  parent R1_12_47_2_tn_81_hs_1;
  schedule_skew -4837;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.0;
  water_demand small_6*1.02;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 107.1;
}

object waterheater {
  name R1_12_47_2_tn_83_wh_1;
  parent R1_12_47_2_tn_83_hs_1;
  schedule_skew -7522;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.2;
  water_demand small_3*0.96;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 117.1;
}

object waterheater {
  name R1_12_47_2_tn_87_wh_1;
  parent R1_12_47_2_tn_87_hs_1;
  schedule_skew -3214;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.6;
  water_demand small_3*0.97;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 111.7;
}

object waterheater {
  name R1_12_47_2_tn_88_wh_1;
  parent R1_12_47_2_tn_88_hs_1;
  schedule_skew 20;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.6;
  water_demand small_3*1.02;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 105.7;
}

object waterheater {
  name R1_12_47_2_tn_89_wh_1;
  parent R1_12_47_2_tn_89_hs_1;
  schedule_skew -11044;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.8;
  water_demand small_4*1.04;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 108.6;
}

object waterheater {
  name R1_12_47_2_tn_90_wh_2;
  parent R1_12_47_2_tn_90_hs_2;
  schedule_skew -16112;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.2;
  water_demand large_3*1.04;
  tank_volume 60;
  waterheater_model TWONODE;
  tank_setpoint 107.5;
}

object waterheater {
  name R1_12_47_2_tn_92_wh_2;
  parent R1_12_47_2_tn_92_hs_2;
  schedule_skew -848;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.1;
  water_demand small_6*0.96;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 105.4;
}

object waterheater {
  name R1_12_47_2_tn_95_wh_4;
  parent R1_12_47_2_tn_95_hs_4;
  schedule_skew 7598;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.2;
  water_demand large_5*1.04;
  tank_volume 75;
  waterheater_model TWONODE;
  tank_setpoint 107.6;
}

object waterheater {
  name R1_12_47_2_tn_98_wh_1;
  parent R1_12_47_2_tn_98_hs_1;
  schedule_skew -1273;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.2;
  water_demand small_4*0.97;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 109.6;
}

object waterheater {
  name R1_12_47_2_tn_101_wh_3;
  parent R1_12_47_2_tn_101_hs_3;
  schedule_skew -10942;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.4;
  water_demand small_1*1.01;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 114.3;
}

object waterheater {
  name R1_12_47_2_tn_103_wh_1;
  parent R1_12_47_2_tn_103_hs_1;
  schedule_skew -4692;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.5;
  water_demand small_4*1.01;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 120.9;
}

object waterheater {
  name R1_12_47_2_tn_103_wh_2;
  parent R1_12_47_2_tn_103_hs_2;
  schedule_skew -9048;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.8;
  water_demand small_5*0.95;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 120.7;
}

object waterheater {
  name R1_12_47_2_tn_104_wh_2;
  parent R1_12_47_2_tn_104_hs_2;
  schedule_skew -648;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.4;
  water_demand small_1*0.98;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 105.7;
}

object waterheater {
  name R1_12_47_2_tn_105_wh_1;
  parent R1_12_47_2_tn_105_hs_1;
  schedule_skew -5304;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.5;
  water_demand small_4*1.04;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 111.2;
}

object waterheater {
  name R1_12_47_2_tn_107_wh_1;
  parent R1_12_47_2_tn_107_hs_1;
  schedule_skew 10736;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.5;
  water_demand small_4*0.98;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 118.0;
}

object waterheater {
  name R1_12_47_2_tn_108_wh_2;
  parent R1_12_47_2_tn_108_hs_2;
  schedule_skew 1688;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.4;
  water_demand small_1*0.96;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 109.4;
}

object waterheater {
  name R1_12_47_2_tn_108_wh_3;
  parent R1_12_47_2_tn_108_hs_3;
  schedule_skew 2392;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.2;
  water_demand small_2*0.95;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 107.6;
}

object waterheater {
  name R1_12_47_2_tn_109_wh_2;
  parent R1_12_47_2_tn_109_hs_2;
  schedule_skew 6931;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.1;
  water_demand small_1*1.04;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 110.4;
}

object waterheater {
  name R1_12_47_2_tn_111_wh_2;
  parent R1_12_47_2_tn_111_hs_2;
  schedule_skew -4400;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.2;
  water_demand large_3*0.96;
  tank_volume 70;
  waterheater_model TWONODE;
  tank_setpoint 119.8;
}

object waterheater {
  name R1_12_47_2_tn_116_wh_1;
  parent R1_12_47_2_tn_116_hs_1;
  schedule_skew -694;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.9;
  water_demand small_3*0.99;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 107.1;
}

object waterheater {
  name R1_12_47_2_tn_116_wh_2;
  parent R1_12_47_2_tn_116_hs_2;
  schedule_skew 1575;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.4;
  water_demand small_3*0.98;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 108.7;
}

object waterheater {
  name R1_12_47_2_tn_117_wh_2;
  parent R1_12_47_2_tn_117_hs_2;
  schedule_skew -2342;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.8;
  water_demand small_4*0.95;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 115.2;
}

object waterheater {
  name R1_12_47_2_tn_119_wh_1;
  parent R1_12_47_2_tn_119_hs_1;
  schedule_skew 542;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.9;
  water_demand large_5*1.05;
  tank_volume 70;
  waterheater_model TWONODE;
  tank_setpoint 107.0;
}

object waterheater {
  name R1_12_47_2_tn_120_wh_1;
  parent R1_12_47_2_tn_120_hs_1;
  schedule_skew 1733;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.7;
  water_demand large_4*1.03;
  tank_volume 70;
  waterheater_model TWONODE;
  tank_setpoint 120.4;
}

object waterheater {
  name R1_12_47_2_tn_120_wh_2;
  parent R1_12_47_2_tn_120_hs_2;
  schedule_skew 2636;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.5;
  water_demand small_3*1.05;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 112.4;
}

object waterheater {
  name R1_12_47_2_tn_122_wh_2;
  parent R1_12_47_2_tn_122_hs_2;
  schedule_skew 839;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.4;
  water_demand large_6*1.03;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 105.5;
}

object waterheater {
  name R1_12_47_2_tn_124_wh_1;
  parent R1_12_47_2_tn_124_hs_1;
  schedule_skew 906;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.8;
  water_demand small_6*1.04;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 120.5;
}

object waterheater {
  name R1_12_47_2_tn_126_wh_1;
  parent R1_12_47_2_tn_126_hs_1;
  schedule_skew -1195;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.8;
  water_demand small_1*0.97;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 113.7;
}

object waterheater {
  name R1_12_47_2_tn_128_wh_2;
  parent R1_12_47_2_tn_128_hs_2;
  schedule_skew 2443;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.7;
  water_demand large_3*0.98;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 120.2;
}

object waterheater {
  name R1_12_47_2_tn_130_wh_1;
  parent R1_12_47_2_tn_130_hs_1;
  schedule_skew -77;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.2;
  water_demand small_5*1.04;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 106.1;
}

object waterheater {
  name R1_12_47_2_tn_131_wh_1;
  parent R1_12_47_2_tn_131_hs_1;
  schedule_skew -12737;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.2;
  water_demand large_1*1.05;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 105.5;
}

object waterheater {
  name R1_12_47_2_tn_134_wh_2;
  parent R1_12_47_2_tn_134_hs_2;
  schedule_skew 1408;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.4;
  water_demand small_5*0.98;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 106.9;
}

object waterheater {
  name R1_12_47_2_tn_135_wh_3;
  parent R1_12_47_2_tn_135_hs_3;
  schedule_skew -3631;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.8;
  water_demand small_3*1.02;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 108.9;
}

object waterheater {
  name R1_12_47_2_tn_135_wh_10;
  parent R1_12_47_2_tn_135_hs_10;
  schedule_skew 6593;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.0;
  water_demand small_4*0.99;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 114.6;
}

object waterheater {
  name R1_12_47_2_tn_135_wh_11;
  parent R1_12_47_2_tn_135_hs_11;
  schedule_skew -11916;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.4;
  water_demand large_2*0.98;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 116.0;
}

object waterheater {
  name R1_12_47_2_tn_135_wh_12;
  parent R1_12_47_2_tn_135_hs_12;
  schedule_skew -2559;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.5;
  water_demand large_3*1.02;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 110.7;
}

object waterheater {
  name R1_12_47_2_tn_135_wh_13;
  parent R1_12_47_2_tn_135_hs_13;
  schedule_skew 5875;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.1;
  water_demand large_1*0.97;
  tank_volume 70;
  waterheater_model TWONODE;
  tank_setpoint 105.8;
}

object waterheater {
  name R1_12_47_2_tn_136_wh_2;
  parent R1_12_47_2_tn_136_hs_2;
  schedule_skew 781;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.9;
  water_demand small_1*1.01;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 107.2;
}

object waterheater {
  name R1_12_47_2_tn_136_wh_3;
  parent R1_12_47_2_tn_136_hs_3;
  schedule_skew -10444;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.4;
  water_demand large_5*0.99;
  tank_volume 70;
  waterheater_model TWONODE;
  tank_setpoint 120.0;
}

object waterheater {
  name R1_12_47_2_tn_137_wh_1;
  parent R1_12_47_2_tn_137_hs_1;
  schedule_skew -9056;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.9;
  water_demand large_6*0.99;
  tank_volume 70;
  waterheater_model TWONODE;
  tank_setpoint 112.3;
}

object waterheater {
  name R1_12_47_2_tn_137_wh_5;
  parent R1_12_47_2_tn_137_hs_5;
  schedule_skew 10422;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.9;
  water_demand small_1*0.97;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 113.7;
}

object waterheater {
  name R1_12_47_2_tn_139_wh_3;
  parent R1_12_47_2_tn_139_hs_3;
  schedule_skew -4302;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.2;
  water_demand small_4*1.04;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 111.2;
}

object waterheater {
  name R1_12_47_2_tn_140_wh_1;
  parent R1_12_47_2_tn_140_hs_1;
  schedule_skew 263;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.0;
  water_demand large_4*0.98;
  tank_volume 70;
  waterheater_model TWONODE;
  tank_setpoint 108.4;
}

object waterheater {
  name R1_12_47_2_tn_142_wh_2;
  parent R1_12_47_2_tn_142_hs_2;
  schedule_skew 3386;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.9;
  water_demand large_1*0.98;
  tank_volume 70;
  waterheater_model TWONODE;
  tank_setpoint 108.9;
}

object waterheater {
  name R1_12_47_2_tn_142_wh_3;
  parent R1_12_47_2_tn_142_hs_3;
  schedule_skew -6468;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.3;
  water_demand large_1*1.02;
  tank_volume 60;
  waterheater_model TWONODE;
  tank_setpoint 113.1;
}

object waterheater {
  name R1_12_47_2_tn_144_wh_2;
  parent R1_12_47_2_tn_144_hs_2;
  schedule_skew 11583;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.7;
  water_demand large_6*0.96;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 109.4;
}

object waterheater {
  name R1_12_47_2_tn_144_wh_3;
  parent R1_12_47_2_tn_144_hs_3;
  schedule_skew 1016;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.8;
  water_demand small_6*1.04;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 113.9;
}

object waterheater {
  name R1_12_47_2_tn_145_wh_1;
  parent R1_12_47_2_tn_145_hs_1;
  schedule_skew -14999;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.7;
  water_demand small_5*1.02;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 115.7;
}

object waterheater {
  name R1_12_47_2_tn_146_wh_1;
  parent R1_12_47_2_tn_146_hs_1;
  schedule_skew -3956;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.5;
  water_demand large_3*0.99;
  tank_volume 70;
  waterheater_model TWONODE;
  tank_setpoint 114.6;
}

object waterheater {
  name R1_12_47_2_tn_147_wh_1;
  parent R1_12_47_2_tn_147_hs_1;
  schedule_skew 8360;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.8;
  water_demand small_2*0.98;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 114.3;
}

object waterheater {
  name R1_12_47_2_tn_147_wh_3;
  parent R1_12_47_2_tn_147_hs_3;
  schedule_skew 14896;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.9;
  water_demand small_1*1.05;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 106.2;
}

object waterheater {
  name R1_12_47_2_tn_149_wh_1;
  parent R1_12_47_2_tn_149_hs_1;
  schedule_skew -4520;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.2;
  water_demand small_4*1.05;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 115.5;
}

object waterheater {
  name R1_12_47_2_tn_149_wh_3;
  parent R1_12_47_2_tn_149_hs_3;
  schedule_skew -3466;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.6;
  water_demand small_2*1.05;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 108.7;
}

object waterheater {
  name R1_12_47_2_tn_153_wh_1;
  parent R1_12_47_2_tn_153_hs_1;
  schedule_skew -15689;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.0;
  water_demand small_1*1.03;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 108.8;
}

object waterheater {
  name R1_12_47_2_tn_157_wh_1;
  parent R1_12_47_2_tn_157_hs_1;
  schedule_skew -10167;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.3;
  water_demand large_1*1.00;
  tank_volume 60;
  waterheater_model TWONODE;
  tank_setpoint 108.6;
}

object waterheater {
  name R1_12_47_2_tn_157_wh_3;
  parent R1_12_47_2_tn_157_hs_3;
  schedule_skew -3969;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.9;
  water_demand small_5*0.95;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 108.7;
}

object waterheater {
  name R1_12_47_2_tn_160_wh_3;
  parent R1_12_47_2_tn_160_hs_3;
  schedule_skew -18487;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.3;
  water_demand large_4*0.99;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 110.8;
}

object waterheater {
  name R1_12_47_2_tn_162_wh_1;
  parent R1_12_47_2_tn_162_hs_1;
  schedule_skew 10860;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.5;
  water_demand small_2*1.02;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 114.1;
}

object waterheater {
  name R1_12_47_2_tn_163_wh_2;
  parent R1_12_47_2_tn_163_hs_2;
  schedule_skew 13554;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.8;
  water_demand large_6*1.01;
  tank_volume 70;
  waterheater_model TWONODE;
  tank_setpoint 117.9;
}

object waterheater {
  name R1_12_47_2_tn_165_wh_1;
  parent R1_12_47_2_tn_165_hs_1;
  schedule_skew 8220;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.9;
  water_demand large_1*0.96;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 106.8;
}

object waterheater {
  name R1_12_47_2_tn_165_wh_2;
  parent R1_12_47_2_tn_165_hs_2;
  schedule_skew -7107;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.2;
  water_demand large_5*0.99;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 115.1;
}

object waterheater {
  name R1_12_47_2_tn_166_wh_1;
  parent R1_12_47_2_tn_166_hs_1;
  schedule_skew 9871;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 4.0;
  water_demand small_1*1.04;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 114.9;
}

object waterheater {
  name R1_12_47_2_tn_166_wh_5;
  parent R1_12_47_2_tn_166_hs_5;
  schedule_skew -7197;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.5;
  water_demand small_1*0.99;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 106.7;
}

object waterheater {
  name R1_12_47_2_tn_166_wh_6;
  parent R1_12_47_2_tn_166_hs_6;
  schedule_skew 1394;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.6;
  water_demand small_6*0.96;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 112.9;
}

object waterheater {
  name R1_12_47_2_tn_167_wh_1;
  parent R1_12_47_2_tn_167_hs_1;
  schedule_skew -12621;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.3;
  water_demand small_4*1.04;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 119.1;
}

object waterheater {
  name R1_12_47_2_tn_171_wh_2;
  parent R1_12_47_2_tn_171_hs_2;
  schedule_skew 3782;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.1;
  water_demand small_5*1.05;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 115.2;
}

object waterheater {
  name R1_12_47_2_tn_175_wh_1;
  parent R1_12_47_2_tn_175_hs_1;
  schedule_skew 8361;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.2;
  water_demand small_3*1.05;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 115.1;
}

object waterheater {
  name R1_12_47_2_tn_179_wh_1;
  parent R1_12_47_2_tn_179_hs_1;
  schedule_skew 8576;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.6;
  water_demand large_3*0.96;
  tank_volume 75;
  waterheater_model TWONODE;
  tank_setpoint 120.8;
}

object waterheater {
  name R1_12_47_2_tn_181_wh_1;
  parent R1_12_47_2_tn_181_hs_1;
  schedule_skew -3353;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.6;
  water_demand small_1*0.96;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 114.6;
}

object waterheater {
  name R1_12_47_2_tn_181_wh_2;
  parent R1_12_47_2_tn_181_hs_2;
  schedule_skew 9364;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.7;
  water_demand small_4*1.04;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 117.1;
}

object waterheater {
  name R1_12_47_2_tn_183_wh_1;
  parent R1_12_47_2_tn_183_hs_1;
  schedule_skew 457;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.9;
  water_demand small_5*0.98;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 117.1;
}

object waterheater {
  name R1_12_47_2_tn_184_wh_1;
  parent R1_12_47_2_tn_184_hs_1;
  schedule_skew 1677;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.9;
  water_demand small_4*1.01;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 110.3;
}

object waterheater {
  name R1_12_47_2_tn_185_wh_1;
  parent R1_12_47_2_tn_185_hs_1;
  schedule_skew -4802;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.3;
  water_demand large_2*1.01;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 116.0;
}

object waterheater {
  name R1_12_47_2_tn_185_wh_2;
  parent R1_12_47_2_tn_185_hs_2;
  schedule_skew -3603;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.8;
  water_demand small_3*0.98;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 113.7;
}

object waterheater {
  name R1_12_47_2_tn_190_wh_1;
  parent R1_12_47_2_tn_190_hs_1;
  schedule_skew 3924;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.6;
  water_demand large_6*0.97;
  tank_volume 70;
  waterheater_model TWONODE;
  tank_setpoint 111.0;
}

object waterheater {
  name R1_12_47_2_tn_192_wh_2;
  parent R1_12_47_2_tn_192_hs_2;
  schedule_skew -9957;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.8;
  water_demand large_6*0.98;
  tank_volume 60;
  waterheater_model TWONODE;
  tank_setpoint 110.4;
}

object waterheater {
  name R1_12_47_2_tn_194_wh_1;
  parent R1_12_47_2_tn_194_hs_1;
  schedule_skew 11778;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.3;
  water_demand small_1*1.04;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 112.2;
}

object waterheater {
  name R1_12_47_2_tn_195_wh_3;
  parent R1_12_47_2_tn_195_hs_3;
  schedule_skew -854;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.6;
  water_demand large_6*0.99;
  tank_volume 75;
  waterheater_model TWONODE;
  tank_setpoint 117.2;
}

object waterheater {
  name R1_12_47_2_tn_196_wh_3;
  parent R1_12_47_2_tn_196_hs_3;
  schedule_skew -2842;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.2;
  water_demand small_6*1.05;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 105.6;
}

object waterheater {
  name R1_12_47_2_tn_196_wh_7;
  parent R1_12_47_2_tn_196_hs_7;
  schedule_skew -15424;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.5;
  water_demand small_5*1.01;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 110.2;
}

object waterheater {
  name R1_12_47_2_tn_197_wh_2;
  parent R1_12_47_2_tn_197_hs_2;
  schedule_skew 11592;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.2;
  water_demand small_2*1.03;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 113.6;
}

object waterheater {
  name R1_12_47_2_tn_198_wh_3;
  parent R1_12_47_2_tn_198_hs_3;
  schedule_skew 7360;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.4;
  water_demand large_2*0.97;
  tank_volume 75;
  waterheater_model TWONODE;
  tank_setpoint 107.5;
}

object waterheater {
  name R1_12_47_2_tn_200_wh_1;
  parent R1_12_47_2_tn_200_hs_1;
  schedule_skew -11049;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.4;
  water_demand large_6*0.97;
  tank_volume 70;
  waterheater_model TWONODE;
  tank_setpoint 107.6;
}

object waterheater {
  name R1_12_47_2_tn_201_wh_2;
  parent R1_12_47_2_tn_201_hs_2;
  schedule_skew -408;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.4;
  water_demand small_6*0.96;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 119.8;
}

object waterheater {
  name R1_12_47_2_tn_202_wh_3;
  parent R1_12_47_2_tn_202_hs_3;
  schedule_skew 7668;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.6;
  water_demand small_6*1.00;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 119.4;
}

object waterheater {
  name R1_12_47_2_tn_204_wh_1;
  parent R1_12_47_2_tn_204_hs_1;
  schedule_skew 3104;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.3;
  water_demand large_1*0.96;
  tank_volume 60;
  waterheater_model TWONODE;
  tank_setpoint 109.4;
}

object waterheater {
  name R1_12_47_2_tn_205_wh_1;
  parent R1_12_47_2_tn_205_hs_1;
  schedule_skew 7613;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.4;
  water_demand small_5*0.95;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 116.5;
}

object waterheater {
  name R1_12_47_2_tn_206_wh_1;
  parent R1_12_47_2_tn_206_hs_1;
  schedule_skew 13300;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.6;
  water_demand small_2*1.03;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 108.2;
}

object waterheater {
  name R1_12_47_2_tn_208_wh_1;
  parent R1_12_47_2_tn_208_hs_1;
  schedule_skew -4773;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.3;
  water_demand large_2*1.05;
  tank_volume 70;
  waterheater_model TWONODE;
  tank_setpoint 107.1;
}

object waterheater {
  name R1_12_47_2_tn_209_wh_1;
  parent R1_12_47_2_tn_209_hs_1;
  schedule_skew -8006;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.7;
  water_demand small_4*1.00;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 111.0;
}

object waterheater {
  name R1_12_47_2_tn_210_wh_1;
  parent R1_12_47_2_tn_210_hs_1;
  schedule_skew -3715;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.5;
  water_demand small_4*1.01;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 120.1;
}

object waterheater {
  name R1_12_47_2_tn_212_wh_2;
  parent R1_12_47_2_tn_212_hs_2;
  schedule_skew 5967;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.4;
  water_demand small_6*1.04;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 113.3;
}

object waterheater {
  name R1_12_47_2_tn_213_wh_2;
  parent R1_12_47_2_tn_213_hs_2;
  schedule_skew -4348;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.4;
  water_demand large_5*0.96;
  tank_volume 60;
  waterheater_model TWONODE;
  tank_setpoint 107.1;
}

object waterheater {
  name R1_12_47_2_tn_213_wh_3;
  parent R1_12_47_2_tn_213_hs_3;
  schedule_skew 8440;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.9;
  water_demand large_1*0.98;
  tank_volume 75;
  waterheater_model TWONODE;
  tank_setpoint 113.0;
}

object waterheater {
  name R1_12_47_2_tn_214_wh_3;
  parent R1_12_47_2_tn_214_hs_3;
  schedule_skew -11347;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.0;
  water_demand large_3*1.00;
  tank_volume 75;
  waterheater_model TWONODE;
  tank_setpoint 115.3;
}

object waterheater {
  name R1_12_47_2_tn_214_wh_4;
  parent R1_12_47_2_tn_214_hs_4;
  schedule_skew 9185;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.2;
  water_demand large_3*1.02;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 110.1;
}

object waterheater {
  name R1_12_47_2_tn_214_wh_8;
  parent R1_12_47_2_tn_214_hs_8;
  schedule_skew -3475;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.2;
  water_demand large_5*1.03;
  tank_volume 70;
  waterheater_model TWONODE;
  tank_setpoint 112.3;
}

object waterheater {
  name R1_12_47_2_tn_215_wh_1;
  parent R1_12_47_2_tn_215_hs_1;
  schedule_skew 1214;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.5;
  water_demand large_6*1.03;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 120.1;
}

object waterheater {
  name R1_12_47_2_tn_215_wh_2;
  parent R1_12_47_2_tn_215_hs_2;
  schedule_skew 9025;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.1;
  water_demand small_4*1.01;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 109.5;
}

object waterheater {
  name R1_12_47_2_tn_218_wh_2;
  parent R1_12_47_2_tn_218_hs_2;
  schedule_skew -2507;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.6;
  water_demand large_6*1.03;
  tank_volume 75;
  waterheater_model TWONODE;
  tank_setpoint 112.3;
}

object waterheater {
  name R1_12_47_2_tn_221_wh_1;
  parent R1_12_47_2_tn_221_hs_1;
  schedule_skew -5282;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.1;
  water_demand large_4*1.04;
  tank_volume 60;
  waterheater_model TWONODE;
  tank_setpoint 116.8;
}

object waterheater {
  name R1_12_47_2_tn_224_wh_2;
  parent R1_12_47_2_tn_224_hs_2;
  schedule_skew 6333;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.4;
  water_demand large_4*1.03;
  tank_volume 70;
  waterheater_model TWONODE;
  tank_setpoint 115.8;
}

object waterheater {
  name R1_12_47_2_tn_227_wh_1;
  parent R1_12_47_2_tn_227_hs_1;
  schedule_skew -61;
  heating_element_capacity 5.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.3;
  water_demand small_2*0.99;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 113.8;
}

object waterheater {
  name R1_12_47_2_tn_227_wh_6;
  parent R1_12_47_2_tn_227_hs_6;
  schedule_skew -2186;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.7;
  water_demand small_3*1.00;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 118.8;
}

object waterheater {
  name R1_12_47_2_tn_229_wh_1;
  parent R1_12_47_2_tn_229_hs_1;
  schedule_skew 4936;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.9;
  water_demand large_2*1.05;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 113.6;
}

object waterheater {
  name R1_12_47_2_tn_232_wh_1;
  parent R1_12_47_2_tn_232_hs_1;
  schedule_skew 17649;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.4;
  water_demand small_6*1.00;
  tank_volume 45;
  waterheater_model TWONODE;
  tank_setpoint 111.5;
}

object waterheater {
  name R1_12_47_2_tn_233_wh_2;
  parent R1_12_47_2_tn_233_hs_2;
  schedule_skew -5961;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.0;
  water_demand small_1*1.00;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 109.6;
}

object waterheater {
  name R1_12_47_2_tn_236_wh_1;
  parent R1_12_47_2_tn_236_hs_1;
  schedule_skew 6159;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.4;
  water_demand small_1*0.98;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 112.9;
}

object waterheater {
  name R1_12_47_2_tn_237_wh_1;
  parent R1_12_47_2_tn_237_hs_1;
  schedule_skew 10889;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.8;
  water_demand large_5*1.01;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 111.5;
}

object waterheater {
  name R1_12_47_2_tn_239_wh_1;
  parent R1_12_47_2_tn_239_hs_1;
  schedule_skew -9728;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.8;
  water_demand large_2*1.00;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 109.4;
}

object waterheater {
  name R1_12_47_2_tn_241_wh_1;
  parent R1_12_47_2_tn_241_hs_1;
  schedule_skew -3224;
  heating_element_capacity 4.0;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.3;
  water_demand small_5*0.96;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 109.7;
}

object waterheater {
  name R1_12_47_2_tn_242_wh_1;
  parent R1_12_47_2_tn_242_hs_1;
  schedule_skew -16254;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.4;
  water_demand large_6*1.03;
  tank_volume 70;
  waterheater_model TWONODE;
  tank_setpoint 119.9;
}

object waterheater {
  name R1_12_47_2_tn_243_wh_1;
  parent R1_12_47_2_tn_243_hs_1;
  schedule_skew 6909;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.7;
  water_demand small_3*0.96;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 111.1;
}

object waterheater {
  name R1_12_47_2_tn_245_wh_2;
  parent R1_12_47_2_tn_245_hs_2;
  schedule_skew -7673;
  heating_element_capacity 3.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 2.1;
  water_demand small_6*1.03;
  tank_volume 40;
  waterheater_model TWONODE;
  tank_setpoint 114.7;
}

object waterheater {
  name R1_12_47_2_tn_247_wh_2;
  parent R1_12_47_2_tn_247_hs_2;
  schedule_skew 2399;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.9;
  water_demand small_1*0.99;
  tank_volume 50;
  waterheater_model TWONODE;
  tank_setpoint 105.7;
}

object waterheater {
  name R1_12_47_2_tn_248_wh_2;
  parent R1_12_47_2_tn_248_hs_2;
  schedule_skew 687;
  heating_element_capacity 5.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.5;
  water_demand large_3*1.05;
  tank_volume 75;
  waterheater_model TWONODE;
  tank_setpoint 111.1;
}

object waterheater {
  name R1_12_47_2_tn_249_wh_1;
  parent R1_12_47_2_tn_249_hs_1;
  schedule_skew -10073;
  heating_element_capacity 4.5;
  thermostat_deadband 1.0;
  location INSIDE;
  tank_diameter 1.5;
  tank_UA 3.4;
  water_demand large_2*0.95;
  tank_volume 70;
  waterheater_model TWONODE;
  tank_setpoint 106.4;
}

object collector {
  name sum(actual_charge_rate);
  group class=evcharger_det;
  property sum(actual_charge_rate);
  file EV_charging_total.csv;
  interval 300;
}

object group_recorder {
  name actual_charge_rate;
  group class=evcharger_det;
  property actual_charge_rate;
  file EV_charging_power.csv;
  interval 300;
}

object group_recorder {
  name battery_SOC;
  group class=evcharger_det;
  property battery_SOC;
  file EV_SOC.csv;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_reg_1;
  parent R1_12_47_2_reg_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_cap_1;
  parent R1_12_47_2_cap_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_1_tpx_mtr_1;
  parent R1_12_47_2_tn_1_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_1_hs_1;
  parent R1_12_47_2_tn_1_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_1_tpx_mtr_2;
  parent R1_12_47_2_tn_1_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_1_hs_2;
  parent R1_12_47_2_tn_1_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_1_tpx_mtr_3;
  parent R1_12_47_2_tn_1_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_1_hs_3;
  parent R1_12_47_2_tn_1_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_2_tpx_mtr_1;
  parent R1_12_47_2_tn_2_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_2_hs_1;
  parent R1_12_47_2_tn_2_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_2_tpx_mtr_2;
  parent R1_12_47_2_tn_2_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_2_hs_2;
  parent R1_12_47_2_tn_2_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_2_tpx_mtr_3;
  parent R1_12_47_2_tn_2_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_2_hs_3;
  parent R1_12_47_2_tn_2_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_2_tpx_mtr_4;
  parent R1_12_47_2_tn_2_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_2_hs_4;
  parent R1_12_47_2_tn_2_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_2_solinv_4;
  parent R1_12_47_2_tn_2_solinv_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_2_tpx_mtr_5;
  parent R1_12_47_2_tn_2_tpx_mtr_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_2_hs_5;
  parent R1_12_47_2_tn_2_hs_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_3_tpx_mtr_1;
  parent R1_12_47_2_tn_3_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_3_hs_1;
  parent R1_12_47_2_tn_3_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_3_tpx_mtr_2;
  parent R1_12_47_2_tn_3_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_3_hs_2;
  parent R1_12_47_2_tn_3_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_3_tpx_mtr_3;
  parent R1_12_47_2_tn_3_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_3_hs_3;
  parent R1_12_47_2_tn_3_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_4_tpx_mtr_1;
  parent R1_12_47_2_tn_4_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_4_hs_1;
  parent R1_12_47_2_tn_4_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_4_tpx_mtr_2;
  parent R1_12_47_2_tn_4_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_4_hs_2;
  parent R1_12_47_2_tn_4_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_tpx_mtr_1;
  parent R1_12_47_2_tn_5_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_hs_1;
  parent R1_12_47_2_tn_5_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_tpx_mtr_2;
  parent R1_12_47_2_tn_5_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_hs_2;
  parent R1_12_47_2_tn_5_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_tpx_mtr_3;
  parent R1_12_47_2_tn_5_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_hs_3;
  parent R1_12_47_2_tn_5_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_tpx_mtr_4;
  parent R1_12_47_2_tn_5_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_hs_4;
  parent R1_12_47_2_tn_5_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_tpx_mtr_5;
  parent R1_12_47_2_tn_5_tpx_mtr_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_hs_5;
  parent R1_12_47_2_tn_5_hs_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_solinv_5;
  parent R1_12_47_2_tn_5_solinv_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_tpx_mtr_6;
  parent R1_12_47_2_tn_5_tpx_mtr_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_hs_6;
  parent R1_12_47_2_tn_5_hs_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_tpx_mtr_7;
  parent R1_12_47_2_tn_5_tpx_mtr_7;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_hs_7;
  parent R1_12_47_2_tn_5_hs_7;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_tpx_mtr_8;
  parent R1_12_47_2_tn_5_tpx_mtr_8;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_hs_8;
  parent R1_12_47_2_tn_5_hs_8;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_tpx_mtr_9;
  parent R1_12_47_2_tn_5_tpx_mtr_9;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_hs_9;
  parent R1_12_47_2_tn_5_hs_9;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_tpx_mtr_10;
  parent R1_12_47_2_tn_5_tpx_mtr_10;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_5_hs_10;
  parent R1_12_47_2_tn_5_hs_10;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_6_tpx_mtr_1;
  parent R1_12_47_2_tn_6_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_6_hs_1;
  parent R1_12_47_2_tn_6_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_7_tpx_mtr_1;
  parent R1_12_47_2_tn_7_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_7_hs_1;
  parent R1_12_47_2_tn_7_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_8_tpx_mtr_1;
  parent R1_12_47_2_tn_8_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_8_hs_1;
  parent R1_12_47_2_tn_8_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_9_tpx_mtr_1;
  parent R1_12_47_2_tn_9_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_9_hs_1;
  parent R1_12_47_2_tn_9_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_9_tpx_mtr_2;
  parent R1_12_47_2_tn_9_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_9_hs_2;
  parent R1_12_47_2_tn_9_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_9_tpx_mtr_3;
  parent R1_12_47_2_tn_9_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_9_hs_3;
  parent R1_12_47_2_tn_9_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_9_tpx_mtr_4;
  parent R1_12_47_2_tn_9_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_9_hs_4;
  parent R1_12_47_2_tn_9_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_10_tpx_mtr_1;
  parent R1_12_47_2_tn_10_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_10_hs_1;
  parent R1_12_47_2_tn_10_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_11_tpx_mtr_1;
  parent R1_12_47_2_tn_11_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_11_hs_1;
  parent R1_12_47_2_tn_11_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_12_tpx_mtr_1;
  parent R1_12_47_2_tn_12_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_12_hs_1;
  parent R1_12_47_2_tn_12_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_12_tpx_mtr_2;
  parent R1_12_47_2_tn_12_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_12_hs_2;
  parent R1_12_47_2_tn_12_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_12_tpx_mtr_3;
  parent R1_12_47_2_tn_12_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_12_hs_3;
  parent R1_12_47_2_tn_12_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_13_tpx_mtr_1;
  parent R1_12_47_2_tn_13_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_13_hs_1;
  parent R1_12_47_2_tn_13_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_13_solinv_1;
  parent R1_12_47_2_tn_13_solinv_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_14_tpx_mtr_1;
  parent R1_12_47_2_tn_14_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_14_hs_1;
  parent R1_12_47_2_tn_14_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_14_tpx_mtr_2;
  parent R1_12_47_2_tn_14_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_14_hs_2;
  parent R1_12_47_2_tn_14_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_15_tpx_mtr_1;
  parent R1_12_47_2_tn_15_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_15_hs_1;
  parent R1_12_47_2_tn_15_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_15_solinv_1;
  parent R1_12_47_2_tn_15_solinv_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_15_tpx_mtr_2;
  parent R1_12_47_2_tn_15_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_15_hs_2;
  parent R1_12_47_2_tn_15_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_15_tpx_mtr_3;
  parent R1_12_47_2_tn_15_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_15_hs_3;
  parent R1_12_47_2_tn_15_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_15_tpx_mtr_4;
  parent R1_12_47_2_tn_15_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_15_hs_4;
  parent R1_12_47_2_tn_15_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_16_tpx_mtr_1;
  parent R1_12_47_2_tn_16_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_16_hs_1;
  parent R1_12_47_2_tn_16_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_17_tpx_mtr_1;
  parent R1_12_47_2_tn_17_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_17_hs_1;
  parent R1_12_47_2_tn_17_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_17_tpx_mtr_2;
  parent R1_12_47_2_tn_17_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_17_hs_2;
  parent R1_12_47_2_tn_17_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_18_tpx_mtr_1;
  parent R1_12_47_2_tn_18_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_18_hs_1;
  parent R1_12_47_2_tn_18_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_19_tpx_mtr_1;
  parent R1_12_47_2_tn_19_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_19_hs_1;
  parent R1_12_47_2_tn_19_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_19_tpx_mtr_2;
  parent R1_12_47_2_tn_19_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_19_hs_2;
  parent R1_12_47_2_tn_19_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_19_tpx_mtr_3;
  parent R1_12_47_2_tn_19_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_19_hs_3;
  parent R1_12_47_2_tn_19_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_19_tpx_mtr_4;
  parent R1_12_47_2_tn_19_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_19_hs_4;
  parent R1_12_47_2_tn_19_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_19_tpx_mtr_5;
  parent R1_12_47_2_tn_19_tpx_mtr_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_19_hs_5;
  parent R1_12_47_2_tn_19_hs_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_19_tpx_mtr_6;
  parent R1_12_47_2_tn_19_tpx_mtr_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_19_hs_6;
  parent R1_12_47_2_tn_19_hs_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_20_tpx_mtr_1;
  parent R1_12_47_2_tn_20_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_20_hs_1;
  parent R1_12_47_2_tn_20_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_20_tpx_mtr_2;
  parent R1_12_47_2_tn_20_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_20_hs_2;
  parent R1_12_47_2_tn_20_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_21_tpx_mtr_1;
  parent R1_12_47_2_tn_21_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_21_hs_1;
  parent R1_12_47_2_tn_21_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_21_tpx_mtr_2;
  parent R1_12_47_2_tn_21_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_21_hs_2;
  parent R1_12_47_2_tn_21_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_21_tpx_mtr_3;
  parent R1_12_47_2_tn_21_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_21_hs_3;
  parent R1_12_47_2_tn_21_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_21_tpx_mtr_4;
  parent R1_12_47_2_tn_21_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_21_hs_4;
  parent R1_12_47_2_tn_21_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_21_tpx_mtr_5;
  parent R1_12_47_2_tn_21_tpx_mtr_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_21_hs_5;
  parent R1_12_47_2_tn_21_hs_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_21_tpx_mtr_6;
  parent R1_12_47_2_tn_21_tpx_mtr_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_21_hs_6;
  parent R1_12_47_2_tn_21_hs_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_22_tpx_mtr_1;
  parent R1_12_47_2_tn_22_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_22_hs_1;
  parent R1_12_47_2_tn_22_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_23_tpx_mtr_1;
  parent R1_12_47_2_tn_23_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_23_hs_1;
  parent R1_12_47_2_tn_23_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_23_tpx_mtr_2;
  parent R1_12_47_2_tn_23_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_23_hs_2;
  parent R1_12_47_2_tn_23_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_23_tpx_mtr_3;
  parent R1_12_47_2_tn_23_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_23_hs_3;
  parent R1_12_47_2_tn_23_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_24_tpx_mtr_1;
  parent R1_12_47_2_tn_24_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_24_hs_1;
  parent R1_12_47_2_tn_24_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_24_tpx_mtr_2;
  parent R1_12_47_2_tn_24_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_24_hs_2;
  parent R1_12_47_2_tn_24_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_25_tpx_mtr_1;
  parent R1_12_47_2_tn_25_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_25_hs_1;
  parent R1_12_47_2_tn_25_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_25_tpx_mtr_2;
  parent R1_12_47_2_tn_25_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_25_hs_2;
  parent R1_12_47_2_tn_25_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_26_tpx_mtr_1;
  parent R1_12_47_2_tn_26_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_26_hs_1;
  parent R1_12_47_2_tn_26_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_26_tpx_mtr_2;
  parent R1_12_47_2_tn_26_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_26_hs_2;
  parent R1_12_47_2_tn_26_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_27_tpx_mtr_1;
  parent R1_12_47_2_tn_27_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_27_hs_1;
  parent R1_12_47_2_tn_27_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_27_tpx_mtr_2;
  parent R1_12_47_2_tn_27_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_27_hs_2;
  parent R1_12_47_2_tn_27_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_27_tpx_mtr_3;
  parent R1_12_47_2_tn_27_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_27_hs_3;
  parent R1_12_47_2_tn_27_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_27_tpx_mtr_4;
  parent R1_12_47_2_tn_27_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_27_hs_4;
  parent R1_12_47_2_tn_27_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_28_tpx_mtr_1;
  parent R1_12_47_2_tn_28_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_28_hs_1;
  parent R1_12_47_2_tn_28_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_28_tpx_mtr_2;
  parent R1_12_47_2_tn_28_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_28_hs_2;
  parent R1_12_47_2_tn_28_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_28_tpx_mtr_3;
  parent R1_12_47_2_tn_28_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_28_hs_3;
  parent R1_12_47_2_tn_28_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_29_tpx_mtr_1;
  parent R1_12_47_2_tn_29_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_29_hs_1;
  parent R1_12_47_2_tn_29_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_29_tpx_mtr_2;
  parent R1_12_47_2_tn_29_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_29_hs_2;
  parent R1_12_47_2_tn_29_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_29_tpx_mtr_3;
  parent R1_12_47_2_tn_29_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_29_hs_3;
  parent R1_12_47_2_tn_29_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_29_tpx_mtr_4;
  parent R1_12_47_2_tn_29_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_29_hs_4;
  parent R1_12_47_2_tn_29_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_30_tpx_mtr_1;
  parent R1_12_47_2_tn_30_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_30_hs_1;
  parent R1_12_47_2_tn_30_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_30_tpx_mtr_2;
  parent R1_12_47_2_tn_30_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_30_hs_2;
  parent R1_12_47_2_tn_30_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_30_tpx_mtr_3;
  parent R1_12_47_2_tn_30_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_30_hs_3;
  parent R1_12_47_2_tn_30_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_31_tpx_mtr_1;
  parent R1_12_47_2_tn_31_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_31_hs_1;
  parent R1_12_47_2_tn_31_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_31_tpx_mtr_2;
  parent R1_12_47_2_tn_31_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_31_hs_2;
  parent R1_12_47_2_tn_31_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_32_tpx_mtr_1;
  parent R1_12_47_2_tn_32_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_32_hs_1;
  parent R1_12_47_2_tn_32_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_32_tpx_mtr_2;
  parent R1_12_47_2_tn_32_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_32_hs_2;
  parent R1_12_47_2_tn_32_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_32_tpx_mtr_3;
  parent R1_12_47_2_tn_32_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_32_hs_3;
  parent R1_12_47_2_tn_32_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_33_tpx_mtr_1;
  parent R1_12_47_2_tn_33_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_33_hs_1;
  parent R1_12_47_2_tn_33_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_33_tpx_mtr_2;
  parent R1_12_47_2_tn_33_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_33_hs_2;
  parent R1_12_47_2_tn_33_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_33_tpx_mtr_3;
  parent R1_12_47_2_tn_33_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_33_hs_3;
  parent R1_12_47_2_tn_33_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_34_tpx_mtr_1;
  parent R1_12_47_2_tn_34_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_34_hs_1;
  parent R1_12_47_2_tn_34_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_34_tpx_mtr_2;
  parent R1_12_47_2_tn_34_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_34_hs_2;
  parent R1_12_47_2_tn_34_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_35_tpx_mtr_1;
  parent R1_12_47_2_tn_35_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_35_hs_1;
  parent R1_12_47_2_tn_35_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_35_tpx_mtr_2;
  parent R1_12_47_2_tn_35_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_35_hs_2;
  parent R1_12_47_2_tn_35_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_35_tpx_mtr_3;
  parent R1_12_47_2_tn_35_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_35_hs_3;
  parent R1_12_47_2_tn_35_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_36_tpx_mtr_1;
  parent R1_12_47_2_tn_36_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_36_hs_1;
  parent R1_12_47_2_tn_36_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_36_tpx_mtr_2;
  parent R1_12_47_2_tn_36_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_36_hs_2;
  parent R1_12_47_2_tn_36_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_36_tpx_mtr_3;
  parent R1_12_47_2_tn_36_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_36_hs_3;
  parent R1_12_47_2_tn_36_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_37_tpx_mtr_1;
  parent R1_12_47_2_tn_37_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_37_hs_1;
  parent R1_12_47_2_tn_37_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_37_tpx_mtr_2;
  parent R1_12_47_2_tn_37_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_37_hs_2;
  parent R1_12_47_2_tn_37_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_37_tpx_mtr_3;
  parent R1_12_47_2_tn_37_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_37_hs_3;
  parent R1_12_47_2_tn_37_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_38_tpx_mtr_1;
  parent R1_12_47_2_tn_38_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_38_hs_1;
  parent R1_12_47_2_tn_38_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_39_tpx_mtr_1;
  parent R1_12_47_2_tn_39_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_39_hs_1;
  parent R1_12_47_2_tn_39_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_40_tpx_mtr_1;
  parent R1_12_47_2_tn_40_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_40_hs_1;
  parent R1_12_47_2_tn_40_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_41_tpx_mtr_1;
  parent R1_12_47_2_tn_41_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_41_hs_1;
  parent R1_12_47_2_tn_41_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_43_tpx_mtr_1;
  parent R1_12_47_2_tn_43_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_43_hs_1;
  parent R1_12_47_2_tn_43_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_44_tpx_mtr_1;
  parent R1_12_47_2_tn_44_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_44_hs_1;
  parent R1_12_47_2_tn_44_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_45_tpx_mtr_1;
  parent R1_12_47_2_tn_45_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_45_hs_1;
  parent R1_12_47_2_tn_45_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_46_tpx_mtr_1;
  parent R1_12_47_2_tn_46_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_46_hs_1;
  parent R1_12_47_2_tn_46_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_47_tpx_mtr_1;
  parent R1_12_47_2_tn_47_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_47_hs_1;
  parent R1_12_47_2_tn_47_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_48_tpx_mtr_1;
  parent R1_12_47_2_tn_48_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_48_hs_1;
  parent R1_12_47_2_tn_48_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_49_tpx_mtr_1;
  parent R1_12_47_2_tn_49_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_49_hs_1;
  parent R1_12_47_2_tn_49_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_50_tpx_mtr_1;
  parent R1_12_47_2_tn_50_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_50_hs_1;
  parent R1_12_47_2_tn_50_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_51_tpx_mtr_1;
  parent R1_12_47_2_tn_51_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_51_hs_1;
  parent R1_12_47_2_tn_51_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_51_tpx_mtr_2;
  parent R1_12_47_2_tn_51_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_51_hs_2;
  parent R1_12_47_2_tn_51_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_52_tpx_mtr_1;
  parent R1_12_47_2_tn_52_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_52_hs_1;
  parent R1_12_47_2_tn_52_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_53_tpx_mtr_1;
  parent R1_12_47_2_tn_53_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_53_hs_1;
  parent R1_12_47_2_tn_53_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_54_tpx_mtr_1;
  parent R1_12_47_2_tn_54_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_54_hs_1;
  parent R1_12_47_2_tn_54_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_54_tpx_mtr_2;
  parent R1_12_47_2_tn_54_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_54_hs_2;
  parent R1_12_47_2_tn_54_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_55_tpx_mtr_1;
  parent R1_12_47_2_tn_55_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_55_hs_1;
  parent R1_12_47_2_tn_55_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_55_tpx_mtr_2;
  parent R1_12_47_2_tn_55_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_55_hs_2;
  parent R1_12_47_2_tn_55_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_56_tpx_mtr_1;
  parent R1_12_47_2_tn_56_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_56_hs_1;
  parent R1_12_47_2_tn_56_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_56_tpx_mtr_2;
  parent R1_12_47_2_tn_56_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_56_hs_2;
  parent R1_12_47_2_tn_56_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_56_solinv_2;
  parent R1_12_47_2_tn_56_solinv_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_57_tpx_mtr_1;
  parent R1_12_47_2_tn_57_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_57_hs_1;
  parent R1_12_47_2_tn_57_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_57_tpx_mtr_2;
  parent R1_12_47_2_tn_57_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_57_hs_2;
  parent R1_12_47_2_tn_57_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_58_tpx_mtr_1;
  parent R1_12_47_2_tn_58_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_58_hs_1;
  parent R1_12_47_2_tn_58_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_58_batinv_1;
  parent R1_12_47_2_tn_58_batinv_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_58_tpx_mtr_2;
  parent R1_12_47_2_tn_58_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_58_hs_2;
  parent R1_12_47_2_tn_58_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_59_tpx_mtr_1;
  parent R1_12_47_2_tn_59_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_59_hs_1;
  parent R1_12_47_2_tn_59_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_60_tpx_mtr_1;
  parent R1_12_47_2_tn_60_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_60_hs_1;
  parent R1_12_47_2_tn_60_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_61_tpx_mtr_1;
  parent R1_12_47_2_tn_61_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_61_hs_1;
  parent R1_12_47_2_tn_61_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_62_tpx_mtr_1;
  parent R1_12_47_2_tn_62_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_62_hs_1;
  parent R1_12_47_2_tn_62_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_63_tpx_mtr_1;
  parent R1_12_47_2_tn_63_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_63_hs_1;
  parent R1_12_47_2_tn_63_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_64_tpx_mtr_1;
  parent R1_12_47_2_tn_64_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_64_hs_1;
  parent R1_12_47_2_tn_64_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_65_tpx_mtr_1;
  parent R1_12_47_2_tn_65_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_65_hs_1;
  parent R1_12_47_2_tn_65_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_66_tpx_mtr_1;
  parent R1_12_47_2_tn_66_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_66_hs_1;
  parent R1_12_47_2_tn_66_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_66_tpx_mtr_2;
  parent R1_12_47_2_tn_66_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_66_hs_2;
  parent R1_12_47_2_tn_66_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_66_tpx_mtr_3;
  parent R1_12_47_2_tn_66_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_66_hs_3;
  parent R1_12_47_2_tn_66_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_67_tpx_mtr_1;
  parent R1_12_47_2_tn_67_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_67_hs_1;
  parent R1_12_47_2_tn_67_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_67_tpx_mtr_2;
  parent R1_12_47_2_tn_67_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_67_hs_2;
  parent R1_12_47_2_tn_67_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_68_tpx_mtr_1;
  parent R1_12_47_2_tn_68_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_68_hs_1;
  parent R1_12_47_2_tn_68_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_69_tpx_mtr_1;
  parent R1_12_47_2_tn_69_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_69_hs_1;
  parent R1_12_47_2_tn_69_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_69_tpx_mtr_2;
  parent R1_12_47_2_tn_69_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_69_hs_2;
  parent R1_12_47_2_tn_69_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_69_tpx_mtr_3;
  parent R1_12_47_2_tn_69_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_69_hs_3;
  parent R1_12_47_2_tn_69_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_69_tpx_mtr_4;
  parent R1_12_47_2_tn_69_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_69_hs_4;
  parent R1_12_47_2_tn_69_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_70_tpx_mtr_1;
  parent R1_12_47_2_tn_70_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_70_hs_1;
  parent R1_12_47_2_tn_70_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_71_tpx_mtr_1;
  parent R1_12_47_2_tn_71_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_71_hs_1;
  parent R1_12_47_2_tn_71_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_72_tpx_mtr_1;
  parent R1_12_47_2_tn_72_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_72_hs_1;
  parent R1_12_47_2_tn_72_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_73_tpx_mtr_1;
  parent R1_12_47_2_tn_73_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_73_hs_1;
  parent R1_12_47_2_tn_73_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_74_tpx_mtr_1;
  parent R1_12_47_2_tn_74_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_74_hs_1;
  parent R1_12_47_2_tn_74_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_74_solinv_1;
  parent R1_12_47_2_tn_74_solinv_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_75_tpx_mtr_1;
  parent R1_12_47_2_tn_75_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_75_hs_1;
  parent R1_12_47_2_tn_75_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_76_tpx_mtr_1;
  parent R1_12_47_2_tn_76_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_76_hs_1;
  parent R1_12_47_2_tn_76_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_77_tpx_mtr_1;
  parent R1_12_47_2_tn_77_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_77_hs_1;
  parent R1_12_47_2_tn_77_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_78_tpx_mtr_1;
  parent R1_12_47_2_tn_78_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_78_hs_1;
  parent R1_12_47_2_tn_78_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_78_tpx_mtr_2;
  parent R1_12_47_2_tn_78_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_78_hs_2;
  parent R1_12_47_2_tn_78_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_79_tpx_mtr_1;
  parent R1_12_47_2_tn_79_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_79_hs_1;
  parent R1_12_47_2_tn_79_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_79_batinv_1;
  parent R1_12_47_2_tn_79_batinv_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_80_tpx_mtr_1;
  parent R1_12_47_2_tn_80_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_80_hs_1;
  parent R1_12_47_2_tn_80_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_80_tpx_mtr_2;
  parent R1_12_47_2_tn_80_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_80_hs_2;
  parent R1_12_47_2_tn_80_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_81_tpx_mtr_1;
  parent R1_12_47_2_tn_81_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_81_hs_1;
  parent R1_12_47_2_tn_81_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_82_tpx_mtr_1;
  parent R1_12_47_2_tn_82_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_82_hs_1;
  parent R1_12_47_2_tn_82_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_82_tpx_mtr_2;
  parent R1_12_47_2_tn_82_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_82_hs_2;
  parent R1_12_47_2_tn_82_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_83_tpx_mtr_1;
  parent R1_12_47_2_tn_83_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_83_hs_1;
  parent R1_12_47_2_tn_83_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_84_tpx_mtr_1;
  parent R1_12_47_2_tn_84_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_84_hs_1;
  parent R1_12_47_2_tn_84_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_84_tpx_mtr_2;
  parent R1_12_47_2_tn_84_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_84_hs_2;
  parent R1_12_47_2_tn_84_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_85_tpx_mtr_1;
  parent R1_12_47_2_tn_85_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_85_hs_1;
  parent R1_12_47_2_tn_85_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_86_tpx_mtr_1;
  parent R1_12_47_2_tn_86_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_86_hs_1;
  parent R1_12_47_2_tn_86_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_86_tpx_mtr_2;
  parent R1_12_47_2_tn_86_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_86_hs_2;
  parent R1_12_47_2_tn_86_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_87_tpx_mtr_1;
  parent R1_12_47_2_tn_87_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_87_hs_1;
  parent R1_12_47_2_tn_87_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_88_tpx_mtr_1;
  parent R1_12_47_2_tn_88_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_88_hs_1;
  parent R1_12_47_2_tn_88_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_88_tpx_mtr_2;
  parent R1_12_47_2_tn_88_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_88_hs_2;
  parent R1_12_47_2_tn_88_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_89_tpx_mtr_1;
  parent R1_12_47_2_tn_89_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_89_hs_1;
  parent R1_12_47_2_tn_89_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_90_tpx_mtr_1;
  parent R1_12_47_2_tn_90_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_90_hs_1;
  parent R1_12_47_2_tn_90_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_90_tpx_mtr_2;
  parent R1_12_47_2_tn_90_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_90_hs_2;
  parent R1_12_47_2_tn_90_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_91_tpx_mtr_1;
  parent R1_12_47_2_tn_91_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_91_hs_1;
  parent R1_12_47_2_tn_91_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_91_tpx_mtr_2;
  parent R1_12_47_2_tn_91_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_91_hs_2;
  parent R1_12_47_2_tn_91_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_91_tpx_mtr_3;
  parent R1_12_47_2_tn_91_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_91_hs_3;
  parent R1_12_47_2_tn_91_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_92_tpx_mtr_1;
  parent R1_12_47_2_tn_92_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_92_hs_1;
  parent R1_12_47_2_tn_92_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_92_tpx_mtr_2;
  parent R1_12_47_2_tn_92_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_92_hs_2;
  parent R1_12_47_2_tn_92_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_93_tpx_mtr_1;
  parent R1_12_47_2_tn_93_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_93_hs_1;
  parent R1_12_47_2_tn_93_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_94_tpx_mtr_1;
  parent R1_12_47_2_tn_94_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_94_hs_1;
  parent R1_12_47_2_tn_94_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_94_tpx_mtr_2;
  parent R1_12_47_2_tn_94_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_94_hs_2;
  parent R1_12_47_2_tn_94_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_95_tpx_mtr_1;
  parent R1_12_47_2_tn_95_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_95_hs_1;
  parent R1_12_47_2_tn_95_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_95_tpx_mtr_2;
  parent R1_12_47_2_tn_95_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_95_hs_2;
  parent R1_12_47_2_tn_95_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_95_tpx_mtr_3;
  parent R1_12_47_2_tn_95_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_95_hs_3;
  parent R1_12_47_2_tn_95_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_95_tpx_mtr_4;
  parent R1_12_47_2_tn_95_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_95_hs_4;
  parent R1_12_47_2_tn_95_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_95_tpx_mtr_5;
  parent R1_12_47_2_tn_95_tpx_mtr_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_95_hs_5;
  parent R1_12_47_2_tn_95_hs_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_96_tpx_mtr_1;
  parent R1_12_47_2_tn_96_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_96_hs_1;
  parent R1_12_47_2_tn_96_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_97_tpx_mtr_1;
  parent R1_12_47_2_tn_97_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_97_hs_1;
  parent R1_12_47_2_tn_97_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_98_tpx_mtr_1;
  parent R1_12_47_2_tn_98_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_98_hs_1;
  parent R1_12_47_2_tn_98_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_99_tpx_mtr_1;
  parent R1_12_47_2_tn_99_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_99_hs_1;
  parent R1_12_47_2_tn_99_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_99_tpx_mtr_2;
  parent R1_12_47_2_tn_99_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_99_hs_2;
  parent R1_12_47_2_tn_99_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_100_tpx_mtr_1;
  parent R1_12_47_2_tn_100_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_100_hs_1;
  parent R1_12_47_2_tn_100_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_101_tpx_mtr_1;
  parent R1_12_47_2_tn_101_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_101_hs_1;
  parent R1_12_47_2_tn_101_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_101_tpx_mtr_2;
  parent R1_12_47_2_tn_101_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_101_hs_2;
  parent R1_12_47_2_tn_101_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_101_tpx_mtr_3;
  parent R1_12_47_2_tn_101_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_101_hs_3;
  parent R1_12_47_2_tn_101_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_102_tpx_mtr_1;
  parent R1_12_47_2_tn_102_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_102_hs_1;
  parent R1_12_47_2_tn_102_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_103_tpx_mtr_1;
  parent R1_12_47_2_tn_103_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_103_hs_1;
  parent R1_12_47_2_tn_103_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_103_tpx_mtr_2;
  parent R1_12_47_2_tn_103_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_103_hs_2;
  parent R1_12_47_2_tn_103_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_104_tpx_mtr_1;
  parent R1_12_47_2_tn_104_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_104_hs_1;
  parent R1_12_47_2_tn_104_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_104_tpx_mtr_2;
  parent R1_12_47_2_tn_104_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_104_hs_2;
  parent R1_12_47_2_tn_104_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_104_tpx_mtr_3;
  parent R1_12_47_2_tn_104_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_104_hs_3;
  parent R1_12_47_2_tn_104_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_104_tpx_mtr_4;
  parent R1_12_47_2_tn_104_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_104_hs_4;
  parent R1_12_47_2_tn_104_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_104_tpx_mtr_5;
  parent R1_12_47_2_tn_104_tpx_mtr_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_104_hs_5;
  parent R1_12_47_2_tn_104_hs_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_104_tpx_mtr_6;
  parent R1_12_47_2_tn_104_tpx_mtr_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_104_hs_6;
  parent R1_12_47_2_tn_104_hs_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_104_tpx_mtr_7;
  parent R1_12_47_2_tn_104_tpx_mtr_7;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_104_hs_7;
  parent R1_12_47_2_tn_104_hs_7;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_104_tpx_mtr_8;
  parent R1_12_47_2_tn_104_tpx_mtr_8;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_104_hs_8;
  parent R1_12_47_2_tn_104_hs_8;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_105_tpx_mtr_1;
  parent R1_12_47_2_tn_105_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_105_hs_1;
  parent R1_12_47_2_tn_105_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_105_tpx_mtr_2;
  parent R1_12_47_2_tn_105_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_105_hs_2;
  parent R1_12_47_2_tn_105_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_106_tpx_mtr_1;
  parent R1_12_47_2_tn_106_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_106_hs_1;
  parent R1_12_47_2_tn_106_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_106_tpx_mtr_2;
  parent R1_12_47_2_tn_106_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_106_hs_2;
  parent R1_12_47_2_tn_106_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_107_tpx_mtr_1;
  parent R1_12_47_2_tn_107_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_107_hs_1;
  parent R1_12_47_2_tn_107_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_107_tpx_mtr_2;
  parent R1_12_47_2_tn_107_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_107_hs_2;
  parent R1_12_47_2_tn_107_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_107_tpx_mtr_3;
  parent R1_12_47_2_tn_107_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_107_hs_3;
  parent R1_12_47_2_tn_107_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_108_tpx_mtr_1;
  parent R1_12_47_2_tn_108_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_108_hs_1;
  parent R1_12_47_2_tn_108_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_108_tpx_mtr_2;
  parent R1_12_47_2_tn_108_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_108_hs_2;
  parent R1_12_47_2_tn_108_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_108_tpx_mtr_3;
  parent R1_12_47_2_tn_108_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_108_hs_3;
  parent R1_12_47_2_tn_108_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_109_tpx_mtr_1;
  parent R1_12_47_2_tn_109_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_109_hs_1;
  parent R1_12_47_2_tn_109_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_109_tpx_mtr_2;
  parent R1_12_47_2_tn_109_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_109_hs_2;
  parent R1_12_47_2_tn_109_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_109_tpx_mtr_3;
  parent R1_12_47_2_tn_109_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_109_hs_3;
  parent R1_12_47_2_tn_109_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_110_tpx_mtr_1;
  parent R1_12_47_2_tn_110_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_110_hs_1;
  parent R1_12_47_2_tn_110_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_110_tpx_mtr_2;
  parent R1_12_47_2_tn_110_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_110_hs_2;
  parent R1_12_47_2_tn_110_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_110_solinv_2;
  parent R1_12_47_2_tn_110_solinv_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_110_tpx_mtr_3;
  parent R1_12_47_2_tn_110_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_110_hs_3;
  parent R1_12_47_2_tn_110_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_110_tpx_mtr_4;
  parent R1_12_47_2_tn_110_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_110_hs_4;
  parent R1_12_47_2_tn_110_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_110_tpx_mtr_5;
  parent R1_12_47_2_tn_110_tpx_mtr_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_110_hs_5;
  parent R1_12_47_2_tn_110_hs_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_111_tpx_mtr_1;
  parent R1_12_47_2_tn_111_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_111_hs_1;
  parent R1_12_47_2_tn_111_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_111_tpx_mtr_2;
  parent R1_12_47_2_tn_111_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_111_hs_2;
  parent R1_12_47_2_tn_111_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_112_tpx_mtr_1;
  parent R1_12_47_2_tn_112_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_112_hs_1;
  parent R1_12_47_2_tn_112_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_113_tpx_mtr_1;
  parent R1_12_47_2_tn_113_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_113_hs_1;
  parent R1_12_47_2_tn_113_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_114_tpx_mtr_1;
  parent R1_12_47_2_tn_114_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_114_hs_1;
  parent R1_12_47_2_tn_114_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_115_tpx_mtr_1;
  parent R1_12_47_2_tn_115_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_115_hs_1;
  parent R1_12_47_2_tn_115_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_115_tpx_mtr_2;
  parent R1_12_47_2_tn_115_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_115_hs_2;
  parent R1_12_47_2_tn_115_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_116_tpx_mtr_1;
  parent R1_12_47_2_tn_116_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_116_hs_1;
  parent R1_12_47_2_tn_116_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_116_tpx_mtr_2;
  parent R1_12_47_2_tn_116_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_116_hs_2;
  parent R1_12_47_2_tn_116_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_117_tpx_mtr_1;
  parent R1_12_47_2_tn_117_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_117_hs_1;
  parent R1_12_47_2_tn_117_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_117_tpx_mtr_2;
  parent R1_12_47_2_tn_117_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_117_hs_2;
  parent R1_12_47_2_tn_117_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_118_tpx_mtr_1;
  parent R1_12_47_2_tn_118_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_118_hs_1;
  parent R1_12_47_2_tn_118_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_118_tpx_mtr_2;
  parent R1_12_47_2_tn_118_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_118_hs_2;
  parent R1_12_47_2_tn_118_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_119_tpx_mtr_1;
  parent R1_12_47_2_tn_119_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_119_hs_1;
  parent R1_12_47_2_tn_119_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_119_tpx_mtr_2;
  parent R1_12_47_2_tn_119_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_119_hs_2;
  parent R1_12_47_2_tn_119_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_120_tpx_mtr_1;
  parent R1_12_47_2_tn_120_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_120_hs_1;
  parent R1_12_47_2_tn_120_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_120_tpx_mtr_2;
  parent R1_12_47_2_tn_120_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_120_hs_2;
  parent R1_12_47_2_tn_120_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_121_tpx_mtr_1;
  parent R1_12_47_2_tn_121_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_121_hs_1;
  parent R1_12_47_2_tn_121_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_122_tpx_mtr_1;
  parent R1_12_47_2_tn_122_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_122_hs_1;
  parent R1_12_47_2_tn_122_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_122_tpx_mtr_2;
  parent R1_12_47_2_tn_122_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_122_hs_2;
  parent R1_12_47_2_tn_122_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_123_tpx_mtr_1;
  parent R1_12_47_2_tn_123_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_123_hs_1;
  parent R1_12_47_2_tn_123_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_124_tpx_mtr_1;
  parent R1_12_47_2_tn_124_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_124_hs_1;
  parent R1_12_47_2_tn_124_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_124_tpx_mtr_2;
  parent R1_12_47_2_tn_124_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_124_hs_2;
  parent R1_12_47_2_tn_124_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_125_tpx_mtr_1;
  parent R1_12_47_2_tn_125_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_125_hs_1;
  parent R1_12_47_2_tn_125_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_125_tpx_mtr_2;
  parent R1_12_47_2_tn_125_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_125_hs_2;
  parent R1_12_47_2_tn_125_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_126_tpx_mtr_1;
  parent R1_12_47_2_tn_126_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_126_hs_1;
  parent R1_12_47_2_tn_126_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_126_tpx_mtr_2;
  parent R1_12_47_2_tn_126_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_126_hs_2;
  parent R1_12_47_2_tn_126_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_127_tpx_mtr_1;
  parent R1_12_47_2_tn_127_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_127_hs_1;
  parent R1_12_47_2_tn_127_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_127_tpx_mtr_2;
  parent R1_12_47_2_tn_127_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_127_hs_2;
  parent R1_12_47_2_tn_127_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_128_tpx_mtr_1;
  parent R1_12_47_2_tn_128_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_128_hs_1;
  parent R1_12_47_2_tn_128_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_128_tpx_mtr_2;
  parent R1_12_47_2_tn_128_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_128_hs_2;
  parent R1_12_47_2_tn_128_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_129_tpx_mtr_1;
  parent R1_12_47_2_tn_129_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_129_hs_1;
  parent R1_12_47_2_tn_129_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_129_tpx_mtr_2;
  parent R1_12_47_2_tn_129_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_129_hs_2;
  parent R1_12_47_2_tn_129_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_130_tpx_mtr_1;
  parent R1_12_47_2_tn_130_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_130_hs_1;
  parent R1_12_47_2_tn_130_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_130_tpx_mtr_2;
  parent R1_12_47_2_tn_130_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_130_hs_2;
  parent R1_12_47_2_tn_130_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_130_tpx_mtr_3;
  parent R1_12_47_2_tn_130_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_130_hs_3;
  parent R1_12_47_2_tn_130_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_131_tpx_mtr_1;
  parent R1_12_47_2_tn_131_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_131_hs_1;
  parent R1_12_47_2_tn_131_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_131_tpx_mtr_2;
  parent R1_12_47_2_tn_131_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_131_hs_2;
  parent R1_12_47_2_tn_131_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_131_tpx_mtr_3;
  parent R1_12_47_2_tn_131_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_131_hs_3;
  parent R1_12_47_2_tn_131_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_132_tpx_mtr_1;
  parent R1_12_47_2_tn_132_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_132_hs_1;
  parent R1_12_47_2_tn_132_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_132_tpx_mtr_2;
  parent R1_12_47_2_tn_132_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_132_hs_2;
  parent R1_12_47_2_tn_132_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_133_tpx_mtr_1;
  parent R1_12_47_2_tn_133_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_133_hs_1;
  parent R1_12_47_2_tn_133_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_133_tpx_mtr_2;
  parent R1_12_47_2_tn_133_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_133_hs_2;
  parent R1_12_47_2_tn_133_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_134_tpx_mtr_1;
  parent R1_12_47_2_tn_134_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_134_hs_1;
  parent R1_12_47_2_tn_134_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_134_tpx_mtr_2;
  parent R1_12_47_2_tn_134_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_134_hs_2;
  parent R1_12_47_2_tn_134_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_134_tpx_mtr_3;
  parent R1_12_47_2_tn_134_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_134_hs_3;
  parent R1_12_47_2_tn_134_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_tpx_mtr_1;
  parent R1_12_47_2_tn_135_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_hs_1;
  parent R1_12_47_2_tn_135_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_tpx_mtr_2;
  parent R1_12_47_2_tn_135_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_hs_2;
  parent R1_12_47_2_tn_135_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_tpx_mtr_3;
  parent R1_12_47_2_tn_135_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_hs_3;
  parent R1_12_47_2_tn_135_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_tpx_mtr_4;
  parent R1_12_47_2_tn_135_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_hs_4;
  parent R1_12_47_2_tn_135_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_solinv_4;
  parent R1_12_47_2_tn_135_solinv_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_tpx_mtr_5;
  parent R1_12_47_2_tn_135_tpx_mtr_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_hs_5;
  parent R1_12_47_2_tn_135_hs_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_tpx_mtr_6;
  parent R1_12_47_2_tn_135_tpx_mtr_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_hs_6;
  parent R1_12_47_2_tn_135_hs_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_tpx_mtr_7;
  parent R1_12_47_2_tn_135_tpx_mtr_7;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_hs_7;
  parent R1_12_47_2_tn_135_hs_7;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_tpx_mtr_8;
  parent R1_12_47_2_tn_135_tpx_mtr_8;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_hs_8;
  parent R1_12_47_2_tn_135_hs_8;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_tpx_mtr_9;
  parent R1_12_47_2_tn_135_tpx_mtr_9;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_hs_9;
  parent R1_12_47_2_tn_135_hs_9;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_tpx_mtr_10;
  parent R1_12_47_2_tn_135_tpx_mtr_10;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_hs_10;
  parent R1_12_47_2_tn_135_hs_10;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_tpx_mtr_11;
  parent R1_12_47_2_tn_135_tpx_mtr_11;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_hs_11;
  parent R1_12_47_2_tn_135_hs_11;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_tpx_mtr_12;
  parent R1_12_47_2_tn_135_tpx_mtr_12;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_hs_12;
  parent R1_12_47_2_tn_135_hs_12;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_tpx_mtr_13;
  parent R1_12_47_2_tn_135_tpx_mtr_13;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_135_hs_13;
  parent R1_12_47_2_tn_135_hs_13;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_136_tpx_mtr_1;
  parent R1_12_47_2_tn_136_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_136_hs_1;
  parent R1_12_47_2_tn_136_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_136_tpx_mtr_2;
  parent R1_12_47_2_tn_136_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_136_hs_2;
  parent R1_12_47_2_tn_136_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_136_tpx_mtr_3;
  parent R1_12_47_2_tn_136_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_136_hs_3;
  parent R1_12_47_2_tn_136_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_137_tpx_mtr_1;
  parent R1_12_47_2_tn_137_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_137_hs_1;
  parent R1_12_47_2_tn_137_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_137_tpx_mtr_2;
  parent R1_12_47_2_tn_137_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_137_hs_2;
  parent R1_12_47_2_tn_137_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_137_tpx_mtr_3;
  parent R1_12_47_2_tn_137_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_137_hs_3;
  parent R1_12_47_2_tn_137_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_137_tpx_mtr_4;
  parent R1_12_47_2_tn_137_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_137_hs_4;
  parent R1_12_47_2_tn_137_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_137_tpx_mtr_5;
  parent R1_12_47_2_tn_137_tpx_mtr_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_137_hs_5;
  parent R1_12_47_2_tn_137_hs_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_137_tpx_mtr_6;
  parent R1_12_47_2_tn_137_tpx_mtr_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_137_hs_6;
  parent R1_12_47_2_tn_137_hs_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_138_tpx_mtr_1;
  parent R1_12_47_2_tn_138_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_138_hs_1;
  parent R1_12_47_2_tn_138_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_138_tpx_mtr_2;
  parent R1_12_47_2_tn_138_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_138_hs_2;
  parent R1_12_47_2_tn_138_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_138_tpx_mtr_3;
  parent R1_12_47_2_tn_138_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_138_hs_3;
  parent R1_12_47_2_tn_138_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_138_tpx_mtr_4;
  parent R1_12_47_2_tn_138_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_138_hs_4;
  parent R1_12_47_2_tn_138_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_139_tpx_mtr_1;
  parent R1_12_47_2_tn_139_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_139_hs_1;
  parent R1_12_47_2_tn_139_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_139_tpx_mtr_2;
  parent R1_12_47_2_tn_139_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_139_hs_2;
  parent R1_12_47_2_tn_139_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_139_tpx_mtr_3;
  parent R1_12_47_2_tn_139_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_139_hs_3;
  parent R1_12_47_2_tn_139_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_140_tpx_mtr_1;
  parent R1_12_47_2_tn_140_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_140_hs_1;
  parent R1_12_47_2_tn_140_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_140_tpx_mtr_2;
  parent R1_12_47_2_tn_140_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_140_hs_2;
  parent R1_12_47_2_tn_140_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_140_tpx_mtr_3;
  parent R1_12_47_2_tn_140_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_140_hs_3;
  parent R1_12_47_2_tn_140_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_141_tpx_mtr_1;
  parent R1_12_47_2_tn_141_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_141_hs_1;
  parent R1_12_47_2_tn_141_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_141_tpx_mtr_2;
  parent R1_12_47_2_tn_141_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_141_hs_2;
  parent R1_12_47_2_tn_141_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_141_tpx_mtr_3;
  parent R1_12_47_2_tn_141_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_141_hs_3;
  parent R1_12_47_2_tn_141_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_142_tpx_mtr_1;
  parent R1_12_47_2_tn_142_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_142_hs_1;
  parent R1_12_47_2_tn_142_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_142_tpx_mtr_2;
  parent R1_12_47_2_tn_142_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_142_hs_2;
  parent R1_12_47_2_tn_142_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_142_tpx_mtr_3;
  parent R1_12_47_2_tn_142_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_142_hs_3;
  parent R1_12_47_2_tn_142_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_143_tpx_mtr_1;
  parent R1_12_47_2_tn_143_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_143_hs_1;
  parent R1_12_47_2_tn_143_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_143_tpx_mtr_2;
  parent R1_12_47_2_tn_143_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_143_hs_2;
  parent R1_12_47_2_tn_143_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_143_tpx_mtr_3;
  parent R1_12_47_2_tn_143_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_143_hs_3;
  parent R1_12_47_2_tn_143_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_144_tpx_mtr_1;
  parent R1_12_47_2_tn_144_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_144_hs_1;
  parent R1_12_47_2_tn_144_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_144_tpx_mtr_2;
  parent R1_12_47_2_tn_144_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_144_hs_2;
  parent R1_12_47_2_tn_144_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_144_tpx_mtr_3;
  parent R1_12_47_2_tn_144_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_144_hs_3;
  parent R1_12_47_2_tn_144_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_145_tpx_mtr_1;
  parent R1_12_47_2_tn_145_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_145_hs_1;
  parent R1_12_47_2_tn_145_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_145_tpx_mtr_2;
  parent R1_12_47_2_tn_145_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_145_hs_2;
  parent R1_12_47_2_tn_145_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_145_tpx_mtr_3;
  parent R1_12_47_2_tn_145_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_145_hs_3;
  parent R1_12_47_2_tn_145_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_146_tpx_mtr_1;
  parent R1_12_47_2_tn_146_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_146_hs_1;
  parent R1_12_47_2_tn_146_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_146_tpx_mtr_2;
  parent R1_12_47_2_tn_146_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_146_hs_2;
  parent R1_12_47_2_tn_146_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_146_tpx_mtr_3;
  parent R1_12_47_2_tn_146_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_146_hs_3;
  parent R1_12_47_2_tn_146_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_147_tpx_mtr_1;
  parent R1_12_47_2_tn_147_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_147_hs_1;
  parent R1_12_47_2_tn_147_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_147_tpx_mtr_2;
  parent R1_12_47_2_tn_147_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_147_hs_2;
  parent R1_12_47_2_tn_147_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_147_tpx_mtr_3;
  parent R1_12_47_2_tn_147_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_147_hs_3;
  parent R1_12_47_2_tn_147_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_148_tpx_mtr_1;
  parent R1_12_47_2_tn_148_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_148_hs_1;
  parent R1_12_47_2_tn_148_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_148_tpx_mtr_2;
  parent R1_12_47_2_tn_148_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_148_hs_2;
  parent R1_12_47_2_tn_148_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_148_solinv_2;
  parent R1_12_47_2_tn_148_solinv_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_148_tpx_mtr_3;
  parent R1_12_47_2_tn_148_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_148_hs_3;
  parent R1_12_47_2_tn_148_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_149_tpx_mtr_1;
  parent R1_12_47_2_tn_149_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_149_hs_1;
  parent R1_12_47_2_tn_149_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_149_tpx_mtr_2;
  parent R1_12_47_2_tn_149_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_149_hs_2;
  parent R1_12_47_2_tn_149_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_149_tpx_mtr_3;
  parent R1_12_47_2_tn_149_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_149_hs_3;
  parent R1_12_47_2_tn_149_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_150_tpx_mtr_1;
  parent R1_12_47_2_tn_150_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_150_hs_1;
  parent R1_12_47_2_tn_150_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_151_tpx_mtr_1;
  parent R1_12_47_2_tn_151_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_151_hs_1;
  parent R1_12_47_2_tn_151_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_152_tpx_mtr_1;
  parent R1_12_47_2_tn_152_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_152_hs_1;
  parent R1_12_47_2_tn_152_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_153_tpx_mtr_1;
  parent R1_12_47_2_tn_153_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_153_hs_1;
  parent R1_12_47_2_tn_153_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_154_tpx_mtr_1;
  parent R1_12_47_2_tn_154_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_154_hs_1;
  parent R1_12_47_2_tn_154_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_154_tpx_mtr_2;
  parent R1_12_47_2_tn_154_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_154_hs_2;
  parent R1_12_47_2_tn_154_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_154_batinv_2;
  parent R1_12_47_2_tn_154_batinv_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_154_tpx_mtr_3;
  parent R1_12_47_2_tn_154_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_154_hs_3;
  parent R1_12_47_2_tn_154_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_155_tpx_mtr_1;
  parent R1_12_47_2_tn_155_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_155_hs_1;
  parent R1_12_47_2_tn_155_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_156_tpx_mtr_1;
  parent R1_12_47_2_tn_156_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_156_hs_1;
  parent R1_12_47_2_tn_156_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_156_solinv_1;
  parent R1_12_47_2_tn_156_solinv_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_157_tpx_mtr_1;
  parent R1_12_47_2_tn_157_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_157_hs_1;
  parent R1_12_47_2_tn_157_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_157_tpx_mtr_2;
  parent R1_12_47_2_tn_157_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_157_hs_2;
  parent R1_12_47_2_tn_157_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_157_tpx_mtr_3;
  parent R1_12_47_2_tn_157_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_157_hs_3;
  parent R1_12_47_2_tn_157_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_158_tpx_mtr_1;
  parent R1_12_47_2_tn_158_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_158_hs_1;
  parent R1_12_47_2_tn_158_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_159_tpx_mtr_1;
  parent R1_12_47_2_tn_159_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_159_hs_1;
  parent R1_12_47_2_tn_159_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_159_tpx_mtr_2;
  parent R1_12_47_2_tn_159_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_159_hs_2;
  parent R1_12_47_2_tn_159_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_160_tpx_mtr_1;
  parent R1_12_47_2_tn_160_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_160_hs_1;
  parent R1_12_47_2_tn_160_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_160_tpx_mtr_2;
  parent R1_12_47_2_tn_160_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_160_hs_2;
  parent R1_12_47_2_tn_160_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_160_tpx_mtr_3;
  parent R1_12_47_2_tn_160_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_160_hs_3;
  parent R1_12_47_2_tn_160_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_160_tpx_mtr_4;
  parent R1_12_47_2_tn_160_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_160_hs_4;
  parent R1_12_47_2_tn_160_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_160_tpx_mtr_5;
  parent R1_12_47_2_tn_160_tpx_mtr_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_160_hs_5;
  parent R1_12_47_2_tn_160_hs_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_160_tpx_mtr_6;
  parent R1_12_47_2_tn_160_tpx_mtr_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_160_hs_6;
  parent R1_12_47_2_tn_160_hs_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_161_tpx_mtr_1;
  parent R1_12_47_2_tn_161_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_161_hs_1;
  parent R1_12_47_2_tn_161_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_161_tpx_mtr_2;
  parent R1_12_47_2_tn_161_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_161_hs_2;
  parent R1_12_47_2_tn_161_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_161_tpx_mtr_3;
  parent R1_12_47_2_tn_161_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_161_hs_3;
  parent R1_12_47_2_tn_161_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_161_tpx_mtr_4;
  parent R1_12_47_2_tn_161_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_161_hs_4;
  parent R1_12_47_2_tn_161_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_162_tpx_mtr_1;
  parent R1_12_47_2_tn_162_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_162_hs_1;
  parent R1_12_47_2_tn_162_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_162_tpx_mtr_2;
  parent R1_12_47_2_tn_162_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_162_hs_2;
  parent R1_12_47_2_tn_162_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_162_tpx_mtr_3;
  parent R1_12_47_2_tn_162_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_162_hs_3;
  parent R1_12_47_2_tn_162_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_163_tpx_mtr_1;
  parent R1_12_47_2_tn_163_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_163_hs_1;
  parent R1_12_47_2_tn_163_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_163_tpx_mtr_2;
  parent R1_12_47_2_tn_163_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_163_hs_2;
  parent R1_12_47_2_tn_163_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_163_tpx_mtr_3;
  parent R1_12_47_2_tn_163_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_163_hs_3;
  parent R1_12_47_2_tn_163_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_164_tpx_mtr_1;
  parent R1_12_47_2_tn_164_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_164_hs_1;
  parent R1_12_47_2_tn_164_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_164_tpx_mtr_2;
  parent R1_12_47_2_tn_164_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_164_hs_2;
  parent R1_12_47_2_tn_164_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_164_tpx_mtr_3;
  parent R1_12_47_2_tn_164_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_164_hs_3;
  parent R1_12_47_2_tn_164_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_165_tpx_mtr_1;
  parent R1_12_47_2_tn_165_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_165_hs_1;
  parent R1_12_47_2_tn_165_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_165_tpx_mtr_2;
  parent R1_12_47_2_tn_165_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_165_hs_2;
  parent R1_12_47_2_tn_165_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_165_tpx_mtr_3;
  parent R1_12_47_2_tn_165_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_165_hs_3;
  parent R1_12_47_2_tn_165_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_166_tpx_mtr_1;
  parent R1_12_47_2_tn_166_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_166_hs_1;
  parent R1_12_47_2_tn_166_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_166_tpx_mtr_2;
  parent R1_12_47_2_tn_166_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_166_hs_2;
  parent R1_12_47_2_tn_166_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_166_tpx_mtr_3;
  parent R1_12_47_2_tn_166_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_166_hs_3;
  parent R1_12_47_2_tn_166_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_166_tpx_mtr_4;
  parent R1_12_47_2_tn_166_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_166_hs_4;
  parent R1_12_47_2_tn_166_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_166_tpx_mtr_5;
  parent R1_12_47_2_tn_166_tpx_mtr_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_166_hs_5;
  parent R1_12_47_2_tn_166_hs_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_166_tpx_mtr_6;
  parent R1_12_47_2_tn_166_tpx_mtr_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_166_hs_6;
  parent R1_12_47_2_tn_166_hs_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_167_tpx_mtr_1;
  parent R1_12_47_2_tn_167_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_167_hs_1;
  parent R1_12_47_2_tn_167_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_167_tpx_mtr_2;
  parent R1_12_47_2_tn_167_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_167_hs_2;
  parent R1_12_47_2_tn_167_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_167_tpx_mtr_3;
  parent R1_12_47_2_tn_167_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_167_hs_3;
  parent R1_12_47_2_tn_167_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_168_tpx_mtr_1;
  parent R1_12_47_2_tn_168_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_168_hs_1;
  parent R1_12_47_2_tn_168_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_168_tpx_mtr_2;
  parent R1_12_47_2_tn_168_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_168_hs_2;
  parent R1_12_47_2_tn_168_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_168_solinv_2;
  parent R1_12_47_2_tn_168_solinv_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_168_tpx_mtr_3;
  parent R1_12_47_2_tn_168_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_168_hs_3;
  parent R1_12_47_2_tn_168_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_169_tpx_mtr_1;
  parent R1_12_47_2_tn_169_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_169_hs_1;
  parent R1_12_47_2_tn_169_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_169_tpx_mtr_2;
  parent R1_12_47_2_tn_169_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_169_hs_2;
  parent R1_12_47_2_tn_169_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_169_tpx_mtr_3;
  parent R1_12_47_2_tn_169_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_169_hs_3;
  parent R1_12_47_2_tn_169_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_170_tpx_mtr_1;
  parent R1_12_47_2_tn_170_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_170_hs_1;
  parent R1_12_47_2_tn_170_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_170_tpx_mtr_2;
  parent R1_12_47_2_tn_170_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_170_hs_2;
  parent R1_12_47_2_tn_170_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_170_tpx_mtr_3;
  parent R1_12_47_2_tn_170_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_170_hs_3;
  parent R1_12_47_2_tn_170_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_171_tpx_mtr_1;
  parent R1_12_47_2_tn_171_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_171_hs_1;
  parent R1_12_47_2_tn_171_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_171_tpx_mtr_2;
  parent R1_12_47_2_tn_171_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_171_hs_2;
  parent R1_12_47_2_tn_171_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_171_solinv_2;
  parent R1_12_47_2_tn_171_solinv_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_171_tpx_mtr_3;
  parent R1_12_47_2_tn_171_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_171_hs_3;
  parent R1_12_47_2_tn_171_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_172_tpx_mtr_1;
  parent R1_12_47_2_tn_172_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_172_hs_1;
  parent R1_12_47_2_tn_172_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_173_tpx_mtr_1;
  parent R1_12_47_2_tn_173_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_173_hs_1;
  parent R1_12_47_2_tn_173_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_173_tpx_mtr_2;
  parent R1_12_47_2_tn_173_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_173_hs_2;
  parent R1_12_47_2_tn_173_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_173_tpx_mtr_3;
  parent R1_12_47_2_tn_173_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_173_hs_3;
  parent R1_12_47_2_tn_173_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_174_tpx_mtr_1;
  parent R1_12_47_2_tn_174_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_174_hs_1;
  parent R1_12_47_2_tn_174_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_174_tpx_mtr_2;
  parent R1_12_47_2_tn_174_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_174_hs_2;
  parent R1_12_47_2_tn_174_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_174_tpx_mtr_3;
  parent R1_12_47_2_tn_174_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_174_hs_3;
  parent R1_12_47_2_tn_174_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_175_tpx_mtr_1;
  parent R1_12_47_2_tn_175_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_175_hs_1;
  parent R1_12_47_2_tn_175_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_175_tpx_mtr_2;
  parent R1_12_47_2_tn_175_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_175_hs_2;
  parent R1_12_47_2_tn_175_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_175_tpx_mtr_3;
  parent R1_12_47_2_tn_175_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_175_hs_3;
  parent R1_12_47_2_tn_175_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_175_tpx_mtr_4;
  parent R1_12_47_2_tn_175_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_175_hs_4;
  parent R1_12_47_2_tn_175_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_175_tpx_mtr_5;
  parent R1_12_47_2_tn_175_tpx_mtr_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_175_hs_5;
  parent R1_12_47_2_tn_175_hs_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_175_tpx_mtr_6;
  parent R1_12_47_2_tn_175_tpx_mtr_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_175_hs_6;
  parent R1_12_47_2_tn_175_hs_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_176_tpx_mtr_1;
  parent R1_12_47_2_tn_176_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_176_hs_1;
  parent R1_12_47_2_tn_176_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_177_tpx_mtr_1;
  parent R1_12_47_2_tn_177_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_177_hs_1;
  parent R1_12_47_2_tn_177_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_178_tpx_mtr_1;
  parent R1_12_47_2_tn_178_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_178_hs_1;
  parent R1_12_47_2_tn_178_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_178_tpx_mtr_2;
  parent R1_12_47_2_tn_178_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_178_hs_2;
  parent R1_12_47_2_tn_178_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_179_tpx_mtr_1;
  parent R1_12_47_2_tn_179_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_179_hs_1;
  parent R1_12_47_2_tn_179_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_180_tpx_mtr_1;
  parent R1_12_47_2_tn_180_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_180_hs_1;
  parent R1_12_47_2_tn_180_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_181_tpx_mtr_1;
  parent R1_12_47_2_tn_181_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_181_hs_1;
  parent R1_12_47_2_tn_181_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_181_tpx_mtr_2;
  parent R1_12_47_2_tn_181_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_181_hs_2;
  parent R1_12_47_2_tn_181_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_182_tpx_mtr_1;
  parent R1_12_47_2_tn_182_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_182_hs_1;
  parent R1_12_47_2_tn_182_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_183_tpx_mtr_1;
  parent R1_12_47_2_tn_183_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_183_hs_1;
  parent R1_12_47_2_tn_183_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_184_tpx_mtr_1;
  parent R1_12_47_2_tn_184_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_184_hs_1;
  parent R1_12_47_2_tn_184_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_185_tpx_mtr_1;
  parent R1_12_47_2_tn_185_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_185_hs_1;
  parent R1_12_47_2_tn_185_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_185_tpx_mtr_2;
  parent R1_12_47_2_tn_185_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_185_hs_2;
  parent R1_12_47_2_tn_185_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_186_tpx_mtr_1;
  parent R1_12_47_2_tn_186_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_186_hs_1;
  parent R1_12_47_2_tn_186_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_186_tpx_mtr_2;
  parent R1_12_47_2_tn_186_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_186_hs_2;
  parent R1_12_47_2_tn_186_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_187_tpx_mtr_1;
  parent R1_12_47_2_tn_187_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_187_hs_1;
  parent R1_12_47_2_tn_187_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_187_tpx_mtr_2;
  parent R1_12_47_2_tn_187_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_187_hs_2;
  parent R1_12_47_2_tn_187_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_188_tpx_mtr_1;
  parent R1_12_47_2_tn_188_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_188_hs_1;
  parent R1_12_47_2_tn_188_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_189_tpx_mtr_1;
  parent R1_12_47_2_tn_189_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_189_hs_1;
  parent R1_12_47_2_tn_189_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_190_tpx_mtr_1;
  parent R1_12_47_2_tn_190_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_190_hs_1;
  parent R1_12_47_2_tn_190_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_191_tpx_mtr_1;
  parent R1_12_47_2_tn_191_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_191_hs_1;
  parent R1_12_47_2_tn_191_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_191_batinv_1;
  parent R1_12_47_2_tn_191_batinv_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_191_tpx_mtr_2;
  parent R1_12_47_2_tn_191_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_191_hs_2;
  parent R1_12_47_2_tn_191_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_191_tpx_mtr_3;
  parent R1_12_47_2_tn_191_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_191_hs_3;
  parent R1_12_47_2_tn_191_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_192_tpx_mtr_1;
  parent R1_12_47_2_tn_192_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_192_hs_1;
  parent R1_12_47_2_tn_192_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_192_solinv_1;
  parent R1_12_47_2_tn_192_solinv_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_192_tpx_mtr_2;
  parent R1_12_47_2_tn_192_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_192_hs_2;
  parent R1_12_47_2_tn_192_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_192_tpx_mtr_3;
  parent R1_12_47_2_tn_192_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_192_hs_3;
  parent R1_12_47_2_tn_192_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_193_tpx_mtr_1;
  parent R1_12_47_2_tn_193_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_193_hs_1;
  parent R1_12_47_2_tn_193_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_193_tpx_mtr_2;
  parent R1_12_47_2_tn_193_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_193_hs_2;
  parent R1_12_47_2_tn_193_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_193_tpx_mtr_3;
  parent R1_12_47_2_tn_193_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_193_hs_3;
  parent R1_12_47_2_tn_193_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_194_tpx_mtr_1;
  parent R1_12_47_2_tn_194_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_194_hs_1;
  parent R1_12_47_2_tn_194_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_195_tpx_mtr_1;
  parent R1_12_47_2_tn_195_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_195_hs_1;
  parent R1_12_47_2_tn_195_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_195_tpx_mtr_2;
  parent R1_12_47_2_tn_195_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_195_hs_2;
  parent R1_12_47_2_tn_195_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_195_tpx_mtr_3;
  parent R1_12_47_2_tn_195_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_195_hs_3;
  parent R1_12_47_2_tn_195_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_196_tpx_mtr_1;
  parent R1_12_47_2_tn_196_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_196_hs_1;
  parent R1_12_47_2_tn_196_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_196_tpx_mtr_2;
  parent R1_12_47_2_tn_196_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_196_hs_2;
  parent R1_12_47_2_tn_196_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_196_tpx_mtr_3;
  parent R1_12_47_2_tn_196_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_196_hs_3;
  parent R1_12_47_2_tn_196_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_196_tpx_mtr_4;
  parent R1_12_47_2_tn_196_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_196_hs_4;
  parent R1_12_47_2_tn_196_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_196_tpx_mtr_5;
  parent R1_12_47_2_tn_196_tpx_mtr_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_196_hs_5;
  parent R1_12_47_2_tn_196_hs_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_196_tpx_mtr_6;
  parent R1_12_47_2_tn_196_tpx_mtr_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_196_hs_6;
  parent R1_12_47_2_tn_196_hs_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_196_tpx_mtr_7;
  parent R1_12_47_2_tn_196_tpx_mtr_7;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_196_hs_7;
  parent R1_12_47_2_tn_196_hs_7;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_197_tpx_mtr_1;
  parent R1_12_47_2_tn_197_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_197_hs_1;
  parent R1_12_47_2_tn_197_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_197_tpx_mtr_2;
  parent R1_12_47_2_tn_197_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_197_hs_2;
  parent R1_12_47_2_tn_197_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_197_tpx_mtr_3;
  parent R1_12_47_2_tn_197_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_197_hs_3;
  parent R1_12_47_2_tn_197_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_197_tpx_mtr_4;
  parent R1_12_47_2_tn_197_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_197_hs_4;
  parent R1_12_47_2_tn_197_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_197_tpx_mtr_5;
  parent R1_12_47_2_tn_197_tpx_mtr_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_197_hs_5;
  parent R1_12_47_2_tn_197_hs_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_197_tpx_mtr_6;
  parent R1_12_47_2_tn_197_tpx_mtr_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_197_hs_6;
  parent R1_12_47_2_tn_197_hs_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_198_tpx_mtr_1;
  parent R1_12_47_2_tn_198_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_198_hs_1;
  parent R1_12_47_2_tn_198_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_198_tpx_mtr_2;
  parent R1_12_47_2_tn_198_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_198_hs_2;
  parent R1_12_47_2_tn_198_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_198_tpx_mtr_3;
  parent R1_12_47_2_tn_198_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_198_hs_3;
  parent R1_12_47_2_tn_198_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_199_tpx_mtr_1;
  parent R1_12_47_2_tn_199_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_199_hs_1;
  parent R1_12_47_2_tn_199_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_199_batinv_1;
  parent R1_12_47_2_tn_199_batinv_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_199_tpx_mtr_2;
  parent R1_12_47_2_tn_199_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_199_hs_2;
  parent R1_12_47_2_tn_199_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_199_tpx_mtr_3;
  parent R1_12_47_2_tn_199_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_199_hs_3;
  parent R1_12_47_2_tn_199_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_200_tpx_mtr_1;
  parent R1_12_47_2_tn_200_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_200_hs_1;
  parent R1_12_47_2_tn_200_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_200_tpx_mtr_2;
  parent R1_12_47_2_tn_200_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_200_hs_2;
  parent R1_12_47_2_tn_200_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_200_tpx_mtr_3;
  parent R1_12_47_2_tn_200_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_200_hs_3;
  parent R1_12_47_2_tn_200_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_201_tpx_mtr_1;
  parent R1_12_47_2_tn_201_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_201_hs_1;
  parent R1_12_47_2_tn_201_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_201_tpx_mtr_2;
  parent R1_12_47_2_tn_201_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_201_hs_2;
  parent R1_12_47_2_tn_201_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_201_tpx_mtr_3;
  parent R1_12_47_2_tn_201_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_201_hs_3;
  parent R1_12_47_2_tn_201_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_202_tpx_mtr_1;
  parent R1_12_47_2_tn_202_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_202_hs_1;
  parent R1_12_47_2_tn_202_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_202_tpx_mtr_2;
  parent R1_12_47_2_tn_202_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_202_hs_2;
  parent R1_12_47_2_tn_202_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_202_tpx_mtr_3;
  parent R1_12_47_2_tn_202_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_202_hs_3;
  parent R1_12_47_2_tn_202_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_203_tpx_mtr_1;
  parent R1_12_47_2_tn_203_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_203_hs_1;
  parent R1_12_47_2_tn_203_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_204_tpx_mtr_1;
  parent R1_12_47_2_tn_204_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_204_hs_1;
  parent R1_12_47_2_tn_204_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_205_tpx_mtr_1;
  parent R1_12_47_2_tn_205_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_205_hs_1;
  parent R1_12_47_2_tn_205_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_206_tpx_mtr_1;
  parent R1_12_47_2_tn_206_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_206_hs_1;
  parent R1_12_47_2_tn_206_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_207_tpx_mtr_1;
  parent R1_12_47_2_tn_207_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_207_hs_1;
  parent R1_12_47_2_tn_207_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_207_tpx_mtr_2;
  parent R1_12_47_2_tn_207_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_207_hs_2;
  parent R1_12_47_2_tn_207_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_208_tpx_mtr_1;
  parent R1_12_47_2_tn_208_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_208_hs_1;
  parent R1_12_47_2_tn_208_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_209_tpx_mtr_1;
  parent R1_12_47_2_tn_209_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_209_hs_1;
  parent R1_12_47_2_tn_209_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_210_tpx_mtr_1;
  parent R1_12_47_2_tn_210_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_210_hs_1;
  parent R1_12_47_2_tn_210_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_211_tpx_mtr_1;
  parent R1_12_47_2_tn_211_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_211_hs_1;
  parent R1_12_47_2_tn_211_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_211_tpx_mtr_2;
  parent R1_12_47_2_tn_211_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_211_hs_2;
  parent R1_12_47_2_tn_211_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_212_tpx_mtr_1;
  parent R1_12_47_2_tn_212_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_212_hs_1;
  parent R1_12_47_2_tn_212_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_212_tpx_mtr_2;
  parent R1_12_47_2_tn_212_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_212_hs_2;
  parent R1_12_47_2_tn_212_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_212_tpx_mtr_3;
  parent R1_12_47_2_tn_212_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_212_hs_3;
  parent R1_12_47_2_tn_212_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_213_tpx_mtr_1;
  parent R1_12_47_2_tn_213_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_213_hs_1;
  parent R1_12_47_2_tn_213_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_213_tpx_mtr_2;
  parent R1_12_47_2_tn_213_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_213_hs_2;
  parent R1_12_47_2_tn_213_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_213_tpx_mtr_3;
  parent R1_12_47_2_tn_213_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_213_hs_3;
  parent R1_12_47_2_tn_213_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_214_tpx_mtr_1;
  parent R1_12_47_2_tn_214_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_214_hs_1;
  parent R1_12_47_2_tn_214_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_214_tpx_mtr_2;
  parent R1_12_47_2_tn_214_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_214_hs_2;
  parent R1_12_47_2_tn_214_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_214_tpx_mtr_3;
  parent R1_12_47_2_tn_214_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_214_hs_3;
  parent R1_12_47_2_tn_214_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_214_tpx_mtr_4;
  parent R1_12_47_2_tn_214_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_214_hs_4;
  parent R1_12_47_2_tn_214_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_214_tpx_mtr_5;
  parent R1_12_47_2_tn_214_tpx_mtr_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_214_hs_5;
  parent R1_12_47_2_tn_214_hs_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_214_tpx_mtr_6;
  parent R1_12_47_2_tn_214_tpx_mtr_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_214_hs_6;
  parent R1_12_47_2_tn_214_hs_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_214_tpx_mtr_7;
  parent R1_12_47_2_tn_214_tpx_mtr_7;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_214_hs_7;
  parent R1_12_47_2_tn_214_hs_7;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_214_tpx_mtr_8;
  parent R1_12_47_2_tn_214_tpx_mtr_8;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_214_hs_8;
  parent R1_12_47_2_tn_214_hs_8;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_214_tpx_mtr_9;
  parent R1_12_47_2_tn_214_tpx_mtr_9;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_214_hs_9;
  parent R1_12_47_2_tn_214_hs_9;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_215_tpx_mtr_1;
  parent R1_12_47_2_tn_215_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_215_hs_1;
  parent R1_12_47_2_tn_215_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_215_tpx_mtr_2;
  parent R1_12_47_2_tn_215_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_215_hs_2;
  parent R1_12_47_2_tn_215_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_217_tpx_mtr_1;
  parent R1_12_47_2_tn_217_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_217_hs_1;
  parent R1_12_47_2_tn_217_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_218_tpx_mtr_1;
  parent R1_12_47_2_tn_218_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_218_hs_1;
  parent R1_12_47_2_tn_218_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_218_tpx_mtr_2;
  parent R1_12_47_2_tn_218_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_218_hs_2;
  parent R1_12_47_2_tn_218_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_219_tpx_mtr_1;
  parent R1_12_47_2_tn_219_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_219_hs_1;
  parent R1_12_47_2_tn_219_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_220_tpx_mtr_1;
  parent R1_12_47_2_tn_220_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_220_hs_1;
  parent R1_12_47_2_tn_220_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_221_tpx_mtr_1;
  parent R1_12_47_2_tn_221_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_221_hs_1;
  parent R1_12_47_2_tn_221_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_222_tpx_mtr_1;
  parent R1_12_47_2_tn_222_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_222_hs_1;
  parent R1_12_47_2_tn_222_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_223_tpx_mtr_1;
  parent R1_12_47_2_tn_223_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_223_hs_1;
  parent R1_12_47_2_tn_223_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_224_tpx_mtr_1;
  parent R1_12_47_2_tn_224_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_224_hs_1;
  parent R1_12_47_2_tn_224_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_224_tpx_mtr_2;
  parent R1_12_47_2_tn_224_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_224_hs_2;
  parent R1_12_47_2_tn_224_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_225_tpx_mtr_1;
  parent R1_12_47_2_tn_225_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_225_hs_1;
  parent R1_12_47_2_tn_225_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_225_solinv_1;
  parent R1_12_47_2_tn_225_solinv_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_227_tpx_mtr_1;
  parent R1_12_47_2_tn_227_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_227_hs_1;
  parent R1_12_47_2_tn_227_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_227_tpx_mtr_2;
  parent R1_12_47_2_tn_227_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_227_hs_2;
  parent R1_12_47_2_tn_227_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_227_tpx_mtr_3;
  parent R1_12_47_2_tn_227_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_227_hs_3;
  parent R1_12_47_2_tn_227_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_227_tpx_mtr_4;
  parent R1_12_47_2_tn_227_tpx_mtr_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_227_hs_4;
  parent R1_12_47_2_tn_227_hs_4;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_227_tpx_mtr_5;
  parent R1_12_47_2_tn_227_tpx_mtr_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_227_hs_5;
  parent R1_12_47_2_tn_227_hs_5;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_227_tpx_mtr_6;
  parent R1_12_47_2_tn_227_tpx_mtr_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_227_hs_6;
  parent R1_12_47_2_tn_227_hs_6;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_228_tpx_mtr_1;
  parent R1_12_47_2_tn_228_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_228_hs_1;
  parent R1_12_47_2_tn_228_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_229_tpx_mtr_1;
  parent R1_12_47_2_tn_229_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_229_hs_1;
  parent R1_12_47_2_tn_229_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_230_tpx_mtr_1;
  parent R1_12_47_2_tn_230_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_230_hs_1;
  parent R1_12_47_2_tn_230_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_230_tpx_mtr_2;
  parent R1_12_47_2_tn_230_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_230_hs_2;
  parent R1_12_47_2_tn_230_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_231_tpx_mtr_1;
  parent R1_12_47_2_tn_231_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_231_hs_1;
  parent R1_12_47_2_tn_231_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_231_tpx_mtr_2;
  parent R1_12_47_2_tn_231_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_231_hs_2;
  parent R1_12_47_2_tn_231_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_232_tpx_mtr_1;
  parent R1_12_47_2_tn_232_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_232_hs_1;
  parent R1_12_47_2_tn_232_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_232_tpx_mtr_2;
  parent R1_12_47_2_tn_232_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_232_hs_2;
  parent R1_12_47_2_tn_232_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_233_tpx_mtr_1;
  parent R1_12_47_2_tn_233_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_233_hs_1;
  parent R1_12_47_2_tn_233_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_233_tpx_mtr_2;
  parent R1_12_47_2_tn_233_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_233_hs_2;
  parent R1_12_47_2_tn_233_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_234_tpx_mtr_1;
  parent R1_12_47_2_tn_234_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_234_hs_1;
  parent R1_12_47_2_tn_234_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_235_tpx_mtr_1;
  parent R1_12_47_2_tn_235_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_235_hs_1;
  parent R1_12_47_2_tn_235_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_235_tpx_mtr_2;
  parent R1_12_47_2_tn_235_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_235_hs_2;
  parent R1_12_47_2_tn_235_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_235_tpx_mtr_3;
  parent R1_12_47_2_tn_235_tpx_mtr_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_235_hs_3;
  parent R1_12_47_2_tn_235_hs_3;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_236_tpx_mtr_1;
  parent R1_12_47_2_tn_236_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_236_hs_1;
  parent R1_12_47_2_tn_236_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_236_tpx_mtr_2;
  parent R1_12_47_2_tn_236_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_236_hs_2;
  parent R1_12_47_2_tn_236_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_237_tpx_mtr_1;
  parent R1_12_47_2_tn_237_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_237_hs_1;
  parent R1_12_47_2_tn_237_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_237_tpx_mtr_2;
  parent R1_12_47_2_tn_237_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_237_hs_2;
  parent R1_12_47_2_tn_237_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_238_tpx_mtr_1;
  parent R1_12_47_2_tn_238_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_238_hs_1;
  parent R1_12_47_2_tn_238_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_239_tpx_mtr_1;
  parent R1_12_47_2_tn_239_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_239_hs_1;
  parent R1_12_47_2_tn_239_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_240_tpx_mtr_1;
  parent R1_12_47_2_tn_240_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_240_hs_1;
  parent R1_12_47_2_tn_240_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_241_tpx_mtr_1;
  parent R1_12_47_2_tn_241_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_241_hs_1;
  parent R1_12_47_2_tn_241_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_241_tpx_mtr_2;
  parent R1_12_47_2_tn_241_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_241_hs_2;
  parent R1_12_47_2_tn_241_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_242_tpx_mtr_1;
  parent R1_12_47_2_tn_242_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_242_hs_1;
  parent R1_12_47_2_tn_242_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_243_tpx_mtr_1;
  parent R1_12_47_2_tn_243_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_243_hs_1;
  parent R1_12_47_2_tn_243_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_245_tpx_mtr_1;
  parent R1_12_47_2_tn_245_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_245_hs_1;
  parent R1_12_47_2_tn_245_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_245_tpx_mtr_2;
  parent R1_12_47_2_tn_245_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_245_hs_2;
  parent R1_12_47_2_tn_245_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_246_tpx_mtr_1;
  parent R1_12_47_2_tn_246_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_246_hs_1;
  parent R1_12_47_2_tn_246_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_247_tpx_mtr_1;
  parent R1_12_47_2_tn_247_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_247_hs_1;
  parent R1_12_47_2_tn_247_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_247_tpx_mtr_2;
  parent R1_12_47_2_tn_247_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_247_hs_2;
  parent R1_12_47_2_tn_247_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_248_tpx_mtr_1;
  parent R1_12_47_2_tn_248_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_248_hs_1;
  parent R1_12_47_2_tn_248_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_248_tpx_mtr_2;
  parent R1_12_47_2_tn_248_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_248_hs_2;
  parent R1_12_47_2_tn_248_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_249_tpx_mtr_1;
  parent R1_12_47_2_tn_249_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_249_hs_1;
  parent R1_12_47_2_tn_249_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_249_tpx_mtr_2;
  parent R1_12_47_2_tn_249_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_249_hs_2;
  parent R1_12_47_2_tn_249_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_250_tpx_mtr_1;
  parent R1_12_47_2_tn_250_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_250_hs_1;
  parent R1_12_47_2_tn_250_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_251_tpx_mtr_1;
  parent R1_12_47_2_tn_251_tpx_mtr_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_251_hs_1;
  parent R1_12_47_2_tn_251_hs_1;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_251_tpx_mtr_2;
  parent R1_12_47_2_tn_251_tpx_mtr_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_251_hs_2;
  parent R1_12_47_2_tn_251_hs_2;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_42_mtr_sm;
  parent R1_12_47_2_tn_42_mtr_sm;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_216_mtr_sm;
  parent R1_12_47_2_tn_216_mtr_sm;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_226_mtr_sm;
  parent R1_12_47_2_tn_226_mtr_sm;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_tn_244_mtr_sm;
  parent R1_12_47_2_tn_244_mtr_sm;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_1_low_occupancy;
  parent R1_12_47_2_load_1_low_occupancy;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_2_floor_1_zone_1_office;
  parent R1_12_47_2_load_2_floor_1_zone_1_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_2_floor_1_zone_2_office;
  parent R1_12_47_2_load_2_floor_1_zone_2_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_2_floor_1_zone_3_office;
  parent R1_12_47_2_load_2_floor_1_zone_3_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_2_floor_1_zone_4_office;
  parent R1_12_47_2_load_2_floor_1_zone_4_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_2_floor_1_zone_5_office;
  parent R1_12_47_2_load_2_floor_1_zone_5_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_2_floor_2_zone_1_office;
  parent R1_12_47_2_load_2_floor_2_zone_1_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_2_floor_2_zone_2_office;
  parent R1_12_47_2_load_2_floor_2_zone_2_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_2_floor_2_zone_3_office;
  parent R1_12_47_2_load_2_floor_2_zone_3_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_2_floor_2_zone_4_office;
  parent R1_12_47_2_load_2_floor_2_zone_4_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_2_floor_2_zone_5_office;
  parent R1_12_47_2_load_2_floor_2_zone_5_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_2_floor_3_zone_1_office;
  parent R1_12_47_2_load_2_floor_3_zone_1_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_2_floor_3_zone_2_office;
  parent R1_12_47_2_load_2_floor_3_zone_2_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_2_floor_3_zone_3_office;
  parent R1_12_47_2_load_2_floor_3_zone_3_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_2_floor_3_zone_4_office;
  parent R1_12_47_2_load_2_floor_3_zone_4_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_2_floor_3_zone_5_office;
  parent R1_12_47_2_load_2_floor_3_zone_5_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_3_education;
  parent R1_12_47_2_load_3_education;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_4_food_service;
  parent R1_12_47_2_load_4_food_service;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_5_floor_1_zone_1_office;
  parent R1_12_47_2_load_5_floor_1_zone_1_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_5_floor_1_zone_2_office;
  parent R1_12_47_2_load_5_floor_1_zone_2_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_5_floor_1_zone_3_office;
  parent R1_12_47_2_load_5_floor_1_zone_3_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_5_floor_1_zone_4_office;
  parent R1_12_47_2_load_5_floor_1_zone_4_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_5_floor_1_zone_5_office;
  parent R1_12_47_2_load_5_floor_1_zone_5_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_5_floor_2_zone_1_office;
  parent R1_12_47_2_load_5_floor_2_zone_1_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_5_floor_2_zone_2_office;
  parent R1_12_47_2_load_5_floor_2_zone_2_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_5_floor_2_zone_3_office;
  parent R1_12_47_2_load_5_floor_2_zone_3_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_5_floor_2_zone_4_office;
  parent R1_12_47_2_load_5_floor_2_zone_4_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_5_floor_2_zone_5_office;
  parent R1_12_47_2_load_5_floor_2_zone_5_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_5_floor_3_zone_1_office;
  parent R1_12_47_2_load_5_floor_3_zone_1_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_5_floor_3_zone_2_office;
  parent R1_12_47_2_load_5_floor_3_zone_2_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_5_floor_3_zone_3_office;
  parent R1_12_47_2_load_5_floor_3_zone_3_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_5_floor_3_zone_4_office;
  parent R1_12_47_2_load_5_floor_3_zone_4_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_5_floor_3_zone_5_office;
  parent R1_12_47_2_load_5_floor_3_zone_5_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_6_food_sales;
  parent R1_12_47_2_load_6_food_sales;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_7_low_occupancy;
  parent R1_12_47_2_load_7_low_occupancy;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_9_zone_1_big_box;
  parent R1_12_47_2_load_9_zone_1_big_box;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_9_zone_2_big_box;
  parent R1_12_47_2_load_9_zone_2_big_box;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_9_zone_3_big_box;
  parent R1_12_47_2_load_9_zone_3_big_box;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_9_zone_4_big_box;
  parent R1_12_47_2_load_9_zone_4_big_box;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_9_zone_5_big_box;
  parent R1_12_47_2_load_9_zone_5_big_box;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_9_zone_6_big_box;
  parent R1_12_47_2_load_9_zone_6_big_box;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_10_food_service;
  parent R1_12_47_2_load_10_food_service;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_11_zone_1_big_box;
  parent R1_12_47_2_load_11_zone_1_big_box;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_11_zone_2_big_box;
  parent R1_12_47_2_load_11_zone_2_big_box;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_11_zone_3_big_box;
  parent R1_12_47_2_load_11_zone_3_big_box;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_11_zone_4_big_box;
  parent R1_12_47_2_load_11_zone_4_big_box;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_11_zone_5_big_box;
  parent R1_12_47_2_load_11_zone_5_big_box;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_11_zone_6_big_box;
  parent R1_12_47_2_load_11_zone_6_big_box;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_13_floor_1_zone_1_office;
  parent R1_12_47_2_load_13_floor_1_zone_1_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_13_floor_1_zone_2_office;
  parent R1_12_47_2_load_13_floor_1_zone_2_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_13_floor_1_zone_3_office;
  parent R1_12_47_2_load_13_floor_1_zone_3_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_13_floor_1_zone_4_office;
  parent R1_12_47_2_load_13_floor_1_zone_4_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_13_floor_1_zone_5_office;
  parent R1_12_47_2_load_13_floor_1_zone_5_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_13_floor_2_zone_1_office;
  parent R1_12_47_2_load_13_floor_2_zone_1_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_13_floor_2_zone_2_office;
  parent R1_12_47_2_load_13_floor_2_zone_2_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_13_floor_2_zone_3_office;
  parent R1_12_47_2_load_13_floor_2_zone_3_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_13_floor_2_zone_4_office;
  parent R1_12_47_2_load_13_floor_2_zone_4_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_13_floor_2_zone_5_office;
  parent R1_12_47_2_load_13_floor_2_zone_5_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_13_floor_3_zone_1_office;
  parent R1_12_47_2_load_13_floor_3_zone_1_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_13_floor_3_zone_2_office;
  parent R1_12_47_2_load_13_floor_3_zone_2_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_13_floor_3_zone_3_office;
  parent R1_12_47_2_load_13_floor_3_zone_3_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_13_floor_3_zone_4_office;
  parent R1_12_47_2_load_13_floor_3_zone_4_office;
  interval 300;
}

object metrics_collector {
  name mc_R1_12_47_2_load_13_floor_3_zone_5_office;
  parent R1_12_47_2_load_13_floor_3_zone_5_office;
  interval 300;
}

object metrics_collector_writer {
  name mc;
  interval 300;
  interim 3600;
  filename out_;
  alternate yes;
  extension h5;
}


