  parent R1_12_47_1_tn_107_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_107_hse_4;
  parent R1_12_47_1_tn_107_mhse_4;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 591;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.04;
  Rwall 10.00;
  Rfloor 10.94;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.45;
  airchange_per_hour 0.26;
  cooling_COP 2.2;
  air_temperature 68.60;
  mass_temperature 68.60;
  total_thermal_mass_per_floor_area 3.425;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*0.9975+0.90;
  heating_setpoint 60.0; //  heating4*1.0175+0.18;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.55;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.52;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_108;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_108_tpx_1;
  from R1_12_47_1_tn_108;
  to R1_12_47_1_tn_108_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_108_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_108_mhse_1;
  parent R1_12_47_1_tn_108_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_108_hse_1;
  parent R1_12_47_1_tn_108_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 2892;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 34.58;
  Rwall 18.18;
  Rfloor 19.33;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.00;
  airchange_per_hour 0.53;
  cooling_COP 3.1;
  air_temperature 71.89;
  mass_temperature 71.89;
  total_thermal_mass_per_floor_area 2.951;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*1.0354+1.25;
  heating_setpoint 60.0; //  heating1*1.0205+1.50;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.39;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_108_wh_1;
    schedule_skew -4419;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand large_1*1.03;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 117.6;
    upper_tank_setpoint 127.6;
    T_mixing_valve 122.6;
  };
}
object triplex_node {
  name R1_12_47_1_tn_109;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_109_tpx_1;
  from R1_12_47_1_tn_109;
  to R1_12_47_1_tn_109_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_109_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_109_mhse_1;
  parent R1_12_47_1_tn_109_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_109_hse_1;
  parent R1_12_47_1_tn_109_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3329;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 38.49;
  Rwall 25.69;
  Rfloor 29.23;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.58;
  airchange_per_hour 0.22;
  cooling_COP 3.6;
  air_temperature 71.32;
  mass_temperature 71.32;
  total_thermal_mass_per_floor_area 3.325;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*1.0437+0.77;
  heating_setpoint 60.0; //  heating5*1.0197+0.74;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.42;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.10;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_109_wh_1;
    schedule_skew 2099;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 8.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 4.0;
    water_demand large_6*1.00;
    tank_volume 50;
    tank_setpoint 120.4;
  };
}
object triplex_node {
  name R1_12_47_1_tn_110;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_110_tpx_1;
  from R1_12_47_1_tn_110;
  to R1_12_47_1_tn_110_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_110_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_110_mhse_1;
  parent R1_12_47_1_tn_110_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_110_hse_1;
  parent R1_12_47_1_tn_110_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 1355;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 32.49;
  Rwall 17.79;
  Rfloor 17.70;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.31;
  airchange_per_hour 0.41;
  cooling_COP 3.0;
  air_temperature 70.16;
  mass_temperature 70.16;
  total_thermal_mass_per_floor_area 2.709;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*0.9790+0.56;
  heating_setpoint 60.0; //  heating1*1.0024+1.52;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.88;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.99;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_110_wh_1;
    schedule_skew 3454;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand large_5*0.98;
    tank_volume 50;
    tank_setpoint 112.9;
  };
}
object triplex_node {
  name R1_12_47_1_tn_111;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_111_tpx_1;
  from R1_12_47_1_tn_111;
  to R1_12_47_1_tn_111_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_111_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_111_mhse_1;
  parent R1_12_47_1_tn_111_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_111_hse_1;
  parent R1_12_47_1_tn_111_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 409;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.17;
  Rwall 9.54;
  Rfloor 10.61;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.24;
  airchange_per_hour 0.22;
  cooling_COP 2.6;
  air_temperature 69.75;
  mass_temperature 69.75;
  total_thermal_mass_per_floor_area 3.328;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*1.0046+0.14;
  heating_setpoint 60.0; //  heating3*1.0499+0.19;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.51;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_111_wh_1;
    schedule_skew -8187;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand small_5*1.00;
    tank_volume 40;
    tank_setpoint 122.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_111_mbat_1;
  parent R1_12_47_1_tn_111_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_111_ibat_1;
    phases AS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_111_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_111_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_112;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_112_tpx_1;
  from R1_12_47_1_tn_112;
  to R1_12_47_1_tn_112_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_112_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_112_mhse_1;
  parent R1_12_47_1_tn_112_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_112_hse_1;
  parent R1_12_47_1_tn_112_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3936;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 57.28;
  Rwall 33.09;
  Rfloor 26.71;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.92;
  airchange_per_hour 0.23;
  cooling_COP 4.0;
  air_temperature 70.11;
  mass_temperature 70.11;
  total_thermal_mass_per_floor_area 2.768;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*0.9642+1.62;
  heating_setpoint 60.0; //  heating2*0.9676+1.11;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.19;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.43;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_112_wh_1;
    schedule_skew 2091;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand large_1*1.03;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 105.6;
    upper_tank_setpoint 115.6;
    T_mixing_valve 110.6;
  };
}
object triplex_node {
  name R1_12_47_1_tn_113;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_113_tpx_1;
  from R1_12_47_1_tn_113;
  to R1_12_47_1_tn_113_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_113_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_113_mhse_1;
  parent R1_12_47_1_tn_113_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_113_hse_1;
  parent R1_12_47_1_tn_113_mhse_1;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1156;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 13.34;
  Rwall 10.51;
  Rfloor 13.58;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.27;
  airchange_per_hour 0.77;
  cooling_COP 2.0;
  air_temperature 68.29;
  mass_temperature 68.29;
  total_thermal_mass_per_floor_area 3.071;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*1.0362+1.12;
  heating_setpoint 60.0; //  heating4*0.9849+1.61;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.86;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.71;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_113_wh_1;
    schedule_skew -6892;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 6.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.8;
    water_demand large_3*1.04;
    tank_volume 50;
    tank_setpoint 110.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_113_mbat_1;
  parent R1_12_47_1_tn_113_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_113_ibat_1;
    phases AS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_113_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_113_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_114;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_114_tpx_1;
  from R1_12_47_1_tn_114;
  to R1_12_47_1_tn_114_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_114_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_114_mhse_1;
  parent R1_12_47_1_tn_114_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_114_hse_1;
  parent R1_12_47_1_tn_114_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 755;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.30;
  Rwall 12.61;
  Rfloor 11.34;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.10;
  airchange_per_hour 0.28;
  cooling_COP 3.0;
  air_temperature 69.77;
  mass_temperature 69.77;
  total_thermal_mass_per_floor_area 3.032;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*1.0114+0.49;
  heating_setpoint 60.0; //  heating5*1.0485+0.39;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.55;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.62;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_114_wh_1;
    schedule_skew -6187;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_4*1.00;
    tank_volume 30;
    tank_setpoint 118.8;
  };
}
object triplex_node {
  name R1_12_47_1_tn_115;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_115_tpx_1;
  from R1_12_47_1_tn_115;
  to R1_12_47_1_tn_115_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_115_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_115_mhse_1;
  parent R1_12_47_1_tn_115_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_115_hse_1;
  parent R1_12_47_1_tn_115_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3406;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 34.22;
  Rwall 23.85;
  Rfloor 23.90;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.52;
  airchange_per_hour 0.23;
  cooling_COP 3.4;
  air_temperature 69.43;
  mass_temperature 69.43;
  total_thermal_mass_per_floor_area 2.831;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0394+1.27;
  heating_setpoint 60.0; //  heating1*0.9983+1.22;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.11;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.52;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_115_wh_1;
    schedule_skew 68;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_5*1.05;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.1;
    upper_tank_setpoint 116.1;
    T_mixing_valve 111.1;
  };
}
object triplex_node {
  name R1_12_47_1_tn_116;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_116_tpx_1;
  from R1_12_47_1_tn_116;
  to R1_12_47_1_tn_116_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_116_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_116_mhse_1;
  parent R1_12_47_1_tn_116_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_116_hse_1;
  parent R1_12_47_1_tn_116_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1360;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 18.78;
  Rwall 15.26;
  Rfloor 16.64;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.05;
  airchange_per_hour 0.48;
  cooling_COP 3.0;
  air_temperature 70.69;
  mass_temperature 70.69;
  total_thermal_mass_per_floor_area 2.890;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*0.9584+1.59;
  heating_setpoint 60.0; //  heating2*0.9824+1.45;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.93;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_116_wh_1;
    schedule_skew 2942;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_2*1.03;
    tank_volume 40;
    tank_setpoint 118.9;
  };
}
object triplex_line {
  name R1_12_47_1_tn_116_tpx_2;
  from R1_12_47_1_tn_116;
  to R1_12_47_1_tn_116_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_116_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_116_mhse_2;
  parent R1_12_47_1_tn_116_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_116_hse_2;
  parent R1_12_47_1_tn_116_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1484;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 22.40;
  Rwall 15.83;
  Rfloor 16.00;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.48;
  airchange_per_hour 0.48;
  cooling_COP 2.8;
  air_temperature 70.46;
  mass_temperature 70.46;
  total_thermal_mass_per_floor_area 3.377;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*1.0005+1.42;
  heating_setpoint 60.0; //  heating1*1.0064+0.51;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.80;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_116_tpx_3;
  from R1_12_47_1_tn_116;
  to R1_12_47_1_tn_116_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_116_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_116_mhse_3;
  parent R1_12_47_1_tn_116_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_116_hse_3;
  parent R1_12_47_1_tn_116_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1451;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.79;
  Rwall 16.24;
  Rfloor 18.51;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.78;
  airchange_per_hour 0.41;
  cooling_COP 2.6;
  air_temperature 70.93;
  mass_temperature 70.93;
  total_thermal_mass_per_floor_area 2.832;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*0.9880+0.04;
  heating_setpoint 60.0; //  heating6*0.9524+1.56;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.76;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_116_wh_3;
    schedule_skew -8346;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 7.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand large_2*0.98;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 116.6;
    upper_tank_setpoint 126.6;
    T_mixing_valve 121.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_116_tpx_4;
  from R1_12_47_1_tn_116;
  to R1_12_47_1_tn_116_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_116_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_116_mhse_4;
  parent R1_12_47_1_tn_116_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_116_hse_4;
  parent R1_12_47_1_tn_116_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1338;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.76;
  Rwall 16.32;
  Rfloor 13.36;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.13;
  airchange_per_hour 0.44;
  cooling_COP 2.7;
  air_temperature 70.01;
  mass_temperature 70.01;
  total_thermal_mass_per_floor_area 3.316;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*1.0435+1.27;
  heating_setpoint 60.0; //  heating4*0.9909+0.31;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.04;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_116_wh_4;
    schedule_skew -2998;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand large_6*0.97;
    tank_volume 50;
    tank_setpoint 123.8;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_116_msol_4;
  parent R1_12_47_1_tn_116_mtr_4;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_116_isol_4;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_116_sol_4;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_116_tpx_5;
  from R1_12_47_1_tn_116;
  to R1_12_47_1_tn_116_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_116_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_116_mhse_5;
  parent R1_12_47_1_tn_116_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_116_hse_5;
  parent R1_12_47_1_tn_116_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1539;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 19.33;
  Rwall 14.94;
  Rfloor 18.27;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.72;
  airchange_per_hour 0.50;
  cooling_COP 2.9;
  air_temperature 70.27;
  mass_temperature 70.27;
  total_thermal_mass_per_floor_area 3.687;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*0.9591+0.39;
  heating_setpoint 60.0; //  heating4*0.9938+0.84;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.99;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_116_wh_5;
    schedule_skew -3563;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_3*0.99;
    tank_volume 30;
    tank_setpoint 117.3;
  };
}
object triplex_node {
  name R1_12_47_1_tn_117;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_117_tpx_1;
  from R1_12_47_1_tn_117;
  to R1_12_47_1_tn_117_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_117_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_117_mhse_1;
  parent R1_12_47_1_tn_117_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_117_hse_1;
  parent R1_12_47_1_tn_117_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 886;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 17.57;
  Rwall 11.15;
  Rfloor 11.85;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.04;
  airchange_per_hour 0.65;
  cooling_COP 2.5;
  air_temperature 71.25;
  mass_temperature 71.25;
  total_thermal_mass_per_floor_area 2.657;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0466+1.01;
  heating_setpoint 60.0; //  heating6*1.0090+0.64;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.63;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_117_wh_1;
    schedule_skew -6915;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 8.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand small_5*1.02;
    tank_volume 30;
    tank_setpoint 112.5;
  };
}
object triplex_node {
  name R1_12_47_1_tn_118;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_118_tpx_1;
  from R1_12_47_1_tn_118;
  to R1_12_47_1_tn_118_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_118_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_118_mhse_1;
  parent R1_12_47_1_tn_118_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_118_hse_1;
  parent R1_12_47_1_tn_118_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2073;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 22.46;
  Rwall 12.23;
  Rfloor 15.34;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.95;
  airchange_per_hour 0.41;
  cooling_COP 3.1;
  air_temperature 70.61;
  mass_temperature 70.61;
  total_thermal_mass_per_floor_area 3.494;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0168+1.16;
  heating_setpoint 60.0; //  heating5*0.9562+1.12;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.16;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.20;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_119;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_119_tpx_1;
  from R1_12_47_1_tn_119;
  to R1_12_47_1_tn_119_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_119_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_119_mhse_1;
  parent R1_12_47_1_tn_119_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_119_hse_1;
  parent R1_12_47_1_tn_119_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3902;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 54.83;
  Rwall 30.74;
  Rfloor 25.83;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.74;
  airchange_per_hour 0.21;
  cooling_COP 3.2;
  air_temperature 71.23;
  mass_temperature 71.23;
  total_thermal_mass_per_floor_area 2.983;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0358+0.81;
  heating_setpoint 60.0; //  heating6*1.0194+1.25;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.18;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.23;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_119_wh_1;
    schedule_skew -5179;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_5*1.02;
    tank_volume 50;
    tank_setpoint 125.1;
  };
}
object triplex_node {
  name R1_12_47_1_tn_120;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_120_tpx_1;
  from R1_12_47_1_tn_120;
  to R1_12_47_1_tn_120_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_120_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_120_mhse_1;
  parent R1_12_47_1_tn_120_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_120_hse_1;
  parent R1_12_47_1_tn_120_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1720;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 38.30;
  Rwall 21.64;
  Rfloor 18.51;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.92;
  airchange_per_hour 0.22;
  cooling_COP 3.1;
  air_temperature 68.48;
  mass_temperature 68.48;
  total_thermal_mass_per_floor_area 3.907;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9537+1.33;
  heating_setpoint 60.0; //  heating3*0.9657+0.79;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_120_wh_1;
    schedule_skew -12130;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand small_6*1.01;
    tank_volume 30;
    tank_setpoint 124.9;
  };
}
object triplex_node {
  name R1_12_47_1_tn_121;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_121_tpx_1;
  from R1_12_47_1_tn_121;
  to R1_12_47_1_tn_121_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_121_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_121_mhse_1;
  parent R1_12_47_1_tn_121_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_121_hse_1;
  parent R1_12_47_1_tn_121_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 580;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.90;
  Rwall 12.23;
  Rfloor 11.84;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.51;
  airchange_per_hour 0.27;
  cooling_COP 2.6;
  air_temperature 68.48;
  mass_temperature 68.48;
  total_thermal_mass_per_floor_area 3.927;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 2.6;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling8*1.0489+0.66;
  heating_setpoint 60.0; //  heating2*1.0455+0.36;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.63;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.71;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_121_wh_1;
    schedule_skew -15342;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.8;
    water_demand large_2*0.97;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.0;
    upper_tank_setpoint 116.0;
    T_mixing_valve 111.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_121_tpx_2;
  from R1_12_47_1_tn_121;
  to R1_12_47_1_tn_121_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_121_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_121_mhse_2;
  parent R1_12_47_1_tn_121_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_121_hse_2;
  parent R1_12_47_1_tn_121_mhse_2;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 561;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.13;
  Rwall 11.90;
  Rfloor 12.85;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.49;
  airchange_per_hour 0.25;
  cooling_COP 2.6;
  air_temperature 68.82;
  mass_temperature 68.82;
  total_thermal_mass_per_floor_area 3.662;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*0.9944+0.08;
  heating_setpoint 60.0; //  heating5*0.9644+0.30;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.69;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.70;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_121_wh_2;
    schedule_skew -650;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand small_6*1.04;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 107.7;
    upper_tank_setpoint 117.7;
    T_mixing_valve 112.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_121_mbat_2;
  parent R1_12_47_1_tn_121_mtr_2;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_121_ibat_2;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_121_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_121_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_121_tpx_3;
  from R1_12_47_1_tn_121;
  to R1_12_47_1_tn_121_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_121_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_121_mhse_3;
  parent R1_12_47_1_tn_121_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_121_hse_3;
  parent R1_12_47_1_tn_121_mhse_3;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 674;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.67;
  Rwall 10.21;
  Rfloor 11.00;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.49;
  airchange_per_hour 0.25;
  cooling_COP 2.6;
  air_temperature 70.57;
  mass_temperature 70.57;
  total_thermal_mass_per_floor_area 2.757;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*0.9970+0.19;
  heating_setpoint 60.0; //  heating5*1.0337+0.18;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.67;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.68;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_121_wh_3;
    schedule_skew -6044;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand small_1*0.98;
    tank_volume 40;
    tank_setpoint 123.8;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_121_mbat_3;
  parent R1_12_47_1_tn_121_mtr_3;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_121_ibat_3;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_121_mtr_3;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_121_bat_3;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_122;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_122_tpx_1;
  from R1_12_47_1_tn_122;
  to R1_12_47_1_tn_122_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_122_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_122_mhse_1;
  parent R1_12_47_1_tn_122_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_122_hse_1;
  parent R1_12_47_1_tn_122_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1200;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 22.79;
  Rwall 12.44;
  Rfloor 16.72;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.55;
  airchange_per_hour 0.40;
  cooling_COP 3.2;
  air_temperature 70.68;
  mass_temperature 70.68;
  total_thermal_mass_per_floor_area 2.955;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*0.9819+1.23;
  heating_setpoint 60.0; //  heating6*1.0487+0.08;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.74;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.93;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_122_wh_1;
    schedule_skew -2344;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand small_2*0.96;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 110.1;
    upper_tank_setpoint 120.1;
    T_mixing_valve 115.1;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_122_msol_1;
  parent R1_12_47_1_tn_122_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_122_isol_1;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_122_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_123;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_123_tpx_1;
  from R1_12_47_1_tn_123;
  to R1_12_47_1_tn_123_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_123_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_123_mhse_1;
  parent R1_12_47_1_tn_123_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_123_hse_1;
  parent R1_12_47_1_tn_123_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1138;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.60;
  Rwall 11.15;
  Rfloor 11.44;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.36;
  airchange_per_hour 0.85;
  cooling_COP 2.6;
  air_temperature 68.88;
  mass_temperature 68.88;
  total_thermal_mass_per_floor_area 3.205;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0148+1.34;
  heating_setpoint 60.0; //  heating2*1.0229+1.36;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_123_wh_1;
    schedule_skew 12721;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 4.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_2*0.97;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 116.7;
    upper_tank_setpoint 126.7;
    T_mixing_valve 121.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_123_msol_1;
  parent R1_12_47_1_tn_123_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_123_isol_1;
    phases AS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_123_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_123_mbat_1;
  parent R1_12_47_1_tn_123_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_123_ibat_1;
    phases AS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_123_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_123_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_124;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_124_tpx_1;
  from R1_12_47_1_tn_124;
  to R1_12_47_1_tn_124_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_124_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_124_mhse_1;
  parent R1_12_47_1_tn_124_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_124_hse_1;
  parent R1_12_47_1_tn_124_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1173;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 34.18;
  Rwall 17.09;
  Rfloor 11.81;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.53;
  airchange_per_hour 0.13;
  cooling_COP 2.1;
  air_temperature 70.48;
  mass_temperature 70.48;
  total_thermal_mass_per_floor_area 3.614;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*0.9916+0.89;
  heating_setpoint 60.0; //  heating1*0.9585+0.37;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.86;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.80;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_124_wh_1;
    schedule_skew -3833;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 6.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.0;
    water_demand large_3*1.04;
    tank_volume 40;
    tank_setpoint 123.4;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_124_mbat_1;
  parent R1_12_47_1_tn_124_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_124_ibat_1;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_124_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_124_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_124_tpx_2;
  from R1_12_47_1_tn_124;
  to R1_12_47_1_tn_124_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_124_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_124_mhse_2;
  parent R1_12_47_1_tn_124_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_124_hse_2;
  parent R1_12_47_1_tn_124_mhse_2;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1362;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 30.14;
  Rwall 15.44;
  Rfloor 14.78;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 7.43;
  airchange_per_hour 0.10;
  cooling_COP 3.1;
  air_temperature 71.34;
  mass_temperature 71.34;
  total_thermal_mass_per_floor_area 3.186;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9848+0.41;
  heating_setpoint 60.0; //  heating6*1.0242+0.02;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_124_tpx_3;
  from R1_12_47_1_tn_124;
  to R1_12_47_1_tn_124_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_124_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_124_mhse_3;
  parent R1_12_47_1_tn_124_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_124_hse_3;
  parent R1_12_47_1_tn_124_mhse_3;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1193;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 25.42;
  Rwall 13.99;
  Rfloor 11.80;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.48;
  airchange_per_hour 0.11;
  cooling_COP 2.5;
  air_temperature 68.93;
  mass_temperature 68.93;
  total_thermal_mass_per_floor_area 3.540;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*0.9766+0.41;
  heating_setpoint 60.0; //  heating6*0.9628+0.12;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.76;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.91;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_124_tpx_4;
  from R1_12_47_1_tn_124;
  to R1_12_47_1_tn_124_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_124_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_124_mhse_4;
  parent R1_12_47_1_tn_124_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_124_hse_4;
  parent R1_12_47_1_tn_124_mhse_4;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 898;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.01;
  Rwall 11.75;
  Rfloor 14.72;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.06;
  airchange_per_hour 0.13;
  cooling_COP 2.4;
  air_temperature 68.94;
  mass_temperature 68.94;
  total_thermal_mass_per_floor_area 3.437;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*1.0315+0.74;
  heating_setpoint 60.0; //  heating1*1.0060+0.22;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_124_wh_4;
    schedule_skew 5621;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand small_2*1.02;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 114.6;
    upper_tank_setpoint 124.6;
    T_mixing_valve 119.6;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_124_mbat_4;
  parent R1_12_47_1_tn_124_mtr_4;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_124_ibat_4;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_124_mtr_4;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_124_bat_4;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_125;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_125_tpx_1;
  from R1_12_47_1_tn_125;
  to R1_12_47_1_tn_125_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_125_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_125_mhse_1;
  parent R1_12_47_1_tn_125_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_125_hse_1;
  parent R1_12_47_1_tn_125_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1419;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 22.44;
  Rwall 10.40;
  Rfloor 12.35;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.63;
  airchange_per_hour 0.76;
  cooling_COP 2.9;
  air_temperature 69.30;
  mass_temperature 69.30;
  total_thermal_mass_per_floor_area 3.949;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*1.0155+1.91;
  heating_setpoint 60.0; //  heating3*1.0218+0.25;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.93;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.88;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_125_wh_1;
    schedule_skew -4630;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_4*0.99;
    tank_volume 40;
    tank_setpoint 121.1;
  };
}
object triplex_node {
  name R1_12_47_1_tn_126;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_126_tpx_1;
  from R1_12_47_1_tn_126;
  to R1_12_47_1_tn_126_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_126_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_126_mhse_1;
  parent R1_12_47_1_tn_126_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_126_hse_1;
  parent R1_12_47_1_tn_126_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1838;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 19.31;
  Rwall 14.25;
  Rfloor 18.55;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.61;
  airchange_per_hour 0.53;
  cooling_COP 3.2;
  air_temperature 69.35;
  mass_temperature 69.35;
  total_thermal_mass_per_floor_area 3.545;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*0.9932+0.46;
  heating_setpoint 60.0; //  heating6*0.9923+1.40;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.08;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.16;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_126_wh_1;
    schedule_skew -2510;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand large_6*1.02;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 115.6;
    upper_tank_setpoint 125.6;
    T_mixing_valve 120.6;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_126_msol_1;
  parent R1_12_47_1_tn_126_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_126_isol_1;
    phases AS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3415;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_126_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 183.79;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_126_tpx_2;
  from R1_12_47_1_tn_126;
  to R1_12_47_1_tn_126_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_126_mtr_2;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_126_mhse_2;
  parent R1_12_47_1_tn_126_mtr_2;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_126_hse_2;
  parent R1_12_47_1_tn_126_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1945;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.17;
  Rwall 12.39;
  Rfloor 18.82;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.25;
  airchange_per_hour 0.48;
  cooling_COP 2.9;
  air_temperature 68.59;
  mass_temperature 68.59;
  total_thermal_mass_per_floor_area 3.083;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9883+1.12;
  heating_setpoint 60.0; //  heating6*0.9674+1.16;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.24;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_126_wh_2;
    schedule_skew 3450;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 7.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_6*1.00;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 118.9;
    upper_tank_setpoint 128.9;
    T_mixing_valve 123.9;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_126_msol_2;
  parent R1_12_47_1_tn_126_mtr_2;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_126_isol_2;
    phases AS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3614;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_126_sol_2;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 194.53;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_127;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_127_tpx_1;
  from R1_12_47_1_tn_127;
  to R1_12_47_1_tn_127_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_127_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_127_mhse_1;
  parent R1_12_47_1_tn_127_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_127_hse_1;
  parent R1_12_47_1_tn_127_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 2557;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 19.18;
  Rwall 10.00;
  Rfloor 12.53;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.41;
  airchange_per_hour 0.78;
  cooling_COP 2.7;
  air_temperature 70.07;
  mass_temperature 70.07;
  total_thermal_mass_per_floor_area 3.970;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*0.9742+1.45;
  heating_setpoint 60.0; //  heating2*0.9629+0.97;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.24;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.35;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_128;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_128_tpx_1;
  from R1_12_47_1_tn_128;
  to R1_12_47_1_tn_128_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_128_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_128_mhse_1;
  parent R1_12_47_1_tn_128_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_128_hse_1;
  parent R1_12_47_1_tn_128_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2306;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 27.28;
  Rwall 20.72;
  Rfloor 22.37;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.21;
  airchange_per_hour 0.56;
  cooling_COP 3.4;
  air_temperature 69.62;
  mass_temperature 69.62;
  total_thermal_mass_per_floor_area 2.512;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0438+0.72;
  heating_setpoint 60.0; //  heating2*1.0230+0.41;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.19;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.11;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_128_wh_1;
    schedule_skew -1885;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand large_6*1.01;
    tank_volume 70;
    tank_setpoint 117.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_128_tpx_2;
  from R1_12_47_1_tn_128;
  to R1_12_47_1_tn_128_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_128_mtr_2;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_128_mhse_2;
  parent R1_12_47_1_tn_128_mtr_2;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_128_hse_2;
  parent R1_12_47_1_tn_128_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2448;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 38.49;
  Rwall 17.94;
  Rfloor 17.77;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.46;
  airchange_per_hour 0.54;
  cooling_COP 3.2;
  air_temperature 70.92;
  mass_temperature 70.92;
  total_thermal_mass_per_floor_area 2.885;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*1.0080+0.40;
  heating_setpoint 60.0; //  heating2*1.0177+1.38;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.29;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_128_wh_2;
    schedule_skew 8436;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_2*1.00;
    tank_volume 70;
    tank_setpoint 123.9;
  };
}
object triplex_node {
  name R1_12_47_1_tn_129;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_129_tpx_1;
  from R1_12_47_1_tn_129;
  to R1_12_47_1_tn_129_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_129_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_129_mhse_1;
  parent R1_12_47_1_tn_129_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_129_hse_1;
  parent R1_12_47_1_tn_129_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1187;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.31;
  Rwall 12.78;
  Rfloor 11.11;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.42;
  airchange_per_hour 0.26;
  cooling_COP 3.0;
  air_temperature 71.15;
  mass_temperature 71.15;
  total_thermal_mass_per_floor_area 3.649;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*0.9824+0.03;
  heating_setpoint 60.0; //  heating4*0.9915+0.15;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.80;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.79;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_129_tpx_2;
  from R1_12_47_1_tn_129;
  to R1_12_47_1_tn_129_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_129_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_129_mhse_2;
  parent R1_12_47_1_tn_129_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_129_hse_2;
  parent R1_12_47_1_tn_129_mhse_2;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1239;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.36;
  Rwall 13.97;
  Rfloor 14.69;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.21;
  airchange_per_hour 0.22;
  cooling_COP 2.8;
  air_temperature 69.26;
  mass_temperature 69.26;
  total_thermal_mass_per_floor_area 2.796;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*1.0188+0.46;
  heating_setpoint 60.0; //  heating2*0.9881+0.18;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.69;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.89;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_129_wh_2;
    schedule_skew -6388;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_5*1.03;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 114.6;
    upper_tank_setpoint 124.6;
    T_mixing_valve 119.6;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_129_mbat_2;
  parent R1_12_47_1_tn_129_mtr_2;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_129_ibat_2;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_129_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_129_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_129_tpx_3;
  from R1_12_47_1_tn_129;
  to R1_12_47_1_tn_129_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_129_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_129_mhse_3;
  parent R1_12_47_1_tn_129_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_129_hse_3;
  parent R1_12_47_1_tn_129_mhse_3;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 866;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.41;
  Rwall 10.96;
  Rfloor 13.64;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.34;
  airchange_per_hour 0.27;
  cooling_COP 2.1;
  air_temperature 70.04;
  mass_temperature 70.04;
  total_thermal_mass_per_floor_area 3.183;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling5*1.0142+0.93;
  heating_setpoint 60.0; //  heating1*1.0145+0.21;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.70;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_129_wh_3;
    schedule_skew 5253;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand large_6*1.00;
    tank_volume 40;
    tank_setpoint 111.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_129_tpx_4;
  from R1_12_47_1_tn_129;
  to R1_12_47_1_tn_129_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_129_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_129_mhse_4;
  parent R1_12_47_1_tn_129_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_129_hse_4;
  parent R1_12_47_1_tn_129_mhse_4;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1220;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.32;
  Rwall 10.82;
  Rfloor 14.36;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.73;
  airchange_per_hour 0.24;
  cooling_COP 2.5;
  air_temperature 69.67;
  mass_temperature 69.67;
  total_thermal_mass_per_floor_area 3.863;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*1.0452+0.17;
  heating_setpoint 60.0; //  heating1*1.0377+0.31;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_129_wh_4;
    schedule_skew 1204;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand large_6*1.01;
    tank_volume 40;
    tank_setpoint 111.0;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_129_mbat_4;
  parent R1_12_47_1_tn_129_mtr_4;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_129_ibat_4;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_129_mtr_4;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_129_bat_4;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_130;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_130_tpx_1;
  from R1_12_47_1_tn_130;
  to R1_12_47_1_tn_130_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_130_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_130_mhse_1;
  parent R1_12_47_1_tn_130_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_130_hse_1;
  parent R1_12_47_1_tn_130_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 2175;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 27.14;
  Rwall 18.60;
  Rfloor 21.15;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.38;
  airchange_per_hour 0.59;
  cooling_COP 3.4;
  air_temperature 68.78;
  mass_temperature 68.78;
  total_thermal_mass_per_floor_area 2.985;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*1.0488+1.06;
  heating_setpoint 60.0; //  heating6*1.0272+0.29;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.12;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_130_wh_1;
    schedule_skew -6642;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 7.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand large_2*0.97;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 110.7;
    upper_tank_setpoint 120.7;
    T_mixing_valve 115.7;
  };
}
object triplex_line {
  name R1_12_47_1_tn_130_tpx_2;
  from R1_12_47_1_tn_130;
  to R1_12_47_1_tn_130_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_130_mtr_2;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_130_mhse_2;
  parent R1_12_47_1_tn_130_mtr_2;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_130_hse_2;
  parent R1_12_47_1_tn_130_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 2175;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 31.38;
  Rwall 18.15;
  Rfloor 20.92;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.59;
  airchange_per_hour 0.44;
  cooling_COP 2.9;
  air_temperature 69.43;
  mass_temperature 69.43;
  total_thermal_mass_per_floor_area 3.924;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0271+1.62;
  heating_setpoint 60.0; //  heating5*1.0298+0.97;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.23;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_130_wh_2;
    schedule_skew 9709;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_2*1.01;
    tank_volume 70;
    tank_setpoint 116.5;
  };
}
object triplex_node {
  name R1_12_47_1_tn_131;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_131_tpx_1;
  from R1_12_47_1_tn_131;
  to R1_12_47_1_tn_131_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_131_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_131_mhse_1;
  parent R1_12_47_1_tn_131_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_131_hse_1;
  parent R1_12_47_1_tn_131_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1915;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 34.52;
  Rwall 17.77;
  Rfloor 19.83;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.48;
  airchange_per_hour 0.55;
  cooling_COP 3.2;
  air_temperature 70.20;
  mass_temperature 70.20;
  total_thermal_mass_per_floor_area 3.029;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*0.9791+0.11;
  heating_setpoint 60.0; //  heating2*0.9567+0.78;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.04;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_131_wh_1;
    schedule_skew -7421;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 7.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.8;
    water_demand small_4*1.02;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 110.2;
    upper_tank_setpoint 120.2;
    T_mixing_valve 115.2;
  };
}
object triplex_line {
  name R1_12_47_1_tn_131_tpx_2;
  from R1_12_47_1_tn_131;
  to R1_12_47_1_tn_131_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_131_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_131_mhse_2;
  parent R1_12_47_1_tn_131_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_131_hse_2;
  parent R1_12_47_1_tn_131_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1762;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 34.06;
  Rwall 17.93;
  Rfloor 16.83;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.51;
  airchange_per_hour 0.57;
  cooling_COP 3.3;
  air_temperature 69.25;
  mass_temperature 69.25;
  total_thermal_mass_per_floor_area 3.018;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9907+1.69;
  heating_setpoint 60.0; //  heating5*0.9863+0.11;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.01;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.85;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_131_wh_2;
    schedule_skew 2771;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 7.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_6*1.02;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.3;
    upper_tank_setpoint 130.3;
    T_mixing_valve 125.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_131_tpx_3;
  from R1_12_47_1_tn_131;
  to R1_12_47_1_tn_131_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_131_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_131_mhse_3;
  parent R1_12_47_1_tn_131_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_131_hse_3;
  parent R1_12_47_1_tn_131_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1788;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 29.85;
  Rwall 20.77;
  Rfloor 22.14;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.06;
  airchange_per_hour 0.50;
  cooling_COP 3.4;
  air_temperature 68.83;
  mass_temperature 68.83;
  total_thermal_mass_per_floor_area 3.335;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*1.0239+0.64;
  heating_setpoint 60.0; //  heating5*0.9691+1.43;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.01;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.99;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_131_wh_3;
    schedule_skew 9154;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand large_3*0.95;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.9;
    upper_tank_setpoint 130.9;
    T_mixing_valve 125.9;
  };
}
object triplex_line {
  name R1_12_47_1_tn_131_tpx_4;
  from R1_12_47_1_tn_131;
  to R1_12_47_1_tn_131_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_131_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_131_mhse_4;
  parent R1_12_47_1_tn_131_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_131_hse_4;
  parent R1_12_47_1_tn_131_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1699;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 35.07;
  Rwall 20.50;
  Rfloor 22.89;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.92;
  airchange_per_hour 0.58;
  cooling_COP 3.0;
  air_temperature 69.25;
  mass_temperature 69.25;
  total_thermal_mass_per_floor_area 3.912;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*1.0342+0.72;
  heating_setpoint 60.0; //  heating1*1.0110+1.55;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.10;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.85;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_131_wh_4;
    schedule_skew 2852;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand large_1*0.99;
    tank_volume 30;
    tank_setpoint 112.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_131_tpx_5;
  from R1_12_47_1_tn_131;
  to R1_12_47_1_tn_131_mtr_5;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_131_mtr_5;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_131_mhse_5;
  parent R1_12_47_1_tn_131_mtr_5;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_131_hse_5;
  parent R1_12_47_1_tn_131_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1720;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 32.27;
  Rwall 21.99;
  Rfloor 21.52;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.35;
  airchange_per_hour 0.58;
  cooling_COP 3.5;
  air_temperature 69.35;
  mass_temperature 69.35;
  total_thermal_mass_per_floor_area 3.116;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9931+1.17;
  heating_setpoint 60.0; //  heating1*0.9843+0.49;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_131_tpx_6;
  from R1_12_47_1_tn_131;
  to R1_12_47_1_tn_131_mtr_6;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_131_mtr_6;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_131_mhse_6;
  parent R1_12_47_1_tn_131_mtr_6;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_131_hse_6;
  parent R1_12_47_1_tn_131_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1757;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 28.77;
  Rwall 18.37;
  Rfloor 20.91;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.89;
  airchange_per_hour 0.56;
  cooling_COP 3.4;
  air_temperature 68.02;
  mass_temperature 68.02;
  total_thermal_mass_per_floor_area 3.445;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*1.0243+0.38;
  heating_setpoint 60.0; //  heating4*1.0157+1.39;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.18;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_132;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_132_tpx_1;
  from R1_12_47_1_tn_132;
  to R1_12_47_1_tn_132_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_132_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_132_mhse_1;
  parent R1_12_47_1_tn_132_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_132_hse_1;
  parent R1_12_47_1_tn_132_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1836;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 27.41;
  Rwall 21.22;
  Rfloor 20.50;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.47;
  airchange_per_hour 0.45;
  cooling_COP 3.0;
  air_temperature 70.34;
  mass_temperature 70.34;
  total_thermal_mass_per_floor_area 3.657;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*1.0443+1.46;
  heating_setpoint 60.0; //  heating4*1.0137+1.43;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.17;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.15;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_132_wh_1;
    schedule_skew 9738;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 6.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_4*0.97;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 110.1;
    upper_tank_setpoint 120.1;
    T_mixing_valve 115.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_132_tpx_2;
  from R1_12_47_1_tn_132;
  to R1_12_47_1_tn_132_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_132_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_132_mhse_2;
  parent R1_12_47_1_tn_132_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_132_hse_2;
  parent R1_12_47_1_tn_132_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1818;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 34.03;
  Rwall 18.74;
  Rfloor 23.21;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.24;
  airchange_per_hour 0.56;
  cooling_COP 3.1;
  air_temperature 68.04;
  mass_temperature 68.04;
  total_thermal_mass_per_floor_area 2.733;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0312+0.14;
  heating_setpoint 60.0; //  heating2*0.9543+0.52;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.11;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.19;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_132_tpx_3;
  from R1_12_47_1_tn_132;
  to R1_12_47_1_tn_132_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_132_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_132_mhse_3;
  parent R1_12_47_1_tn_132_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_132_hse_3;
  parent R1_12_47_1_tn_132_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2019;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 32.81;
  Rwall 17.02;
  Rfloor 20.68;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.40;
  airchange_per_hour 0.40;
  cooling_COP 3.0;
  air_temperature 69.06;
  mass_temperature 69.06;
  total_thermal_mass_per_floor_area 3.757;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*1.0171+0.48;
  heating_setpoint 60.0; //  heating5*0.9806+0.78;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.26;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.03;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_132_wh_3;
    schedule_skew -6383;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_1*1.05;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 105.0;
    upper_tank_setpoint 115.0;
    T_mixing_valve 110.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_132_tpx_4;
  from R1_12_47_1_tn_132;
  to R1_12_47_1_tn_132_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_132_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_132_mhse_4;
  parent R1_12_47_1_tn_132_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_132_hse_4;
  parent R1_12_47_1_tn_132_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1833;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 28.71;
  Rwall 15.33;
  Rfloor 19.98;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.64;
  airchange_per_hour 0.50;
  cooling_COP 3.3;
  air_temperature 69.95;
  mass_temperature 69.95;
  total_thermal_mass_per_floor_area 3.794;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*1.0242+0.36;
  heating_setpoint 60.0; //  heating4*0.9514+0.39;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.16;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.12;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_132_tpx_5;
  from R1_12_47_1_tn_132;
  to R1_12_47_1_tn_132_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_132_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_132_mhse_5;
  parent R1_12_47_1_tn_132_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_132_hse_5;
  parent R1_12_47_1_tn_132_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2005;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 32.19;
  Rwall 16.88;
  Rfloor 23.45;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.48;
  airchange_per_hour 0.50;
  cooling_COP 3.5;
  air_temperature 71.02;
  mass_temperature 71.02;
  total_thermal_mass_per_floor_area 3.447;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*1.0315+0.88;
  heating_setpoint 60.0; //  heating3*1.0272+0.71;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.88;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.99;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_132_wh_5;
    schedule_skew 10963;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 4.0;
    water_demand large_2*1.01;
    tank_volume 50;
    tank_setpoint 119.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_132_tpx_6;
  from R1_12_47_1_tn_132;
  to R1_12_47_1_tn_132_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_132_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_132_mhse_6;
  parent R1_12_47_1_tn_132_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_132_hse_6;
  parent R1_12_47_1_tn_132_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2063;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 39.66;
  Rwall 18.88;
  Rfloor 20.58;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.38;
  airchange_per_hour 0.47;
  cooling_COP 3.5;
  air_temperature 68.67;
  mass_temperature 68.67;
  total_thermal_mass_per_floor_area 3.657;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0293+0.63;
  heating_setpoint 60.0; //  heating3*0.9801+0.34;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.18;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_132_tpx_7;
  from R1_12_47_1_tn_132;
  to R1_12_47_1_tn_132_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_132_mtr_7;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_132_mhse_7;
  parent R1_12_47_1_tn_132_mtr_7;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_132_hse_7;
  parent R1_12_47_1_tn_132_mhse_7;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1941;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 39.07;
  Rwall 16.29;
  Rfloor 20.03;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.20;
  airchange_per_hour 0.54;
  cooling_COP 3.5;
  air_temperature 68.43;
  mass_temperature 68.43;
  total_thermal_mass_per_floor_area 2.662;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*1.0275+0.47;
  heating_setpoint 60.0; //  heating2*0.9665+0.54;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.13;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_132_wh_7;
    schedule_skew 2998;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 7.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_3*0.96;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 111.1;
    upper_tank_setpoint 121.1;
    T_mixing_valve 116.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_132_tpx_8;
  from R1_12_47_1_tn_132;
  to R1_12_47_1_tn_132_mtr_8;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_132_mtr_8;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_132_mhse_8;
  parent R1_12_47_1_tn_132_mtr_8;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_132_hse_8;
  parent R1_12_47_1_tn_132_mhse_8;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1819;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 31.66;
  Rwall 21.41;
  Rfloor 22.17;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.86;
  airchange_per_hour 0.42;
  cooling_COP 3.3;
  air_temperature 71.04;
  mass_temperature 71.04;
  total_thermal_mass_per_floor_area 3.193;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*0.9975+0.50;
  heating_setpoint 60.0; //  heating2*1.0245+0.90;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.18;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_133;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_133_tpx_1;
  from R1_12_47_1_tn_133;
  to R1_12_47_1_tn_133_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_133_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_133_mhse_1;
  parent R1_12_47_1_tn_133_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_133_hse_1;
  parent R1_12_47_1_tn_133_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1577;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 31.80;
  Rwall 18.25;
  Rfloor 25.71;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.23;
  airchange_per_hour 0.21;
  cooling_COP 3.0;
  air_temperature 69.28;
  mass_temperature 69.28;
  total_thermal_mass_per_floor_area 3.901;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*1.0435+0.73;
  heating_setpoint 60.0; //  heating3*1.0368+0.99;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.91;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_133_msol_1;
  parent R1_12_47_1_tn_133_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_133_isol_1;
    phases AS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_133_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_134;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_134_tpx_1;
  from R1_12_47_1_tn_134;
  to R1_12_47_1_tn_134_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_134_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_134_mhse_1;
  parent R1_12_47_1_tn_134_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_134_hse_1;
  parent R1_12_47_1_tn_134_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 1433;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 26.95;
  Rwall 19.33;
  Rfloor 22.33;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.48;
  airchange_per_hour 0.48;
  cooling_COP 3.1;
  air_temperature 70.95;
  mass_temperature 70.95;
  total_thermal_mass_per_floor_area 2.757;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9520+0.50;
  heating_setpoint 60.0; //  heating6*1.0264+0.69;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.78;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.99;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_134_wh_1;
    schedule_skew -5467;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand large_4*0.97;
    tank_volume 50;
    tank_setpoint 115.5;
  };
}
object triplex_node {
  name R1_12_47_1_tn_135;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_135_tpx_1;
  from R1_12_47_1_tn_135;
  to R1_12_47_1_tn_135_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_135_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_135_mhse_1;
  parent R1_12_47_1_tn_135_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_135_hse_1;
  parent R1_12_47_1_tn_135_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1925;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 20.38;
  Rwall 12.34;
  Rfloor 12.00;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.55;
  airchange_per_hour 0.85;
  cooling_COP 2.9;
  air_temperature 70.14;
  mass_temperature 70.14;
  total_thermal_mass_per_floor_area 3.570;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*0.9532+0.00;
  heating_setpoint 60.0; //  heating5*1.0478+1.53;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.17;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_135_wh_1;
    schedule_skew -10541;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand large_5*0.97;
    tank_volume 30;
    tank_setpoint 125.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_135_tpx_2;
  from R1_12_47_1_tn_135;
  to R1_12_47_1_tn_135_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_135_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_135_mhse_2;
  parent R1_12_47_1_tn_135_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_135_hse_2;
  parent R1_12_47_1_tn_135_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1985;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 20.96;
  Rwall 10.82;
  Rfloor 10.65;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.46;
  airchange_per_hour 0.70;
  cooling_COP 2.5;
  air_temperature 70.19;
  mass_temperature 70.19;
  total_thermal_mass_per_floor_area 3.429;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*1.0366+1.58;
  heating_setpoint 60.0; //  heating1*0.9576+0.42;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.13;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_135_wh_2;
    schedule_skew -1067;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand small_4*1.01;
    tank_volume 40;
    tank_setpoint 119.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_135_tpx_3;
  from R1_12_47_1_tn_135;
  to R1_12_47_1_tn_135_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_135_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_135_mhse_3;
  parent R1_12_47_1_tn_135_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_135_hse_3;
  parent R1_12_47_1_tn_135_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 2327;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 16.21;
  Rwall 10.19;
  Rfloor 14.28;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.32;
  airchange_per_hour 0.73;
  cooling_COP 2.7;
  air_temperature 69.96;
  mass_temperature 69.96;
  total_thermal_mass_per_floor_area 2.679;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9814+0.90;
  heating_setpoint 60.0; //  heating6*0.9718+1.31;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.12;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.17;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_135_wh_3;
    schedule_skew -4611;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 7.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_3*0.98;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.7;
    upper_tank_setpoint 116.7;
    T_mixing_valve 111.7;
  };
}
object triplex_node {
  name R1_12_47_1_tn_136;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_136_tpx_1;
  from R1_12_47_1_tn_136;
  to R1_12_47_1_tn_136_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_136_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_136_mhse_1;
  parent R1_12_47_1_tn_136_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_136_hse_1;
  parent R1_12_47_1_tn_136_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 660;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.63;
  Rwall 12.65;
  Rfloor 14.20;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.22;
  airchange_per_hour 0.26;
  cooling_COP 2.5;
  air_temperature 70.71;
  mass_temperature 70.71;
  total_thermal_mass_per_floor_area 2.624;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0192+0.28;
  heating_setpoint 60.0; //  heating1*0.9765+0.38;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.63;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.75;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_136_wh_1;
    schedule_skew -1248;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand large_1*0.96;
    tank_volume 30;
    tank_setpoint 119.6;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_136_mbat_1;
  parent R1_12_47_1_tn_136_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_136_ibat_1;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_136_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_136_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_137;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_137_tpx_1;
  from R1_12_47_1_tn_137;
  to R1_12_47_1_tn_137_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_137_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_137_mhse_1;
  parent R1_12_47_1_tn_137_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_137_hse_1;
  parent R1_12_47_1_tn_137_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1106;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 11.84;
  Rwall 13.98;
  Rfloor 9.85;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.56;
  airchange_per_hour 0.71;
  cooling_COP 2.7;
  air_temperature 70.69;
  mass_temperature 70.69;
  total_thermal_mass_per_floor_area 2.898;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling7*0.9593+0.35;
  heating_setpoint 60.0; //  heating2*1.0453+0.11;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.86;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.96;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_137_mbat_1;
  parent R1_12_47_1_tn_137_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_137_ibat_1;
    phases AS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_137_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_137_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_138;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_138_tpx_1;
  from R1_12_47_1_tn_138;
  to R1_12_47_1_tn_138_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_138_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_138_mhse_1;
  parent R1_12_47_1_tn_138_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_138_hse_1;
  parent R1_12_47_1_tn_138_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 941;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.43;
  Rwall 9.81;
  Rfloor 12.44;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.01;
  airchange_per_hour 0.23;
  cooling_COP 3.0;
  air_temperature 69.29;
  mass_temperature 69.29;
  total_thermal_mass_per_floor_area 2.691;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*1.0455+0.17;
  heating_setpoint 60.0; //  heating4*0.9907+0.15;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.64;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_138_wh_1;
    schedule_skew 9853;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand large_5*0.97;
    tank_volume 40;
    tank_setpoint 114.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_138_mbat_1;
  parent R1_12_47_1_tn_138_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_138_ibat_1;
    phases AS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_138_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_138_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_139;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_139_tpx_1;
  from R1_12_47_1_tn_139;
  to R1_12_47_1_tn_139_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_139_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_139_mhse_1;
  parent R1_12_47_1_tn_139_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_139_hse_1;
  parent R1_12_47_1_tn_139_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1353;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 17.10;
  Rwall 8.76;
  Rfloor 8.58;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.49;
  airchange_per_hour 0.88;
  cooling_COP 2.5;
  air_temperature 70.44;
  mass_temperature 70.44;
  total_thermal_mass_per_floor_area 3.810;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*1.0279+1.36;
  heating_setpoint 60.0; //  heating6*1.0312+0.88;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.04;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_139_wh_1;
    schedule_skew -1237;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand small_6*0.96;
    tank_volume 30;
    tank_setpoint 117.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_139_tpx_2;
  from R1_12_47_1_tn_139;
  to R1_12_47_1_tn_139_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_139_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_139_mhse_2;
  parent R1_12_47_1_tn_139_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_139_hse_2;
  parent R1_12_47_1_tn_139_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1114;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.44;
  Rwall 9.63;
  Rfloor 9.72;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.27;
  airchange_per_hour 0.66;
  cooling_COP 2.5;
  air_temperature 68.06;
  mass_temperature 68.06;
  total_thermal_mass_per_floor_area 2.654;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0197+1.41;
  heating_setpoint 60.0; //  heating4*0.9917+1.34;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.91;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_139_wh_2;
    schedule_skew 5668;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_4*1.00;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 115.5;
    upper_tank_setpoint 125.5;
    T_mixing_valve 120.5;
  };
}
object triplex_node {
  name R1_12_47_1_tn_140;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_140_tpx_1;
  from R1_12_47_1_tn_140;
  to R1_12_47_1_tn_140_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_140_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_140_mhse_1;
  parent R1_12_47_1_tn_140_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_140_hse_1;
  parent R1_12_47_1_tn_140_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1905;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 42.74;
  Rwall 23.12;
  Rfloor 19.68;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.31;
  airchange_per_hour 0.30;
  cooling_COP 3.3;
  air_temperature 68.42;
  mass_temperature 68.42;
  total_thermal_mass_per_floor_area 2.965;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0170+0.01;
  heating_setpoint 60.0; //  heating5*0.9614+0.39;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.23;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_140_wh_1;
    schedule_skew -11525;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand small_4*1.01;
    tank_volume 40;
    tank_setpoint 123.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_140_msol_1;
  parent R1_12_47_1_tn_140_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_140_isol_1;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3540;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_140_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 190.53;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_140_mbat_1;
  parent R1_12_47_1_tn_140_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_140_ibat_1;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_140_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_140_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_140_tpx_2;
  from R1_12_47_1_tn_140;
  to R1_12_47_1_tn_140_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_140_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_140_mhse_2;
  parent R1_12_47_1_tn_140_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_140_hse_2;
  parent R1_12_47_1_tn_140_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1931;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 39.08;
  Rwall 20.55;
  Rfloor 26.11;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.52;
  airchange_per_hour 0.27;
  cooling_COP 3.5;
  air_temperature 71.48;
  mass_temperature 71.48;
  total_thermal_mass_per_floor_area 3.982;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*0.9844+0.42;
  heating_setpoint 60.0; //  heating1*1.0370+0.51;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.99;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_140_wh_2;
    schedule_skew -1552;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 4.0;
    water_demand large_2*1.00;
    tank_volume 50;
    tank_setpoint 116.2;
  };
}
object triplex_node {
  name R1_12_47_1_tn_141;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_141_tpx_1;
  from R1_12_47_1_tn_141;
  to R1_12_47_1_tn_141_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_141_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_141_mhse_1;
  parent R1_12_47_1_tn_141_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_141_hse_1;
  parent R1_12_47_1_tn_141_mhse_1;
  groupid MOBILE_HOME;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 721;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 27.90;
  Rwall 10.01;
  Rfloor 20.68;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.57;
  airchange_per_hour 0.90;
  cooling_COP 2.8;
  air_temperature 70.04;
  mass_temperature 70.04;
  total_thermal_mass_per_floor_area 2.649;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9778+1.54;
  heating_setpoint 60.0; //  heating5*1.0354+0.83;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.68;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.68;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_141_wh_1;
    schedule_skew -4170;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand small_5*0.98;
    tank_volume 30;
    tank_setpoint 122.6;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_141_mbat_1;
  parent R1_12_47_1_tn_141_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_141_ibat_1;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_141_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_141_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_141_tpx_2;
  from R1_12_47_1_tn_141;
  to R1_12_47_1_tn_141_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_141_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_141_mhse_2;
  parent R1_12_47_1_tn_141_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_141_hse_2;
  parent R1_12_47_1_tn_141_mhse_2;
  groupid MOBILE_HOME;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 456;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.97;
  Rwall 13.40;
  Rfloor 18.25;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.89;
  airchange_per_hour 0.89;
  cooling_COP 3.4;
  air_temperature 71.70;
  mass_temperature 71.70;
  total_thermal_mass_per_floor_area 2.951;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0286+0.26;
  heating_setpoint 60.0; //  heating4*1.0202+1.43;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.48;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_141_wh_2;
    schedule_skew 2806;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand small_2*1.00;
    tank_volume 50;
    tank_setpoint 119.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_141_tpx_3;
  from R1_12_47_1_tn_141;
  to R1_12_47_1_tn_141_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_141_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_141_mhse_3;
  parent R1_12_47_1_tn_141_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_141_hse_3;
  parent R1_12_47_1_tn_141_mhse_3;
  groupid MOBILE_HOME;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 473;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 25.62;
  Rwall 11.26;
  Rfloor 18.00;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.81;
  airchange_per_hour 0.71;
  cooling_COP 3.0;
  air_temperature 68.71;
  mass_temperature 68.71;
  total_thermal_mass_per_floor_area 2.667;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling6*1.0184+1.48;
  heating_setpoint 60.0; //  heating6*1.0262+1.52;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.66;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.59;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_141_wh_3;
    schedule_skew -9993;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand large_6*1.01;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 113.1;
    upper_tank_setpoint 123.1;
    T_mixing_valve 118.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_141_tpx_4;
  from R1_12_47_1_tn_141;
  to R1_12_47_1_tn_141_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_141_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_141_mhse_4;
  parent R1_12_47_1_tn_141_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_141_hse_4;
  parent R1_12_47_1_tn_141_mhse_4;
  groupid MOBILE_HOME;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 564;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 24.83;
  Rwall 10.60;
  Rfloor 18.15;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.07;
  airchange_per_hour 0.84;
  cooling_COP 2.9;
  air_temperature 71.54;
  mass_temperature 71.54;
  total_thermal_mass_per_floor_area 3.548;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*1.0085+1.36;
  heating_setpoint 60.0; //  heating4*0.9833+0.18;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.55;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.66;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_141_wh_4;
    schedule_skew 15638;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand small_2*1.02;
    tank_volume 40;
    tank_setpoint 118.2;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_141_mbat_4;
  parent R1_12_47_1_tn_141_mtr_4;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_141_ibat_4;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_141_mtr_4;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_141_bat_4;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_142;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_142_tpx_1;
  from R1_12_47_1_tn_142;
  to R1_12_47_1_tn_142_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_142_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_142_mhse_1;
  parent R1_12_47_1_tn_142_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_142_hse_1;
  parent R1_12_47_1_tn_142_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2034;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.83;
  Rwall 16.79;
  Rfloor 14.83;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.48;
  airchange_per_hour 0.55;
  cooling_COP 3.0;
  air_temperature 71.62;
  mass_temperature 71.62;
  total_thermal_mass_per_floor_area 3.718;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0091+0.32;
  heating_setpoint 60.0; //  heating2*1.0334+1.35;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.08;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_142_wh_1;
    schedule_skew 7340;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_4*1.03;
    tank_volume 60;
    tank_setpoint 121.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_142_tpx_2;
  from R1_12_47_1_tn_142;
  to R1_12_47_1_tn_142_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_142_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_142_mhse_2;
  parent R1_12_47_1_tn_142_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_142_hse_2;
  parent R1_12_47_1_tn_142_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1991;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 15.84;
  Rwall 14.45;
  Rfloor 17.38;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.66;
  airchange_per_hour 0.49;
  cooling_COP 3.1;
  air_temperature 70.85;
  mass_temperature 70.85;
  total_thermal_mass_per_floor_area 3.725;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*0.9573+0.85;
  heating_setpoint 60.0; //  heating4*1.0189+1.20;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.19;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.05;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_142_tpx_3;
  from R1_12_47_1_tn_142;
  to R1_12_47_1_tn_142_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_142_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_142_mhse_3;
  parent R1_12_47_1_tn_142_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_142_hse_3;
  parent R1_12_47_1_tn_142_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1877;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 22.49;
  Rwall 13.84;
  Rfloor 14.38;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.89;
  airchange_per_hour 0.45;
  cooling_COP 2.8;
  air_temperature 70.25;
  mass_temperature 70.25;
  total_thermal_mass_per_floor_area 3.838;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*0.9948+0.39;
  heating_setpoint 60.0; //  heating4*1.0036+0.51;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.20;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_142_wh_3;
    schedule_skew 6167;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_5*1.05;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 108.4;
    upper_tank_setpoint 118.4;
    T_mixing_valve 113.4;
  };
}
object triplex_node {
  name R1_12_47_1_tn_143;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_143_tpx_1;
  from R1_12_47_1_tn_143;
  to R1_12_47_1_tn_143_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_143_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_143_mhse_1;
  parent R1_12_47_1_tn_143_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_143_hse_1;
  parent R1_12_47_1_tn_143_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 2261;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 32.23;
  Rwall 20.88;
  Rfloor 25.44;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.12;
  airchange_per_hour 0.29;
  cooling_COP 3.5;
  air_temperature 71.86;
  mass_temperature 71.86;
  total_thermal_mass_per_floor_area 2.633;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.5;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling7*1.0490+0.51;
  heating_setpoint 60.0; //  heating1*0.9766+0.57;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.14;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.19;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_143_wh_1;
    schedule_skew 2698;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand large_1*1.02;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 108.9;
    upper_tank_setpoint 118.9;
    T_mixing_valve 113.9;
  };
}
object triplex_node {
  name R1_12_47_1_tn_144;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_144_tpx_1;
  from R1_12_47_1_tn_144;
  to R1_12_47_1_tn_144_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_144_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_144_mhse_1;
  parent R1_12_47_1_tn_144_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_144_hse_1;
  parent R1_12_47_1_tn_144_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 670;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.33;
  Rwall 9.97;
  Rfloor 9.26;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.48;
  airchange_per_hour 0.79;
  cooling_COP 2.6;
  air_temperature 70.02;
  mass_temperature 70.02;
  total_thermal_mass_per_floor_area 2.866;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*0.9539+0.48;
  heating_setpoint 60.0; //  heating4*1.0046+0.20;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.65;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.56;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_144_wh_1;
    schedule_skew -10144;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_5*1.04;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 116.5;
    upper_tank_setpoint 126.5;
    T_mixing_valve 121.5;
  };
}
object triplex_node {
  name R1_12_47_1_tn_145;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_145_tpx_1;
  from R1_12_47_1_tn_145;
  to R1_12_47_1_tn_145_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_145_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_145_mhse_1;
  parent R1_12_47_1_tn_145_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_145_hse_1;
  parent R1_12_47_1_tn_145_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 2350;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 40.01;
  Rwall 25.96;
  Rfloor 23.81;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.13;
  airchange_per_hour 0.28;
  cooling_COP 3.7;
  air_temperature 71.37;
  mass_temperature 71.37;
  total_thermal_mass_per_floor_area 3.344;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*0.9873+1.84;
  heating_setpoint 60.0; //  heating5*1.0152+1.14;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.05;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.99;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_145_wh_1;
    schedule_skew -3357;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 6.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand large_4*1.02;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 113.2;
    upper_tank_setpoint 123.2;
    T_mixing_valve 118.2;
  };
}
object triplex_node {
  name R1_12_47_1_tn_146;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_146_tpx_1;
  from R1_12_47_1_tn_146;
  to R1_12_47_1_tn_146_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_146_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_146_mhse_1;
  parent R1_12_47_1_tn_146_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_146_hse_1;
  parent R1_12_47_1_tn_146_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 889;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 15.90;
  Rwall 8.33;
  Rfloor 9.83;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.89;
  airchange_per_hour 0.75;
  cooling_COP 2.4;
  air_temperature 69.13;
  mass_temperature 69.13;
  total_thermal_mass_per_floor_area 3.143;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*0.9950+0.94;
  heating_setpoint 60.0; //  heating5*1.0004+0.05;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.70;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.79;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_147;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_147_tpx_1;
  from R1_12_47_1_tn_147;
  to R1_12_47_1_tn_147_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_147_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_147_mhse_1;
  parent R1_12_47_1_tn_147_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_147_hse_1;
  parent R1_12_47_1_tn_147_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1117;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 13.73;
  Rwall 11.81;
  Rfloor 8.09;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.30;
  airchange_per_hour 0.73;
  cooling_COP 2.6;
  air_temperature 68.41;
  mass_temperature 68.41;
  total_thermal_mass_per_floor_area 3.374;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*1.0439+1.59;
  heating_setpoint 60.0; //  heating6*0.9783+1.32;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.79;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.73;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_147_wh_1;
    schedule_skew 8607;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand large_6*1.00;
    tank_volume 50;
    tank_setpoint 117.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_147_tpx_2;
  from R1_12_47_1_tn_147;
  to R1_12_47_1_tn_147_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_147_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_147_mhse_2;
  parent R1_12_47_1_tn_147_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_147_hse_2;
  parent R1_12_47_1_tn_147_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 968;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 16.22;
  Rwall 10.22;
  Rfloor 9.32;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.64;
  airchange_per_hour 0.63;
  cooling_COP 2.6;
  air_temperature 68.58;
  mass_temperature 68.58;
  total_thermal_mass_per_floor_area 3.833;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*0.9635+1.22;
  heating_setpoint 60.0; //  heating6*1.0034+1.55;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.64;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.85;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_147_wh_2;
    schedule_skew 10389;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 7.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand large_4*0.97;
    tank_volume 40;
    tank_setpoint 114.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_147_tpx_3;
  from R1_12_47_1_tn_147;
  to R1_12_47_1_tn_147_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_147_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_147_mhse_3;
  parent R1_12_47_1_tn_147_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_147_hse_3;
  parent R1_12_47_1_tn_147_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1177;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.31;
  Rwall 9.22;
  Rfloor 10.21;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.31;
  airchange_per_hour 0.80;
  cooling_COP 2.7;
  air_temperature 69.31;
  mass_temperature 69.31;
  total_thermal_mass_per_floor_area 3.515;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling7*0.9934+1.28;
  heating_setpoint 60.0; //  heating4*1.0367+0.28;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.93;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_147_wh_3;
    schedule_skew 2456;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 8.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand large_1*1.01;
    tank_volume 50;
    tank_setpoint 123.8;
  };
}
object triplex_node {
  name R1_12_47_1_tn_148;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_148_tpx_1;
  from R1_12_47_1_tn_148;
  to R1_12_47_1_tn_148_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_148_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_148_mhse_1;
  parent R1_12_47_1_tn_148_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_148_hse_1;
  parent R1_12_47_1_tn_148_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 622;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.08;
  Rwall 13.39;
  Rfloor 11.92;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.11;
  airchange_per_hour 0.26;
  cooling_COP 2.2;
  air_temperature 69.37;
  mass_temperature 69.37;
  total_thermal_mass_per_floor_area 3.032;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*0.9982+0.24;
  heating_setpoint 60.0; //  heating4*1.0199+0.37;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.75;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.71;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_148_wh_1;
    schedule_skew 1067;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 7.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand small_2*0.96;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 118.9;
    upper_tank_setpoint 128.9;
    T_mixing_valve 123.9;
  };
}
object triplex_node {
  name R1_12_47_1_tn_149;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_149_tpx_1;
  from R1_12_47_1_tn_149;
  to R1_12_47_1_tn_149_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_149_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_149_mhse_1;
  parent R1_12_47_1_tn_149_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_149_hse_1;
  parent R1_12_47_1_tn_149_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 2256;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 22.11;
  Rwall 10.41;
  Rfloor 12.78;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.89;
  airchange_per_hour 0.66;
  cooling_COP 2.7;
  air_temperature 70.71;
  mass_temperature 70.71;
  total_thermal_mass_per_floor_area 3.588;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0310+0.07;
  heating_setpoint 60.0; //  heating4*0.9521+1.18;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.27;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.11;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_149_wh_1;
    schedule_skew -7521;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_4*0.97;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 107.1;
    upper_tank_setpoint 117.1;
    T_mixing_valve 112.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_149_tpx_2;
  from R1_12_47_1_tn_149;
  to R1_12_47_1_tn_149_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_149_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_149_mhse_2;
  parent R1_12_47_1_tn_149_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_149_hse_2;
  parent R1_12_47_1_tn_149_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1820;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 17.22;
  Rwall 8.82;
  Rfloor 14.32;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.59;
  airchange_per_hour 0.67;
  cooling_COP 2.7;
  air_temperature 69.31;
  mass_temperature 69.31;
  total_thermal_mass_per_floor_area 3.360;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*1.0484+0.92;
  heating_setpoint 60.0; //  heating5*0.9964+1.42;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.93;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_149_wh_2;
    schedule_skew 9067;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand large_2*1.02;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.3;
    upper_tank_setpoint 116.3;
    T_mixing_valve 111.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_149_tpx_3;
  from R1_12_47_1_tn_149;
  to R1_12_47_1_tn_149_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_149_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_149_mhse_3;
  parent R1_12_47_1_tn_149_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_149_hse_3;
  parent R1_12_47_1_tn_149_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 2216;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 15.87;
  Rwall 12.38;
  Rfloor 11.11;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.33;
  airchange_per_hour 0.66;
  cooling_COP 2.6;
  air_temperature 69.74;
  mass_temperature 69.74;
  total_thermal_mass_per_floor_area 3.992;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*1.0317+0.62;
  heating_setpoint 60.0; //  heating2*0.9756+0.06;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.91;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.14;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_149_wh_3;
    schedule_skew 10546;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand large_1*1.00;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 113.5;
    upper_tank_setpoint 123.5;
    T_mixing_valve 118.5;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_149_msol_3;
  parent R1_12_47_1_tn_149_mtr_3;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_149_isol_3;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 4118;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_149_sol_3;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 221.65;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_149_tpx_4;
  from R1_12_47_1_tn_149;
  to R1_12_47_1_tn_149_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_149_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_149_mhse_4;
  parent R1_12_47_1_tn_149_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_149_hse_4;
  parent R1_12_47_1_tn_149_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 2305;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 16.55;
  Rwall 8.88;
  Rfloor 10.33;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.46;
  airchange_per_hour 0.83;
  cooling_COP 2.9;
  air_temperature 71.51;
  mass_temperature 71.51;
  total_thermal_mass_per_floor_area 3.631;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*1.0189+0.19;
  heating_setpoint 60.0; //  heating6*1.0058+0.09;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.22;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.02;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_150;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_150_tpx_1;
  from R1_12_47_1_tn_150;
  to R1_12_47_1_tn_150_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_150_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_150_mhse_1;
  parent R1_12_47_1_tn_150_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_150_hse_1;
  parent R1_12_47_1_tn_150_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 1848;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 24.42;
  Rwall 18.95;
  Rfloor 19.15;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.46;
  airchange_per_hour 0.48;
  cooling_COP 3.2;
  air_temperature 68.62;
  mass_temperature 68.62;
  total_thermal_mass_per_floor_area 3.293;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9672+0.79;
  heating_setpoint 60.0; //  heating6*1.0069+0.92;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.11;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_150_wh_1;
    schedule_skew -5113;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 7.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand small_4*0.96;
    tank_volume 30;
    tank_setpoint 116.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_150_tpx_2;
  from R1_12_47_1_tn_150;
  to R1_12_47_1_tn_150_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_150_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_150_mhse_2;
  parent R1_12_47_1_tn_150_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_150_hse_2;
  parent R1_12_47_1_tn_150_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 1848;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 30.89;
  Rwall 15.66;
  Rfloor 22.19;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.51;
  airchange_per_hour 0.49;
  cooling_COP 3.2;
  air_temperature 71.93;
  mass_temperature 71.93;
  total_thermal_mass_per_floor_area 3.545;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*1.0388+0.05;
  heating_setpoint 60.0; //  heating2*1.0034+0.33;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.86;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_150_wh_2;
    schedule_skew 10656;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand small_1*0.96;
    tank_volume 30;
    tank_setpoint 123.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_150_tpx_3;
  from R1_12_47_1_tn_150;
  to R1_12_47_1_tn_150_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_150_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_150_mhse_3;
  parent R1_12_47_1_tn_150_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_150_hse_3;
  parent R1_12_47_1_tn_150_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 1848;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 33.93;
  Rwall 19.30;
  Rfloor 16.36;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.14;
  airchange_per_hour 0.56;
  cooling_COP 3.0;
  air_temperature 69.13;
  mass_temperature 69.13;
  total_thermal_mass_per_floor_area 3.696;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*0.9603+0.80;
  heating_setpoint 60.0; //  heating3*0.9683+0.84;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.09;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_150_wh_3;
    schedule_skew -11464;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 4.0;
    water_demand large_1*0.97;
    tank_volume 30;
    tank_setpoint 110.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_150_tpx_4;
  from R1_12_47_1_tn_150;
  to R1_12_47_1_tn_150_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_150_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_150_mhse_4;
  parent R1_12_47_1_tn_150_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_150_hse_4;
  parent R1_12_47_1_tn_150_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 1848;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 31.45;
  Rwall 18.93;
  Rfloor 21.43;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.87;
  airchange_per_hour 0.41;
  cooling_COP 3.1;
  air_temperature 69.69;
  mass_temperature 69.69;
  total_thermal_mass_per_floor_area 2.940;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*1.0283+1.72;
  heating_setpoint 60.0; //  heating6*0.9726+0.40;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.19;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_150_wh_4;
    schedule_skew -6006;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand small_4*0.95;
    tank_volume 40;
    tank_setpoint 118.4;
  };
}
object triplex_node {
  name R1_12_47_1_tn_151;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_151_tpx_1;
  from R1_12_47_1_tn_151;
  to R1_12_47_1_tn_151_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_151_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_151_mhse_1;
  parent R1_12_47_1_tn_151_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_151_hse_1;
  parent R1_12_47_1_tn_151_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1427;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.36;
  Rwall 12.00;
  Rfloor 12.85;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.64;
  airchange_per_hour 0.20;
  cooling_COP 2.3;
  air_temperature 68.87;
  mass_temperature 68.87;
  total_thermal_mass_per_floor_area 2.949;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*1.0437+0.81;
  heating_setpoint 60.0; //  heating4*0.9697+0.32;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.91;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_151_tpx_2;
  from R1_12_47_1_tn_151;
  to R1_12_47_1_tn_151_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_151_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_151_mhse_2;
  parent R1_12_47_1_tn_151_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_151_hse_2;
  parent R1_12_47_1_tn_151_mhse_2;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1229;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.46;
  Rwall 13.88;
  Rfloor 12.71;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.08;
  airchange_per_hour 0.24;
  cooling_COP 2.7;
  air_temperature 71.76;
  mass_temperature 71.76;
  total_thermal_mass_per_floor_area 3.925;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0451+0.57;
  heating_setpoint 60.0; //  heating6*1.0495+0.11;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.73;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_151_mbat_2;
  parent R1_12_47_1_tn_151_mtr_2;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_151_ibat_2;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_151_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_151_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_152;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_152_tpx_1;
  from R1_12_47_1_tn_152;
  to R1_12_47_1_tn_152_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_152_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_152_mhse_1;
  parent R1_12_47_1_tn_152_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_152_hse_1;
  parent R1_12_47_1_tn_152_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1839;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 42.04;
  Rwall 20.74;
  Rfloor 25.84;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.43;
  airchange_per_hour 0.23;
  cooling_COP 3.3;
  air_temperature 68.18;
  mass_temperature 68.18;
  total_thermal_mass_per_floor_area 3.311;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*0.9684+1.52;
  heating_setpoint 60.0; //  heating4*0.9567+1.12;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.97;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_153;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_153_tpx_1;
  from R1_12_47_1_tn_153;
  to R1_12_47_1_tn_153_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_153_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_153_mhse_1;
  parent R1_12_47_1_tn_153_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_153_hse_1;
  parent R1_12_47_1_tn_153_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2006;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 22.66;
  Rwall 12.16;
  Rfloor 18.22;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.16;
  airchange_per_hour 0.41;
  cooling_COP 2.9;
  air_temperature 71.62;
  mass_temperature 71.62;
  total_thermal_mass_per_floor_area 3.324;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*0.9848+0.27;
  heating_setpoint 60.0; //  heating3*1.0191+0.26;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.89;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_153_wh_1;
    schedule_skew -1418;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.8;
    water_demand large_6*1.04;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 108.8;
    upper_tank_setpoint 118.8;
    T_mixing_valve 113.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_153_tpx_2;
  from R1_12_47_1_tn_153;
  to R1_12_47_1_tn_153_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_153_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_153_mhse_2;
  parent R1_12_47_1_tn_153_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_153_hse_2;
  parent R1_12_47_1_tn_153_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1859;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.90;
  Rwall 15.72;
  Rfloor 16.05;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.83;
  airchange_per_hour 0.47;
  cooling_COP 3.2;
  air_temperature 71.46;
  mass_temperature 71.46;
  total_thermal_mass_per_floor_area 2.668;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*0.9829+0.17;
  heating_setpoint 60.0; //  heating1*1.0198+0.97;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.19;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_153_wh_2;
    schedule_skew -827;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 6.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_2*0.97;
    tank_volume 30;
    tank_setpoint 113.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_153_tpx_3;
  from R1_12_47_1_tn_153;
  to R1_12_47_1_tn_153_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_153_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_153_mhse_3;
  parent R1_12_47_1_tn_153_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_153_hse_3;
  parent R1_12_47_1_tn_153_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1925;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 18.05;
  Rwall 11.56;
  Rfloor 14.39;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.50;
  airchange_per_hour 0.52;
  cooling_COP 2.7;
  air_temperature 69.88;
  mass_temperature 69.88;
  total_thermal_mass_per_floor_area 2.504;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*1.0055+0.80;
  heating_setpoint 60.0; //  heating4*0.9669+1.32;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.17;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_153_msol_3;
  parent R1_12_47_1_tn_153_mtr_3;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_153_isol_3;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3577;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_153_sol_3;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 192.53;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_153_mbat_3;
  parent R1_12_47_1_tn_153_mtr_3;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_153_ibat_3;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_153_mtr_3;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_153_bat_3;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_153_tpx_4;
  from R1_12_47_1_tn_153;
  to R1_12_47_1_tn_153_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_153_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_153_mhse_4;
  parent R1_12_47_1_tn_153_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_153_hse_4;
  parent R1_12_47_1_tn_153_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1892;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 21.70;
  Rwall 15.54;
  Rfloor 15.08;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.11;
  airchange_per_hour 0.53;
  cooling_COP 2.7;
  air_temperature 69.96;
  mass_temperature 69.96;
  total_thermal_mass_per_floor_area 2.990;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*0.9797+0.29;
  heating_setpoint 60.0; //  heating6*1.0124+0.49;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.11;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.91;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_153_wh_4;
    schedule_skew -5522;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_2*0.95;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 117.7;
    upper_tank_setpoint 127.7;
    T_mixing_valve 122.7;
  };
}
object triplex_line {
  name R1_12_47_1_tn_153_tpx_5;
  from R1_12_47_1_tn_153;
  to R1_12_47_1_tn_153_mtr_5;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_153_mtr_5;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_153_mhse_5;
  parent R1_12_47_1_tn_153_mtr_5;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_153_hse_5;
  parent R1_12_47_1_tn_153_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1871;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 16.95;
  Rwall 12.78;
  Rfloor 18.20;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.00;
  airchange_per_hour 0.47;
  cooling_COP 2.9;
  air_temperature 68.59;
  mass_temperature 68.59;
  total_thermal_mass_per_floor_area 3.648;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*1.0096+0.09;
  heating_setpoint 60.0; //  heating1*0.9728+0.64;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.18;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.93;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_153_wh_5;
    schedule_skew -1494;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_3*0.97;
    tank_volume 30;
    tank_setpoint 112.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_153_tpx_6;
  from R1_12_47_1_tn_153;
  to R1_12_47_1_tn_153_mtr_6;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_153_mtr_6;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_153_mhse_6;
  parent R1_12_47_1_tn_153_mtr_6;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_153_hse_6;
  parent R1_12_47_1_tn_153_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1807;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 19.34;
  Rwall 11.42;
  Rfloor 16.67;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.43;
  airchange_per_hour 0.40;
  cooling_COP 3.0;
  air_temperature 68.11;
  mass_temperature 68.11;
  total_thermal_mass_per_floor_area 3.029;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*0.9800+0.33;
  heating_setpoint 60.0; //  heating3*1.0045+0.73;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.16;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.89;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_153_wh_6;
    schedule_skew 2281;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand large_1*0.97;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 107.3;
    upper_tank_setpoint 117.3;
    T_mixing_valve 112.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_153_tpx_7;
  from R1_12_47_1_tn_153;
  to R1_12_47_1_tn_153_mtr_7;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_153_mtr_7;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_153_mhse_7;
  parent R1_12_47_1_tn_153_mtr_7;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_153_hse_7;
  parent R1_12_47_1_tn_153_mhse_7;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1857;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.41;
  Rwall 14.23;
  Rfloor 15.11;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.00;
  airchange_per_hour 0.53;
  cooling_COP 3.0;
  air_temperature 71.66;
  mass_temperature 71.66;
  total_thermal_mass_per_floor_area 3.351;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9956+0.52;
  heating_setpoint 60.0; //  heating4*1.0173+0.80;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.02;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_153_wh_7;
    schedule_skew 6192;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand large_5*1.03;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 115.4;
    upper_tank_setpoint 125.4;
    T_mixing_valve 120.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_153_tpx_8;
  from R1_12_47_1_tn_153;
  to R1_12_47_1_tn_153_mtr_8;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_153_mtr_8;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_153_mhse_8;
  parent R1_12_47_1_tn_153_mtr_8;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_153_hse_8;
  parent R1_12_47_1_tn_153_mhse_8;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1992;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 18.12;
  Rwall 13.36;
  Rfloor 14.94;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.32;
  airchange_per_hour 0.56;
  cooling_COP 2.8;
  air_temperature 70.42;
  mass_temperature 70.42;
  total_thermal_mass_per_floor_area 3.840;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0381+0.25;
  heating_setpoint 60.0; //  heating4*1.0141+0.60;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.97;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_153_tpx_9;
  from R1_12_47_1_tn_153;
  to R1_12_47_1_tn_153_mtr_9;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_153_mtr_9;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_153_mhse_9;
  parent R1_12_47_1_tn_153_mtr_9;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_153_hse_9;
  parent R1_12_47_1_tn_153_mhse_9;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1722;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 21.55;
  Rwall 14.02;
  Rfloor 13.12;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.67;
  airchange_per_hour 0.40;
  cooling_COP 2.6;
  air_temperature 71.07;
  mass_temperature 71.07;
  total_thermal_mass_per_floor_area 3.631;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*0.9549+0.80;
  heating_setpoint 60.0; //  heating6*0.9729+1.23;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.86;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.88;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_153_wh_9;
    schedule_skew -3202;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 7.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand large_3*0.97;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 108.6;
    upper_tank_setpoint 118.6;
    T_mixing_valve 113.6;
  };
}
object triplex_node {
  name R1_12_47_1_tn_154;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_154_tpx_1;
  from R1_12_47_1_tn_154;
  to R1_12_47_1_tn_154_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_154_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_154_mhse_1;
  parent R1_12_47_1_tn_154_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_154_hse_1;
  parent R1_12_47_1_tn_154_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1653;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 34.12;
  Rwall 21.78;
  Rfloor 20.54;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.92;
  airchange_per_hour 0.29;
  cooling_COP 3.5;
  air_temperature 70.22;
  mass_temperature 70.22;
  total_thermal_mass_per_floor_area 3.603;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*1.0135+0.38;
  heating_setpoint 60.0; //  heating6*1.0134+0.49;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.03;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.97;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_154_wh_1;
    schedule_skew -15465;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand large_4*1.01;
    tank_volume 50;
    tank_setpoint 112.5;
  };
}
object triplex_node {
  name R1_12_47_1_tn_155;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_155_tpx_1;
  from R1_12_47_1_tn_155;
  to R1_12_47_1_tn_155_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_155_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_155_mhse_1;
  parent R1_12_47_1_tn_155_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_155_hse_1;
  parent R1_12_47_1_tn_155_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 1849;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 57.53;
  Rwall 31.79;
  Rfloor 33.33;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 8.80;
  airchange_per_hour 0.28;
  cooling_COP 3.9;
  air_temperature 71.30;
  mass_temperature 71.30;
  total_thermal_mass_per_floor_area 2.961;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*0.9792+1.25;
  heating_setpoint 60.0; //  heating1*0.9855+1.56;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.13;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.93;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_155_wh_1;
    schedule_skew -1897;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.6;
    water_demand large_4*0.99;
    tank_volume 40;
    tank_setpoint 122.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_155_tpx_2;
  from R1_12_47_1_tn_155;
  to R1_12_47_1_tn_155_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_155_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_155_mhse_2;
  parent R1_12_47_1_tn_155_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_155_hse_2;
  parent R1_12_47_1_tn_155_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 2142;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 57.33;
  Rwall 25.02;
  Rfloor 26.00;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.20;
  airchange_per_hour 0.28;
  cooling_COP 3.8;
  air_temperature 70.34;
  mass_temperature 70.34;
  total_thermal_mass_per_floor_area 3.894;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0165+1.16;
  heating_setpoint 60.0; //  heating3*0.9851+0.27;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.11;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.20;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_155_wh_2;
    schedule_skew -6218;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand large_4*1.00;
    tank_volume 50;
    tank_setpoint 124.7;
  };
}
object triplex_line {
  name R1_12_47_1_tn_155_tpx_3;
  from R1_12_47_1_tn_155;
  to R1_12_47_1_tn_155_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_155_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_155_mhse_3;
  parent R1_12_47_1_tn_155_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_155_hse_3;
  parent R1_12_47_1_tn_155_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 2080;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 50.09;
  Rwall 25.85;
  Rfloor 30.33;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.81;
  airchange_per_hour 0.25;
  cooling_COP 3.9;
  air_temperature 68.14;
  mass_temperature 68.14;
  total_thermal_mass_per_floor_area 3.485;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9928+1.59;
  heating_setpoint 60.0; //  heating1*0.9865+1.38;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.16;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.07;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_155_wh_3;
    schedule_skew -1942;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 7.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand large_6*1.00;
    tank_volume 60;
    tank_setpoint 116.9;
  };
}
object triplex_node {
  name R1_12_47_1_tn_156;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_156_tpx_1;
  from R1_12_47_1_tn_156;
  to R1_12_47_1_tn_156_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_156_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_156_mhse_1;
  parent R1_12_47_1_tn_156_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_156_hse_1;
  parent R1_12_47_1_tn_156_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 1320;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 26.49;
  Rwall 15.68;
  Rfloor 20.22;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.05;
  airchange_per_hour 0.54;
  cooling_COP 3.0;
  air_temperature 68.85;
  mass_temperature 68.85;
  total_thermal_mass_per_floor_area 3.178;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*1.0414+1.26;
  heating_setpoint 60.0; //  heating3*1.0414+0.91;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.99;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_156_wh_1;
    schedule_skew 1973;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 7.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand large_1*0.99;
    tank_volume 40;
    tank_setpoint 113.6;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_156_msol_1;
  parent R1_12_47_1_tn_156_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_156_isol_1;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_156_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_156_tpx_2;
  from R1_12_47_1_tn_156;
  to R1_12_47_1_tn_156_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_156_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_156_mhse_2;
  parent R1_12_47_1_tn_156_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_156_hse_2;
  parent R1_12_47_1_tn_156_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 1320;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 29.81;
  Rwall 16.40;
  Rfloor 16.79;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.26;
  airchange_per_hour 0.52;
  cooling_COP 3.3;
  air_temperature 69.18;
  mass_temperature 69.18;
  total_thermal_mass_per_floor_area 3.449;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling6*1.0176+0.30;
  heating_setpoint 60.0; //  heating5*0.9777+1.23;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.05;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_156_wh_2;
    schedule_skew 25328;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 7.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand small_1*0.96;
    tank_volume 40;
    tank_setpoint 119.5;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_156_msol_2;
  parent R1_12_47_1_tn_156_mtr_2;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_156_isol_2;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_156_sol_2;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_156_mbat_2;
  parent R1_12_47_1_tn_156_mtr_2;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_156_ibat_2;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_156_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_156_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_156_tpx_3;
  from R1_12_47_1_tn_156;
  to R1_12_47_1_tn_156_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_156_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_156_mhse_3;
  parent R1_12_47_1_tn_156_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_156_hse_3;
  parent R1_12_47_1_tn_156_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 1320;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 34.58;
  Rwall 14.39;
  Rfloor 17.35;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.78;
  airchange_per_hour 0.54;
  cooling_COP 3.1;
  air_temperature 70.30;
  mass_temperature 70.30;
  total_thermal_mass_per_floor_area 3.225;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*1.0032+0.17;
  heating_setpoint 60.0; //  heating5*1.0267+0.88;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.03;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_156_wh_3;
    schedule_skew 7571;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand small_3*1.02;
    tank_volume 50;
    tank_setpoint 125.7;
  };
}
object triplex_node {
  name R1_12_47_1_tn_157;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_157_tpx_1;
  from R1_12_47_1_tn_157;
  to R1_12_47_1_tn_157_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_157_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_157_mhse_1;
  parent R1_12_47_1_tn_157_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_157_hse_1;
  parent R1_12_47_1_tn_157_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 577;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.40;
  Rwall 11.25;
  Rfloor 11.77;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.97;
  airchange_per_hour 0.26;
  cooling_COP 2.4;
  air_temperature 69.75;
  mass_temperature 69.75;
  total_thermal_mass_per_floor_area 3.895;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling4*0.9594+0.23;
  heating_setpoint 60.0; //  heating5*0.9772+0.20;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.70;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.56;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_157_wh_1;
    schedule_skew 6890;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.8;
    water_demand small_2*0.96;
    tank_volume 40;
    tank_setpoint 121.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_157_tpx_2;
  from R1_12_47_1_tn_157;
  to R1_12_47_1_tn_157_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_157_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_157_mhse_2;
  parent R1_12_47_1_tn_157_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_157_hse_2;
  parent R1_12_47_1_tn_157_mhse_2;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 541;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.79;
  Rwall 10.45;
  Rfloor 11.05;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.99;
  airchange_per_hour 0.28;
  cooling_COP 2.8;
  air_temperature 70.07;
  mass_temperature 70.07;
  total_thermal_mass_per_floor_area 3.872;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0477+0.65;
  heating_setpoint 60.0; //  heating4*0.9598+0.08;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.52;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.50;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_157_mbat_2;
  parent R1_12_47_1_tn_157_mtr_2;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_157_ibat_2;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_157_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_157_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_157_tpx_3;
  from R1_12_47_1_tn_157;
  to R1_12_47_1_tn_157_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_157_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_157_mhse_3;
  parent R1_12_47_1_tn_157_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_157_hse_3;
  parent R1_12_47_1_tn_157_mhse_3;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 459;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.71;
  Rwall 13.23;
  Rfloor 13.18;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.73;
  airchange_per_hour 0.21;
  cooling_COP 2.9;
  air_temperature 70.48;
  mass_temperature 70.48;
  total_thermal_mass_per_floor_area 2.579;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*1.0208+0.19;
  heating_setpoint 60.0; //  heating3*1.0452+0.03;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.47;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.50;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_157_mbat_3;
  parent R1_12_47_1_tn_157_mtr_3;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_157_ibat_3;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_157_mtr_3;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_157_bat_3;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_157_tpx_4;
  from R1_12_47_1_tn_157;
  to R1_12_47_1_tn_157_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_157_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_157_mhse_4;
  parent R1_12_47_1_tn_157_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_157_hse_4;
  parent R1_12_47_1_tn_157_mhse_4;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 533;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.81;
  Rwall 12.04;
  Rfloor 15.18;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.98;
  airchange_per_hour 0.24;
  cooling_COP 2.2;
  air_temperature 68.70;
  mass_temperature 68.70;
  total_thermal_mass_per_floor_area 3.570;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0197+0.78;
  heating_setpoint 60.0; //  heating3*0.9706+0.07;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.69;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_157_wh_4;
    schedule_skew 398;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_1*1.00;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 116.0;
    upper_tank_setpoint 126.0;
    T_mixing_valve 121.0;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_157_mbat_4;
  parent R1_12_47_1_tn_157_mtr_4;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_157_ibat_4;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_157_mtr_4;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_157_bat_4;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_157_tpx_5;
  from R1_12_47_1_tn_157;
  to R1_12_47_1_tn_157_mtr_5;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_157_mtr_5;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_157_mhse_5;
  parent R1_12_47_1_tn_157_mtr_5;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_157_hse_5;
  parent R1_12_47_1_tn_157_mhse_5;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 468;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.90;
  Rwall 9.69;
  Rfloor 13.51;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.24;
  airchange_per_hour 0.23;
  cooling_COP 2.3;
  air_temperature 70.54;
  mass_temperature 70.54;
  total_thermal_mass_per_floor_area 2.657;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling4*0.9629+0.63;
  heating_setpoint 60.0; //  heating3*0.9838+0.31;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.64;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.57;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_157_mbat_5;
  parent R1_12_47_1_tn_157_mtr_5;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_157_ibat_5;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_157_mtr_5;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_157_bat_5;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_157_tpx_6;
  from R1_12_47_1_tn_157;
  to R1_12_47_1_tn_157_mtr_6;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_157_mtr_6;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_157_mhse_6;
  parent R1_12_47_1_tn_157_mtr_6;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_157_hse_6;
  parent R1_12_47_1_tn_157_mhse_6;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 621;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 22.30;
  Rwall 13.16;
  Rfloor 13.92;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.85;
  airchange_per_hour 0.22;
  cooling_COP 2.8;
  air_temperature 70.09;
  mass_temperature 70.09;
  total_thermal_mass_per_floor_area 3.994;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*0.9840+0.09;
  heating_setpoint 60.0; //  heating4*1.0074+0.18;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.55;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_157_wh_6;
    schedule_skew 6272;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand large_4*0.97;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.8;
    upper_tank_setpoint 130.8;
    T_mixing_valve 125.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_157_tpx_7;
  from R1_12_47_1_tn_157;
  to R1_12_47_1_tn_157_mtr_7;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_157_mtr_7;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_157_mhse_7;
  parent R1_12_47_1_tn_157_mtr_7;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_157_hse_7;
  parent R1_12_47_1_tn_157_mhse_7;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 453;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 20.66;
  Rwall 11.36;
  Rfloor 10.32;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.00;
  airchange_per_hour 0.27;
  cooling_COP 2.9;
  air_temperature 69.67;
  mass_temperature 69.67;
  total_thermal_mass_per_floor_area 3.673;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*0.9529+0.30;
  heating_setpoint 60.0; //  heating3*1.0289+0.01;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.44;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.49;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_157_tpx_8;
  from R1_12_47_1_tn_157;
  to R1_12_47_1_tn_157_mtr_8;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_157_mtr_8;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_157_mhse_8;
  parent R1_12_47_1_tn_157_mtr_8;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_157_hse_8;
  parent R1_12_47_1_tn_157_mhse_8;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 472;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.44;
  Rwall 12.19;
  Rfloor 13.95;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.46;
  airchange_per_hour 0.27;
  cooling_COP 2.8;
  air_temperature 70.29;
  mass_temperature 70.29;
  total_thermal_mass_per_floor_area 3.598;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling4*0.9582+0.79;
  heating_setpoint 60.0; //  heating3*1.0281+0.10;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.49;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.60;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_157_tpx_9;
  from R1_12_47_1_tn_157;
  to R1_12_47_1_tn_157_mtr_9;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_157_mtr_9;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_157_mhse_9;
  parent R1_12_47_1_tn_157_mtr_9;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_157_hse_9;
  parent R1_12_47_1_tn_157_mhse_9;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 577;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.62;
  Rwall 11.68;
  Rfloor 12.48;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.96;
  airchange_per_hour 0.21;
  cooling_COP 2.5;
  air_temperature 71.35;
  mass_temperature 71.35;
  total_thermal_mass_per_floor_area 2.595;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*1.0235+0.32;
  heating_setpoint 60.0; //  heating2*1.0233+0.11;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.55;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.63;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_157_wh_9;
    schedule_skew -10;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_6*1.02;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 105.7;
    upper_tank_setpoint 115.7;
    T_mixing_valve 110.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_157_mbat_9;
  parent R1_12_47_1_tn_157_mtr_9;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_157_ibat_9;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_157_mtr_9;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_157_bat_9;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_157_tpx_10;
  from R1_12_47_1_tn_157;
  to R1_12_47_1_tn_157_mtr_10;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_157_mtr_10;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_157_mhse_10;
  parent R1_12_47_1_tn_157_mtr_10;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_157_hse_10;
  parent R1_12_47_1_tn_157_mhse_10;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 391;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.52;
  Rwall 11.62;
  Rfloor 13.51;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.87;
  airchange_per_hour 0.20;
  cooling_COP 2.5;
  air_temperature 68.78;
  mass_temperature 68.78;
  total_thermal_mass_per_floor_area 3.041;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling7*0.9922+0.71;
  heating_setpoint 60.0; //  heating3*1.0487+0.19;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.45;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.53;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_157_wh_10;
    schedule_skew 2215;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand large_1*1.04;
    tank_volume 50;
    tank_setpoint 117.4;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_157_mbat_10;
  parent R1_12_47_1_tn_157_mtr_10;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_157_ibat_10;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_157_mtr_10;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_157_bat_10;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_158;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_158_tpx_1;
  from R1_12_47_1_tn_158;
  to R1_12_47_1_tn_158_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_158_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_158_mhse_1;
  parent R1_12_47_1_tn_158_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_158_hse_1;
  parent R1_12_47_1_tn_158_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 1618;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 46.71;
  Rwall 22.63;
  Rfloor 32.50;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.47;
  airchange_per_hour 0.23;
  cooling_COP 3.5;
  air_temperature 71.76;
  mass_temperature 71.76;
  total_thermal_mass_per_floor_area 3.076;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0209+1.45;
  heating_setpoint 60.0; //  heating6*0.9833+0.60;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.99;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_158_msol_1;
  parent R1_12_47_1_tn_158_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_158_isol_1;
    phases AS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_158_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_159;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_159_tpx_1;
  from R1_12_47_1_tn_159;
  to R1_12_47_1_tn_159_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_159_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_159_mhse_1;
  parent R1_12_47_1_tn_159_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_159_hse_1;
  parent R1_12_47_1_tn_159_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3988;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 40.29;
  Rwall 22.67;
  Rfloor 34.42;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.54;
  airchange_per_hour 0.21;
  cooling_COP 3.6;
  air_temperature 69.97;
  mass_temperature 69.97;
  total_thermal_mass_per_floor_area 3.982;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.6;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling5*0.9692+0.59;
  heating_setpoint 60.0; //  heating6*1.0136+1.47;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.33;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.24;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_159_wh_1;
    schedule_skew -1582;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_1*1.03;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.1;
    upper_tank_setpoint 130.1;
    T_mixing_valve 125.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_159_tpx_2;
  from R1_12_47_1_tn_159;
  to R1_12_47_1_tn_159_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_159_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_159_mhse_2;
  parent R1_12_47_1_tn_159_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_159_hse_2;
  parent R1_12_47_1_tn_159_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3927;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 56.81;
  Rwall 25.23;
  Rfloor 28.18;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.36;
  airchange_per_hour 0.24;
  cooling_COP 3.1;
  air_temperature 70.18;
  mass_temperature 70.18;
  total_thermal_mass_per_floor_area 3.263;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*0.9622+1.14;
  heating_setpoint 60.0; //  heating1*1.0288+1.04;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.29;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.21;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_160;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_160_tpx_1;
  from R1_12_47_1_tn_160;
  to R1_12_47_1_tn_160_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_160_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_160_mhse_1;
  parent R1_12_47_1_tn_160_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_160_hse_1;
  parent R1_12_47_1_tn_160_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1251;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.67;
  Rwall 13.16;
  Rfloor 17.61;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.40;
  airchange_per_hour 0.48;
  cooling_COP 3.1;
  air_temperature 70.21;
  mass_temperature 70.21;
  total_thermal_mass_per_floor_area 2.694;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*0.9870+1.59;
  heating_setpoint 60.0; //  heating3*1.0281+0.19;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_160_wh_1;
    schedule_skew 1213;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 7.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand large_4*0.97;
    tank_volume 30;
    tank_setpoint 115.8;
  };
}
object triplex_node {
  name R1_12_47_1_tn_161;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_161_tpx_1;
  from R1_12_47_1_tn_161;
  to R1_12_47_1_tn_161_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_161_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_161_mhse_1;
  parent R1_12_47_1_tn_161_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_161_hse_1;
  parent R1_12_47_1_tn_161_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3667;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 30.13;
  Rwall 17.38;
  Rfloor 16.69;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.91;
  airchange_per_hour 0.59;
  cooling_COP 3.0;
  air_temperature 70.54;
  mass_temperature 70.54;
  total_thermal_mass_per_floor_area 2.741;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*0.9775+0.59;
  heating_setpoint 60.0; //  heating3*0.9579+0.99;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.27;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.26;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_161_wh_1;
    schedule_skew 5369;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.0;
    water_demand large_1*1.03;
    tank_volume 60;
    tank_setpoint 122.9;
  };
}
object triplex_node {
  name R1_12_47_1_tn_162;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_162_tpx_1;
  from R1_12_47_1_tn_162;
  to R1_12_47_1_tn_162_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_162_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_162_mhse_1;
  parent R1_12_47_1_tn_162_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_162_hse_1;
  parent R1_12_47_1_tn_162_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1304;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 27.83;
  Rwall 17.26;
  Rfloor 19.01;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.55;
  airchange_per_hour 0.44;
  cooling_COP 3.2;
  air_temperature 70.47;
  mass_temperature 70.47;
  total_thermal_mass_per_floor_area 3.805;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling4*1.0350+0.05;
  heating_setpoint 60.0; //  heating5*1.0456+1.57;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.74;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_162_wh_1;
    schedule_skew 2668;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_1*1.00;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 110.9;
    upper_tank_setpoint 120.9;
    T_mixing_valve 115.9;
  };
}
object triplex_line {
  name R1_12_47_1_tn_162_tpx_2;
  from R1_12_47_1_tn_162;
  to R1_12_47_1_tn_162_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_162_mtr_2;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_162_mhse_2;
  parent R1_12_47_1_tn_162_mtr_2;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_162_hse_2;
  parent R1_12_47_1_tn_162_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1253;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 32.76;
  Rwall 15.50;
  Rfloor 16.85;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.48;
  airchange_per_hour 0.40;
  cooling_COP 3.5;
  air_temperature 68.59;
  mass_temperature 68.59;
  total_thermal_mass_per_floor_area 3.271;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0326+1.81;
  heating_setpoint 60.0; //  heating6*0.9845+1.27;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.71;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.77;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_162_wh_2;
    schedule_skew 2748;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_4*0.97;
    tank_volume 30;
    tank_setpoint 112.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_162_tpx_3;
  from R1_12_47_1_tn_162;
  to R1_12_47_1_tn_162_mtr_3;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_162_mtr_3;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_162_mhse_3;
  parent R1_12_47_1_tn_162_mtr_3;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_162_hse_3;
  parent R1_12_47_1_tn_162_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1408;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 30.34;
  Rwall 22.34;
  Rfloor 16.54;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.43;
  airchange_per_hour 0.48;
  cooling_COP 3.4;
  air_temperature 68.40;
  mass_temperature 68.40;
  total_thermal_mass_per_floor_area 3.856;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9767+0.79;
  heating_setpoint 60.0; //  heating3*0.9527+0.87;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.06;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_162_wh_3;
    schedule_skew -4393;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand large_4*1.00;
    tank_volume 30;
    tank_setpoint 122.3;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_162_msol_3;
  parent R1_12_47_1_tn_162_mtr_3;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_162_isol_3;
    phases AS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_162_sol_3;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_163;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_163_tpx_1;
  from R1_12_47_1_tn_163;
  to R1_12_47_1_tn_163_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_163_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_163_mhse_1;
  parent R1_12_47_1_tn_163_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_163_hse_1;
  parent R1_12_47_1_tn_163_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1509;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 28.03;
  Rwall 16.39;
  Rfloor 16.14;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.05;
  airchange_per_hour 0.47;
  cooling_COP 3.5;
  air_temperature 70.24;
  mass_temperature 70.24;
  total_thermal_mass_per_floor_area 2.762;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*0.9762+0.49;
  heating_setpoint 60.0; //  heating1*1.0201+1.42;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.91;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_164;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_164_tpx_1;
  from R1_12_47_1_tn_164;
  to R1_12_47_1_tn_164_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_164_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_164_mhse_1;
  parent R1_12_47_1_tn_164_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_164_hse_1;
  parent R1_12_47_1_tn_164_mhse_1;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 681;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 14.21;
  Rwall 10.51;
  Rfloor 12.21;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.88;
  airchange_per_hour 0.81;
  cooling_COP 2.1;
  air_temperature 69.61;
  mass_temperature 69.61;
  total_thermal_mass_per_floor_area 3.816;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*0.9944+0.63;
  heating_setpoint 60.0; //  heating6*0.9936+1.32;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.64;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.76;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_164_wh_1;
    schedule_skew -5205;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand small_4*1.00;
    tank_volume 50;
    tank_setpoint 123.2;
  };
}
object triplex_line {
  name R1_12_47_1_tn_164_tpx_2;
  from R1_12_47_1_tn_164;
  to R1_12_47_1_tn_164_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_164_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_164_mhse_2;
  parent R1_12_47_1_tn_164_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_164_hse_2;
  parent R1_12_47_1_tn_164_mhse_2;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 811;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.82;
  Rwall 8.97;
  Rfloor 11.65;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.52;
  airchange_per_hour 0.66;
  cooling_COP 2.6;
  air_temperature 70.99;
  mass_temperature 70.99;
  total_thermal_mass_per_floor_area 3.094;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9706+0.70;
  heating_setpoint 60.0; //  heating2*0.9812+0.88;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.65;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_164_mbat_2;
  parent R1_12_47_1_tn_164_mtr_2;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_164_ibat_2;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_164_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_164_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_164_tpx_3;
  from R1_12_47_1_tn_164;
  to R1_12_47_1_tn_164_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_164_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_164_mhse_3;
  parent R1_12_47_1_tn_164_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_164_hse_3;
  parent R1_12_47_1_tn_164_mhse_3;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 759;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 10.83;
  Rwall 9.84;
  Rfloor 13.48;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.61;
  airchange_per_hour 0.73;
  cooling_COP 2.2;
  air_temperature 70.50;
  mass_temperature 70.50;
  total_thermal_mass_per_floor_area 2.816;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9532+0.25;
  heating_setpoint 60.0; //  heating1*0.9951+1.13;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.69;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.77;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_164_mbat_3;
  parent R1_12_47_1_tn_164_mtr_3;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_164_ibat_3;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_164_mtr_3;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_164_bat_3;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_164_tpx_4;
  from R1_12_47_1_tn_164;
  to R1_12_47_1_tn_164_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_164_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_164_mhse_4;
  parent R1_12_47_1_tn_164_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_164_hse_4;
  parent R1_12_47_1_tn_164_mhse_4;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 790;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 11.95;
  Rwall 10.58;
  Rfloor 13.32;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.99;
  airchange_per_hour 0.72;
  cooling_COP 2.3;
  air_temperature 68.95;
  mass_temperature 68.95;
  total_thermal_mass_per_floor_area 3.941;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*0.9732+0.44;
  heating_setpoint 60.0; //  heating4*1.0418+1.09;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.77;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.82;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_164_wh_4;
    schedule_skew 1583;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand large_1*1.03;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 117.3;
    upper_tank_setpoint 127.3;
    T_mixing_valve 122.3;
  };
}
object triplex_node {
  name R1_12_47_1_tn_165;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_165_tpx_1;
  from R1_12_47_1_tn_165;
  to R1_12_47_1_tn_165_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_165_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_165_mhse_1;
  parent R1_12_47_1_tn_165_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_165_hse_1;
  parent R1_12_47_1_tn_165_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 623;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 24.08;
  Rwall 12.27;
  Rfloor 13.58;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.66;
  airchange_per_hour 0.25;
  cooling_COP 2.9;
  air_temperature 69.59;
  mass_temperature 69.59;
  total_thermal_mass_per_floor_area 3.111;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*0.9756+0.62;
  heating_setpoint 60.0; //  heating2*0.9548+0.06;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.58;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.74;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_165_wh_1;
    schedule_skew 6139;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 7.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_5*0.98;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 109.6;
    upper_tank_setpoint 119.6;
    T_mixing_valve 114.6;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_165_mbat_1;
  parent R1_12_47_1_tn_165_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_165_ibat_1;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_165_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_165_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_166;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_166_tpx_1;
  from R1_12_47_1_tn_166;
  to R1_12_47_1_tn_166_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_166_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_166_mhse_1;
  parent R1_12_47_1_tn_166_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_166_hse_1;
  parent R1_12_47_1_tn_166_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 934;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.11;
  Rwall 12.83;
  Rfloor 11.32;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.19;
  airchange_per_hour 0.25;
  cooling_COP 2.3;
  air_temperature 70.52;
  mass_temperature 70.52;
  total_thermal_mass_per_floor_area 2.708;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*1.0183+0.92;
  heating_setpoint 60.0; //  heating1*1.0321+0.19;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.70;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.78;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_166_wh_1;
    schedule_skew 1006;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand small_6*1.05;
    tank_volume 50;
    tank_setpoint 117.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_166_tpx_2;
  from R1_12_47_1_tn_166;
  to R1_12_47_1_tn_166_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_166_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_166_mhse_2;
  parent R1_12_47_1_tn_166_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_166_hse_2;
  parent R1_12_47_1_tn_166_mhse_2;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 968;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.18;
  Rwall 11.71;
  Rfloor 12.19;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.36;
  airchange_per_hour 0.23;
  cooling_COP 2.3;
  air_temperature 68.13;
  mass_temperature 68.13;
  total_thermal_mass_per_floor_area 3.215;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*0.9645+0.87;
  heating_setpoint 60.0; //  heating3*0.9647+0.21;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.67;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_166_wh_2;
    schedule_skew -1086;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand small_5*0.96;
    tank_volume 30;
    tank_setpoint 122.6;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_166_mbat_2;
  parent R1_12_47_1_tn_166_mtr_2;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_166_ibat_2;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_166_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_166_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_166_tpx_3;
  from R1_12_47_1_tn_166;
  to R1_12_47_1_tn_166_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_166_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_166_mhse_3;
  parent R1_12_47_1_tn_166_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_166_hse_3;
  parent R1_12_47_1_tn_166_mhse_3;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1070;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.84;
  Rwall 10.22;
  Rfloor 12.40;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.67;
  airchange_per_hour 0.21;
  cooling_COP 2.4;
  air_temperature 71.73;
  mass_temperature 71.73;
  total_thermal_mass_per_floor_area 3.042;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*1.0275+0.03;
  heating_setpoint 60.0; //  heating3*1.0337+0.09;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.86;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_166_wh_3;
    schedule_skew -10546;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand large_1*0.97;
    tank_volume 30;
    tank_setpoint 122.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_166_mbat_3;
  parent R1_12_47_1_tn_166_mtr_3;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_166_ibat_3;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_166_mtr_3;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_166_bat_3;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_166_tpx_4;
  from R1_12_47_1_tn_166;
  to R1_12_47_1_tn_166_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_166_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_166_mhse_4;
  parent R1_12_47_1_tn_166_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_166_hse_4;
  parent R1_12_47_1_tn_166_mhse_4;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 919;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.29;
  Rwall 10.65;
  Rfloor 13.62;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.42;
  airchange_per_hour 0.22;
  cooling_COP 2.4;
  air_temperature 71.28;
  mass_temperature 71.28;
  total_thermal_mass_per_floor_area 2.764;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*1.0289+0.38;
  heating_setpoint 60.0; //  heating1*0.9829+0.12;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.89;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.79;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_166_mbat_4;
  parent R1_12_47_1_tn_166_mtr_4;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_166_ibat_4;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_166_mtr_4;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_166_bat_4;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_166_tpx_5;
  from R1_12_47_1_tn_166;
  to R1_12_47_1_tn_166_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_166_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_166_mhse_5;
  parent R1_12_47_1_tn_166_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_166_hse_5;
  parent R1_12_47_1_tn_166_mhse_5;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 793;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 22.15;
  Rwall 10.78;
  Rfloor 12.12;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.13;
  airchange_per_hour 0.27;
  cooling_COP 2.4;
  air_temperature 70.07;
  mass_temperature 70.07;
  total_thermal_mass_per_floor_area 2.943;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling6*1.0027+0.27;
  heating_setpoint 60.0; //  heating2*0.9578+0.04;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_167;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_167_tpx_1;
  from R1_12_47_1_tn_167;
  to R1_12_47_1_tn_167_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_167_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_167_mhse_1;
  parent R1_12_47_1_tn_167_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_167_hse_1;
  parent R1_12_47_1_tn_167_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 543;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.02;
  Rwall 11.70;
  Rfloor 13.96;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.73;
  airchange_per_hour 0.24;
  cooling_COP 2.9;
  air_temperature 70.82;
  mass_temperature 70.82;
  total_thermal_mass_per_floor_area 3.116;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*0.9798+0.71;
  heating_setpoint 60.0; //  heating1*0.9607+0.15;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.64;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.48;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_167_wh_1;
    schedule_skew 15278;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand large_4*1.05;
    tank_volume 30;
    tank_setpoint 120.2;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_167_mbat_1;
  parent R1_12_47_1_tn_167_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_167_ibat_1;
    phases AS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_167_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_167_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_168;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_168_tpx_1;
  from R1_12_47_1_tn_168;
  to R1_12_47_1_tn_168_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_168_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_168_mhse_1;
  parent R1_12_47_1_tn_168_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_168_hse_1;
  parent R1_12_47_1_tn_168_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3187;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 41.22;
  Rwall 32.17;
  Rfloor 33.97;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.65;
  airchange_per_hour 0.21;
  cooling_COP 3.1;
  air_temperature 70.27;
  mass_temperature 70.27;
  total_thermal_mass_per_floor_area 3.677;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*1.0167+1.85;
  heating_setpoint 60.0; //  heating2*1.0495+0.98;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.50;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.32;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_168_wh_1;
    schedule_skew -4732;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand large_1*1.04;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 119.6;
    upper_tank_setpoint 129.6;
    T_mixing_valve 124.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_168_tpx_2;
  from R1_12_47_1_tn_168;
  to R1_12_47_1_tn_168_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_168_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_168_mhse_2;
  parent R1_12_47_1_tn_168_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_168_hse_2;
  parent R1_12_47_1_tn_168_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 2748;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 44.19;
  Rwall 31.69;
  Rfloor 35.93;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.42;
  airchange_per_hour 0.28;
  cooling_COP 3.8;
  air_temperature 68.43;
  mass_temperature 68.43;
  total_thermal_mass_per_floor_area 3.502;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*0.9820+0.98;
  heating_setpoint 60.0; //  heating3*1.0288+0.13;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.33;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.12;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_168_tpx_3;
  from R1_12_47_1_tn_168;
  to R1_12_47_1_tn_168_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_168_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_168_mhse_3;
  parent R1_12_47_1_tn_168_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_168_hse_3;
  parent R1_12_47_1_tn_168_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3004;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 39.72;
  Rwall 24.92;
  Rfloor 29.73;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.51;
  airchange_per_hour 0.21;
  cooling_COP 3.3;
  air_temperature 68.41;
  mass_temperature 68.41;
  total_thermal_mass_per_floor_area 2.951;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9860+0.81;
  heating_setpoint 60.0; //  heating4*0.9747+0.70;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.48;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.03;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_168_wh_3;
    schedule_skew -292;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand large_3*1.02;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 118.9;
    upper_tank_setpoint 128.9;
    T_mixing_valve 123.9;
  };
}
object triplex_line {
  name R1_12_47_1_tn_168_tpx_4;
  from R1_12_47_1_tn_168;
  to R1_12_47_1_tn_168_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_168_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_168_mhse_4;
  parent R1_12_47_1_tn_168_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_168_hse_4;
  parent R1_12_47_1_tn_168_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 2455;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 47.30;
  Rwall 28.76;
  Rfloor 29.61;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.89;
  airchange_per_hour 0.20;
  cooling_COP 3.5;
  air_temperature 71.92;
  mass_temperature 71.92;
  total_thermal_mass_per_floor_area 3.121;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*1.0026+1.21;
  heating_setpoint 60.0; //  heating3*1.0147+0.96;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.02;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.35;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_168_wh_4;
    schedule_skew -16077;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_5*0.95;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 113.4;
    upper_tank_setpoint 123.4;
    T_mixing_valve 118.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_168_tpx_5;
  from R1_12_47_1_tn_168;
  to R1_12_47_1_tn_168_mtr_5;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_168_mtr_5;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_168_mhse_5;
  parent R1_12_47_1_tn_168_mtr_5;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_168_hse_5;
  parent R1_12_47_1_tn_168_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 2572;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 47.48;
  Rwall 30.13;
  Rfloor 24.49;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 13.17;
  airchange_per_hour 0.27;
  cooling_COP 3.9;
  air_temperature 69.99;
  mass_temperature 69.99;
  total_thermal_mass_per_floor_area 3.902;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*0.9799+1.34;
  heating_setpoint 60.0; //  heating3*0.9971+0.94;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.06;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.39;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_169;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_169_tpx_1;
  from R1_12_47_1_tn_169;
  to R1_12_47_1_tn_169_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_169_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_169_mhse_1;
  parent R1_12_47_1_tn_169_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_169_hse_1;
  parent R1_12_47_1_tn_169_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1512;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 38.59;
  Rwall 19.70;
  Rfloor 21.72;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.25;
  airchange_per_hour 0.56;
  cooling_COP 3.0;
  air_temperature 70.06;
  mass_temperature 70.06;
  total_thermal_mass_per_floor_area 2.659;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0196+1.75;
  heating_setpoint 60.0; //  heating4*0.9672+0.43;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.82;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.76;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_169_wh_1;
    schedule_skew 381;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand small_1*1.02;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 114.3;
    upper_tank_setpoint 124.3;
    T_mixing_valve 119.3;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_169_msol_1;
  parent R1_12_47_1_tn_169_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_169_isol_1;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_169_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_169_mbat_1;
  parent R1_12_47_1_tn_169_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_169_ibat_1;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_169_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_169_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_170;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_170_tpx_1;
  from R1_12_47_1_tn_170;
  to R1_12_47_1_tn_170_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_170_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_170_mhse_1;
  parent R1_12_47_1_tn_170_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_170_hse_1;
  parent R1_12_47_1_tn_170_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3940;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 46.73;
  Rwall 32.77;
  Rfloor 31.17;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.37;
  airchange_per_hour 0.22;
  cooling_COP 3.8;
  air_temperature 68.97;
  mass_temperature 68.97;
  total_thermal_mass_per_floor_area 3.295;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*0.9776+0.17;
  heating_setpoint 60.0; //  heating3*0.9528+1.44;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.50;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.46;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_170_wh_1;
    schedule_skew 408;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_1*1.01;
    tank_volume 60;
    tank_setpoint 122.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_170_tpx_2;
  from R1_12_47_1_tn_170;
  to R1_12_47_1_tn_170_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_170_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_170_mhse_2;
  parent R1_12_47_1_tn_170_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_170_hse_2;
  parent R1_12_47_1_tn_170_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3946;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 47.18;
  Rwall 33.08;
  Rfloor 31.95;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.50;
  airchange_per_hour 0.20;
  cooling_COP 3.5;
  air_temperature 69.10;
  mass_temperature 69.10;
  total_thermal_mass_per_floor_area 3.844;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0303+0.89;
  heating_setpoint 60.0; //  heating4*0.9841+0.06;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.44;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.63;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_170_wh_2;
    schedule_skew -4221;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand large_2*1.04;
    tank_volume 40;
    tank_setpoint 117.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_170_tpx_3;
  from R1_12_47_1_tn_170;
  to R1_12_47_1_tn_170_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_170_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_170_mhse_3;
  parent R1_12_47_1_tn_170_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_170_hse_3;
  parent R1_12_47_1_tn_170_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3999;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 39.21;
  Rwall 25.35;
  Rfloor 30.02;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.04;
  airchange_per_hour 0.26;
  cooling_COP 3.1;
  air_temperature 68.46;
  mass_temperature 68.46;
  total_thermal_mass_per_floor_area 2.628;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.1;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling5*0.9554+0.15;
  heating_setpoint 60.0; //  heating1*0.9534+0.59;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.28;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.23;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_170_wh_3;
    schedule_skew -5441;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand large_5*1.04;
    tank_volume 50;
    tank_setpoint 117.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_170_tpx_4;
  from R1_12_47_1_tn_170;
  to R1_12_47_1_tn_170_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_170_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_170_mhse_4;
  parent R1_12_47_1_tn_170_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_170_hse_4;
  parent R1_12_47_1_tn_170_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3973;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 38.79;
  Rwall 29.41;
  Rfloor 28.40;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.21;
  airchange_per_hour 0.30;
  cooling_COP 3.8;
  air_temperature 69.56;
  mass_temperature 69.56;
  total_thermal_mass_per_floor_area 2.571;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*1.0138+0.14;
  heating_setpoint 60.0; //  heating1*1.0296+1.03;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.51;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.26;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_170_wh_4;
    schedule_skew -15139;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_3*0.96;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 119.2;
    upper_tank_setpoint 129.2;
    T_mixing_valve 124.2;
  };
}
object triplex_node {
  name R1_12_47_1_tn_171;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_171_tpx_1;
  from R1_12_47_1_tn_171;
  to R1_12_47_1_tn_171_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_171_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_171_mhse_1;
  parent R1_12_47_1_tn_171_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_171_hse_1;
  parent R1_12_47_1_tn_171_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 1933;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 52.17;
  Rwall 27.87;
  Rfloor 35.16;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.02;
  airchange_per_hour 0.29;
  cooling_COP 3.1;
  air_temperature 71.01;
  mass_temperature 71.01;
  total_thermal_mass_per_floor_area 3.103;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9926+1.90;
  heating_setpoint 60.0; //  heating6*1.0210+0.24;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.20;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.96;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_172;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_172_tpx_1;
  from R1_12_47_1_tn_172;
  to R1_12_47_1_tn_172_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_172_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_172_mhse_1;
  parent R1_12_47_1_tn_172_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_172_hse_1;
  parent R1_12_47_1_tn_172_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2041;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 20.69;
  Rwall 13.61;
  Rfloor 17.59;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.52;
  airchange_per_hour 0.50;
  cooling_COP 2.7;
  air_temperature 68.56;
  mass_temperature 68.56;
  total_thermal_mass_per_floor_area 2.634;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9644+1.61;
  heating_setpoint 60.0; //  heating3*1.0352+1.58;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.25;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.96;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_172_wh_1;
    schedule_skew 16471;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 7.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_6*1.00;
    tank_volume 70;
    tank_setpoint 113.4;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_172_msol_1;
  parent R1_12_47_1_tn_172_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_172_isol_1;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3791;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_172_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 204.06;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_172_mbat_1;
  parent R1_12_47_1_tn_172_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_172_ibat_1;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_172_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_172_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_172_tpx_2;
  from R1_12_47_1_tn_172;
  to R1_12_47_1_tn_172_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_172_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_172_mhse_2;
  parent R1_12_47_1_tn_172_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_172_hse_2;
  parent R1_12_47_1_tn_172_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1963;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 20.66;
  Rwall 14.79;
  Rfloor 16.66;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.06;
  airchange_per_hour 0.48;
  cooling_COP 2.8;
  air_temperature 69.60;
  mass_temperature 69.60;
  total_thermal_mass_per_floor_area 2.868;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*0.9874+0.12;
  heating_setpoint 60.0; //  heating4*1.0108+0.24;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.25;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_172_wh_2;
    schedule_skew 2356;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_4*0.96;
    tank_volume 30;
    tank_setpoint 115.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_172_tpx_3;
  from R1_12_47_1_tn_172;
  to R1_12_47_1_tn_172_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_172_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_172_mhse_3;
  parent R1_12_47_1_tn_172_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_172_hse_3;
  parent R1_12_47_1_tn_172_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2225;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.31;
  Rwall 11.45;
  Rfloor 14.22;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.99;
  airchange_per_hour 0.52;
  cooling_COP 2.9;
  air_temperature 70.05;
  mass_temperature 70.05;
  total_thermal_mass_per_floor_area 3.420;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0082+1.49;
  heating_setpoint 60.0; //  heating6*0.9622+0.81;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.17;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_173;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_173_tpx_1;
  from R1_12_47_1_tn_173;
  to R1_12_47_1_tn_173_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_173_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_173_mhse_1;
  parent R1_12_47_1_tn_173_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_173_hse_1;
  parent R1_12_47_1_tn_173_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 1717;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 55.03;
  Rwall 32.72;
  Rfloor 26.86;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.96;
  airchange_per_hour 0.26;
  cooling_COP 3.3;
  air_temperature 68.95;
  mass_temperature 68.95;
  total_thermal_mass_per_floor_area 3.548;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*0.9548+0.89;
  heating_setpoint 60.0; //  heating3*0.9866+1.27;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.06;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.89;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_173_wh_1;
    schedule_skew 23381;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand small_2*0.95;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 116.5;
    upper_tank_setpoint 126.5;
    T_mixing_valve 121.5;
  };
}
object triplex_node {
  name R1_12_47_1_tn_174;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_174_tpx_1;
  from R1_12_47_1_tn_174;
  to R1_12_47_1_tn_174_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_174_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_174_mhse_1;
  parent R1_12_47_1_tn_174_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_174_hse_1;
  parent R1_12_47_1_tn_174_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 741;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.92;
  Rwall 12.83;
  Rfloor 14.19;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.65;
  airchange_per_hour 0.28;
  cooling_COP 2.6;
  air_temperature 69.68;
  mass_temperature 69.68;
  total_thermal_mass_per_floor_area 3.154;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*0.9977+0.16;
  heating_setpoint 60.0; //  heating6*1.0228+0.17;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.69;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_174_wh_1;
    schedule_skew 8780;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 8.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand small_3*1.03;
    tank_volume 50;
    tank_setpoint 123.4;
  };
}
object triplex_node {
  name R1_12_47_1_tn_175;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_175_tpx_1;
  from R1_12_47_1_tn_175;
  to R1_12_47_1_tn_175_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_175_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_175_mhse_1;
  parent R1_12_47_1_tn_175_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_175_hse_1;
  parent R1_12_47_1_tn_175_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1606;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 29.73;
  Rwall 17.68;
  Rfloor 21.01;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.11;
  airchange_per_hour 0.51;
  cooling_COP 3.1;
  air_temperature 69.09;
  mass_temperature 69.09;
  total_thermal_mass_per_floor_area 3.893;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9766+0.15;
  heating_setpoint 60.0; //  heating6*0.9879+1.30;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.09;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.03;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_175_wh_1;
    schedule_skew -5770;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_5*1.02;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.5;
    upper_tank_setpoint 130.5;
    T_mixing_valve 125.5;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_175_msol_1;
  parent R1_12_47_1_tn_175_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_175_isol_1;
    phases AS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_175_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_175_mbat_1;
  parent R1_12_47_1_tn_175_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_175_ibat_1;
    phases AS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_175_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_175_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_176;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_176_tpx_1;
  from R1_12_47_1_tn_176;
  to R1_12_47_1_tn_176_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_176_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_176_mhse_1;
  parent R1_12_47_1_tn_176_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_176_hse_1;
  parent R1_12_47_1_tn_176_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2493;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 19.26;
  Rwall 16.33;
  Rfloor 14.73;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.22;
  airchange_per_hour 0.48;
  cooling_COP 3.0;
  air_temperature 71.83;
  mass_temperature 71.83;
  total_thermal_mass_per_floor_area 2.973;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*1.0192+1.57;
  heating_setpoint 60.0; //  heating5*0.9931+1.26;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.97;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.01;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_176_wh_1;
    schedule_skew -4206;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_1*1.00;
    tank_volume 30;
    tank_setpoint 114.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_176_msol_1;
  parent R1_12_47_1_tn_176_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_176_isol_1;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 4632;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_176_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 249.30;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_176_tpx_2;
  from R1_12_47_1_tn_176;
  to R1_12_47_1_tn_176_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_176_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_176_mhse_2;
  parent R1_12_47_1_tn_176_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_176_hse_2;
  parent R1_12_47_1_tn_176_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2746;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 18.43;
  Rwall 16.15;
  Rfloor 14.00;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.29;
  airchange_per_hour 0.54;
  cooling_COP 3.1;
  air_temperature 70.07;
  mass_temperature 70.07;
  total_thermal_mass_per_floor_area 3.960;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*0.9674+0.93;
  heating_setpoint 60.0; //  heating4*1.0379+0.73;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.41;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.01;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_176_wh_2;
    schedule_skew 11387;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand large_1*0.97;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 111.2;
    upper_tank_setpoint 121.2;
    T_mixing_valve 116.2;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_176_msol_2;
  parent R1_12_47_1_tn_176_mtr_2;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_176_isol_2;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5017;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_176_sol_2;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 270.00;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_176_mbat_2;
  parent R1_12_47_1_tn_176_mtr_2;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_176_ibat_2;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_176_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_176_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_176_tpx_3;
  from R1_12_47_1_tn_176;
  to R1_12_47_1_tn_176_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_176_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_176_mhse_3;
  parent R1_12_47_1_tn_176_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_176_hse_3;
  parent R1_12_47_1_tn_176_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2336;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.05;
  Rwall 15.89;
  Rfloor 15.29;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.03;
  airchange_per_hour 0.42;
  cooling_COP 3.1;
  air_temperature 68.69;
  mass_temperature 68.69;
  total_thermal_mass_per_floor_area 3.464;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*0.9832+0.91;
  heating_setpoint 60.0; //  heating6*1.0286+0.27;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.16;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_176_wh_3;
    schedule_skew -2988;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 4.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand large_3*0.96;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 105.4;
    upper_tank_setpoint 115.4;
    T_mixing_valve 110.4;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_176_msol_3;
  parent R1_12_47_1_tn_176_mtr_3;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_176_isol_3;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 4340;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_176_sol_3;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 233.57;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_176_mbat_3;
  parent R1_12_47_1_tn_176_mtr_3;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_176_ibat_3;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_176_mtr_3;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_176_bat_3;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_177;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_177_tpx_1;
  from R1_12_47_1_tn_177;
  to R1_12_47_1_tn_177_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_177_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_177_mhse_1;
  parent R1_12_47_1_tn_177_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_177_hse_1;
  parent R1_12_47_1_tn_177_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1560;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 33.76;
  Rwall 20.09;
  Rfloor 22.67;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.50;
  airchange_per_hour 0.27;
  cooling_COP 3.6;
  air_temperature 68.99;
  mass_temperature 68.99;
  total_thermal_mass_per_floor_area 3.154;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*1.0298+1.47;
  heating_setpoint 60.0; //  heating6*0.9841+1.04;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.80;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.10;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_177_wh_1;
    schedule_skew 8351;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.0;
    water_demand large_6*1.01;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 117.3;
    upper_tank_setpoint 127.3;
    T_mixing_valve 122.3;
  };
}
object triplex_node {
  name R1_12_47_1_tn_178;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_178_tpx_1;
  from R1_12_47_1_tn_178;
  to R1_12_47_1_tn_178_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_178_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_178_mhse_1;
  parent R1_12_47_1_tn_178_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_178_hse_1;
  parent R1_12_47_1_tn_178_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 2755;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 32.33;
  Rwall 17.22;
  Rfloor 19.01;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.23;
  airchange_per_hour 0.43;
  cooling_COP 2.9;
  air_temperature 71.62;
  mass_temperature 71.62;
  total_thermal_mass_per_floor_area 3.516;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9861+1.80;
  heating_setpoint 60.0; //  heating6*0.9797+0.03;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.03;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.22;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_178_wh_1;
    schedule_skew -18721;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 7.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.0;
    water_demand large_1*0.98;
    tank_volume 50;
    tank_setpoint 115.9;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_178_msol_1;
  parent R1_12_47_1_tn_178_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_178_isol_1;
    phases AS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5017;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_178_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 270.00;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_178_mbat_1;
  parent R1_12_47_1_tn_178_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_178_ibat_1;
    phases AS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_178_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_178_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_179;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_179_tpx_1;
  from R1_12_47_1_tn_179;
  to R1_12_47_1_tn_179_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_179_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_179_mhse_1;
  parent R1_12_47_1_tn_179_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_179_hse_1;
  parent R1_12_47_1_tn_179_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1493;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 28.26;
  Rwall 20.90;
  Rfloor 21.81;
  glazing_layers 2;
  glass_type 1;
