  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.07;
  airchange_per_hour 0.47;
  cooling_COP 3.1;
  air_temperature 71.28;
  mass_temperature 71.28;
  total_thermal_mass_per_floor_area 3.243;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0242+0.58;
  heating_setpoint 60.0; //  heating5*0.9621+1.36;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.10;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.91;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_179_wh_1;
    schedule_skew 9925;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_5*0.97;
    tank_volume 50;
    tank_setpoint 111.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_179_tpx_2;
  from R1_12_47_1_tn_179;
  to R1_12_47_1_tn_179_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_179_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_179_mhse_2;
  parent R1_12_47_1_tn_179_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_179_hse_2;
  parent R1_12_47_1_tn_179_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1513;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 33.20;
  Rwall 18.33;
  Rfloor 16.65;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.08;
  airchange_per_hour 0.50;
  cooling_COP 3.1;
  air_temperature 71.65;
  mass_temperature 71.65;
  total_thermal_mass_per_floor_area 2.889;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0162+0.87;
  heating_setpoint 60.0; //  heating4*0.9775+0.46;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_179_wh_2;
    schedule_skew 8273;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand large_3*0.97;
    tank_volume 40;
    tank_setpoint 111.8;
  };
}
object triplex_node {
  name R1_12_47_1_tn_180;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_180_tpx_1;
  from R1_12_47_1_tn_180;
  to R1_12_47_1_tn_180_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_180_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_180_mhse_1;
  parent R1_12_47_1_tn_180_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_180_hse_1;
  parent R1_12_47_1_tn_180_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2705;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 29.24;
  Rwall 18.20;
  Rfloor 22.37;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.44;
  airchange_per_hour 0.53;
  cooling_COP 3.0;
  air_temperature 70.31;
  mass_temperature 70.31;
  total_thermal_mass_per_floor_area 3.377;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9757+1.59;
  heating_setpoint 60.0; //  heating1*0.9862+1.26;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.20;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_180_tpx_2;
  from R1_12_47_1_tn_180;
  to R1_12_47_1_tn_180_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_180_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_180_mhse_2;
  parent R1_12_47_1_tn_180_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_180_hse_2;
  parent R1_12_47_1_tn_180_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2487;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 31.74;
  Rwall 17.78;
  Rfloor 22.65;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.68;
  airchange_per_hour 0.41;
  cooling_COP 3.5;
  air_temperature 70.81;
  mass_temperature 70.81;
  total_thermal_mass_per_floor_area 3.671;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9943+1.11;
  heating_setpoint 60.0; //  heating4*1.0440+0.49;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.38;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.09;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_180_tpx_3;
  from R1_12_47_1_tn_180;
  to R1_12_47_1_tn_180_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_180_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_180_mhse_3;
  parent R1_12_47_1_tn_180_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_180_hse_3;
  parent R1_12_47_1_tn_180_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2449;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 39.77;
  Rwall 19.98;
  Rfloor 19.04;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.49;
  airchange_per_hour 0.44;
  cooling_COP 3.3;
  air_temperature 69.19;
  mass_temperature 69.19;
  total_thermal_mass_per_floor_area 3.503;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.3;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling1*1.0379+1.24;
  heating_setpoint 60.0; //  heating2*0.9974+1.34;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.01;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.24;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_180_wh_3;
    schedule_skew -15050;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand large_5*1.02;
    tank_volume 50;
    tank_setpoint 111.0;
  };
}
object triplex_node {
  name R1_12_47_1_tn_181;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_181_tpx_1;
  from R1_12_47_1_tn_181;
  to R1_12_47_1_tn_181_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_181_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_181_mhse_1;
  parent R1_12_47_1_tn_181_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_181_hse_1;
  parent R1_12_47_1_tn_181_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2803;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 35.64;
  Rwall 17.76;
  Rfloor 20.46;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.63;
  airchange_per_hour 0.42;
  cooling_COP 3.5;
  air_temperature 69.61;
  mass_temperature 69.61;
  total_thermal_mass_per_floor_area 2.730;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9935+1.58;
  heating_setpoint 60.0; //  heating2*1.0234+0.46;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.38;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.18;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_181_wh_1;
    schedule_skew -1050;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_2*0.99;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 110.0;
    upper_tank_setpoint 120.0;
    T_mixing_valve 115.0;
  };
}
object triplex_node {
  name R1_12_47_1_tn_182;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_182_tpx_1;
  from R1_12_47_1_tn_182;
  to R1_12_47_1_tn_182_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_182_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_182_mhse_1;
  parent R1_12_47_1_tn_182_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_182_hse_1;
  parent R1_12_47_1_tn_182_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 421;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.90;
  Rwall 11.97;
  Rfloor 12.81;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 5.95;
  airchange_per_hour 0.13;
  cooling_COP 3.0;
  air_temperature 68.26;
  mass_temperature 68.26;
  total_thermal_mass_per_floor_area 2.621;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.0;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling3*1.0325+0.50;
  heating_setpoint 60.0; //  heating4*0.9938+0.05;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.51;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.57;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_182_wh_1;
    schedule_skew 12053;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand small_1*1.01;
    tank_volume 30;
    tank_setpoint 119.1;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_182_mbat_1;
  parent R1_12_47_1_tn_182_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_182_ibat_1;
    phases AS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_182_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_182_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_183;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_183_tpx_1;
  from R1_12_47_1_tn_183;
  to R1_12_47_1_tn_183_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_183_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_183_mhse_1;
  parent R1_12_47_1_tn_183_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_183_hse_1;
  parent R1_12_47_1_tn_183_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 583;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.85;
  Rwall 12.69;
  Rfloor 12.74;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.81;
  airchange_per_hour 0.22;
  cooling_COP 2.0;
  air_temperature 69.94;
  mass_temperature 69.94;
  total_thermal_mass_per_floor_area 3.715;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling2*1.0366+0.67;
  heating_setpoint 60.0; //  heating3*0.9834+0.25;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.55;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.56;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_183_wh_1;
    schedule_skew -4221;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 7.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_4*1.01;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 116.5;
    upper_tank_setpoint 126.5;
    T_mixing_valve 121.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_183_tpx_2;
  from R1_12_47_1_tn_183;
  to R1_12_47_1_tn_183_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_183_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_183_mhse_2;
  parent R1_12_47_1_tn_183_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_183_hse_2;
  parent R1_12_47_1_tn_183_mhse_2;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 704;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 20.90;
  Rwall 10.43;
  Rfloor 12.61;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.70;
  airchange_per_hour 0.29;
  cooling_COP 2.7;
  air_temperature 70.34;
  mass_temperature 70.34;
  total_thermal_mass_per_floor_area 3.017;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*1.0308+0.24;
  heating_setpoint 60.0; //  heating5*0.9866+0.26;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.62;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.56;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_183_wh_2;
    schedule_skew 4253;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_4*1.00;
    tank_volume 40;
    tank_setpoint 112.9;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_183_mbat_2;
  parent R1_12_47_1_tn_183_mtr_2;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_183_ibat_2;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_183_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_183_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_183_tpx_3;
  from R1_12_47_1_tn_183;
  to R1_12_47_1_tn_183_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_183_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_183_mhse_3;
  parent R1_12_47_1_tn_183_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_183_hse_3;
  parent R1_12_47_1_tn_183_mhse_3;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 537;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.64;
  Rwall 10.53;
  Rfloor 10.21;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.28;
  airchange_per_hour 0.29;
  cooling_COP 2.3;
  air_temperature 70.72;
  mass_temperature 70.72;
  total_thermal_mass_per_floor_area 3.324;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*1.0082+0.46;
  heating_setpoint 60.0; //  heating4*1.0179+0.30;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.51;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.54;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_183_wh_3;
    schedule_skew -10378;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand large_5*1.03;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 113.0;
    upper_tank_setpoint 123.0;
    T_mixing_valve 118.0;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_183_mbat_3;
  parent R1_12_47_1_tn_183_mtr_3;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_183_ibat_3;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_183_mtr_3;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_183_bat_3;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_183_tpx_4;
  from R1_12_47_1_tn_183;
  to R1_12_47_1_tn_183_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_183_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_183_mhse_4;
  parent R1_12_47_1_tn_183_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_183_hse_4;
  parent R1_12_47_1_tn_183_mhse_4;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 727;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 24.06;
  Rwall 12.25;
  Rfloor 11.97;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.20;
  airchange_per_hour 0.30;
  cooling_COP 2.1;
  air_temperature 69.60;
  mass_temperature 69.60;
  total_thermal_mass_per_floor_area 3.067;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9518+0.62;
  heating_setpoint 60.0; //  heating3*0.9889+0.32;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.65;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_183_wh_4;
    schedule_skew -10244;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 7.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand small_1*1.03;
    tank_volume 50;
    tank_setpoint 116.5;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_183_mbat_4;
  parent R1_12_47_1_tn_183_mtr_4;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_183_ibat_4;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_183_mtr_4;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_183_bat_4;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_183_tpx_5;
  from R1_12_47_1_tn_183;
  to R1_12_47_1_tn_183_mtr_5;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_183_mtr_5;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_183_mhse_5;
  parent R1_12_47_1_tn_183_mtr_5;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_183_hse_5;
  parent R1_12_47_1_tn_183_mhse_5;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 698;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 22.91;
  Rwall 10.11;
  Rfloor 10.24;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.86;
  airchange_per_hour 0.30;
  cooling_COP 2.3;
  air_temperature 68.11;
  mass_temperature 68.11;
  total_thermal_mass_per_floor_area 3.107;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*1.0431+0.47;
  heating_setpoint 60.0; //  heating5*0.9829+0.36;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.77;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.76;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_183_mbat_5;
  parent R1_12_47_1_tn_183_mtr_5;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_183_ibat_5;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_183_mtr_5;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_183_bat_5;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_183_tpx_6;
  from R1_12_47_1_tn_183;
  to R1_12_47_1_tn_183_mtr_6;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_183_mtr_6;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_183_mhse_6;
  parent R1_12_47_1_tn_183_mtr_6;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_183_hse_6;
  parent R1_12_47_1_tn_183_mhse_6;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 647;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 20.85;
  Rwall 10.01;
  Rfloor 11.48;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.88;
  airchange_per_hour 0.25;
  cooling_COP 2.1;
  air_temperature 69.78;
  mass_temperature 69.78;
  total_thermal_mass_per_floor_area 3.530;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 2.1;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling3*1.0086+0.85;
  heating_setpoint 60.0; //  heating2*1.0251+0.14;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.76;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_183_wh_6;
    schedule_skew -7002;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand small_1*0.96;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 117.8;
    upper_tank_setpoint 127.8;
    T_mixing_valve 122.8;
  };
}
object triplex_node {
  name R1_12_47_1_tn_184;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_184_tpx_1;
  from R1_12_47_1_tn_184;
  to R1_12_47_1_tn_184_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_184_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_184_mhse_1;
  parent R1_12_47_1_tn_184_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_184_hse_1;
  parent R1_12_47_1_tn_184_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1811;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 34.89;
  Rwall 23.93;
  Rfloor 21.12;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.37;
  airchange_per_hour 0.27;
  cooling_COP 3.3;
  air_temperature 68.33;
  mass_temperature 68.33;
  total_thermal_mass_per_floor_area 3.940;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*1.0226+0.39;
  heating_setpoint 60.0; //  heating2*0.9535+1.34;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.88;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_184_wh_1;
    schedule_skew 6192;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand small_1*0.97;
    tank_volume 40;
    tank_setpoint 118.5;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_184_msol_1;
  parent R1_12_47_1_tn_184_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_184_isol_1;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3365;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_184_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 181.13;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_184_mbat_1;
  parent R1_12_47_1_tn_184_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_184_ibat_1;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_184_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_184_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_185;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_185_tpx_1;
  from R1_12_47_1_tn_185;
  to R1_12_47_1_tn_185_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_185_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_185_mhse_1;
  parent R1_12_47_1_tn_185_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_185_hse_1;
  parent R1_12_47_1_tn_185_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 2006;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 42.47;
  Rwall 20.88;
  Rfloor 21.46;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.57;
  airchange_per_hour 0.24;
  cooling_COP 3.7;
  air_temperature 71.82;
  mass_temperature 71.82;
  total_thermal_mass_per_floor_area 3.239;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*0.9947+0.67;
  heating_setpoint 60.0; //  heating3*0.9835+1.17;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.25;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_185_wh_1;
    schedule_skew 7887;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand large_4*0.99;
    tank_volume 50;
    tank_setpoint 121.9;
  };
}
object triplex_line {
  name R1_12_47_1_tn_185_tpx_2;
  from R1_12_47_1_tn_185;
  to R1_12_47_1_tn_185_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_185_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_185_mhse_2;
  parent R1_12_47_1_tn_185_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_185_hse_2;
  parent R1_12_47_1_tn_185_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 2265;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 30.47;
  Rwall 24.99;
  Rfloor 18.98;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.93;
  airchange_per_hour 0.23;
  cooling_COP 3.7;
  air_temperature 71.38;
  mass_temperature 71.38;
  total_thermal_mass_per_floor_area 3.411;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*0.9853+1.00;
  heating_setpoint 60.0; //  heating1*1.0431+1.38;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.99;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.33;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_185_wh_2;
    schedule_skew 5301;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand large_3*0.96;
    tank_volume 50;
    tank_setpoint 125.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_185_tpx_3;
  from R1_12_47_1_tn_185;
  to R1_12_47_1_tn_185_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_185_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_185_mhse_3;
  parent R1_12_47_1_tn_185_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_185_hse_3;
  parent R1_12_47_1_tn_185_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 2421;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 39.77;
  Rwall 25.99;
  Rfloor 24.43;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.98;
  airchange_per_hour 0.24;
  cooling_COP 3.0;
  air_temperature 69.25;
  mass_temperature 69.25;
  total_thermal_mass_per_floor_area 3.975;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*0.9885+1.62;
  heating_setpoint 60.0; //  heating4*1.0234+1.18;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.14;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.11;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_185_wh_3;
    schedule_skew -3639;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 4.0;
    water_demand large_6*1.01;
    tank_volume 60;
    tank_setpoint 114.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_185_tpx_4;
  from R1_12_47_1_tn_185;
  to R1_12_47_1_tn_185_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_185_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_185_mhse_4;
  parent R1_12_47_1_tn_185_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_185_hse_4;
  parent R1_12_47_1_tn_185_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 2483;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 38.43;
  Rwall 22.22;
  Rfloor 21.62;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.86;
  airchange_per_hour 0.24;
  cooling_COP 3.5;
  air_temperature 70.09;
  mass_temperature 70.09;
  total_thermal_mass_per_floor_area 2.975;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*1.0178+1.91;
  heating_setpoint 60.0; //  heating1*0.9650+1.31;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.37;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.17;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_185_wh_4;
    schedule_skew 10723;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand large_6*1.00;
    tank_volume 50;
    tank_setpoint 120.9;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_185_msol_4;
  parent R1_12_47_1_tn_185_mtr_4;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_185_isol_4;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 4614;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_185_sol_4;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 248.34;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_185_tpx_5;
  from R1_12_47_1_tn_185;
  to R1_12_47_1_tn_185_mtr_5;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_185_mtr_5;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_185_mhse_5;
  parent R1_12_47_1_tn_185_mtr_5;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_185_hse_5;
  parent R1_12_47_1_tn_185_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 2142;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 39.71;
  Rwall 21.16;
  Rfloor 22.70;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.18;
  airchange_per_hour 0.21;
  cooling_COP 3.0;
  air_temperature 70.47;
  mass_temperature 70.47;
  total_thermal_mass_per_floor_area 2.582;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.0;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling8*0.9579+1.54;
  heating_setpoint 60.0; //  heating5*1.0219+0.48;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.11;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.96;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_185_tpx_6;
  from R1_12_47_1_tn_185;
  to R1_12_47_1_tn_185_mtr_6;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_185_mtr_6;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_185_mhse_6;
  parent R1_12_47_1_tn_185_mtr_6;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_185_hse_6;
  parent R1_12_47_1_tn_185_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 2563;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 29.09;
  Rwall 18.24;
  Rfloor 25.16;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.23;
  airchange_per_hour 0.25;
  cooling_COP 3.4;
  air_temperature 68.75;
  mass_temperature 68.75;
  total_thermal_mass_per_floor_area 2.802;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*0.9903+0.24;
  heating_setpoint 60.0; //  heating1*0.9899+0.56;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.20;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.13;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_185_wh_6;
    schedule_skew 7362;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand large_2*1.05;
    tank_volume 60;
    tank_setpoint 124.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_185_tpx_7;
  from R1_12_47_1_tn_185;
  to R1_12_47_1_tn_185_mtr_7;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_185_mtr_7;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_185_mhse_7;
  parent R1_12_47_1_tn_185_mtr_7;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_185_hse_7;
  parent R1_12_47_1_tn_185_mhse_7;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 2425;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 32.86;
  Rwall 22.61;
  Rfloor 24.71;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.51;
  airchange_per_hour 0.29;
  cooling_COP 3.1;
  air_temperature 68.71;
  mass_temperature 68.71;
  total_thermal_mass_per_floor_area 3.974;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*0.9983+0.53;
  heating_setpoint 60.0; //  heating3*0.9818+1.41;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.26;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.17;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_185_wh_7;
    schedule_skew -12759;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand large_1*1.01;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 114.7;
    upper_tank_setpoint 124.7;
    T_mixing_valve 119.7;
  };
}
object triplex_node {
  name R1_12_47_1_tn_186;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_186_tpx_1;
  from R1_12_47_1_tn_186;
  to R1_12_47_1_tn_186_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_186_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_186_mhse_1;
  parent R1_12_47_1_tn_186_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_186_hse_1;
  parent R1_12_47_1_tn_186_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 2711;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 32.09;
  Rwall 25.19;
  Rfloor 24.81;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.23;
  airchange_per_hour 0.21;
  cooling_COP 3.6;
  air_temperature 68.40;
  mass_temperature 68.40;
  total_thermal_mass_per_floor_area 3.181;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*1.0063+0.26;
  heating_setpoint 60.0; //  heating4*1.0452+1.39;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.34;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.10;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_186_msol_1;
  parent R1_12_47_1_tn_186_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_186_isol_1;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5017;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_186_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 270.00;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_186_mbat_1;
  parent R1_12_47_1_tn_186_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_186_ibat_1;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_186_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_186_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_186_tpx_2;
  from R1_12_47_1_tn_186;
  to R1_12_47_1_tn_186_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_186_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_186_mhse_2;
  parent R1_12_47_1_tn_186_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_186_hse_2;
  parent R1_12_47_1_tn_186_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 2620;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 31.72;
  Rwall 22.21;
  Rfloor 24.43;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.19;
  airchange_per_hour 0.26;
  cooling_COP 3.6;
  air_temperature 69.76;
  mass_temperature 69.76;
  total_thermal_mass_per_floor_area 3.991;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*0.9701+0.60;
  heating_setpoint 60.0; //  heating4*0.9957+0.30;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.35;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.06;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_186_wh_2;
    schedule_skew -5679;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_3*1.03;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.2;
    upper_tank_setpoint 116.2;
    T_mixing_valve 111.2;
  };
}
object triplex_line {
  name R1_12_47_1_tn_186_tpx_3;
  from R1_12_47_1_tn_186;
  to R1_12_47_1_tn_186_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_186_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_186_mhse_3;
  parent R1_12_47_1_tn_186_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_186_hse_3;
  parent R1_12_47_1_tn_186_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 2730;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 28.94;
  Rwall 25.81;
  Rfloor 20.99;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.74;
  airchange_per_hour 0.24;
  cooling_COP 3.5;
  air_temperature 71.06;
  mass_temperature 71.06;
  total_thermal_mass_per_floor_area 2.992;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*0.9606+0.58;
  heating_setpoint 60.0; //  heating5*0.9659+1.47;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.24;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.28;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_186_wh_3;
    schedule_skew -1649;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand large_6*1.04;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.1;
    upper_tank_setpoint 130.1;
    T_mixing_valve 125.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_186_tpx_4;
  from R1_12_47_1_tn_186;
  to R1_12_47_1_tn_186_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_186_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_186_mhse_4;
  parent R1_12_47_1_tn_186_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_186_hse_4;
  parent R1_12_47_1_tn_186_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 2434;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 29.39;
  Rwall 22.04;
  Rfloor 24.03;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.82;
  airchange_per_hour 0.27;
  cooling_COP 3.7;
  air_temperature 71.08;
  mass_temperature 71.08;
  total_thermal_mass_per_floor_area 3.473;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*1.0109+1.77;
  heating_setpoint 60.0; //  heating2*0.9531+1.37;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.18;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_186_wh_4;
    schedule_skew -7886;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand large_5*1.05;
    tank_volume 60;
    tank_setpoint 118.7;
  };
}
object triplex_node {
  name R1_12_47_1_tn_187;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_187_tpx_1;
  from R1_12_47_1_tn_187;
  to R1_12_47_1_tn_187_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_187_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_187_mhse_1;
  parent R1_12_47_1_tn_187_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_187_hse_1;
  parent R1_12_47_1_tn_187_mhse_1;
  groupid MOBILE_HOME;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 661;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 22.65;
  Rwall 11.22;
  Rfloor 20.40;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.40;
  airchange_per_hour 0.82;
  cooling_COP 2.4;
  air_temperature 69.72;
  mass_temperature 69.72;
  total_thermal_mass_per_floor_area 3.951;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*0.9709+1.42;
  heating_setpoint 60.0; //  heating1*0.9707+1.24;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.71;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.76;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_187_wh_1;
    schedule_skew -8987;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand small_6*0.99;
    tank_volume 50;
    tank_setpoint 115.2;
  };
}
object triplex_node {
  name R1_12_47_1_tn_188;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_188_tpx_1;
  from R1_12_47_1_tn_188;
  to R1_12_47_1_tn_188_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_188_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_188_mhse_1;
  parent R1_12_47_1_tn_188_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_188_hse_1;
  parent R1_12_47_1_tn_188_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1758;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 22.19;
  Rwall 13.00;
  Rfloor 19.15;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.48;
  airchange_per_hour 0.60;
  cooling_COP 2.9;
  air_temperature 71.06;
  mass_temperature 71.06;
  total_thermal_mass_per_floor_area 3.072;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*0.9807+1.48;
  heating_setpoint 60.0; //  heating2*0.9658+0.23;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.85;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_188_tpx_2;
  from R1_12_47_1_tn_188;
  to R1_12_47_1_tn_188_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_188_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_188_mhse_2;
  parent R1_12_47_1_tn_188_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_188_hse_2;
  parent R1_12_47_1_tn_188_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1630;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.53;
  Rwall 11.52;
  Rfloor 13.31;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.59;
  airchange_per_hour 0.46;
  cooling_COP 2.6;
  air_temperature 70.57;
  mass_temperature 70.57;
  total_thermal_mass_per_floor_area 3.354;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*1.0282+0.95;
  heating_setpoint 60.0; //  heating5*1.0194+0.26;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.03;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_188_wh_2;
    schedule_skew 1823;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_1*1.01;
    tank_volume 50;
    tank_setpoint 124.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_188_tpx_3;
  from R1_12_47_1_tn_188;
  to R1_12_47_1_tn_188_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_188_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_188_mhse_3;
  parent R1_12_47_1_tn_188_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_188_hse_3;
  parent R1_12_47_1_tn_188_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1773;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 22.18;
  Rwall 11.97;
  Rfloor 13.28;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.04;
  airchange_per_hour 0.57;
  cooling_COP 2.7;
  air_temperature 71.41;
  mass_temperature 71.41;
  total_thermal_mass_per_floor_area 3.092;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0313+0.39;
  heating_setpoint 60.0; //  heating2*1.0220+0.29;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.85;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_188_wh_3;
    schedule_skew 6615;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 8.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.6;
    water_demand large_5*0.97;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 117.4;
    upper_tank_setpoint 127.4;
    T_mixing_valve 122.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_188_tpx_4;
  from R1_12_47_1_tn_188;
  to R1_12_47_1_tn_188_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_188_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_188_mhse_4;
  parent R1_12_47_1_tn_188_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_188_hse_4;
  parent R1_12_47_1_tn_188_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1606;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.01;
  Rwall 13.66;
  Rfloor 17.66;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.03;
  airchange_per_hour 0.51;
  cooling_COP 2.8;
  air_temperature 71.83;
  mass_temperature 71.83;
  total_thermal_mass_per_floor_area 3.743;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*1.0226+1.56;
  heating_setpoint 60.0; //  heating3*0.9581+1.08;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.01;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_188_wh_4;
    schedule_skew -2523;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand large_1*0.98;
    tank_volume 40;
    tank_setpoint 123.2;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_188_msol_4;
  parent R1_12_47_1_tn_188_mtr_4;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_188_isol_4;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_188_sol_4;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_188_tpx_5;
  from R1_12_47_1_tn_188;
  to R1_12_47_1_tn_188_mtr_5;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_188_mtr_5;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_188_mhse_5;
  parent R1_12_47_1_tn_188_mtr_5;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_188_hse_5;
  parent R1_12_47_1_tn_188_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1762;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 20.00;
  Rwall 11.49;
  Rfloor 17.17;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.79;
  airchange_per_hour 0.59;
  cooling_COP 2.8;
  air_temperature 71.14;
  mass_temperature 71.14;
  total_thermal_mass_per_floor_area 2.726;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9803+1.87;
  heating_setpoint 60.0; //  heating4*0.9653+0.54;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.91;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.89;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_188_wh_5;
    schedule_skew 4767;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand small_2*1.02;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 109.5;
    upper_tank_setpoint 119.5;
    T_mixing_valve 114.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_188_tpx_6;
  from R1_12_47_1_tn_188;
  to R1_12_47_1_tn_188_mtr_6;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_188_mtr_6;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_188_mhse_6;
  parent R1_12_47_1_tn_188_mtr_6;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_188_hse_6;
  parent R1_12_47_1_tn_188_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1676;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.76;
  Rwall 13.36;
  Rfloor 17.84;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.50;
  airchange_per_hour 0.50;
  cooling_COP 3.1;
  air_temperature 71.71;
  mass_temperature 71.71;
  total_thermal_mass_per_floor_area 3.360;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*1.0237+0.07;
  heating_setpoint 60.0; //  heating2*1.0405+0.81;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.07;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_188_tpx_7;
  from R1_12_47_1_tn_188;
  to R1_12_47_1_tn_188_mtr_7;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_188_mtr_7;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_188_mhse_7;
  parent R1_12_47_1_tn_188_mtr_7;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_188_hse_7;
  parent R1_12_47_1_tn_188_mhse_7;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1712;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 15.85;
  Rwall 12.18;
  Rfloor 12.84;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.38;
  airchange_per_hour 0.51;
  cooling_COP 2.7;
  air_temperature 70.54;
  mass_temperature 70.54;
  total_thermal_mass_per_floor_area 2.969;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0242+1.22;
  heating_setpoint 60.0; //  heating4*0.9630+0.45;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.85;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_188_wh_7;
    schedule_skew -18012;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand large_2*1.00;
    tank_volume 40;
    tank_setpoint 115.2;
  };
}
object triplex_node {
  name R1_12_47_1_tn_189;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_189_tpx_1;
  from R1_12_47_1_tn_189;
  to R1_12_47_1_tn_189_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_189_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_189_mhse_1;
  parent R1_12_47_1_tn_189_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_189_hse_1;
  parent R1_12_47_1_tn_189_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 1799;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 44.38;
  Rwall 24.09;
  Rfloor 26.15;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.60;
  airchange_per_hour 0.26;
  cooling_COP 3.6;
  air_temperature 69.04;
  mass_temperature 69.04;
  total_thermal_mass_per_floor_area 3.556;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*1.0279+1.08;
  heating_setpoint 60.0; //  heating4*0.9564+0.84;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.14;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.15;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_189_wh_1;
    schedule_skew 2745;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand small_2*1.00;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 115.7;
    upper_tank_setpoint 125.7;
    T_mixing_valve 120.7;
  };
}
object triplex_node {
  name R1_12_47_1_tn_190;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_190_tpx_1;
  from R1_12_47_1_tn_190;
  to R1_12_47_1_tn_190_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_190_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_190_mhse_1;
  parent R1_12_47_1_tn_190_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_190_hse_1;
  parent R1_12_47_1_tn_190_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2860;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 39.22;
  Rwall 16.94;
  Rfloor 19.04;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.37;
  airchange_per_hour 0.45;
  cooling_COP 3.4;
  air_temperature 71.19;
  mass_temperature 71.19;
  total_thermal_mass_per_floor_area 2.690;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0370+0.11;
  heating_setpoint 60.0; //  heating4*1.0423+1.20;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.32;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.19;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_190_wh_1;
    schedule_skew 5662;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_6*0.99;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.5;
    upper_tank_setpoint 130.5;
    T_mixing_valve 125.5;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_190_msol_1;
  parent R1_12_47_1_tn_190_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_190_isol_1;
    phases AS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5017;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_190_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 270.00;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_190_mbat_1;
  parent R1_12_47_1_tn_190_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_190_ibat_1;
    phases AS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_190_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_190_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_191;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_191_tpx_1;
  from R1_12_47_1_tn_191;
  to R1_12_47_1_tn_191_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_191_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_191_mhse_1;
  parent R1_12_47_1_tn_191_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_191_hse_1;
  parent R1_12_47_1_tn_191_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1731;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 38.83;
  Rwall 19.52;
  Rfloor 24.69;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.56;
  airchange_per_hour 0.26;
  cooling_COP 3.4;
  air_temperature 68.15;
  mass_temperature 68.15;
  total_thermal_mass_per_floor_area 2.745;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*0.9872+0.53;
  heating_setpoint 60.0; //  heating4*1.0171+1.38;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.97;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_191_msol_1;
  parent R1_12_47_1_tn_191_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_191_isol_1;
    phases AS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3216;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_191_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 173.11;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_192;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_192_tpx_1;
  from R1_12_47_1_tn_192;
  to R1_12_47_1_tn_192_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_192_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_192_mhse_1;
  parent R1_12_47_1_tn_192_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_192_hse_1;
  parent R1_12_47_1_tn_192_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 432;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.21;
  Rwall 12.19;
  Rfloor 12.44;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.01;
  airchange_per_hour 0.30;
  cooling_COP 2.4;
  air_temperature 69.94;
  mass_temperature 69.94;
  total_thermal_mass_per_floor_area 3.526;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*1.0488+0.33;
  heating_setpoint 60.0; //  heating2*1.0078+0.20;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.60;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_192_wh_1;
    schedule_skew 13586;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 7.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_5*1.03;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.1;
    upper_tank_setpoint 116.1;
    T_mixing_valve 111.1;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_192_mbat_1;
  parent R1_12_47_1_tn_192_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_192_ibat_1;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_192_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_192_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_192_tpx_2;
  from R1_12_47_1_tn_192;
  to R1_12_47_1_tn_192_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_192_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_192_mhse_2;
  parent R1_12_47_1_tn_192_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_192_hse_2;
  parent R1_12_47_1_tn_192_mhse_2;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 507;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 22.00;
  Rwall 9.76;
  Rfloor 14.71;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.52;
  airchange_per_hour 0.26;
  cooling_COP 2.3;
  air_temperature 68.17;
  mass_temperature 68.17;
  total_thermal_mass_per_floor_area 2.581;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*1.0286+0.61;
  heating_setpoint 60.0; //  heating5*1.0171+0.03;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.64;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.52;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_192_wh_2;
    schedule_skew 15492;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand small_1*1.04;
    tank_volume 30;
    tank_setpoint 123.9;
  };
}
object triplex_line {
  name R1_12_47_1_tn_192_tpx_3;
  from R1_12_47_1_tn_192;
  to R1_12_47_1_tn_192_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_192_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_192_mhse_3;
  parent R1_12_47_1_tn_192_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_192_hse_3;
  parent R1_12_47_1_tn_192_mhse_3;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 470;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.50;
  Rwall 13.11;
  Rfloor 11.64;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.21;
  airchange_per_hour 0.26;
  cooling_COP 2.4;
  air_temperature 68.53;
  mass_temperature 68.53;
  total_thermal_mass_per_floor_area 2.882;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9710+0.12;
  heating_setpoint 60.0; //  heating2*1.0136+0.08;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.50;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.58;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_192_mbat_3;
  parent R1_12_47_1_tn_192_mtr_3;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_192_ibat_3;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_192_mtr_3;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_192_bat_3;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_193;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_193_tpx_1;
  from R1_12_47_1_tn_193;
  to R1_12_47_1_tn_193_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_193_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_193_mhse_1;
  parent R1_12_47_1_tn_193_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_193_hse_1;
  parent R1_12_47_1_tn_193_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1046;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 12.92;
  Rwall 9.01;
  Rfloor 10.27;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.09;
  airchange_per_hour 0.61;
  cooling_COP 2.7;
  air_temperature 69.52;
  mass_temperature 69.52;
  total_thermal_mass_per_floor_area 2.543;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*1.0364+1.02;
  heating_setpoint 60.0; //  heating2*1.0296+1.41;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.76;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_194;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_194_tpx_1;
  from R1_12_47_1_tn_194;
  to R1_12_47_1_tn_194_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_194_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_194_mhse_1;
  parent R1_12_47_1_tn_194_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_194_hse_1;
  parent R1_12_47_1_tn_194_mhse_1;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1050;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 13.40;
  Rwall 8.75;
  Rfloor 9.41;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.79;
  airchange_per_hour 0.65;
  cooling_COP 2.8;
  air_temperature 68.23;
  mass_temperature 68.23;
  total_thermal_mass_per_floor_area 3.467;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*0.9709+1.62;
  heating_setpoint 60.0; //  heating5*1.0420+0.32;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.79;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_194_wh_1;
    schedule_skew 533;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand large_3*0.96;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 116.2;
    upper_tank_setpoint 126.2;
    T_mixing_valve 121.2;
  };
}
object triplex_node {
  name R1_12_47_1_tn_196;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_196_tpx_1;
  from R1_12_47_1_tn_196;
  to R1_12_47_1_tn_196_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_196_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_196_mhse_1;
  parent R1_12_47_1_tn_196_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_196_hse_1;
  parent R1_12_47_1_tn_196_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1402;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 35.43;
  Rwall 22.64;
  Rfloor 24.52;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.20;
  airchange_per_hour 0.20;
  cooling_COP 3.3;
  air_temperature 68.35;
  mass_temperature 68.35;
  total_thermal_mass_per_floor_area 2.764;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0315+1.63;
  heating_setpoint 60.0; //  heating5*1.0111+1.25;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_196_wh_1;
    schedule_skew -2312;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand small_4*0.99;
    tank_volume 50;
    tank_setpoint 122.4;
  };
}
object triplex_node {
  name R1_12_47_1_tn_197;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_197_tpx_1;
  from R1_12_47_1_tn_197;
  to R1_12_47_1_tn_197_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_197_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_197_mhse_1;
  parent R1_12_47_1_tn_197_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_197_hse_1;
  parent R1_12_47_1_tn_197_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1320;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 38.14;
  Rwall 21.95;
  Rfloor 18.56;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.48;
  airchange_per_hour 0.54;
  cooling_COP 3.4;
  air_temperature 69.22;
  mass_temperature 69.22;
  total_thermal_mass_per_floor_area 3.267;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling8*1.0325+1.34;
  heating_setpoint 60.0; //  heating4*1.0176+0.99;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_197_wh_1;
    schedule_skew 11050;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand small_2*1.03;
    tank_volume 40;
    tank_setpoint 118.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_197_msol_1;
  parent R1_12_47_1_tn_197_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_197_isol_1;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_197_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_197_tpx_2;
  from R1_12_47_1_tn_197;
  to R1_12_47_1_tn_197_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_197_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_197_mhse_2;
  parent R1_12_47_1_tn_197_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_197_hse_2;
  parent R1_12_47_1_tn_197_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1225;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 28.99;
  Rwall 18.09;
  Rfloor 22.68;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.53;
  airchange_per_hour 0.54;
  cooling_COP 3.5;
  air_temperature 71.90;
  mass_temperature 71.90;
  total_thermal_mass_per_floor_area 3.062;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*1.0479+0.10;
  heating_setpoint 60.0; //  heating3*1.0218+1.37;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.82;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.79;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_197_wh_2;
    schedule_skew -6695;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 4.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_3*1.02;
    tank_volume 50;
    tank_setpoint 124.5;
  };
}
object triplex_node {
  name R1_12_47_1_tn_198;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_198_tpx_1;
  from R1_12_47_1_tn_198;
  to R1_12_47_1_tn_198_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_198_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_198_mhse_1;
  parent R1_12_47_1_tn_198_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_198_hse_1;
  parent R1_12_47_1_tn_198_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1985;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.44;
  Rwall 9.84;
  Rfloor 10.22;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.54;
  airchange_per_hour 0.78;
  cooling_COP 2.6;
  air_temperature 72.00;
  mass_temperature 72.00;
  total_thermal_mass_per_floor_area 3.886;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 2.6;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling2*1.0461+0.83;
  heating_setpoint 60.0; //  heating5*0.9846+0.19;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.08;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.02;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_198_wh_1;
    schedule_skew 8960;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand large_3*0.97;
    tank_volume 40;
    tank_setpoint 114.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_198_msol_1;
  parent R1_12_47_1_tn_198_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_198_isol_1;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3689;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_198_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 198.54;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_198_mbat_1;
  parent R1_12_47_1_tn_198_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_198_ibat_1;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_198_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_198_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_198_tpx_2;
  from R1_12_47_1_tn_198;
  to R1_12_47_1_tn_198_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_198_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_198_mhse_2;
  parent R1_12_47_1_tn_198_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_198_hse_2;
  parent R1_12_47_1_tn_198_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 2059;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 15.73;
  Rwall 12.69;
  Rfloor 9.68;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.98;
  airchange_per_hour 0.76;
  cooling_COP 2.7;
  air_temperature 70.04;
  mass_temperature 70.04;
  total_thermal_mass_per_floor_area 3.760;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*1.0084+0.38;
  heating_setpoint 60.0; //  heating5*0.9540+0.19;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.13;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.21;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_198_wh_2;
    schedule_skew 2588;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.8;
    water_demand large_3*0.97;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 118.3;
    upper_tank_setpoint 128.3;
    T_mixing_valve 123.3;
  };
}
object triplex_node {
  name R1_12_47_1_tn_199;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_199_tpx_1;
  from R1_12_47_1_tn_199;
  to R1_12_47_1_tn_199_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_199_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_199_mhse_1;
  parent R1_12_47_1_tn_199_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_199_hse_1;
  parent R1_12_47_1_tn_199_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 2512;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 26.88;
  Rwall 13.69;
  Rfloor 18.64;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.38;
  airchange_per_hour 0.46;
  cooling_COP 3.0;
  air_temperature 70.06;
  mass_temperature 70.06;
  total_thermal_mass_per_floor_area 3.716;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*1.0272+1.07;
  heating_setpoint 60.0; //  heating6*0.9980+0.42;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.07;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.05;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_199_wh_1;
    schedule_skew 2882;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand large_2*1.01;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 109.6;
    upper_tank_setpoint 119.6;
    T_mixing_valve 114.6;
  };
}
object triplex_node {
  name R1_12_47_1_tn_200;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_200_tpx_1;
  from R1_12_47_1_tn_200;
  to R1_12_47_1_tn_200_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_200_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_200_mhse_1;
  parent R1_12_47_1_tn_200_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_200_hse_1;
  parent R1_12_47_1_tn_200_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 1433;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 31.49;
  Rwall 15.98;
  Rfloor 20.37;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.80;
  airchange_per_hour 0.56;
  cooling_COP 2.9;
  air_temperature 69.72;
  mass_temperature 69.72;
  total_thermal_mass_per_floor_area 3.508;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9727+0.35;
  heating_setpoint 60.0; //  heating2*1.0058+1.31;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.91;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_200_wh_1;
    schedule_skew 5129;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand small_3*1.01;
    tank_volume 30;
    tank_setpoint 116.3;
  };
}
object triplex_node {
  name R1_12_47_1_tn_201;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_201_tpx_1;
  from R1_12_47_1_tn_201;
  to R1_12_47_1_tn_201_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_201_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_201_mhse_1;
  parent R1_12_47_1_tn_201_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_201_hse_1;
  parent R1_12_47_1_tn_201_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1563;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 18.88;
  Rwall 11.61;
  Rfloor 9.67;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.59;
  airchange_per_hour 0.66;
  cooling_COP 2.5;
  air_temperature 71.10;
  mass_temperature 71.10;
  total_thermal_mass_per_floor_area 2.826;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 2.5;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling6*1.0088+1.13;
  heating_setpoint 60.0; //  heating5*0.9984+0.77;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.89;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.86;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_201_msol_1;
  parent R1_12_47_1_tn_201_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_201_isol_1;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_201_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_201_tpx_2;
  from R1_12_47_1_tn_201;
  to R1_12_47_1_tn_201_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_201_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_201_mhse_2;
  parent R1_12_47_1_tn_201_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_201_hse_2;
  parent R1_12_47_1_tn_201_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1718;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.64;
  Rwall 8.84;
  Rfloor 8.37;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.09;
  airchange_per_hour 0.84;
  cooling_COP 2.5;
  air_temperature 68.43;
  mass_temperature 68.43;
  total_thermal_mass_per_floor_area 3.941;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 2.5;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling2*1.0433+0.67;
  heating_setpoint 60.0; //  heating3*1.0188+0.96;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.99;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.03;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_201_wh_2;
    schedule_skew 6271;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_4*1.05;
    tank_volume 40;
    tank_setpoint 116.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_201_tpx_3;
  from R1_12_47_1_tn_201;
  to R1_12_47_1_tn_201_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_201_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_201_mhse_3;
  parent R1_12_47_1_tn_201_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_201_hse_3;
  parent R1_12_47_1_tn_201_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1190;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 16.42;
  Rwall 8.22;
  Rfloor 8.32;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.29;
  airchange_per_hour 0.64;
  cooling_COP 2.4;
  air_temperature 69.08;
  mass_temperature 69.08;
  total_thermal_mass_per_floor_area 3.068;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*1.0287+1.51;
  heating_setpoint 60.0; //  heating3*0.9813+0.92;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.74;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_201_wh_3;
    schedule_skew -1685;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand large_3*1.04;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 116.3;
    upper_tank_setpoint 126.3;
    T_mixing_valve 121.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_201_tpx_4;
  from R1_12_47_1_tn_201;
  to R1_12_47_1_tn_201_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_201_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_201_mhse_4;
  parent R1_12_47_1_tn_201_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_201_hse_4;
  parent R1_12_47_1_tn_201_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1218;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 19.17;
  Rwall 8.22;
  Rfloor 11.62;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.52;
  airchange_per_hour 0.79;
  cooling_COP 2.6;
  air_temperature 68.71;
  mass_temperature 68.71;
  total_thermal_mass_per_floor_area 2.888;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9749+1.88;
  heating_setpoint 60.0; //  heating6*0.9792+0.55;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.75;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_201_tpx_5;
  from R1_12_47_1_tn_201;
  to R1_12_47_1_tn_201_mtr_5;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_201_mtr_5;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_201_mhse_5;
  parent R1_12_47_1_tn_201_mtr_5;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_201_hse_5;
  parent R1_12_47_1_tn_201_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1522;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 18.85;
  Rwall 9.69;
  Rfloor 8.34;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.48;
  airchange_per_hour 0.62;
  cooling_COP 2.4;
  air_temperature 68.03;
  mass_temperature 68.03;
  total_thermal_mass_per_floor_area 3.330;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*0.9768+1.45;
  heating_setpoint 60.0; //  heating1*0.9948+0.20;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.97;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_201_wh_5;
    schedule_skew -8423;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 6.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand small_4*0.98;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 107.1;
    upper_tank_setpoint 117.1;
    T_mixing_valve 112.1;
  };
}
object triplex_node {
  name R1_12_47_1_tn_202;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_202_tpx_1;
  from R1_12_47_1_tn_202;
  to R1_12_47_1_tn_202_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_202_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_202_mhse_1;
  parent R1_12_47_1_tn_202_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_202_hse_1;
  parent R1_12_47_1_tn_202_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1642;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 30.84;
  Rwall 24.88;
  Rfloor 23.92;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.24;
  airchange_per_hour 0.23;
  cooling_COP 3.5;
  air_temperature 69.17;
  mass_temperature 69.17;
  total_thermal_mass_per_floor_area 3.386;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*1.0442+1.30;
  heating_setpoint 60.0; //  heating6*1.0168+0.45;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_202_wh_1;
    schedule_skew -3176;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand small_5*0.98;
    tank_volume 40;
    tank_setpoint 125.7;
  };
}
object triplex_node {
  name R1_12_47_1_tn_203;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_203_tpx_1;
  from R1_12_47_1_tn_203;
  to R1_12_47_1_tn_203_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_203_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_203_mhse_1;
  parent R1_12_47_1_tn_203_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_203_hse_1;
  parent R1_12_47_1_tn_203_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 657;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 20.62;
  Rwall 9.40;
  Rfloor 10.51;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.24;
  airchange_per_hour 0.23;
  cooling_COP 2.1;
  air_temperature 68.51;
  mass_temperature 68.51;
  total_thermal_mass_per_floor_area 3.234;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*1.0351+0.91;
  heating_setpoint 60.0; //  heating6*1.0290+0.25;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.53;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.55;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_203_wh_1;
    schedule_skew -11963;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand large_4*0.95;
    tank_volume 50;
    tank_setpoint 115.9;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_203_mbat_1;
  parent R1_12_47_1_tn_203_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_203_ibat_1;
    phases AS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_203_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_203_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_204;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_204_tpx_1;
  from R1_12_47_1_tn_204;
  to R1_12_47_1_tn_204_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_204_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_204_mhse_1;
  parent R1_12_47_1_tn_204_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_204_hse_1;
  parent R1_12_47_1_tn_204_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 837;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.36;
  Rwall 13.31;
  Rfloor 13.55;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.33;
  airchange_per_hour 0.28;
  cooling_COP 2.3;
  air_temperature 69.47;
  mass_temperature 69.47;
  total_thermal_mass_per_floor_area 3.621;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0000+0.69;
  heating_setpoint 60.0; //  heating5*0.9511+0.35;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.79;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.73;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_204_wh_1;
    schedule_skew -11041;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand large_3*1.04;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 108.5;
    upper_tank_setpoint 118.5;
    T_mixing_valve 113.5;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_204_mbat_1;
  parent R1_12_47_1_tn_204_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_204_ibat_1;
    phases AS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_204_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_204_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_205;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_205_tpx_1;
  from R1_12_47_1_tn_205;
  to R1_12_47_1_tn_205_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_205_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_205_mhse_1;
  parent R1_12_47_1_tn_205_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_205_hse_1;
  parent R1_12_47_1_tn_205_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1734;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 30.49;
  Rwall 25.99;
  Rfloor 19.27;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.13;
  airchange_per_hour 0.26;
  cooling_COP 3.2;
  air_temperature 69.16;
  mass_temperature 69.16;
  total_thermal_mass_per_floor_area 3.506;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*0.9740+1.87;
  heating_setpoint 60.0; //  heating4*1.0468+0.06;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.80;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_205_wh_1;
    schedule_skew 5897;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_4*1.04;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 118.1;
    upper_tank_setpoint 128.1;
    T_mixing_valve 123.1;
  };
}
object triplex_node {
  name R1_12_47_1_tn_206;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_206_tpx_1;
  from R1_12_47_1_tn_206;
  to R1_12_47_1_tn_206_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_206_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_206_mhse_1;
  parent R1_12_47_1_tn_206_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_206_hse_1;
  parent R1_12_47_1_tn_206_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 1859;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 50.72;
  Rwall 31.89;
  Rfloor 30.30;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.54;
  airchange_per_hour 0.24;
  cooling_COP 3.6;
  air_temperature 69.08;
  mass_temperature 69.08;
  total_thermal_mass_per_floor_area 2.880;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0380+1.57;
  heating_setpoint 60.0; //  heating4*0.9844+1.07;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_206_wh_1;
    schedule_skew 4920;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_6*1.01;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 113.6;
    upper_tank_setpoint 123.6;
    T_mixing_valve 118.6;
  };
}
object triplex_node {
  name R1_12_47_1_tn_207;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_207_tpx_1;
  from R1_12_47_1_tn_207;
  to R1_12_47_1_tn_207_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_207_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_207_mhse_1;
  parent R1_12_47_1_tn_207_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_207_hse_1;
  parent R1_12_47_1_tn_207_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 465;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 28.11;
  Rwall 12.67;
  Rfloor 11.00;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 7.43;
  airchange_per_hour 0.15;
  cooling_COP 2.3;
  air_temperature 68.43;
  mass_temperature 68.43;
  total_thermal_mass_per_floor_area 3.892;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0210+0.08;
  heating_setpoint 60.0; //  heating6*1.0226+0.16;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.55;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_207_wh_1;
    schedule_skew -6687;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_6*1.02;
    tank_volume 40;
    tank_setpoint 119.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_207_tpx_2;
  from R1_12_47_1_tn_207;
  to R1_12_47_1_tn_207_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_207_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_207_mhse_2;
  parent R1_12_47_1_tn_207_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_207_hse_2;
  parent R1_12_47_1_tn_207_mhse_2;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 671;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 24.92;
  Rwall 14.86;
  Rfloor 12.69;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 5.98;
  airchange_per_hour 0.12;
  cooling_COP 3.1;
  air_temperature 71.39;
  mass_temperature 71.39;
  total_thermal_mass_per_floor_area 3.836;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*0.9884+0.32;
  heating_setpoint 60.0; //  heating2*0.9721+0.14;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.62;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.64;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_207_wh_2;
    schedule_skew -8559;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand large_3*0.96;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 114.7;
    upper_tank_setpoint 124.7;
    T_mixing_valve 119.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_207_mbat_2;
  parent R1_12_47_1_tn_207_mtr_2;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_207_ibat_2;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_207_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_207_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_207_tpx_3;
  from R1_12_47_1_tn_207;
  to R1_12_47_1_tn_207_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_207_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_207_mhse_3;
  parent R1_12_47_1_tn_207_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_207_hse_3;
  parent R1_12_47_1_tn_207_mhse_3;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 581;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.61;
  Rwall 12.16;
  Rfloor 14.09;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.33;
  airchange_per_hour 0.10;
  cooling_COP 3.2;
  air_temperature 71.02;
  mass_temperature 71.02;
  total_thermal_mass_per_floor_area 3.782;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*1.0145+0.27;
  heating_setpoint 60.0; //  heating3*1.0304+0.06;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.59;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.53;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_207_wh_3;
    schedule_skew 15431;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand large_2*1.02;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 113.3;
    upper_tank_setpoint 123.3;
    T_mixing_valve 118.3;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_207_mbat_3;
  parent R1_12_47_1_tn_207_mtr_3;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_207_ibat_3;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_207_mtr_3;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_207_bat_3;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_207_tpx_4;
  from R1_12_47_1_tn_207;
  to R1_12_47_1_tn_207_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_207_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_207_mhse_4;
  parent R1_12_47_1_tn_207_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_207_hse_4;
  parent R1_12_47_1_tn_207_mhse_4;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 462;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 31.66;
  Rwall 16.80;
  Rfloor 10.72;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 7.31;
  airchange_per_hour 0.13;
  cooling_COP 2.6;
  air_temperature 70.99;
  mass_temperature 70.99;
  total_thermal_mass_per_floor_area 3.885;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*1.0198+0.14;
  heating_setpoint 60.0; //  heating4*1.0424+0.04;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.46;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_207_wh_4;
    schedule_skew 2268;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_6*1.02;
    tank_volume 50;
    tank_setpoint 123.8;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_207_mbat_4;
  parent R1_12_47_1_tn_207_mtr_4;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_207_ibat_4;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_207_mtr_4;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_207_bat_4;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_207_tpx_5;
  from R1_12_47_1_tn_207;
  to R1_12_47_1_tn_207_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_207_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_207_mhse_5;
  parent R1_12_47_1_tn_207_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_207_hse_5;
  parent R1_12_47_1_tn_207_mhse_5;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 587;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.00;
  Rwall 14.25;
  Rfloor 14.74;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 5.55;
  airchange_per_hour 0.14;
  cooling_COP 2.3;
  air_temperature 71.25;
  mass_temperature 71.25;
  total_thermal_mass_per_floor_area 2.527;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9630+0.64;
  heating_setpoint 60.0; //  heating4*1.0432+0.20;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.58;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.59;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_207_wh_5;
    schedule_skew -3439;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand large_2*0.98;
    tank_volume 50;
    tank_setpoint 117.2;
  };
}
object triplex_node {
  name R1_12_47_1_tn_208;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_208_tpx_1;
  from R1_12_47_1_tn_208;
  to R1_12_47_1_tn_208_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_208_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_208_mhse_1;
  parent R1_12_47_1_tn_208_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_208_hse_1;
  parent R1_12_47_1_tn_208_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1581;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 30.35;
  Rwall 22.76;
  Rfloor 19.49;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.74;
  airchange_per_hour 0.25;
  cooling_COP 3.2;
  air_temperature 70.42;
  mass_temperature 70.42;
  total_thermal_mass_per_floor_area 2.788;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0102+1.81;
  heating_setpoint 60.0; //  heating5*0.9718+1.16;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.96;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_208_tpx_2;
  from R1_12_47_1_tn_208;
  to R1_12_47_1_tn_208_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_208_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_208_mhse_2;
  parent R1_12_47_1_tn_208_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_208_hse_2;
  parent R1_12_47_1_tn_208_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1776;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 31.79;
  Rwall 19.37;
  Rfloor 25.34;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.04;
  airchange_per_hour 0.25;
  cooling_COP 3.7;
  air_temperature 71.29;
  mass_temperature 71.29;
  total_thermal_mass_per_floor_area 2.971;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*1.0220+0.47;
  heating_setpoint 60.0; //  heating2*1.0211+1.24;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.86;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_208_wh_2;
    schedule_skew -2470;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_6*0.99;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 113.7;
    upper_tank_setpoint 123.7;
    T_mixing_valve 118.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_208_msol_2;
  parent R1_12_47_1_tn_208_mtr_2;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_208_isol_2;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3300;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_208_sol_2;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 177.60;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_208_mbat_2;
  parent R1_12_47_1_tn_208_mtr_2;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_208_ibat_2;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_208_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_208_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_208_tpx_3;
  from R1_12_47_1_tn_208;
  to R1_12_47_1_tn_208_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_208_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_208_mhse_3;
  parent R1_12_47_1_tn_208_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_208_hse_3;
  parent R1_12_47_1_tn_208_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1756;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 34.30;
  Rwall 18.69;
  Rfloor 22.71;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.61;
  airchange_per_hour 0.29;
  cooling_COP 3.1;
  air_temperature 70.39;
  mass_temperature 70.39;
  total_thermal_mass_per_floor_area 3.869;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.1;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling8*0.9707+0.24;
  heating_setpoint 60.0; //  heating2*0.9880+0.67;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.10;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.86;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_208_wh_3;
    schedule_skew -4594;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_3*0.99;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.2;
    upper_tank_setpoint 130.2;
    T_mixing_valve 125.2;
  };
}
object triplex_line {
  name R1_12_47_1_tn_208_tpx_4;
  from R1_12_47_1_tn_208;
  to R1_12_47_1_tn_208_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_208_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_208_mhse_4;
  parent R1_12_47_1_tn_208_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_208_hse_4;
  parent R1_12_47_1_tn_208_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1626;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 36.53;
  Rwall 26.38;
  Rfloor 18.40;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.72;
  airchange_per_hour 0.22;
  cooling_COP 3.1;
  air_temperature 68.65;
  mass_temperature 68.65;
  total_thermal_mass_per_floor_area 3.833;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*1.0016+0.95;
  heating_setpoint 60.0; //  heating3*1.0203+1.34;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.14;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.13;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_208_wh_4;
    schedule_skew 10413;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 7.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand small_5*1.04;
    tank_volume 50;
    tank_setpoint 120.2;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_208_msol_4;
  parent R1_12_47_1_tn_208_mtr_4;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_208_isol_4;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3021;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_208_sol_4;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.57;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_208_tpx_5;
  from R1_12_47_1_tn_208;
  to R1_12_47_1_tn_208_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_208_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_208_mhse_5;
  parent R1_12_47_1_tn_208_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_208_hse_5;
  parent R1_12_47_1_tn_208_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1531;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 33.78;
  Rwall 24.98;
  Rfloor 17.82;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.58;
  airchange_per_hour 0.21;
  cooling_COP 3.4;
  air_temperature 68.91;
  mass_temperature 68.91;
  total_thermal_mass_per_floor_area 3.689;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9874+0.79;
  heating_setpoint 60.0; //  heating6*1.0256+0.21;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.82;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.80;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_208_wh_5;
    schedule_skew -7796;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_6*0.98;
    tank_volume 40;
    tank_setpoint 112.2;
  };
}
object triplex_line {
  name R1_12_47_1_tn_208_tpx_6;
  from R1_12_47_1_tn_208;
  to R1_12_47_1_tn_208_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_208_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_208_mhse_6;
  parent R1_12_47_1_tn_208_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_208_hse_6;
  parent R1_12_47_1_tn_208_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1723;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 36.81;
  Rwall 25.57;
  Rfloor 24.91;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.30;
  airchange_per_hour 0.27;
  cooling_COP 3.1;
  air_temperature 71.06;
  mass_temperature 71.06;
  total_thermal_mass_per_floor_area 2.990;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9960+1.42;
  heating_setpoint 60.0; //  heating1*0.9850+0.77;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.12;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_208_wh_6;
    schedule_skew -9983;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 7.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_6*0.97;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 115.5;
    upper_tank_setpoint 125.5;
    T_mixing_valve 120.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_208_tpx_7;
  from R1_12_47_1_tn_208;
  to R1_12_47_1_tn_208_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_208_mtr_7;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_208_mhse_7;
  parent R1_12_47_1_tn_208_mtr_7;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_208_hse_7;
  parent R1_12_47_1_tn_208_mhse_7;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1956;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 42.48;
  Rwall 22.42;
  Rfloor 18.40;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.18;
  airchange_per_hour 0.23;
  cooling_COP 3.5;
  air_temperature 69.53;
  mass_temperature 69.53;
  total_thermal_mass_per_floor_area 3.815;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0386+0.84;
  heating_setpoint 60.0; //  heating4*1.0098+1.49;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.08;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.97;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_209;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_209_tpx_1;
  from R1_12_47_1_tn_209;
  to R1_12_47_1_tn_209_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_209_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_209_mhse_1;
  parent R1_12_47_1_tn_209_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_209_hse_1;
  parent R1_12_47_1_tn_209_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3343;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 32.09;
  Rwall 22.51;
  Rfloor 22.47;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.91;
  airchange_per_hour 0.48;
  cooling_COP 3.3;
  air_temperature 70.06;
  mass_temperature 70.06;
  total_thermal_mass_per_floor_area 2.864;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*1.0468+0.22;
  heating_setpoint 60.0; //  heating3*0.9614+1.30;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.28;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.28;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_209_wh_1;
    schedule_skew 4263;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand large_4*0.97;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 105.6;
    upper_tank_setpoint 115.6;
    T_mixing_valve 110.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_209_tpx_2;
  from R1_12_47_1_tn_209;
  to R1_12_47_1_tn_209_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_209_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_209_mhse_2;
  parent R1_12_47_1_tn_209_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_209_hse_2;
  parent R1_12_47_1_tn_209_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2964;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 30.34;
  Rwall 19.86;
  Rfloor 17.04;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.67;
  airchange_per_hour 0.59;
  cooling_COP 3.2;
  air_temperature 69.83;
  mass_temperature 69.83;
  total_thermal_mass_per_floor_area 3.784;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9851+0.91;
  heating_setpoint 60.0; //  heating2*1.0261+1.29;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.10;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.07;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_209_wh_2;
    schedule_skew -347;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 4.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand large_1*0.99;
    tank_volume 50;
    tank_setpoint 118.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_209_tpx_3;
  from R1_12_47_1_tn_209;
  to R1_12_47_1_tn_209_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_209_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_209_mhse_3;
  parent R1_12_47_1_tn_209_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_209_hse_3;
  parent R1_12_47_1_tn_209_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3004;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 31.45;
  Rwall 17.87;
  Rfloor 21.25;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.41;
  airchange_per_hour 0.43;
  cooling_COP 3.1;
  air_temperature 69.27;
  mass_temperature 69.27;
  total_thermal_mass_per_floor_area 3.650;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*1.0389+0.93;
  heating_setpoint 60.0; //  heating4*0.9693+0.43;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.19;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.14;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_209_tpx_4;
  from R1_12_47_1_tn_209;
  to R1_12_47_1_tn_209_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_209_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_209_mhse_4;
  parent R1_12_47_1_tn_209_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_209_hse_4;
  parent R1_12_47_1_tn_209_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3186;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 32.16;
  Rwall 22.47;
  Rfloor 17.96;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.80;
  airchange_per_hour 0.41;
  cooling_COP 3.2;
  air_temperature 70.05;
  mass_temperature 70.05;
  total_thermal_mass_per_floor_area 3.860;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*0.9690+1.08;
  heating_setpoint 60.0; //  heating4*1.0309+0.07;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.14;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.42;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_209_wh_4;
    schedule_skew 10772;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand large_2*1.02;
    tank_volume 50;
    tank_setpoint 125.1;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_209_msol_4;
  parent R1_12_47_1_tn_209_mtr_4;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_209_isol_4;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5017;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_209_sol_4;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 270.00;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_210;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_210_tpx_1;
  from R1_12_47_1_tn_210;
  to R1_12_47_1_tn_210_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_210_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_210_mhse_1;
  parent R1_12_47_1_tn_210_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_210_hse_1;
  parent R1_12_47_1_tn_210_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 2994;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 37.54;
  Rwall 22.86;
  Rfloor 22.81;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.44;
  airchange_per_hour 0.21;
  cooling_COP 3.6;
  air_temperature 71.57;
  mass_temperature 71.57;
  total_thermal_mass_per_floor_area 3.402;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*1.0284+1.04;
  heating_setpoint 60.0; //  heating1*0.9741+0.51;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.23;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.41;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_210_wh_1;
    schedule_skew 756;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand large_6*1.00;
    tank_volume 70;
    tank_setpoint 124.2;
  };
}
object triplex_node {
  name R1_12_47_1_tn_211;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_211_tpx_1;
  from R1_12_47_1_tn_211;
  to R1_12_47_1_tn_211_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_211_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_211_mhse_1;
  parent R1_12_47_1_tn_211_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_211_hse_1;
  parent R1_12_47_1_tn_211_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2411;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 34.04;
  Rwall 20.79;
  Rfloor 17.50;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.29;
  airchange_per_hour 0.52;
  cooling_COP 3.3;
  air_temperature 71.67;
  mass_temperature 71.67;
  total_thermal_mass_per_floor_area 3.341;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*0.9566+0.14;
  heating_setpoint 60.0; //  heating1*0.9505+1.21;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.36;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_211_wh_1;
    schedule_skew -4506;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_1*1.03;
    tank_volume 40;
    tank_setpoint 120.1;
  };
}
object triplex_node {
  name R1_12_47_1_tn_212;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_212_tpx_1;
  from R1_12_47_1_tn_212;
  to R1_12_47_1_tn_212_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_212_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_212_mhse_1;
  parent R1_12_47_1_tn_212_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_212_hse_1;
  parent R1_12_47_1_tn_212_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 2735;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 31.68;
  Rwall 18.33;
  Rfloor 19.39;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.21;
  airchange_per_hour 0.52;
  cooling_COP 3.2;
  air_temperature 68.07;
  mass_temperature 68.07;
  total_thermal_mass_per_floor_area 3.083;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*0.9575+0.39;
  heating_setpoint 60.0; //  heating1*1.0243+0.30;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.14;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.14;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_212_wh_1;
    schedule_skew -1633;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand large_1*1.01;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 112.2;
    upper_tank_setpoint 122.2;
    T_mixing_valve 117.2;
  };
}
object triplex_line {
  name R1_12_47_1_tn_212_tpx_2;
  from R1_12_47_1_tn_212;
  to R1_12_47_1_tn_212_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_212_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_212_mhse_2;
  parent R1_12_47_1_tn_212_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_212_hse_2;
  parent R1_12_47_1_tn_212_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 2735;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 34.92;
  Rwall 14.27;
  Rfloor 17.87;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.15;
  airchange_per_hour 0.44;
  cooling_COP 3.1;
  air_temperature 68.87;
  mass_temperature 68.87;
  total_thermal_mass_per_floor_area 3.535;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*1.0232+0.17;
  heating_setpoint 60.0; //  heating5*1.0007+0.41;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.06;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.22;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_212_wh_2;
    schedule_skew -4052;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand large_3*0.99;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 118.3;
    upper_tank_setpoint 128.3;
    T_mixing_valve 123.3;
  };
}
object triplex_node {
  name R1_12_47_1_tn_213;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_213_tpx_1;
  from R1_12_47_1_tn_213;
  to R1_12_47_1_tn_213_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_213_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_213_mhse_1;
  parent R1_12_47_1_tn_213_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_213_hse_1;
  parent R1_12_47_1_tn_213_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1202;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 34.11;
  Rwall 17.74;
  Rfloor 24.32;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.78;
  airchange_per_hour 0.27;
  cooling_COP 3.0;
  air_temperature 71.20;
  mass_temperature 71.20;
  total_thermal_mass_per_floor_area 2.503;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*0.9892+0.31;
  heating_setpoint 60.0; //  heating5*0.9752+1.26;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.73;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_213_wh_1;
    schedule_skew -11273;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 4.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_5*1.03;
    tank_volume 50;
    tank_setpoint 113.9;
  };
}
object triplex_line {
  name R1_12_47_1_tn_213_tpx_2;
  from R1_12_47_1_tn_213;
  to R1_12_47_1_tn_213_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_213_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_213_mhse_2;
  parent R1_12_47_1_tn_213_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_213_hse_2;
  parent R1_12_47_1_tn_213_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1447;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 39.72;
  Rwall 20.10;
  Rfloor 24.77;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.28;
  airchange_per_hour 0.28;
  cooling_COP 3.2;
  air_temperature 68.22;
  mass_temperature 68.22;
  total_thermal_mass_per_floor_area 3.953;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9558+0.25;
  heating_setpoint 60.0; //  heating3*0.9564+0.88;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.97;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_213_tpx_3;
  from R1_12_47_1_tn_213;
  to R1_12_47_1_tn_213_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_213_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_213_mhse_3;
  parent R1_12_47_1_tn_213_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_213_hse_3;
  parent R1_12_47_1_tn_213_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1245;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 31.40;
  Rwall 22.76;
  Rfloor 23.94;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.69;
  airchange_per_hour 0.30;
  cooling_COP 3.7;
  air_temperature 70.02;
  mass_temperature 70.02;
  total_thermal_mass_per_floor_area 3.100;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9721+1.77;
  heating_setpoint 60.0; //  heating4*1.0258+1.07;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.79;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.80;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_213_wh_3;
    schedule_skew 2311;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.6;
    water_demand large_3*0.99;
    tank_volume 40;
    tank_setpoint 123.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_213_tpx_4;
  from R1_12_47_1_tn_213;
  to R1_12_47_1_tn_213_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_213_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_213_mhse_4;
  parent R1_12_47_1_tn_213_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_213_hse_4;
  parent R1_12_47_1_tn_213_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1199;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 39.14;
  Rwall 21.41;
  Rfloor 18.78;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.17;
  airchange_per_hour 0.29;
  cooling_COP 3.4;
  air_temperature 70.98;
  mass_temperature 70.98;
  total_thermal_mass_per_floor_area 3.127;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling3*1.0397+1.50;
  heating_setpoint 60.0; //  heating2*0.9863+0.75;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.67;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_213_wh_4;
    schedule_skew 764;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.6;
    water_demand small_2*0.97;
    tank_volume 40;
    tank_setpoint 114.3;
  };
}
object triplex_node {
  name R1_12_47_1_tn_214;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_214_tpx_1;
  from R1_12_47_1_tn_214;
  to R1_12_47_1_tn_214_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_214_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_214_mhse_1;
  parent R1_12_47_1_tn_214_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_214_hse_1;
  parent R1_12_47_1_tn_214_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 2177;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 28.63;
  Rwall 16.80;
  Rfloor 16.63;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.70;
  airchange_per_hour 0.40;
  cooling_COP 2.8;
  air_temperature 69.40;
  mass_temperature 69.40;
  total_thermal_mass_per_floor_area 2.932;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0190+0.50;
  heating_setpoint 60.0; //  heating5*0.9732+1.42;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.99;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.29;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_214_wh_1;
    schedule_skew -6051;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 4.0;
    water_demand large_2*0.98;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.8;
    upper_tank_setpoint 130.8;
    T_mixing_valve 125.8;
  };
}
object triplex_node {
  name R1_12_47_1_tn_215;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_215_tpx_1;
  from R1_12_47_1_tn_215;
  to R1_12_47_1_tn_215_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_215_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_215_mhse_1;
  parent R1_12_47_1_tn_215_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_215_hse_1;
  parent R1_12_47_1_tn_215_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2753;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.48;
  Rwall 13.78;
  Rfloor 16.28;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.75;
  airchange_per_hour 0.47;
  cooling_COP 2.8;
  air_temperature 69.31;
  mass_temperature 69.31;
  total_thermal_mass_per_floor_area 3.369;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0241+1.58;
  heating_setpoint 60.0; //  heating2*0.9689+0.13;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.27;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.43;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_215_wh_1;
    schedule_skew -5969;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand large_6*0.98;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 110.8;
    upper_tank_setpoint 120.8;
    T_mixing_valve 115.8;
  };
}
object triplex_node {
  name R1_12_47_1_tn_216;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_216_tpx_1;
  from R1_12_47_1_tn_216;
  to R1_12_47_1_tn_216_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_216_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_216_mhse_1;
  parent R1_12_47_1_tn_216_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_216_hse_1;
  parent R1_12_47_1_tn_216_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1192;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.45;
  Rwall 10.58;
  Rfloor 11.57;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.64;
  airchange_per_hour 0.23;
  cooling_COP 2.9;
  air_temperature 71.78;
  mass_temperature 71.78;
  total_thermal_mass_per_floor_area 2.992;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*0.9874+0.79;
  heating_setpoint 60.0; //  heating4*1.0329+0.08;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.73;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.70;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_216_wh_1;
    schedule_skew 18416;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_6*0.96;
    tank_volume 50;
    tank_setpoint 123.3;
  };
}
object triplex_node {
  name R1_12_47_1_tn_217;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_217_tpx_1;
  from R1_12_47_1_tn_217;
  to R1_12_47_1_tn_217_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_217_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_217_mhse_1;
  parent R1_12_47_1_tn_217_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_217_hse_1;
  parent R1_12_47_1_tn_217_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 1433;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 25.47;
  Rwall 16.27;
  Rfloor 16.34;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.49;
  airchange_per_hour 0.54;
  cooling_COP 3.0;
  air_temperature 70.56;
  mass_temperature 70.56;
  total_thermal_mass_per_floor_area 3.262;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9855+0.81;
  heating_setpoint 60.0; //  heating5*0.9917+0.77;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.74;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.75;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_217_wh_1;
    schedule_skew -7989;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand small_4*1.02;
    tank_volume 30;
    tank_setpoint 112.6;
  };
}
object triplex_node {
  name R1_12_47_1_tn_218;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_218_tpx_1;
  from R1_12_47_1_tn_218;
  to R1_12_47_1_tn_218_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_218_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_218_mhse_1;
  parent R1_12_47_1_tn_218_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_218_hse_1;
  parent R1_12_47_1_tn_218_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3400;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 31.35;
  Rwall 26.35;
  Rfloor 25.87;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.34;
  airchange_per_hour 0.21;
  cooling_COP 3.5;
  air_temperature 71.61;
  mass_temperature 71.61;
  total_thermal_mass_per_floor_area 2.690;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*1.0168+0.87;
  heating_setpoint 60.0; //  heating1*0.9663+0.82;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.39;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.24;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_218_tpx_2;
  from R1_12_47_1_tn_218;
  to R1_12_47_1_tn_218_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_218_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_218_mhse_2;
  parent R1_12_47_1_tn_218_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_218_hse_2;
  parent R1_12_47_1_tn_218_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3933;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 34.17;
  Rwall 17.97;
  Rfloor 17.91;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.68;
  airchange_per_hour 0.23;
  cooling_COP 3.7;
  air_temperature 70.96;
  mass_temperature 70.96;
  total_thermal_mass_per_floor_area 2.646;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0041+1.35;
  heating_setpoint 60.0; //  heating4*1.0404+1.35;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.27;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.27;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_218_wh_2;
    schedule_skew -1012;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_1*0.96;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 108.6;
    upper_tank_setpoint 118.6;
    T_mixing_valve 113.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_218_tpx_3;
  from R1_12_47_1_tn_218;
  to R1_12_47_1_tn_218_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_218_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_218_mhse_3;
  parent R1_12_47_1_tn_218_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_218_hse_3;
  parent R1_12_47_1_tn_218_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3852;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 29.06;
  Rwall 20.78;
  Rfloor 18.25;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.89;
  airchange_per_hour 0.26;
  cooling_COP 3.7;
  air_temperature 69.33;
  mass_temperature 69.33;
  total_thermal_mass_per_floor_area 2.939;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*0.9687+0.40;
  heating_setpoint 60.0; //  heating3*1.0344+1.25;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.19;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.58;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_218_wh_3;
    schedule_skew 8647;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_4*0.95;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 114.1;
    upper_tank_setpoint 124.1;
    T_mixing_valve 119.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_218_tpx_4;
  from R1_12_47_1_tn_218;
  to R1_12_47_1_tn_218_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_218_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_218_mhse_4;
  parent R1_12_47_1_tn_218_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_218_hse_4;
  parent R1_12_47_1_tn_218_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3984;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 32.00;
  Rwall 23.22;
  Rfloor 20.31;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.36;
  airchange_per_hour 0.25;
  cooling_COP 3.7;
  air_temperature 68.27;
  mass_temperature 68.27;
  total_thermal_mass_per_floor_area 2.753;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*1.0491+1.44;
  heating_setpoint 60.0; //  heating2*1.0312+0.84;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.49;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.50;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_218_wh_4;
    schedule_skew -10031;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_2*1.04;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 108.2;
    upper_tank_setpoint 118.2;
    T_mixing_valve 113.2;
  };
}
object triplex_line {
  name R1_12_47_1_tn_218_tpx_5;
  from R1_12_47_1_tn_218;
  to R1_12_47_1_tn_218_mtr_5;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_218_mtr_5;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_218_mhse_5;
  parent R1_12_47_1_tn_218_mtr_5;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_218_hse_5;
  parent R1_12_47_1_tn_218_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3996;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 28.99;
  Rwall 25.71;
  Rfloor 19.46;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.98;
  airchange_per_hour 0.26;
  cooling_COP 3.1;
  air_temperature 70.36;
  mass_temperature 70.36;
  total_thermal_mass_per_floor_area 3.388;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*1.0207+0.75;
  heating_setpoint 60.0; //  heating2*0.9692+0.96;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.41;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.59;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_218_wh_5;
    schedule_skew -5847;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_4*1.04;
    tank_volume 70;
    tank_setpoint 120.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_218_tpx_6;
  from R1_12_47_1_tn_218;
  to R1_12_47_1_tn_218_mtr_6;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_218_mtr_6;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_218_mhse_6;
  parent R1_12_47_1_tn_218_mtr_6;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_218_hse_6;
  parent R1_12_47_1_tn_218_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3448;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 37.07;
  Rwall 20.68;
  Rfloor 18.53;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.76;
  airchange_per_hour 0.28;
  cooling_COP 3.4;
  air_temperature 71.73;
  mass_temperature 71.73;
  total_thermal_mass_per_floor_area 3.430;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*0.9982+0.67;
  heating_setpoint 60.0; //  heating6*0.9831+0.89;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.17;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.34;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_218_wh_6;
    schedule_skew -12321;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand large_3*0.99;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.4;
    upper_tank_setpoint 116.4;
    T_mixing_valve 111.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_218_tpx_7;
  from R1_12_47_1_tn_218;
  to R1_12_47_1_tn_218_mtr_7;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_218_mtr_7;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_218_mhse_7;
  parent R1_12_47_1_tn_218_mtr_7;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_218_hse_7;
  parent R1_12_47_1_tn_218_mhse_7;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3615;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 36.31;
  Rwall 25.16;
  Rfloor 21.99;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.69;
  airchange_per_hour 0.22;
  cooling_COP 3.3;
  air_temperature 71.05;
  mass_temperature 71.05;
  total_thermal_mass_per_floor_area 3.729;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*0.9543+0.05;
  heating_setpoint 60.0; //  heating3*1.0164+1.06;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.46;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.62;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_218_wh_7;
    schedule_skew -10707;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 4.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_2*1.04;
    tank_volume 60;
    tank_setpoint 123.0;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_218_msol_7;
  parent R1_12_47_1_tn_218_mtr_7;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_218_isol_7;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5017;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_218_sol_7;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 270.00;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_218_tpx_8;
  from R1_12_47_1_tn_218;
  to R1_12_47_1_tn_218_mtr_8;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_218_mtr_8;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_218_mhse_8;
  parent R1_12_47_1_tn_218_mtr_8;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_218_hse_8;
  parent R1_12_47_1_tn_218_mhse_8;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3952;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 31.57;
  Rwall 24.04;
  Rfloor 20.43;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.39;
  airchange_per_hour 0.28;
  cooling_COP 3.1;
  air_temperature 69.69;
  mass_temperature 69.69;
  total_thermal_mass_per_floor_area 2.582;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9714+1.16;
  heating_setpoint 60.0; //  heating5*1.0170+1.15;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.35;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.36;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_219;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_219_tpx_1;
  from R1_12_47_1_tn_219;
  to R1_12_47_1_tn_219_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_219_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_219_mhse_1;
  parent R1_12_47_1_tn_219_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_219_hse_1;
  parent R1_12_47_1_tn_219_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 1719;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 49.93;
  Rwall 32.50;
  Rfloor 34.60;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.04;
  airchange_per_hour 0.25;
  cooling_COP 3.9;
  air_temperature 70.45;
  mass_temperature 70.45;
  total_thermal_mass_per_floor_area 3.634;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*1.0268+0.63;
  heating_setpoint 60.0; //  heating3*1.0177+0.30;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.01;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_219_wh_1;
    schedule_skew -13227;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand small_5*0.95;
    tank_volume 50;
    tank_setpoint 117.1;
  };
}
object triplex_node {
  name R1_12_47_1_tn_220;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_220_tpx_1;
  from R1_12_47_1_tn_220;
  to R1_12_47_1_tn_220_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_220_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_220_mhse_1;
  parent R1_12_47_1_tn_220_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_220_hse_1;
  parent R1_12_47_1_tn_220_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1179;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.96;
  Rwall 9.12;
  Rfloor 10.91;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.74;
  airchange_per_hour 0.80;
  cooling_COP 2.8;
  air_temperature 69.91;
  mass_temperature 69.91;
  total_thermal_mass_per_floor_area 3.828;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0212+0.69;
  heating_setpoint 60.0; //  heating1*0.9533+0.10;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.75;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.99;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_220_wh_1;
    schedule_skew 6153;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.6;
    water_demand small_5*0.98;
    tank_volume 30;
    tank_setpoint 112.1;
  };
}
object triplex_node {
  name R1_12_47_1_tn_221;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_221_tpx_1;
  from R1_12_47_1_tn_221;
  to R1_12_47_1_tn_221_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_221_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_221_mhse_1;
  parent R1_12_47_1_tn_221_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_221_hse_1;
  parent R1_12_47_1_tn_221_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1025;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.19;
  Rwall 12.75;
  Rfloor 12.95;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.29;
  airchange_per_hour 0.63;
  cooling_COP 3.0;
  air_temperature 71.41;
  mass_temperature 71.41;
  total_thermal_mass_per_floor_area 3.331;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*0.9775+0.84;
  heating_setpoint 60.0; //  heating2*1.0154+0.42;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.78;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.77;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_221_wh_1;
    schedule_skew -7101;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 4.0;
    water_demand small_3*1.01;
    tank_volume 40;
    tank_setpoint 120.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_221_tpx_2;
  from R1_12_47_1_tn_221;
  to R1_12_47_1_tn_221_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_221_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_221_mhse_2;
  parent R1_12_47_1_tn_221_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_221_hse_2;
  parent R1_12_47_1_tn_221_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1015;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.36;
  Rwall 12.19;
  Rfloor 12.60;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.07;
  airchange_per_hour 0.78;
  cooling_COP 3.0;
  air_temperature 69.08;
  mass_temperature 69.08;
  total_thermal_mass_per_floor_area 3.185;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0434+0.60;
  heating_setpoint 60.0; //  heating2*1.0128+1.35;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.73;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.63;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_221_wh_2;
    schedule_skew -5653;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand small_5*0.98;
    tank_volume 40;
    tank_setpoint 116.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_221_tpx_3;
  from R1_12_47_1_tn_221;
  to R1_12_47_1_tn_221_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_221_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_221_mhse_3;
  parent R1_12_47_1_tn_221_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_221_hse_3;
  parent R1_12_47_1_tn_221_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1321;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.76;
  Rwall 9.16;
  Rfloor 12.97;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.51;
  airchange_per_hour 0.72;
  cooling_COP 2.5;
  air_temperature 70.86;
  mass_temperature 70.86;
  total_thermal_mass_per_floor_area 3.912;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9645+1.72;
  heating_setpoint 60.0; //  heating2*0.9711+1.33;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.99;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_221_wh_3;
    schedule_skew -7370;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 7.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_4*1.02;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 118.5;
    upper_tank_setpoint 128.5;
    T_mixing_valve 123.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_221_tpx_4;
  from R1_12_47_1_tn_221;
  to R1_12_47_1_tn_221_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_221_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_221_mhse_4;
  parent R1_12_47_1_tn_221_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_221_hse_4;
  parent R1_12_47_1_tn_221_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1092;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 20.94;
  Rwall 11.15;
  Rfloor 11.57;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.50;
  airchange_per_hour 0.88;
  cooling_COP 2.6;
  air_temperature 69.86;
  mass_temperature 69.86;
  total_thermal_mass_per_floor_area 3.705;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*0.9644+1.06;
  heating_setpoint 60.0; //  heating3*0.9677+0.78;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.68;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.71;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_221_wh_4;
    schedule_skew -5547;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand large_4*1.03;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 107.1;
    upper_tank_setpoint 117.1;
    T_mixing_valve 112.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_221_tpx_5;
  from R1_12_47_1_tn_221;
  to R1_12_47_1_tn_221_mtr_5;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_221_mtr_5;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_221_mhse_5;
  parent R1_12_47_1_tn_221_mtr_5;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_221_hse_5;
  parent R1_12_47_1_tn_221_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1182;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 20.44;
  Rwall 12.63;
  Rfloor 11.02;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.05;
  airchange_per_hour 0.81;
  cooling_COP 2.8;
  air_temperature 70.00;
  mass_temperature 70.00;
  total_thermal_mass_per_floor_area 2.607;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0193+0.38;
  heating_setpoint 60.0; //  heating5*1.0240+1.46;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.73;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_222;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_222_tpx_1;
  from R1_12_47_1_tn_222;
  to R1_12_47_1_tn_222_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_222_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_222_mhse_1;
  parent R1_12_47_1_tn_222_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_222_hse_1;
  parent R1_12_47_1_tn_222_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1350;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 22.68;
  Rwall 9.98;
  Rfloor 11.56;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.20;
  airchange_per_hour 0.71;
  cooling_COP 2.8;
  air_temperature 69.48;
  mass_temperature 69.48;
  total_thermal_mass_per_floor_area 3.930;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*0.9837+1.85;
  heating_setpoint 60.0; //  heating2*0.9906+0.60;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.86;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.75;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_222_wh_1;
    schedule_skew -3724;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand large_2*0.96;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 111.6;
    upper_tank_setpoint 121.6;
    T_mixing_valve 116.6;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_222_msol_1;
  parent R1_12_47_1_tn_222_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_222_isol_1;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_222_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_224;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_224_tpx_1;
  from R1_12_47_1_tn_224;
  to R1_12_47_1_tn_224_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_224_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_224_mhse_1;
  parent R1_12_47_1_tn_224_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_224_hse_1;
  parent R1_12_47_1_tn_224_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2749;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 37.24;
  Rwall 22.09;
  Rfloor 22.07;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.27;
  airchange_per_hour 0.50;
  cooling_COP 3.1;
  air_temperature 70.03;
  mass_temperature 70.03;
  total_thermal_mass_per_floor_area 3.458;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*0.9852+1.48;
  heating_setpoint 60.0; //  heating4*1.0182+1.19;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.38;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.37;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_224_wh_1;
    schedule_skew 2517;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_3*0.99;
    tank_volume 50;
    tank_setpoint 114.6;
  };
}
object triplex_node {
  name R1_12_47_1_tn_225;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_225_tpx_1;
  from R1_12_47_1_tn_225;
  to R1_12_47_1_tn_225_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_225_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_225_mhse_1;
  parent R1_12_47_1_tn_225_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_225_hse_1;
  parent R1_12_47_1_tn_225_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2777;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 16.68;
  Rwall 14.38;
  Rfloor 18.69;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.43;
  airchange_per_hour 0.55;
  cooling_COP 3.0;
  air_temperature 71.83;
  mass_temperature 71.83;
  total_thermal_mass_per_floor_area 2.880;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*1.0059+0.76;
  heating_setpoint 60.0; //  heating1*1.0143+1.54;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.17;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_225_wh_1;
    schedule_skew 8689;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand large_1*0.97;
    tank_volume 30;
    tank_setpoint 113.6;
  };
}
object triplex_node {
  name R1_12_47_1_tn_226;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_226_tpx_1;
  from R1_12_47_1_tn_226;
  to R1_12_47_1_tn_226_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_226_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_226_mhse_1;
  parent R1_12_47_1_tn_226_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_226_hse_1;
  parent R1_12_47_1_tn_226_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 979;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.74;
  Rwall 9.04;
  Rfloor 12.93;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.03;
  airchange_per_hour 0.68;
  cooling_COP 2.5;
  air_temperature 69.92;
  mass_temperature 69.92;
  total_thermal_mass_per_floor_area 2.536;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0013+0.33;
  heating_setpoint 60.0; //  heating3*0.9974+0.25;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.64;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.78;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_226_wh_1;
    schedule_skew 1864;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand small_4*0.95;
    tank_volume 40;
    tank_setpoint 113.4;
  };
}
object triplex_node {
  name R1_12_47_1_tn_227;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_227_tpx_1;
  from R1_12_47_1_tn_227;
  to R1_12_47_1_tn_227_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_227_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_227_mhse_1;
  parent R1_12_47_1_tn_227_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_227_hse_1;
  parent R1_12_47_1_tn_227_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1971;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 38.98;
  Rwall 20.97;
  Rfloor 18.43;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.93;
  airchange_per_hour 0.30;
  cooling_COP 3.8;
  air_temperature 70.40;
  mass_temperature 70.40;
  total_thermal_mass_per_floor_area 2.803;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*0.9619+0.06;
  heating_setpoint 60.0; //  heating1*1.0320+1.31;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.07;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.24;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_227_wh_1;
    schedule_skew 1050;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand large_4*1.01;
    tank_volume 40;
    tank_setpoint 112.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_227_tpx_2;
  from R1_12_47_1_tn_227;
  to R1_12_47_1_tn_227_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_227_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_227_mhse_2;
  parent R1_12_47_1_tn_227_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_227_hse_2;
  parent R1_12_47_1_tn_227_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1845;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 29.22;
  Rwall 25.56;
  Rfloor 25.71;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.00;
  airchange_per_hour 0.27;
  cooling_COP 3.2;
  air_temperature 71.58;
  mass_temperature 71.58;
  total_thermal_mass_per_floor_area 3.893;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*0.9592+0.83;
  heating_setpoint 60.0; //  heating6*1.0159+0.48;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.10;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.05;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_227_tpx_3;
  from R1_12_47_1_tn_227;
  to R1_12_47_1_tn_227_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_227_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_227_mhse_3;
  parent R1_12_47_1_tn_227_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_227_hse_3;
  parent R1_12_47_1_tn_227_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 2289;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 35.33;
  Rwall 22.39;
  Rfloor 25.39;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.58;
  airchange_per_hour 0.25;
  cooling_COP 3.2;
  air_temperature 69.68;
  mass_temperature 69.68;
  total_thermal_mass_per_floor_area 2.762;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*0.9567+0.89;
  heating_setpoint 60.0; //  heating3*0.9523+1.20;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.10;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.91;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_227_wh_3;
    schedule_skew 7534;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_6*1.02;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 114.1;
    upper_tank_setpoint 124.1;
    T_mixing_valve 119.1;
  };
}
object triplex_node {
  name R1_12_47_1_tn_228;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_228_tpx_1;
  from R1_12_47_1_tn_228;
  to R1_12_47_1_tn_228_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_228_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_228_mhse_1;
  parent R1_12_47_1_tn_228_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_228_hse_1;
  parent R1_12_47_1_tn_228_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 423;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.86;
  Rwall 10.20;
  Rfloor 12.39;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.01;
  airchange_per_hour 0.28;
  cooling_COP 2.4;
  air_temperature 69.65;
  mass_temperature 69.65;
  total_thermal_mass_per_floor_area 2.678;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*1.0259+0.84;
  heating_setpoint 60.0; //  heating5*1.0309+0.28;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.56;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.50;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_228_wh_1;
    schedule_skew 5791;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 4.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand small_5*0.99;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 117.7;
    upper_tank_setpoint 127.7;
    T_mixing_valve 122.7;
  };
}
object triplex_node {
  name R1_12_47_1_tn_229;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_229_tpx_1;
  from R1_12_47_1_tn_229;
  to R1_12_47_1_tn_229_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_229_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_229_mhse_1;
  parent R1_12_47_1_tn_229_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_229_hse_1;
  parent R1_12_47_1_tn_229_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 1433;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 33.74;
  Rwall 17.81;
  Rfloor 16.46;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.05;
  airchange_per_hour 0.50;
  cooling_COP 3.2;
  air_temperature 69.69;
  mass_temperature 69.69;
  total_thermal_mass_per_floor_area 2.796;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*0.9527+0.33;
  heating_setpoint 60.0; //  heating5*1.0381+0.41;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.74;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.82;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_229_wh_1;
    schedule_skew -2768;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand large_3*1.03;
    tank_volume 50;
    tank_setpoint 110.1;
  };
}
object triplex_node {
  name R1_12_47_1_tn_230;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_230_tpx_1;
  from R1_12_47_1_tn_230;
  to R1_12_47_1_tn_230_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_230_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_230_mhse_1;
  parent R1_12_47_1_tn_230_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_230_hse_1;
  parent R1_12_47_1_tn_230_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2608;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 40.75;
  Rwall 15.93;
  Rfloor 16.31;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.49;
  airchange_per_hour 0.42;
  cooling_COP 3.0;
  air_temperature 70.88;
  mass_temperature 70.88;
  total_thermal_mass_per_floor_area 3.028;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0066+0.76;
  heating_setpoint 60.0; //  heating3*0.9790+0.16;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.14;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.33;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_230_wh_1;
    schedule_skew 9555;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand large_5*0.98;
    tank_volume 40;
    tank_setpoint 111.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_230_msol_1;
  parent R1_12_47_1_tn_230_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_230_isol_1;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 4845;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_230_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 260.78;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_230_tpx_2;
  from R1_12_47_1_tn_230;
  to R1_12_47_1_tn_230_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_230_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_230_mhse_2;
  parent R1_12_47_1_tn_230_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_230_hse_2;
  parent R1_12_47_1_tn_230_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2561;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 31.80;
  Rwall 15.55;
  Rfloor 19.63;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.22;
  airchange_per_hour 0.43;
  cooling_COP 3.3;
  air_temperature 69.91;
  mass_temperature 69.91;
  total_thermal_mass_per_floor_area 2.905;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0439+1.06;
  heating_setpoint 60.0; //  heating3*0.9701+0.58;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.15;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.08;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_230_wh_2;
    schedule_skew -2848;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 8.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.8;
    water_demand large_5*1.02;
    tank_volume 30;
    tank_setpoint 117.6;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_230_msol_2;
  parent R1_12_47_1_tn_230_mtr_2;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_230_isol_2;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 4759;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_230_sol_2;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 256.12;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_230_mbat_2;
  parent R1_12_47_1_tn_230_mtr_2;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_230_ibat_2;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_230_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_230_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_230_tpx_3;
  from R1_12_47_1_tn_230;
  to R1_12_47_1_tn_230_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_230_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_230_mhse_3;
  parent R1_12_47_1_tn_230_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_230_hse_3;
  parent R1_12_47_1_tn_230_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2594;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 31.53;
  Rwall 19.55;
  Rfloor 22.30;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.25;
  airchange_per_hour 0.50;
  cooling_COP 3.0;
  air_temperature 71.91;
  mass_temperature 71.91;
  total_thermal_mass_per_floor_area 3.373;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*0.9562+0.41;
  heating_setpoint 60.0; //  heating6*1.0280+0.92;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.34;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.17;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_230_wh_3;
    schedule_skew -4603;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand large_4*1.03;
    tank_volume 50;
    tank_setpoint 123.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_230_tpx_4;
  from R1_12_47_1_tn_230;
  to R1_12_47_1_tn_230_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_230_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_230_mhse_4;
  parent R1_12_47_1_tn_230_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_230_hse_4;
  parent R1_12_47_1_tn_230_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2768;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 32.88;
  Rwall 21.03;
  Rfloor 21.94;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.35;
  airchange_per_hour 0.50;
  cooling_COP 3.2;
  air_temperature 69.07;
  mass_temperature 69.07;
  total_thermal_mass_per_floor_area 3.751;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*1.0156+1.49;
  heating_setpoint 60.0; //  heating5*1.0490+0.27;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.04;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.31;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_231;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_231_tpx_1;
  from R1_12_47_1_tn_231;
  to R1_12_47_1_tn_231_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_231_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_231_mhse_1;
  parent R1_12_47_1_tn_231_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_231_hse_1;
  parent R1_12_47_1_tn_231_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 2047;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 45.49;
  Rwall 33.27;
  Rfloor 28.74;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.39;
  airchange_per_hour 0.24;
  cooling_COP 3.1;
  air_temperature 70.64;
  mass_temperature 70.64;
  total_thermal_mass_per_floor_area 3.804;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*0.9878+1.22;
  heating_setpoint 60.0; //  heating4*1.0454+0.69;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.09;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_231_wh_1;
    schedule_skew -14203;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand large_4*1.04;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 112.4;
    upper_tank_setpoint 122.4;
    T_mixing_valve 117.4;
  };
}
object triplex_node {
  name R1_12_47_1_tn_232;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_232_tpx_1;
  from R1_12_47_1_tn_232;
  to R1_12_47_1_tn_232_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_232_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_232_mhse_1;
  parent R1_12_47_1_tn_232_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_232_hse_1;
  parent R1_12_47_1_tn_232_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 1966;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 55.42;
  Rwall 22.56;
  Rfloor 30.66;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.17;
  airchange_per_hour 0.29;
  cooling_COP 3.0;
  air_temperature 68.85;
  mass_temperature 68.85;
  total_thermal_mass_per_floor_area 3.229;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*0.9933+0.99;
  heating_setpoint 60.0; //  heating4*1.0073+0.36;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.06;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_232_wh_1;
    schedule_skew 9750;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.0;
    water_demand large_5*1.00;
    tank_volume 50;
    tank_setpoint 110.5;
  };
}
object triplex_node {
  name R1_12_47_1_tn_233;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_233_tpx_1;
  from R1_12_47_1_tn_233;
  to R1_12_47_1_tn_233_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_233_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_233_mhse_1;
  parent R1_12_47_1_tn_233_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_233_hse_1;
  parent R1_12_47_1_tn_233_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1242;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.39;
  Rwall 9.70;
  Rfloor 14.10;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.59;
  airchange_per_hour 0.64;
  cooling_COP 2.7;
  air_temperature 69.42;
  mass_temperature 69.42;
  total_thermal_mass_per_floor_area 3.950;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*0.9861+1.58;
  heating_setpoint 60.0; //  heating3*0.9991+0.86;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.97;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_233_wh_1;
    schedule_skew 2321;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_3*1.03;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 111.3;
    upper_tank_setpoint 121.3;
    T_mixing_valve 116.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_233_tpx_2;
  from R1_12_47_1_tn_233;
  to R1_12_47_1_tn_233_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_233_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_233_mhse_2;
  parent R1_12_47_1_tn_233_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_233_hse_2;
  parent R1_12_47_1_tn_233_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1047;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.25;
  Rwall 10.57;
  Rfloor 13.06;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.57;
  airchange_per_hour 0.68;
  cooling_COP 2.8;
  air_temperature 70.91;
  mass_temperature 70.91;
  total_thermal_mass_per_floor_area 3.083;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*1.0122+1.51;
  heating_setpoint 60.0; //  heating4*1.0011+0.05;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.68;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.91;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_233_wh_2;
    schedule_skew -779;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand small_2*1.00;
    tank_volume 30;
    tank_setpoint 119.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_233_tpx_3;
  from R1_12_47_1_tn_233;
  to R1_12_47_1_tn_233_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_233_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_233_mhse_3;
  parent R1_12_47_1_tn_233_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_233_hse_3;
  parent R1_12_47_1_tn_233_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1350;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.68;
  Rwall 12.86;
  Rfloor 11.74;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.69;
  airchange_per_hour 0.72;
  cooling_COP 2.7;
  air_temperature 70.36;
  mass_temperature 70.36;
  total_thermal_mass_per_floor_area 2.909;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0344+0.32;
  heating_setpoint 60.0; //  heating5*0.9683+1.16;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.88;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.05;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_233_wh_3;
    schedule_skew -8150;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand small_6*0.95;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 107.0;
    upper_tank_setpoint 117.0;
    T_mixing_valve 112.0;
  };
}
object triplex_node {
  name R1_12_47_1_tn_234;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_234_tpx_1;
  from R1_12_47_1_tn_234;
  to R1_12_47_1_tn_234_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_234_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_234_mhse_1;
  parent R1_12_47_1_tn_234_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_234_hse_1;
  parent R1_12_47_1_tn_234_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 586;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 20.45;
  Rwall 12.06;
  Rfloor 11.73;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.13;
  airchange_per_hour 0.26;
  cooling_COP 2.8;
  air_temperature 70.84;
  mass_temperature 70.84;
  total_thermal_mass_per_floor_area 3.782;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*1.0163+0.26;
  heating_setpoint 60.0; //  heating5*0.9975+0.36;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.51;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.50;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_234_wh_1;
    schedule_skew 6709;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand small_4*1.04;
    tank_volume 30;
    tank_setpoint 119.8;
  };
}
object triplex_node {
  name R1_12_47_1_tn_235;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_235_tpx_1;
  from R1_12_47_1_tn_235;
  to R1_12_47_1_tn_235_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_235_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_235_mhse_1;
  parent R1_12_47_1_tn_235_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_235_hse_1;
  parent R1_12_47_1_tn_235_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 2052;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 49.34;
  Rwall 31.81;
  Rfloor 28.36;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.60;
  airchange_per_hour 0.23;
  cooling_COP 3.8;
  air_temperature 71.89;
  mass_temperature 71.89;
  total_thermal_mass_per_floor_area 3.061;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*1.0476+0.51;
  heating_setpoint 60.0; //  heating1*1.0321+1.05;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.89;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.18;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_235_wh_1;
    schedule_skew 4213;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand large_2*1.04;
    tank_volume 60;
    tank_setpoint 120.6;
  };
}
object triplex_node {
  name R1_12_47_1_tn_236;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_236_tpx_1;
  from R1_12_47_1_tn_236;
  to R1_12_47_1_tn_236_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_236_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_236_mhse_1;
  parent R1_12_47_1_tn_236_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_236_hse_1;
  parent R1_12_47_1_tn_236_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2777;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 15.72;
  Rwall 15.13;
  Rfloor 16.84;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.55;
  airchange_per_hour 0.49;
  cooling_COP 3.0;
  air_temperature 71.28;
  mass_temperature 71.28;
  total_thermal_mass_per_floor_area 3.576;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*1.0437+0.85;
  heating_setpoint 60.0; //  heating5*1.0336+0.79;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.26;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.99;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_236_tpx_2;
  from R1_12_47_1_tn_236;
  to R1_12_47_1_tn_236_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_236_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_236_mhse_2;
  parent R1_12_47_1_tn_236_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_236_hse_2;
  parent R1_12_47_1_tn_236_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2860;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 20.79;
  Rwall 15.00;
  Rfloor 15.79;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.38;
  airchange_per_hour 0.43;
  cooling_COP 3.0;
  air_temperature 68.32;
  mass_temperature 68.32;
  total_thermal_mass_per_floor_area 3.645;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*1.0027+1.73;
  heating_setpoint 60.0; //  heating2*0.9767+1.19;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.11;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.43;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_236_tpx_3;
  from R1_12_47_1_tn_236;
  to R1_12_47_1_tn_236_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_236_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_236_mhse_3;
  parent R1_12_47_1_tn_236_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_236_hse_3;
  parent R1_12_47_1_tn_236_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2970;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.03;
  Rwall 14.04;
  Rfloor 14.47;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.44;
  airchange_per_hour 0.56;
  cooling_COP 3.0;
  air_temperature 71.81;
  mass_temperature 71.81;
  total_thermal_mass_per_floor_area 2.716;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0281+1.25;
  heating_setpoint 60.0; //  heating3*0.9513+0.90;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.05;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.33;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_236_wh_3;
    schedule_skew -18589;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_6*0.97;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 107.3;
    upper_tank_setpoint 117.3;
    T_mixing_valve 112.3;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_236_msol_3;
  parent R1_12_47_1_tn_236_mtr_3;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_236_isol_3;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5017;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_236_sol_3;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 270.00;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_236_mbat_3;
  parent R1_12_47_1_tn_236_mtr_3;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_236_ibat_3;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_236_mtr_3;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_236_bat_3;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_236_tpx_4;
  from R1_12_47_1_tn_236;
  to R1_12_47_1_tn_236_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_236_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_236_mhse_4;
  parent R1_12_47_1_tn_236_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_236_hse_4;
  parent R1_12_47_1_tn_236_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2948;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 16.79;
  Rwall 11.39;
  Rfloor 15.45;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.26;
  airchange_per_hour 0.48;
  cooling_COP 3.0;
  air_temperature 69.34;
  mass_temperature 69.34;
  total_thermal_mass_per_floor_area 3.152;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*0.9763+1.66;
  heating_setpoint 60.0; //  heating6*1.0203+0.63;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.16;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.39;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_236_wh_4;
    schedule_skew -9045;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand large_5*0.95;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 113.0;
    upper_tank_setpoint 123.0;
    T_mixing_valve 118.0;
  };
}
object triplex_node {
  name R1_12_47_1_tn_237;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_237_tpx_1;
  from R1_12_47_1_tn_237;
  to R1_12_47_1_tn_237_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_237_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_237_mhse_1;
  parent R1_12_47_1_tn_237_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_237_hse_1;
  parent R1_12_47_1_tn_237_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1495;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 28.75;
  Rwall 15.98;
  Rfloor 20.82;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.40;
  airchange_per_hour 0.42;
  cooling_COP 3.0;
  air_temperature 70.11;
  mass_temperature 70.11;
  total_thermal_mass_per_floor_area 3.221;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*0.9694+0.86;
  heating_setpoint 60.0; //  heating1*0.9801+0.52;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.74;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.79;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_237_wh_1;
    schedule_skew -9897;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand large_3*0.95;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 105.5;
    upper_tank_setpoint 115.5;
    T_mixing_valve 110.5;
  };
}
object triplex_node {
  name R1_12_47_1_tn_238;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_238_tpx_1;
  from R1_12_47_1_tn_238;
  to R1_12_47_1_tn_238_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_238_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_238_mhse_1;
  parent R1_12_47_1_tn_238_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_238_hse_1;
  parent R1_12_47_1_tn_238_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 1433;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 32.83;
  Rwall 14.69;
  Rfloor 22.48;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.11;
  airchange_per_hour 0.45;
  cooling_COP 3.2;
  air_temperature 68.65;
  mass_temperature 68.65;
  total_thermal_mass_per_floor_area 3.394;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*0.9504+0.42;
  heating_setpoint 60.0; //  heating4*1.0234+1.17;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.82;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_238_wh_1;
    schedule_skew 12561;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand small_1*0.96;
    tank_volume 40;
    tank_setpoint 115.4;
  };
}
object triplex_node {
  name R1_12_47_1_tn_239;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_239_tpx_1;
  from R1_12_47_1_tn_239;
  to R1_12_47_1_tn_239_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_239_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_239_mhse_1;
  parent R1_12_47_1_tn_239_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_239_hse_1;
  parent R1_12_47_1_tn_239_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 2382;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 28.33;
  Rwall 19.47;
  Rfloor 18.05;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.25;
  airchange_per_hour 0.46;
  cooling_COP 3.0;
  air_temperature 68.06;
  mass_temperature 68.06;
  total_thermal_mass_per_floor_area 3.381;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*0.9506+0.47;
  heating_setpoint 60.0; //  heating3*0.9863+0.81;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.17;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.23;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_239_wh_1;
    schedule_skew 3101;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 7.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_5*0.96;
    tank_volume 70;
    tank_setpoint 121.9;
  };
}
object triplex_line {
  name R1_12_47_1_tn_239_tpx_2;
  from R1_12_47_1_tn_239;
  to R1_12_47_1_tn_239_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_239_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_239_mhse_2;
  parent R1_12_47_1_tn_239_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_239_hse_2;
  parent R1_12_47_1_tn_239_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 2382;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 31.37;
  Rwall 17.87;
  Rfloor 18.37;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.43;
  airchange_per_hour 0.53;
  cooling_COP 3.1;
  air_temperature 70.18;
  mass_temperature 70.18;
  total_thermal_mass_per_floor_area 3.606;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*0.9675+1.72;
  heating_setpoint 60.0; //  heating3*1.0218+0.99;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.34;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_239_msol_2;
  parent R1_12_47_1_tn_239_mtr_2;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_239_isol_2;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 4425;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_239_sol_2;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 238.16;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_239_mbat_2;
  parent R1_12_47_1_tn_239_mtr_2;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_239_ibat_2;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_239_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_239_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_240;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_240_tpx_1;
  from R1_12_47_1_tn_240;
  to R1_12_47_1_tn_240_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_240_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_240_mhse_1;
  parent R1_12_47_1_tn_240_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_240_hse_1;
  parent R1_12_47_1_tn_240_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1623;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 36.70;
  Rwall 21.85;
  Rfloor 16.14;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.54;
  airchange_per_hour 0.43;
  cooling_COP 3.5;
  air_temperature 71.52;
  mass_temperature 71.52;
  total_thermal_mass_per_floor_area 2.828;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*0.9966+0.98;
  heating_setpoint 60.0; //  heating4*1.0044+1.60;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.89;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_241;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_241_tpx_1;
  from R1_12_47_1_tn_241;
  to R1_12_47_1_tn_241_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_241_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_241_mhse_1;
  parent R1_12_47_1_tn_241_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_241_hse_1;
  parent R1_12_47_1_tn_241_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 1724;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 54.25;
  Rwall 29.15;
  Rfloor 28.20;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.66;
  airchange_per_hour 0.27;
  cooling_COP 3.9;
  air_temperature 70.17;
  mass_temperature 70.17;
  total_thermal_mass_per_floor_area 3.469;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*0.9596+0.25;
  heating_setpoint 60.0; //  heating5*0.9657+0.88;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.16;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.15;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_241_wh_1;
    schedule_skew -7785;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.6;
    water_demand large_6*1.04;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 116.3;
    upper_tank_setpoint 126.3;
    T_mixing_valve 121.3;
  };
}
object triplex_node {
  name R1_12_47_1_tn_242;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_242_tpx_1;
  from R1_12_47_1_tn_242;
  to R1_12_47_1_tn_242_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_242_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_242_mhse_1;
  parent R1_12_47_1_tn_242_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_242_hse_1;
  parent R1_12_47_1_tn_242_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 553;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.42;
  Rwall 14.91;
  Rfloor 11.04;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 7.27;
  airchange_per_hour 0.12;
  cooling_COP 3.0;
  air_temperature 69.67;
  mass_temperature 69.67;
  total_thermal_mass_per_floor_area 3.446;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*1.0489+0.49;
  heating_setpoint 60.0; //  heating6*1.0336+0.26;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.63;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.48;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_242_mbat_1;
  parent R1_12_47_1_tn_242_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_242_ibat_1;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_242_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_242_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_242_tpx_2;
  from R1_12_47_1_tn_242;
  to R1_12_47_1_tn_242_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_242_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_242_mhse_2;
  parent R1_12_47_1_tn_242_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_242_hse_2;
  parent R1_12_47_1_tn_242_mhse_2;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 487;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 33.65;
  Rwall 14.75;
  Rfloor 13.54;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 7.17;
  airchange_per_hour 0.13;
  cooling_COP 2.5;
  air_temperature 70.42;
  mass_temperature 70.42;
  total_thermal_mass_per_floor_area 3.537;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling5*0.9518+0.24;
  heating_setpoint 60.0; //  heating1*1.0188+0.15;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.65;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_242_wh_2;
    schedule_skew -6572;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand large_6*0.97;
    tank_volume 30;
    tank_setpoint 115.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_242_tpx_3;
  from R1_12_47_1_tn_242;
  to R1_12_47_1_tn_242_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_242_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_242_mhse_3;
  parent R1_12_47_1_tn_242_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_242_hse_3;
  parent R1_12_47_1_tn_242_mhse_3;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 717;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 29.48;
  Rwall 12.78;
  Rfloor 13.42;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 5.09;
  airchange_per_hour 0.14;
  cooling_COP 2.8;
  air_temperature 69.00;
  mass_temperature 69.00;
  total_thermal_mass_per_floor_area 3.874;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 2.8;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling8*1.0141+0.81;
  heating_setpoint 60.0; //  heating2*0.9594+0.35;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.73;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.56;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_242_wh_3;
    schedule_skew -6364;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_6*1.01;
    tank_volume 30;
    tank_setpoint 113.4;
  };
}
object triplex_node {
  name R1_12_47_1_tn_243;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_243_tpx_1;
  from R1_12_47_1_tn_243;
  to R1_12_47_1_tn_243_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_243_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_243_mhse_1;
  parent R1_12_47_1_tn_243_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_243_hse_1;
  parent R1_12_47_1_tn_243_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 1433;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 30.63;
  Rwall 16.68;
  Rfloor 16.41;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.78;
  airchange_per_hour 0.50;
  cooling_COP 3.1;
  air_temperature 68.69;
  mass_temperature 68.69;
  total_thermal_mass_per_floor_area 3.060;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*0.9712+1.57;
  heating_setpoint 60.0; //  heating1*1.0337+0.05;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.06;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.04;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_244;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_244_tpx_1;
  from R1_12_47_1_tn_244;
  to R1_12_47_1_tn_244_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_244_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_244_mhse_1;
  parent R1_12_47_1_tn_244_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_244_hse_1;
  parent R1_12_47_1_tn_244_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1606;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 28.17;
  Rwall 22.56;
  Rfloor 19.13;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.71;
  airchange_per_hour 0.50;
  cooling_COP 3.1;
  air_temperature 71.23;
  mass_temperature 71.23;
  total_thermal_mass_per_floor_area 3.778;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*1.0155+0.75;
  heating_setpoint 60.0; //  heating1*1.0042+1.03;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.10;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.10;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_245;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_245_tpx_1;
  from R1_12_47_1_tn_245;
  to R1_12_47_1_tn_245_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_245_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_245_mhse_1;
  parent R1_12_47_1_tn_245_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_245_hse_1;
  parent R1_12_47_1_tn_245_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 2470;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 29.82;
  Rwall 15.57;
  Rfloor 22.68;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.72;
  airchange_per_hour 0.55;
  cooling_COP 3.3;
  air_temperature 70.87;
  mass_temperature 70.87;
  total_thermal_mass_per_floor_area 3.754;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*1.0295+0.04;
  heating_setpoint 60.0; //  heating6*1.0050+0.29;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.28;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.12;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_245_wh_1;
    schedule_skew 305;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 8.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand large_2*1.03;
    tank_volume 50;
    tank_setpoint 121.2;
  };
}
object triplex_line {
  name R1_12_47_1_tn_245_tpx_2;
  from R1_12_47_1_tn_245;
  to R1_12_47_1_tn_245_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_245_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_245_mhse_2;
  parent R1_12_47_1_tn_245_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_245_hse_2;
  parent R1_12_47_1_tn_245_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 2470;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 33.90;
  Rwall 20.40;
  Rfloor 19.89;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.61;
  airchange_per_hour 0.42;
  cooling_COP 3.2;
  air_temperature 69.00;
  mass_temperature 69.00;
  total_thermal_mass_per_floor_area 3.729;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9701+0.00;
  heating_setpoint 60.0; //  heating5*1.0116+0.65;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.12;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_245_wh_2;
    schedule_skew 4407;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand large_1*1.01;
    tank_volume 50;
    tank_setpoint 117.1;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_245_msol_2;
  parent R1_12_47_1_tn_245_mtr_2;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_245_isol_2;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 4589;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_245_sol_2;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 246.99;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_246;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_246_tpx_1;
  from R1_12_47_1_tn_246;
  to R1_12_47_1_tn_246_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_246_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_246_mhse_1;
  parent R1_12_47_1_tn_246_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_246_hse_1;
  parent R1_12_47_1_tn_246_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1393;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 21.56;
  Rwall 14.02;
  Rfloor 14.64;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.12;
  airchange_per_hour 0.56;
  cooling_COP 2.6;
  air_temperature 68.01;
  mass_temperature 68.01;
  total_thermal_mass_per_floor_area 3.470;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0423+1.61;
  heating_setpoint 60.0; //  heating2*0.9974+0.67;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.73;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_246_wh_1;
    schedule_skew 16202;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 4.0;
    water_demand large_5*1.03;
    tank_volume 40;
    tank_setpoint 119.8;
  };
}
object triplex_node {
  name R1_12_47_1_tn_247;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_247_tpx_1;
  from R1_12_47_1_tn_247;
  to R1_12_47_1_tn_247_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_247_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_247_mhse_1;
  parent R1_12_47_1_tn_247_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_247_hse_1;
  parent R1_12_47_1_tn_247_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 765;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 14.66;
  Rwall 9.49;
  Rfloor 9.77;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.46;
  airchange_per_hour 0.81;
  cooling_COP 2.6;
  air_temperature 71.06;
  mass_temperature 71.06;
  total_thermal_mass_per_floor_area 3.448;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0233+1.67;
  heating_setpoint 60.0; //  heating6*1.0276+1.12;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.65;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.57;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_247_wh_1;
    schedule_skew 7552;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_6*0.97;
    tank_volume 30;
    tank_setpoint 114.8;
  };
}
object triplex_node {
  name R1_12_47_1_tn_248;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_248_tpx_1;
  from R1_12_47_1_tn_248;
  to R1_12_47_1_tn_248_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_248_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_248_mhse_1;
  parent R1_12_47_1_tn_248_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_248_hse_1;
  parent R1_12_47_1_tn_248_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 2864;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 57.53;
  Rwall 27.86;
  Rfloor 35.75;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.40;
  airchange_per_hour 0.24;
  cooling_COP 3.4;
  air_temperature 68.08;
  mass_temperature 68.08;
  total_thermal_mass_per_floor_area 3.749;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*1.0301+0.42;
  heating_setpoint 60.0; //  heating3*1.0460+0.94;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.41;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.16;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_248_wh_1;
    schedule_skew 80;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_1*0.97;
    tank_volume 30;
    tank_setpoint 116.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_248_tpx_2;
  from R1_12_47_1_tn_248;
  to R1_12_47_1_tn_248_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_248_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_248_mhse_2;
  parent R1_12_47_1_tn_248_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_248_hse_2;
  parent R1_12_47_1_tn_248_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3230;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 53.53;
  Rwall 30.19;
  Rfloor 34.39;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.39;
  airchange_per_hour 0.28;
  cooling_COP 3.8;
  air_temperature 71.59;
  mass_temperature 71.59;
  total_thermal_mass_per_floor_area 2.920;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9733+0.80;
  heating_setpoint 60.0; //  heating5*0.9555+0.19;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.36;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.40;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_248_wh_2;
    schedule_skew 3550;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand large_1*0.95;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 108.9;
    upper_tank_setpoint 118.9;
    T_mixing_valve 113.9;
  };
}
object triplex_node {
  name R1_12_47_1_tn_249;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_249_tpx_1;
  from R1_12_47_1_tn_249;
  to R1_12_47_1_tn_249_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_249_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_249_mhse_1;
  parent R1_12_47_1_tn_249_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_249_hse_1;
  parent R1_12_47_1_tn_249_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1853;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 31.31;
  Rwall 19.70;
  Rfloor 24.90;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.96;
  airchange_per_hour 0.23;
  cooling_COP 3.6;
  air_temperature 69.93;
  mass_temperature 69.93;
  total_thermal_mass_per_floor_area 2.634;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9964+0.60;
  heating_setpoint 60.0; //  heating4*0.9836+0.27;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.14;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.04;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_249_wh_1;
    schedule_skew 8670;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand large_1*1.04;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 117.2;
    upper_tank_setpoint 127.2;
    T_mixing_valve 122.2;
  };
}
object triplex_node {
  name R1_12_47_1_tn_250;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_250_tpx_1;
  from R1_12_47_1_tn_250;
  to R1_12_47_1_tn_250_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_250_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_250_mhse_1;
  parent R1_12_47_1_tn_250_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_250_hse_1;
  parent R1_12_47_1_tn_250_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 414;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 34.04;
  Rwall 15.46;
  Rfloor 11.10;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 7.20;
  airchange_per_hour 0.12;
  cooling_COP 2.1;
  air_temperature 69.02;
  mass_temperature 69.02;
  total_thermal_mass_per_floor_area 3.042;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9541+0.04;
  heating_setpoint 60.0; //  heating6*0.9518+0.11;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.55;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.54;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_250_mbat_1;
  parent R1_12_47_1_tn_250_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_250_ibat_1;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_250_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_250_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_250_tpx_2;
  from R1_12_47_1_tn_250;
  to R1_12_47_1_tn_250_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_250_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_250_mhse_2;
  parent R1_12_47_1_tn_250_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_250_hse_2;
  parent R1_12_47_1_tn_250_mhse_2;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 561;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 29.74;
  Rwall 12.63;
  Rfloor 13.77;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 5.07;
  airchange_per_hour 0.14;
  cooling_COP 3.0;
  air_temperature 70.86;
  mass_temperature 70.86;
  total_thermal_mass_per_floor_area 3.670;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9541+0.95;
  heating_setpoint 60.0; //  heating3*0.9821+0.16;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.68;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.58;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_250_wh_2;
    schedule_skew -7635;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand large_5*0.98;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 111.7;
    upper_tank_setpoint 121.7;
    T_mixing_valve 116.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_250_mbat_2;
  parent R1_12_47_1_tn_250_mtr_2;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_250_ibat_2;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_250_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_250_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_250_tpx_3;
  from R1_12_47_1_tn_250;
  to R1_12_47_1_tn_250_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_250_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_250_mhse_3;
  parent R1_12_47_1_tn_250_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_250_hse_3;
  parent R1_12_47_1_tn_250_mhse_3;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 410;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 27.56;
  Rwall 15.04;
  Rfloor 11.87;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 5.95;
  airchange_per_hour 0.12;
  cooling_COP 2.4;
  air_temperature 71.10;
  mass_temperature 71.10;
  total_thermal_mass_per_floor_area 3.687;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*1.0228+0.10;
  heating_setpoint 60.0; //  heating3*1.0326+0.24;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.62;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.58;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_250_wh_3;
    schedule_skew -4791;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand small_6*0.97;
    tank_volume 40;
    tank_setpoint 116.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_250_tpx_4;
  from R1_12_47_1_tn_250;
  to R1_12_47_1_tn_250_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_250_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_250_mhse_4;
  parent R1_12_47_1_tn_250_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_250_hse_4;
  parent R1_12_47_1_tn_250_mhse_4;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 433;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 26.41;
  Rwall 13.24;
  Rfloor 14.03;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.92;
  airchange_per_hour 0.12;
  cooling_COP 2.2;
  air_temperature 70.68;
  mass_temperature 70.68;
  total_thermal_mass_per_floor_area 3.175;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling1*1.0177+0.94;
  heating_setpoint 60.0; //  heating1*0.9719+0.28;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.47;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.53;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_250_tpx_5;
  from R1_12_47_1_tn_250;
  to R1_12_47_1_tn_250_mtr_5;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_250_mtr_5;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_250_mhse_5;
  parent R1_12_47_1_tn_250_mtr_5;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_250_hse_5;
  parent R1_12_47_1_tn_250_mhse_5;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 583;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 30.52;
  Rwall 14.79;
  Rfloor 12.00;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 7.56;
  airchange_per_hour 0.14;
  cooling_COP 2.2;
  air_temperature 70.41;
  mass_temperature 70.41;
  total_thermal_mass_per_floor_area 2.659;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*0.9850+0.95;
  heating_setpoint 60.0; //  heating6*0.9623+0.16;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.63;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.73;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_250_wh_5;
    schedule_skew -9632;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand small_3*1.01;
    tank_volume 30;
    tank_setpoint 118.0;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_250_mbat_5;
  parent R1_12_47_1_tn_250_mtr_5;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_250_ibat_5;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_250_mtr_5;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_250_bat_5;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_250_tpx_6;
  from R1_12_47_1_tn_250;
  to R1_12_47_1_tn_250_mtr_6;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_250_mtr_6;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_250_mhse_6;
  parent R1_12_47_1_tn_250_mtr_6;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_250_hse_6;
  parent R1_12_47_1_tn_250_mhse_6;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 381;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.74;
  Rwall 16.68;
  Rfloor 12.48;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 5.44;
  airchange_per_hour 0.11;
  cooling_COP 2.3;
  air_temperature 68.48;
  mass_temperature 68.48;
  total_thermal_mass_per_floor_area 2.755;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*0.9869+0.33;
  heating_setpoint 60.0; //  heating1*1.0061+0.32;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.53;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.43;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_250_wh_6;
    schedule_skew -3820;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand small_5*1.02;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 105.7;
    upper_tank_setpoint 115.7;
    T_mixing_valve 110.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_250_mbat_6;
  parent R1_12_47_1_tn_250_mtr_6;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_250_ibat_6;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_250_mtr_6;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_250_bat_6;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_250_tpx_7;
  from R1_12_47_1_tn_250;
  to R1_12_47_1_tn_250_mtr_7;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_250_mtr_7;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_250_mhse_7;
  parent R1_12_47_1_tn_250_mtr_7;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_250_hse_7;
  parent R1_12_47_1_tn_250_mhse_7;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 531;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 33.05;
  Rwall 14.22;
  Rfloor 13.16;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.10;
  airchange_per_hour 0.11;
  cooling_COP 3.0;
  air_temperature 70.20;
  mass_temperature 70.20;
  total_thermal_mass_per_floor_area 3.793;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling6*1.0191+0.58;
  heating_setpoint 60.0; //  heating5*1.0383+0.32;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.47;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.48;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_250_wh_7;
    schedule_skew 2829;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.0;
    water_demand small_2*1.01;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 119.8;
    upper_tank_setpoint 129.8;
    T_mixing_valve 124.8;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_250_mbat_7;
  parent R1_12_47_1_tn_250_mtr_7;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_250_ibat_7;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_250_mtr_7;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_250_bat_7;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_251;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_251_tpx_1;
  from R1_12_47_1_tn_251;
  to R1_12_47_1_tn_251_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_251_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_251_mhse_1;
  parent R1_12_47_1_tn_251_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_251_hse_1;
  parent R1_12_47_1_tn_251_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 508;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 12.38;
  Rwall 12.16;
  Rfloor 9.54;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.52;
  airchange_per_hour 0.83;
  cooling_COP 2.6;
  air_temperature 71.88;
  mass_temperature 71.88;
  total_thermal_mass_per_floor_area 3.496;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9630+0.57;
  heating_setpoint 60.0; //  heating6*1.0337+0.15;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.57;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.48;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_251_wh_1;
    schedule_skew -3170;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_4*1.00;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 111.5;
    upper_tank_setpoint 121.5;
    T_mixing_valve 116.5;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_251_mbat_1;
  parent R1_12_47_1_tn_251_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_251_ibat_1;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_251_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_251_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_251_tpx_2;
  from R1_12_47_1_tn_251;
  to R1_12_47_1_tn_251_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_251_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_251_mhse_2;
  parent R1_12_47_1_tn_251_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_251_hse_2;
  parent R1_12_47_1_tn_251_mhse_2;
  groupid MULTI_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 657;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 10.78;
  Rwall 11.06;
  Rfloor 10.78;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.80;
  airchange_per_hour 0.62;
  cooling_COP 1.9;
  air_temperature 68.33;
  mass_temperature 68.33;
  total_thermal_mass_per_floor_area 3.792;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling2*1.0062+0.33;
  heating_setpoint 60.0; //  heating2*0.9626+0.39;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.77;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.75;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_251_tpx_3;
  from R1_12_47_1_tn_251;
  to R1_12_47_1_tn_251_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_251_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_251_mhse_3;
  parent R1_12_47_1_tn_251_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_251_hse_3;
  parent R1_12_47_1_tn_251_mhse_3;
  groupid MULTI_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 448;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 13.18;
  Rwall 12.73;
  Rfloor 10.11;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.00;
  airchange_per_hour 0.73;
  cooling_COP 1.9;
  air_temperature 71.65;
  mass_temperature 71.65;
  total_thermal_mass_per_floor_area 3.406;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*0.9608+0.03;
  heating_setpoint 60.0; //  heating4*1.0300+0.07;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.58;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.64;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_251_wh_3;
    schedule_skew 4668;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand small_1*0.97;
    tank_volume 30;
    tank_setpoint 110.7;
  };
}
object triplex_line {
  name R1_12_47_1_tn_251_tpx_4;
  from R1_12_47_1_tn_251;
  to R1_12_47_1_tn_251_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_251_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_251_mhse_4;
  parent R1_12_47_1_tn_251_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_251_hse_4;
  parent R1_12_47_1_tn_251_mhse_4;
  groupid MULTI_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 573;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 13.63;
  Rwall 10.86;
  Rfloor 9.83;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.47;
  airchange_per_hour 0.89;
  cooling_COP 2.5;
  air_temperature 68.12;
  mass_temperature 68.12;
  total_thermal_mass_per_floor_area 3.375;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*1.0291+0.86;
  heating_setpoint 60.0; //  heating1*1.0187+0.40;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.59;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.51;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_251_wh_4;
    schedule_skew 12699;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand large_6*1.01;
    tank_volume 50;
    tank_setpoint 122.7;
  };
}
object triplex_line {
  name R1_12_47_1_tn_251_tpx_5;
  from R1_12_47_1_tn_251;
  to R1_12_47_1_tn_251_mtr_5;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_251_mtr_5;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_251_mhse_5;
  parent R1_12_47_1_tn_251_mtr_5;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_251_hse_5;
  parent R1_12_47_1_tn_251_mhse_5;
  groupid MULTI_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 515;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.01;
  Rwall 9.94;
  Rfloor 8.84;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.10;
  airchange_per_hour 0.65;
  cooling_COP 2.3;
  air_temperature 70.31;
  mass_temperature 70.31;
  total_thermal_mass_per_floor_area 2.923;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*1.0328+0.44;
  heating_setpoint 60.0; //  heating1*0.9674+0.10;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.48;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.55;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_251_mbat_5;
  parent R1_12_47_1_tn_251_mtr_5;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_251_ibat_5;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_251_mtr_5;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_251_bat_5;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_251_tpx_6;
  from R1_12_47_1_tn_251;
  to R1_12_47_1_tn_251_mtr_6;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_251_mtr_6;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_251_mhse_6;
  parent R1_12_47_1_tn_251_mtr_6;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_251_hse_6;
  parent R1_12_47_1_tn_251_mhse_6;
  groupid MULTI_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 532;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.49;
  Rwall 12.53;
  Rfloor 9.67;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.36;
  airchange_per_hour 0.74;
  cooling_COP 2.8;
  air_temperature 69.67;
  mass_temperature 69.67;
  total_thermal_mass_per_floor_area 3.690;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling1*1.0122+0.84;
  heating_setpoint 60.0; //  heating5*1.0484+0.34;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.60;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_251_wh_6;
    schedule_skew 547;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand large_1*1.02;
    tank_volume 40;
    tank_setpoint 110.3;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_251_mbat_6;
  parent R1_12_47_1_tn_251_mtr_6;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_251_ibat_6;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_251_mtr_6;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_251_bat_6;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_251_tpx_7;
  from R1_12_47_1_tn_251;
  to R1_12_47_1_tn_251_mtr_7;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_251_mtr_7;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_251_mhse_7;
  parent R1_12_47_1_tn_251_mtr_7;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_251_hse_7;
  parent R1_12_47_1_tn_251_mhse_7;
  groupid MULTI_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 568;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 14.53;
  Rwall 9.92;
  Rfloor 9.01;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.16;
  airchange_per_hour 0.86;
  cooling_COP 2.6;
  air_temperature 69.66;
  mass_temperature 69.66;
  total_thermal_mass_per_floor_area 3.637;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*0.9827+0.23;
  heating_setpoint 60.0; //  heating4*0.9709+0.14;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.50;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.52;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_251_wh_7;
    schedule_skew 2203;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand large_3*0.97;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 110.0;
    upper_tank_setpoint 120.0;
    T_mixing_valve 115.0;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_251_mbat_7;
  parent R1_12_47_1_tn_251_mtr_7;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_251_ibat_7;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_251_mtr_7;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_251_bat_7;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_251_tpx_8;
  from R1_12_47_1_tn_251;
  to R1_12_47_1_tn_251_mtr_8;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_251_mtr_8;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_251_mhse_8;
  parent R1_12_47_1_tn_251_mtr_8;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_251_hse_8;
  parent R1_12_47_1_tn_251_mhse_8;
  groupid MULTI_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 468;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 14.19;
  Rwall 11.81;
  Rfloor 11.11;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.51;
  airchange_per_hour 0.61;
  cooling_COP 2.3;
  air_temperature 68.22;
  mass_temperature 68.22;
  total_thermal_mass_per_floor_area 3.223;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*0.9696+0.46;
  heating_setpoint 60.0; //  heating5*0.9861+0.19;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.60;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.62;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_251_wh_8;
    schedule_skew 1094;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.6;
    water_demand large_4*0.99;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 112.2;
    upper_tank_setpoint 122.2;
    T_mixing_valve 117.2;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_251_mbat_8;
  parent R1_12_47_1_tn_251_mtr_8;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_251_ibat_8;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_251_mtr_8;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_251_bat_8;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_251_tpx_9;
  from R1_12_47_1_tn_251;
  to R1_12_47_1_tn_251_mtr_9;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_251_mtr_9;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_251_mhse_9;
  parent R1_12_47_1_tn_251_mtr_9;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_251_hse_9;
  parent R1_12_47_1_tn_251_mhse_9;
  groupid MULTI_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 684;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 11.96;
  Rwall 12.42;
  Rfloor 10.45;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.40;
  airchange_per_hour 0.83;
  cooling_COP 2.7;
  air_temperature 71.56;
  mass_temperature 71.56;
  total_thermal_mass_per_floor_area 3.623;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*0.9726+0.62;
  heating_setpoint 60.0; //  heating3*0.9662+0.02;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.73;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.64;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_251_wh_9;
    schedule_skew -3224;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 6.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.8;
    water_demand large_1*1.01;
    tank_volume 50;
    tank_setpoint 122.7;
  };
}
object triplex_node {
  name R1_12_47_1_tn_252;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_252_tpx_1;
  from R1_12_47_1_tn_252;
  to R1_12_47_1_tn_252_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_252_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_252_mhse_1;
  parent R1_12_47_1_tn_252_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_252_hse_1;
  parent R1_12_47_1_tn_252_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3627;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 41.58;
  Rwall 23.96;
  Rfloor 28.22;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 13.19;
  airchange_per_hour 0.29;
  cooling_COP 3.5;
  air_temperature 68.98;
  mass_temperature 68.98;
  total_thermal_mass_per_floor_area 2.877;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*1.0486+1.25;
  heating_setpoint 60.0; //  heating1*1.0400+0.31;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.57;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.37;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_252_wh_1;
    schedule_skew 9788;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand large_1*0.99;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 109.1;
    upper_tank_setpoint 119.1;
    T_mixing_valve 114.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_252_tpx_2;
  from R1_12_47_1_tn_252;
  to R1_12_47_1_tn_252_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_252_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_252_mhse_2;
  parent R1_12_47_1_tn_252_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_252_hse_2;
  parent R1_12_47_1_tn_252_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3230;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 52.01;
  Rwall 23.89;
  Rfloor 26.17;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.79;
  airchange_per_hour 0.27;
  cooling_COP 3.5;
  air_temperature 69.82;
  mass_temperature 69.82;
  total_thermal_mass_per_floor_area 3.456;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*1.0128+1.81;
  heating_setpoint 60.0; //  heating2*0.9694+1.24;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.28;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.52;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_252_wh_2;
    schedule_skew 2391;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 7.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand large_5*0.99;
    tank_volume 60;
    tank_setpoint 120.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_252_tpx_3;
  from R1_12_47_1_tn_252;
  to R1_12_47_1_tn_252_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_252_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_252_mhse_3;
  parent R1_12_47_1_tn_252_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_252_hse_3;
  parent R1_12_47_1_tn_252_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3883;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 55.45;
  Rwall 30.44;
  Rfloor 32.97;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.50;
  airchange_per_hour 0.21;
  cooling_COP 3.5;
  air_temperature 69.02;
  mass_temperature 69.02;
  total_thermal_mass_per_floor_area 2.868;
