  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.5;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling8*0.9873+0.19;
  heating_setpoint 60.0; //  heating2*1.0044+1.59;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.66;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.48;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_252_wh_3;
    schedule_skew -3852;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand large_5*1.03;
    tank_volume 60;
    tank_setpoint 123.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_252_tpx_4;
  from R1_12_47_1_tn_252;
  to R1_12_47_1_tn_252_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_252_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_252_mhse_4;
  parent R1_12_47_1_tn_252_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_252_hse_4;
  parent R1_12_47_1_tn_252_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3618;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 42.29;
  Rwall 26.45;
  Rfloor 25.00;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.09;
  airchange_per_hour 0.21;
  cooling_COP 3.2;
  air_temperature 69.77;
  mass_temperature 69.77;
  total_thermal_mass_per_floor_area 2.520;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0483+0.65;
  heating_setpoint 60.0; //  heating2*0.9633+1.53;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.10;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.26;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_252_wh_4;
    schedule_skew 6785;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand large_1*0.99;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.9;
    upper_tank_setpoint 130.9;
    T_mixing_valve 125.9;
  };
}
object triplex_node {
  name R1_12_47_1_tn_253;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_253_tpx_1;
  from R1_12_47_1_tn_253;
  to R1_12_47_1_tn_253_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_253_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_253_mhse_1;
  parent R1_12_47_1_tn_253_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_253_hse_1;
  parent R1_12_47_1_tn_253_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3500;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 35.62;
  Rwall 22.83;
  Rfloor 23.48;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.28;
  airchange_per_hour 0.26;
  cooling_COP 3.3;
  air_temperature 69.67;
  mass_temperature 69.67;
  total_thermal_mass_per_floor_area 3.295;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*1.0319+1.11;
  heating_setpoint 60.0; //  heating3*1.0245+0.09;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.46;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.38;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_253_tpx_2;
  from R1_12_47_1_tn_253;
  to R1_12_47_1_tn_253_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_253_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_253_mhse_2;
  parent R1_12_47_1_tn_253_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_253_hse_2;
  parent R1_12_47_1_tn_253_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3791;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 35.04;
  Rwall 19.16;
  Rfloor 24.80;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.99;
  airchange_per_hour 0.27;
  cooling_COP 3.2;
  air_temperature 70.40;
  mass_temperature 70.40;
  total_thermal_mass_per_floor_area 2.509;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*0.9965+1.12;
  heating_setpoint 60.0; //  heating5*1.0047+1.03;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.43;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.49;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_253_wh_2;
    schedule_skew -6390;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand large_1*1.04;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 112.0;
    upper_tank_setpoint 122.0;
    T_mixing_valve 117.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_253_tpx_3;
  from R1_12_47_1_tn_253;
  to R1_12_47_1_tn_253_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_253_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_253_mhse_3;
  parent R1_12_47_1_tn_253_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_253_hse_3;
  parent R1_12_47_1_tn_253_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3170;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 35.13;
  Rwall 22.58;
  Rfloor 19.21;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.28;
  airchange_per_hour 0.25;
  cooling_COP 3.2;
  air_temperature 68.56;
  mass_temperature 68.56;
  total_thermal_mass_per_floor_area 2.947;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0498+0.21;
  heating_setpoint 60.0; //  heating5*1.0440+1.07;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.07;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.37;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_253_wh_3;
    schedule_skew -7151;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 7.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand large_6*1.00;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 108.4;
    upper_tank_setpoint 118.4;
    T_mixing_valve 113.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_253_tpx_4;
  from R1_12_47_1_tn_253;
  to R1_12_47_1_tn_253_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_253_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_253_mhse_4;
  parent R1_12_47_1_tn_253_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_253_hse_4;
  parent R1_12_47_1_tn_253_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3732;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 31.44;
  Rwall 26.03;
  Rfloor 23.73;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.54;
  airchange_per_hour 0.26;
  cooling_COP 3.4;
  air_temperature 71.11;
  mass_temperature 71.11;
  total_thermal_mass_per_floor_area 2.609;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*1.0381+0.24;
  heating_setpoint 60.0; //  heating3*1.0319+0.59;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.37;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.48;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_253_wh_4;
    schedule_skew -12198;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand large_5*1.04;
    tank_volume 60;
    tank_setpoint 114.2;
  };
}
object triplex_node {
  name R1_12_47_1_tn_254;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_254_tpx_1;
  from R1_12_47_1_tn_254;
  to R1_12_47_1_tn_254_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_254_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_254_mhse_1;
  parent R1_12_47_1_tn_254_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_254_hse_1;
  parent R1_12_47_1_tn_254_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 500;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 25.29;
  Rwall 11.59;
  Rfloor 14.44;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.97;
  airchange_per_hour 0.14;
  cooling_COP 2.4;
  air_temperature 70.65;
  mass_temperature 70.65;
  total_thermal_mass_per_floor_area 2.739;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*1.0457+0.14;
  heating_setpoint 60.0; //  heating4*1.0338+0.33;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.50;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.53;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_254_wh_1;
    schedule_skew 17694;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.8;
    water_demand large_3*0.99;
    tank_volume 50;
    tank_setpoint 110.4;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_254_mbat_1;
  parent R1_12_47_1_tn_254_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_254_ibat_1;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_254_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_254_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_254_tpx_2;
  from R1_12_47_1_tn_254;
  to R1_12_47_1_tn_254_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_254_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_254_mhse_2;
  parent R1_12_47_1_tn_254_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_254_hse_2;
  parent R1_12_47_1_tn_254_mhse_2;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 495;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 33.03;
  Rwall 12.26;
  Rfloor 10.26;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 7.55;
  airchange_per_hour 0.10;
  cooling_COP 2.4;
  air_temperature 69.34;
  mass_temperature 69.34;
  total_thermal_mass_per_floor_area 3.307;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9732+0.00;
  heating_setpoint 60.0; //  heating3*0.9585+0.31;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.57;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.57;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_254_wh_2;
    schedule_skew 4719;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 7.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand small_5*0.97;
    tank_volume 40;
    tank_setpoint 119.9;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_254_mbat_2;
  parent R1_12_47_1_tn_254_mtr_2;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_254_ibat_2;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_254_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_254_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_254_tpx_3;
  from R1_12_47_1_tn_254;
  to R1_12_47_1_tn_254_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_254_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_254_mhse_3;
  parent R1_12_47_1_tn_254_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_254_hse_3;
  parent R1_12_47_1_tn_254_mhse_3;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 433;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 24.03;
  Rwall 15.22;
  Rfloor 13.69;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.06;
  airchange_per_hour 0.15;
  cooling_COP 3.2;
  air_temperature 70.51;
  mass_temperature 70.51;
  total_thermal_mass_per_floor_area 3.982;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling7*0.9756+0.58;
  heating_setpoint 60.0; //  heating1*1.0332+0.11;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.45;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.45;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_254_tpx_4;
  from R1_12_47_1_tn_254;
  to R1_12_47_1_tn_254_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_254_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_254_mhse_4;
  parent R1_12_47_1_tn_254_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_254_hse_4;
  parent R1_12_47_1_tn_254_mhse_4;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 430;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 24.55;
  Rwall 13.25;
  Rfloor 12.56;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 5.97;
  airchange_per_hour 0.11;
  cooling_COP 2.9;
  air_temperature 70.25;
  mass_temperature 70.25;
  total_thermal_mass_per_floor_area 3.650;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9999+0.78;
  heating_setpoint 60.0; //  heating1*0.9926+0.37;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.48;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.45;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_254_wh_4;
    schedule_skew -2546;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand large_3*1.02;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.8;
    upper_tank_setpoint 130.8;
    T_mixing_valve 125.8;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_254_mbat_4;
  parent R1_12_47_1_tn_254_mtr_4;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_254_ibat_4;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_254_mtr_4;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_254_bat_4;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_254_tpx_5;
  from R1_12_47_1_tn_254;
  to R1_12_47_1_tn_254_mtr_5;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_254_mtr_5;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_254_mhse_5;
  parent R1_12_47_1_tn_254_mtr_5;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_254_hse_5;
  parent R1_12_47_1_tn_254_mhse_5;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 483;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 27.60;
  Rwall 13.41;
  Rfloor 12.16;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.65;
  airchange_per_hour 0.11;
  cooling_COP 2.2;
  air_temperature 71.47;
  mass_temperature 71.47;
  total_thermal_mass_per_floor_area 2.970;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*1.0316+0.40;
  heating_setpoint 60.0; //  heating3*1.0342+0.23;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.55;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.57;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_254_wh_5;
    schedule_skew 1463;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.6;
    water_demand large_6*1.02;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.2;
    upper_tank_setpoint 116.2;
    T_mixing_valve 111.2;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_254_mbat_5;
  parent R1_12_47_1_tn_254_mtr_5;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_254_ibat_5;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_254_mtr_5;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_254_bat_5;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_254_tpx_6;
  from R1_12_47_1_tn_254;
  to R1_12_47_1_tn_254_mtr_6;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_254_mtr_6;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_254_mhse_6;
  parent R1_12_47_1_tn_254_mtr_6;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_254_hse_6;
  parent R1_12_47_1_tn_254_mhse_6;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 397;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 33.79;
  Rwall 15.42;
  Rfloor 11.48;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.76;
  airchange_per_hour 0.12;
  cooling_COP 3.1;
  air_temperature 68.38;
  mass_temperature 68.38;
  total_thermal_mass_per_floor_area 3.544;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*0.9592+0.55;
  heating_setpoint 60.0; //  heating6*0.9803+0.14;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.59;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_254_wh_6;
    schedule_skew -8707;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand small_6*1.00;
    tank_volume 50;
    tank_setpoint 119.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_254_tpx_7;
  from R1_12_47_1_tn_254;
  to R1_12_47_1_tn_254_mtr_7;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_254_mtr_7;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_254_mhse_7;
  parent R1_12_47_1_tn_254_mtr_7;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_254_hse_7;
  parent R1_12_47_1_tn_254_mhse_7;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 416;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 31.59;
  Rwall 16.72;
  Rfloor 13.32;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 5.10;
  airchange_per_hour 0.14;
  cooling_COP 3.1;
  air_temperature 68.17;
  mass_temperature 68.17;
  total_thermal_mass_per_floor_area 2.902;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*1.0448+0.40;
  heating_setpoint 60.0; //  heating6*1.0013+0.19;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.48;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.48;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_254_wh_7;
    schedule_skew -13150;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 4.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand large_4*1.03;
    tank_volume 40;
    tank_setpoint 119.9;
  };
}
object triplex_line {
  name R1_12_47_1_tn_254_tpx_8;
  from R1_12_47_1_tn_254;
  to R1_12_47_1_tn_254_mtr_8;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_254_mtr_8;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_254_mhse_8;
  parent R1_12_47_1_tn_254_mtr_8;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_254_hse_8;
  parent R1_12_47_1_tn_254_mhse_8;
  groupid MULTI_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 518;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 25.98;
  Rwall 11.54;
  Rfloor 11.91;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 3;
  window_frame 4;
  Rdoors 6.61;
  airchange_per_hour 0.12;
  cooling_COP 2.1;
  air_temperature 70.03;
  mass_temperature 70.03;
  total_thermal_mass_per_floor_area 3.434;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9909+0.22;
  heating_setpoint 60.0; //  heating3*1.0309+0.13;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.49;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.68;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_254_wh_8;
    schedule_skew 14936;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 4.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand large_2*1.00;
    tank_volume 30;
    tank_setpoint 121.3;
  };
}
object triplex_node {
  name R1_12_47_1_tn_255;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_255_tpx_1;
  from R1_12_47_1_tn_255;
  to R1_12_47_1_tn_255_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_255_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_255_mhse_1;
  parent R1_12_47_1_tn_255_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_255_hse_1;
  parent R1_12_47_1_tn_255_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 1914;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 39.08;
  Rwall 26.96;
  Rfloor 33.59;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.43;
  airchange_per_hour 0.24;
  cooling_COP 3.7;
  air_temperature 71.00;
  mass_temperature 71.00;
  total_thermal_mass_per_floor_area 2.806;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*0.9992+1.49;
  heating_setpoint 60.0; //  heating3*0.9776+0.49;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.19;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.85;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_255_wh_1;
    schedule_skew -778;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 7.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_3*1.00;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 112.1;
    upper_tank_setpoint 122.1;
    T_mixing_valve 117.1;
  };
}
object triplex_node {
  name R1_12_47_1_tn_257;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_257_tpx_1;
  from R1_12_47_1_tn_257;
  to R1_12_47_1_tn_257_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_257_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_257_mhse_1;
  parent R1_12_47_1_tn_257_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_257_hse_1;
  parent R1_12_47_1_tn_257_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 630;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.32;
  Rwall 12.26;
  Rfloor 10.68;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.58;
  airchange_per_hour 0.23;
  cooling_COP 2.8;
  air_temperature 68.49;
  mass_temperature 68.49;
  total_thermal_mass_per_floor_area 3.629;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling8*1.0405+0.19;
  heating_setpoint 60.0; //  heating5*1.0201+0.37;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.55;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.63;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_257_wh_1;
    schedule_skew 5856;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 4.0;
    water_demand large_4*0.99;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 114.0;
    upper_tank_setpoint 124.0;
    T_mixing_valve 119.0;
  };
}
object triplex_node {
  name R1_12_47_1_tn_258;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_258_tpx_1;
  from R1_12_47_1_tn_258;
  to R1_12_47_1_tn_258_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_258_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_258_mhse_1;
  parent R1_12_47_1_tn_258_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_258_hse_1;
  parent R1_12_47_1_tn_258_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1054;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.27;
  Rwall 12.27;
  Rfloor 9.93;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.66;
  airchange_per_hour 0.88;
  cooling_COP 2.9;
  air_temperature 69.71;
  mass_temperature 69.71;
  total_thermal_mass_per_floor_area 3.026;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*1.0440+1.51;
  heating_setpoint 60.0; //  heating4*0.9844+1.41;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_258_wh_1;
    schedule_skew 28851;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_4*0.98;
    tank_volume 40;
    tank_setpoint 119.5;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_258_msol_1;
  parent R1_12_47_1_tn_258_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_258_isol_1;
    phases AS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_258_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_258_mbat_1;
  parent R1_12_47_1_tn_258_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_258_ibat_1;
    phases AS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_258_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_258_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_259;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_259_tpx_1;
  from R1_12_47_1_tn_259;
  to R1_12_47_1_tn_259_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_259_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_259_mhse_1;
  parent R1_12_47_1_tn_259_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_259_hse_1;
  parent R1_12_47_1_tn_259_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1977;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 17.66;
  Rwall 13.34;
  Rfloor 15.40;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.34;
  airchange_per_hour 0.45;
  cooling_COP 2.9;
  air_temperature 68.75;
  mass_temperature 68.75;
  total_thermal_mass_per_floor_area 2.819;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9549+0.43;
  heating_setpoint 60.0; //  heating1*0.9511+0.50;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.05;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_259_wh_1;
    schedule_skew -6676;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand large_3*0.97;
    tank_volume 30;
    tank_setpoint 121.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_259_tpx_2;
  from R1_12_47_1_tn_259;
  to R1_12_47_1_tn_259_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_259_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_259_mhse_2;
  parent R1_12_47_1_tn_259_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_259_hse_2;
  parent R1_12_47_1_tn_259_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1990;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 20.39;
  Rwall 14.32;
  Rfloor 14.90;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.65;
  airchange_per_hour 0.54;
  cooling_COP 3.0;
  air_temperature 68.14;
  mass_temperature 68.14;
  total_thermal_mass_per_floor_area 3.553;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*1.0219+1.85;
  heating_setpoint 60.0; //  heating5*0.9815+0.35;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.11;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.12;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_259_wh_2;
    schedule_skew -811;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand small_6*1.05;
    tank_volume 50;
    tank_setpoint 119.5;
  };
}
object triplex_node {
  name R1_12_47_1_tn_260;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_260_tpx_1;
  from R1_12_47_1_tn_260;
  to R1_12_47_1_tn_260_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_260_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_260_mhse_1;
  parent R1_12_47_1_tn_260_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_260_hse_1;
  parent R1_12_47_1_tn_260_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1293;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.31;
  Rwall 12.00;
  Rfloor 14.56;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.47;
  airchange_per_hour 0.44;
  cooling_COP 3.1;
  air_temperature 70.33;
  mass_temperature 70.33;
  total_thermal_mass_per_floor_area 3.455;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling1*1.0346+1.69;
  heating_setpoint 60.0; //  heating6*0.9970+1.06;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_260_wh_1;
    schedule_skew 7110;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_4*1.02;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 108.8;
    upper_tank_setpoint 118.8;
    T_mixing_valve 113.8;
  };
}
object triplex_node {
  name R1_12_47_1_tn_261;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_261_tpx_1;
  from R1_12_47_1_tn_261;
  to R1_12_47_1_tn_261_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_261_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_261_mhse_1;
  parent R1_12_47_1_tn_261_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_261_hse_1;
  parent R1_12_47_1_tn_261_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3155;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 57.25;
  Rwall 24.49;
  Rfloor 31.01;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.01;
  airchange_per_hour 0.30;
  cooling_COP 4.0;
  air_temperature 71.72;
  mass_temperature 71.72;
  total_thermal_mass_per_floor_area 3.435;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*0.9629+1.86;
  heating_setpoint 60.0; //  heating1*1.0364+1.47;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.07;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.03;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_261_wh_1;
    schedule_skew 104;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand large_5*0.97;
    tank_volume 50;
    tank_setpoint 115.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_261_tpx_2;
  from R1_12_47_1_tn_261;
  to R1_12_47_1_tn_261_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_261_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_261_mhse_2;
  parent R1_12_47_1_tn_261_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_261_hse_2;
  parent R1_12_47_1_tn_261_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3996;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 53.86;
  Rwall 30.49;
  Rfloor 33.87;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.05;
  airchange_per_hour 0.26;
  cooling_COP 3.7;
  air_temperature 70.57;
  mass_temperature 70.57;
  total_thermal_mass_per_floor_area 3.064;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*0.9856+1.89;
  heating_setpoint 60.0; //  heating3*1.0213+0.79;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.65;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.29;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_261_tpx_3;
  from R1_12_47_1_tn_261;
  to R1_12_47_1_tn_261_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_261_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_261_mhse_3;
  parent R1_12_47_1_tn_261_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_261_hse_3;
  parent R1_12_47_1_tn_261_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3993;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 52.50;
  Rwall 25.85;
  Rfloor 34.39;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.67;
  airchange_per_hour 0.30;
  cooling_COP 3.5;
  air_temperature 71.30;
  mass_temperature 71.30;
  total_thermal_mass_per_floor_area 3.230;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*1.0091+1.28;
  heating_setpoint 60.0; //  heating1*0.9963+0.19;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.54;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.45;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_261_tpx_4;
  from R1_12_47_1_tn_261;
  to R1_12_47_1_tn_261_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_261_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_261_mhse_4;
  parent R1_12_47_1_tn_261_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_261_hse_4;
  parent R1_12_47_1_tn_261_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3837;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 50.70;
  Rwall 22.51;
  Rfloor 28.21;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.98;
  airchange_per_hour 0.21;
  cooling_COP 3.3;
  air_temperature 69.95;
  mass_temperature 69.95;
  total_thermal_mass_per_floor_area 2.541;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*1.0021+0.94;
  heating_setpoint 60.0; //  heating1*1.0101+1.10;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.21;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.56;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_261_tpx_5;
  from R1_12_47_1_tn_261;
  to R1_12_47_1_tn_261_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_261_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_261_mhse_5;
  parent R1_12_47_1_tn_261_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_261_hse_5;
  parent R1_12_47_1_tn_261_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3661;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 55.29;
  Rwall 26.43;
  Rfloor 33.24;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.06;
  airchange_per_hour 0.26;
  cooling_COP 4.0;
  air_temperature 71.10;
  mass_temperature 71.10;
  total_thermal_mass_per_floor_area 2.873;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*1.0331+0.04;
  heating_setpoint 60.0; //  heating2*0.9971+1.35;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.48;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.34;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_261_tpx_6;
  from R1_12_47_1_tn_261;
  to R1_12_47_1_tn_261_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_261_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_261_mhse_6;
  parent R1_12_47_1_tn_261_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_261_hse_6;
  parent R1_12_47_1_tn_261_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3128;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 41.27;
  Rwall 27.29;
  Rfloor 25.75;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.89;
  airchange_per_hour 0.28;
  cooling_COP 3.3;
  air_temperature 71.64;
  mass_temperature 71.64;
  total_thermal_mass_per_floor_area 3.400;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9778+0.26;
  heating_setpoint 60.0; //  heating3*0.9516+0.03;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.35;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.32;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_261_tpx_7;
  from R1_12_47_1_tn_261;
  to R1_12_47_1_tn_261_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_261_mtr_7;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_261_mhse_7;
  parent R1_12_47_1_tn_261_mtr_7;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_261_hse_7;
  parent R1_12_47_1_tn_261_mhse_7;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3925;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 41.78;
  Rwall 27.28;
  Rfloor 35.39;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.57;
  airchange_per_hour 0.30;
  cooling_COP 3.4;
  air_temperature 69.36;
  mass_temperature 69.36;
  total_thermal_mass_per_floor_area 2.841;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0299+0.91;
  heating_setpoint 60.0; //  heating5*1.0018+0.01;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.26;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.35;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_261_wh_7;
    schedule_skew 217;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_2*0.95;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 118.4;
    upper_tank_setpoint 128.4;
    T_mixing_valve 123.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_261_tpx_8;
  from R1_12_47_1_tn_261;
  to R1_12_47_1_tn_261_mtr_8;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_261_mtr_8;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_261_mhse_8;
  parent R1_12_47_1_tn_261_mtr_8;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_261_hse_8;
  parent R1_12_47_1_tn_261_mhse_8;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3480;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 54.61;
  Rwall 31.09;
  Rfloor 27.31;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.28;
  airchange_per_hour 0.28;
  cooling_COP 3.8;
  air_temperature 70.87;
  mass_temperature 70.87;
  total_thermal_mass_per_floor_area 3.026;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*1.0332+1.61;
  heating_setpoint 60.0; //  heating5*0.9872+1.11;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.22;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.35;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_261_wh_8;
    schedule_skew 2975;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand large_2*0.99;
    tank_volume 30;
    tank_setpoint 125.5;
  };
}
object triplex_node {
  name R1_12_47_1_tn_262;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_262_tpx_1;
  from R1_12_47_1_tn_262;
  to R1_12_47_1_tn_262_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_262_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_262_mhse_1;
  parent R1_12_47_1_tn_262_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_262_hse_1;
  parent R1_12_47_1_tn_262_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1518;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 32.46;
  Rwall 25.04;
  Rfloor 18.72;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.28;
  airchange_per_hour 0.28;
  cooling_COP 3.8;
  air_temperature 69.59;
  mass_temperature 69.59;
  total_thermal_mass_per_floor_area 3.031;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0348+0.90;
  heating_setpoint 60.0; //  heating2*0.9613+0.85;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.11;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_262_wh_1;
    schedule_skew -5281;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand small_3*1.01;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 108.9;
    upper_tank_setpoint 118.9;
    T_mixing_valve 113.9;
  };
}
object triplex_line {
  name R1_12_47_1_tn_262_tpx_2;
  from R1_12_47_1_tn_262;
  to R1_12_47_1_tn_262_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_262_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_262_mhse_2;
  parent R1_12_47_1_tn_262_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_262_hse_2;
  parent R1_12_47_1_tn_262_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1732;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 34.80;
  Rwall 19.81;
  Rfloor 21.89;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.25;
  airchange_per_hour 0.20;
  cooling_COP 3.3;
  air_temperature 70.26;
  mass_temperature 70.26;
  total_thermal_mass_per_floor_area 2.802;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0298+0.97;
  heating_setpoint 60.0; //  heating4*1.0276+0.49;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.82;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_262_wh_2;
    schedule_skew -1164;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand small_1*1.00;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 113.1;
    upper_tank_setpoint 123.1;
    T_mixing_valve 118.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_262_tpx_3;
  from R1_12_47_1_tn_262;
  to R1_12_47_1_tn_262_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_262_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_262_mhse_3;
  parent R1_12_47_1_tn_262_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_262_hse_3;
  parent R1_12_47_1_tn_262_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1518;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 29.76;
  Rwall 18.87;
  Rfloor 25.57;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.42;
  airchange_per_hour 0.27;
  cooling_COP 3.2;
  air_temperature 70.08;
  mass_temperature 70.08;
  total_thermal_mass_per_floor_area 3.902;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0296+0.34;
  heating_setpoint 60.0; //  heating3*1.0069+0.27;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_262_wh_3;
    schedule_skew 14567;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand small_6*1.04;
    tank_volume 40;
    tank_setpoint 115.2;
  };
}
object triplex_line {
  name R1_12_47_1_tn_262_tpx_4;
  from R1_12_47_1_tn_262;
  to R1_12_47_1_tn_262_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_262_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_262_mhse_4;
  parent R1_12_47_1_tn_262_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_262_hse_4;
  parent R1_12_47_1_tn_262_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1850;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 32.38;
  Rwall 21.00;
  Rfloor 25.08;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.88;
  airchange_per_hour 0.25;
  cooling_COP 3.5;
  air_temperature 71.41;
  mass_temperature 71.41;
  total_thermal_mass_per_floor_area 3.983;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9526+0.38;
  heating_setpoint 60.0; //  heating6*0.9625+1.05;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.10;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.82;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_262_wh_4;
    schedule_skew 10062;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand large_2*1.00;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 119.3;
    upper_tank_setpoint 129.3;
    T_mixing_valve 124.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_262_tpx_5;
  from R1_12_47_1_tn_262;
  to R1_12_47_1_tn_262_mtr_5;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_262_mtr_5;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_262_mhse_5;
  parent R1_12_47_1_tn_262_mtr_5;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_262_hse_5;
  parent R1_12_47_1_tn_262_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1672;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 31.30;
  Rwall 21.84;
  Rfloor 23.85;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.06;
  airchange_per_hour 0.28;
  cooling_COP 3.4;
  air_temperature 70.43;
  mass_temperature 70.43;
  total_thermal_mass_per_floor_area 2.795;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0221+1.89;
  heating_setpoint 60.0; //  heating3*0.9737+0.60;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.14;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_262_wh_5;
    schedule_skew 3993;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand small_1*1.04;
    tank_volume 50;
    tank_setpoint 119.4;
  };
}
object triplex_node {
  name R1_12_47_1_tn_263;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_263_tpx_1;
  from R1_12_47_1_tn_263;
  to R1_12_47_1_tn_263_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_263_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_263_mhse_1;
  parent R1_12_47_1_tn_263_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_263_hse_1;
  parent R1_12_47_1_tn_263_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 2021;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 39.03;
  Rwall 21.36;
  Rfloor 26.05;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.26;
  airchange_per_hour 0.20;
  cooling_COP 3.3;
  air_temperature 69.35;
  mass_temperature 69.35;
  total_thermal_mass_per_floor_area 3.526;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0431+1.76;
  heating_setpoint 60.0; //  heating3*1.0078+0.68;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.89;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.19;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_263_wh_1;
    schedule_skew -7215;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand large_5*1.02;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 108.8;
    upper_tank_setpoint 118.8;
    T_mixing_valve 113.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_263_tpx_2;
  from R1_12_47_1_tn_263;
  to R1_12_47_1_tn_263_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_263_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_263_mhse_2;
  parent R1_12_47_1_tn_263_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_263_hse_2;
  parent R1_12_47_1_tn_263_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1617;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 38.37;
  Rwall 18.23;
  Rfloor 17.74;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.35;
  airchange_per_hour 0.26;
  cooling_COP 3.2;
  air_temperature 71.05;
  mass_temperature 71.05;
  total_thermal_mass_per_floor_area 3.177;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*1.0461+1.39;
  heating_setpoint 60.0; //  heating4*1.0390+0.35;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.78;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.01;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_263_wh_2;
    schedule_skew 6039;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_5*1.01;
    tank_volume 30;
    tank_setpoint 112.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_263_tpx_3;
  from R1_12_47_1_tn_263;
  to R1_12_47_1_tn_263_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_263_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_263_mhse_3;
  parent R1_12_47_1_tn_263_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_263_hse_3;
  parent R1_12_47_1_tn_263_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1899;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 38.93;
  Rwall 26.23;
  Rfloor 19.22;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.58;
  airchange_per_hour 0.24;
  cooling_COP 3.2;
  air_temperature 71.54;
  mass_temperature 71.54;
  total_thermal_mass_per_floor_area 2.992;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*1.0299+0.68;
  heating_setpoint 60.0; //  heating1*1.0297+1.31;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.09;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_264;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_264_tpx_1;
  from R1_12_47_1_tn_264;
  to R1_12_47_1_tn_264_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_264_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_264_mhse_1;
  parent R1_12_47_1_tn_264_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_264_hse_1;
  parent R1_12_47_1_tn_264_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1074;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 17.59;
  Rwall 15.07;
  Rfloor 15.25;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.73;
  airchange_per_hour 0.58;
  cooling_COP 2.7;
  air_temperature 70.64;
  mass_temperature 70.64;
  total_thermal_mass_per_floor_area 2.585;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*0.9566+0.02;
  heating_setpoint 60.0; //  heating3*0.9645+0.44;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_264_wh_1;
    schedule_skew -8342;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand small_2*1.03;
    tank_volume 30;
    tank_setpoint 125.2;
  };
}
object triplex_line {
  name R1_12_47_1_tn_264_tpx_2;
  from R1_12_47_1_tn_264;
  to R1_12_47_1_tn_264_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_264_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_264_mhse_2;
  parent R1_12_47_1_tn_264_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_264_hse_2;
  parent R1_12_47_1_tn_264_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1153;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 20.78;
  Rwall 16.18;
  Rfloor 14.96;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.15;
  airchange_per_hour 0.44;
  cooling_COP 2.8;
  air_temperature 70.78;
  mass_temperature 70.78;
  total_thermal_mass_per_floor_area 3.132;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*1.0422+0.85;
  heating_setpoint 60.0; //  heating5*0.9681+0.95;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.77;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_264_wh_2;
    schedule_skew -626;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 4.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand large_3*0.99;
    tank_volume 30;
    tank_setpoint 115.7;
  };
}
object triplex_node {
  name R1_12_47_1_tn_265;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_265_tpx_1;
  from R1_12_47_1_tn_265;
  to R1_12_47_1_tn_265_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_265_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_265_mhse_1;
  parent R1_12_47_1_tn_265_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_265_hse_1;
  parent R1_12_47_1_tn_265_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2753;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 39.64;
  Rwall 17.00;
  Rfloor 20.13;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.60;
  airchange_per_hour 0.41;
  cooling_COP 3.2;
  air_temperature 69.70;
  mass_temperature 69.70;
  total_thermal_mass_per_floor_area 3.564;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*0.9744+0.86;
  heating_setpoint 60.0; //  heating5*0.9635+0.30;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.42;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.04;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_265_wh_1;
    schedule_skew -2449;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.6;
    water_demand large_5*1.00;
    tank_volume 70;
    tank_setpoint 113.1;
  };
}
object triplex_node {
  name R1_12_47_1_tn_266;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_266_tpx_1;
  from R1_12_47_1_tn_266;
  to R1_12_47_1_tn_266_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_266_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_266_mhse_1;
  parent R1_12_47_1_tn_266_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_266_hse_1;
  parent R1_12_47_1_tn_266_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3332;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 33.78;
  Rwall 17.66;
  Rfloor 22.60;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.75;
  airchange_per_hour 0.20;
  cooling_COP 3.1;
  air_temperature 70.82;
  mass_temperature 70.82;
  total_thermal_mass_per_floor_area 3.874;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*0.9711+1.86;
  heating_setpoint 60.0; //  heating6*1.0381+0.83;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.11;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.42;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_266_wh_1;
    schedule_skew -4356;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.0;
    water_demand large_1*0.96;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 105.7;
    upper_tank_setpoint 115.7;
    T_mixing_valve 110.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_266_msol_1;
  parent R1_12_47_1_tn_266_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_266_isol_1;
    phases AS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5017;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_266_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 270.00;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_266_mbat_1;
  parent R1_12_47_1_tn_266_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_266_ibat_1;
    phases AS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_266_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_266_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_267;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_267_tpx_1;
  from R1_12_47_1_tn_267;
  to R1_12_47_1_tn_267_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mhse_1;
  parent R1_12_47_1_tn_267_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_267_hse_1;
  parent R1_12_47_1_tn_267_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 2295;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 46.17;
  Rwall 30.66;
  Rfloor 35.14;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.96;
  airchange_per_hour 0.28;
  cooling_COP 3.2;
  air_temperature 71.39;
  mass_temperature 71.39;
  total_thermal_mass_per_floor_area 3.999;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0138+1.25;
  heating_setpoint 60.0; //  heating5*1.0044+1.16;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.30;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_267_tpx_2;
  from R1_12_47_1_tn_267;
  to R1_12_47_1_tn_267_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mhse_2;
  parent R1_12_47_1_tn_267_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_267_hse_2;
  parent R1_12_47_1_tn_267_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 2146;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 54.34;
  Rwall 25.02;
  Rfloor 32.03;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 8.97;
  airchange_per_hour 0.28;
  cooling_COP 3.7;
  air_temperature 68.98;
  mass_temperature 68.98;
  total_thermal_mass_per_floor_area 3.283;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*1.0164+1.57;
  heating_setpoint 60.0; //  heating1*0.9688+0.99;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.16;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.88;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_267_wh_2;
    schedule_skew -5110;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_4*1.00;
    tank_volume 60;
    tank_setpoint 111.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_267_tpx_3;
  from R1_12_47_1_tn_267;
  to R1_12_47_1_tn_267_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mhse_3;
  parent R1_12_47_1_tn_267_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_267_hse_3;
  parent R1_12_47_1_tn_267_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 2382;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 52.33;
  Rwall 27.85;
  Rfloor 34.37;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.88;
  airchange_per_hour 0.23;
  cooling_COP 3.5;
  air_temperature 71.57;
  mass_temperature 71.57;
  total_thermal_mass_per_floor_area 2.705;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.5;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling7*1.0306+0.10;
  heating_setpoint 60.0; //  heating2*1.0273+1.13;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.15;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.10;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_267_wh_3;
    schedule_skew 16058;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_5*0.97;
    tank_volume 30;
    tank_setpoint 112.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_267_tpx_4;
  from R1_12_47_1_tn_267;
  to R1_12_47_1_tn_267_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mhse_4;
  parent R1_12_47_1_tn_267_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_267_hse_4;
  parent R1_12_47_1_tn_267_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 2225;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 49.13;
  Rwall 25.40;
  Rfloor 33.91;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.95;
  airchange_per_hour 0.28;
  cooling_COP 3.4;
  air_temperature 71.84;
  mass_temperature 71.84;
  total_thermal_mass_per_floor_area 3.572;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.4;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling1*1.0277+1.14;
  heating_setpoint 60.0; //  heating5*0.9720+0.54;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.19;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.97;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_267_wh_4;
    schedule_skew -6675;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_1*0.96;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 111.7;
    upper_tank_setpoint 121.7;
    T_mixing_valve 116.7;
  };
}
object triplex_line {
  name R1_12_47_1_tn_267_tpx_5;
  from R1_12_47_1_tn_267;
  to R1_12_47_1_tn_267_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mhse_5;
  parent R1_12_47_1_tn_267_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_267_hse_5;
  parent R1_12_47_1_tn_267_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 2219;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 46.61;
  Rwall 22.92;
  Rfloor 24.56;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.59;
  airchange_per_hour 0.26;
  cooling_COP 3.4;
  air_temperature 68.48;
  mass_temperature 68.48;
  total_thermal_mass_per_floor_area 2.575;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0155+0.97;
  heating_setpoint 60.0; //  heating4*0.9992+1.32;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.23;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.31;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_267_wh_5;
    schedule_skew -9597;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.6;
    water_demand large_5*0.95;
    tank_volume 40;
    tank_setpoint 111.8;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_267_msol_5;
  parent R1_12_47_1_tn_267_mtr_5;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_267_isol_5;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 4122;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_267_sol_5;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 221.86;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_267_mbat_5;
  parent R1_12_47_1_tn_267_mtr_5;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_267_ibat_5;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_267_mtr_5;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_267_bat_5;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_267_tpx_6;
  from R1_12_47_1_tn_267;
  to R1_12_47_1_tn_267_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mhse_6;
  parent R1_12_47_1_tn_267_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_267_hse_6;
  parent R1_12_47_1_tn_267_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 1967;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 42.65;
  Rwall 25.07;
  Rfloor 32.72;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.40;
  airchange_per_hour 0.27;
  cooling_COP 3.5;
  air_temperature 69.08;
  mass_temperature 69.08;
  total_thermal_mass_per_floor_area 3.891;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*0.9977+1.69;
  heating_setpoint 60.0; //  heating4*0.9958+0.97;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.17;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.17;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_267_tpx_7;
  from R1_12_47_1_tn_267;
  to R1_12_47_1_tn_267_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mtr_7;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mhse_7;
  parent R1_12_47_1_tn_267_mtr_7;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_267_hse_7;
  parent R1_12_47_1_tn_267_mhse_7;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 2651;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 49.86;
  Rwall 27.00;
  Rfloor 31.89;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.18;
  airchange_per_hour 0.25;
  cooling_COP 3.9;
  air_temperature 71.04;
  mass_temperature 71.04;
  total_thermal_mass_per_floor_area 3.096;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*0.9740+0.69;
  heating_setpoint 60.0; //  heating3*0.9567+0.81;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.24;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.39;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_267_wh_7;
    schedule_skew 4494;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 7.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand large_2*0.96;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 115.8;
    upper_tank_setpoint 125.8;
    T_mixing_valve 120.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_267_tpx_8;
  from R1_12_47_1_tn_267;
  to R1_12_47_1_tn_267_mtr_8;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mtr_8;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mhse_8;
  parent R1_12_47_1_tn_267_mtr_8;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_267_hse_8;
  parent R1_12_47_1_tn_267_mhse_8;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 2259;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 45.91;
  Rwall 30.47;
  Rfloor 32.33;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.46;
  airchange_per_hour 0.21;
  cooling_COP 3.8;
  air_temperature 71.59;
  mass_temperature 71.59;
  total_thermal_mass_per_floor_area 3.892;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*1.0140+0.02;
  heating_setpoint 60.0; //  heating1*0.9698+1.05;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.11;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_267_tpx_9;
  from R1_12_47_1_tn_267;
  to R1_12_47_1_tn_267_mtr_9;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mtr_9;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mhse_9;
  parent R1_12_47_1_tn_267_mtr_9;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_267_hse_9;
  parent R1_12_47_1_tn_267_mhse_9;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 2300;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 47.24;
  Rwall 27.06;
  Rfloor 28.65;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.60;
  airchange_per_hour 0.27;
  cooling_COP 3.4;
  air_temperature 69.17;
  mass_temperature 69.17;
  total_thermal_mass_per_floor_area 3.993;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*1.0486+1.21;
  heating_setpoint 60.0; //  heating4*1.0100+1.39;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.99;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_267_tpx_10;
  from R1_12_47_1_tn_267;
  to R1_12_47_1_tn_267_mtr_10;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mtr_10;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mhse_10;
  parent R1_12_47_1_tn_267_mtr_10;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_267_hse_10;
  parent R1_12_47_1_tn_267_mhse_10;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 1896;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 56.41;
  Rwall 28.39;
  Rfloor 33.51;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.05;
  airchange_per_hour 0.21;
  cooling_COP 3.7;
  air_temperature 71.46;
  mass_temperature 71.46;
  total_thermal_mass_per_floor_area 2.610;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*1.0425+0.29;
  heating_setpoint 60.0; //  heating4*1.0206+1.51;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.97;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_267_msol_10;
  parent R1_12_47_1_tn_267_mtr_10;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_267_isol_10;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3523;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_267_sol_10;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 189.63;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_267_mbat_10;
  parent R1_12_47_1_tn_267_mtr_10;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_267_ibat_10;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_267_mtr_10;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_267_bat_10;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_267_tpx_11;
  from R1_12_47_1_tn_267;
  to R1_12_47_1_tn_267_mtr_11;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mtr_11;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_267_mhse_11;
  parent R1_12_47_1_tn_267_mtr_11;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_267_hse_11;
  parent R1_12_47_1_tn_267_mhse_11;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 1929;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 52.02;
  Rwall 32.84;
  Rfloor 27.58;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.26;
  airchange_per_hour 0.25;
  cooling_COP 3.2;
  air_temperature 70.17;
  mass_temperature 70.17;
  total_thermal_mass_per_floor_area 2.597;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*0.9693+0.36;
  heating_setpoint 60.0; //  heating6*0.9778+1.27;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.07;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.96;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_267_wh_11;
    schedule_skew 3185;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.6;
    water_demand large_3*1.03;
    tank_volume 40;
    tank_setpoint 116.3;
  };
}
object triplex_node {
  name R1_12_47_1_tn_268;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_268_tpx_1;
  from R1_12_47_1_tn_268;
  to R1_12_47_1_tn_268_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_268_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_268_mhse_1;
  parent R1_12_47_1_tn_268_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_268_hse_1;
  parent R1_12_47_1_tn_268_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1650;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 21.18;
  Rwall 14.95;
  Rfloor 14.20;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.76;
  airchange_per_hour 0.55;
  cooling_COP 3.0;
  air_temperature 68.02;
  mass_temperature 68.02;
  total_thermal_mass_per_floor_area 3.106;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 3.0;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling1*1.0405+0.28;
  heating_setpoint 60.0; //  heating2*0.9874+0.02;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.15;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_268_wh_1;
    schedule_skew 3104;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand large_6*1.00;
    tank_volume 40;
    tank_setpoint 126.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_268_tpx_2;
  from R1_12_47_1_tn_268;
  to R1_12_47_1_tn_268_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_268_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_268_mhse_2;
  parent R1_12_47_1_tn_268_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_268_hse_2;
  parent R1_12_47_1_tn_268_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1703;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 16.27;
  Rwall 11.88;
  Rfloor 19.17;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.05;
  airchange_per_hour 0.51;
  cooling_COP 3.2;
  air_temperature 71.09;
  mass_temperature 71.09;
  total_thermal_mass_per_floor_area 3.703;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9687+0.91;
  heating_setpoint 60.0; //  heating2*1.0147+0.92;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.79;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_268_tpx_3;
  from R1_12_47_1_tn_268;
  to R1_12_47_1_tn_268_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_268_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_268_mhse_3;
  parent R1_12_47_1_tn_268_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_268_hse_3;
  parent R1_12_47_1_tn_268_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1724;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.77;
  Rwall 14.94;
  Rfloor 15.47;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.71;
  airchange_per_hour 0.56;
  cooling_COP 3.2;
  air_temperature 70.52;
  mass_temperature 70.52;
  total_thermal_mass_per_floor_area 2.759;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*0.9989+1.39;
  heating_setpoint 60.0; //  heating4*1.0220+0.40;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.01;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.13;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_268_wh_3;
    schedule_skew -8166;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 6.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_5*0.99;
    tank_volume 50;
    tank_setpoint 112.9;
  };
}
object triplex_line {
  name R1_12_47_1_tn_268_tpx_4;
  from R1_12_47_1_tn_268;
  to R1_12_47_1_tn_268_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_268_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_268_mhse_4;
  parent R1_12_47_1_tn_268_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_268_hse_4;
  parent R1_12_47_1_tn_268_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1664;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 20.85;
  Rwall 14.96;
  Rfloor 16.97;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.47;
  airchange_per_hour 0.52;
  cooling_COP 2.6;
  air_temperature 68.61;
  mass_temperature 68.61;
  total_thermal_mass_per_floor_area 2.796;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9865+0.73;
  heating_setpoint 60.0; //  heating3*0.9790+0.65;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.97;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.82;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_268_wh_4;
    schedule_skew -3470;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand large_4*1.00;
    tank_volume 50;
    tank_setpoint 110.7;
  };
}
object triplex_line {
  name R1_12_47_1_tn_268_tpx_5;
  from R1_12_47_1_tn_268;
  to R1_12_47_1_tn_268_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_268_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_268_mhse_5;
  parent R1_12_47_1_tn_268_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_268_hse_5;
  parent R1_12_47_1_tn_268_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1578;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 20.90;
  Rwall 16.42;
  Rfloor 15.30;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.48;
  airchange_per_hour 0.54;
  cooling_COP 2.9;
  air_temperature 69.44;
  mass_temperature 69.44;
  total_thermal_mass_per_floor_area 3.184;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*1.0319+0.95;
  heating_setpoint 60.0; //  heating6*0.9624+1.41;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.93;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.07;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_268_wh_5;
    schedule_skew -3179;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_5*0.97;
    tank_volume 40;
    tank_setpoint 111.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_268_tpx_6;
  from R1_12_47_1_tn_268;
  to R1_12_47_1_tn_268_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_268_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_268_mhse_6;
  parent R1_12_47_1_tn_268_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_268_hse_6;
  parent R1_12_47_1_tn_268_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1558;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 15.79;
  Rwall 12.35;
  Rfloor 16.56;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.44;
  airchange_per_hour 0.57;
  cooling_COP 2.8;
  air_temperature 71.85;
  mass_temperature 71.85;
  total_thermal_mass_per_floor_area 2.706;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9577+0.11;
  heating_setpoint 60.0; //  heating1*0.9712+0.48;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.97;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.04;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_268_msol_6;
  parent R1_12_47_1_tn_268_mtr_6;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_268_isol_6;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_268_sol_6;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_268_mbat_6;
  parent R1_12_47_1_tn_268_mtr_6;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_268_ibat_6;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_268_mtr_6;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_268_bat_6;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_268_tpx_7;
  from R1_12_47_1_tn_268;
  to R1_12_47_1_tn_268_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_268_mtr_7;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_268_mhse_7;
  parent R1_12_47_1_tn_268_mtr_7;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_268_hse_7;
  parent R1_12_47_1_tn_268_mhse_7;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1496;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 19.43;
  Rwall 16.16;
  Rfloor 16.79;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.68;
  airchange_per_hour 0.42;
  cooling_COP 3.0;
  air_temperature 68.36;
  mass_temperature 68.36;
  total_thermal_mass_per_floor_area 3.806;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0322+0.16;
  heating_setpoint 60.0; //  heating1*0.9997+0.39;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.75;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_268_wh_7;
    schedule_skew 1812;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 8.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand large_1*0.99;
    tank_volume 50;
    tank_setpoint 119.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_268_tpx_8;
  from R1_12_47_1_tn_268;
  to R1_12_47_1_tn_268_mtr_8;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_268_mtr_8;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_268_mhse_8;
  parent R1_12_47_1_tn_268_mtr_8;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_268_hse_8;
  parent R1_12_47_1_tn_268_mhse_8;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1616;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 19.95;
  Rwall 13.17;
  Rfloor 17.15;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.29;
  airchange_per_hour 0.49;
  cooling_COP 2.8;
  air_temperature 69.85;
  mass_temperature 69.85;
  total_thermal_mass_per_floor_area 2.703;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*0.9983+0.91;
  heating_setpoint 60.0; //  heating2*1.0138+0.61;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.82;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_268_tpx_9;
  from R1_12_47_1_tn_268;
  to R1_12_47_1_tn_268_mtr_9;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_268_mtr_9;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_268_mhse_9;
  parent R1_12_47_1_tn_268_mtr_9;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_268_hse_9;
  parent R1_12_47_1_tn_268_mhse_9;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1718;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.22;
  Rwall 14.47;
  Rfloor 17.67;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.14;
  airchange_per_hour 0.53;
  cooling_COP 2.7;
  air_temperature 70.49;
  mass_temperature 70.49;
  total_thermal_mass_per_floor_area 2.861;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*0.9684+0.92;
  heating_setpoint 60.0; //  heating1*1.0181+0.31;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_268_wh_9;
    schedule_skew -112;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand large_2*1.03;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 117.1;
    upper_tank_setpoint 127.1;
    T_mixing_valve 122.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_268_tpx_10;
  from R1_12_47_1_tn_268;
  to R1_12_47_1_tn_268_mtr_10;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_268_mtr_10;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_268_mhse_10;
  parent R1_12_47_1_tn_268_mtr_10;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_268_hse_10;
  parent R1_12_47_1_tn_268_mhse_10;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1476;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 17.98;
  Rwall 12.34;
  Rfloor 17.99;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.60;
  airchange_per_hour 0.46;
  cooling_COP 3.1;
  air_temperature 68.02;
  mass_temperature 68.02;
  total_thermal_mass_per_floor_area 3.354;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*1.0417+1.59;
  heating_setpoint 60.0; //  heating6*0.9606+0.31;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.04;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.78;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_269;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_269_tpx_1;
  from R1_12_47_1_tn_269;
  to R1_12_47_1_tn_269_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_269_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_269_mhse_1;
  parent R1_12_47_1_tn_269_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_269_hse_1;
  parent R1_12_47_1_tn_269_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1573;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.71;
  Rwall 12.78;
  Rfloor 14.82;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.24;
  airchange_per_hour 0.51;
  cooling_COP 3.2;
  air_temperature 69.16;
  mass_temperature 69.16;
  total_thermal_mass_per_floor_area 2.582;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*1.0052+0.87;
  heating_setpoint 60.0; //  heating4*0.9924+0.49;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.88;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.07;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_269_wh_1;
    schedule_skew 9292;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_3*1.00;
    tank_volume 30;
    tank_setpoint 111.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_269_tpx_2;
  from R1_12_47_1_tn_269;
  to R1_12_47_1_tn_269_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_269_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_269_mhse_2;
  parent R1_12_47_1_tn_269_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_269_hse_2;
  parent R1_12_47_1_tn_269_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1623;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.45;
  Rwall 12.77;
  Rfloor 12.99;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.90;
  airchange_per_hour 0.50;
  cooling_COP 2.9;
  air_temperature 69.86;
  mass_temperature 69.86;
  total_thermal_mass_per_floor_area 3.177;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*1.0135+1.15;
  heating_setpoint 60.0; //  heating2*0.9705+0.67;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.91;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.82;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_269_wh_2;
    schedule_skew 3835;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand small_6*1.01;
    tank_volume 30;
    tank_setpoint 122.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_269_tpx_3;
  from R1_12_47_1_tn_269;
  to R1_12_47_1_tn_269_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_269_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_269_mhse_3;
  parent R1_12_47_1_tn_269_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_269_hse_3;
  parent R1_12_47_1_tn_269_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1757;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 20.72;
  Rwall 12.06;
  Rfloor 19.13;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.69;
  airchange_per_hour 0.47;
  cooling_COP 2.8;
  air_temperature 70.51;
  mass_temperature 70.51;
  total_thermal_mass_per_floor_area 3.465;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*1.0217+1.58;
  heating_setpoint 60.0; //  heating5*0.9810+0.81;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.80;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_269_wh_3;
    schedule_skew 1959;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_1*0.99;
    tank_volume 40;
    tank_setpoint 121.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_269_tpx_4;
  from R1_12_47_1_tn_269;
  to R1_12_47_1_tn_269_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_269_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_269_mhse_4;
  parent R1_12_47_1_tn_269_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_269_hse_4;
  parent R1_12_47_1_tn_269_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1765;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.79;
  Rwall 16.57;
  Rfloor 17.04;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.98;
  airchange_per_hour 0.49;
  cooling_COP 2.7;
  air_temperature 70.70;
  mass_temperature 70.70;
  total_thermal_mass_per_floor_area 2.958;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*0.9799+0.24;
  heating_setpoint 60.0; //  heating3*0.9651+0.17;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.12;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_269_msol_4;
  parent R1_12_47_1_tn_269_mtr_4;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_269_isol_4;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3279;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_269_sol_4;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 176.47;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_269_mbat_4;
  parent R1_12_47_1_tn_269_mtr_4;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_269_ibat_4;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_269_mtr_4;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_269_bat_4;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_269_tpx_5;
  from R1_12_47_1_tn_269;
  to R1_12_47_1_tn_269_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_269_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_269_mhse_5;
  parent R1_12_47_1_tn_269_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_269_hse_5;
  parent R1_12_47_1_tn_269_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1675;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.06;
  Rwall 16.56;
  Rfloor 17.39;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.41;
  airchange_per_hour 0.59;
  cooling_COP 3.0;
  air_temperature 69.96;
  mass_temperature 69.96;
  total_thermal_mass_per_floor_area 3.907;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*0.9547+0.57;
  heating_setpoint 60.0; //  heating5*1.0380+0.47;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.79;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_269_tpx_6;
  from R1_12_47_1_tn_269;
  to R1_12_47_1_tn_269_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_269_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_269_mhse_6;
  parent R1_12_47_1_tn_269_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_269_hse_6;
  parent R1_12_47_1_tn_269_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1564;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 17.02;
  Rwall 15.53;
  Rfloor 14.79;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.72;
  airchange_per_hour 0.53;
  cooling_COP 3.0;
  air_temperature 71.32;
  mass_temperature 71.32;
  total_thermal_mass_per_floor_area 2.735;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*0.9926+1.84;
  heating_setpoint 60.0; //  heating1*0.9934+1.50;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.91;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_269_wh_6;
    schedule_skew -3510;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.0;
    water_demand small_6*0.96;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 105.7;
    upper_tank_setpoint 115.7;
    T_mixing_valve 110.7;
  };
}
object triplex_line {
  name R1_12_47_1_tn_269_tpx_7;
  from R1_12_47_1_tn_269;
  to R1_12_47_1_tn_269_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_269_mtr_7;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_269_mhse_7;
  parent R1_12_47_1_tn_269_mtr_7;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_269_hse_7;
  parent R1_12_47_1_tn_269_mhse_7;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1618;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.32;
  Rwall 16.63;
  Rfloor 18.88;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.18;
  airchange_per_hour 0.44;
  cooling_COP 2.7;
  air_temperature 68.03;
  mass_temperature 68.03;
  total_thermal_mass_per_floor_area 3.587;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*0.9666+0.16;
  heating_setpoint 60.0; //  heating3*1.0332+0.62;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.93;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.04;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_269_wh_7;
    schedule_skew 83;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand small_3*1.04;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 113.4;
    upper_tank_setpoint 123.4;
    T_mixing_valve 118.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_269_tpx_8;
  from R1_12_47_1_tn_269;
  to R1_12_47_1_tn_269_mtr_8;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_269_mtr_8;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_269_mhse_8;
  parent R1_12_47_1_tn_269_mtr_8;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_269_hse_8;
  parent R1_12_47_1_tn_269_mhse_8;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1657;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 19.29;
  Rwall 12.66;
  Rfloor 14.45;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.26;
  airchange_per_hour 0.58;
  cooling_COP 3.1;
  air_temperature 70.10;
  mass_temperature 70.10;
  total_thermal_mass_per_floor_area 3.718;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9995+0.64;
  heating_setpoint 60.0; //  heating3*0.9707+0.08;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.02;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.88;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_269_wh_8;
    schedule_skew 4555;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand small_3*0.97;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.1;
    upper_tank_setpoint 130.1;
    T_mixing_valve 125.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_269_tpx_9;
  from R1_12_47_1_tn_269;
  to R1_12_47_1_tn_269_mtr_9;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_269_mtr_9;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_269_mhse_9;
  parent R1_12_47_1_tn_269_mtr_9;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_269_hse_9;
  parent R1_12_47_1_tn_269_mhse_9;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1511;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 21.85;
  Rwall 11.61;
  Rfloor 15.51;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.58;
  airchange_per_hour 0.45;
  cooling_COP 2.8;
  air_temperature 71.36;
  mass_temperature 71.36;
  total_thermal_mass_per_floor_area 3.431;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*1.0434+0.35;
  heating_setpoint 60.0; //  heating6*1.0137+1.13;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.80;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.01;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_269_msol_9;
  parent R1_12_47_1_tn_269_mtr_9;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_269_isol_9;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_269_sol_9;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_269_mbat_9;
  parent R1_12_47_1_tn_269_mtr_9;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_269_ibat_9;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_269_mtr_9;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_269_bat_9;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_269_tpx_10;
  from R1_12_47_1_tn_269;
  to R1_12_47_1_tn_269_mtr_10;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_269_mtr_10;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_269_mhse_10;
  parent R1_12_47_1_tn_269_mtr_10;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_269_hse_10;
  parent R1_12_47_1_tn_269_mhse_10;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1611;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.66;
  Rwall 12.37;
  Rfloor 17.77;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.50;
  airchange_per_hour 0.44;
  cooling_COP 3.2;
  air_temperature 71.42;
  mass_temperature 71.42;
  total_thermal_mass_per_floor_area 2.877;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*0.9521+0.22;
  heating_setpoint 60.0; //  heating1*0.9546+0.72;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.82;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.08;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_269_wh_10;
    schedule_skew -4621;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_2*1.04;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 111.8;
    upper_tank_setpoint 121.8;
    T_mixing_valve 116.8;
  };
}
object triplex_node {
  name R1_12_47_1_tn_270;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_270_tpx_1;
  from R1_12_47_1_tn_270;
  to R1_12_47_1_tn_270_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_270_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_270_mhse_1;
  parent R1_12_47_1_tn_270_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_270_hse_1;
  parent R1_12_47_1_tn_270_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2365;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 22.56;
  Rwall 13.67;
  Rfloor 14.08;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.75;
  airchange_per_hour 0.51;
  cooling_COP 2.6;
  air_temperature 69.46;
  mass_temperature 69.46;
  total_thermal_mass_per_floor_area 3.418;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*0.9547+1.57;
  heating_setpoint 60.0; //  heating3*0.9796+0.84;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.05;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_270_wh_1;
    schedule_skew -20340;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand large_6*0.96;
    tank_volume 70;
    tank_setpoint 124.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_270_tpx_2;
  from R1_12_47_1_tn_270;
  to R1_12_47_1_tn_270_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_270_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_270_mhse_2;
  parent R1_12_47_1_tn_270_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_270_hse_2;
  parent R1_12_47_1_tn_270_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2497;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.28;
  Rwall 15.97;
  Rfloor 14.38;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.23;
  airchange_per_hour 0.47;
  cooling_COP 2.8;
  air_temperature 70.37;
  mass_temperature 70.37;
  total_thermal_mass_per_floor_area 3.861;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*1.0365+1.60;
  heating_setpoint 60.0; //  heating5*1.0402+1.53;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.39;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.35;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_270_wh_2;
    schedule_skew -5411;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand large_1*0.95;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 116.9;
    upper_tank_setpoint 126.9;
    T_mixing_valve 121.9;
  };
}
object triplex_line {
  name R1_12_47_1_tn_270_tpx_3;
  from R1_12_47_1_tn_270;
  to R1_12_47_1_tn_270_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_270_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_270_mhse_3;
  parent R1_12_47_1_tn_270_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_270_hse_3;
  parent R1_12_47_1_tn_270_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2413;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.68;
  Rwall 11.51;
  Rfloor 16.15;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.22;
  airchange_per_hour 0.47;
  cooling_COP 2.7;
  air_temperature 69.42;
  mass_temperature 69.42;
  total_thermal_mass_per_floor_area 3.382;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*0.9927+1.23;
  heating_setpoint 60.0; //  heating6*1.0021+0.46;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.34;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.33;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_270_wh_3;
    schedule_skew 2978;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_5*0.98;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 112.8;
    upper_tank_setpoint 122.8;
    T_mixing_valve 117.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_270_tpx_4;
  from R1_12_47_1_tn_270;
  to R1_12_47_1_tn_270_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_270_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_270_mhse_4;
  parent R1_12_47_1_tn_270_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_270_hse_4;
  parent R1_12_47_1_tn_270_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2498;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 20.01;
  Rwall 12.02;
  Rfloor 15.49;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.34;
  airchange_per_hour 0.50;
  cooling_COP 3.2;
  air_temperature 69.98;
  mass_temperature 69.98;
  total_thermal_mass_per_floor_area 3.918;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*0.9807+1.03;
  heating_setpoint 60.0; //  heating4*0.9916+0.74;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.39;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_270_msol_4;
  parent R1_12_47_1_tn_270_mtr_4;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_270_isol_4;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 4641;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_270_sol_4;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 249.80;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_270_tpx_5;
  from R1_12_47_1_tn_270;
  to R1_12_47_1_tn_270_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_270_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_270_mhse_5;
  parent R1_12_47_1_tn_270_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_270_hse_5;
  parent R1_12_47_1_tn_270_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2365;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.91;
  Rwall 16.43;
  Rfloor 16.17;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.35;
  airchange_per_hour 0.56;
  cooling_COP 3.0;
  air_temperature 71.77;
  mass_temperature 71.77;
  total_thermal_mass_per_floor_area 3.781;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9781+0.94;
  heating_setpoint 60.0; //  heating5*1.0466+0.13;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.07;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.32;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_270_wh_5;
    schedule_skew 321;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 7.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.6;
    water_demand large_3*1.05;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 118.4;
    upper_tank_setpoint 128.4;
    T_mixing_valve 123.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_270_tpx_6;
  from R1_12_47_1_tn_270;
  to R1_12_47_1_tn_270_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_270_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_270_mhse_6;
  parent R1_12_47_1_tn_270_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_270_hse_6;
  parent R1_12_47_1_tn_270_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2213;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 19.77;
  Rwall 13.08;
  Rfloor 16.85;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.45;
  airchange_per_hour 0.41;
  cooling_COP 2.9;
  air_temperature 71.83;
  mass_temperature 71.83;
  total_thermal_mass_per_floor_area 3.358;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*1.0378+0.42;
  heating_setpoint 60.0; //  heating5*1.0353+0.06;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.20;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.09;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_270_wh_6;
    schedule_skew -11676;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 4.0;
    water_demand large_5*0.98;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 115.4;
    upper_tank_setpoint 125.4;
    T_mixing_valve 120.4;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_270_msol_6;
  parent R1_12_47_1_tn_270_mtr_6;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_270_isol_6;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 4111;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_270_sol_6;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 221.27;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_270_mbat_6;
  parent R1_12_47_1_tn_270_mtr_6;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_270_ibat_6;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_270_mtr_6;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_270_bat_6;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_270_tpx_7;
  from R1_12_47_1_tn_270;
  to R1_12_47_1_tn_270_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_270_mtr_7;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_270_mhse_7;
  parent R1_12_47_1_tn_270_mtr_7;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_270_hse_7;
  parent R1_12_47_1_tn_270_mhse_7;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2273;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 20.44;
  Rwall 16.13;
  Rfloor 14.74;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.75;
  airchange_per_hour 0.59;
  cooling_COP 2.8;
  air_temperature 69.82;
  mass_temperature 69.82;
  total_thermal_mass_per_floor_area 3.166;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*1.0032+0.32;
  heating_setpoint 60.0; //  heating3*1.0409+0.19;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.28;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_270_wh_7;
    schedule_skew -1142;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand large_6*1.01;
    tank_volume 70;
    tank_setpoint 124.6;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_270_msol_7;
  parent R1_12_47_1_tn_270_mtr_7;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_270_isol_7;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 4223;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_270_sol_7;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 227.30;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_270_tpx_8;
  from R1_12_47_1_tn_270;
  to R1_12_47_1_tn_270_mtr_8;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_270_mtr_8;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_270_mhse_8;
  parent R1_12_47_1_tn_270_mtr_8;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_270_hse_8;
  parent R1_12_47_1_tn_270_mhse_8;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2336;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.61;
  Rwall 15.04;
  Rfloor 17.37;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.54;
  airchange_per_hour 0.56;
  cooling_COP 2.8;
  air_temperature 71.39;
  mass_temperature 71.39;
  total_thermal_mass_per_floor_area 3.006;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*0.9790+0.67;
  heating_setpoint 60.0; //  heating1*0.9599+1.00;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.31;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.13;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_270_tpx_9;
  from R1_12_47_1_tn_270;
  to R1_12_47_1_tn_270_mtr_9;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_270_mtr_9;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_270_mhse_9;
  parent R1_12_47_1_tn_270_mtr_9;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_270_hse_9;
  parent R1_12_47_1_tn_270_mhse_9;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2178;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 20.90;
  Rwall 15.06;
  Rfloor 16.31;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.12;
  airchange_per_hour 0.60;
  cooling_COP 3.1;
  air_temperature 70.08;
  mass_temperature 70.08;
  total_thermal_mass_per_floor_area 3.331;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*1.0248+1.16;
  heating_setpoint 60.0; //  heating3*0.9804+0.84;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.01;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.30;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_270_wh_9;
    schedule_skew 4218;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand large_6*1.00;
    tank_volume 70;
    tank_setpoint 124.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_270_tpx_10;
  from R1_12_47_1_tn_270;
  to R1_12_47_1_tn_270_mtr_10;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_270_mtr_10;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_270_mhse_10;
  parent R1_12_47_1_tn_270_mtr_10;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_270_hse_10;
  parent R1_12_47_1_tn_270_mhse_10;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2385;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.51;
  Rwall 14.42;
  Rfloor 16.25;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.57;
  airchange_per_hour 0.51;
  cooling_COP 2.7;
  air_temperature 70.69;
  mass_temperature 70.69;
  total_thermal_mass_per_floor_area 3.947;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*0.9875+1.63;
  heating_setpoint 60.0; //  heating3*0.9671+1.58;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.97;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.93;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_270_wh_10;
    schedule_skew -3440;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.8;
    water_demand large_1*1.05;
    tank_volume 40;
    tank_setpoint 123.0;
  };
}
object triplex_node {
  name R1_12_47_1_tn_271;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_271_tpx_1;
  from R1_12_47_1_tn_271;
  to R1_12_47_1_tn_271_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_271_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_271_mhse_1;
  parent R1_12_47_1_tn_271_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_271_hse_1;
  parent R1_12_47_1_tn_271_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2816;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 20.93;
  Rwall 15.89;
  Rfloor 15.63;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.86;
  airchange_per_hour 0.58;
  cooling_COP 3.0;
  air_temperature 68.12;
  mass_temperature 68.12;
  total_thermal_mass_per_floor_area 2.672;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*0.9908+1.91;
  heating_setpoint 60.0; //  heating5*1.0045+0.55;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.36;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.12;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_271_tpx_2;
  from R1_12_47_1_tn_271;
  to R1_12_47_1_tn_271_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_271_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_271_mhse_2;
  parent R1_12_47_1_tn_271_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_271_hse_2;
  parent R1_12_47_1_tn_271_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2547;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.09;
  Rwall 14.89;
  Rfloor 15.91;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.57;
  airchange_per_hour 0.43;
  cooling_COP 2.7;
  air_temperature 68.66;
  mass_temperature 68.66;
  total_thermal_mass_per_floor_area 3.135;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9817+1.65;
  heating_setpoint 60.0; //  heating6*1.0078+0.05;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.22;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.25;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_271_wh_2;
    schedule_skew 209;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand large_2*1.02;
    tank_volume 60;
    tank_setpoint 111.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_271_tpx_3;
  from R1_12_47_1_tn_271;
  to R1_12_47_1_tn_271_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_271_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_271_mhse_3;
  parent R1_12_47_1_tn_271_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_271_hse_3;
  parent R1_12_47_1_tn_271_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2977;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 18.22;
  Rwall 14.37;
  Rfloor 17.25;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.15;
  airchange_per_hour 0.47;
  cooling_COP 2.9;
  air_temperature 71.09;
  mass_temperature 71.09;
  total_thermal_mass_per_floor_area 3.916;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*1.0324+0.62;
  heating_setpoint 60.0; //  heating5*1.0333+0.72;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.06;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.10;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_271_tpx_4;
  from R1_12_47_1_tn_271;
  to R1_12_47_1_tn_271_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_271_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_271_mhse_4;
  parent R1_12_47_1_tn_271_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_271_hse_4;
  parent R1_12_47_1_tn_271_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2814;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.65;
  Rwall 13.86;
  Rfloor 18.58;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.81;
  airchange_per_hour 0.43;
  cooling_COP 2.8;
  air_temperature 69.31;
  mass_temperature 69.31;
  total_thermal_mass_per_floor_area 3.615;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0416+1.02;
  heating_setpoint 60.0; //  heating2*1.0138+1.30;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.33;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.25;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_271_wh_4;
    schedule_skew 8805;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_3*1.00;
    tank_volume 70;
    tank_setpoint 116.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_271_tpx_5;
  from R1_12_47_1_tn_271;
  to R1_12_47_1_tn_271_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_271_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_271_mhse_5;
  parent R1_12_47_1_tn_271_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_271_hse_5;
  parent R1_12_47_1_tn_271_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2552;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 15.46;
  Rwall 15.64;
  Rfloor 18.94;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.75;
  airchange_per_hour 0.60;
  cooling_COP 2.8;
  air_temperature 69.09;
  mass_temperature 69.09;
  total_thermal_mass_per_floor_area 3.472;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*0.9977+0.62;
  heating_setpoint 60.0; //  heating3*1.0196+0.38;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.99;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.23;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_271_wh_5;
    schedule_skew 1075;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand large_4*1.03;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 105.9;
    upper_tank_setpoint 115.9;
    T_mixing_valve 110.9;
  };
}
object triplex_line {
  name R1_12_47_1_tn_271_tpx_6;
  from R1_12_47_1_tn_271;
  to R1_12_47_1_tn_271_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_271_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_271_mhse_6;
  parent R1_12_47_1_tn_271_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_271_hse_6;
  parent R1_12_47_1_tn_271_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2694;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.92;
  Rwall 14.41;
  Rfloor 15.69;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.04;
  airchange_per_hour 0.51;
  cooling_COP 2.7;
  air_temperature 68.87;
  mass_temperature 68.87;
  total_thermal_mass_per_floor_area 2.710;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9934+0.54;
  heating_setpoint 60.0; //  heating4*0.9848+0.90;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.17;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.32;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_271_wh_6;
    schedule_skew 14037;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 4.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_4*1.00;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 107.8;
    upper_tank_setpoint 117.8;
    T_mixing_valve 112.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_271_tpx_7;
  from R1_12_47_1_tn_271;
  to R1_12_47_1_tn_271_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_271_mtr_7;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_271_mhse_7;
  parent R1_12_47_1_tn_271_mtr_7;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_271_hse_7;
  parent R1_12_47_1_tn_271_mhse_7;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2961;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 17.74;
  Rwall 12.70;
  Rfloor 17.44;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.14;
  airchange_per_hour 0.45;
  cooling_COP 2.6;
  air_temperature 70.28;
  mass_temperature 70.28;
  total_thermal_mass_per_floor_area 2.984;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*0.9675+0.84;
  heating_setpoint 60.0; //  heating6*1.0488+0.82;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.23;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.24;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_271_wh_7;
    schedule_skew 1439;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 4.0;
    water_demand large_2*1.02;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 113.6;
    upper_tank_setpoint 123.6;
    T_mixing_valve 118.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_271_tpx_8;
  from R1_12_47_1_tn_271;
  to R1_12_47_1_tn_271_mtr_8;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_271_mtr_8;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_271_mhse_8;
  parent R1_12_47_1_tn_271_mtr_8;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_271_hse_8;
  parent R1_12_47_1_tn_271_mhse_8;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2616;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 16.48;
  Rwall 16.11;
  Rfloor 18.26;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.28;
  airchange_per_hour 0.54;
  cooling_COP 2.7;
  air_temperature 69.75;
  mass_temperature 69.75;
  total_thermal_mass_per_floor_area 3.121;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*1.0188+0.03;
  heating_setpoint 60.0; //  heating3*0.9710+1.22;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.24;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.11;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_271_wh_8;
    schedule_skew -4522;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 7.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand large_6*1.02;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 119.8;
    upper_tank_setpoint 129.8;
    T_mixing_valve 124.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_271_tpx_9;
  from R1_12_47_1_tn_271;
  to R1_12_47_1_tn_271_mtr_9;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_271_mtr_9;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_271_mhse_9;
  parent R1_12_47_1_tn_271_mtr_9;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_271_hse_9;
  parent R1_12_47_1_tn_271_mhse_9;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2541;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 16.44;
  Rwall 15.95;
  Rfloor 16.10;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.90;
  airchange_per_hour 0.55;
  cooling_COP 2.7;
  air_temperature 71.98;
  mass_temperature 71.98;
  total_thermal_mass_per_floor_area 2.702;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0347+1.12;
  heating_setpoint 60.0; //  heating4*1.0004+0.94;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.23;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.20;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_271_wh_9;
    schedule_skew -2325;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand large_5*1.02;
    tank_volume 60;
    tank_setpoint 110.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_271_tpx_10;
  from R1_12_47_1_tn_271;
  to R1_12_47_1_tn_271_mtr_10;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_271_mtr_10;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_271_mhse_10;
  parent R1_12_47_1_tn_271_mtr_10;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_271_hse_10;
  parent R1_12_47_1_tn_271_mhse_10;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2531;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 20.96;
  Rwall 12.87;
  Rfloor 16.34;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.38;
  airchange_per_hour 0.55;
  cooling_COP 2.7;
  air_temperature 69.68;
  mass_temperature 69.68;
  total_thermal_mass_per_floor_area 2.677;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*1.0494+0.72;
  heating_setpoint 60.0; //  heating3*1.0229+0.73;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.14;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.20;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_271_wh_10;
    schedule_skew 4979;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.8;
    water_demand large_1*0.98;
    tank_volume 50;
    tank_setpoint 117.9;
  };
}
object triplex_node {
  name R1_12_47_1_tn_272;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_272_tpx_1;
  from R1_12_47_1_tn_272;
  to R1_12_47_1_tn_272_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_272_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_272_mhse_1;
  parent R1_12_47_1_tn_272_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_272_hse_1;
  parent R1_12_47_1_tn_272_mhse_1;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 856;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.18;
  Rwall 8.93;
  Rfloor 10.39;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.61;
  airchange_per_hour 0.84;
  cooling_COP 2.7;
  air_temperature 69.15;
  mass_temperature 69.15;
  total_thermal_mass_per_floor_area 3.480;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*0.9632+0.09;
  heating_setpoint 60.0; //  heating2*0.9713+0.08;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.75;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.77;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_272_mbat_1;
  parent R1_12_47_1_tn_272_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_272_ibat_1;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_272_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_272_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_272_tpx_2;
  from R1_12_47_1_tn_272;
  to R1_12_47_1_tn_272_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_272_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_272_mhse_2;
  parent R1_12_47_1_tn_272_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_272_hse_2;
  parent R1_12_47_1_tn_272_mhse_2;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 950;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 11.56;
  Rwall 10.03;
  Rfloor 9.82;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.38;
  airchange_per_hour 0.61;
  cooling_COP 2.4;
  air_temperature 68.84;
  mass_temperature 68.84;
  total_thermal_mass_per_floor_area 3.987;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*1.0497+1.05;
  heating_setpoint 60.0; //  heating6*0.9637+1.40;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.65;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.75;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_272_wh_2;
    schedule_skew -5559;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.0;
    water_demand small_4*1.04;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 108.8;
    upper_tank_setpoint 118.8;
    T_mixing_valve 113.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_272_tpx_3;
  from R1_12_47_1_tn_272;
  to R1_12_47_1_tn_272_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_272_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_272_mhse_3;
  parent R1_12_47_1_tn_272_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_272_hse_3;
  parent R1_12_47_1_tn_272_mhse_3;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 882;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 13.01;
  Rwall 10.10;
  Rfloor 10.34;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.44;
  airchange_per_hour 0.84;
  cooling_COP 2.1;
  air_temperature 70.42;
  mass_temperature 70.42;
  total_thermal_mass_per_floor_area 3.950;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*1.0147+0.21;
  heating_setpoint 60.0; //  heating3*1.0280+1.50;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.64;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_272_tpx_4;
  from R1_12_47_1_tn_272;
  to R1_12_47_1_tn_272_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_272_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_272_mhse_4;
  parent R1_12_47_1_tn_272_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_272_hse_4;
  parent R1_12_47_1_tn_272_mhse_4;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 875;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 14.35;
  Rwall 7.57;
  Rfloor 10.44;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.39;
  airchange_per_hour 0.85;
  cooling_COP 2.4;
  air_temperature 68.23;
  mass_temperature 68.23;
  total_thermal_mass_per_floor_area 3.126;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling4*0.9834+1.31;
  heating_setpoint 60.0; //  heating5*1.0306+0.12;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.71;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_272_mbat_4;
  parent R1_12_47_1_tn_272_mtr_4;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_272_ibat_4;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_272_mtr_4;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_272_bat_4;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_273;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_273_tpx_1;
  from R1_12_47_1_tn_273;
  to R1_12_47_1_tn_273_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mhse_1;
  parent R1_12_47_1_tn_273_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_273_hse_1;
  parent R1_12_47_1_tn_273_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 2194;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 18.80;
  Rwall 10.15;
  Rfloor 10.40;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.54;
  airchange_per_hour 0.70;
  cooling_COP 2.6;
  air_temperature 69.38;
  mass_temperature 69.38;
  total_thermal_mass_per_floor_area 3.873;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9696+1.85;
  heating_setpoint 60.0; //  heating6*1.0071+1.11;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.27;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.20;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_273_wh_1;
    schedule_skew 21282;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_6*1.00;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 112.5;
    upper_tank_setpoint 122.5;
    T_mixing_valve 117.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_273_tpx_2;
  from R1_12_47_1_tn_273;
  to R1_12_47_1_tn_273_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mhse_2;
  parent R1_12_47_1_tn_273_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_273_hse_2;
  parent R1_12_47_1_tn_273_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1956;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 15.46;
  Rwall 8.01;
  Rfloor 11.88;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.21;
  airchange_per_hour 0.86;
  cooling_COP 2.4;
  air_temperature 69.30;
  mass_temperature 69.30;
  total_thermal_mass_per_floor_area 3.865;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*1.0302+1.83;
  heating_setpoint 60.0; //  heating1*0.9945+0.00;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.12;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_273_wh_2;
    schedule_skew 393;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand large_1*0.98;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 107.6;
    upper_tank_setpoint 117.6;
    T_mixing_valve 112.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_273_tpx_3;
  from R1_12_47_1_tn_273;
  to R1_12_47_1_tn_273_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mhse_3;
  parent R1_12_47_1_tn_273_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_273_hse_3;
  parent R1_12_47_1_tn_273_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 2518;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 13.55;
  Rwall 9.69;
  Rfloor 9.46;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.45;
  airchange_per_hour 0.87;
  cooling_COP 2.8;
  air_temperature 69.72;
  mass_temperature 69.72;
  total_thermal_mass_per_floor_area 3.971;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*0.9998+1.33;
  heating_setpoint 60.0; //  heating3*0.9616+0.62;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.28;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.12;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_273_wh_3;
    schedule_skew -20539;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.0;
    water_demand large_4*0.97;
    tank_volume 50;
    tank_setpoint 119.9;
  };
}
object triplex_line {
  name R1_12_47_1_tn_273_tpx_4;
  from R1_12_47_1_tn_273;
  to R1_12_47_1_tn_273_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mhse_4;
  parent R1_12_47_1_tn_273_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_273_hse_4;
  parent R1_12_47_1_tn_273_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1550;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 13.52;
  Rwall 8.42;
  Rfloor 10.58;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.84;
  airchange_per_hour 0.88;
  cooling_COP 2.6;
  air_temperature 68.06;
  mass_temperature 68.06;
  total_thermal_mass_per_floor_area 2.555;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*1.0467+1.16;
  heating_setpoint 60.0; //  heating2*0.9517+0.12;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.79;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.09;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_273_wh_4;
    schedule_skew -9779;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 4.0;
    water_demand large_3*0.98;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 110.2;
    upper_tank_setpoint 120.2;
    T_mixing_valve 115.2;
  };
}
object triplex_line {
  name R1_12_47_1_tn_273_tpx_5;
  from R1_12_47_1_tn_273;
  to R1_12_47_1_tn_273_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mhse_5;
  parent R1_12_47_1_tn_273_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_273_hse_5;
  parent R1_12_47_1_tn_273_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 2614;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 14.77;
  Rwall 9.23;
  Rfloor 9.27;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.55;
  airchange_per_hour 0.60;
  cooling_COP 2.8;
  air_temperature 71.79;
  mass_temperature 71.79;
  total_thermal_mass_per_floor_area 2.645;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0039+1.53;
  heating_setpoint 60.0; //  heating2*0.9527+1.12;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.97;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.11;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_273_tpx_6;
  from R1_12_47_1_tn_273;
  to R1_12_47_1_tn_273_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mhse_6;
  parent R1_12_47_1_tn_273_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_273_hse_6;
  parent R1_12_47_1_tn_273_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1540;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.02;
  Rwall 11.09;
  Rfloor 10.81;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.00;
  airchange_per_hour 0.82;
  cooling_COP 2.8;
  air_temperature 70.21;
  mass_temperature 70.21;
  total_thermal_mass_per_floor_area 3.581;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*0.9822+1.53;
  heating_setpoint 60.0; //  heating1*0.9701+1.29;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.77;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_273_tpx_7;
  from R1_12_47_1_tn_273;
  to R1_12_47_1_tn_273_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mtr_7;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mhse_7;
  parent R1_12_47_1_tn_273_mtr_7;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_273_hse_7;
  parent R1_12_47_1_tn_273_mhse_7;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 2718;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 14.71;
  Rwall 9.80;
  Rfloor 9.40;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.73;
  airchange_per_hour 0.90;
  cooling_COP 2.4;
  air_temperature 69.23;
  mass_temperature 69.23;
  total_thermal_mass_per_floor_area 2.850;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*1.0321+0.08;
  heating_setpoint 60.0; //  heating4*0.9693+0.26;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.21;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_273_wh_7;
    schedule_skew 3855;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_5*1.00;
    tank_volume 30;
    tank_setpoint 121.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_273_tpx_8;
  from R1_12_47_1_tn_273;
  to R1_12_47_1_tn_273_mtr_8;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mtr_8;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mhse_8;
  parent R1_12_47_1_tn_273_mtr_8;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_273_hse_8;
  parent R1_12_47_1_tn_273_mhse_8;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 2923;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 13.02;
  Rwall 10.24;
  Rfloor 10.31;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.48;
  airchange_per_hour 0.79;
  cooling_COP 2.8;
  air_temperature 71.30;
  mass_temperature 71.30;
  total_thermal_mass_per_floor_area 2.661;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*1.0315+0.02;
  heating_setpoint 60.0; //  heating4*0.9803+0.85;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.12;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.20;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_273_wh_8;
    schedule_skew 12388;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand large_4*0.99;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 107.0;
    upper_tank_setpoint 117.0;
    T_mixing_valve 112.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_273_tpx_9;
  from R1_12_47_1_tn_273;
  to R1_12_47_1_tn_273_mtr_9;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mtr_9;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mhse_9;
  parent R1_12_47_1_tn_273_mtr_9;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_273_hse_9;
  parent R1_12_47_1_tn_273_mhse_9;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 2092;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 16.50;
  Rwall 10.19;
  Rfloor 10.38;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.79;
  airchange_per_hour 0.76;
  cooling_COP 2.5;
  air_temperature 71.95;
  mass_temperature 71.95;
  total_thermal_mass_per_floor_area 3.458;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0403+1.85;
  heating_setpoint 60.0; //  heating5*1.0331+0.00;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.11;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_273_wh_9;
    schedule_skew 2592;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.6;
    water_demand large_4*1.05;
    tank_volume 60;
    tank_setpoint 122.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_273_tpx_10;
  from R1_12_47_1_tn_273;
  to R1_12_47_1_tn_273_mtr_10;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mtr_10;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mhse_10;
  parent R1_12_47_1_tn_273_mtr_10;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_273_hse_10;
  parent R1_12_47_1_tn_273_mhse_10;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 2622;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.32;
  Rwall 9.43;
  Rfloor 9.62;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.04;
  airchange_per_hour 0.62;
  cooling_COP 2.5;
  air_temperature 69.32;
  mass_temperature 69.32;
  total_thermal_mass_per_floor_area 2.623;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*0.9658+0.92;
  heating_setpoint 60.0; //  heating4*0.9643+0.08;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.02;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.21;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_273_wh_10;
    schedule_skew -4507;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_6*1.03;
    tank_volume 60;
    tank_setpoint 114.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_273_tpx_11;
  from R1_12_47_1_tn_273;
  to R1_12_47_1_tn_273_mtr_11;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mtr_11;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mhse_11;
  parent R1_12_47_1_tn_273_mtr_11;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_273_hse_11;
  parent R1_12_47_1_tn_273_mhse_11;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 2406;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 13.68;
  Rwall 10.65;
  Rfloor 10.34;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.26;
  airchange_per_hour 0.73;
  cooling_COP 2.7;
  air_temperature 71.81;
  mass_temperature 71.81;
  total_thermal_mass_per_floor_area 3.864;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0299+1.34;
  heating_setpoint 60.0; //  heating3*0.9539+1.36;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.14;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_273_msol_11;
  parent R1_12_47_1_tn_273_mtr_11;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_273_isol_11;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 4471;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_273_sol_11;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 240.65;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_273_mbat_11;
  parent R1_12_47_1_tn_273_mtr_11;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_273_ibat_11;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_273_mtr_11;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_273_bat_11;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_273_tpx_12;
  from R1_12_47_1_tn_273;
  to R1_12_47_1_tn_273_mtr_12;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mtr_12;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_273_mhse_12;
  parent R1_12_47_1_tn_273_mtr_12;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_273_hse_12;
  parent R1_12_47_1_tn_273_mhse_12;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 2838;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.21;
  Rwall 11.93;
  Rfloor 8.81;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.80;
  airchange_per_hour 0.85;
  cooling_COP 2.4;
  air_temperature 68.80;
  mass_temperature 68.80;
  total_thermal_mass_per_floor_area 3.963;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*0.9707+0.76;
  heating_setpoint 60.0; //  heating4*1.0484+0.73;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.34;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.34;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_273_wh_12;
    schedule_skew -15297;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand large_3*0.96;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 109.7;
    upper_tank_setpoint 119.7;
    T_mixing_valve 114.7;
  };
}
object triplex_node {
  name R1_12_47_1_tn_274;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_274_tpx_1;
  from R1_12_47_1_tn_274;
  to R1_12_47_1_tn_274_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_274_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_274_mhse_1;
  parent R1_12_47_1_tn_274_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_274_hse_1;
  parent R1_12_47_1_tn_274_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1247;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 19.39;
  Rwall 8.93;
  Rfloor 10.13;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.59;
  airchange_per_hour 0.72;
  cooling_COP 2.8;
  air_temperature 71.90;
  mass_temperature 71.90;
  total_thermal_mass_per_floor_area 3.392;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9961+0.55;
  heating_setpoint 60.0; //  heating5*1.0124+1.58;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.01;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_274_tpx_2;
  from R1_12_47_1_tn_274;
  to R1_12_47_1_tn_274_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_274_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_274_mhse_2;
  parent R1_12_47_1_tn_274_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_274_hse_2;
  parent R1_12_47_1_tn_274_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1236;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 15.71;
  Rwall 9.31;
  Rfloor 10.77;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.88;
  airchange_per_hour 0.72;
  cooling_COP 2.9;
  air_temperature 68.78;
  mass_temperature 68.78;
  total_thermal_mass_per_floor_area 3.730;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling6*0.9936+1.55;
  heating_setpoint 60.0; //  heating5*1.0133+0.06;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.77;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.78;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_274_msol_2;
  parent R1_12_47_1_tn_274_mtr_2;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_274_isol_2;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_274_sol_2;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_274_tpx_3;
  from R1_12_47_1_tn_274;
  to R1_12_47_1_tn_274_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_274_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_274_mhse_3;
  parent R1_12_47_1_tn_274_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_274_hse_3;
  parent R1_12_47_1_tn_274_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1341;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.94;
  Rwall 11.13;
  Rfloor 11.27;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.82;
  airchange_per_hour 0.62;
  cooling_COP 3.0;
  air_temperature 71.16;
  mass_temperature 71.16;
  total_thermal_mass_per_floor_area 3.646;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0146+1.59;
  heating_setpoint 60.0; //  heating2*1.0345+0.52;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_274_tpx_4;
  from R1_12_47_1_tn_274;
  to R1_12_47_1_tn_274_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_274_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_274_mhse_4;
  parent R1_12_47_1_tn_274_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_274_hse_4;
  parent R1_12_47_1_tn_274_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1245;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 21.60;
  Rwall 10.50;
  Rfloor 9.74;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.88;
  airchange_per_hour 0.82;
  cooling_COP 2.7;
  air_temperature 69.28;
  mass_temperature 69.28;
  total_thermal_mass_per_floor_area 2.829;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 2.7;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling3*0.9630+0.51;
  heating_setpoint 60.0; //  heating3*0.9899+0.85;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.76;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_274_wh_4;
    schedule_skew -3143;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand small_1*1.02;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 117.8;
    upper_tank_setpoint 127.8;
    T_mixing_valve 122.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_274_tpx_5;
  from R1_12_47_1_tn_274;
  to R1_12_47_1_tn_274_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_274_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_274_mhse_5;
  parent R1_12_47_1_tn_274_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_274_hse_5;
  parent R1_12_47_1_tn_274_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1367;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 22.08;
  Rwall 9.05;
  Rfloor 14.11;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.02;
  airchange_per_hour 0.79;
  cooling_COP 2.9;
  air_temperature 70.55;
  mass_temperature 70.55;
  total_thermal_mass_per_floor_area 3.777;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*1.0160+1.08;
  heating_setpoint 60.0; //  heating2*1.0348+1.01;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.73;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_274_wh_5;
    schedule_skew 3089;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand small_3*0.96;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 108.5;
    upper_tank_setpoint 118.5;
    T_mixing_valve 113.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_274_tpx_6;
  from R1_12_47_1_tn_274;
  to R1_12_47_1_tn_274_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_274_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_274_mhse_6;
  parent R1_12_47_1_tn_274_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_274_hse_6;
  parent R1_12_47_1_tn_274_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 974;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 17.46;
  Rwall 9.19;
  Rfloor 13.21;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.66;
  airchange_per_hour 0.66;
  cooling_COP 3.0;
  air_temperature 71.63;
  mass_temperature 71.63;
  total_thermal_mass_per_floor_area 3.203;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*1.0082+1.85;
  heating_setpoint 60.0; //  heating5*0.9927+1.33;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.73;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.73;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_274_wh_6;
    schedule_skew 6372;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand small_4*0.95;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 112.7;
    upper_tank_setpoint 122.7;
    T_mixing_valve 117.7;
  };
}
object triplex_line {
  name R1_12_47_1_tn_274_tpx_7;
  from R1_12_47_1_tn_274;
  to R1_12_47_1_tn_274_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_274_mtr_7;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_274_mhse_7;
  parent R1_12_47_1_tn_274_mtr_7;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_274_hse_7;
  parent R1_12_47_1_tn_274_mhse_7;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1237;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 19.37;
  Rwall 10.39;
  Rfloor 11.81;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.81;
  airchange_per_hour 0.64;
  cooling_COP 2.7;
  air_temperature 69.16;
  mass_temperature 69.16;
  total_thermal_mass_per_floor_area 3.332;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling2*0.9560+0.07;
  heating_setpoint 60.0; //  heating6*1.0016+0.69;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.01;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_274_tpx_8;
  from R1_12_47_1_tn_274;
  to R1_12_47_1_tn_274_mtr_8;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_274_mtr_8;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_274_mhse_8;
  parent R1_12_47_1_tn_274_mtr_8;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_274_hse_8;
  parent R1_12_47_1_tn_274_mhse_8;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1289;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 20.70;
  Rwall 8.82;
  Rfloor 9.84;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.17;
  airchange_per_hour 0.62;
  cooling_COP 2.7;
  air_temperature 68.70;
  mass_temperature 68.70;
  total_thermal_mass_per_floor_area 3.675;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*0.9552+1.34;
  heating_setpoint 60.0; //  heating2*1.0249+1.08;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.77;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_274_wh_8;
    schedule_skew 870;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand small_6*0.98;
    tank_volume 40;
    tank_setpoint 113.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_274_tpx_9;
  from R1_12_47_1_tn_274;
  to R1_12_47_1_tn_274_mtr_9;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_274_mtr_9;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_274_mhse_9;
  parent R1_12_47_1_tn_274_mtr_9;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_274_hse_9;
  parent R1_12_47_1_tn_274_mhse_9;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1037;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 16.35;
  Rwall 10.33;
  Rfloor 13.57;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.78;
  airchange_per_hour 0.62;
  cooling_COP 2.5;
  air_temperature 70.53;
  mass_temperature 70.53;
  total_thermal_mass_per_floor_area 2.577;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*1.0228+1.35;
  heating_setpoint 60.0; //  heating6*1.0171+0.38;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.66;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_274_wh_9;
    schedule_skew 12404;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand small_4*0.96;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 111.9;
    upper_tank_setpoint 121.9;
    T_mixing_valve 116.9;
  };
}
object triplex_node {
  name R1_12_47_1_tn_275;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_275_tpx_1;
  from R1_12_47_1_tn_275;
  to R1_12_47_1_tn_275_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_275_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_275_mhse_1;
  parent R1_12_47_1_tn_275_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_275_hse_1;
  parent R1_12_47_1_tn_275_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 2070;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 30.26;
  Rwall 15.37;
  Rfloor 21.05;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.92;
  airchange_per_hour 0.60;
  cooling_COP 3.1;
  air_temperature 69.13;
  mass_temperature 69.13;
  total_thermal_mass_per_floor_area 2.807;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*1.0270+0.50;
  heating_setpoint 60.0; //  heating1*0.9936+1.22;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.04;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_276;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_276_tpx_1;
  from R1_12_47_1_tn_276;
  to R1_12_47_1_tn_276_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_276_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_276_mhse_1;
  parent R1_12_47_1_tn_276_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_276_hse_1;
  parent R1_12_47_1_tn_276_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1303;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.46;
  Rwall 16.11;
  Rfloor 16.79;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.75;
  airchange_per_hour 0.45;
  cooling_COP 2.7;
  air_temperature 69.31;
  mass_temperature 69.31;
  total_thermal_mass_per_floor_area 3.112;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*0.9518+0.08;
  heating_setpoint 60.0; //  heating1*0.9590+0.20;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.01;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_276_wh_1;
    schedule_skew -2687;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_3*1.04;
    tank_volume 30;
    tank_setpoint 112.5;
  };
}
object triplex_node {
  name R1_12_47_1_tn_277;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_277_tpx_1;
  from R1_12_47_1_tn_277;
  to R1_12_47_1_tn_277_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_277_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_277_mhse_1;
  parent R1_12_47_1_tn_277_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_277_hse_1;
  parent R1_12_47_1_tn_277_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1793;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.83;
  Rwall 16.53;
  Rfloor 15.36;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.45;
  airchange_per_hour 0.57;
  cooling_COP 3.0;
  air_temperature 69.86;
  mass_temperature 69.86;
  total_thermal_mass_per_floor_area 3.800;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*1.0207+0.01;
  heating_setpoint 60.0; //  heating4*0.9759+1.37;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.97;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.02;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_277_wh_1;
    schedule_skew -2866;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.8;
    water_demand small_3*0.97;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 109.8;
    upper_tank_setpoint 119.8;
    T_mixing_valve 114.8;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_277_msol_1;
  parent R1_12_47_1_tn_277_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_277_isol_1;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3331;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_277_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 179.26;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_277_tpx_2;
  from R1_12_47_1_tn_277;
  to R1_12_47_1_tn_277_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_277_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_277_mhse_2;
  parent R1_12_47_1_tn_277_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_277_hse_2;
  parent R1_12_47_1_tn_277_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1807;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.64;
  Rwall 11.98;
  Rfloor 16.60;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.21;
  airchange_per_hour 0.59;
  cooling_COP 3.2;
  air_temperature 68.50;
  mass_temperature 68.50;
  total_thermal_mass_per_floor_area 3.595;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9705+1.40;
  heating_setpoint 60.0; //  heating2*1.0315+1.33;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.14;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.99;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_277_wh_2;
    schedule_skew 13425;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_3*1.03;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 105.8;
    upper_tank_setpoint 115.8;
    T_mixing_valve 110.8;
  };
}
object triplex_node {
  name R1_12_47_1_tn_278;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_278_tpx_1;
  from R1_12_47_1_tn_278;
  to R1_12_47_1_tn_278_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_278_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_278_mhse_1;
  parent R1_12_47_1_tn_278_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_278_hse_1;
  parent R1_12_47_1_tn_278_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 573;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.40;
  Rwall 12.84;
  Rfloor 13.19;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.20;
  airchange_per_hour 0.29;
  cooling_COP 2.7;
  air_temperature 69.74;
  mass_temperature 69.74;
  total_thermal_mass_per_floor_area 3.592;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling8*1.0128+0.55;
  heating_setpoint 60.0; //  heating5*0.9936+0.13;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.64;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.49;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_278_wh_1;
    schedule_skew -1373;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_2*1.03;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 114.7;
    upper_tank_setpoint 124.7;
    T_mixing_valve 119.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_278_mbat_1;
  parent R1_12_47_1_tn_278_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_278_ibat_1;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_278_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_278_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_279;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_279_tpx_1;
  from R1_12_47_1_tn_279;
  to R1_12_47_1_tn_279_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_279_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_279_mhse_1;
  parent R1_12_47_1_tn_279_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_279_hse_1;
  parent R1_12_47_1_tn_279_mhse_1;
  groupid MOBILE_HOME;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 757;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 22.12;
  Rwall 11.05;
  Rfloor 18.56;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.88;
  airchange_per_hour 0.66;
  cooling_COP 3.2;
  air_temperature 70.05;
  mass_temperature 70.05;
  total_thermal_mass_per_floor_area 3.543;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*0.9512+1.25;
  heating_setpoint 60.0; //  heating2*1.0099+0.97;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.59;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.69;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_279_wh_1;
    schedule_skew -6190;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand large_4*0.99;
    tank_volume 40;
    tank_setpoint 121.8;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_279_mbat_1;
  parent R1_12_47_1_tn_279_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_279_ibat_1;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_279_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_279_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_279_tpx_2;
  from R1_12_47_1_tn_279;
  to R1_12_47_1_tn_279_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_279_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_279_mhse_2;
  parent R1_12_47_1_tn_279_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_279_hse_2;
  parent R1_12_47_1_tn_279_mhse_2;
  groupid MOBILE_HOME;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1041;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 27.15;
  Rwall 10.19;
  Rfloor 19.63;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.93;
  airchange_per_hour 0.84;
  cooling_COP 2.2;
  air_temperature 70.66;
  mass_temperature 70.66;
  total_thermal_mass_per_floor_area 3.480;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*1.0101+1.13;
  heating_setpoint 60.0; //  heating5*1.0454+0.05;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.68;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.70;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_279_tpx_3;
  from R1_12_47_1_tn_279;
  to R1_12_47_1_tn_279_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_279_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_279_mhse_3;
  parent R1_12_47_1_tn_279_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_279_hse_3;
  parent R1_12_47_1_tn_279_mhse_3;
  groupid MOBILE_HOME;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 882;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 24.58;
  Rwall 13.11;
  Rfloor 18.02;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.65;
  airchange_per_hour 0.80;
  cooling_COP 2.2;
  air_temperature 71.03;
  mass_temperature 71.03;
  total_thermal_mass_per_floor_area 3.614;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9886+0.11;
  heating_setpoint 60.0; //  heating2*0.9851+0.35;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.88;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.64;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_279_wh_3;
    schedule_skew -2477;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 7.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand large_1*1.02;
    tank_volume 50;
    tank_setpoint 125.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_279_tpx_4;
  from R1_12_47_1_tn_279;
  to R1_12_47_1_tn_279_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_279_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_279_mhse_4;
  parent R1_12_47_1_tn_279_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_279_hse_4;
  parent R1_12_47_1_tn_279_mhse_4;
  groupid MOBILE_HOME;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 715;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.61;
  Rwall 11.82;
  Rfloor 18.33;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.47;
  airchange_per_hour 0.66;
  cooling_COP 2.9;
  air_temperature 69.61;
  mass_temperature 69.61;
  total_thermal_mass_per_floor_area 3.873;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0490+0.79;
  heating_setpoint 60.0; //  heating3*0.9730+0.10;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.79;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.57;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_279_wh_4;
    schedule_skew -755;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 7.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_1*1.00;
    tank_volume 50;
    tank_setpoint 120.0;
  };
}
object triplex_node {
  name R1_12_47_1_tn_280;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_280_tpx_1;
  from R1_12_47_1_tn_280;
  to R1_12_47_1_tn_280_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mhse_1;
  parent R1_12_47_1_tn_280_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_280_hse_1;
  parent R1_12_47_1_tn_280_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1243;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.53;
  Rwall 10.25;
  Rfloor 13.31;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.03;
  airchange_per_hour 0.25;
  cooling_COP 2.9;
  air_temperature 69.87;
  mass_temperature 69.87;
  total_thermal_mass_per_floor_area 3.324;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*1.0304+0.92;
  heating_setpoint 60.0; //  heating2*1.0415+0.01;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.85;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_280_wh_1;
    schedule_skew -13023;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand small_6*0.96;
    tank_volume 30;
    tank_setpoint 111.1;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_280_mbat_1;
  parent R1_12_47_1_tn_280_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_280_ibat_1;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_280_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_280_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_280_tpx_2;
  from R1_12_47_1_tn_280;
  to R1_12_47_1_tn_280_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mhse_2;
  parent R1_12_47_1_tn_280_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_280_hse_2;
  parent R1_12_47_1_tn_280_mhse_2;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1001;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.36;
  Rwall 9.83;
  Rfloor 13.39;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.93;
  airchange_per_hour 0.25;
  cooling_COP 2.4;
  air_temperature 71.90;
  mass_temperature 71.90;
  total_thermal_mass_per_floor_area 3.332;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*1.0170+0.81;
  heating_setpoint 60.0; //  heating2*0.9553+0.19;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.78;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_280_wh_2;
    schedule_skew -99;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_3*0.98;
    tank_volume 30;
    tank_setpoint 118.8;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_280_mbat_2;
  parent R1_12_47_1_tn_280_mtr_2;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_280_ibat_2;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_280_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_280_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_280_tpx_3;
  from R1_12_47_1_tn_280;
  to R1_12_47_1_tn_280_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mhse_3;
  parent R1_12_47_1_tn_280_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_280_hse_3;
  parent R1_12_47_1_tn_280_mhse_3;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1056;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.91;
  Rwall 13.76;
  Rfloor 10.65;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.56;
  airchange_per_hour 0.27;
  cooling_COP 2.1;
  air_temperature 71.40;
  mass_temperature 71.40;
  total_thermal_mass_per_floor_area 3.984;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*1.0192+0.94;
  heating_setpoint 60.0; //  heating5*1.0187+0.19;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.69;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.93;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_280_wh_3;
    schedule_skew -9900;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 4.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand large_6*0.96;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 113.1;
    upper_tank_setpoint 123.1;
    T_mixing_valve 118.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_280_tpx_4;
  from R1_12_47_1_tn_280;
  to R1_12_47_1_tn_280_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mhse_4;
  parent R1_12_47_1_tn_280_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_280_hse_4;
  parent R1_12_47_1_tn_280_mhse_4;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1313;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.58;
  Rwall 12.28;
  Rfloor 12.34;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.12;
  airchange_per_hour 0.25;
  cooling_COP 2.7;
  air_temperature 69.69;
  mass_temperature 69.69;
  total_thermal_mass_per_floor_area 3.977;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*1.0078+0.86;
  heating_setpoint 60.0; //  heating2*0.9660+0.26;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.78;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.02;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_280_wh_4;
    schedule_skew 15303;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand small_5*0.99;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.0;
    upper_tank_setpoint 130.0;
    T_mixing_valve 125.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_280_tpx_5;
  from R1_12_47_1_tn_280;
  to R1_12_47_1_tn_280_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mhse_5;
  parent R1_12_47_1_tn_280_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_280_hse_5;
  parent R1_12_47_1_tn_280_mhse_5;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1217;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.04;
  Rwall 13.13;
  Rfloor 11.12;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.20;
  airchange_per_hour 0.28;
  cooling_COP 2.6;
  air_temperature 69.64;
  mass_temperature 69.64;
  total_thermal_mass_per_floor_area 3.823;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling8*1.0105+0.71;
  heating_setpoint 60.0; //  heating5*1.0266+0.36;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_280_wh_5;
    schedule_skew -3921;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 6.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand large_5*1.03;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 117.7;
    upper_tank_setpoint 127.7;
    T_mixing_valve 122.7;
  };
}
object triplex_line {
  name R1_12_47_1_tn_280_tpx_6;
  from R1_12_47_1_tn_280;
  to R1_12_47_1_tn_280_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mhse_6;
  parent R1_12_47_1_tn_280_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_280_hse_6;
  parent R1_12_47_1_tn_280_mhse_6;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 922;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 22.14;
  Rwall 9.90;
  Rfloor 13.07;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.67;
  airchange_per_hour 0.25;
  cooling_COP 2.5;
  air_temperature 70.02;
  mass_temperature 70.02;
  total_thermal_mass_per_floor_area 3.912;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0317+0.03;
  heating_setpoint 60.0; //  heating1*0.9604+0.17;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.67;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.89;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_280_wh_6;
    schedule_skew 4178;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand small_4*0.98;
    tank_volume 40;
    tank_setpoint 111.8;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_280_mbat_6;
  parent R1_12_47_1_tn_280_mtr_6;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_280_ibat_6;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_280_mtr_6;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_280_bat_6;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_280_tpx_7;
  from R1_12_47_1_tn_280;
  to R1_12_47_1_tn_280_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mtr_7;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mhse_7;
  parent R1_12_47_1_tn_280_mtr_7;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_280_hse_7;
  parent R1_12_47_1_tn_280_mhse_7;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1374;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.89;
  Rwall 9.38;
  Rfloor 13.29;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.54;
  airchange_per_hour 0.30;
  cooling_COP 2.1;
  air_temperature 69.09;
  mass_temperature 69.09;
  total_thermal_mass_per_floor_area 3.614;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*1.0188+0.12;
  heating_setpoint 60.0; //  heating1*0.9699+0.04;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.07;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_280_wh_7;
    schedule_skew -3136;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_1*0.98;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 118.9;
    upper_tank_setpoint 128.9;
    T_mixing_valve 123.9;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_280_mbat_7;
  parent R1_12_47_1_tn_280_mtr_7;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_280_ibat_7;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_280_mtr_7;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_280_bat_7;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_280_tpx_8;
  from R1_12_47_1_tn_280;
  to R1_12_47_1_tn_280_mtr_8;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mtr_8;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mhse_8;
  parent R1_12_47_1_tn_280_mtr_8;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_280_hse_8;
  parent R1_12_47_1_tn_280_mhse_8;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1341;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.16;
  Rwall 10.49;
  Rfloor 14.78;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.08;
  airchange_per_hour 0.29;
  cooling_COP 2.1;
  air_temperature 68.41;
  mass_temperature 68.41;
  total_thermal_mass_per_floor_area 3.279;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9616+0.39;
  heating_setpoint 60.0; //  heating4*1.0212+0.01;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.93;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.04;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_280_wh_8;
    schedule_skew 11877;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand large_1*1.03;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 115.3;
    upper_tank_setpoint 125.3;
    T_mixing_valve 120.3;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_280_mbat_8;
  parent R1_12_47_1_tn_280_mtr_8;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_280_ibat_8;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_280_mtr_8;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_280_bat_8;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_280_tpx_9;
  from R1_12_47_1_tn_280;
  to R1_12_47_1_tn_280_mtr_9;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mtr_9;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mhse_9;
  parent R1_12_47_1_tn_280_mtr_9;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_280_hse_9;
  parent R1_12_47_1_tn_280_mhse_9;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 939;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.90;
  Rwall 13.51;
  Rfloor 10.56;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.64;
  airchange_per_hour 0.20;
  cooling_COP 2.2;
  air_temperature 70.70;
  mass_temperature 70.70;
  total_thermal_mass_per_floor_area 2.817;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*0.9911+0.52;
  heating_setpoint 60.0; //  heating2*0.9765+0.00;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_280_wh_9;
    schedule_skew 8830;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 4.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand small_3*0.99;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 114.1;
    upper_tank_setpoint 124.1;
    T_mixing_valve 119.1;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_280_mbat_9;
  parent R1_12_47_1_tn_280_mtr_9;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_280_ibat_9;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_280_mtr_9;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_280_bat_9;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_280_tpx_10;
  from R1_12_47_1_tn_280;
  to R1_12_47_1_tn_280_mtr_10;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mtr_10;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mhse_10;
  parent R1_12_47_1_tn_280_mtr_10;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_280_hse_10;
  parent R1_12_47_1_tn_280_mhse_10;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1239;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.67;
  Rwall 12.81;
  Rfloor 13.86;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.58;
  airchange_per_hour 0.23;
  cooling_COP 2.8;
  air_temperature 68.58;
  mass_temperature 68.58;
  total_thermal_mass_per_floor_area 3.346;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling6*0.9707+0.41;
  heating_setpoint 60.0; //  heating3*0.9952+0.25;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_280_wh_10;
    schedule_skew -5984;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 7.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand large_5*0.97;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 107.2;
    upper_tank_setpoint 117.2;
    T_mixing_valve 112.2;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_280_mbat_10;
  parent R1_12_47_1_tn_280_mtr_10;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_280_ibat_10;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_280_mtr_10;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_280_bat_10;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_280_tpx_11;
  from R1_12_47_1_tn_280;
  to R1_12_47_1_tn_280_mtr_11;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mtr_11;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_280_mhse_11;
  parent R1_12_47_1_tn_280_mtr_11;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_280_hse_11;
  parent R1_12_47_1_tn_280_mhse_11;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1397;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.05;
  Rwall 13.39;
  Rfloor 12.61;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.05;
  airchange_per_hour 0.24;
  cooling_COP 2.1;
  air_temperature 69.35;
  mass_temperature 69.35;
  total_thermal_mass_per_floor_area 2.506;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0400+0.52;
  heating_setpoint 60.0; //  heating6*0.9632+0.24;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.76;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_280_wh_11;
    schedule_skew 1480;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_6*1.01;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 109.7;
    upper_tank_setpoint 119.7;
    T_mixing_valve 114.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_280_mbat_11;
  parent R1_12_47_1_tn_280_mtr_11;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_280_ibat_11;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_280_mtr_11;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_280_bat_11;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_281;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_281_tpx_1;
  from R1_12_47_1_tn_281;
  to R1_12_47_1_tn_281_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mhse_1;
  parent R1_12_47_1_tn_281_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_281_hse_1;
  parent R1_12_47_1_tn_281_mhse_1;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 805;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 13.33;
  Rwall 10.09;
  Rfloor 9.63;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.07;
  airchange_per_hour 0.77;
  cooling_COP 2.7;
  air_temperature 70.48;
  mass_temperature 70.48;
  total_thermal_mass_per_floor_area 2.593;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*1.0457+0.83;
  heating_setpoint 60.0; //  heating4*0.9733+0.46;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.71;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.77;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_281_tpx_2;
  from R1_12_47_1_tn_281;
  to R1_12_47_1_tn_281_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mhse_2;
  parent R1_12_47_1_tn_281_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_281_hse_2;
  parent R1_12_47_1_tn_281_mhse_2;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 549;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 13.32;
  Rwall 7.85;
  Rfloor 13.37;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.17;
  airchange_per_hour 0.72;
  cooling_COP 2.0;
  air_temperature 71.48;
  mass_temperature 71.48;
  total_thermal_mass_per_floor_area 2.733;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling8*1.0040+1.44;
  heating_setpoint 60.0; //  heating2*0.9742+1.23;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.66;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_281_wh_2;
    schedule_skew -4863;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand large_3*1.00;
    tank_volume 50;
    tank_setpoint 113.7;
  };
}
object triplex_line {
  name R1_12_47_1_tn_281_tpx_3;
  from R1_12_47_1_tn_281;
  to R1_12_47_1_tn_281_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mhse_3;
  parent R1_12_47_1_tn_281_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_281_hse_3;
  parent R1_12_47_1_tn_281_mhse_3;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 817;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 13.79;
  Rwall 9.41;
  Rfloor 11.35;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.63;
  airchange_per_hour 0.71;
  cooling_COP 1.9;
  air_temperature 70.48;
  mass_temperature 70.48;
  total_thermal_mass_per_floor_area 3.044;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling3*0.9748+0.29;
  heating_setpoint 60.0; //  heating2*0.9928+0.06;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.76;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_281_tpx_4;
  from R1_12_47_1_tn_281;
  to R1_12_47_1_tn_281_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mhse_4;
  parent R1_12_47_1_tn_281_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_281_hse_4;
  parent R1_12_47_1_tn_281_mhse_4;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 774;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 13.28;
  Rwall 9.62;
  Rfloor 13.31;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.85;
  airchange_per_hour 0.86;
  cooling_COP 2.6;
  air_temperature 70.94;
  mass_temperature 70.94;
  total_thermal_mass_per_floor_area 3.205;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*1.0111+1.26;
  heating_setpoint 60.0; //  heating4*0.9878+0.12;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.58;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_281_wh_4;
    schedule_skew -1155;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 8.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand large_3*0.98;
    tank_volume 30;
    tank_setpoint 117.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_281_tpx_5;
  from R1_12_47_1_tn_281;
  to R1_12_47_1_tn_281_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mhse_5;
  parent R1_12_47_1_tn_281_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_281_hse_5;
  parent R1_12_47_1_tn_281_mhse_5;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 788;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 14.09;
  Rwall 10.45;
  Rfloor 13.82;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.05;
  airchange_per_hour 0.64;
  cooling_COP 2.2;
  air_temperature 69.20;
  mass_temperature 69.20;
  total_thermal_mass_per_floor_area 3.027;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*0.9684+1.57;
  heating_setpoint 60.0; //  heating3*1.0017+0.92;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.60;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_281_wh_5;
    schedule_skew -12389;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand large_4*1.02;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 109.4;
    upper_tank_setpoint 119.4;
    T_mixing_valve 114.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_281_tpx_6;
  from R1_12_47_1_tn_281;
  to R1_12_47_1_tn_281_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mhse_6;
  parent R1_12_47_1_tn_281_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_281_hse_6;
  parent R1_12_47_1_tn_281_mhse_6;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 763;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 11.58;
  Rwall 8.14;
  Rfloor 13.20;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.05;
  airchange_per_hour 0.69;
  cooling_COP 2.3;
  air_temperature 70.98;
  mass_temperature 70.98;
  total_thermal_mass_per_floor_area 3.816;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*1.0005+0.09;
  heating_setpoint 60.0; //  heating4*0.9710+1.72;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.70;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.67;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_281_wh_6;
    schedule_skew -359;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_6*1.00;
    tank_volume 50;
    tank_setpoint 119.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_281_mbat_6;
  parent R1_12_47_1_tn_281_mtr_6;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_281_ibat_6;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_281_mtr_6;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_281_bat_6;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_281_tpx_7;
  from R1_12_47_1_tn_281;
  to R1_12_47_1_tn_281_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mtr_7;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mhse_7;
  parent R1_12_47_1_tn_281_mtr_7;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_281_hse_7;
  parent R1_12_47_1_tn_281_mhse_7;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 854;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 11.32;
  Rwall 8.37;
  Rfloor 12.58;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.15;
  airchange_per_hour 0.67;
  cooling_COP 2.2;
  air_temperature 68.43;
  mass_temperature 68.43;
  total_thermal_mass_per_floor_area 2.641;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0270+1.72;
  heating_setpoint 60.0; //  heating5*1.0282+0.81;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.73;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.59;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_281_wh_7;
    schedule_skew 656;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand large_6*0.99;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 112.1;
    upper_tank_setpoint 122.1;
    T_mixing_valve 117.1;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_281_mbat_7;
  parent R1_12_47_1_tn_281_mtr_7;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_281_ibat_7;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_281_mtr_7;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_281_bat_7;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_281_tpx_8;
  from R1_12_47_1_tn_281;
  to R1_12_47_1_tn_281_mtr_8;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mtr_8;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mhse_8;
  parent R1_12_47_1_tn_281_mtr_8;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_281_hse_8;
  parent R1_12_47_1_tn_281_mhse_8;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 816;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 12.78;
  Rwall 8.35;
  Rfloor 13.93;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.79;
  airchange_per_hour 0.72;
  cooling_COP 2.2;
  air_temperature 70.35;
  mass_temperature 70.35;
  total_thermal_mass_per_floor_area 2.769;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0407+1.76;
  heating_setpoint 60.0; //  heating1*0.9547+1.32;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.68;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_281_wh_8;
    schedule_skew 3249;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 4.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_3*1.04;
    tank_volume 40;
    tank_setpoint 110.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_281_tpx_9;
  from R1_12_47_1_tn_281;
  to R1_12_47_1_tn_281_mtr_9;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mtr_9;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mhse_9;
  parent R1_12_47_1_tn_281_mtr_9;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_281_hse_9;
  parent R1_12_47_1_tn_281_mhse_9;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 735;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 14.92;
  Rwall 9.75;
  Rfloor 10.00;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.02;
  airchange_per_hour 0.69;
  cooling_COP 2.3;
  air_temperature 71.14;
  mass_temperature 71.14;
  total_thermal_mass_per_floor_area 2.624;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*0.9724+0.02;
  heating_setpoint 60.0; //  heating2*0.9690+0.59;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_281_wh_9;
    schedule_skew 10398;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand large_4*1.02;
    tank_volume 40;
    tank_setpoint 110.2;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_281_mbat_9;
  parent R1_12_47_1_tn_281_mtr_9;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_281_ibat_9;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_281_mtr_9;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_281_bat_9;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_281_tpx_10;
  from R1_12_47_1_tn_281;
  to R1_12_47_1_tn_281_mtr_10;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mtr_10;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mhse_10;
  parent R1_12_47_1_tn_281_mtr_10;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_281_hse_10;
  parent R1_12_47_1_tn_281_mhse_10;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 802;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.24;
  Rwall 7.68;
  Rfloor 12.94;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.10;
  airchange_per_hour 0.68;
  cooling_COP 2.1;
  air_temperature 70.40;
  mass_temperature 70.40;
  total_thermal_mass_per_floor_area 3.936;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*1.0280+0.23;
  heating_setpoint 60.0; //  heating5*1.0083+0.97;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.77;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_281_tpx_11;
  from R1_12_47_1_tn_281;
  to R1_12_47_1_tn_281_mtr_11;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mtr_11;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_281_mhse_11;
  parent R1_12_47_1_tn_281_mtr_11;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_281_hse_11;
  parent R1_12_47_1_tn_281_mhse_11;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 786;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 13.52;
  Rwall 8.31;
  Rfloor 11.39;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.25;
  airchange_per_hour 0.81;
  cooling_COP 2.5;
  air_temperature 69.36;
  mass_temperature 69.36;
  total_thermal_mass_per_floor_area 3.423;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9664+1.89;
  heating_setpoint 60.0; //  heating3*0.9573+0.77;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.66;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.63;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_281_wh_11;
    schedule_skew -12149;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 7.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand large_2*1.02;
    tank_volume 30;
    tank_setpoint 125.1;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_281_mbat_11;
  parent R1_12_47_1_tn_281_mtr_11;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_281_ibat_11;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_281_mtr_11;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_281_bat_11;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_282;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_282_tpx_1;
  from R1_12_47_1_tn_282;
  to R1_12_47_1_tn_282_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_282_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_282_mhse_1;
  parent R1_12_47_1_tn_282_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_282_hse_1;
  parent R1_12_47_1_tn_282_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1022;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 17.21;
  Rwall 10.78;
  Rfloor 9.23;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.38;
  airchange_per_hour 0.63;
  cooling_COP 2.5;
  air_temperature 69.86;
  mass_temperature 69.86;
  total_thermal_mass_per_floor_area 3.672;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*0.9649+0.30;
  heating_setpoint 60.0; //  heating2*1.0464+1.04;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.77;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_282_tpx_2;
  from R1_12_47_1_tn_282;
  to R1_12_47_1_tn_282_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_282_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_282_mhse_2;
  parent R1_12_47_1_tn_282_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_282_hse_2;
  parent R1_12_47_1_tn_282_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1135;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.47;
  Rwall 8.22;
  Rfloor 8.29;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.26;
  airchange_per_hour 0.86;
  cooling_COP 2.6;
  air_temperature 68.98;
  mass_temperature 68.98;
  total_thermal_mass_per_floor_area 3.296;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*1.0451+1.17;
  heating_setpoint 60.0; //  heating1*0.9533+0.20;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.93;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.80;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_282_wh_2;
    schedule_skew -8345;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand small_6*1.04;
    tank_volume 50;
    tank_setpoint 119.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_282_tpx_3;
  from R1_12_47_1_tn_282;
  to R1_12_47_1_tn_282_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_282_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_282_mhse_3;
  parent R1_12_47_1_tn_282_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_282_hse_3;
  parent R1_12_47_1_tn_282_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1446;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 13.11;
  Rwall 10.02;
  Rfloor 11.93;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.47;
  airchange_per_hour 0.86;
  cooling_COP 2.7;
  air_temperature 70.43;
  mass_temperature 70.43;
  total_thermal_mass_per_floor_area 3.972;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling4*1.0251+0.75;
  heating_setpoint 60.0; //  heating3*1.0039+0.79;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.75;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.76;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_282_wh_3;
    schedule_skew -7934;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand large_2*1.05;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.6;
    upper_tank_setpoint 130.6;
    T_mixing_valve 125.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_282_tpx_4;
  from R1_12_47_1_tn_282;
  to R1_12_47_1_tn_282_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_282_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_282_mhse_4;
  parent R1_12_47_1_tn_282_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_282_hse_4;
  parent R1_12_47_1_tn_282_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1677;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 12.85;
  Rwall 9.15;
  Rfloor 11.35;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.49;
  airchange_per_hour 0.73;
  cooling_COP 2.7;
  air_temperature 68.33;
  mass_temperature 68.33;
  total_thermal_mass_per_floor_area 3.297;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*0.9666+0.59;
  heating_setpoint 60.0; //  heating1*0.9735+1.52;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.80;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.78;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_282_wh_4;
    schedule_skew -3367;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_6*1.01;
    tank_volume 30;
    tank_setpoint 115.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_282_tpx_5;
  from R1_12_47_1_tn_282;
  to R1_12_47_1_tn_282_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_282_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_282_mhse_5;
  parent R1_12_47_1_tn_282_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_282_hse_5;
  parent R1_12_47_1_tn_282_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1180;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 14.75;
  Rwall 8.87;
  Rfloor 8.24;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.38;
  airchange_per_hour 0.63;
  cooling_COP 2.5;
  air_temperature 68.74;
  mass_temperature 68.74;
  total_thermal_mass_per_floor_area 3.322;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0463+1.17;
  heating_setpoint 60.0; //  heating1*0.9980+1.43;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.76;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_282_wh_5;
    schedule_skew 20765;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 7.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_4*0.96;
    tank_volume 40;
    tank_setpoint 123.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_282_tpx_6;
  from R1_12_47_1_tn_282;
  to R1_12_47_1_tn_282_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_282_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_282_mhse_6;
  parent R1_12_47_1_tn_282_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_282_hse_6;
  parent R1_12_47_1_tn_282_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1780;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 13.15;
  Rwall 8.36;
  Rfloor 11.27;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.42;
  airchange_per_hour 0.85;
  cooling_COP 2.7;
  air_temperature 68.23;
  mass_temperature 68.23;
  total_thermal_mass_per_floor_area 3.398;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*0.9997+1.24;
  heating_setpoint 60.0; //  heating3*0.9984+0.37;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.80;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_282_tpx_7;
  from R1_12_47_1_tn_282;
  to R1_12_47_1_tn_282_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_282_mtr_7;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_282_mhse_7;
  parent R1_12_47_1_tn_282_mtr_7;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_282_hse_7;
  parent R1_12_47_1_tn_282_mhse_7;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1690;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 17.70;
  Rwall 9.41;
  Rfloor 10.52;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.88;
  airchange_per_hour 0.84;
  cooling_COP 2.8;
  air_temperature 68.73;
  mass_temperature 68.73;
  total_thermal_mass_per_floor_area 2.669;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*1.0354+1.16;
  heating_setpoint 60.0; //  heating6*1.0238+0.96;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_283;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_283_tpx_1;
  from R1_12_47_1_tn_283;
  to R1_12_47_1_tn_283_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_283_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_283_mhse_1;
  parent R1_12_47_1_tn_283_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_283_hse_1;
  parent R1_12_47_1_tn_283_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2286;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 18.03;
  Rwall 12.62;
  Rfloor 14.96;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.27;
  airchange_per_hour 0.54;
  cooling_COP 2.9;
  air_temperature 68.56;
  mass_temperature 68.56;
  total_thermal_mass_per_floor_area 2.814;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*1.0063+0.61;
  heating_setpoint 60.0; //  heating2*0.9813+1.35;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.15;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.28;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_283_wh_1;
    schedule_skew -3087;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_6*0.95;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 119.7;
    upper_tank_setpoint 129.7;
    T_mixing_valve 124.7;
  };
}
object triplex_line {
  name R1_12_47_1_tn_283_tpx_2;
  from R1_12_47_1_tn_283;
  to R1_12_47_1_tn_283_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_283_mtr_2;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_283_mhse_2;
  parent R1_12_47_1_tn_283_mtr_2;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_283_hse_2;
  parent R1_12_47_1_tn_283_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 2448;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.50;
  Rwall 15.33;
  Rfloor 16.75;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.44;
  airchange_per_hour 0.56;
  cooling_COP 2.9;
  air_temperature 70.64;
  mass_temperature 70.64;
  total_thermal_mass_per_floor_area 3.490;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9915+0.82;
  heating_setpoint 60.0; //  heating4*0.9842+0.65;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.26;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.07;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_283_wh_2;
    schedule_skew 4633;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.6;
    water_demand large_3*1.04;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 110.5;
    upper_tank_setpoint 120.5;
    T_mixing_valve 115.5;
  };
}
object triplex_node {
  name R1_12_47_1_tn_284;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_284_tpx_1;
  from R1_12_47_1_tn_284;
  to R1_12_47_1_tn_284_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_284_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_284_mhse_1;
  parent R1_12_47_1_tn_284_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_284_hse_1;
  parent R1_12_47_1_tn_284_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1966;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 31.57;
  Rwall 19.76;
  Rfloor 23.98;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.94;
  airchange_per_hour 0.25;
  cooling_COP 3.1;
  air_temperature 70.45;
  mass_temperature 70.45;
  total_thermal_mass_per_floor_area 2.974;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*1.0446+1.47;
  heating_setpoint 60.0; //  heating5*1.0199+0.13;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.91;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.24;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_284_wh_1;
    schedule_skew -7547;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand large_6*1.03;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 112.8;
    upper_tank_setpoint 122.8;
    T_mixing_valve 117.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_284_tpx_2;
  from R1_12_47_1_tn_284;
  to R1_12_47_1_tn_284_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_284_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_284_mhse_2;
  parent R1_12_47_1_tn_284_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_284_hse_2;
  parent R1_12_47_1_tn_284_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1907;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 30.78;
  Rwall 26.38;
  Rfloor 23.14;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.03;
  airchange_per_hour 0.27;
  cooling_COP 3.5;
  air_temperature 71.27;
  mass_temperature 71.27;
  total_thermal_mass_per_floor_area 3.001;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*1.0449+1.07;
  heating_setpoint 60.0; //  heating4*1.0229+0.57;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.88;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_284_tpx_3;
  from R1_12_47_1_tn_284;
  to R1_12_47_1_tn_284_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_284_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_284_mhse_3;
  parent R1_12_47_1_tn_284_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_284_hse_3;
  parent R1_12_47_1_tn_284_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1955;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 30.31;
  Rwall 22.30;
  Rfloor 18.28;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.97;
  airchange_per_hour 0.21;
  cooling_COP 3.4;
  air_temperature 71.97;
  mass_temperature 71.97;
  total_thermal_mass_per_floor_area 3.032;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9784+0.76;
  heating_setpoint 60.0; //  heating2*0.9999+0.06;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.21;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_284_wh_3;
    schedule_skew -3143;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand small_2*0.98;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 114.7;
    upper_tank_setpoint 124.7;
    T_mixing_valve 119.7;
  };
}
object triplex_line {
  name R1_12_47_1_tn_284_tpx_4;
  from R1_12_47_1_tn_284;
  to R1_12_47_1_tn_284_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_284_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_284_mhse_4;
  parent R1_12_47_1_tn_284_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_284_hse_4;
  parent R1_12_47_1_tn_284_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 2114;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 33.63;
  Rwall 22.07;
  Rfloor 23.53;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.21;
  airchange_per_hour 0.21;
  cooling_COP 3.7;
  air_temperature 69.76;
  mass_temperature 69.76;
  total_thermal_mass_per_floor_area 3.139;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*0.9915+0.80;
  heating_setpoint 60.0; //  heating1*1.0167+1.03;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.89;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.23;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_284_tpx_5;
  from R1_12_47_1_tn_284;
  to R1_12_47_1_tn_284_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_284_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_284_mhse_5;
  parent R1_12_47_1_tn_284_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_284_hse_5;
  parent R1_12_47_1_tn_284_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1865;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 36.25;
  Rwall 20.87;
  Rfloor 17.75;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.89;
  airchange_per_hour 0.29;
  cooling_COP 3.6;
  air_temperature 68.08;
  mass_temperature 68.08;
  total_thermal_mass_per_floor_area 2.656;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9710+1.16;
  heating_setpoint 60.0; //  heating4*1.0272+0.00;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.17;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.08;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_284_msol_5;
  parent R1_12_47_1_tn_284_mtr_5;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_284_isol_5;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3465;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_284_sol_5;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 186.48;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_285;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_285_tpx_1;
  from R1_12_47_1_tn_285;
  to R1_12_47_1_tn_285_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mhse_1;
  parent R1_12_47_1_tn_285_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_285_hse_1;
  parent R1_12_47_1_tn_285_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1931;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 39.34;
  Rwall 15.67;
  Rfloor 22.06;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.77;
  airchange_per_hour 0.43;
  cooling_COP 3.1;
  air_temperature 70.09;
  mass_temperature 70.09;
  total_thermal_mass_per_floor_area 3.042;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*0.9503+0.59;
  heating_setpoint 60.0; //  heating1*1.0063+1.38;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.85;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_285_wh_1;
    schedule_skew -11259;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand small_5*1.02;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 113.7;
    upper_tank_setpoint 123.7;
    T_mixing_valve 118.7;
  };
}
object triplex_line {
  name R1_12_47_1_tn_285_tpx_2;
  from R1_12_47_1_tn_285;
  to R1_12_47_1_tn_285_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mhse_2;
  parent R1_12_47_1_tn_285_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_285_hse_2;
  parent R1_12_47_1_tn_285_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1967;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 37.94;
  Rwall 19.21;
  Rfloor 17.03;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.67;
  airchange_per_hour 0.48;
  cooling_COP 3.4;
  air_temperature 71.05;
  mass_temperature 71.05;
  total_thermal_mass_per_floor_area 3.196;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*0.9969+0.61;
  heating_setpoint 60.0; //  heating4*1.0222+0.81;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.02;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.96;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_285_wh_2;
    schedule_skew 5380;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 4.0;
    water_demand large_3*1.02;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 119.2;
    upper_tank_setpoint 129.2;
    T_mixing_valve 124.2;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_285_msol_2;
  parent R1_12_47_1_tn_285_mtr_2;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_285_isol_2;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3655;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_285_sol_2;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 196.74;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_285_tpx_3;
  from R1_12_47_1_tn_285;
  to R1_12_47_1_tn_285_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mhse_3;
  parent R1_12_47_1_tn_285_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_285_hse_3;
  parent R1_12_47_1_tn_285_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1962;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 40.64;
  Rwall 16.35;
  Rfloor 21.73;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.45;
  airchange_per_hour 0.49;
  cooling_COP 3.5;
  air_temperature 70.88;
  mass_temperature 70.88;
  total_thermal_mass_per_floor_area 3.560;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0319+1.54;
  heating_setpoint 60.0; //  heating6*0.9989+0.30;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.15;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.22;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_285_wh_3;
    schedule_skew 8585;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand small_6*1.04;
    tank_volume 50;
    tank_setpoint 113.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_285_tpx_4;
  from R1_12_47_1_tn_285;
  to R1_12_47_1_tn_285_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mhse_4;
  parent R1_12_47_1_tn_285_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_285_hse_4;
  parent R1_12_47_1_tn_285_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1986;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 34.86;
  Rwall 15.48;
  Rfloor 19.37;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.08;
  airchange_per_hour 0.55;
  cooling_COP 3.5;
  air_temperature 70.97;
  mass_temperature 70.97;
  total_thermal_mass_per_floor_area 3.587;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9853+0.82;
  heating_setpoint 60.0; //  heating5*1.0323+0.83;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.11;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.07;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_285_tpx_5;
  from R1_12_47_1_tn_285;
  to R1_12_47_1_tn_285_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mhse_5;
  parent R1_12_47_1_tn_285_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_285_hse_5;
  parent R1_12_47_1_tn_285_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1745;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 37.29;
  Rwall 20.26;
  Rfloor 16.24;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.44;
  airchange_per_hour 0.50;
  cooling_COP 3.2;
  air_temperature 70.66;
  mass_temperature 70.66;
  total_thermal_mass_per_floor_area 3.159;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*1.0047+1.87;
  heating_setpoint 60.0; //  heating1*1.0204+1.50;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.12;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_285_wh_5;
    schedule_skew -4174;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand large_6*0.99;
    tank_volume 50;
    tank_setpoint 119.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_285_tpx_6;
  from R1_12_47_1_tn_285;
  to R1_12_47_1_tn_285_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mhse_6;
  parent R1_12_47_1_tn_285_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_285_hse_6;
  parent R1_12_47_1_tn_285_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1927;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 37.54;
  Rwall 21.72;
  Rfloor 19.94;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.92;
  airchange_per_hour 0.44;
  cooling_COP 3.3;
  air_temperature 69.38;
  mass_temperature 69.38;
  total_thermal_mass_per_floor_area 3.188;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*0.9783+1.53;
  heating_setpoint 60.0; //  heating1*0.9911+0.04;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.85;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_285_wh_6;
    schedule_skew 6819;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_4*1.05;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 110.8;
    upper_tank_setpoint 120.8;
    T_mixing_valve 115.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_285_tpx_7;
  from R1_12_47_1_tn_285;
  to R1_12_47_1_tn_285_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mtr_7;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mhse_7;
  parent R1_12_47_1_tn_285_mtr_7;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_285_hse_7;
  parent R1_12_47_1_tn_285_mhse_7;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1824;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 38.82;
  Rwall 21.78;
  Rfloor 18.79;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.10;
  airchange_per_hour 0.53;
  cooling_COP 3.1;
  air_temperature 71.08;
  mass_temperature 71.08;
  total_thermal_mass_per_floor_area 3.862;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*1.0338+0.22;
  heating_setpoint 60.0; //  heating4*1.0303+1.04;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.85;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.03;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_285_wh_7;
    schedule_skew 3611;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand small_6*1.01;
    tank_volume 30;
    tank_setpoint 120.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_285_tpx_8;
  from R1_12_47_1_tn_285;
  to R1_12_47_1_tn_285_mtr_8;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mtr_8;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mhse_8;
  parent R1_12_47_1_tn_285_mtr_8;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_285_hse_8;
