  parent R1_12_47_1_tn_285_mhse_8;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1838;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 27.77;
  Rwall 17.95;
  Rfloor 17.08;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.67;
  airchange_per_hour 0.58;
  cooling_COP 3.1;
  air_temperature 69.10;
  mass_temperature 69.10;
  total_thermal_mass_per_floor_area 3.239;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9598+0.64;
  heating_setpoint 60.0; //  heating3*1.0032+0.90;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.11;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.16;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_285_wh_8;
    schedule_skew -226;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_2*1.00;
    tank_volume 30;
    tank_setpoint 112.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_285_tpx_9;
  from R1_12_47_1_tn_285;
  to R1_12_47_1_tn_285_mtr_9;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mtr_9;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mhse_9;
  parent R1_12_47_1_tn_285_mtr_9;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_285_hse_9;
  parent R1_12_47_1_tn_285_mhse_9;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1730;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 39.19;
  Rwall 15.69;
  Rfloor 17.49;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.89;
  airchange_per_hour 0.42;
  cooling_COP 3.5;
  air_temperature 69.70;
  mass_temperature 69.70;
  total_thermal_mass_per_floor_area 3.820;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*1.0265+0.75;
  heating_setpoint 60.0; //  heating3*0.9553+1.39;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.08;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.89;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_285_wh_9;
    schedule_skew -2019;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 7.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand large_1*0.96;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 117.9;
    upper_tank_setpoint 127.9;
    T_mixing_valve 122.9;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_285_msol_9;
  parent R1_12_47_1_tn_285_mtr_9;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_285_isol_9;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3215;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_285_sol_9;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 173.02;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_285_tpx_10;
  from R1_12_47_1_tn_285;
  to R1_12_47_1_tn_285_mtr_10;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mtr_10;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mhse_10;
  parent R1_12_47_1_tn_285_mtr_10;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_285_hse_10;
  parent R1_12_47_1_tn_285_mhse_10;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1970;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 37.38;
  Rwall 17.69;
  Rfloor 19.71;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.32;
  airchange_per_hour 0.56;
  cooling_COP 3.1;
  air_temperature 68.68;
  mass_temperature 68.68;
  total_thermal_mass_per_floor_area 3.569;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*1.0069+0.93;
  heating_setpoint 60.0; //  heating5*0.9785+0.12;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.05;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.15;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_285_wh_10;
    schedule_skew -3533;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.6;
    water_demand large_6*0.98;
    tank_volume 30;
    tank_setpoint 112.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_285_tpx_11;
  from R1_12_47_1_tn_285;
  to R1_12_47_1_tn_285_mtr_11;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mtr_11;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_285_mhse_11;
  parent R1_12_47_1_tn_285_mtr_11;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_285_hse_11;
  parent R1_12_47_1_tn_285_mhse_11;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1933;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 40.41;
  Rwall 16.81;
  Rfloor 18.84;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.58;
  airchange_per_hour 0.46;
  cooling_COP 3.5;
  air_temperature 68.90;
  mass_temperature 68.90;
  total_thermal_mass_per_floor_area 3.397;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0025+1.30;
  heating_setpoint 60.0; //  heating2*1.0100+0.80;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.15;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_285_wh_11;
    schedule_skew 4318;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 4.0;
    water_demand small_4*1.01;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.1;
    upper_tank_setpoint 130.1;
    T_mixing_valve 125.1;
  };
}
object triplex_node {
  name R1_12_47_1_tn_286;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_286_tpx_1;
  from R1_12_47_1_tn_286;
  to R1_12_47_1_tn_286_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_286_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_286_mhse_1;
  parent R1_12_47_1_tn_286_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_286_hse_1;
  parent R1_12_47_1_tn_286_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 584;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.47;
  Rwall 13.22;
  Rfloor 13.80;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.98;
  airchange_per_hour 0.28;
  cooling_COP 2.9;
  air_temperature 69.43;
  mass_temperature 69.43;
  total_thermal_mass_per_floor_area 3.295;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*0.9995+0.42;
  heating_setpoint 60.0; //  heating5*0.9746+0.26;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.59;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.66;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_286_mbat_1;
  parent R1_12_47_1_tn_286_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_286_ibat_1;
    phases AS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_286_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_286_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_287;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_287_tpx_1;
  from R1_12_47_1_tn_287;
  to R1_12_47_1_tn_287_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_287_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_287_mhse_1;
  parent R1_12_47_1_tn_287_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_287_hse_1;
  parent R1_12_47_1_tn_287_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1304;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 32.87;
  Rwall 20.32;
  Rfloor 17.47;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.55;
  airchange_per_hour 0.54;
  cooling_COP 3.3;
  air_temperature 69.33;
  mass_temperature 69.33;
  total_thermal_mass_per_floor_area 3.349;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*1.0459+1.80;
  heating_setpoint 60.0; //  heating2*1.0360+1.04;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.80;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_287_wh_1;
    schedule_skew 609;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand large_6*1.01;
    tank_volume 50;
    tank_setpoint 110.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_287_tpx_2;
  from R1_12_47_1_tn_287;
  to R1_12_47_1_tn_287_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_287_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_287_mhse_2;
  parent R1_12_47_1_tn_287_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_287_hse_2;
  parent R1_12_47_1_tn_287_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1260;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 37.03;
  Rwall 21.18;
  Rfloor 20.20;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.35;
  airchange_per_hour 0.51;
  cooling_COP 3.2;
  air_temperature 71.47;
  mass_temperature 71.47;
  total_thermal_mass_per_floor_area 2.523;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*1.0499+0.47;
  heating_setpoint 60.0; //  heating3*1.0405+0.32;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.78;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_287_wh_2;
    schedule_skew 6458;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 6.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_2*1.00;
    tank_volume 40;
    tank_setpoint 114.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_287_tpx_3;
  from R1_12_47_1_tn_287;
  to R1_12_47_1_tn_287_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_287_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_287_mhse_3;
  parent R1_12_47_1_tn_287_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_287_hse_3;
  parent R1_12_47_1_tn_287_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1283;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 38.58;
  Rwall 21.69;
  Rfloor 16.67;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.99;
  airchange_per_hour 0.41;
  cooling_COP 3.4;
  air_temperature 68.77;
  mass_temperature 68.77;
  total_thermal_mass_per_floor_area 2.509;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*0.9504+0.11;
  heating_setpoint 60.0; //  heating6*1.0291+0.51;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.80;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.86;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_287_wh_3;
    schedule_skew 12031;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 7.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand small_3*0.99;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 115.0;
    upper_tank_setpoint 125.0;
    T_mixing_valve 120.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_287_tpx_4;
  from R1_12_47_1_tn_287;
  to R1_12_47_1_tn_287_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_287_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_287_mhse_4;
  parent R1_12_47_1_tn_287_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_287_hse_4;
  parent R1_12_47_1_tn_287_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1153;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 34.62;
  Rwall 15.78;
  Rfloor 22.52;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.48;
  airchange_per_hour 0.50;
  cooling_COP 3.4;
  air_temperature 70.72;
  mass_temperature 70.72;
  total_thermal_mass_per_floor_area 3.524;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*0.9695+1.67;
  heating_setpoint 60.0; //  heating6*1.0115+0.52;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.71;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.75;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_287_msol_4;
  parent R1_12_47_1_tn_287_mtr_4;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_287_isol_4;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_287_sol_4;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_287_mbat_4;
  parent R1_12_47_1_tn_287_mtr_4;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_287_ibat_4;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_287_mtr_4;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_287_bat_4;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_287_tpx_5;
  from R1_12_47_1_tn_287;
  to R1_12_47_1_tn_287_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_287_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_287_mhse_5;
  parent R1_12_47_1_tn_287_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_287_hse_5;
  parent R1_12_47_1_tn_287_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1284;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 40.21;
  Rwall 21.27;
  Rfloor 23.86;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.32;
  airchange_per_hour 0.50;
  cooling_COP 3.1;
  air_temperature 69.40;
  mass_temperature 69.40;
  total_thermal_mass_per_floor_area 2.809;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*0.9767+0.24;
  heating_setpoint 60.0; //  heating5*1.0336+0.75;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.88;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.97;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_287_tpx_6;
  from R1_12_47_1_tn_287;
  to R1_12_47_1_tn_287_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_287_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_287_mhse_6;
  parent R1_12_47_1_tn_287_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_287_hse_6;
  parent R1_12_47_1_tn_287_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1302;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 37.70;
  Rwall 16.40;
  Rfloor 23.89;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.57;
  airchange_per_hour 0.51;
  cooling_COP 3.5;
  air_temperature 69.13;
  mass_temperature 69.13;
  total_thermal_mass_per_floor_area 2.935;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*1.0471+0.86;
  heating_setpoint 60.0; //  heating3*0.9978+0.85;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.89;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_287_wh_6;
    schedule_skew -1199;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand small_2*1.01;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 115.6;
    upper_tank_setpoint 125.6;
    T_mixing_valve 120.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_287_tpx_7;
  from R1_12_47_1_tn_287;
  to R1_12_47_1_tn_287_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_287_mtr_7;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_287_mhse_7;
  parent R1_12_47_1_tn_287_mtr_7;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_287_hse_7;
  parent R1_12_47_1_tn_287_mhse_7;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1199;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 31.59;
  Rwall 15.97;
  Rfloor 21.49;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.93;
  airchange_per_hour 0.52;
  cooling_COP 3.5;
  air_temperature 68.59;
  mass_temperature 68.59;
  total_thermal_mass_per_floor_area 3.370;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0261+0.62;
  heating_setpoint 60.0; //  heating2*0.9674+0.29;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_287_wh_7;
    schedule_skew -1177;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 7.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.8;
    water_demand small_1*1.05;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.8;
    upper_tank_setpoint 116.8;
    T_mixing_valve 111.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_287_tpx_8;
  from R1_12_47_1_tn_287;
  to R1_12_47_1_tn_287_mtr_8;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_287_mtr_8;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_287_mhse_8;
  parent R1_12_47_1_tn_287_mtr_8;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_287_hse_8;
  parent R1_12_47_1_tn_287_mhse_8;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 1314;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 34.89;
  Rwall 18.40;
  Rfloor 21.47;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.77;
  airchange_per_hour 0.47;
  cooling_COP 3.4;
  air_temperature 68.97;
  mass_temperature 68.97;
  total_thermal_mass_per_floor_area 3.904;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*0.9604+1.26;
  heating_setpoint 60.0; //  heating6*1.0401+0.27;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_287_wh_8;
    schedule_skew 8845;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_3*1.00;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 107.3;
    upper_tank_setpoint 117.3;
    T_mixing_valve 112.3;
  };
}
object triplex_node {
  name R1_12_47_1_tn_288;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_288_tpx_1;
  from R1_12_47_1_tn_288;
  to R1_12_47_1_tn_288_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_288_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_288_mhse_1;
  parent R1_12_47_1_tn_288_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_288_hse_1;
  parent R1_12_47_1_tn_288_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3186;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 33.02;
  Rwall 21.30;
  Rfloor 22.73;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.03;
  airchange_per_hour 0.56;
  cooling_COP 3.3;
  air_temperature 69.30;
  mass_temperature 69.30;
  total_thermal_mass_per_floor_area 2.507;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*0.9758+0.83;
  heating_setpoint 60.0; //  heating2*0.9849+0.02;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.15;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.47;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_288_wh_1;
    schedule_skew 4236;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand large_2*1.03;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 112.4;
    upper_tank_setpoint 122.4;
    T_mixing_valve 117.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_288_tpx_2;
  from R1_12_47_1_tn_288;
  to R1_12_47_1_tn_288_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_288_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_288_mhse_2;
  parent R1_12_47_1_tn_288_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_288_hse_2;
  parent R1_12_47_1_tn_288_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3554;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 32.71;
  Rwall 21.62;
  Rfloor 23.41;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.17;
  airchange_per_hour 0.58;
  cooling_COP 3.1;
  air_temperature 68.78;
  mass_temperature 68.78;
  total_thermal_mass_per_floor_area 3.877;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*1.0101+0.33;
  heating_setpoint 60.0; //  heating6*0.9737+1.58;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.51;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.26;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_288_msol_2;
  parent R1_12_47_1_tn_288_mtr_2;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_288_isol_2;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5017;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_288_sol_2;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 270.00;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_288_tpx_3;
  from R1_12_47_1_tn_288;
  to R1_12_47_1_tn_288_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_288_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_288_mhse_3;
  parent R1_12_47_1_tn_288_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_288_hse_3;
  parent R1_12_47_1_tn_288_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3286;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 27.99;
  Rwall 19.60;
  Rfloor 16.33;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.48;
  airchange_per_hour 0.44;
  cooling_COP 3.5;
  air_temperature 71.85;
  mass_temperature 71.85;
  total_thermal_mass_per_floor_area 3.681;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*0.9911+0.55;
  heating_setpoint 60.0; //  heating1*0.9903+0.82;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.39;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.28;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_288_wh_3;
    schedule_skew -5868;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand large_1*0.98;
    tank_volume 60;
    tank_setpoint 112.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_288_tpx_4;
  from R1_12_47_1_tn_288;
  to R1_12_47_1_tn_288_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_288_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_288_mhse_4;
  parent R1_12_47_1_tn_288_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_288_hse_4;
  parent R1_12_47_1_tn_288_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3454;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 33.01;
  Rwall 17.38;
  Rfloor 23.93;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.91;
  airchange_per_hour 0.48;
  cooling_COP 3.1;
  air_temperature 68.30;
  mass_temperature 68.30;
  total_thermal_mass_per_floor_area 3.430;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*1.0189+1.16;
  heating_setpoint 60.0; //  heating2*1.0014+0.95;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.32;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.40;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_288_wh_4;
    schedule_skew 7852;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand large_2*0.99;
    tank_volume 50;
    tank_setpoint 120.0;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_288_msol_4;
  parent R1_12_47_1_tn_288_mtr_4;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_288_isol_4;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5017;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_288_sol_4;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 270.00;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_288_tpx_5;
  from R1_12_47_1_tn_288;
  to R1_12_47_1_tn_288_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_288_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_288_mhse_5;
  parent R1_12_47_1_tn_288_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_288_hse_5;
  parent R1_12_47_1_tn_288_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3323;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 38.06;
  Rwall 19.84;
  Rfloor 20.23;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.90;
  airchange_per_hour 0.43;
  cooling_COP 3.0;
  air_temperature 69.28;
  mass_temperature 69.28;
  total_thermal_mass_per_floor_area 2.622;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*1.0058+1.28;
  heating_setpoint 60.0; //  heating4*1.0046+0.95;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.36;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.47;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_288_tpx_6;
  from R1_12_47_1_tn_288;
  to R1_12_47_1_tn_288_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_288_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_288_mhse_6;
  parent R1_12_47_1_tn_288_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_288_hse_6;
  parent R1_12_47_1_tn_288_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3590;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 31.85;
  Rwall 19.13;
  Rfloor 22.30;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.84;
  airchange_per_hour 0.58;
  cooling_COP 3.2;
  air_temperature 70.48;
  mass_temperature 70.48;
  total_thermal_mass_per_floor_area 2.926;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9847+0.45;
  heating_setpoint 60.0; //  heating4*0.9824+0.46;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.54;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_288_wh_6;
    schedule_skew 6193;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.6;
    water_demand large_3*1.05;
    tank_volume 60;
    tank_setpoint 125.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_288_msol_6;
  parent R1_12_47_1_tn_288_mtr_6;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_288_isol_6;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5017;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_288_sol_6;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 270.00;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_289;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_289_tpx_1;
  from R1_12_47_1_tn_289;
  to R1_12_47_1_tn_289_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_289_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_289_mhse_1;
  parent R1_12_47_1_tn_289_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_289_hse_1;
  parent R1_12_47_1_tn_289_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1095;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 16.56;
  Rwall 10.84;
  Rfloor 11.01;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.42;
  airchange_per_hour 0.60;
  cooling_COP 2.5;
  air_temperature 71.12;
  mass_temperature 71.12;
  total_thermal_mass_per_floor_area 3.214;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0261+1.23;
  heating_setpoint 60.0; //  heating6*1.0291+0.34;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.65;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_289_wh_1;
    schedule_skew -5485;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand large_2*0.99;
    tank_volume 40;
    tank_setpoint 117.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_289_tpx_2;
  from R1_12_47_1_tn_289;
  to R1_12_47_1_tn_289_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_289_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_289_mhse_2;
  parent R1_12_47_1_tn_289_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_289_hse_2;
  parent R1_12_47_1_tn_289_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 955;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.73;
  Rwall 12.27;
  Rfloor 12.60;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.91;
  airchange_per_hour 0.89;
  cooling_COP 2.7;
  air_temperature 71.90;
  mass_temperature 71.90;
  total_thermal_mass_per_floor_area 2.590;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9806+1.65;
  heating_setpoint 60.0; //  heating2*1.0108+0.02;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.70;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.63;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_289_wh_2;
    schedule_skew -3080;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 4.0;
    water_demand large_5*1.02;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 117.6;
    upper_tank_setpoint 127.6;
    T_mixing_valve 122.6;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_289_msol_2;
  parent R1_12_47_1_tn_289_mtr_2;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_289_isol_2;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_289_sol_2;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_289_tpx_3;
  from R1_12_47_1_tn_289;
  to R1_12_47_1_tn_289_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_289_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_289_mhse_3;
  parent R1_12_47_1_tn_289_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_289_hse_3;
  parent R1_12_47_1_tn_289_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1283;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.75;
  Rwall 11.41;
  Rfloor 11.83;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.34;
  airchange_per_hour 0.72;
  cooling_COP 2.6;
  air_temperature 71.01;
  mass_temperature 71.01;
  total_thermal_mass_per_floor_area 2.747;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*1.0427+1.65;
  heating_setpoint 60.0; //  heating3*1.0283+0.62;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.77;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_289_wh_3;
    schedule_skew -11162;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 6.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand small_2*1.03;
    tank_volume 40;
    tank_setpoint 113.7;
  };
}
object triplex_node {
  name R1_12_47_1_tn_290;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_290_tpx_1;
  from R1_12_47_1_tn_290;
  to R1_12_47_1_tn_290_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_290_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_290_mhse_1;
  parent R1_12_47_1_tn_290_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_290_hse_1;
  parent R1_12_47_1_tn_290_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2421;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 33.62;
  Rwall 17.21;
  Rfloor 17.53;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.64;
  airchange_per_hour 0.57;
  cooling_COP 3.4;
  air_temperature 71.05;
  mass_temperature 71.05;
  total_thermal_mass_per_floor_area 2.540;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*0.9631+0.51;
  heating_setpoint 60.0; //  heating6*0.9940+0.83;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.26;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.01;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_290_wh_1;
    schedule_skew -1657;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_4*0.98;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 116.0;
    upper_tank_setpoint 126.0;
    T_mixing_valve 121.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_290_tpx_2;
  from R1_12_47_1_tn_290;
  to R1_12_47_1_tn_290_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_290_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_290_mhse_2;
  parent R1_12_47_1_tn_290_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_290_hse_2;
  parent R1_12_47_1_tn_290_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2400;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 30.17;
  Rwall 21.01;
  Rfloor 18.61;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.42;
  airchange_per_hour 0.50;
  cooling_COP 3.0;
  air_temperature 70.86;
  mass_temperature 70.86;
  total_thermal_mass_per_floor_area 3.065;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*1.0392+0.76;
  heating_setpoint 60.0; //  heating4*1.0222+0.66;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.91;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.22;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_290_wh_2;
    schedule_skew 3896;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand large_4*1.00;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 114.1;
    upper_tank_setpoint 124.1;
    T_mixing_valve 119.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_290_tpx_3;
  from R1_12_47_1_tn_290;
  to R1_12_47_1_tn_290_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_290_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_290_mhse_3;
  parent R1_12_47_1_tn_290_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_290_hse_3;
  parent R1_12_47_1_tn_290_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2488;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 39.08;
  Rwall 22.18;
  Rfloor 17.79;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.62;
  airchange_per_hour 0.47;
  cooling_COP 3.5;
  air_temperature 71.68;
  mass_temperature 71.68;
  total_thermal_mass_per_floor_area 3.749;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0449+1.35;
  heating_setpoint 60.0; //  heating2*0.9540+0.10;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.20;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.18;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_290_wh_3;
    schedule_skew -5995;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_4*0.96;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 111.0;
    upper_tank_setpoint 121.0;
    T_mixing_valve 116.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_290_tpx_4;
  from R1_12_47_1_tn_290;
  to R1_12_47_1_tn_290_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_290_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_290_mhse_4;
  parent R1_12_47_1_tn_290_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_290_hse_4;
  parent R1_12_47_1_tn_290_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2271;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 33.75;
  Rwall 18.66;
  Rfloor 19.53;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.85;
  airchange_per_hour 0.40;
  cooling_COP 3.0;
  air_temperature 70.24;
  mass_temperature 70.24;
  total_thermal_mass_per_floor_area 3.047;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*0.9848+0.05;
  heating_setpoint 60.0; //  heating6*0.9907+1.46;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.19;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.91;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_290_wh_4;
    schedule_skew 6389;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_6*0.98;
    tank_volume 70;
    tank_setpoint 125.9;
  };
}
object triplex_line {
  name R1_12_47_1_tn_290_tpx_5;
  from R1_12_47_1_tn_290;
  to R1_12_47_1_tn_290_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_290_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_290_mhse_5;
  parent R1_12_47_1_tn_290_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_290_hse_5;
  parent R1_12_47_1_tn_290_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2488;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 33.32;
  Rwall 21.99;
  Rfloor 21.81;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.24;
  airchange_per_hour 0.55;
  cooling_COP 3.4;
  air_temperature 71.05;
  mass_temperature 71.05;
  total_thermal_mass_per_floor_area 3.934;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*1.0080+0.89;
  heating_setpoint 60.0; //  heating2*1.0244+0.37;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.14;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.18;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_290_msol_5;
  parent R1_12_47_1_tn_290_mtr_5;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_290_isol_5;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 4623;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_290_sol_5;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 248.81;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_291;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_291_tpx_1;
  from R1_12_47_1_tn_291;
  to R1_12_47_1_tn_291_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_291_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_291_mhse_1;
  parent R1_12_47_1_tn_291_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_291_hse_1;
  parent R1_12_47_1_tn_291_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1277;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.47;
  Rwall 11.03;
  Rfloor 13.73;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.76;
  airchange_per_hour 0.24;
  cooling_COP 2.8;
  air_temperature 70.98;
  mass_temperature 70.98;
  total_thermal_mass_per_floor_area 2.631;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type HEAT_PUMP;
  heating_COP 2.8;
  cooling_system_type ELECTRIC;
  auxiliary_strategy DEADBAND;
  auxiliary_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency AVERAGE;
  cooling_setpoint 80.0; //  cooling6*0.9578+0.85;
  heating_setpoint 60.0; //  heating4*1.0419+0.11;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.76;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_291_wh_1;
    schedule_skew -2686;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.8;
    water_demand small_5*0.95;
    tank_volume 30;
    tank_setpoint 114.5;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_291_mbat_1;
  parent R1_12_47_1_tn_291_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_291_ibat_1;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_291_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_291_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_291_tpx_2;
  from R1_12_47_1_tn_291;
  to R1_12_47_1_tn_291_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_291_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_291_mhse_2;
  parent R1_12_47_1_tn_291_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_291_hse_2;
  parent R1_12_47_1_tn_291_mhse_2;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1281;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.91;
  Rwall 12.25;
  Rfloor 15.22;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.23;
  airchange_per_hour 0.29;
  cooling_COP 2.7;
  air_temperature 69.02;
  mass_temperature 69.02;
  total_thermal_mass_per_floor_area 3.635;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*1.0335+0.23;
  heating_setpoint 60.0; //  heating1*1.0183+0.19;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.74;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.89;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_291_wh_2;
    schedule_skew -7154;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand large_4*1.05;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.1;
    upper_tank_setpoint 116.1;
    T_mixing_valve 111.1;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_291_mbat_2;
  parent R1_12_47_1_tn_291_mtr_2;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_291_ibat_2;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_291_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_291_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_291_tpx_3;
  from R1_12_47_1_tn_291;
  to R1_12_47_1_tn_291_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_291_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_291_mhse_3;
  parent R1_12_47_1_tn_291_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_291_hse_3;
  parent R1_12_47_1_tn_291_mhse_3;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1400;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.00;
  Rwall 13.11;
  Rfloor 13.34;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.46;
  airchange_per_hour 0.24;
  cooling_COP 2.1;
  air_temperature 71.03;
  mass_temperature 71.03;
  total_thermal_mass_per_floor_area 2.528;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*0.9814+0.79;
  heating_setpoint 60.0; //  heating2*0.9786+0.24;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.75;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.07;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_291_wh_3;
    schedule_skew -3813;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand small_1*1.04;
    tank_volume 40;
    tank_setpoint 110.8;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_291_mbat_3;
  parent R1_12_47_1_tn_291_mtr_3;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_291_ibat_3;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_291_mtr_3;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_291_bat_3;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_292;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_292_tpx_1;
  from R1_12_47_1_tn_292;
  to R1_12_47_1_tn_292_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_292_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_292_mhse_1;
  parent R1_12_47_1_tn_292_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_292_hse_1;
  parent R1_12_47_1_tn_292_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1610;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 14.27;
  Rwall 9.74;
  Rfloor 9.19;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.58;
  airchange_per_hour 0.79;
  cooling_COP 2.5;
  air_temperature 70.83;
  mass_temperature 70.83;
  total_thermal_mass_per_floor_area 3.357;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0388+1.23;
  heating_setpoint 60.0; //  heating5*0.9791+1.58;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.89;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.89;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_292_tpx_2;
  from R1_12_47_1_tn_292;
  to R1_12_47_1_tn_292_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_292_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_292_mhse_2;
  parent R1_12_47_1_tn_292_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_292_hse_2;
  parent R1_12_47_1_tn_292_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1783;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.62;
  Rwall 8.59;
  Rfloor 8.94;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.76;
  airchange_per_hour 0.63;
  cooling_COP 2.4;
  air_temperature 71.21;
  mass_temperature 71.21;
  total_thermal_mass_per_floor_area 2.561;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*0.9581+1.65;
  heating_setpoint 60.0; //  heating3*1.0401+0.02;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.16;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_292_wh_2;
    schedule_skew 9511;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand small_4*1.02;
    tank_volume 30;
    tank_setpoint 115.0;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_292_msol_2;
  parent R1_12_47_1_tn_292_mtr_2;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_292_isol_2;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3313;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_292_sol_2;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 178.32;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_292_tpx_3;
  from R1_12_47_1_tn_292;
  to R1_12_47_1_tn_292_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_292_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_292_mhse_3;
  parent R1_12_47_1_tn_292_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_292_hse_3;
  parent R1_12_47_1_tn_292_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1598;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.43;
  Rwall 8.93;
  Rfloor 9.23;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.81;
  airchange_per_hour 0.89;
  cooling_COP 2.6;
  air_temperature 70.33;
  mass_temperature 70.33;
  total_thermal_mass_per_floor_area 2.737;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*0.9532+0.75;
  heating_setpoint 60.0; //  heating6*1.0059+1.52;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.02;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_292_tpx_4;
  from R1_12_47_1_tn_292;
  to R1_12_47_1_tn_292_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_292_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_292_mhse_4;
  parent R1_12_47_1_tn_292_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_292_hse_4;
  parent R1_12_47_1_tn_292_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 928;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 18.91;
  Rwall 11.48;
  Rfloor 10.27;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.74;
  airchange_per_hour 0.85;
  cooling_COP 2.4;
  air_temperature 72.00;
  mass_temperature 72.00;
  total_thermal_mass_per_floor_area 3.386;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9808+1.40;
  heating_setpoint 60.0; //  heating6*0.9998+1.15;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.80;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.60;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_292_wh_4;
    schedule_skew -18193;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand small_1*1.00;
    tank_volume 30;
    tank_setpoint 124.9;
  };
}
object triplex_line {
  name R1_12_47_1_tn_292_tpx_5;
  from R1_12_47_1_tn_292;
  to R1_12_47_1_tn_292_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_292_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_292_mhse_5;
  parent R1_12_47_1_tn_292_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_292_hse_5;
  parent R1_12_47_1_tn_292_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1480;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 19.01;
  Rwall 8.17;
  Rfloor 10.94;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.12;
  airchange_per_hour 0.83;
  cooling_COP 2.7;
  air_temperature 69.23;
  mass_temperature 69.23;
  total_thermal_mass_per_floor_area 2.690;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*1.0069+1.86;
  heating_setpoint 60.0; //  heating3*0.9619+1.02;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.05;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_292_tpx_6;
  from R1_12_47_1_tn_292;
  to R1_12_47_1_tn_292_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_292_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_292_mhse_6;
  parent R1_12_47_1_tn_292_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_292_hse_6;
  parent R1_12_47_1_tn_292_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 965;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 13.13;
  Rwall 11.36;
  Rfloor 9.37;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.08;
  airchange_per_hour 0.83;
  cooling_COP 2.7;
  air_temperature 71.60;
  mass_temperature 71.60;
  total_thermal_mass_per_floor_area 3.314;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*0.9665+0.34;
  heating_setpoint 60.0; //  heating6*0.9906+0.78;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_292_wh_6;
    schedule_skew -8489;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 7.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand small_3*0.98;
    tank_volume 50;
    tank_setpoint 112.3;
  };
}
object triplex_node {
  name R1_12_47_1_tn_293;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_293_tpx_1;
  from R1_12_47_1_tn_293;
  to R1_12_47_1_tn_293_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_293_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_293_mhse_1;
  parent R1_12_47_1_tn_293_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_293_hse_1;
  parent R1_12_47_1_tn_293_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1255;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 20.25;
  Rwall 12.43;
  Rfloor 18.27;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.17;
  airchange_per_hour 0.59;
  cooling_COP 2.8;
  air_temperature 69.29;
  mass_temperature 69.29;
  total_thermal_mass_per_floor_area 3.896;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*0.9946+0.79;
  heating_setpoint 60.0; //  heating2*0.9573+1.09;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.79;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.71;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_293_wh_1;
    schedule_skew -3816;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand small_6*0.98;
    tank_volume 50;
    tank_setpoint 121.6;
  };
}
object triplex_node {
  name R1_12_47_1_tn_294;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_294_tpx_1;
  from R1_12_47_1_tn_294;
  to R1_12_47_1_tn_294_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_294_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_294_mhse_1;
  parent R1_12_47_1_tn_294_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_294_hse_1;
  parent R1_12_47_1_tn_294_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 1762;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 30.26;
  Rwall 16.50;
  Rfloor 16.24;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.04;
  airchange_per_hour 0.55;
  cooling_COP 3.3;
  air_temperature 71.37;
  mass_temperature 71.37;
  total_thermal_mass_per_floor_area 2.651;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*1.0128+0.67;
  heating_setpoint 60.0; //  heating6*0.9924+0.47;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.09;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.86;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_294_wh_1;
    schedule_skew -11385;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_3*0.95;
    tank_volume 50;
    tank_setpoint 117.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_294_tpx_2;
  from R1_12_47_1_tn_294;
  to R1_12_47_1_tn_294_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_294_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_294_mhse_2;
  parent R1_12_47_1_tn_294_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_294_hse_2;
  parent R1_12_47_1_tn_294_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 1762;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 24.16;
  Rwall 18.85;
  Rfloor 17.89;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.10;
  airchange_per_hour 0.54;
  cooling_COP 2.9;
  air_temperature 69.55;
  mass_temperature 69.55;
  total_thermal_mass_per_floor_area 2.685;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9719+0.39;
  heating_setpoint 60.0; //  heating6*0.9979+0.98;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.01;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_294_wh_2;
    schedule_skew -5994;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.8;
    water_demand small_3*1.02;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 119.4;
    upper_tank_setpoint 129.4;
    T_mixing_valve 124.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_294_tpx_3;
  from R1_12_47_1_tn_294;
  to R1_12_47_1_tn_294_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_294_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_294_mhse_3;
  parent R1_12_47_1_tn_294_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_294_hse_3;
  parent R1_12_47_1_tn_294_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 1762;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 28.38;
  Rwall 16.84;
  Rfloor 16.60;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.15;
  airchange_per_hour 0.60;
  cooling_COP 2.9;
  air_temperature 70.07;
  mass_temperature 70.07;
  total_thermal_mass_per_floor_area 3.688;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0087+1.34;
  heating_setpoint 60.0; //  heating4*1.0468+0.42;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.99;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.08;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_294_wh_3;
    schedule_skew -1108;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand large_4*0.95;
    tank_volume 50;
    tank_setpoint 118.0;
  };
}
object triplex_node {
  name R1_12_47_1_tn_295;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_295_tpx_1;
  from R1_12_47_1_tn_295;
  to R1_12_47_1_tn_295_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_295_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_295_mhse_1;
  parent R1_12_47_1_tn_295_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_295_hse_1;
  parent R1_12_47_1_tn_295_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level NORMAL;
  schedule_skew 8100;
  floor_area 1433;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 29.89;
  Rwall 13.68;
  Rfloor 20.54;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.82;
  airchange_per_hour 0.49;
  cooling_COP 3.0;
  air_temperature 68.87;
  mass_temperature 68.87;
  total_thermal_mass_per_floor_area 3.597;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0013+1.75;
  heating_setpoint 60.0; //  heating2*1.0142+0.96;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.04;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_295_msol_1;
  parent R1_12_47_1_tn_295_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_295_isol_1;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_295_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_295_mbat_1;
  parent R1_12_47_1_tn_295_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_295_ibat_1;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_295_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_295_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_296;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_296_tpx_1;
  from R1_12_47_1_tn_296;
  to R1_12_47_1_tn_296_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_296_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_296_mhse_1;
  parent R1_12_47_1_tn_296_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_296_hse_1;
  parent R1_12_47_1_tn_296_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3982;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 49.14;
  Rwall 23.64;
  Rfloor 30.02;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.15;
  airchange_per_hour 0.24;
  cooling_COP 3.6;
  air_temperature 71.19;
  mass_temperature 71.19;
  total_thermal_mass_per_floor_area 3.797;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*1.0004+1.23;
  heating_setpoint 60.0; //  heating1*0.9647+0.83;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.21;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.66;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_296_wh_1;
    schedule_skew 1199;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand large_2*1.01;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 115.2;
    upper_tank_setpoint 125.2;
    T_mixing_valve 120.2;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_296_msol_1;
  parent R1_12_47_1_tn_296_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_296_isol_1;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5017;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_296_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 270.00;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_296_tpx_2;
  from R1_12_47_1_tn_296;
  to R1_12_47_1_tn_296_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_296_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_296_mhse_2;
  parent R1_12_47_1_tn_296_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_296_hse_2;
  parent R1_12_47_1_tn_296_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3441;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 55.35;
  Rwall 31.11;
  Rfloor 24.04;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.38;
  airchange_per_hour 0.29;
  cooling_COP 3.8;
  air_temperature 70.89;
  mass_temperature 70.89;
  total_thermal_mass_per_floor_area 2.916;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9815+0.18;
  heating_setpoint 60.0; //  heating1*1.0036+0.16;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.22;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.33;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_296_tpx_3;
  from R1_12_47_1_tn_296;
  to R1_12_47_1_tn_296_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_296_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_296_mhse_3;
  parent R1_12_47_1_tn_296_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_296_hse_3;
  parent R1_12_47_1_tn_296_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3618;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 53.48;
  Rwall 22.54;
  Rfloor 33.78;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.03;
  airchange_per_hour 0.21;
  cooling_COP 3.8;
  air_temperature 69.14;
  mass_temperature 69.14;
  total_thermal_mass_per_floor_area 3.106;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0241+0.57;
  heating_setpoint 60.0; //  heating1*0.9731+1.07;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.38;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.20;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_296_tpx_4;
  from R1_12_47_1_tn_296;
  to R1_12_47_1_tn_296_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_296_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_296_mhse_4;
  parent R1_12_47_1_tn_296_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_296_hse_4;
  parent R1_12_47_1_tn_296_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3539;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 42.35;
  Rwall 29.84;
  Rfloor 34.76;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 8.99;
  airchange_per_hour 0.23;
  cooling_COP 3.6;
  air_temperature 68.62;
  mass_temperature 68.62;
  total_thermal_mass_per_floor_area 2.718;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0129+1.04;
  heating_setpoint 60.0; //  heating2*0.9870+0.37;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.42;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.60;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_296_msol_4;
  parent R1_12_47_1_tn_296_mtr_4;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_296_isol_4;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5017;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_296_sol_4;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 270.00;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_296_mbat_4;
  parent R1_12_47_1_tn_296_mtr_4;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_296_ibat_4;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_296_mtr_4;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_296_bat_4;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_296_tpx_5;
  from R1_12_47_1_tn_296;
  to R1_12_47_1_tn_296_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_296_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_296_mhse_5;
  parent R1_12_47_1_tn_296_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_296_hse_5;
  parent R1_12_47_1_tn_296_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3917;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 43.61;
  Rwall 23.57;
  Rfloor 24.20;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.36;
  airchange_per_hour 0.24;
  cooling_COP 3.3;
  air_temperature 69.19;
  mass_temperature 69.19;
  total_thermal_mass_per_floor_area 2.793;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*0.9730+0.80;
  heating_setpoint 60.0; //  heating5*0.9832+0.76;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.42;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.38;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_296_wh_5;
    schedule_skew 17431;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_5*0.95;
    tank_volume 70;
    tank_setpoint 125.9;
  };
}
object triplex_node {
  name R1_12_47_1_tn_297;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_297_tpx_1;
  from R1_12_47_1_tn_297;
  to R1_12_47_1_tn_297_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_297_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_297_mhse_1;
  parent R1_12_47_1_tn_297_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_297_hse_1;
  parent R1_12_47_1_tn_297_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 2066;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.13;
  Rwall 10.23;
  Rfloor 10.41;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.35;
  airchange_per_hour 0.90;
  cooling_COP 2.8;
  air_temperature 70.70;
  mass_temperature 70.70;
  total_thermal_mass_per_floor_area 3.971;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9908+0.39;
  heating_setpoint 60.0; //  heating3*1.0295+0.90;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.93;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.09;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_297_wh_1;
    schedule_skew -3500;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand large_5*1.00;
    tank_volume 50;
    tank_setpoint 123.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_297_tpx_2;
  from R1_12_47_1_tn_297;
  to R1_12_47_1_tn_297_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_297_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_297_mhse_2;
  parent R1_12_47_1_tn_297_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_297_hse_2;
  parent R1_12_47_1_tn_297_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 2176;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.20;
  Rwall 12.19;
  Rfloor 13.77;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.52;
  airchange_per_hour 0.68;
  cooling_COP 2.7;
  air_temperature 70.98;
  mass_temperature 70.98;
  total_thermal_mass_per_floor_area 3.520;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*0.9684+0.06;
  heating_setpoint 60.0; //  heating2*0.9564+1.06;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.06;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_297_wh_2;
    schedule_skew 13879;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand large_2*1.05;
    tank_volume 70;
    tank_setpoint 122.2;
  };
}
object triplex_line {
  name R1_12_47_1_tn_297_tpx_3;
  from R1_12_47_1_tn_297;
  to R1_12_47_1_tn_297_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_297_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_297_mhse_3;
  parent R1_12_47_1_tn_297_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_297_hse_3;
  parent R1_12_47_1_tn_297_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 2739;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.75;
  Rwall 9.54;
  Rfloor 10.06;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.10;
  airchange_per_hour 0.76;
  cooling_COP 2.8;
  air_temperature 69.01;
  mass_temperature 69.01;
  total_thermal_mass_per_floor_area 3.256;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9838+0.99;
  heating_setpoint 60.0; //  heating1*1.0316+0.85;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.00;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.03;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_297_wh_3;
    schedule_skew 12976;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_2*1.04;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 115.0;
    upper_tank_setpoint 125.0;
    T_mixing_valve 120.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_297_tpx_4;
  from R1_12_47_1_tn_297;
  to R1_12_47_1_tn_297_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_297_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_297_mhse_4;
  parent R1_12_47_1_tn_297_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_297_hse_4;
  parent R1_12_47_1_tn_297_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 2075;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.35;
  Rwall 9.50;
  Rfloor 11.77;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.55;
  airchange_per_hour 0.87;
  cooling_COP 2.9;
  air_temperature 69.66;
  mass_temperature 69.66;
  total_thermal_mass_per_floor_area 3.223;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0107+1.32;
  heating_setpoint 60.0; //  heating2*1.0303+1.29;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_297_wh_4;
    schedule_skew -3051;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.8;
    water_demand large_3*0.99;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 110.7;
    upper_tank_setpoint 120.7;
    T_mixing_valve 115.7;
  };
}
object triplex_line {
  name R1_12_47_1_tn_297_tpx_5;
  from R1_12_47_1_tn_297;
  to R1_12_47_1_tn_297_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_297_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_297_mhse_5;
  parent R1_12_47_1_tn_297_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_297_hse_5;
  parent R1_12_47_1_tn_297_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 2376;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.18;
  Rwall 12.13;
  Rfloor 13.85;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.01;
  airchange_per_hour 0.63;
  cooling_COP 2.9;
  air_temperature 68.87;
  mass_temperature 68.87;
  total_thermal_mass_per_floor_area 3.972;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9820+0.87;
  heating_setpoint 60.0; //  heating1*1.0460+0.41;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.24;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.28;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_297_wh_5;
    schedule_skew 4137;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_2*1.03;
    tank_volume 60;
    tank_setpoint 112.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_297_tpx_6;
  from R1_12_47_1_tn_297;
  to R1_12_47_1_tn_297_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_297_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_297_mhse_6;
  parent R1_12_47_1_tn_297_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_297_hse_6;
  parent R1_12_47_1_tn_297_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 2689;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.24;
  Rwall 11.23;
  Rfloor 10.89;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.62;
  airchange_per_hour 0.76;
  cooling_COP 2.7;
  air_temperature 68.83;
  mass_temperature 68.83;
  total_thermal_mass_per_floor_area 2.769;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*1.0218+0.85;
  heating_setpoint 60.0; //  heating1*1.0374+1.27;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.06;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.02;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_297_wh_6;
    schedule_skew -1422;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_2*0.98;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.1;
    upper_tank_setpoint 116.1;
    T_mixing_valve 111.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_297_tpx_7;
  from R1_12_47_1_tn_297;
  to R1_12_47_1_tn_297_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_297_mtr_7;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_297_mhse_7;
  parent R1_12_47_1_tn_297_mtr_7;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_297_hse_7;
  parent R1_12_47_1_tn_297_mhse_7;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 2585;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 22.63;
  Rwall 12.87;
  Rfloor 13.09;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.22;
  airchange_per_hour 0.60;
  cooling_COP 2.9;
  air_temperature 69.92;
  mass_temperature 69.92;
  total_thermal_mass_per_floor_area 3.163;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9843+1.33;
  heating_setpoint 60.0; //  heating5*1.0267+0.44;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.20;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.37;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_297_wh_7;
    schedule_skew 5168;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_5*0.96;
    tank_volume 50;
    tank_setpoint 119.8;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_297_msol_7;
  parent R1_12_47_1_tn_297_mtr_7;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_297_isol_7;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 4803;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_297_sol_7;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 258.52;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_297_tpx_8;
  from R1_12_47_1_tn_297;
  to R1_12_47_1_tn_297_mtr_8;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_297_mtr_8;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_297_mhse_8;
  parent R1_12_47_1_tn_297_mtr_8;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_297_hse_8;
  parent R1_12_47_1_tn_297_mhse_8;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1903;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 18.46;
  Rwall 12.43;
  Rfloor 10.46;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.54;
  airchange_per_hour 0.79;
  cooling_COP 2.7;
  air_temperature 69.26;
  mass_temperature 69.26;
  total_thermal_mass_per_floor_area 3.489;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*0.9814+0.95;
  heating_setpoint 60.0; //  heating2*0.9832+0.96;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.10;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.07;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_297_wh_8;
    schedule_skew -8937;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand large_1*0.99;
    tank_volume 40;
    tank_setpoint 124.4;
  };
}
object triplex_node {
  name R1_12_47_1_tn_298;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_298_tpx_1;
  from R1_12_47_1_tn_298;
  to R1_12_47_1_tn_298_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_298_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_298_mhse_1;
  parent R1_12_47_1_tn_298_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_298_hse_1;
  parent R1_12_47_1_tn_298_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1041;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 19.27;
  Rwall 10.20;
  Rfloor 11.94;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.41;
  airchange_per_hour 0.61;
  cooling_COP 2.7;
  air_temperature 68.24;
  mass_temperature 68.24;
  total_thermal_mass_per_floor_area 3.007;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0440+0.91;
  heating_setpoint 60.0; //  heating2*0.9921+0.45;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.68;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.85;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_298_wh_1;
    schedule_skew 8983;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_6*0.96;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.2;
    upper_tank_setpoint 130.2;
    T_mixing_valve 125.2;
  };
}
object triplex_node {
  name R1_12_47_1_tn_299;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_299_tpx_1;
  from R1_12_47_1_tn_299;
  to R1_12_47_1_tn_299_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_299_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_299_mhse_1;
  parent R1_12_47_1_tn_299_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_299_hse_1;
  parent R1_12_47_1_tn_299_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 713;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.38;
  Rwall 11.65;
  Rfloor 14.73;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.43;
  airchange_per_hour 0.22;
  cooling_COP 2.7;
  air_temperature 70.46;
  mass_temperature 70.46;
  total_thermal_mass_per_floor_area 2.744;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0071+0.30;
  heating_setpoint 60.0; //  heating5*0.9959+0.39;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.57;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_299_wh_1;
    schedule_skew -11693;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_1*0.95;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.6;
    upper_tank_setpoint 116.6;
    T_mixing_valve 111.6;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_299_mbat_1;
  parent R1_12_47_1_tn_299_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_299_ibat_1;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_299_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_299_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_299_tpx_2;
  from R1_12_47_1_tn_299;
  to R1_12_47_1_tn_299_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_299_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_299_mhse_2;
  parent R1_12_47_1_tn_299_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_299_hse_2;
  parent R1_12_47_1_tn_299_mhse_2;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 832;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.29;
  Rwall 13.33;
  Rfloor 11.37;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.48;
  airchange_per_hour 0.23;
  cooling_COP 2.7;
  air_temperature 68.21;
  mass_temperature 68.21;
  total_thermal_mass_per_floor_area 2.653;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9772+0.23;
  heating_setpoint 60.0; //  heating3*1.0287+0.01;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.82;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_299_wh_2;
    schedule_skew -1743;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand large_3*1.05;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 112.3;
    upper_tank_setpoint 122.3;
    T_mixing_valve 117.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_299_tpx_3;
  from R1_12_47_1_tn_299;
  to R1_12_47_1_tn_299_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_299_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_299_mhse_3;
  parent R1_12_47_1_tn_299_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_299_hse_3;
  parent R1_12_47_1_tn_299_mhse_3;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1017;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.28;
  Rwall 12.16;
  Rfloor 12.69;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.20;
  airchange_per_hour 0.25;
  cooling_COP 2.6;
  air_temperature 70.90;
  mass_temperature 70.90;
  total_thermal_mass_per_floor_area 2.780;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*1.0478+0.41;
  heating_setpoint 60.0; //  heating1*1.0376+0.24;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.82;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_299_wh_3;
    schedule_skew -3232;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 4.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.8;
    water_demand large_3*0.97;
    tank_volume 30;
    tank_setpoint 124.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_299_tpx_4;
  from R1_12_47_1_tn_299;
  to R1_12_47_1_tn_299_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_299_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_299_mhse_4;
  parent R1_12_47_1_tn_299_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_299_hse_4;
  parent R1_12_47_1_tn_299_mhse_4;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 733;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.96;
  Rwall 12.90;
  Rfloor 13.17;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.72;
  airchange_per_hour 0.23;
  cooling_COP 2.0;
  air_temperature 71.16;
  mass_temperature 71.16;
  total_thermal_mass_per_floor_area 3.005;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9993+0.08;
  heating_setpoint 60.0; //  heating5*0.9705+0.30;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.65;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.66;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_299_wh_4;
    schedule_skew -4034;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand small_6*0.95;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 107.9;
    upper_tank_setpoint 117.9;
    T_mixing_valve 112.9;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_299_mbat_4;
  parent R1_12_47_1_tn_299_mtr_4;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_299_ibat_4;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_299_mtr_4;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_299_bat_4;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_300;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_300_tpx_1;
  from R1_12_47_1_tn_300;
  to R1_12_47_1_tn_300_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_300_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_300_mhse_1;
  parent R1_12_47_1_tn_300_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_300_hse_1;
  parent R1_12_47_1_tn_300_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 1603;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 38.65;
  Rwall 32.69;
  Rfloor 31.93;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.75;
  airchange_per_hour 0.28;
  cooling_COP 3.9;
  air_temperature 68.03;
  mass_temperature 68.03;
  total_thermal_mass_per_floor_area 3.432;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9894+0.31;
  heating_setpoint 60.0; //  heating6*1.0084+0.26;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.01;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.96;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_301;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_301_tpx_1;
  from R1_12_47_1_tn_301;
  to R1_12_47_1_tn_301_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_301_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_301_mhse_1;
  parent R1_12_47_1_tn_301_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_301_hse_1;
  parent R1_12_47_1_tn_301_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 826;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.48;
  Rwall 12.89;
  Rfloor 12.62;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.91;
  airchange_per_hour 0.21;
  cooling_COP 2.6;
  air_temperature 68.66;
  mass_temperature 68.66;
  total_thermal_mass_per_floor_area 2.704;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*1.0221+0.35;
  heating_setpoint 60.0; //  heating3*0.9762+0.28;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.60;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_301_wh_1;
    schedule_skew 6624;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 7.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_1*0.97;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 105.4;
    upper_tank_setpoint 115.4;
    T_mixing_valve 110.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_301_tpx_2;
  from R1_12_47_1_tn_301;
  to R1_12_47_1_tn_301_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_301_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_301_mhse_2;
  parent R1_12_47_1_tn_301_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_301_hse_2;
  parent R1_12_47_1_tn_301_mhse_2;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 909;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.39;
  Rwall 12.39;
  Rfloor 14.80;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.24;
  airchange_per_hour 0.20;
  cooling_COP 2.6;
  air_temperature 69.13;
  mass_temperature 69.13;
  total_thermal_mass_per_floor_area 3.840;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*1.0238+0.22;
  heating_setpoint 60.0; //  heating2*1.0260+0.33;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.80;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.64;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_301_wh_2;
    schedule_skew -1891;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_4*0.98;
    tank_volume 40;
    tank_setpoint 117.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_301_tpx_3;
  from R1_12_47_1_tn_301;
  to R1_12_47_1_tn_301_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_301_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_301_mhse_3;
  parent R1_12_47_1_tn_301_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_301_hse_3;
  parent R1_12_47_1_tn_301_mhse_3;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 884;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.46;
  Rwall 12.73;
  Rfloor 15.19;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.85;
  airchange_per_hour 0.27;
  cooling_COP 2.2;
  air_temperature 69.46;
  mass_temperature 69.46;
  total_thermal_mass_per_floor_area 2.776;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*1.0238+0.73;
  heating_setpoint 60.0; //  heating4*1.0400+0.03;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.85;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.69;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_301_tpx_4;
  from R1_12_47_1_tn_301;
  to R1_12_47_1_tn_301_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_301_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_301_mhse_4;
  parent R1_12_47_1_tn_301_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_301_hse_4;
  parent R1_12_47_1_tn_301_mhse_4;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1050;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.99;
  Rwall 12.62;
  Rfloor 10.74;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.59;
  airchange_per_hour 0.28;
  cooling_COP 2.1;
  air_temperature 69.71;
  mass_temperature 69.71;
  total_thermal_mass_per_floor_area 3.157;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*0.9741+0.36;
  heating_setpoint 60.0; //  heating2*0.9633+0.17;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.71;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_301_wh_4;
    schedule_skew 4109;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand small_2*1.04;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.8;
    upper_tank_setpoint 130.8;
    T_mixing_valve 125.8;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_301_mbat_4;
  parent R1_12_47_1_tn_301_mtr_4;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_301_ibat_4;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_301_mtr_4;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_301_bat_4;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_301_tpx_5;
  from R1_12_47_1_tn_301;
  to R1_12_47_1_tn_301_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_301_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_301_mhse_5;
  parent R1_12_47_1_tn_301_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_301_hse_5;
  parent R1_12_47_1_tn_301_mhse_5;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 774;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 24.18;
  Rwall 12.58;
  Rfloor 14.90;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.20;
  airchange_per_hour 0.22;
  cooling_COP 2.2;
  air_temperature 70.52;
  mass_temperature 70.52;
  total_thermal_mass_per_floor_area 3.267;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*0.9655+0.97;
  heating_setpoint 60.0; //  heating5*0.9683+0.10;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.70;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.80;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_301_mbat_5;
  parent R1_12_47_1_tn_301_mtr_5;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_301_ibat_5;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_301_mtr_5;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_301_bat_5;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_301_tpx_6;
  from R1_12_47_1_tn_301;
  to R1_12_47_1_tn_301_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_301_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_301_mhse_6;
  parent R1_12_47_1_tn_301_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_301_hse_6;
  parent R1_12_47_1_tn_301_mhse_6;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1118;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 22.12;
  Rwall 13.97;
  Rfloor 10.38;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.94;
  airchange_per_hour 0.28;
  cooling_COP 2.2;
  air_temperature 68.80;
  mass_temperature 68.80;
  total_thermal_mass_per_floor_area 3.420;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*1.0277+0.88;
  heating_setpoint 60.0; //  heating5*1.0295+0.33;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.69;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.70;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_301_wh_6;
    schedule_skew -3328;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand small_2*0.96;
    tank_volume 40;
    tank_setpoint 110.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_301_tpx_7;
  from R1_12_47_1_tn_301;
  to R1_12_47_1_tn_301_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_301_mtr_7;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_301_mhse_7;
  parent R1_12_47_1_tn_301_mtr_7;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_301_hse_7;
  parent R1_12_47_1_tn_301_mhse_7;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 797;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.03;
  Rwall 11.66;
  Rfloor 13.93;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.54;
  airchange_per_hour 0.25;
  cooling_COP 2.1;
  air_temperature 69.43;
  mass_temperature 69.43;
  total_thermal_mass_per_floor_area 2.533;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*0.9568+0.45;
  heating_setpoint 60.0; //  heating6*1.0091+0.04;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.65;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.70;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_301_mbat_7;
  parent R1_12_47_1_tn_301_mtr_7;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_301_ibat_7;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_301_mtr_7;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_301_bat_7;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_301_tpx_8;
  from R1_12_47_1_tn_301;
  to R1_12_47_1_tn_301_mtr_8;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_301_mtr_8;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_301_mhse_8;
  parent R1_12_47_1_tn_301_mtr_8;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_301_hse_8;
  parent R1_12_47_1_tn_301_mhse_8;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1041;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 24.32;
  Rwall 12.61;
  Rfloor 11.96;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.67;
  airchange_per_hour 0.24;
  cooling_COP 2.5;
  air_temperature 68.86;
  mass_temperature 68.86;
  total_thermal_mass_per_floor_area 3.835;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0177+0.11;
  heating_setpoint 60.0; //  heating6*1.0152+0.12;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_301_wh_8;
    schedule_skew -2909;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 4.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand large_5*1.01;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 107.0;
    upper_tank_setpoint 117.0;
    T_mixing_valve 112.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_301_tpx_9;
  from R1_12_47_1_tn_301;
  to R1_12_47_1_tn_301_mtr_9;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_301_mtr_9;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_301_mhse_9;
  parent R1_12_47_1_tn_301_mtr_9;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_301_hse_9;
  parent R1_12_47_1_tn_301_mhse_9;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1044;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.47;
  Rwall 11.46;
  Rfloor 11.95;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.58;
  airchange_per_hour 0.23;
  cooling_COP 2.5;
  air_temperature 71.06;
  mass_temperature 71.06;
  total_thermal_mass_per_floor_area 2.587;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*0.9957+0.47;
  heating_setpoint 60.0; //  heating3*0.9932+0.16;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.89;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_301_wh_9;
    schedule_skew 4950;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand large_2*0.97;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 114.8;
    upper_tank_setpoint 124.8;
    T_mixing_valve 119.8;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_301_mbat_9;
  parent R1_12_47_1_tn_301_mtr_9;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_301_ibat_9;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_301_mtr_9;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_301_bat_9;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_301_tpx_10;
  from R1_12_47_1_tn_301;
  to R1_12_47_1_tn_301_mtr_10;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_301_mtr_10;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_301_mhse_10;
  parent R1_12_47_1_tn_301_mtr_10;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_301_hse_10;
  parent R1_12_47_1_tn_301_mhse_10;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 993;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.07;
  Rwall 10.38;
  Rfloor 14.34;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.59;
  airchange_per_hour 0.29;
  cooling_COP 3.0;
  air_temperature 70.18;
  mass_temperature 70.18;
  total_thermal_mass_per_floor_area 3.063;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling7*1.0369+0.45;
  heating_setpoint 60.0; //  heating1*1.0140+0.27;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.67;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.85;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_301_mbat_10;
  parent R1_12_47_1_tn_301_mtr_10;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_301_ibat_10;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_301_mtr_10;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_301_bat_10;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_302;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_302_tpx_1;
  from R1_12_47_1_tn_302;
  to R1_12_47_1_tn_302_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_302_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_302_mhse_1;
  parent R1_12_47_1_tn_302_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_302_hse_1;
  parent R1_12_47_1_tn_302_mhse_1;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 800;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 11.70;
  Rwall 10.53;
  Rfloor 12.97;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.03;
  airchange_per_hour 0.64;
  cooling_COP 2.8;
  air_temperature 69.24;
  mass_temperature 69.24;
  total_thermal_mass_per_floor_area 3.125;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*0.9596+0.66;
  heating_setpoint 60.0; //  heating5*0.9715+0.45;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.74;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.73;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_302_wh_1;
    schedule_skew 17062;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand large_1*1.01;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 119.8;
    upper_tank_setpoint 129.8;
    T_mixing_valve 124.8;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_302_mbat_1;
  parent R1_12_47_1_tn_302_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_302_ibat_1;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_302_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_302_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_302_tpx_2;
  from R1_12_47_1_tn_302;
  to R1_12_47_1_tn_302_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_302_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_302_mhse_2;
  parent R1_12_47_1_tn_302_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_302_hse_2;
  parent R1_12_47_1_tn_302_mhse_2;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 801;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 14.17;
  Rwall 9.32;
  Rfloor 13.06;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.26;
  airchange_per_hour 0.85;
  cooling_COP 2.7;
  air_temperature 68.99;
  mass_temperature 68.99;
  total_thermal_mass_per_floor_area 3.208;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9798+0.16;
  heating_setpoint 60.0; //  heating6*1.0144+0.86;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.69;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.82;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_302_mbat_2;
  parent R1_12_47_1_tn_302_mtr_2;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_302_ibat_2;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_302_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_302_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_302_tpx_3;
  from R1_12_47_1_tn_302;
  to R1_12_47_1_tn_302_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_302_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_302_mhse_3;
  parent R1_12_47_1_tn_302_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_302_hse_3;
  parent R1_12_47_1_tn_302_mhse_3;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 683;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 14.83;
  Rwall 8.67;
  Rfloor 11.57;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.47;
  airchange_per_hour 0.63;
  cooling_COP 2.8;
  air_temperature 70.86;
  mass_temperature 70.86;
  total_thermal_mass_per_floor_area 2.752;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0194+1.64;
  heating_setpoint 60.0; //  heating2*1.0152+0.86;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.68;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.77;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_302_wh_3;
    schedule_skew 6027;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_2*0.98;
    tank_volume 50;
    tank_setpoint 121.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_302_tpx_4;
  from R1_12_47_1_tn_302;
  to R1_12_47_1_tn_302_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_302_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_302_mhse_4;
  parent R1_12_47_1_tn_302_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_302_hse_4;
  parent R1_12_47_1_tn_302_mhse_4;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 809;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 11.35;
  Rwall 8.09;
  Rfloor 9.60;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.05;
  airchange_per_hour 0.70;
  cooling_COP 2.0;
  air_temperature 70.02;
  mass_temperature 70.02;
  total_thermal_mass_per_floor_area 2.705;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9941+1.84;
  heating_setpoint 60.0; //  heating4*0.9778+0.72;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.80;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.63;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_302_wh_4;
    schedule_skew 5756;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand small_1*0.99;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 117.5;
    upper_tank_setpoint 127.5;
    T_mixing_valve 122.5;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_302_mbat_4;
  parent R1_12_47_1_tn_302_mtr_4;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_302_ibat_4;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_302_mtr_4;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_302_bat_4;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_302_tpx_5;
  from R1_12_47_1_tn_302;
  to R1_12_47_1_tn_302_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_302_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_302_mhse_5;
  parent R1_12_47_1_tn_302_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_302_hse_5;
  parent R1_12_47_1_tn_302_mhse_5;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 644;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 14.40;
  Rwall 9.35;
  Rfloor 9.90;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.95;
  airchange_per_hour 0.74;
  cooling_COP 2.7;
  air_temperature 70.49;
  mass_temperature 70.49;
  total_thermal_mass_per_floor_area 3.671;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*0.9781+0.54;
  heating_setpoint 60.0; //  heating6*0.9804+0.61;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.62;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_302_wh_5;
    schedule_skew 1646;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand small_6*0.96;
    tank_volume 40;
    tank_setpoint 125.3;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_302_mbat_5;
  parent R1_12_47_1_tn_302_mtr_5;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_302_ibat_5;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_302_mtr_5;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_302_bat_5;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_303;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_303_tpx_1;
  from R1_12_47_1_tn_303;
  to R1_12_47_1_tn_303_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_303_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_303_mhse_1;
  parent R1_12_47_1_tn_303_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_303_hse_1;
  parent R1_12_47_1_tn_303_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3492;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 48.86;
  Rwall 29.98;
  Rfloor 29.17;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 13.04;
  airchange_per_hour 0.28;
  cooling_COP 3.5;
  air_temperature 68.65;
  mass_temperature 68.65;
  total_thermal_mass_per_floor_area 3.210;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*0.9583+0.95;
  heating_setpoint 60.0; //  heating4*0.9520+0.09;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.44;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.52;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_303_wh_1;
    schedule_skew 37;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_3*1.03;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 107.2;
    upper_tank_setpoint 117.2;
    T_mixing_valve 112.2;
  };
}
object triplex_line {
  name R1_12_47_1_tn_303_tpx_2;
  from R1_12_47_1_tn_303;
  to R1_12_47_1_tn_303_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_303_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_303_mhse_2;
  parent R1_12_47_1_tn_303_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_303_hse_2;
  parent R1_12_47_1_tn_303_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3990;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 42.00;
  Rwall 26.79;
  Rfloor 30.96;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.66;
  airchange_per_hour 0.29;
  cooling_COP 3.0;
  air_temperature 71.74;
  mass_temperature 71.74;
  total_thermal_mass_per_floor_area 3.592;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*0.9796+1.88;
  heating_setpoint 60.0; //  heating1*1.0261+1.13;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.17;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.28;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_303_wh_2;
    schedule_skew 11807;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand large_6*1.00;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.6;
    upper_tank_setpoint 130.6;
    T_mixing_valve 125.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_303_tpx_3;
  from R1_12_47_1_tn_303;
  to R1_12_47_1_tn_303_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_303_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_303_mhse_3;
  parent R1_12_47_1_tn_303_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_303_hse_3;
  parent R1_12_47_1_tn_303_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3903;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 49.05;
  Rwall 30.48;
  Rfloor 28.67;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.59;
  airchange_per_hour 0.23;
  cooling_COP 3.5;
  air_temperature 69.69;
  mass_temperature 69.69;
  total_thermal_mass_per_floor_area 3.651;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0303+0.42;
  heating_setpoint 60.0; //  heating1*1.0378+1.30;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.64;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.53;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_303_wh_3;
    schedule_skew -4646;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 6.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand large_6*1.03;
    tank_volume 50;
    tank_setpoint 121.7;
  };
}
object triplex_line {
  name R1_12_47_1_tn_303_tpx_4;
  from R1_12_47_1_tn_303;
  to R1_12_47_1_tn_303_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_303_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_303_mhse_4;
  parent R1_12_47_1_tn_303_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_303_hse_4;
  parent R1_12_47_1_tn_303_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3802;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 50.61;
  Rwall 24.78;
  Rfloor 29.48;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.40;
  airchange_per_hour 0.21;
  cooling_COP 3.2;
  air_temperature 71.32;
  mass_temperature 71.32;
  total_thermal_mass_per_floor_area 3.439;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*0.9711+0.69;
  heating_setpoint 60.0; //  heating5*1.0249+1.13;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.20;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.39;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_303_tpx_5;
  from R1_12_47_1_tn_303;
  to R1_12_47_1_tn_303_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_303_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_303_mhse_5;
  parent R1_12_47_1_tn_303_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_303_hse_5;
  parent R1_12_47_1_tn_303_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3995;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 40.10;
  Rwall 25.76;
  Rfloor 29.90;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.61;
  airchange_per_hour 0.27;
  cooling_COP 3.6;
  air_temperature 69.27;
  mass_temperature 69.27;
  total_thermal_mass_per_floor_area 3.826;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*0.9880+1.77;
  heating_setpoint 60.0; //  heating5*1.0382+1.38;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.30;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.66;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_303_wh_5;
    schedule_skew -8190;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_1*1.00;
    tank_volume 70;
    tank_setpoint 124.3;
  };
}
object triplex_node {
  name R1_12_47_1_tn_304;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_304_tpx_1;
  from R1_12_47_1_tn_304;
  to R1_12_47_1_tn_304_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_304_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_304_mhse_1;
  parent R1_12_47_1_tn_304_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_304_hse_1;
  parent R1_12_47_1_tn_304_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3381;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 34.67;
  Rwall 16.02;
  Rfloor 20.40;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.62;
  airchange_per_hour 0.45;
  cooling_COP 3.4;
  air_temperature 69.32;
  mass_temperature 69.32;
  total_thermal_mass_per_floor_area 3.237;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0333+1.64;
  heating_setpoint 60.0; //  heating3*1.0131+1.57;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.51;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.27;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_304_wh_1;
    schedule_skew 676;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand large_5*1.05;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 108.1;
    upper_tank_setpoint 118.1;
    T_mixing_valve 113.1;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_304_msol_1;
  parent R1_12_47_1_tn_304_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_304_isol_1;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5017;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_304_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 270.00;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_304_mbat_1;
  parent R1_12_47_1_tn_304_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_304_ibat_1;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_304_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_304_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_304_tpx_2;
  from R1_12_47_1_tn_304;
  to R1_12_47_1_tn_304_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_304_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_304_mhse_2;
  parent R1_12_47_1_tn_304_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_304_hse_2;
  parent R1_12_47_1_tn_304_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3142;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 33.42;
  Rwall 21.82;
  Rfloor 19.48;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.41;
  airchange_per_hour 0.47;
  cooling_COP 3.5;
  air_temperature 69.26;
  mass_temperature 69.26;
  total_thermal_mass_per_floor_area 2.605;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0248+1.78;
  heating_setpoint 60.0; //  heating1*1.0151+0.07;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.46;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.25;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_304_tpx_3;
  from R1_12_47_1_tn_304;
  to R1_12_47_1_tn_304_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_304_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_304_mhse_3;
  parent R1_12_47_1_tn_304_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_304_hse_3;
  parent R1_12_47_1_tn_304_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3360;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 39.80;
  Rwall 19.70;
  Rfloor 21.03;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.42;
  airchange_per_hour 0.47;
  cooling_COP 3.6;
  air_temperature 68.24;
  mass_temperature 68.24;
  total_thermal_mass_per_floor_area 3.432;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9749+0.04;
  heating_setpoint 60.0; //  heating1*1.0456+0.28;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.50;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.16;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_304_wh_3;
    schedule_skew -10746;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand large_3*1.01;
    tank_volume 30;
    tank_setpoint 123.2;
  };
}
object triplex_line {
  name R1_12_47_1_tn_304_tpx_4;
  from R1_12_47_1_tn_304;
  to R1_12_47_1_tn_304_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_304_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_304_mhse_4;
  parent R1_12_47_1_tn_304_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_304_hse_4;
  parent R1_12_47_1_tn_304_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3375;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 37.41;
  Rwall 18.51;
  Rfloor 22.98;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.01;
  airchange_per_hour 0.53;
  cooling_COP 3.2;
  air_temperature 71.09;
  mass_temperature 71.09;
  total_thermal_mass_per_floor_area 3.356;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9709+0.92;
  heating_setpoint 60.0; //  heating3*1.0152+0.77;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.43;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.27;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_305;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_305_tpx_1;
  from R1_12_47_1_tn_305;
  to R1_12_47_1_tn_305_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_305_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_305_mhse_1;
  parent R1_12_47_1_tn_305_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_305_hse_1;
  parent R1_12_47_1_tn_305_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 1290;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 51.76;
  Rwall 23.62;
  Rfloor 31.18;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.97;
  airchange_per_hour 0.28;
  cooling_COP 3.4;
  air_temperature 70.00;
  mass_temperature 70.00;
  total_thermal_mass_per_floor_area 2.532;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0480+1.84;
  heating_setpoint 60.0; //  heating5*0.9725+0.20;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_305_wh_1;
    schedule_skew -283;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand small_4*1.01;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 119.0;
    upper_tank_setpoint 129.0;
    T_mixing_valve 124.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_305_tpx_2;
  from R1_12_47_1_tn_305;
  to R1_12_47_1_tn_305_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_305_mtr_2;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_305_mhse_2;
  parent R1_12_47_1_tn_305_mtr_2;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_305_hse_2;
  parent R1_12_47_1_tn_305_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 1724;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 40.12;
  Rwall 28.85;
  Rfloor 24.93;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.02;
  airchange_per_hour 0.30;
  cooling_COP 3.2;
  air_temperature 71.24;
  mass_temperature 71.24;
  total_thermal_mass_per_floor_area 2.950;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*1.0263+0.38;
  heating_setpoint 60.0; //  heating5*1.0001+0.62;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.98;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_305_wh_2;
    schedule_skew 2677;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_5*1.04;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 118.4;
    upper_tank_setpoint 128.4;
    T_mixing_valve 123.4;
  };
}
object triplex_node {
  name R1_12_47_1_tn_306;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_306_tpx_1;
  from R1_12_47_1_tn_306;
  to R1_12_47_1_tn_306_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_306_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_306_mhse_1;
  parent R1_12_47_1_tn_306_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_306_hse_1;
  parent R1_12_47_1_tn_306_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 2985;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 41.53;
  Rwall 25.03;
  Rfloor 22.75;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.58;
  airchange_per_hour 0.28;
  cooling_COP 3.4;
  air_temperature 70.60;
  mass_temperature 70.60;
  total_thermal_mass_per_floor_area 3.723;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*0.9879+0.64;
  heating_setpoint 60.0; //  heating2*1.0209+0.20;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.17;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.40;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_306_wh_1;
    schedule_skew 3647;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 7.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_6*1.01;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.3;
    upper_tank_setpoint 116.3;
    T_mixing_valve 111.3;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_306_msol_1;
  parent R1_12_47_1_tn_306_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_306_isol_1;
    phases AS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5017;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_306_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 270.00;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_306_mbat_1;
  parent R1_12_47_1_tn_306_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_306_ibat_1;
    phases AS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_306_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_306_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_306_tpx_2;
  from R1_12_47_1_tn_306;
  to R1_12_47_1_tn_306_mtr_2;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_306_mtr_2;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_306_mhse_2;
  parent R1_12_47_1_tn_306_mtr_2;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_306_hse_2;
  parent R1_12_47_1_tn_306_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 2884;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 31.66;
  Rwall 25.67;
  Rfloor 24.84;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.14;
  airchange_per_hour 0.23;
  cooling_COP 3.2;
  air_temperature 70.20;
  mass_temperature 70.20;
  total_thermal_mass_per_floor_area 3.865;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*0.9519+1.21;
  heating_setpoint 60.0; //  heating4*1.0220+1.06;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.01;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.04;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_307;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_307_tpx_1;
  from R1_12_47_1_tn_307;
  to R1_12_47_1_tn_307_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_307_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_307_mhse_1;
  parent R1_12_47_1_tn_307_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_307_hse_1;
  parent R1_12_47_1_tn_307_mhse_1;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1036;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 14.93;
  Rwall 8.92;
  Rfloor 10.52;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 1.79;
  airchange_per_hour 0.69;
  cooling_COP 2.1;
  air_temperature 68.04;
  mass_temperature 68.04;
  total_thermal_mass_per_floor_area 3.515;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*1.0258+1.24;
  heating_setpoint 60.0; //  heating6*1.0494+1.56;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.64;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_307_wh_1;
    schedule_skew 3728;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_3*1.05;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 114.9;
    upper_tank_setpoint 124.9;
    T_mixing_valve 119.9;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_307_mbat_1;
  parent R1_12_47_1_tn_307_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_307_ibat_1;
    phases AS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_307_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_307_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_308;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_308_tpx_1;
  from R1_12_47_1_tn_308;
  to R1_12_47_1_tn_308_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_308_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_308_mhse_1;
  parent R1_12_47_1_tn_308_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_308_hse_1;
  parent R1_12_47_1_tn_308_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 840;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.53;
  Rwall 12.92;
  Rfloor 14.00;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.42;
  airchange_per_hour 0.20;
  cooling_COP 2.2;
  air_temperature 68.96;
  mass_temperature 68.96;
  total_thermal_mass_per_floor_area 3.226;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*1.0213+0.16;
  heating_setpoint 60.0; //  heating5*1.0364+0.14;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.68;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.70;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_308_wh_1;
    schedule_skew 8261;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_3*0.97;
    tank_volume 50;
    tank_setpoint 124.7;
  };
}
object triplex_node {
  name R1_12_47_1_tn_309;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_309_tpx_1;
  from R1_12_47_1_tn_309;
  to R1_12_47_1_tn_309_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_309_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_309_mhse_1;
  parent R1_12_47_1_tn_309_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_309_hse_1;
  parent R1_12_47_1_tn_309_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1348;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 16.59;
  Rwall 14.24;
  Rfloor 17.00;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.06;
  airchange_per_hour 0.58;
  cooling_COP 2.9;
  air_temperature 71.37;
  mass_temperature 71.37;
  total_thermal_mass_per_floor_area 2.641;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*0.9824+1.50;
  heating_setpoint 60.0; //  heating1*0.9846+0.60;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.03;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.91;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_310;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_310_tpx_1;
  from R1_12_47_1_tn_310;
  to R1_12_47_1_tn_310_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_310_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_310_mhse_1;
  parent R1_12_47_1_tn_310_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_310_hse_1;
  parent R1_12_47_1_tn_310_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2264;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 34.37;
  Rwall 21.94;
  Rfloor 21.75;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.68;
  airchange_per_hour 0.48;
  cooling_COP 3.5;
  air_temperature 70.01;
  mass_temperature 70.01;
  total_thermal_mass_per_floor_area 3.246;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*1.0043+1.14;
  heating_setpoint 60.0; //  heating1*1.0135+1.03;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.25;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.13;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_310_wh_1;
    schedule_skew 6246;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.0;
    water_demand large_5*0.99;
    tank_volume 70;
    tank_setpoint 125.9;
  };
}
object triplex_line {
  name R1_12_47_1_tn_310_tpx_2;
  from R1_12_47_1_tn_310;
  to R1_12_47_1_tn_310_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_310_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_310_mhse_2;
  parent R1_12_47_1_tn_310_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_310_hse_2;
  parent R1_12_47_1_tn_310_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2268;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 28.35;
  Rwall 21.37;
  Rfloor 19.04;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.71;
  airchange_per_hour 0.44;
  cooling_COP 3.2;
  air_temperature 71.44;
  mass_temperature 71.44;
  total_thermal_mass_per_floor_area 3.942;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0239+0.39;
  heating_setpoint 60.0; //  heating3*0.9795+1.42;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.09;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.08;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_310_wh_2;
    schedule_skew 3557;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_3*1.03;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 111.6;
    upper_tank_setpoint 121.6;
    T_mixing_valve 116.6;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_310_msol_2;
  parent R1_12_47_1_tn_310_mtr_2;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_310_isol_2;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 4213;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_310_sol_2;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 226.76;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_310_mbat_2;
  parent R1_12_47_1_tn_310_mtr_2;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_310_ibat_2;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_310_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_310_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_310_tpx_3;
  from R1_12_47_1_tn_310;
  to R1_12_47_1_tn_310_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_310_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_310_mhse_3;
  parent R1_12_47_1_tn_310_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_310_hse_3;
  parent R1_12_47_1_tn_310_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 2414;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 31.60;
  Rwall 17.15;
  Rfloor 18.59;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.95;
  airchange_per_hour 0.47;
  cooling_COP 3.4;
  air_temperature 69.76;
  mass_temperature 69.76;
  total_thermal_mass_per_floor_area 2.796;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*0.9801+0.18;
  heating_setpoint 60.0; //  heating1*1.0481+1.51;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.01;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.22;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_310_wh_3;
    schedule_skew -4968;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand large_4*0.96;
    tank_volume 60;
    tank_setpoint 119.2;
  };
}
object triplex_node {
  name R1_12_47_1_tn_311;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_311_tpx_1;
  from R1_12_47_1_tn_311;
  to R1_12_47_1_tn_311_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_311_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_311_mhse_1;
  parent R1_12_47_1_tn_311_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_311_hse_1;
  parent R1_12_47_1_tn_311_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1190;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 13.53;
  Rwall 11.66;
  Rfloor 10.86;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.56;
  airchange_per_hour 0.66;
  cooling_COP 2.7;
  air_temperature 71.95;
  mass_temperature 71.95;
  total_thermal_mass_per_floor_area 3.048;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*0.9891+0.93;
  heating_setpoint 60.0; //  heating6*0.9507+0.48;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.80;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_311_wh_1;
    schedule_skew 4140;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand small_5*1.03;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 110.6;
    upper_tank_setpoint 120.6;
    T_mixing_valve 115.6;
  };
}
object triplex_node {
  name R1_12_47_1_tn_312;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_312_tpx_1;
  from R1_12_47_1_tn_312;
  to R1_12_47_1_tn_312_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_312_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_312_mhse_1;
  parent R1_12_47_1_tn_312_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_312_hse_1;
  parent R1_12_47_1_tn_312_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 955;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.26;
  Rwall 10.93;
  Rfloor 14.92;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.49;
  airchange_per_hour 0.28;
  cooling_COP 2.7;
  air_temperature 69.35;
  mass_temperature 69.35;
  total_thermal_mass_per_floor_area 3.541;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*0.9582+0.78;
  heating_setpoint 60.0; //  heating5*0.9549+0.22;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.86;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.63;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_312_wh_1;
    schedule_skew -3276;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand large_3*0.95;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 117.7;
    upper_tank_setpoint 127.7;
    T_mixing_valve 122.7;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_312_mbat_1;
  parent R1_12_47_1_tn_312_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_312_ibat_1;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_312_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_312_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_312_tpx_2;
  from R1_12_47_1_tn_312;
  to R1_12_47_1_tn_312_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_312_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_312_mhse_2;
  parent R1_12_47_1_tn_312_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_312_hse_2;
  parent R1_12_47_1_tn_312_mhse_2;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 909;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.14;
  Rwall 12.54;
  Rfloor 14.78;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.33;
  airchange_per_hour 0.27;
  cooling_COP 3.0;
  air_temperature 68.04;
  mass_temperature 68.04;
  total_thermal_mass_per_floor_area 2.715;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0113+0.09;
  heating_setpoint 60.0; //  heating3*1.0292+0.38;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.66;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.77;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_312_wh_2;
    schedule_skew 4608;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 8.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand large_4*1.04;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 116.4;
    upper_tank_setpoint 126.4;
    T_mixing_valve 121.4;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_312_mbat_2;
  parent R1_12_47_1_tn_312_mtr_2;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_312_ibat_2;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_312_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_312_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_312_tpx_3;
  from R1_12_47_1_tn_312;
  to R1_12_47_1_tn_312_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_312_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_312_mhse_3;
  parent R1_12_47_1_tn_312_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_312_hse_3;
  parent R1_12_47_1_tn_312_mhse_3;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1196;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.37;
  Rwall 12.93;
  Rfloor 12.75;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.96;
  airchange_per_hour 0.23;
  cooling_COP 3.0;
  air_temperature 68.15;
  mass_temperature 68.15;
  total_thermal_mass_per_floor_area 2.684;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*1.0101+0.60;
  heating_setpoint 60.0; //  heating3*1.0074+0.26;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.78;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_312_wh_3;
    schedule_skew -14161;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand large_2*0.99;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 119.4;
    upper_tank_setpoint 129.4;
    T_mixing_valve 124.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_312_tpx_4;
  from R1_12_47_1_tn_312;
  to R1_12_47_1_tn_312_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_312_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_312_mhse_4;
  parent R1_12_47_1_tn_312_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_312_hse_4;
  parent R1_12_47_1_tn_312_mhse_4;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 809;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.22;
  Rwall 13.51;
  Rfloor 15.17;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.22;
  airchange_per_hour 0.21;
  cooling_COP 2.1;
  air_temperature 69.24;
  mass_temperature 69.24;
  total_thermal_mass_per_floor_area 3.117;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling7*1.0452+0.10;
  heating_setpoint 60.0; //  heating5*0.9786+0.31;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.67;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.58;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_312_wh_4;
    schedule_skew 8487;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 6.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_5*1.03;
    tank_volume 50;
    tank_setpoint 120.1;
  };
}
object triplex_node {
  name R1_12_47_1_tn_313;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_313_tpx_1;
  from R1_12_47_1_tn_313;
  to R1_12_47_1_tn_313_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mhse_1;
  parent R1_12_47_1_tn_313_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_313_hse_1;
  parent R1_12_47_1_tn_313_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1278;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.07;
  Rwall 11.10;
  Rfloor 9.65;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.51;
  airchange_per_hour 0.74;
  cooling_COP 2.5;
  air_temperature 71.39;
  mass_temperature 71.39;
  total_thermal_mass_per_floor_area 3.102;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*0.9554+0.62;
  heating_setpoint 60.0; //  heating1*1.0198+0.97;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.73;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_313_tpx_2;
  from R1_12_47_1_tn_313;
  to R1_12_47_1_tn_313_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mhse_2;
  parent R1_12_47_1_tn_313_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_313_hse_2;
  parent R1_12_47_1_tn_313_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1096;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 16.53;
  Rwall 11.53;
  Rfloor 11.37;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.00;
  airchange_per_hour 0.61;
  cooling_COP 2.4;
  air_temperature 71.18;
  mass_temperature 71.18;
  total_thermal_mass_per_floor_area 2.893;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*0.9992+0.24;
  heating_setpoint 60.0; //  heating1*1.0254+0.78;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.85;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_313_tpx_3;
  from R1_12_47_1_tn_313;
  to R1_12_47_1_tn_313_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mhse_3;
  parent R1_12_47_1_tn_313_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_313_hse_3;
  parent R1_12_47_1_tn_313_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1243;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.00;
  Rwall 9.32;
  Rfloor 9.78;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.96;
  airchange_per_hour 0.83;
  cooling_COP 2.8;
  air_temperature 68.19;
  mass_temperature 68.19;
  total_thermal_mass_per_floor_area 3.587;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9647+0.27;
  heating_setpoint 60.0; //  heating4*1.0319+0.63;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.70;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_313_tpx_4;
  from R1_12_47_1_tn_313;
  to R1_12_47_1_tn_313_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mhse_4;
  parent R1_12_47_1_tn_313_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_313_hse_4;
  parent R1_12_47_1_tn_313_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1094;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 13.02;
  Rwall 10.59;
  Rfloor 11.34;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.47;
  airchange_per_hour 0.63;
  cooling_COP 2.6;
  air_temperature 70.70;
  mass_temperature 70.70;
  total_thermal_mass_per_floor_area 2.656;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*1.0234+1.72;
  heating_setpoint 60.0; //  heating6*1.0083+0.89;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.95;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_313_wh_4;
    schedule_skew 7956;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand small_6*0.98;
    tank_volume 30;
    tank_setpoint 120.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_313_tpx_5;
  from R1_12_47_1_tn_313;
  to R1_12_47_1_tn_313_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mhse_5;
  parent R1_12_47_1_tn_313_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_313_hse_5;
  parent R1_12_47_1_tn_313_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1436;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 13.10;
  Rwall 10.89;
  Rfloor 8.82;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.08;
  airchange_per_hour 0.69;
  cooling_COP 2.6;
  air_temperature 68.35;
  mass_temperature 68.35;
  total_thermal_mass_per_floor_area 2.879;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*0.9828+1.10;
  heating_setpoint 60.0; //  heating2*0.9593+1.34;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.84;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.74;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_313_tpx_6;
  from R1_12_47_1_tn_313;
  to R1_12_47_1_tn_313_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mhse_6;
  parent R1_12_47_1_tn_313_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_313_hse_6;
  parent R1_12_47_1_tn_313_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1207;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.70;
  Rwall 10.34;
  Rfloor 8.32;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.68;
  airchange_per_hour 0.68;
  cooling_COP 2.8;
  air_temperature 70.51;
  mass_temperature 70.51;
  total_thermal_mass_per_floor_area 3.069;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9571+0.58;
  heating_setpoint 60.0; //  heating6*1.0417+1.34;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.75;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_313_wh_6;
    schedule_skew 907;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand large_3*0.96;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 114.0;
    upper_tank_setpoint 124.0;
    T_mixing_valve 119.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_313_tpx_7;
  from R1_12_47_1_tn_313;
  to R1_12_47_1_tn_313_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mtr_7;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mhse_7;
  parent R1_12_47_1_tn_313_mtr_7;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_313_hse_7;
  parent R1_12_47_1_tn_313_mhse_7;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1693;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.88;
  Rwall 10.34;
  Rfloor 8.84;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.39;
  airchange_per_hour 0.88;
  cooling_COP 2.6;
  air_temperature 69.14;
  mass_temperature 69.14;
  total_thermal_mass_per_floor_area 3.856;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*0.9512+1.01;
  heating_setpoint 60.0; //  heating3*1.0464+1.47;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.15;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.82;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_313_tpx_8;
  from R1_12_47_1_tn_313;
  to R1_12_47_1_tn_313_mtr_8;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mtr_8;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mhse_8;
  parent R1_12_47_1_tn_313_mtr_8;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_313_hse_8;
  parent R1_12_47_1_tn_313_mhse_8;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 2018;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.93;
  Rwall 8.93;
  Rfloor 10.91;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.52;
  airchange_per_hour 0.80;
  cooling_COP 2.7;
  air_temperature 71.81;
  mass_temperature 71.81;
  total_thermal_mass_per_floor_area 3.096;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0277+1.35;
  heating_setpoint 60.0; //  heating3*0.9530+0.14;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.23;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_313_wh_8;
    schedule_skew 5051;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand large_1*0.98;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.8;
    upper_tank_setpoint 116.8;
    T_mixing_valve 111.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_313_tpx_9;
  from R1_12_47_1_tn_313;
  to R1_12_47_1_tn_313_mtr_9;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mtr_9;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mhse_9;
  parent R1_12_47_1_tn_313_mtr_9;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_313_hse_9;
  parent R1_12_47_1_tn_313_mhse_9;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1432;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 14.29;
  Rwall 10.47;
  Rfloor 8.35;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.25;
  airchange_per_hour 0.86;
  cooling_COP 2.5;
  air_temperature 70.76;
  mass_temperature 70.76;
  total_thermal_mass_per_floor_area 3.782;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0488+1.49;
  heating_setpoint 60.0; //  heating4*1.0301+1.46;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_313_wh_9;
    schedule_skew -4248;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 6.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.4;
    water_demand large_5*1.03;
    tank_volume 30;
    tank_setpoint 120.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_313_tpx_10;
  from R1_12_47_1_tn_313;
  to R1_12_47_1_tn_313_mtr_10;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mtr_10;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mhse_10;
  parent R1_12_47_1_tn_313_mtr_10;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_313_hse_10;
  parent R1_12_47_1_tn_313_mhse_10;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1232;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 16.50;
  Rwall 9.35;
  Rfloor 8.30;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.06;
  airchange_per_hour 0.81;
  cooling_COP 2.6;
  air_temperature 71.97;
  mass_temperature 71.97;
  total_thermal_mass_per_floor_area 3.032;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling6*0.9521+1.06;
  heating_setpoint 60.0; //  heating1*1.0294+1.51;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.01;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.69;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_313_wh_10;
    schedule_skew -8823;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand large_3*0.97;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 119.0;
    upper_tank_setpoint 129.0;
    T_mixing_valve 124.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_313_tpx_11;
  from R1_12_47_1_tn_313;
  to R1_12_47_1_tn_313_mtr_11;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mtr_11;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_313_mhse_11;
  parent R1_12_47_1_tn_313_mtr_11;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_313_hse_11;
  parent R1_12_47_1_tn_313_mhse_11;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1987;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.86;
  Rwall 11.44;
  Rfloor 11.22;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.66;
  airchange_per_hour 0.76;
  cooling_COP 2.5;
  air_temperature 68.25;
  mass_temperature 68.25;
  total_thermal_mass_per_floor_area 3.552;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*0.9527+1.28;
  heating_setpoint 60.0; //  heating4*0.9985+0.31;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.09;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.90;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_313_wh_11;
    schedule_skew 4124;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.2;
    water_demand small_4*1.00;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.0;
    upper_tank_setpoint 116.0;
    T_mixing_valve 111.0;
  };
}
object triplex_node {
  name R1_12_47_1_tn_314;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_314_tpx_1;
  from R1_12_47_1_tn_314;
  to R1_12_47_1_tn_314_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_314_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_314_mhse_1;
  parent R1_12_47_1_tn_314_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_314_hse_1;
  parent R1_12_47_1_tn_314_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1158;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.92;
  Rwall 8.15;
  Rfloor 9.16;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.70;
  airchange_per_hour 0.67;
  cooling_COP 2.6;
  air_temperature 68.36;
  mass_temperature 68.36;
  total_thermal_mass_per_floor_area 3.582;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*0.9784+0.93;
  heating_setpoint 60.0; //  heating5*1.0144+1.47;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.96;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.71;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_314_wh_1;
    schedule_skew -1037;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 4.0;
    water_demand large_1*0.95;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.1;
    upper_tank_setpoint 130.1;
    T_mixing_valve 125.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_314_tpx_2;
  from R1_12_47_1_tn_314;
  to R1_12_47_1_tn_314_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_314_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_314_mhse_2;
  parent R1_12_47_1_tn_314_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_314_hse_2;
  parent R1_12_47_1_tn_314_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1310;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 17.25;
  Rwall 9.24;
  Rfloor 10.19;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.40;
  airchange_per_hour 0.79;
  cooling_COP 2.6;
  air_temperature 68.44;
  mass_temperature 68.44;
  total_thermal_mass_per_floor_area 3.974;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0368+0.16;
  heating_setpoint 60.0; //  heating3*1.0046+0.83;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.89;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.96;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_314_wh_2;
    schedule_skew 3719;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 6.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand large_4*0.97;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 119.9;
    upper_tank_setpoint 129.9;
    T_mixing_valve 124.9;
  };
}
object triplex_line {
  name R1_12_47_1_tn_314_tpx_3;
  from R1_12_47_1_tn_314;
  to R1_12_47_1_tn_314_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_314_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_314_mhse_3;
  parent R1_12_47_1_tn_314_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_314_hse_3;
  parent R1_12_47_1_tn_314_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1761;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 14.76;
  Rwall 9.80;
  Rfloor 8.31;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.87;
  airchange_per_hour 0.74;
  cooling_COP 2.4;
  air_temperature 69.39;
  mass_temperature 69.39;
  total_thermal_mass_per_floor_area 3.273;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*0.9591+0.75;
  heating_setpoint 60.0; //  heating4*1.0268+1.19;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.94;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_314_wh_3;
    schedule_skew -2200;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 4.0;
    water_demand large_4*1.02;
    tank_volume 30;
    tank_setpoint 111.8;
  };
}
object triplex_node {
  name R1_12_47_1_tn_315;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_315_tpx_1;
  from R1_12_47_1_tn_315;
  to R1_12_47_1_tn_315_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_315_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_315_mhse_1;
  parent R1_12_47_1_tn_315_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_315_hse_1;
  parent R1_12_47_1_tn_315_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3647;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 32.18;
  Rwall 18.06;
  Rfloor 25.94;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.53;
  airchange_per_hour 0.27;
  cooling_COP 3.1;
  air_temperature 71.68;
  mass_temperature 71.68;
  total_thermal_mass_per_floor_area 3.997;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*0.9796+0.45;
  heating_setpoint 60.0; //  heating2*0.9563+1.17;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.61;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.15;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_315_wh_1;
    schedule_skew -1434;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand large_1*0.97;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 107.3;
    upper_tank_setpoint 117.3;
    T_mixing_valve 112.3;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_315_msol_1;
  parent R1_12_47_1_tn_315_mtr_1;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_315_isol_1;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5017;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_315_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 270.00;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_315_tpx_2;
  from R1_12_47_1_tn_315;
  to R1_12_47_1_tn_315_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_315_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_315_mhse_2;
  parent R1_12_47_1_tn_315_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_315_hse_2;
  parent R1_12_47_1_tn_315_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 2935;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 41.54;
  Rwall 20.86;
  Rfloor 22.02;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.32;
  airchange_per_hour 0.28;
  cooling_COP 3.6;
  air_temperature 71.57;
  mass_temperature 71.57;
  total_thermal_mass_per_floor_area 3.797;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*0.9663+0.17;
  heating_setpoint 60.0; //  heating4*1.0123+1.15;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.06;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.45;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_315_wh_2;
    schedule_skew -276;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 6.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand large_3*1.01;
    tank_volume 70;
    tank_setpoint 114.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_315_tpx_3;
  from R1_12_47_1_tn_315;
  to R1_12_47_1_tn_315_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_315_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_315_mhse_3;
  parent R1_12_47_1_tn_315_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_315_hse_3;
  parent R1_12_47_1_tn_315_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3649;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 33.20;
  Rwall 19.82;
  Rfloor 19.85;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.21;
  airchange_per_hour 0.25;
  cooling_COP 3.7;
  air_temperature 68.44;
  mass_temperature 68.44;
  total_thermal_mass_per_floor_area 3.913;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0053+0.70;
  heating_setpoint 60.0; //  heating4*1.0384+1.19;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.37;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.50;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_315_wh_3;
    schedule_skew -8002;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_1*0.99;
    tank_volume 50;
    tank_setpoint 116.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_315_tpx_4;
  from R1_12_47_1_tn_315;
  to R1_12_47_1_tn_315_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_315_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_315_mhse_4;
  parent R1_12_47_1_tn_315_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_315_hse_4;
  parent R1_12_47_1_tn_315_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3486;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 40.56;
  Rwall 23.78;
  Rfloor 21.51;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.69;
  airchange_per_hour 0.21;
  cooling_COP 3.2;
  air_temperature 70.13;
  mass_temperature 70.13;
  total_thermal_mass_per_floor_area 3.919;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*0.9979+0.05;
  heating_setpoint 60.0; //  heating5*0.9777+0.85;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.12;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.23;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_315_wh_4;
    schedule_skew -5863;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 5.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_3*1.04;
    tank_volume 50;
    tank_setpoint 121.6;
  };
}
object triplex_node {
  name R1_12_47_1_tn_316;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_316_tpx_1;
  from R1_12_47_1_tn_316;
  to R1_12_47_1_tn_316_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_316_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_316_mhse_1;
  parent R1_12_47_1_tn_316_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_316_hse_1;
  parent R1_12_47_1_tn_316_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3627;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 34.22;
  Rwall 15.88;
  Rfloor 17.51;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.59;
  airchange_per_hour 0.45;
  cooling_COP 3.3;
  air_temperature 71.24;
  mass_temperature 71.24;
  total_thermal_mass_per_floor_area 3.187;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*0.9971+0.84;
  heating_setpoint 60.0; //  heating3*0.9872+0.56;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.24;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.62;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_316_wh_1;
    schedule_skew 1723;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_3*1.02;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.6;
    upper_tank_setpoint 116.6;
    T_mixing_valve 111.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_316_tpx_2;
  from R1_12_47_1_tn_316;
  to R1_12_47_1_tn_316_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_316_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_316_mhse_2;
  parent R1_12_47_1_tn_316_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_316_hse_2;
  parent R1_12_47_1_tn_316_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3518;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 40.60;
  Rwall 18.23;
  Rfloor 21.84;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.34;
  airchange_per_hour 0.44;
  cooling_COP 3.6;
  air_temperature 71.07;
  mass_temperature 71.07;
  total_thermal_mass_per_floor_area 2.564;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*0.9593+1.59;
  heating_setpoint 60.0; //  heating2*0.9812+0.65;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.36;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.27;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_316_wh_2;
    schedule_skew 1986;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand large_4*0.99;
    tank_volume 40;
    tank_setpoint 125.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_316_tpx_3;
  from R1_12_47_1_tn_316;
  to R1_12_47_1_tn_316_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_316_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_316_mhse_3;
  parent R1_12_47_1_tn_316_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_316_hse_3;
  parent R1_12_47_1_tn_316_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3719;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 38.82;
  Rwall 18.01;
  Rfloor 19.31;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.98;
  airchange_per_hour 0.42;
  cooling_COP 3.3;
  air_temperature 70.29;
  mass_temperature 70.29;
  total_thermal_mass_per_floor_area 3.043;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*1.0155+1.35;
  heating_setpoint 60.0; //  heating2*1.0255+0.35;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.34;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.32;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_316_wh_3;
    schedule_skew -12307;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.1;
    water_demand large_3*1.01;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 115.0;
    upper_tank_setpoint 125.0;
    T_mixing_valve 120.0;
  };
}
object triplex_node {
  name R1_12_47_1_tn_317;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_317_tpx_1;
  from R1_12_47_1_tn_317;
  to R1_12_47_1_tn_317_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_317_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_317_mhse_1;
  parent R1_12_47_1_tn_317_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_317_hse_1;
  parent R1_12_47_1_tn_317_mhse_1;
  groupid MOBILE_HOME;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 853;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 10.78;
  Rwall 9.68;
  Rfloor 11.49;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.61;
  airchange_per_hour 0.77;
  cooling_COP 1.9;
  air_temperature 68.94;
  mass_temperature 68.94;
  total_thermal_mass_per_floor_area 3.068;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9713+1.76;
  heating_setpoint 60.0; //  heating2*0.9630+0.61;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.85;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.58;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_317_wh_1;
    schedule_skew 10244;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 5.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand small_2*1.02;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 112.4;
    upper_tank_setpoint 122.4;
    T_mixing_valve 117.4;
  };
}
object triplex_node {
  name R1_12_47_1_tn_318;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_318_tpx_1;
  from R1_12_47_1_tn_318;
  to R1_12_47_1_tn_318_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_318_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_318_mhse_1;
  parent R1_12_47_1_tn_318_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_318_hse_1;
  parent R1_12_47_1_tn_318_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3763;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 39.90;
  Rwall 25.39;
  Rfloor 25.95;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.27;
  airchange_per_hour 0.26;
  cooling_COP 3.1;
  air_temperature 69.28;
  mass_temperature 69.28;
  total_thermal_mass_per_floor_area 3.469;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*0.9777+1.09;
  heating_setpoint 60.0; //  heating4*0.9727+1.23;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.48;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.19;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_318_wh_1;
    schedule_skew -3939;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 4.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand large_4*1.02;
    tank_volume 60;
    tank_setpoint 110.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_318_tpx_2;
  from R1_12_47_1_tn_318;
  to R1_12_47_1_tn_318_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_318_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_318_mhse_2;
  parent R1_12_47_1_tn_318_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_318_hse_2;
  parent R1_12_47_1_tn_318_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3942;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 30.93;
  Rwall 24.72;
  Rfloor 25.35;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.15;
  airchange_per_hour 0.29;
  cooling_COP 3.3;
  air_temperature 68.91;
  mass_temperature 68.91;
  total_thermal_mass_per_floor_area 2.790;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*1.0241+0.63;
  heating_setpoint 60.0; //  heating3*1.0077+0.35;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.24;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.20;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_318_wh_2;
    schedule_skew 3735;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand large_2*1.01;
    tank_volume 70;
    tank_setpoint 125.8;
  };
}
object triplex_node {
  name R1_12_47_1_tn_319;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_319_tpx_1;
  from R1_12_47_1_tn_319;
  to R1_12_47_1_tn_319_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_319_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_319_mhse_1;
  parent R1_12_47_1_tn_319_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_319_hse_1;
  parent R1_12_47_1_tn_319_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 1425;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 22.23;
  Rwall 12.23;
  Rfloor 10.71;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.40;
  airchange_per_hour 0.83;
  cooling_COP 2.9;
  air_temperature 69.84;
  mass_temperature 69.84;
  total_thermal_mass_per_floor_area 3.751;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling2*1.0489+1.67;
  heating_setpoint 60.0; //  heating6*1.0051+1.55;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.08;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.92;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_319_wh_1;
    schedule_skew 8617;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.6;
    water_demand large_1*0.96;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 107.1;
    upper_tank_setpoint 117.1;
    T_mixing_valve 112.1;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_319_msol_1;
  parent R1_12_47_1_tn_319_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_319_isol_1;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 3010;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_319_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 162.00;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_320;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_320_tpx_1;
  from R1_12_47_1_tn_320;
  to R1_12_47_1_tn_320_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_320_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_320_mhse_1;
  parent R1_12_47_1_tn_320_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_320_hse_1;
  parent R1_12_47_1_tn_320_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3412;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 30.99;
  Rwall 15.38;
  Rfloor 21.56;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.10;
  airchange_per_hour 0.50;
  cooling_COP 3.6;
  air_temperature 71.05;
  mass_temperature 71.05;
  total_thermal_mass_per_floor_area 3.072;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0159+1.50;
  heating_setpoint 60.0; //  heating5*0.9517+1.01;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.38;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.28;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_320_wh_1;
    schedule_skew -1840;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand large_4*1.01;
    tank_volume 50;
    tank_setpoint 122.9;
  };
}
object triplex_line {
  name R1_12_47_1_tn_320_tpx_2;
  from R1_12_47_1_tn_320;
  to R1_12_47_1_tn_320_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_320_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_320_mhse_2;
  parent R1_12_47_1_tn_320_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_320_hse_2;
  parent R1_12_47_1_tn_320_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3582;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 37.13;
  Rwall 20.22;
  Rfloor 17.15;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.59;
  airchange_per_hour 0.51;
  cooling_COP 3.5;
  air_temperature 71.56;
  mass_temperature 71.56;
  total_thermal_mass_per_floor_area 3.046;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*1.0086+1.77;
  heating_setpoint 60.0; //  heating6*1.0349+1.20;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.36;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.38;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_320_msol_2;
  parent R1_12_47_1_tn_320_mtr_2;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_320_isol_2;
    phases BS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5017;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_320_sol_2;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 270.00;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_320_tpx_3;
  from R1_12_47_1_tn_320;
  to R1_12_47_1_tn_320_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_320_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_320_mhse_3;
  parent R1_12_47_1_tn_320_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_320_hse_3;
  parent R1_12_47_1_tn_320_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3349;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 32.83;
  Rwall 15.86;
  Rfloor 20.97;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.76;
  airchange_per_hour 0.41;
  cooling_COP 3.3;
  air_temperature 71.93;
  mass_temperature 71.93;
  total_thermal_mass_per_floor_area 2.998;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*1.0310+1.44;
  heating_setpoint 60.0; //  heating1*0.9815+0.29;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.38;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.49;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_320_wh_3;
    schedule_skew -8386;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand large_1*1.01;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.3;
    upper_tank_setpoint 116.3;
    T_mixing_valve 111.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_320_tpx_4;
  from R1_12_47_1_tn_320;
  to R1_12_47_1_tn_320_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_320_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_320_mhse_4;
  parent R1_12_47_1_tn_320_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_320_hse_4;
  parent R1_12_47_1_tn_320_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3446;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 36.99;
  Rwall 20.58;
  Rfloor 23.65;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.76;
  airchange_per_hour 0.41;
  cooling_COP 3.3;
  air_temperature 68.40;
  mass_temperature 68.40;
  total_thermal_mass_per_floor_area 2.763;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*1.0438+1.37;
  heating_setpoint 60.0; //  heating4*0.9536+0.33;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.48;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.31;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_320_wh_4;
    schedule_skew -9053;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand large_6*1.02;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 107.5;
    upper_tank_setpoint 117.5;
    T_mixing_valve 112.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_320_tpx_5;
  from R1_12_47_1_tn_320;
  to R1_12_47_1_tn_320_mtr_5;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_320_mtr_5;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_320_mhse_5;
  parent R1_12_47_1_tn_320_mtr_5;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_320_hse_5;
  parent R1_12_47_1_tn_320_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level ABOVE_NORMAL;
  schedule_skew 8100;
  floor_area 3306;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 32.25;
  Rwall 16.95;
  Rfloor 22.00;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.46;
  airchange_per_hour 0.41;
  cooling_COP 3.6;
  air_temperature 68.32;
  mass_temperature 68.32;
  total_thermal_mass_per_floor_area 2.748;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*0.9915+1.75;
  heating_setpoint 60.0; //  heating6*0.9827+1.34;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.07;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.29;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_320_wh_5;
    schedule_skew -5919;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_2*0.96;
    tank_volume 50;
    tank_setpoint 115.1;
  };
}
object triplex_node {
  name R1_12_47_1_tn_321;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_321_tpx_1;
  from R1_12_47_1_tn_321;
  to R1_12_47_1_tn_321_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_321_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_321_mhse_1;
  parent R1_12_47_1_tn_321_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_321_hse_1;
  parent R1_12_47_1_tn_321_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 1758;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 30.08;
  Rwall 20.23;
  Rfloor 23.41;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.29;
  airchange_per_hour 0.28;
  cooling_COP 3.1;
  air_temperature 70.72;
  mass_temperature 70.72;
  total_thermal_mass_per_floor_area 3.518;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9653+1.55;
  heating_setpoint 60.0; //  heating1*0.9716+0.05;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.96;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_322;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_322_tpx_1;
  from R1_12_47_1_tn_322;
  to R1_12_47_1_tn_322_mtr_1;
  phases AS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_322_mtr_1;
  phases AS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_12_47_1_tn_322_mhse_1;
  parent R1_12_47_1_tn_322_mtr_1;
  phases AS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_322_hse_1;
  parent R1_12_47_1_tn_322_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 585;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 17.68;
  Rwall 9.53;
  Rfloor 13.66;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.51;
  airchange_per_hour 0.24;
  cooling_COP 2.8;
  air_temperature 68.07;
  mass_temperature 68.07;
  total_thermal_mass_per_floor_area 3.869;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*1.0273+0.39;
  heating_setpoint 60.0; //  heating4*0.9537+0.37;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.55;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.70;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_322_wh_1;
    schedule_skew 13568;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.2;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand small_2*1.04;
    tank_volume 30;
    tank_setpoint 113.2;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_322_mbat_1;
  parent R1_12_47_1_tn_322_mtr_1;
  phases AS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_322_ibat_1;
    phases AS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_322_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_322_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_323;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_323_tpx_1;
  from R1_12_47_1_tn_323;
  to R1_12_47_1_tn_323_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_323_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_323_mhse_1;
  parent R1_12_47_1_tn_323_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_323_hse_1;
  parent R1_12_47_1_tn_323_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3716;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 34.40;
  Rwall 26.17;
  Rfloor 18.15;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.09;
  airchange_per_hour 0.28;
  cooling_COP 3.7;
  air_temperature 71.46;
  mass_temperature 71.46;
  total_thermal_mass_per_floor_area 3.916;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*1.0129+1.65;
  heating_setpoint 60.0; //  heating1*1.0303+1.43;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.28;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.59;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_323_wh_1;
    schedule_skew -422;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_2*1.00;
    tank_volume 60;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.5;
    upper_tank_setpoint 130.5;
    T_mixing_valve 125.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_323_tpx_2;
  from R1_12_47_1_tn_323;
  to R1_12_47_1_tn_323_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_323_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_323_mhse_2;
  parent R1_12_47_1_tn_323_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_323_hse_2;
  parent R1_12_47_1_tn_323_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3171;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 40.39;
  Rwall 17.90;
  Rfloor 24.23;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.66;
  airchange_per_hour 0.28;
  cooling_COP 3.7;
  air_temperature 70.24;
  mass_temperature 70.24;
  total_thermal_mass_per_floor_area 2.706;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling3*1.0277+0.37;
  heating_setpoint 60.0; //  heating6*0.9539+1.58;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.32;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.23;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_323_wh_2;
    schedule_skew 2601;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.9;
    water_demand large_1*0.96;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 108.4;
    upper_tank_setpoint 118.4;
    T_mixing_valve 113.4;
  };
}
object triplex_line {
  name R1_12_47_1_tn_323_tpx_3;
  from R1_12_47_1_tn_323;
  to R1_12_47_1_tn_323_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_323_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_323_mhse_3;
  parent R1_12_47_1_tn_323_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_323_hse_3;
  parent R1_12_47_1_tn_323_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3179;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 36.28;
  Rwall 24.30;
  Rfloor 24.55;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.01;
  airchange_per_hour 0.22;
  cooling_COP 3.0;
  air_temperature 69.76;
  mass_temperature 69.76;
  total_thermal_mass_per_floor_area 3.626;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*1.0068+0.16;
  heating_setpoint 60.0; //  heating5*0.9635+0.13;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.21;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.13;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_323_wh_3;
    schedule_skew -13853;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand large_6*1.04;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 113.6;
    upper_tank_setpoint 123.6;
    T_mixing_valve 118.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_323_tpx_4;
  from R1_12_47_1_tn_323;
  to R1_12_47_1_tn_323_mtr_4;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_323_mtr_4;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_323_mhse_4;
  parent R1_12_47_1_tn_323_mtr_4;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_323_hse_4;
  parent R1_12_47_1_tn_323_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3453;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 42.49;
  Rwall 19.25;
  Rfloor 21.45;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 5.50;
  airchange_per_hour 0.26;
  cooling_COP 3.7;
  air_temperature 70.76;
  mass_temperature 70.76;
  total_thermal_mass_per_floor_area 2.823;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*0.9643+1.89;
  heating_setpoint 60.0; //  heating5*1.0354+1.13;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.39;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.38;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_323_wh_4;
    schedule_skew -16;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_2*0.98;
    tank_volume 70;
    tank_setpoint 115.3;
  };
}
object triplex_line {
  name R1_12_47_1_tn_323_tpx_5;
  from R1_12_47_1_tn_323;
  to R1_12_47_1_tn_323_mtr_5;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_323_mtr_5;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_323_mhse_5;
  parent R1_12_47_1_tn_323_mtr_5;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_323_hse_5;
  parent R1_12_47_1_tn_323_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3232;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 29.57;
  Rwall 24.26;
  Rfloor 19.60;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.34;
  airchange_per_hour 0.20;
  cooling_COP 3.8;
  air_temperature 69.07;
  mass_temperature 69.07;
  total_thermal_mass_per_floor_area 3.497;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling2*0.9999+1.38;
  heating_setpoint 60.0; //  heating4*1.0247+0.82;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.25;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.20;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_323_wh_5;
    schedule_skew 2011;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 7.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_4*0.99;
    tank_volume 70;
    tank_setpoint 117.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_323_tpx_6;
  from R1_12_47_1_tn_323;
  to R1_12_47_1_tn_323_mtr_6;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_323_mtr_6;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_323_mhse_6;
  parent R1_12_47_1_tn_323_mtr_6;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_323_hse_6;
  parent R1_12_47_1_tn_323_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level GOOD;
  schedule_skew 8100;
  floor_area 3813;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 36.92;
  Rwall 22.60;
  Rfloor 20.39;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 4.68;
  airchange_per_hour 0.23;
  cooling_COP 3.6;
  air_temperature 69.25;
  mass_temperature 69.25;
  total_thermal_mass_per_floor_area 3.212;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*0.9677+1.10;
  heating_setpoint 60.0; //  heating1*1.0066+0.79;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.24;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.53;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_323_wh_6;
    schedule_skew 2791;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.5;
    water_demand large_4*1.01;
    tank_volume 60;
    tank_setpoint 110.8;
  };
}
object triplex_node {
  name R1_12_47_1_tn_324;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_324_tpx_1;
  from R1_12_47_1_tn_324;
  to R1_12_47_1_tn_324_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_324_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_324_mhse_1;
  parent R1_12_47_1_tn_324_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_324_hse_1;
  parent R1_12_47_1_tn_324_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 2091;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 42.52;
  Rwall 28.16;
  Rfloor 32.80;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.21;
  airchange_per_hour 0.23;
  cooling_COP 3.1;
  air_temperature 71.93;
  mass_temperature 71.93;
  total_thermal_mass_per_floor_area 3.869;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*0.9997+1.75;
  heating_setpoint 60.0; //  heating1*0.9609+0.44;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.89;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.12;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_node {
  name R1_12_47_1_tn_325;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_325_tpx_1;
  from R1_12_47_1_tn_325;
  to R1_12_47_1_tn_325_mtr_1;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_325_mtr_1;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_325_mhse_1;
  parent R1_12_47_1_tn_325_mtr_1;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_325_hse_1;
  parent R1_12_47_1_tn_325_mhse_1;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 784;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.81;
  Rwall 11.39;
  Rfloor 10.78;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.40;
  airchange_per_hour 0.24;
  cooling_COP 2.5;
  air_temperature 70.18;
  mass_temperature 70.18;
  total_thermal_mass_per_floor_area 3.109;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*1.0463+0.50;
  heating_setpoint 60.0; //  heating5*1.0371+0.08;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.82;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.78;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_325_wh_1;
    schedule_skew -16839;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 5.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 4.0;
    water_demand small_1*0.95;
    tank_volume 40;
    tank_setpoint 120.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_325_tpx_2;
  from R1_12_47_1_tn_325;
  to R1_12_47_1_tn_325_mtr_2;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_325_mtr_2;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_325_mhse_2;
  parent R1_12_47_1_tn_325_mtr_2;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_325_hse_2;
  parent R1_12_47_1_tn_325_mhse_2;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 600;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 18.41;
  Rwall 10.32;
  Rfloor 14.96;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 3.07;
  airchange_per_hour 0.20;
  cooling_COP 2.6;
  air_temperature 71.98;
  mass_temperature 71.98;
  total_thermal_mass_per_floor_area 2.943;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9516+0.64;
  heating_setpoint 60.0; //  heating4*0.9507+0.15;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.70;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.59;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_325_wh_2;
    schedule_skew -8459;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 4.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand small_4*0.97;
    tank_volume 50;
    tank_setpoint 124.5;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_325_mbat_2;
  parent R1_12_47_1_tn_325_mtr_2;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_325_ibat_2;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_325_mtr_2;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_325_bat_2;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_325_tpx_3;
  from R1_12_47_1_tn_325;
  to R1_12_47_1_tn_325_mtr_3;
  phases BS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_325_mtr_3;
  phases BS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_325_mhse_3;
  parent R1_12_47_1_tn_325_mtr_3;
  phases BS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_325_hse_3;
  parent R1_12_47_1_tn_325_mhse_3;
  groupid MULTI_FAMILY;
  // thermal_integrity_level LITTLE;
  schedule_skew 8100;
  floor_area 754;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 24.12;
  Rwall 10.09;
  Rfloor 10.83;
  glazing_layers 2;
  glass_type 1;
  glazing_treatment 2;
  window_frame 2;
  Rdoors 2.85;
  airchange_per_hour 0.20;
  cooling_COP 3.0;
  air_temperature 68.77;
  mass_temperature 68.77;
  total_thermal_mass_per_floor_area 3.860;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling5*1.0466+0.92;
  heating_setpoint 60.0; //  heating5*0.9795+0.28;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.60;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_325_wh_3;
    schedule_skew -5892;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 6.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_2*0.96;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 117.8;
    upper_tank_setpoint 127.8;
    T_mixing_valve 122.8;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_325_mbat_3;
  parent R1_12_47_1_tn_325_mtr_3;
  phases BS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_325_ibat_3;
    phases BS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_325_mtr_3;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_325_bat_3;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_326;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_326_tpx_1;
  from R1_12_47_1_tn_326;
  to R1_12_47_1_tn_326_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_326_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_326_mhse_1;
  parent R1_12_47_1_tn_326_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_326_hse_1;
  parent R1_12_47_1_tn_326_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 930;
  number_of_stories 2;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.15;
  Rwall 11.23;
  Rfloor 9.63;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.55;
  airchange_per_hour 0.87;
  cooling_COP 2.8;
  air_temperature 71.92;
  mass_temperature 71.92;
  total_thermal_mass_per_floor_area 3.938;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling4*1.0015+0.86;
  heating_setpoint 60.0; //  heating2*1.0135+0.94;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.76;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.74;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_326_wh_1;
    schedule_skew 1331;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 4.8;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.0;
    water_demand small_3*0.97;
    tank_volume 30;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 114.1;
    upper_tank_setpoint 124.1;
    T_mixing_valve 119.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_326_tpx_2;
  from R1_12_47_1_tn_326;
  to R1_12_47_1_tn_326_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_326_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_326_mhse_2;
  parent R1_12_47_1_tn_326_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_326_hse_2;
  parent R1_12_47_1_tn_326_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 675;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 16.99;
  Rwall 10.03;
  Rfloor 10.17;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 3.07;
  airchange_per_hour 0.73;
  cooling_COP 2.6;
  air_temperature 69.88;
  mass_temperature 69.88;
  total_thermal_mass_per_floor_area 3.137;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*1.0316+0.55;
  heating_setpoint 60.0; //  heating3*0.9764+0.00;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.73;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.77;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_326_wh_2;
    schedule_skew -5712;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 6.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.8;
    water_demand small_5*1.04;
    tank_volume 50;
    tank_setpoint 119.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_326_tpx_3;
  from R1_12_47_1_tn_326;
  to R1_12_47_1_tn_326_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_326_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_326_mhse_3;
  parent R1_12_47_1_tn_326_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_326_hse_3;
  parent R1_12_47_1_tn_326_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 623;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 14.83;
  Rwall 8.62;
  Rfloor 11.98;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.84;
  airchange_per_hour 0.75;
  cooling_COP 2.4;
  air_temperature 68.14;
  mass_temperature 68.14;
  total_thermal_mass_per_floor_area 3.970;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0154+1.73;
  heating_setpoint 60.0; //  heating5*0.9936+0.28;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.63;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_326_wh_3;
    schedule_skew 3284;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 4.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand large_3*1.03;
    tank_volume 30;
    tank_setpoint 111.7;
  };
}
object triplex_line {
  name R1_12_47_1_tn_326_tpx_4;
  from R1_12_47_1_tn_326;
  to R1_12_47_1_tn_326_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_326_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_326_mhse_4;
  parent R1_12_47_1_tn_326_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_326_hse_4;
  parent R1_12_47_1_tn_326_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 722;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 15.80;
  Rwall 11.96;
  Rfloor 8.62;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.88;
  airchange_per_hour 0.81;
  cooling_COP 2.4;
  air_temperature 69.32;
  mass_temperature 69.32;
  total_thermal_mass_per_floor_area 3.249;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9898+0.95;
  heating_setpoint 60.0; //  heating1*1.0268+1.54;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.67;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.69;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_326_wh_4;
    schedule_skew 8989;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 7.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand small_5*1.04;
    tank_volume 50;
    tank_setpoint 117.5;
  };
}
object triplex_line {
  name R1_12_47_1_tn_326_tpx_5;
  from R1_12_47_1_tn_326;
  to R1_12_47_1_tn_326_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_326_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_326_mhse_5;
  parent R1_12_47_1_tn_326_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_326_hse_5;
  parent R1_12_47_1_tn_326_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_LITTLE;
  schedule_skew 8100;
  floor_area 1113;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 18.74;
  Rwall 9.35;
  Rfloor 10.60;
  glazing_layers 1;
  glass_type 1;
  glazing_treatment 1;
  window_frame 1;
  Rdoors 2.48;
  airchange_per_hour 0.90;
  cooling_COP 2.5;
  air_temperature 68.63;
  mass_temperature 68.63;
  total_thermal_mass_per_floor_area 3.244;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling6*1.0326+0.35;
  heating_setpoint 60.0; //  heating3*0.9600+0.28;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.78;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.87;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_326_wh_5;
    schedule_skew -5827;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand small_5*0.96;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 119.9;
    upper_tank_setpoint 129.9;
    T_mixing_valve 124.9;
  };
}
object triplex_node {
  name R1_12_47_1_tn_327;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_327_tpx_1;
  from R1_12_47_1_tn_327;
  to R1_12_47_1_tn_327_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_327_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_327_mhse_1;
  parent R1_12_47_1_tn_327_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_327_hse_1;
  parent R1_12_47_1_tn_327_mhse_1;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3897;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 44.74;
  Rwall 24.46;
  Rfloor 34.25;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.20;
  airchange_per_hour 0.23;
  cooling_COP 3.5;
  air_temperature 69.48;
  mass_temperature 69.48;
  total_thermal_mass_per_floor_area 2.589;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling4*0.9742+1.04;
  heating_setpoint 60.0; //  heating3*0.9799+0.46;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.14;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.32;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_327_wh_1;
    schedule_skew 15415;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand large_5*0.98;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 108.6;
    upper_tank_setpoint 118.6;
    T_mixing_valve 113.6;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_327_msol_1;
  parent R1_12_47_1_tn_327_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_327_isol_1;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5017;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_327_sol_1;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 270.00;
    };
  };
}
object triplex_meter {
  name R1_12_47_1_tn_327_mbat_1;
  parent R1_12_47_1_tn_327_mtr_1;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_327_ibat_1;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_327_mtr_1;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_327_bat_1;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_327_tpx_2;
  from R1_12_47_1_tn_327;
  to R1_12_47_1_tn_327_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_327_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_327_mhse_2;
  parent R1_12_47_1_tn_327_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_327_hse_2;
  parent R1_12_47_1_tn_327_mhse_2;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3934;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 44.98;
  Rwall 27.29;
  Rfloor 26.11;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.38;
  airchange_per_hour 0.24;
  cooling_COP 4.0;
  air_temperature 69.40;
  mass_temperature 69.40;
  total_thermal_mass_per_floor_area 3.719;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling7*0.9729+0.09;
  heating_setpoint 60.0; //  heating6*1.0215+1.55;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.40;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.46;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_327_wh_2;
    schedule_skew 5114;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 5.5;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.8;
    water_demand large_3*0.96;
    tank_volume 60;
    tank_setpoint 115.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_327_tpx_3;
  from R1_12_47_1_tn_327;
  to R1_12_47_1_tn_327_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_327_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_327_mhse_3;
  parent R1_12_47_1_tn_327_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_327_hse_3;
  parent R1_12_47_1_tn_327_mhse_3;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3968;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 43.74;
  Rwall 24.58;
  Rfloor 25.43;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 9.27;
  airchange_per_hour 0.22;
  cooling_COP 3.1;
  air_temperature 71.81;
  mass_temperature 71.81;
  total_thermal_mass_per_floor_area 3.024;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*1.0202+0.17;
  heating_setpoint 60.0; //  heating2*0.9966+0.61;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.29;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.47;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_line {
  name R1_12_47_1_tn_327_tpx_4;
  from R1_12_47_1_tn_327;
  to R1_12_47_1_tn_327_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_327_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_327_mhse_4;
  parent R1_12_47_1_tn_327_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_327_hse_4;
  parent R1_12_47_1_tn_327_mhse_4;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3997;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 42.31;
  Rwall 30.31;
  Rfloor 24.49;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 11.67;
  airchange_per_hour 0.26;
  cooling_COP 3.0;
  air_temperature 70.73;
  mass_temperature 70.73;
  total_thermal_mass_per_floor_area 3.617;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling6*1.0034+0.86;
  heating_setpoint 60.0; //  heating5*0.9618+1.58;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.16;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.64;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_327_wh_4;
    schedule_skew -5909;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 4.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand large_1*1.00;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 106.1;
    upper_tank_setpoint 116.1;
    T_mixing_valve 111.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_327_tpx_5;
  from R1_12_47_1_tn_327;
  to R1_12_47_1_tn_327_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_327_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_327_mhse_5;
  parent R1_12_47_1_tn_327_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_327_hse_5;
  parent R1_12_47_1_tn_327_mhse_5;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3974;
  number_of_stories 2;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 46.93;
  Rwall 27.62;
  Rfloor 35.00;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 10.57;
  airchange_per_hour 0.26;
  cooling_COP 3.7;
  air_temperature 71.56;
  mass_temperature 71.56;
  total_thermal_mass_per_floor_area 3.659;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*0.9906+1.63;
  heating_setpoint 60.0; //  heating2*0.9643+0.15;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.66;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.17;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_327_wh_5;
    schedule_skew 1006;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 4.0;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.2;
    water_demand large_2*0.95;
    tank_volume 70;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 120.2;
    upper_tank_setpoint 130.2;
    T_mixing_valve 125.2;
  };
}
object triplex_line {
  name R1_12_47_1_tn_327_tpx_6;
  from R1_12_47_1_tn_327;
  to R1_12_47_1_tn_327_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_327_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_327_mhse_6;
  parent R1_12_47_1_tn_327_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_327_hse_6;
  parent R1_12_47_1_tn_327_mhse_6;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3981;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 40.78;
  Rwall 23.48;
  Rfloor 28.56;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 13.11;
  airchange_per_hour 0.23;
  cooling_COP 3.8;
  air_temperature 68.62;
  mass_temperature 68.62;
  total_thermal_mass_per_floor_area 3.061;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*1.0194+0.16;
  heating_setpoint 60.0; //  heating4*0.9526+0.07;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.45;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.22;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_327_msol_6;
  parent R1_12_47_1_tn_327_mtr_6;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_327_isol_6;
    phases CS;
    generator_status ONLINE;
    inverter_type FOUR_QUADRANT;
    inverter_efficiency 1;
    rated_power 5017;
    power_factor 1.0;
    four_quadrant_control_mode ${INVERTER_MODE};
    V_base ${INV_VBASE};
    V1 ${INV_V1};
    Q1 ${INV_Q1};
    V2 ${INV_V2};
    Q2 ${INV_Q2};
    V3 ${INV_V3};
    Q3 ${INV_Q3};
    V4 ${INV_V4};
    Q4 ${INV_Q4};
    V_In ${INV_VIN};
    I_In ${INV_IIN};
    volt_var_control_lockout ${INV_VVLOCKOUT};
    VW_V1 ${INV_VW_V1};
    VW_V2 ${INV_VW_V2};
    VW_P1 ${INV_VW_P1};
    VW_P2 ${INV_VW_P2};
    object solar {
      name R1_12_47_1_tn_327_sol_6;
      panel_type SINGLE_CRYSTAL_SILICON;
      efficiency 0.20;
      area 270.00;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_327_tpx_7;
  from R1_12_47_1_tn_327;
  to R1_12_47_1_tn_327_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_327_mtr_7;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_327_mhse_7;
  parent R1_12_47_1_tn_327_mtr_7;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_327_hse_7;
  parent R1_12_47_1_tn_327_mhse_7;
  groupid SINGLE_FAMILY;
  // thermal_integrity_level VERY_GOOD;
  schedule_skew 8100;
  floor_area 3959;
  number_of_stories 1;
  ceiling_height 9;
  over_sizing_factor 0.1;
  Rroof 51.28;
  Rwall 33.18;
  Rfloor 29.06;
  glazing_layers 3;
  glass_type 2;
  glazing_treatment 2;
  window_frame 4;
  Rdoors 12.98;
  airchange_per_hour 0.28;
  cooling_COP 3.2;
  air_temperature 70.35;
  mass_temperature 70.35;
  total_thermal_mass_per_floor_area 2.879;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling8*0.9743+1.00;
  heating_setpoint 60.0; //  heating2*0.9681+1.37;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*1.32;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*1.43;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_327_wh_7;
    schedule_skew -3286;
    heating_element_capacity 5.5 kW;
    thermostat_deadband 7.3;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.3;
    water_demand large_1*0.98;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 115.5;
    upper_tank_setpoint 125.5;
    T_mixing_valve 120.5;
  };
}
object triplex_node {
  name R1_12_47_1_tn_328;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_line {
  name R1_12_47_1_tn_328_tpx_1;
  from R1_12_47_1_tn_328;
  to R1_12_47_1_tn_328_mtr_1;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_328_mtr_1;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_328_mhse_1;
  parent R1_12_47_1_tn_328_mtr_1;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_328_hse_1;
  parent R1_12_47_1_tn_328_mhse_1;
  groupid MOBILE_HOME;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1024;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.02;
  Rwall 12.01;
  Rfloor 18.80;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.59;
  airchange_per_hour 0.75;
  cooling_COP 2.7;
  air_temperature 70.27;
  mass_temperature 70.27;
  total_thermal_mass_per_floor_area 3.331;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling5*0.9691+1.54;
  heating_setpoint 60.0; //  heating4*1.0182+0.88;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.78;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.85;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_328_wh_1;
    schedule_skew -2223;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 7.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.3;
    water_demand large_5*0.95;
    tank_volume 30;
    tank_setpoint 116.1;
  };
}
object triplex_line {
  name R1_12_47_1_tn_328_tpx_2;
  from R1_12_47_1_tn_328;
  to R1_12_47_1_tn_328_mtr_2;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_328_mtr_2;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_328_mhse_2;
  parent R1_12_47_1_tn_328_mtr_2;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_328_hse_2;
  parent R1_12_47_1_tn_328_mhse_2;
  groupid MOBILE_HOME;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 865;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 21.44;
  Rwall 12.74;
  Rfloor 17.68;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.22;
  airchange_per_hour 0.82;
  cooling_COP 2.2;
  air_temperature 71.37;
  mass_temperature 71.37;
  total_thermal_mass_per_floor_area 3.672;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*1.0046+1.76;
  heating_setpoint 60.0; //  heating2*1.0350+0.52;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.76;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.66;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_328_wh_2;
    schedule_skew -6967;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 6.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.4;
    water_demand large_6*1.05;
    tank_volume 30;
    tank_setpoint 115.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_328_tpx_3;
  from R1_12_47_1_tn_328;
  to R1_12_47_1_tn_328_mtr_3;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_328_mtr_3;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_328_mhse_3;
  parent R1_12_47_1_tn_328_mtr_3;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_328_hse_3;
  parent R1_12_47_1_tn_328_mhse_3;
  groupid MOBILE_HOME;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 766;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.83;
  Rwall 10.69;
  Rfloor 20.24;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.59;
  airchange_per_hour 0.68;
  cooling_COP 3.2;
  air_temperature 70.43;
  mass_temperature 70.43;
  total_thermal_mass_per_floor_area 2.874;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling1*0.9853+1.66;
  heating_setpoint 60.0; //  heating4*1.0055+1.48;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.59;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_328_wh_3;
    schedule_skew 429;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 5.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.9;
    water_demand large_3*1.02;
    tank_volume 50;
    tank_setpoint 115.6;
  };
}
object triplex_line {
  name R1_12_47_1_tn_328_tpx_4;
  from R1_12_47_1_tn_328;
  to R1_12_47_1_tn_328_mtr_4;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_328_mtr_4;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_328_mhse_4;
  parent R1_12_47_1_tn_328_mtr_4;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_328_hse_4;
  parent R1_12_47_1_tn_328_mhse_4;
  groupid MOBILE_HOME;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 873;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.98;
  Rwall 11.71;
  Rfloor 16.96;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.03;
  airchange_per_hour 0.71;
  cooling_COP 3.1;
  air_temperature 69.45;
  mass_temperature 69.45;
  total_thermal_mass_per_floor_area 3.066;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling5*0.9838+1.91;
  heating_setpoint 60.0; //  heating6*1.0155+0.90;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.83;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.80;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_328_mbat_4;
  parent R1_12_47_1_tn_328_mtr_4;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_328_ibat_4;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_328_mtr_4;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_328_bat_4;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_328_tpx_5;
  from R1_12_47_1_tn_328;
  to R1_12_47_1_tn_328_mtr_5;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_328_mtr_5;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_328_mhse_5;
  parent R1_12_47_1_tn_328_mtr_5;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_328_hse_5;
  parent R1_12_47_1_tn_328_mhse_5;
  groupid MOBILE_HOME;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 891;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 26.77;
  Rwall 10.92;
  Rfloor 18.87;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.37;
  airchange_per_hour 0.81;
  cooling_COP 3.4;
  air_temperature 68.22;
  mass_temperature 68.22;
  total_thermal_mass_per_floor_area 2.997;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*0.9873+1.55;
  heating_setpoint 60.0; //  heating3*0.9770+0.28;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.63;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.64;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_328_wh_5;
    schedule_skew -6008;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 7.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.6;
    water_demand large_1*1.01;
    tank_volume 40;
    tank_setpoint 122.7;
  };
}
object triplex_line {
  name R1_12_47_1_tn_328_tpx_6;
  from R1_12_47_1_tn_328;
  to R1_12_47_1_tn_328_mtr_6;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_328_mtr_6;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_328_mhse_6;
  parent R1_12_47_1_tn_328_mtr_6;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_328_hse_6;
  parent R1_12_47_1_tn_328_mhse_6;
  groupid MOBILE_HOME;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 957;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 25.50;
  Rwall 14.02;
  Rfloor 14.73;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.93;
  airchange_per_hour 0.63;
  cooling_COP 2.5;
  air_temperature 69.80;
  mass_temperature 69.80;
  total_thermal_mass_per_floor_area 3.584;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.0; //  cooling8*0.9699+1.56;
  heating_setpoint 60.0; //  heating3*0.9974+1.19;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.64;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.72;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_328_wh_6;
    schedule_skew -5666;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 6.1;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.1;
    water_demand small_5*1.03;
    tank_volume 40;
    tank_setpoint 125.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_328_tpx_7;
  from R1_12_47_1_tn_328;
  to R1_12_47_1_tn_328_mtr_7;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_328_mtr_7;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_328_mhse_7;
  parent R1_12_47_1_tn_328_mtr_7;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_328_hse_7;
  parent R1_12_47_1_tn_328_mhse_7;
  groupid MOBILE_HOME;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 945;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.93;
  Rwall 13.30;
  Rfloor 15.13;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.60;
  airchange_per_hour 0.86;
  cooling_COP 3.1;
  air_temperature 70.91;
  mass_temperature 70.91;
  total_thermal_mass_per_floor_area 3.712;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling3*1.0034+1.63;
  heating_setpoint 60.0; //  heating6*1.0011+1.12;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.70;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.74;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_328_wh_7;
    schedule_skew -492;
    heating_element_capacity 5.0 kW;
    thermostat_deadband 4.7;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.5;
    water_demand large_6*1.05;
    tank_volume 50;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 119.0;
    upper_tank_setpoint 129.0;
    T_mixing_valve 124.0;
  };
}
object triplex_line {
  name R1_12_47_1_tn_328_tpx_8;
  from R1_12_47_1_tn_328;
  to R1_12_47_1_tn_328_mtr_8;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_328_mtr_8;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_328_mhse_8;
  parent R1_12_47_1_tn_328_mtr_8;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_328_hse_8;
  parent R1_12_47_1_tn_328_mhse_8;
  groupid MOBILE_HOME;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 1014;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 23.45;
  Rwall 13.99;
  Rfloor 17.33;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.39;
  airchange_per_hour 0.76;
  cooling_COP 2.8;
  air_temperature 69.41;
  mass_temperature 69.41;
  total_thermal_mass_per_floor_area 3.261;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling1*0.9505+1.54;
  heating_setpoint 60.0; //  heating1*0.9759+1.15;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.63;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_328_wh_8;
    schedule_skew -1043;
    heating_element_capacity 3.5 kW;
    thermostat_deadband 4.4;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand small_6*0.96;
    tank_volume 30;
    tank_setpoint 124.6;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_328_mbat_8;
  parent R1_12_47_1_tn_328_mtr_8;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_328_ibat_8;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_328_mtr_8;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_328_bat_8;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_line {
  name R1_12_47_1_tn_328_tpx_9;
  from R1_12_47_1_tn_328;
  to R1_12_47_1_tn_328_mtr_9;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_328_mtr_9;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_328_mhse_9;
  parent R1_12_47_1_tn_328_mtr_9;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_328_hse_9;
  parent R1_12_47_1_tn_328_mhse_9;
  groupid MOBILE_HOME;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 953;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 19.75;
  Rwall 11.23;
  Rfloor 21.46;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 3.42;
  airchange_per_hour 0.76;
  cooling_COP 2.3;
  air_temperature 70.23;
  mass_temperature 70.23;
  total_thermal_mass_per_floor_area 3.878;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type RESISTANCE;
  cooling_system_type ELECTRIC;
  motor_model BASIC;
  motor_efficiency GOOD;
  cooling_setpoint 80.0; //  cooling4*1.0086+0.34;
  heating_setpoint 60.0; //  heating4*1.0124+0.77;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.70;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.81;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_328_wh_9;
    schedule_skew -2989;
    heating_element_capacity 4.5 kW;
    thermostat_deadband 7.6;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 2.7;
    water_demand large_5*0.98;
    tank_volume 50;
    tank_setpoint 125.8;
  };
}
object triplex_line {
  name R1_12_47_1_tn_328_tpx_10;
  from R1_12_47_1_tn_328;
  to R1_12_47_1_tn_328_mtr_10;
  phases CS;
  length 30;
  configuration tpx_config;
}
object triplex_meter {
  name R1_12_47_1_tn_328_mtr_10;
  phases CS;
  meter_power_consumption 1+7j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_12_47_1_tn_328_mhse_10;
  parent R1_12_47_1_tn_328_mtr_10;
  phases CS;
  nominal_voltage 120.0;
}
object house {
  name R1_12_47_1_tn_328_hse_10;
  parent R1_12_47_1_tn_328_mhse_10;
  groupid MOBILE_HOME;
  // thermal_integrity_level BELOW_NORMAL;
  schedule_skew 8100;
  floor_area 742;
  number_of_stories 1;
  ceiling_height 8;
  over_sizing_factor 0.1;
  Rroof 26.79;
  Rwall 13.96;
  Rfloor 18.98;
  glazing_layers 2;
  glass_type 2;
  glazing_treatment 1;
  window_frame 2;
  Rdoors 2.56;
  airchange_per_hour 0.64;
  cooling_COP 3.2;
  air_temperature 71.47;
  mass_temperature 71.47;
  total_thermal_mass_per_floor_area 3.075;
  breaker_amps 1000;
  hvac_breaker_rating 1000;
  heating_system_type GAS;
  cooling_system_type NONE;
  cooling_setpoint 80.0; //  cooling6*1.0046+0.72;
  heating_setpoint 60.0; //  heating4*0.9817+1.56;
  object ZIPload { // responsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power responsive_loads*0.74;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object ZIPload { // unresponsive
    schedule_skew 8100;
    heatgain_fraction 0.90;
    base_power unresponsive_loads*0.59;
    impedance_pf 1.00;
    current_pf 1.00;
    power_pf 1.00;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_fraction 0.40;
  };
  object waterheater {
    name R1_12_47_1_tn_328_wh_10;
    schedule_skew 4417;
    heating_element_capacity 4.0 kW;
    thermostat_deadband 6.9;
    location INSIDE;
    tank_diameter 1.5;
    tank_UA 3.7;
    water_demand large_1*0.99;
    tank_volume 40;
    waterheater_model MULTILAYER;
    discrete_step_size 60.0;
    lower_tank_setpoint 105.8;
    upper_tank_setpoint 115.8;
    T_mixing_valve 110.8;
  };
}
object triplex_meter {
  name R1_12_47_1_tn_328_mbat_10;
  parent R1_12_47_1_tn_328_mtr_10;
  phases CS;
  nominal_voltage 120.0;
  object inverter {
    name R1_12_47_1_tn_328_ibat_10;
    phases CS;
    generator_status ONLINE;
    generator_mode CONSTANT_PQ;
    inverter_type FOUR_QUADRANT;
    four_quadrant_control_mode LOAD_FOLLOWING;
    V_base ${INV_VBASE};
    charge_lockout_time 1;
    discharge_lockout_time 1;
    rated_power 5000;
    max_charge_rate 5000;
    max_discharge_rate 5000;
    sense_object R1_12_47_1_tn_328_mtr_10;
    charge_on_threshold -100;
    charge_off_threshold 0;
    discharge_off_threshold 2000;
    discharge_on_threshold 3000;
    inverter_efficiency 0.97;
    power_factor 1.0;
    object battery { // Tesla Powerwall 2
      name R1_12_47_1_tn_328_bat_10;
      use_internal_battery_model true;
      battery_type LI_ION;
      nominal_voltage 480;
      battery_capacity 13500;
      round_trip_efficiency 0.86;
      state_of_charge 0.50;
    };
  };
}
object triplex_node {
  name R1_12_47_1_tn_329;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_line {
  name R1_12_47_1_tn_329_tpx_1;
  from R1_12_47_1_tn_329;
  to R1_12_47_1_tn_329_mtr_1;
  phases AS;
  length 30;
