{"directed": false, "multigraph": false, "graph": {}, "nodes": [{"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_596"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_599"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_594"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_595"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_508"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_510"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_503"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_511"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_512"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_513"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_474"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_477"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_480"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_522"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_524"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_576"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_577"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_515"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_518"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_580"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_581"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_562"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_574"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_561"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_567"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_485"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_487"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_560"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_566"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_569"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_570"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_496"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_498"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_490"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_492"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_559"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_563"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_417"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_418"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_552"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_553"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_461"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_466"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_551"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_555"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_456"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_457"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_532"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_534"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_547"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_558"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_546"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_548"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_449"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_450"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_556"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_446"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_447"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_326"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_327"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_539"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_541"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_540"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_545"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_434"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_435"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_355"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_356"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_359"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_419"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_229"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_232"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_538"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_543"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_544"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_342"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_354"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_335"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_336"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_536"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_537"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_346"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_410"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_345"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_358"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_441"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_442"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_420"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_421"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_439"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_440"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_217"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_334"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_433"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_432"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_233"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_237"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_234"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_240"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_423"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_338"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_347"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_353"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_331"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_332"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_361"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_365"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_230"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_348"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_352"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_362"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_218"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_219"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_350"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_351"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_211"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_213"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_374"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_381"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_368"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_370"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_371"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_372"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_203"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_208"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_380"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_383"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_384"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_391"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_394"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_214"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_393"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_396"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_205"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_206"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_175"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_140"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_163"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_167"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_168"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_170"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_159"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_160"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_403"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_405"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_173"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_182"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_185"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_133"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_141"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_404"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_408"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_183"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_186"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_147"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_149"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_134"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_135"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_189"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_190"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_74"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_78"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_191"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_193"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_67"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_72"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_23"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_24"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_44"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_128"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_45"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_127"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_64"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_70"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_195"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_197"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_196"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_63"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_69"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_61"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_62"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_68"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_6"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_28"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_21"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_22"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_13"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_34"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_47"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_48"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_14"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_38"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_11"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_31"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_79"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_25"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_26"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_7"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_29"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_52"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_54"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_50"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_53"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_80"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_84"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_117"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_119"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_88"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_91"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_106"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_121"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_125"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_89"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_93"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_118"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_107"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_108"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_101"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_102"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_123"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_124"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_90"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_97"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_103"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_105"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_535"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_343"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_227"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_228"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_216"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_268"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_77"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_17"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_43"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_18"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_19"}, {"nclass": "node", "ndata": {"parent": "R1_12_47_1_meter_21", "phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_613"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_612"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_349"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_363"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_364"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_426"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_430"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_204"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_378"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_379"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_367"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_431"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_616"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_373"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_597"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_598"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_2"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_593"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_592"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_506"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_507"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_591"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_505"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_504"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_590"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_509"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_478"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_475"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_465"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_476"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_481"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_587"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_588"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_520"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_521"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_516"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_514"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_526"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_517"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_523"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_586"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_579"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_582"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_583"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_464"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_578"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_584"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_585"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_482"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_479"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_528"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_472"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_473"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_483"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_484"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_463"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_589"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_471"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_529"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_488"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_486"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_462"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_495"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_489"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_470"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_530"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_531"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_497"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_468"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_491"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_499"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_554"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_500"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_493"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_460"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_467"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_469"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_416"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_550"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_501"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_459"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_415"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_494"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_533"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_458"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_414"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_448"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_549"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_502"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_455"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_413"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_436"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_454"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_453"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_412"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_357"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_452"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_451"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_445"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_411"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_444"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_422"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_235"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_236"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_443"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_339"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_437"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_330"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_344"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_340"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_341"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_337"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_329"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_360"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_610"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_438"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_424"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_215"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_333"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_427"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_428"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_425"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_429"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_375"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_377"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_376"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_202"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_212"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_209"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_210"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_369"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_389"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_390"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_395"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_392"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_397"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_398"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_399"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_174"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_154"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_162"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_400"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_179"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_180"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_609"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_181"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_178"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_176"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_177"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_171"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_172"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_169"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_164"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_165"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_166"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_139"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_401"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_151"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_158"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_148"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_152"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_402"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_155"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_406"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_407"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_153"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_156"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_132"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_142"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_143"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_144"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_145"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_146"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_157"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_187"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_188"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_76"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_131"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_75"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_184"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_130"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_66"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_73"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_65"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_192"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_41"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_42"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_36"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_37"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_35"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_40"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_60"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_57"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_55"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_56"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_51"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_20"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_49"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_16"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_15"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_12"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_10"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_9"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_8"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_5"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_3"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_4"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_30"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_39"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_81"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_82"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_86"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_85"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_83"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_92"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_120"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_116"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_122"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_100"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_104"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_98"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_99"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_611"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_258"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_259"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_303"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_304"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_313"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_315"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_283"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_284"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_250"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_252"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_253"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_220"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_221"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_251"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_244"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_249"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_265"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_266"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_225"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_226"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_260"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_257"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_264"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_261"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_262"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_269"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_1"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_270"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_271"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_602"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_603"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_601"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_600"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_604"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_607"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_608"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_605"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_606"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_525"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_527"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_575"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_568"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_519"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_571"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_572"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_564"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_565"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_573"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_321"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_322"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_320"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_309"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_310"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_311"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_328"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_319"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_557"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_308"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_318"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_542"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_307"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_290"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_294"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_293"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_289"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_614"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_239"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_317"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_316"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_238"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_291"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_292"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_306"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_285"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_288"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_286"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_287"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_241"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_323"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_272"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_325"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_324"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_314"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_312"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_273"}, {"nclass": "node", "ndata": {"phases": "ACN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_274"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_615"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_299"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_300"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_296"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_297"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_223"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_224"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_295"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_275"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_298"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_242"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_243"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_366"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_301"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_245"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_248"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_277"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_280"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_276"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_231"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_281"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_282"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_278"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_279"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_222"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_246"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_247"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_302"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_305"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_382"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_263"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_267"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_254"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_256"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_255"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_385"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_387"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_388"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_386"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_207"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_161"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_409"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_137"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_150"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_136"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_199"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_138"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_129"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_194"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_46"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_71"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_32"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_33"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_198"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_200"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_201"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_27"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_58"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_59"}, {"nclass": "node", "ndata": {"phases": "BN", "nominal_voltage": "7200.0", "voltage_B": "-3600.00-6235.38j"}, "id": "R1_12_47_1_node_87"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_126"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_94"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_95"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_109"}, {"nclass": "node", "ndata": {"phases": "CN", "nominal_voltage": "7200.0", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_96"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_110"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_111"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_112"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_113"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_115"}, {"nclass": "node", "ndata": {"phases": "AN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j"}, "id": "R1_12_47_1_node_114"}, {"nclass": "node", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0", "voltage_A": "7200.0+0.0j", "voltage_B": "-3600.00-6235.38j", "voltage_C": "-3600.00+6235.38j"}, "id": "R1_12_47_1_node_617"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "nominal_voltage": "7200.0"}, "id": "R1_12_47_1_meter_21"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_1"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_2"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_3"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_4"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_5"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_6"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_7"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_8"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_9"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_10"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_11"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_12"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_13"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_14"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_15"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_16"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_17"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_18"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_19"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_20"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_21"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_22"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_23"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_24"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_25"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_26"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_27"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_28"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_29"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_30"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_31"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_32"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_33"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_34"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_35"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_36"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_37"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_38"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_39"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_40"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_41"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_42"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_43"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_44"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_45"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_46"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_47"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_48"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_49"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_50"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_51"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_52"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_53"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_54"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_55"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_56"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_57"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_58"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_59"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_60"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_61"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_62"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_63"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_64"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_65"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_66"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_67"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_68"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_69"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_70"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_71"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_72"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_73"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_74"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_75"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_76"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_77"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_78"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_79"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_80"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_81"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_82"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_83"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_84"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_85"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_86"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_87"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_88"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_89"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_90"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_91"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_92"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_93"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_94"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_95"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_96"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_97"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_98"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_99"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_100"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_101"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_102"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_103"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_104"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_105"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_106"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_107"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_108"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_109"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_110"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_111"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_112"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_113"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_114"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_115"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_116"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_117"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_118"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_119"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_120"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_121"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_122"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_123"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_124"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_125"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_126"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_127"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_128"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_129"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_130"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_131"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_132"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_133"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_134"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_135"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_136"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_137"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_138"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_139"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_140"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_141"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_142"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_143"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_144"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_145"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_146"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_147"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_148"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_149"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_150"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_151"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_152"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_153"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_154"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_155"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_156"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_157"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_158"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_159"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_160"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_161"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_162"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_163"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_164"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_165"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_166"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_167"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_168"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_169"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_170"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_171"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_172"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_173"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_174"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_175"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_176"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_177"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_178"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_179"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_180"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_181"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_182"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_183"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_184"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_185"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_186"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_187"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_188"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_189"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_190"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_191"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_192"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_193"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_194"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_195"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_196"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_197"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_198"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_199"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_200"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_201"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_202"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_203"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_204"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_205"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_206"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_207"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_208"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_209"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_210"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_211"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_212"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_213"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_214"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_215"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_216"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_217"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_218"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_219"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_220"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_221"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_222"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_223"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_224"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_225"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_226"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_227"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_228"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_229"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_230"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_231"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_232"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_233"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_234"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_235"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_236"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_237"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_238"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_239"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_240"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_241"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_242"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_243"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_244"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_245"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_246"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_247"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_248"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_249"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_250"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_251"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_252"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_253"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_254"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_255"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_256"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_257"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_258"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_259"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_260"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_261"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_262"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_263"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_264"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_265"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_266"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_267"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_268"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_269"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_270"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_271"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_272"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_273"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_274"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_275"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_276"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_277"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_278"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_279"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_280"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_281"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_282"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_283"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_284"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_285"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_286"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_287"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_288"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_289"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_290"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_291"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_292"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_293"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_294"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_295"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_296"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_297"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_298"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_299"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_300"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_301"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_302"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_303"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_304"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_305"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_306"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_307"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_308"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_309"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_310"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_311"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_312"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_313"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_314"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_315"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_316"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_317"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_318"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_319"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_320"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_321"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_322"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_323"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_324"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_325"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_326"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_327"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_328"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_329"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_330"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_331"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_332"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_333"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_334"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_335"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_336"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_337"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_338"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_339"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_340"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_341"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_342"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_343"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_344"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_345"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_346"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_347"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_348"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_349"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_350"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_351"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_352"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_353"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_354"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_355"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_356"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_357"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_358"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_359"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_360"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_361"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_362"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_363"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_364"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_365"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_366"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_367"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_368"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_369"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_370"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_371"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_372"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_373"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_374"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_375"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_376"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_377"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_378"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_379"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_380"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_381"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_382"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_383"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_384"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_385"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_386"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_387"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_388"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_389"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_390"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_391"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_392"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_393"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_394"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_395"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_396"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_397"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_398"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_399"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_400"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_401"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_402"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_403"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_404"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_405"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_406"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_407"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_408"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_409"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_410"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_411"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_412"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_413"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_414"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_415"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_416"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_417"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_418"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_419"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_420"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_421"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_422"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_423"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_424"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_425"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_426"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_427"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_428"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_429"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_430"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_431"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_432"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_433"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_434"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_435"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_436"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_437"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_438"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_439"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_440"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_441"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_442"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_443"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_444"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_445"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_446"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_447"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_448"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_449"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_450"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_451"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_452"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_453"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_454"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_455"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_456"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_457"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_458"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_459"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_460"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_461"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_462"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_463"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_464"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_465"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_466"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_467"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_468"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_469"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_470"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_471"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_472"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_473"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_474"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_475"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_476"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_477"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_478"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_479"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_480"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_481"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_482"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_483"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_484"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_485"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_486"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_487"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_488"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_489"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_490"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_491"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_492"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_493"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_494"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_495"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_496"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_497"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_498"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_499"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_500"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_501"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_502"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_503"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_504"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_505"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_506"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_507"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_508"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_509"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_510"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_511"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_512"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_513"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_514"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_515"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_516"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_517"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_518"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_519"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_520"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_521"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_522"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_523"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_524"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_525"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_526"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_527"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_528"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_529"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_530"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_531"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_532"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_533"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_534"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_535"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_536"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_537"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_538"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_539"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_540"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_541"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_542"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_543"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_544"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_545"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_546"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_547"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_548"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_549"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_550"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_551"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_552"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_553"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_554"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_555"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_556"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_557"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_558"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_559"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_560"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_561"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_562"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_563"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_564"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_565"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_566"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_567"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_568"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_569"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_570"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_571"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_572"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_573"}, {"nclass": "triplex_node", "ndata": {"phases": "BS", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_574"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_575"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_576"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_577"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_578"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_579"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_580"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_581"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_582"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_583"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_584"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_585"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_586"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_587"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_588"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_589"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_590"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_591"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_592"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_593"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_594"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_595"}, {"nclass": "triplex_node", "ndata": {"phases": "CS", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_596"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_597"}, {"nclass": "triplex_node", "ndata": {"phases": "AS", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_598"}, {"nclass": "meter", "ndata": {"phases": "CN", "nominal_voltage": "120.0", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1"}, "id": "R1_12_47_1_meter_1"}, {"nclass": "meter", "ndata": {"phases": "AN", "nominal_voltage": "120.0", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1"}, "id": "R1_12_47_1_meter_2"}, {"nclass": "meter", "ndata": {"phases": "CN", "nominal_voltage": "120.0", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1"}, "id": "R1_12_47_1_meter_3"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "nominal_voltage": "120.0", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1"}, "id": "R1_12_47_1_meter_4"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "nominal_voltage": "120.0", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1"}, "id": "R1_12_47_1_meter_5"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "nominal_voltage": "120.0", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1"}, "id": "R1_12_47_1_meter_6"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "nominal_voltage": "277.0", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1"}, "id": "R1_12_47_1_meter_7"}, {"nclass": "meter", "ndata": {"phases": "AN", "nominal_voltage": "120.0", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1"}, "id": "R1_12_47_1_meter_8"}, {"nclass": "meter", "ndata": {"phases": "CN", "nominal_voltage": "120.0", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1"}, "id": "R1_12_47_1_meter_9"}, {"nclass": "meter", "ndata": {"phases": "CN", "nominal_voltage": "120.0", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1"}, "id": "R1_12_47_1_meter_10"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "nominal_voltage": "120.0", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1"}, "id": "R1_12_47_1_meter_11"}, {"nclass": "meter", "ndata": {"phases": "CN", "nominal_voltage": "120.0", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1"}, "id": "R1_12_47_1_meter_12"}, {"nclass": "meter", "ndata": {"phases": "AN", "nominal_voltage": "120.0"}, "id": "R1_12_47_1_meter_13"}, {"nclass": "meter", "ndata": {"phases": "AN", "nominal_voltage": "120.0"}, "id": "R1_12_47_1_meter_14"}, {"nclass": "meter", "ndata": {"phases": "AN", "nominal_voltage": "120.0"}, "id": "R1_12_47_1_meter_15"}, {"nclass": "meter", "ndata": {"phases": "AN", "nominal_voltage": "120.0"}, "id": "R1_12_47_1_meter_16"}, {"nclass": "meter", "ndata": {"phases": "AN", "nominal_voltage": "120.0"}, "id": "R1_12_47_1_meter_17"}, {"nclass": "meter", "ndata": {"phases": "AN", "nominal_voltage": "120.0"}, "id": "R1_12_47_1_meter_18"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "nominal_voltage": "120.0"}, "id": "R1_12_47_1_meter_19"}, {"nclass": "meter", "ndata": {"phases": "ABCN", "nominal_voltage": "120.0"}, "id": "R1_12_47_1_meter_20"}, {"nclass": "substation", "ndata": {"groupid": "R1-12.47-1", "bustype": "SWING", "nominal_voltage": "79674.34", "positive_sequence_voltage": "79674.34", "base_power": "12000000.00", "power_convergence_value": "100.0", "phases": "ABCN"}, "id": "network_node"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_1_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_2_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_2_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_3_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_3_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_4_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_4_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_4_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_4_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_5_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_5_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_6_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_7_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_8_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_9_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_10_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_11_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_11_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_12_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_13_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_13_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_14_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_15_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_16_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_17_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_18_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_18_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_18_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_18_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_19_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_20_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_21_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_21_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_22_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_22_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_23_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_24_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_24_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_24_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_25_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_25_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_25_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_25_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_26_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_26_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_27_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_27_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_28_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_28_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_28_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_29_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_29_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_30_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_31_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_31_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_31_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_31_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_31_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_31_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_32_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_33_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_34_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_35_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_36_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_37_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_39_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_39_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_40_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_40_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_41_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_41_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_42_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_43_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_44_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_44_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_45_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_46_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_46_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_46_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_47_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_48_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_49_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_50_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_51_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_52_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_52_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_52_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_52_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_52_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_52_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_52_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_53_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_54_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_54_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_55_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_55_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_56_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_57_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_58_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_59_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_60_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_61_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_62_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_63_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_64_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_64_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_65_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_66_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_66_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_67_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_67_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_67_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_68_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_69_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_69_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_69_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_69_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_70_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_70_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_70_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_70_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_70_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_70_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_70_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_70_mtr_8"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_70_mtr_9"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_70_mtr_10"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_70_mtr_11"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_70_mtr_12"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_70_mtr_13"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_70_mtr_14"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_70_mtr_15"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_70_mtr_16"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_71_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_71_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_72_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_72_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_72_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_72_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_72_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_72_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_72_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_72_mtr_8"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_72_mtr_9"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_73_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_74_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_74_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_74_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_74_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_75_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_76_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_77_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_77_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_77_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_78_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_79_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_79_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_80_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_81_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_82_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_83_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_83_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_84_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_86_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_87_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_87_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_87_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_87_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_87_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_87_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_87_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_88_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_89_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_90_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_90_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_91_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_92_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_92_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_93_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_93_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_94_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_95_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_96_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_96_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_96_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_97_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_98_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_98_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_99_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_100_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_100_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_100_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_100_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_100_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_101_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_101_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_102_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_103_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_103_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_103_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_103_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_103_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_104_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_105_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_105_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_106_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_106_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_106_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_106_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_106_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_107_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_107_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_107_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_107_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_108_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_109_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_110_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_111_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_112_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_113_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_114_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_115_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_116_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_116_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_116_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_116_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_116_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_117_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_118_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_119_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_120_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_121_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_121_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_121_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_122_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_123_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_124_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_124_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_124_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_124_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_125_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_126_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_126_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_127_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_128_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_128_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_129_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_129_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_129_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_129_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_130_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_130_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_131_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_131_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_131_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_131_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_131_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_131_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_132_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_132_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_132_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_132_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_132_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_132_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_132_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_132_mtr_8"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_133_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_134_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_135_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_135_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_135_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_136_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_137_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_138_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_139_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_139_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_140_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_140_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_141_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_141_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_141_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_141_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_142_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_142_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_142_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_143_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_144_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_145_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_146_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_147_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_147_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_147_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_148_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_149_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_149_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_149_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_149_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_150_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_150_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_150_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_150_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_151_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_151_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_152_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_153_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_153_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_153_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_153_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_153_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_153_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_153_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_153_mtr_8"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_153_mtr_9"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_154_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_155_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_155_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_155_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_156_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_156_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_156_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_157_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_157_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_157_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_157_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_157_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_157_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_157_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_157_mtr_8"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_157_mtr_9"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_157_mtr_10"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_158_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_159_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_159_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_160_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_161_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_162_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_162_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_162_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_163_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_164_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_164_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_164_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_164_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_165_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_166_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_166_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_166_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_166_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_166_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_167_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_168_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_168_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_168_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_168_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_168_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_169_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_170_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_170_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_170_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_170_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_171_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_172_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_172_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_172_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_173_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_174_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_175_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_176_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_176_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_176_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_177_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_178_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_179_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_179_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_180_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_180_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_180_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_181_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_182_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_183_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_183_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_183_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_183_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_183_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_183_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_184_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_185_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_185_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_185_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_185_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_185_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_185_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_185_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_186_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_186_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_186_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_186_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_187_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_188_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_188_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_188_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_188_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_188_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_188_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_188_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_189_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_190_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_191_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_192_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_192_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_192_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_193_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_194_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_196_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_197_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_197_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_198_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_198_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_199_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_200_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_201_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_201_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_201_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_201_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_201_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_202_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_203_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_204_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_205_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_206_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_207_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_207_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_207_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_207_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_207_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_208_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_208_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_208_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_208_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_208_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_208_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_208_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_209_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_209_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_209_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_209_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_210_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_211_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_212_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_212_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_213_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_213_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_213_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_213_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_214_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_215_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_216_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_217_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_218_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_218_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_218_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_218_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_218_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_218_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_218_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_218_mtr_8"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_219_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_220_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_221_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_221_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_221_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_221_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_221_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_222_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_224_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_225_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_226_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_227_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_227_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_227_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_228_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_229_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_230_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_230_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_230_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_230_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_231_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_232_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_233_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_233_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_233_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_234_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_235_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_236_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_236_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_236_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_236_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_237_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_238_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_239_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_239_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_240_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_241_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_242_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_242_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_242_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_243_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_244_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_245_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_245_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_246_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_247_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_248_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_248_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_249_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_250_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_250_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_250_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_250_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_250_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_250_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_250_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_251_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_251_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_251_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_251_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_251_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_251_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_251_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_251_mtr_8"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_251_mtr_9"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_252_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_252_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_252_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_252_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_253_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_253_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_253_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_253_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_254_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_254_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_254_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_254_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_254_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_254_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_254_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_254_mtr_8"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_255_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_257_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_258_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_259_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_259_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_260_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_261_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_261_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_261_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_261_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_261_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_261_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_261_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_261_mtr_8"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_262_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_262_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_262_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_262_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_262_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_263_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_263_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_263_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_264_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_264_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_265_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_266_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_267_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_267_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_267_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_267_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_267_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_267_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_267_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_267_mtr_8"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_267_mtr_9"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_267_mtr_10"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_267_mtr_11"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_268_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_268_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_268_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_268_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_268_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_268_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_268_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_268_mtr_8"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_268_mtr_9"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_268_mtr_10"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_269_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_269_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_269_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_269_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_269_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_269_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_269_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_269_mtr_8"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_269_mtr_9"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_269_mtr_10"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_270_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_270_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_270_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_270_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_270_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_270_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_270_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_270_mtr_8"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_270_mtr_9"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_270_mtr_10"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_271_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_271_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_271_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_271_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_271_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_271_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_271_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_271_mtr_8"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_271_mtr_9"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_271_mtr_10"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_272_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_272_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_272_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_272_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_273_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_273_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_273_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_273_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_273_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_273_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_273_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_273_mtr_8"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_273_mtr_9"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_273_mtr_10"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_273_mtr_11"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_273_mtr_12"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_274_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_274_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_274_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_274_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_274_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_274_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_274_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_274_mtr_8"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_274_mtr_9"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_275_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "AS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "120.0+0.0j", "voltage_2": "120.0+0.0j"}, "id": "R1_12_47_1_tn_276_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_277_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "BS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00-103.92j", "voltage_2": "-60.00-103.92j"}, "id": "R1_12_47_1_tn_277_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_278_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_279_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_279_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_279_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_279_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_280_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_280_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_280_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_280_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_280_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_280_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_280_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_280_mtr_8"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_280_mtr_9"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_280_mtr_10"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_280_mtr_11"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_281_mtr_1"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_281_mtr_2"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_281_mtr_3"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_281_mtr_4"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_281_mtr_5"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_281_mtr_6"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_281_mtr_7"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_281_mtr_8"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_281_mtr_9"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_day": "1", "nominal_voltage": "120.0", "voltage_1": "-60.00+103.92j", "voltage_2": "-60.00+103.92j"}, "id": "R1_12_47_1_tn_281_mtr_10"}, {"nclass": "triplex_meter", "ndata": {"phases": "CS", "meter_power_consumption": "1+7j", "bill_mode": "UNIFORM", "price": "0.1243", "monthly_fee": "5.00", "bill_d