clock {
     timezone EST+5EDT;
  timestamp '2010-06-01 00:00:00';
  stoptime '2010-06-03 00:00:00';
}
#set profiler=1
module tape;
module powerflow{
     solver_method NR;
      default_maximum_voltage_error 1e-6;
};
#ifdef WANT_VI_DUMP
#endif
module climate;
module generators;
module connection;
module residential {
  implicit_enduses NONE;
};
#include "../../../../support/schedules/appliance_schedules.glm";
#include "../../../../support/schedules/water_and_setpoint_schedule_v5.glm";
#include "../../../../support/schedules/commercial_schedules.glm";
#set minimum_timestep=15;
#set relax_naming_rules=1;
#set warn=0;
object metrics_collector_writer {
  interval 300;
  interim 43200;
  filename ${METRICS_FILE};
  // filename R3-12.47-2_processed_metrics.json;
};
object climate {
  name localWeather;
  // tmyfile "../../../../support/weather/AZ-Tucson_International_Ap.tmy3";
  // agent name weather
  interpolate QUADRATIC;
  latitude 30.0;
  longitude -110.0;
  // altitude 0.0;
  tz_meridian 0.0;
};
// default IEEE 1547-2018 settings for Category B
#define INV_VBASE=240.0
#define INV_V1=0.92
#define INV_V2=0.98
#define INV_V3=1.02
#define INV_V4=1.08
#define INV_Q1=0.44
#define INV_Q2=0.00
#define INV_Q3=0.00
#define INV_Q4=-0.44
#define INV_VIN=200.0
#define INV_IIN=32.5
#define INV_VVLOCKOUT=300.0
#define INV_VW_V1=1.05 // 1.05833
#define INV_VW_V2=1.10
#define INV_VW_P1=1.0
#define INV_VW_P2=0.0
#ifdef WANT_VI_DUMP
object voltdump {
  filename Voltage_Dump_R3-12.47-2_processed.csv;
  mode polar;
}
object currdump {
  filename Current_Dump_R3-12.47-2_processed.csv;
  mode polar;
}
#endif // &&& end of common section for combining TESP cases
// solar inverter mode on this feeder
#define INVERTER_MODE=CONSTANT_PF
object transformer_configuration {
  name XF1_POLETOP_BN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_AN_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_AN_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_BN_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_BN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_45;
  power_rating 45.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF2_POLETOP_ABN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_AN_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_112p5;
  power_rating 112.50;
  powerA_rating 37.50;
  powerB_rating 37.50;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF1_POLETOP_CN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_225;
  power_rating 225.00;
  powerA_rating 75.00;
  powerB_rating 75.00;
  powerC_rating 75.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_750;
  power_rating 750.00;
  powerA_rating 250.00;
  powerB_rating 250.00;
  powerC_rating 250.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.00970;
  reactance 0.05110;
  shunt_resistance 227.27;
  shunt_reactance 52.91;
}
object transformer_configuration {
  name XF1_POLETOP_CN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_300;
  power_rating 300.00;
  powerA_rating 100.00;
  powerB_rating 100.00;
  powerC_rating 100.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.04830;
  shunt_resistance 217.39;
  shunt_reactance 44.44;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_1000;
  power_rating 1000.00;
  powerA_rating 333.33;
  powerB_rating 333.33;
  powerC_rating 333.33;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.00850;
  reactance 0.05690;
  shunt_resistance 232.56;
  shunt_reactance 60.61;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_500;
  power_rating 500.00;
  powerA_rating 166.67;
  powerB_rating 166.67;
  powerC_rating 166.67;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01100;
  reactance 0.04880;
  shunt_resistance 222.22;
  shunt_reactance 44.25;
}
object triplex_line_conductor {
  name triplex_4/0_aa;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name tpx_config;
  conductor_1 triplex_4/0_aa;
  conductor_2 triplex_4/0_aa;
  conductor_N triplex_4/0_aa;
  insulation_thickness 0.08;
  diameter 0.522;
}
object regulator_configuration {
  name feeder_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 7500.0;
  band_width 120;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name ID_537;
  rating.summer.continuous 256.0;
  geometric_mean_radius 0.01200 ft;
  resistance 0.16600;
}
object overhead_line_conductor {
  name ID_538;
  rating.summer.continuous 663.0;
  geometric_mean_radius 0.02710 ft;
  resistance 0.03690;
}
object overhead_line_conductor {
  name ID_539;
  rating.summer.continuous 180.0;
  geometric_mean_radius 0.00340 ft;
  resistance 0.28600;
}
object overhead_line_conductor {
  name ID_540;
  rating.summer.continuous 149.0;
  geometric_mean_radius 0.00663 ft;
  resistance 1.50000;
}
object overhead_line_conductor {
  name ID_541;
  rating.summer.continuous 266.0;
  geometric_mean_radius 0.01142 ft;
  resistance 0.95300;
}
object overhead_line_conductor {
  name ID_542;
  rating.summer.continuous 204.0;
  geometric_mean_radius 0.00836 ft;
  resistance 0.94500;
}
object overhead_line_conductor {
  name ID_543;
  rating.summer.continuous 460.0;
  geometric_mean_radius 0.02020 ft;
  resistance 0.06570;
}
object overhead_line_conductor {
  name ID_544;
  rating.summer.continuous 443.0;
  geometric_mean_radius 0.02270 ft;
  resistance 0.05230;
}
object overhead_line_conductor {
  name ID_545;
  rating.summer.continuous 605.0;
  geometric_mean_radius 0.02920 ft;
  resistance 0.03180;
}
object overhead_line_conductor {
  name ID_546;
  rating.summer.continuous 600.0;
  geometric_mean_radius 0.00801 ft;
  resistance 0.30590;
}
object line_spacing {
  name ID_52;
  distance_BN 36.0 in;
}
object line_spacing {
  name ID_53;
  distance_AB 48.0 in;
  distance_BC 48.0 in;
  distance_AC 48.0 in;
  distance_AN 36.0 in;
  distance_BN 36.0 in;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_54;
  distance_AN 36.0 in;
}
object line_spacing {
  name ID_55;
  distance_AB 48.0 in;
  distance_AN 36.0 in;
  distance_BN 36.0 in;
}
object line_spacing {
  name ID_56;
  distance_CN 36.0 in;
}
object line_configuration {
  name ID_24;
  conductor_B ID_537;
  conductor_N ID_537;
  spacing ID_52;
}
object line_configuration {
  name ID_25;
  conductor_A ID_538;
  conductor_B ID_538;
  conductor_C ID_538;
  conductor_N ID_538;
  spacing ID_53;
}
object line_configuration {
  name ID_26;
  conductor_A ID_537;
  conductor_B ID_537;
  conductor_C ID_537;
  conductor_N ID_537;
  spacing ID_53;
}
object line_configuration {
  name ID_27;
  conductor_A ID_537;
  conductor_N ID_537;
  spacing ID_54;
}
object line_configuration {
  name ID_28;
  conductor_B ID_539;
  conductor_N ID_539;
  spacing ID_52;
}
object line_configuration {
  name ID_29;
  conductor_B ID_540;
  conductor_N ID_540;
  spacing ID_52;
}
object line_configuration {
  name ID_30;
  conductor_A ID_538;
  conductor_N ID_538;
  spacing ID_54;
}
object line_configuration {
  name ID_31;
  conductor_A ID_538;
  conductor_B ID_538;
  conductor_N ID_538;
  spacing ID_55;
}
object line_configuration {
  name ID_32;
  conductor_A ID_538;
  conductor_N ID_538;
  spacing ID_54;
}
object line_configuration {
  name ID_33;
  conductor_A ID_540;
  conductor_B ID_540;
  conductor_C ID_540;
  conductor_N ID_540;
  spacing ID_53;
}
object line_configuration {
  name ID_34;
  conductor_B ID_541;
  conductor_N ID_541;
  spacing ID_52;
}
object line_configuration {
  name ID_35;
  conductor_A ID_538;
  conductor_B ID_538;
  conductor_C ID_538;
  conductor_N ID_538;
  spacing ID_53;
}
object line_configuration {
  name ID_36;
  conductor_C ID_542;
  conductor_N ID_542;
  spacing ID_56;
}
object line_configuration {
  name ID_37;
  conductor_A ID_541;
  conductor_B ID_541;
  conductor_C ID_541;
  conductor_N ID_541;
  spacing ID_53;
}
object line_configuration {
  name ID_38;
  conductor_A ID_543;
  conductor_B ID_543;
  conductor_C ID_543;
  conductor_N ID_543;
  spacing ID_53;
}
object line_configuration {
  name ID_39;
  conductor_A ID_544;
  conductor_B ID_544;
  conductor_C ID_544;
  conductor_N ID_544;
  spacing ID_53;
}
object line_configuration {
  name ID_40;
  conductor_A ID_538;
  conductor_B ID_538;
  conductor_C ID_538;
  conductor_N ID_538;
  spacing ID_53;
}
object line_configuration {
  name ID_41;
  conductor_C ID_786;
  conductor_N ID_786;
  spacing ID_56;
}
object line_configuration {
  name ID_42;
  conductor_A ID_786;
  conductor_B ID_786;
  conductor_C ID_786;
  conductor_N ID_786;
  spacing ID_53;
}
object line_configuration {
  name ID_43;
  conductor_A ID_786;
  conductor_N ID_786;
  spacing ID_54;
}
object line_configuration {
  name ID_44;
  conductor_A ID_787;
  conductor_B ID_787;
  conductor_C ID_787;
  conductor_N ID_787;
  spacing ID_53;
}
object line_configuration {
  name ID_45;
  conductor_A ID_788;
  conductor_B ID_788;
  conductor_C ID_788;
  conductor_N ID_788;
  spacing ID_53;
}
object line_configuration {
  name ID_46;
  conductor_A ID_789;
  conductor_B ID_789;
  conductor_C ID_789;
  conductor_N ID_789;
  spacing ID_53;
}
object line_configuration {
  name ID_47;
  conductor_B ID_786;
  conductor_N ID_786;
  spacing ID_52;
}
object line_configuration {
  name ID_48;
  conductor_C ID_787;
  conductor_N ID_787;
  spacing ID_56;
}
object line_configuration {
  name ID_49;
  conductor_A ID_545;
  conductor_B ID_545;
  conductor_C ID_545;
  conductor_N ID_545;
  spacing ID_53;
}
object line_configuration {
  name ID_50;
  conductor_B ID_545;
  conductor_N ID_545;
  spacing ID_52;
}
object line_configuration {
  name ID_51;
  conductor_A ID_790;
  conductor_B ID_790;
  conductor_C ID_790;
  conductor_N ID_790;
  spacing ID_53;
}
object triplex_line_conductor {
  name triplex_4/0 AA;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name ID_668;
  conductor_1 triplex_4/0 AA;
  conductor_2 triplex_4/0 AA;
  conductor_N triplex_4/0 AA;
  insulation_thickness 0.08;
  diameter 0.522;
}
object underground_line_conductor {
  name ID_786;
  rating.summer.continuous 142.0;
  outer_diameter 1.27;
  conductor_gmr 0.01142 ft;
  conductor_diameter 0.362;
  conductor_resistance 0.88704;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 16.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_787;
  rating.summer.continuous 112.0;
  outer_diameter 1.09;
  conductor_gmr 0.0088 ft;
  conductor_diameter 0.292;
  conductor_resistance 1.38336;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 6.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_788;
  rating.summer.continuous 214.0;
  outer_diameter 1.32;
  conductor_gmr 0.0177 ft;
  conductor_diameter 0.528;
  conductor_resistance 0.433488;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 11.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_789;
  rating.summer.continuous 775.0;
  outer_diameter 1.87;
  conductor_gmr 0.0371 ft;
  conductor_diameter 1.15;
  conductor_resistance 0.1162;
  shield_gmr 0.069167;
  shield_resistance 2.0135;
  shield_thickness 0.005;
  shield_diameter 1.66;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_790;
  rating.summer.continuous 425.0;
  outer_diameter 1.96;
  conductor_gmr 0.0321 ft;
  conductor_diameter 0.998;
  conductor_resistance 0.122496;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 15.0;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R3_12_47_2_fuse_1;
// downstream 131.11 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_105;
  to R3_12_47_2_node_88;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_2_fuse_2;
// downstream 131.11 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_88;
  to R3_12_47_2_node_87;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_2_fuse_3;
// downstream 22.82 kva on B
  phases BN;
  from R3_12_47_2_node_196;
  to R3_12_47_2_node_90;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_2_fuse_4;
// downstream 131.11 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_201;
  to R3_12_47_2_node_81;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_2_fuse_5;
// downstream 131.11 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_202;
  to R3_12_47_2_node_82;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_2_fuse_6;
// downstream 264.36 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_227;
  to R3_12_47_2_node_84;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_2_fuse_7;
// downstream 6.71 kva on B
  phases BN;
  from R3_12_47_2_node_217;
  to R3_12_47_2_node_95;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_2_fuse_8;
// downstream 19.71 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_198;
  to R3_12_47_2_node_91;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_2_fuse_9;
// downstream 229.40 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_198;
  to R3_12_47_2_node_83;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_2_fuse_10;
// downstream 317.85 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_209;
  to R3_12_47_2_node_85;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_2_fuse_11;
// downstream 317.85 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_211;
  to R3_12_47_2_node_93;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_2_fuse_12;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_184;
  to R3_12_47_2_node_89;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_2_fuse_13;
// downstream 161.66 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_210;
  to R3_12_47_2_node_92;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_2_fuse_14;
// downstream 393.07 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_213;
  to R3_12_47_2_node_94;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_2_fuse_15;
// downstream 89.58 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_215;
  to R3_12_47_2_node_86;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_2_fuse_16;
// downstream 11.19 kva on B
  phases BN;
  from R3_12_47_2_node_115;
  to R3_12_47_2_node_80;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_2_fuse_17;
// downstream 3784.58 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_128;
  to R3_12_47_2_node_73;
  current_limit 560;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_2_fuse_18;
// downstream 436.60 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_3;
  to R3_12_47_2_node_78;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_2_fuse_19;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_2;
  to R3_12_47_2_node_79;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_2_fuse_20;
// downstream 4280.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_6;
  to R3_12_47_2_node_72;
  current_limit 560;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_2_fuse_21;
// downstream 275.58 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_8;
  to R3_12_47_2_node_76;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object switch {
  name R3_12_47_2_switch_1;
  phases ABCN;
  from R3_12_47_2_node_186;
  to R3_12_47_2_node_263;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_2;
// downstream 3701.89 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_188;
  to R3_12_47_2_node_252;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_3;
  phases ABCN;
  from R3_12_47_2_node_189;
  to R3_12_47_2_node_260;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_4;
// downstream 3701.89 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_223;
  to R3_12_47_2_node_261;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_5;
// downstream 3525.15 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_195;
  to R3_12_47_2_node_256;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_6;
  phases ABCN;
  from R3_12_47_2_node_189;
  to R3_12_47_2_node_229;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_7;
// downstream 655.55 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_220;
  to R3_12_47_2_node_254;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_8;
  phases ABCN;
  from R3_12_47_2_node_222;
  to R3_12_47_2_node_228;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_9;
// downstream 3784.58 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_164;
  to R3_12_47_2_node_249;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_10;
  phases ABCN;
  from R3_12_47_2_node_162;
  to R3_12_47_2_node_262;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_11;
  phases ABCN;
  from R3_12_47_2_node_208;
  to R3_12_47_2_node_251;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_12;
// downstream 4555.97 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_1;
  to R3_12_47_2_node_253;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_13;
  phases ABCN;
  from R3_12_47_2_node_181;
  to R3_12_47_2_node_255;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_14;
// downstream 4555.97 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_182;
  to R3_12_47_2_node_259;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_15;
// downstream 3719.02 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_185;
  to R3_12_47_2_node_250;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_16;
// downstream 4555.97 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_163;
  to R3_12_47_2_node_231;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_17;
  phases ABCN;
  from R3_12_47_2_node_242;
  to R3_12_47_2_node_264;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_18;
// downstream 4280.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_177;
  to R3_12_47_2_node_240;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_19;
// downstream 4280.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_176;
  to R3_12_47_2_node_236;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_20;
  phases ABCN;
  from R3_12_47_2_node_221;
  to R3_12_47_2_node_230;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_21;
// downstream 4555.97 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_232;
  to R3_12_47_2_node_244;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_22;
  phases ABCN;
  from R3_12_47_2_node_118;
  to R3_12_47_2_node_257;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_23;
  phases ABCN;
  from R3_12_47_2_node_126;
  to R3_12_47_2_node_258;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_24;
// downstream 4280.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_136;
  to R3_12_47_2_node_245;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_25;
  phases ABCN;
  from R3_12_47_2_node_247;
  to R3_12_47_2_node_266;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_26;
// downstream 89.58 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_97;
  to R3_12_47_2_node_246;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_27;
  phases ABCN;
  from R3_12_47_2_node_151;
  to R3_12_47_2_node_248;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_28;
  phases ABCN;
  from R3_12_47_2_node_4;
  to R3_12_47_2_node_234;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_29;
// downstream 4555.97 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_4;
  to R3_12_47_2_node_232;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_30;
  phases ABCN;
  from R3_12_47_2_node_5;
  to R3_12_47_2_node_238;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_31;
  phases ABCN;
  from R3_12_47_2_node_5;
  to R3_12_47_2_node_235;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_32;
// downstream 4280.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_5;
  to R3_12_47_2_node_237;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_33;
  phases ABCN;
  from R3_12_47_2_node_6;
  to R3_12_47_2_node_239;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_34;
// downstream 3784.58 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_7;
  to R3_12_47_2_node_241;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_35;
// downstream 4280.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_8;
  to R3_12_47_2_node_243;
  status CLOSED;
}
object switch {
  name R3_12_47_2_switch_36;
  phases ABCN;
  from R3_12_47_2_node_4;
  to R3_12_47_2_node_233;
  status CLOSED;
}
object recloser {
  name R3_12_47_2_recloser_1;
// downstream 906.41 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_219;
  to R3_12_47_2_node_74;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R3_12_47_2_recloser_2;
// downstream 874.07 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_220;
  to R3_12_47_2_node_77;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R3_12_47_2_recloser_3;
// downstream 655.55 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_222;
  to R3_12_47_2_node_75;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object overhead_line {
  name R3_12_47_2_ol_1;
// downstream 6.71 kva on B
  phases BN;
  from R3_12_47_2_node_103;
  to R3_12_47_2_node_71;
  length 25.994;
  configuration ID_24;
}
object overhead_line {
  name R3_12_47_2_ol_2;
// downstream 11.63 kva on B
  phases BN;
  from R3_12_47_2_node_103;
  to R3_12_47_2_node_166;
  length 285.282;
  configuration ID_24;
}
object overhead_line {
  name R3_12_47_2_ol_3;
// downstream 18.35 kva on B
  phases BN;
  from R3_12_47_2_node_194;
  to R3_12_47_2_node_103;
  length 937.674;
  configuration ID_24;
}
object overhead_line {
  name R3_12_47_2_ol_4;
// downstream 3701.89 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_261;
  to R3_12_47_2_node_105;
  length 38.064;
  configuration ID_25;
}
object overhead_line {
  name R3_12_47_2_ol_5;
// downstream 3570.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_105;
  to R3_12_47_2_node_191;
  length 120.922;
  configuration ID_25;
}
object overhead_line {
  name R3_12_47_2_ol_6;
// downstream 131.11 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_87;
  to R3_12_47_2_node_106;
  length 16.468;
  configuration ID_26;
}
object overhead_line {
  name R3_12_47_2_ol_7;
// downstream 6.42 kva on A
  phases AN;
  from R3_12_47_2_node_187;
  to R3_12_47_2_node_50;
  length 42.258;
  configuration ID_27;
}
object overhead_line {
  name R3_12_47_2_ol_8;
// downstream 10.71 kva on A
  phases AN;
  from R3_12_47_2_node_188;
  to R3_12_47_2_node_52;
  length 36.973;
  configuration ID_27;
}
object overhead_line {
  name R3_12_47_2_ol_9;
  phases BN;
  from R3_12_47_2_node_109;
  to R3_12_47_2_node_104;
  length 153.784;
  configuration ID_28;
}
object overhead_line {
  name R3_12_47_2_ol_10;
// downstream 0.45 kva on B
  phases BN;
  from R3_12_47_2_node_190;
  to R3_12_47_2_node_109;
  length 558.400;
  configuration ID_28;
}
object overhead_line {
  name R3_12_47_2_ol_11;
// downstream 0.45 kva on B
  phases BN;
  from R3_12_47_2_node_109;
  to R3_12_47_2_node_12;
  length 20.258;
  configuration ID_29;
}
object overhead_line {
  name R3_12_47_2_ol_12;
// downstream 11.19 kva on B
  phases BN;
  from R3_12_47_2_node_190;
  to R3_12_47_2_node_39;
  length 37.479;
  configuration ID_28;
}
object overhead_line {
  name R3_12_47_2_ol_13;
// downstream 11.63 kva on B
  phases BN;
  from R3_12_47_2_node_166;
  to R3_12_47_2_node_190;
  length 360.665;
  configuration ID_28;
}
object overhead_line {
  name R3_12_47_2_ol_14;
// downstream 6.42 kva on A
  phases AN;
  from R3_12_47_2_node_191;
  to R3_12_47_2_node_40;
  length 30.421;
  configuration ID_30;
}
object overhead_line {
  name R3_12_47_2_ol_15;
// downstream 6.42 kva on A
  phases AN;
  from R3_12_47_2_node_193;
  to R3_12_47_2_node_53;
  length 27.536;
  configuration ID_30;
}
object overhead_line {
  name R3_12_47_2_ol_16;
// downstream 4.47 kva on B
  phases BN;
  from R3_12_47_2_node_194;
  to R3_12_47_2_node_54;
  length 39.715;
  configuration ID_24;
}
object overhead_line {
  name R3_12_47_2_ol_17;
// downstream 32.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_195;
  to R3_12_47_2_node_55;
  length 26.074;
  configuration ID_25;
}
object overhead_line {
  name R3_12_47_2_ol_18;
// downstream 22.82 kva on B
  phases BN;
  from R3_12_47_2_node_90;
  to R3_12_47_2_node_194;
  length 461.911;
  configuration ID_24;
}
object overhead_line {
  name R3_12_47_2_ol_19;
// downstream 17.51 kva on AB
  phases ABN;
  from R3_12_47_2_node_197;
  to R3_12_47_2_node_56;
  length 29.182;
  configuration ID_31;
}
object overhead_line {
  name R3_12_47_2_ol_20;
// downstream 131.11 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_81;
  to R3_12_47_2_node_225;
  length 12.500;
  configuration ID_26;
}
object overhead_line {
  name R3_12_47_2_ol_21;
// downstream 6.42 kva on A
  phases AN;
  from R3_12_47_2_node_200;
  to R3_12_47_2_node_57;
  length 46.779;
  configuration ID_32;
}
object overhead_line {
  name R3_12_47_2_ol_22;
// downstream 17.51 kva on AB
  phases ABN;
  from R3_12_47_2_node_199;
  to R3_12_47_2_node_58;
  length 29.025;
  configuration ID_31;
}
object overhead_line {
  name R3_12_47_2_ol_23;
// downstream 2.14 kva on A
  phases AN;
  from R3_12_47_2_node_201;
  to R3_12_47_2_node_41;
  length 41.460;
  configuration ID_27;
}
object overhead_line {
  name R3_12_47_2_ol_24;
// downstream 133.25 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_202;
  to R3_12_47_2_node_201;
  length 130.832;
  configuration ID_26;
}
object overhead_line {
  name R3_12_47_2_ol_25;
// downstream 19.67 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_203;
  to R3_12_47_2_node_59;
  length 30.822;
  configuration ID_33;
}
object overhead_line {
  name R3_12_47_2_ol_26;
// downstream 131.11 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_82;
  to R3_12_47_2_node_226;
  length 12.500;
  configuration ID_26;
}
object overhead_line {
  name R3_12_47_2_ol_27;
// downstream 264.36 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_84;
  to R3_12_47_2_node_202;
  length 81.944;
  configuration ID_26;
}
object overhead_line {
  name R3_12_47_2_ol_28;
// downstream 30.55 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_204;
  to R3_12_47_2_node_203;
  length 126.574;
  configuration ID_33;
}
object overhead_line {
  name R3_12_47_2_ol_29;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_204;
  to R3_12_47_2_node_61;
  length 30.169;
  configuration ID_33;
}
object overhead_line {
  name R3_12_47_2_ol_30;
// downstream 6.71 kva on B
  phases BN;
  from R3_12_47_2_node_205;
  to R3_12_47_2_node_62;
  length 34.785;
  configuration ID_34;
}
object overhead_line {
  name R3_12_47_2_ol_31;
// downstream 96.11 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_206;
  to R3_12_47_2_node_204;
  length 171.756;
  configuration ID_33;
}
object overhead_line {
  name R3_12_47_2_ol_32;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_206;
  to R3_12_47_2_node_63;
  length 30.399;
  configuration ID_33;
}
object overhead_line {
  name R3_12_47_2_ol_33;
// downstream 32.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_207;
  to R3_12_47_2_node_64;
  length 29.581;
  configuration ID_26;
}
object overhead_line {
  name R3_12_47_2_ol_34;
  phases ABCN;
  from R3_12_47_2_node_209;
  to R3_12_47_2_node_102;
  length 155.863;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_35;
// downstream 161.66 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_92;
  to R3_12_47_2_node_206;
  length 168.252;
  configuration ID_33;
}
object overhead_line {
  name R3_12_47_2_ol_36;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_214;
  to R3_12_47_2_node_65;
  length 35.295;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_37;
// downstream 19.67 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_216;
  to R3_12_47_2_node_66;
  length 30.076;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_38;
// downstream 6.71 kva on B
  phases BN;
  from R3_12_47_2_node_95;
  to R3_12_47_2_node_67;
  length 339.084;
  configuration ID_29;
}
object overhead_line {
  name R3_12_47_2_ol_39;
// downstream 10.88 kva on C
  phases CN;
  from R3_12_47_2_node_203;
  to R3_12_47_2_node_60;
  length 321.665;
  configuration ID_36;
}
object overhead_line {
  name R3_12_47_2_ol_40;
// downstream 4555.97 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_259;
  to R3_12_47_2_node_163;
  length 12.500;
  configuration ID_25;
}
object overhead_line {
  name R3_12_47_2_ol_41;
// downstream 19.71 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_91;
  to R3_12_47_2_node_224;
  length 12.120;
  configuration ID_37;
}
object overhead_line {
  name R3_12_47_2_ol_42;
// downstream 249.11 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_196;
  to R3_12_47_2_node_198;
  length 186.190;
  configuration ID_38;
}
object overhead_line {
  name R3_12_47_2_ol_43;
// downstream 271.93 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_200;
  to R3_12_47_2_node_196;
  length 577.319;
  configuration ID_26;
}
object overhead_line {
  name R3_12_47_2_ol_44;
// downstream 229.40 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_83;
  to R3_12_47_2_node_165;
  length 13.823;
  configuration ID_38;
}
object overhead_line {
  name R3_12_47_2_ol_45;
// downstream 278.36 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_205;
  to R3_12_47_2_node_200;
  length 279.715;
  configuration ID_26;
}
object overhead_line {
  name R3_12_47_2_ol_46;
// downstream 285.07 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_207;
  to R3_12_47_2_node_205;
  length 178.841;
  configuration ID_26;
}
object overhead_line {
  name R3_12_47_2_ol_47;
// downstream 317.85 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_85;
  to R3_12_47_2_node_207;
  length 115.104;
  configuration ID_26;
}
object overhead_line {
  name R3_12_47_2_ol_48;
// downstream 317.85 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_93;
  to R3_12_47_2_node_209;
  length 167.932;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_49;
// downstream 3719.02 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_184;
  to R3_12_47_2_node_185;
  length 109.840;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_50;
  phases ABCN;
  from R3_12_47_2_node_185;
  to R3_12_47_2_node_101;
  length 455.693;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_51;
// downstream 3784.58 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_249;
  to R3_12_47_2_node_184;
  length 198.377;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_52;
// downstream 3719.02 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_186;
  to R3_12_47_2_node_187;
  length 193.753;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_53;
// downstream 3712.60 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_187;
  to R3_12_47_2_node_188;
  length 1080.546;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_54;
  phases ABCN;
  from R3_12_47_2_node_260;
  to R3_12_47_2_node_218;
  length 12.500;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_55;
// downstream 3564.36 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_191;
  to R3_12_47_2_node_193;
  length 589.858;
  configuration ID_25;
}
object overhead_line {
  name R3_12_47_2_ol_56;
// downstream 3557.93 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_193;
  to R3_12_47_2_node_195;
  length 436.671;
  configuration ID_25;
}
object overhead_line {
  name R3_12_47_2_ol_57;
// downstream 3525.15 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_256;
  to R3_12_47_2_node_197;
  length 208.867;
  configuration ID_25;
}
object overhead_line {
  name R3_12_47_2_ol_58;
// downstream 3507.64 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_197;
  to R3_12_47_2_node_199;
  length 452.186;
  configuration ID_25;
}
object overhead_line {
  name R3_12_47_2_ol_59;
// downstream 3490.12 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_199;
  to R3_12_47_2_node_210;
  length 678.426;
  configuration ID_25;
}
object overhead_line {
  name R3_12_47_2_ol_60;
// downstream 89.58 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_86;
  to R3_12_47_2_node_97;
  length 12.476;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_61;
// downstream 2753.88 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_213;
  to R3_12_47_2_node_211;
  length 313.916;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_62;
// downstream 3146.95 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_215;
  to R3_12_47_2_node_213;
  length 377.562;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_63;
// downstream 3236.53 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_214;
  to R3_12_47_2_node_215;
  length 50.699;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_64;
// downstream 3302.08 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_216;
  to R3_12_47_2_node_214;
  length 223.552;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_65;
// downstream 3328.46 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_210;
  to R3_12_47_2_node_217;
  length 220.248;
  configuration ID_25;
}
object overhead_line {
  name R3_12_47_2_ol_66;
// downstream 2436.04 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_211;
  to R3_12_47_2_node_219;
  length 191.025;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_67;
// downstream 906.41 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_74;
  to R3_12_47_2_node_98;
  length 13.885;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_68;
// downstream 1529.62 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_219;
  to R3_12_47_2_node_220;
  length 60.596;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_69;
// downstream 874.07 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_77;
  to R3_12_47_2_node_99;
  length 13.339;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_70;
// downstream 655.55 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_75;
  to R3_12_47_2_node_100;
  length 11.751;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_71;
// downstream 655.55 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_254;
  to R3_12_47_2_node_222;
  length 175.871;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_72;
  phases ABCN;
  from R3_12_47_2_node_251;
  to R3_12_47_2_node_189;
  length 296.257;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_73;
// downstream 3321.75 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_217;
  to R3_12_47_2_node_216;
  length 304.754;
  configuration ID_25;
}
object overhead_line {
  name R3_12_47_2_ol_74;
// downstream 3701.89 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_252;
  to R3_12_47_2_node_212;
  length 14.459;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_75;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_89;
  to R3_12_47_2_node_192;
  length 12.178;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_76;
// downstream 4555.97 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_253;
  to R3_12_47_2_node_181;
  length 13.728;
  configuration ID_40;
}
object overhead_line {
  name R3_12_47_2_ol_77;
// downstream 4555.97 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_181;
  to R3_12_47_2_node_182;
  length 9.327;
  configuration ID_25;
}
object overhead_line {
  name R3_12_47_2_ol_78;
// downstream 3719.02 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_250;
  to R3_12_47_2_node_186;
  length 161.084;
  configuration ID_35;
}
object overhead_line {
  name R3_12_47_2_ol_79;
// downstream 436.60 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_178;
  to R3_12_47_2_node_3;
  length 12.500;
  configuration ID_49;
}
object overhead_line {
  name R3_12_47_2_ol_80;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_179;
  to R3_12_47_2_node_2;
  length 12.500;
  configuration ID_49;
}
object overhead_line {
  name R3_12_47_2_ol_81;
// downstream 4555.97 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_231;
  to R3_12_47_2_node_4;
  length 12.500;
  configuration ID_49;
}
object overhead_line {
  name R3_12_47_2_ol_82;
// downstream 4280.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_236;
  to R3_12_47_2_node_5;
  length 12.500;
  configuration ID_49;
}
object overhead_line {
  name R3_12_47_2_ol_83;
// downstream 4280.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_240;
  to R3_12_47_2_node_6;
  length 12.499;
  configuration ID_49;
}
object overhead_line {
  name R3_12_47_2_ol_84;
  phases ABCN;
  from R3_12_47_2_node_7;
  to R3_12_47_2_node_242;
  length 11.996;
  configuration ID_49;
}
object overhead_line {
  name R3_12_47_2_ol_85;
// downstream 3784.58 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_73;
  to R3_12_47_2_node_7;
  length 12.500;
  configuration ID_49;
}
object overhead_line {
  name R3_12_47_2_ol_86;
// downstream 4555.97 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_244;
  to R3_12_47_2_node_8;
  length 12.973;
  configuration ID_49;
}
object overhead_line {
  name R3_12_47_2_ol_87;
// downstream 11.19 kva on B
  phases BN;
  from R3_12_47_2_node_80;
  to R3_12_47_2_node_9;
  length 12.500;
  configuration ID_50;
}
object overhead_line {
  name R3_12_47_2_ol_88;
// downstream 11.19 kva on B
  phases BN;
  from R3_12_47_2_node_9;
  to R3_12_47_2_node_180;
  length 12.500;
  configuration ID_50;
}
object underground_line {
  name R3_12_47_2_ul_1;
// downstream 10.88 kva on C
  phases CN;
  from R3_12_47_2_node_183;
  to R3_12_47_2_node_51;
  length 321.180;
  configuration ID_41;
}
object underground_line {
  name R3_12_47_2_ul_2;
// downstream 19.67 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_135;
  to R3_12_47_2_node_68;
  length 269.966;
  configuration ID_42;
}
object underground_line {
  name R3_12_47_2_ul_3;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_130;
  to R3_12_47_2_node_69;
  length 141.727;
  configuration ID_42;
}
object underground_line {
  name R3_12_47_2_ul_4;
// downstream 10.71 kva on A
  phases AN;
  from R3_12_47_2_node_129;
  to R3_12_47_2_node_70;
  length 38.371;
  configuration ID_43;
}
object underground_line {
  name R3_12_47_2_ul_5;
// downstream 131.11 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_226;
  to R3_12_47_2_node_45;
  length 84.624;
  configuration ID_44;
}
object underground_line {
  name R3_12_47_2_ul_6;
// downstream 436.60 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_78;
  to R3_12_47_2_node_48;
  length 58.263;
  configuration ID_44;
}
object underground_line {
  name R3_12_47_2_ul_7;
// downstream 131.11 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_106;
  to R3_12_47_2_node_108;
  length 37.481;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_8;
// downstream 131.11 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_108;
  to R3_12_47_2_node_107;
  length 675.315;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_9;
// downstream 131.11 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_107;
  to R3_12_47_2_node_10;
  length 32.855;
  configuration ID_42;
}
object underground_line {
  name R3_12_47_2_ul_10;
  phases ABCN;
  from R3_12_47_2_node_233;
  to R3_12_47_2_node_162;
  length 120.805;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_11;
// downstream 4280.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_243;
  to R3_12_47_2_node_168;
  length 743.354;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_12;
// downstream 4280.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_168;
  to R3_12_47_2_node_169;
  length 704.286;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_13;
// downstream 4280.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_169;
  to R3_12_47_2_node_158;
  length 290.080;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_14;
// downstream 4280.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_158;
  to R3_12_47_2_node_170;
  length 640.203;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_15;
// downstream 4280.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_170;
  to R3_12_47_2_node_171;
  length 811.148;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_16;
// downstream 3784.58 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_241;
  to R3_12_47_2_node_159;
  length 45.815;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_17;
// downstream 3784.58 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_159;
  to R3_12_47_2_node_164;
  length 655.081;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_18;
// downstream 4280.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_171;
  to R3_12_47_2_node_173;
  length 565.359;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_19;
  phases ABCN;
  from R3_12_47_2_node_175;
  to R3_12_47_2_node_172;
  length 949.649;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_20;
// downstream 4280.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_173;
  to R3_12_47_2_node_176;
  length 426.443;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_21;
  phases ABCN;
  from R3_12_47_2_node_239;
  to R3_12_47_2_node_160;
  length 30.097;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_22;
// downstream 4280.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_237;
  to R3_12_47_2_node_177;
  length 732.101;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_23;
  phases ABCN;
  from R3_12_47_2_node_160;
  to R3_12_47_2_node_167;
  length 304.118;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_24;
// downstream 10.71 kva on A
  phases AN;
  from R3_12_47_2_node_128;
  to R3_12_47_2_node_11;
  length 26.917;
  configuration ID_43;
}
object underground_line {
  name R3_12_47_2_ul_25;
  phases ABCN;
  from R3_12_47_2_node_167;
  to R3_12_47_2_node_208;
  length 154.665;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_26;
  phases ABCN;
  from R3_12_47_2_node_153;
  to R3_12_47_2_node_152;
  length 629.714;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_27;
// downstream 3701.89 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_212;
  to R3_12_47_2_node_154;
  length 55.974;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_28;
  phases ABCN;
  from R3_12_47_2_node_155;
  to R3_12_47_2_node_161;
  length 593.170;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_29;
// downstream 32.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_112;
  to R3_12_47_2_node_14;
  length 302.215;
  configuration ID_42;
}
object underground_line {
  name R3_12_47_2_ul_30;
// downstream 32.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_113;
  to R3_12_47_2_node_13;
  length 128.005;
  configuration ID_42;
}
object underground_line {
  name R3_12_47_2_ul_31;
// downstream 10.71 kva on A
  phases AN;
  from R3_12_47_2_node_114;
  to R3_12_47_2_node_15;
  length 73.810;
  configuration ID_43;
}
object underground_line {
  name R3_12_47_2_ul_32;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_116;
  to R3_12_47_2_node_16;
  length 41.949;
  configuration ID_44;
}
object underground_line {
  name R3_12_47_2_ul_33;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_117;
  to R3_12_47_2_node_116;
  length 238.002;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_34;
// downstream 6.53 kva on C
  phases CN;
  from R3_12_47_2_node_118;
  to R3_12_47_2_node_119;
  length 30.897;
  configuration ID_48;
}
object underground_line {
  name R3_12_47_2_ul_35;
// downstream 6.53 kva on C
  phases CN;
  from R3_12_47_2_node_119;
  to R3_12_47_2_node_42;
  length 32.873;
  configuration ID_48;
}
object underground_line {
  name R3_12_47_2_ul_36;
// downstream 6.53 kva on C
  phases CN;
  from R3_12_47_2_node_122;
  to R3_12_47_2_node_17;
  length 62.848;
  configuration ID_41;
}
object underground_line {
  name R3_12_47_2_ul_37;
// downstream 32.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_120;
  to R3_12_47_2_node_18;
  length 189.201;
  configuration ID_44;
}
object underground_line {
  name R3_12_47_2_ul_38;
// downstream 11.19 kva on B
  phases BN;
  from R3_12_47_2_node_125;
  to R3_12_47_2_node_19;
  length 54.555;
  configuration ID_47;
}
object underground_line {
  name R3_12_47_2_ul_39;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_122;
  to R3_12_47_2_node_20;
  length 289.929;
  configuration ID_42;
}
object underground_line {
  name R3_12_47_2_ul_40;
// downstream 11.19 kva on B
  phases BN;
  from R3_12_47_2_node_180;
  to R3_12_47_2_node_21;
  length 478.189;
  configuration ID_47;
}
object underground_line {
  name R3_12_47_2_ul_41;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_192;
  to R3_12_47_2_node_127;
  length 207.073;
  configuration ID_42;
}
object underground_line {
  name R3_12_47_2_ul_42;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_127;
  to R3_12_47_2_node_179;
  length 28.313;
  configuration ID_42;
}
object underground_line {
  name R3_12_47_2_ul_43;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_79;
  to R3_12_47_2_node_22;
  length 308.227;
  configuration ID_42;
}
object underground_line {
  name R3_12_47_2_ul_44;
// downstream 4.47 kva on B
  phases BN;
  from R3_12_47_2_node_131;
  to R3_12_47_2_node_23;
  length 40.881;
  configuration ID_47;
}
object underground_line {
  name R3_12_47_2_ul_45;
// downstream 19.67 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_132;
  to R3_12_47_2_node_25;
  length 46.907;
  configuration ID_42;
}
object underground_line {
  name R3_12_47_2_ul_46;
// downstream 4.47 kva on B
  phases BN;
  from R3_12_47_2_node_137;
  to R3_12_47_2_node_26;
  length 44.209;
  configuration ID_47;
}
object underground_line {
  name R3_12_47_2_ul_47;
// downstream 218.52 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_183;
  to R3_12_47_2_node_43;
  length 63.671;
  configuration ID_42;
}
object underground_line {
  name R3_12_47_2_ul_48;
// downstream 19.71 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_139;
  to R3_12_47_2_node_27;
  length 271.100;
  configuration ID_42;
}
object underground_line {
  name R3_12_47_2_ul_49;
// downstream 131.11 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_225;
  to R3_12_47_2_node_44;
  length 73.474;
  configuration ID_44;
}
object underground_line {
  name R3_12_47_2_ul_50;
// downstream 10.71 kva on A
  phases AN;
  from R3_12_47_2_node_140;
  to R3_12_47_2_node_28;
  length 165.193;
  configuration ID_43;
}
object underground_line {
  name R3_12_47_2_ul_51;
// downstream 4.35 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_141;
  to R3_12_47_2_node_29;
  length 22.232;
  configuration ID_42;
}
object underground_line {
  name R3_12_47_2_ul_52;
// downstream 264.36 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_142;
  to R3_12_47_2_node_227;
  length 265.297;
  configuration ID_42;
}
object underground_line {
  name R3_12_47_2_ul_53;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_142;
  to R3_12_47_2_node_30;
  length 336.150;
  configuration ID_42;
}
object underground_line {
  name R3_12_47_2_ul_54;
// downstream 19.67 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_143;
  to R3_12_47_2_node_31;
  length 245.422;
  configuration ID_42;
}
object underground_line {
  name R3_12_47_2_ul_55;
// downstream 32.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_144;
  to R3_12_47_2_node_32;
  length 131.627;
  configuration ID_42;
}
object underground_line {
  name R3_12_47_2_ul_56;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_145;
  to R3_12_47_2_node_46;
  length 168.109;
  configuration ID_42;
}
object underground_line {
  name R3_12_47_2_ul_57;
// downstream 19.67 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_146;
  to R3_12_47_2_node_33;
  length 200.871;
  configuration ID_42;
}
object underground_line {
  name R3_12_47_2_ul_58;
// downstream 218.52 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_147;
  to R3_12_47_2_node_34;
  length 292.759;
  configuration ID_44;
}
object underground_line {
  name R3_12_47_2_ul_59;
// downstream 218.52 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_147;
  to R3_12_47_2_node_35;
  length 214.050;
  configuration ID_44;
}
object underground_line {
  name R3_12_47_2_ul_60;
// downstream 655.55 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_150;
  to R3_12_47_2_node_36;
  length 89.824;
  configuration ID_44;
}
object underground_line {
  name R3_12_47_2_ul_61;
// downstream 655.55 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_149;
  to R3_12_47_2_node_37;
  length 92.398;
  configuration ID_44;
}
object underground_line {
  name R3_12_47_2_ul_62;
// downstream 32.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_151;
  to R3_12_47_2_node_38;
  length 158.999;
  configuration ID_44;
}
object underground_line {
  name R3_12_47_2_ul_63;
// downstream 436.60 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_151;
  to R3_12_47_2_node_178;
  length 27.837;
  configuration ID_44;
}
object underground_line {
  name R3_12_47_2_ul_64;
// downstream 327.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_129;
  to R3_12_47_2_node_24;
  length 457.875;
  configuration ID_42;
}
object underground_line {
  name R3_12_47_2_ul_65;
  phases ABCN;
  from R3_12_47_2_node_152;
  to R3_12_47_2_node_175;
  length 948.841;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_66;
// downstream 3701.89 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_154;
  to R3_12_47_2_node_156;
  length 521.321;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_67;
  phases ABCN;
  from R3_12_47_2_node_218;
  to R3_12_47_2_node_153;
  length 44.027;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_68;
  phases ABCN;
  from R3_12_47_2_node_235;
  to R3_12_47_2_node_155;
  length 966.305;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_69;
// downstream 275.58 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_76;
  to R3_12_47_2_node_110;
  length 21.037;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_70;
  phases ABCN;
  from R3_12_47_2_node_113;
  to R3_12_47_2_node_111;
  length 337.082;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_71;
// downstream 32.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_114;
  to R3_12_47_2_node_112;
  length 120.288;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_72;
// downstream 275.58 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_110;
  to R3_12_47_2_node_114;
  length 497.083;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_73;
// downstream 232.10 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_114;
  to R3_12_47_2_node_115;
  length 336.606;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_74;
// downstream 32.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_117;
  to R3_12_47_2_node_113;
  length 253.496;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_75;
// downstream 6.53 kva on C
  phases ABCN;
  from R3_12_47_2_node_120;
  to R3_12_47_2_node_118;
  length 350.101;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_76;
// downstream 39.31 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_122;
  to R3_12_47_2_node_121;
  length 820.380;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_77;
// downstream 111.39 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_123;
  to R3_12_47_2_node_122;
  length 212.221;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_78;
// downstream 220.91 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_115;
  to R3_12_47_2_node_124;
  length 574.753;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_79;
// downstream 111.39 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_125;
  to R3_12_47_2_node_123;
  length 694.121;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_80;
// downstream 98.33 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_125;
  to R3_12_47_2_node_117;
  length 148.131;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_81;
// downstream 220.91 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_124;
  to R3_12_47_2_node_125;
  length 134.783;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_82;
  phases ABCN;
  from R3_12_47_2_node_124;
  to R3_12_47_2_node_157;
  length 169.878;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_83;
  phases ABCN;
  from R3_12_47_2_node_157;
  to R3_12_47_2_node_126;
  length 763.592;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_84;
// downstream 3804.23 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_129;
  to R3_12_47_2_node_128;
  length 461.550;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_85;
// downstream 8.95 kva on B
  phases ABCN;
  from R3_12_47_2_node_128;
  to R3_12_47_2_node_131;
  length 231.598;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_86;
// downstream 4208.27 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_132;
  to R3_12_47_2_node_130;
  length 320.243;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_87;
// downstream 4.47 kva on B
  phases ABCN;
  from R3_12_47_2_node_131;
  to R3_12_47_2_node_133;
  length 934.196;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_88;
// downstream 4227.94 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_135;
  to R3_12_47_2_node_132;
  length 448.789;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_89;
// downstream 4280.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_174;
  to R3_12_47_2_node_134;
  length 385.914;
  configuration ID_51;
}
object underground_line {
  name R3_12_47_2_ul_90;
// downstream 4280.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_245;
  to R3_12_47_2_node_135;
  length 25.844;
  configuration ID_51;
}
object underground_line {
  name R3_12_47_2_ul_91;
// downstream 4280.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_72;
  to R3_12_47_2_node_174;
  length 280.266;
  configuration ID_51;
}
object underground_line {
  name R3_12_47_2_ul_92;
// downstream 4280.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_134;
  to R3_12_47_2_node_136;
  length 293.412;
  configuration ID_51;
}
object underground_line {
  name R3_12_47_2_ul_93;
// downstream 229.40 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_138;
  to R3_12_47_2_node_183;
  length 236.226;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_94;
// downstream 19.71 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_224;
  to R3_12_47_2_node_139;
  length 52.243;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_95;
// downstream 229.40 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_165;
  to R3_12_47_2_node_138;
  length 307.637;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_96;
  phases ABCN;
  from R3_12_47_2_node_141;
  to R3_12_47_2_node_265;
  length 189.055;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_97;
// downstream 329.92 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_140;
  to R3_12_47_2_node_142;
  length 111.915;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_98;
// downstream 4.35 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_143;
  to R3_12_47_2_node_141;
  length 90.737;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_99;
// downstream 340.63 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_144;
  to R3_12_47_2_node_140;
  length 540.963;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_100;
// downstream 24.02 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_145;
  to R3_12_47_2_node_143;
  length 413.060;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_101;
// downstream 89.58 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_246;
  to R3_12_47_2_node_145;
  length 17.271;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_102;
// downstream 393.07 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_94;
  to R3_12_47_2_node_96;
  length 13.087;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_103;
// downstream 373.40 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_146;
  to R3_12_47_2_node_144;
  length 155.969;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_104;
// downstream 393.07 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_96;
  to R3_12_47_2_node_146;
  length 61.072;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_105;
// downstream 906.41 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_98;
  to R3_12_47_2_node_147;
  length 207.332;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_106;
// downstream 874.07 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_99;
  to R3_12_47_2_node_47;
  length 436.721;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_107;
// downstream 655.55 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_148;
  to R3_12_47_2_node_149;
  length 189.044;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_108;
  phases ABCN;
  from R3_12_47_2_node_150;
  to R3_12_47_2_node_247;
  length 32.500;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_109;
// downstream 655.55 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_47;
  to R3_12_47_2_node_150;
  length 63.788;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_110;
// downstream 655.55 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_100;
  to R3_12_47_2_node_148;
  length 108.032;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_111;
// downstream 469.38 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_147;
  to R3_12_47_2_node_151;
  length 556.194;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_112;
// downstream 39.31 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_121;
  to R3_12_47_2_node_120;
  length 861.349;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_113;
// downstream 4142.72 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_130;
  to R3_12_47_2_node_129;
  length 952.351;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_114;
// downstream 4.47 kva on B
  phases ABCN;
  from R3_12_47_2_node_133;
  to R3_12_47_2_node_137;
  length 787.927;
  configuration ID_45;
}
object underground_line {
  name R3_12_47_2_ul_115;
// downstream 3701.89 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_156;
  to R3_12_47_2_node_223;
  length 79.620;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_116;
  phases ABCN;
  from R3_12_47_2_node_161;
  to R3_12_47_2_node_221;
  length 720.998;
  configuration ID_46;
}
object underground_line {
  name R3_12_47_2_ul_117;
// downstream 32.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_135;
  to R3_12_47_2_node_49;
  length 32.837;
  configuration ID_42;
}
object regulator {
  name R3_12_47_2_reg_1;
// downstream 4555.97 kva on ABC
  from R3_12_47_2_node_267;
  to R3_12_47_2_meter_63;
  phases ABCN;
  configuration feeder_reg_cfg;
  object metrics_collector {
    interval 300;
  };
}
object transformer {
  name R3_12_47_2_xfmr_1;
// downstream 6.71 kva on B
  phases BN;
  from R3_12_47_2_node_71;
  to R3_12_47_2_meter_1;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R3_12_47_2_xfmr_2;
// downstream 6.42 kva on A
  phases AN;
  from R3_12_47_2_node_50;
  to R3_12_47_2_meter_2;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R3_12_47_2_xfmr_3;
// downstream 10.71 kva on A
  phases AN;
  from R3_12_47_2_node_52;
  to R3_12_47_2_meter_3;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R3_12_47_2_xfmr_4;
// downstream 0.45 kva on B
  phases BN;
  from R3_12_47_2_node_12;
  to R3_12_47_2_meter_4;
  configuration XF1_POLETOP_BN_5;
}
object transformer {
  name R3_12_47_2_xfmr_5;
// downstream 11.19 kva on B
  phases BN;
  from R3_12_47_2_node_39;
  to R3_12_47_2_meter_5;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R3_12_47_2_xfmr_6;
// downstream 6.42 kva on A
  phases AN;
  from R3_12_47_2_node_40;
  to R3_12_47_2_meter_6;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R3_12_47_2_xfmr_7;
// downstream 6.42 kva on A
  phases AN;
  from R3_12_47_2_node_53;
  to R3_12_47_2_meter_7;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R3_12_47_2_xfmr_8;
// downstream 4.47 kva on B
  phases BN;
  from R3_12_47_2_node_54;
  to R3_12_47_2_meter_8;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R3_12_47_2_xfmr_9;
// downstream 32.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_55;
  to R3_12_47_2_meter_9;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R3_12_47_2_xfmr_10;
// downstream 17.51 kva on AB
  phases ABN;
  from R3_12_47_2_node_56;
  to R3_12_47_2_meter_10;
  configuration XF2_POLETOP_ABN_30;
}
object transformer {
  name R3_12_47_2_xfmr_11;
// downstream 6.42 kva on A
  phases AN;
  from R3_12_47_2_node_57;
  to R3_12_47_2_meter_11;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R3_12_47_2_xfmr_12;
// downstream 17.51 kva on AB
  phases ABN;
  from R3_12_47_2_node_58;
  to R3_12_47_2_meter_12;
  configuration XF2_POLETOP_ABN_30;
}
object transformer {
  name R3_12_47_2_xfmr_13;
// downstream 2.14 kva on A
  phases AN;
  from R3_12_47_2_node_41;
  to R3_12_47_2_meter_13;
  configuration XF1_POLETOP_AN_5;
}
object transformer {
  name R3_12_47_2_xfmr_14;
// downstream 19.67 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_59;
  to R3_12_47_2_meter_14;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R3_12_47_2_xfmr_15;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_61;
  to R3_12_47_2_meter_15;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R3_12_47_2_xfmr_16;
// downstream 6.71 kva on B
  phases BN;
  from R3_12_47_2_node_62;
  to R3_12_47_2_meter_16;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R3_12_47_2_xfmr_17;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_63;
  to R3_12_47_2_meter_17;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R3_12_47_2_xfmr_18;
// downstream 32.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_64;
  to R3_12_47_2_meter_18;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R3_12_47_2_xfmr_19;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_65;
  to R3_12_47_2_meter_19;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R3_12_47_2_xfmr_20;
// downstream 19.67 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_66;
  to R3_12_47_2_meter_20;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R3_12_47_2_xfmr_21;
// downstream 6.71 kva on B
  phases BN;
  from R3_12_47_2_node_67;
  to R3_12_47_2_meter_21;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R3_12_47_2_xfmr_22;
// downstream 10.88 kva on C
  phases CN;
  from R3_12_47_2_node_60;
  to R3_12_47_2_meter_22;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R3_12_47_2_xfmr_23;
// downstream 10.88 kva on C
  phases CN;
  from R3_12_47_2_node_51;
  to R3_12_47_2_meter_23;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R3_12_47_2_xfmr_24;
// downstream 19.67 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_68;
  to R3_12_47_2_meter_24;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R3_12_47_2_xfmr_25;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_69;
  to R3_12_47_2_meter_25;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R3_12_47_2_xfmr_26;
// downstream 10.71 kva on A
  phases AN;
  from R3_12_47_2_node_70;
  to R3_12_47_2_meter_26;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R3_12_47_2_xfmr_27;
// downstream 131.11 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_45;
  to R3_12_47_2_meter_27;
  configuration XF3_POLETOP_ABCN_225;
}
object transformer {
  name R3_12_47_2_xfmr_28;
// downstream 436.60 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_48;
  to R3_12_47_2_meter_28;
  configuration XF3_POLETOP_ABCN_750;
}
object transformer {
  name R3_12_47_2_xfmr_29;
// downstream 131.11 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_10;
  to R3_12_47_2_meter_29;
  configuration XF3_POLETOP_ABCN_225;
}
object transformer {
  name R3_12_47_2_xfmr_30;
// downstream 10.71 kva on A
  phases AN;
  from R3_12_47_2_node_11;
  to R3_12_47_2_meter_30;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R3_12_47_2_xfmr_31;
// downstream 32.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_14;
  to R3_12_47_2_meter_31;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R3_12_47_2_xfmr_32;
// downstream 32.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_13;
  to R3_12_47_2_meter_32;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R3_12_47_2_xfmr_33;
// downstream 10.71 kva on A
  phases AN;
  from R3_12_47_2_node_15;
  to R3_12_47_2_meter_33;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R3_12_47_2_xfmr_34;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_16;
  to R3_12_47_2_meter_34;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R3_12_47_2_xfmr_35;
// downstream 6.53 kva on C
  phases CN;
  from R3_12_47_2_node_42;
  to R3_12_47_2_meter_35;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R3_12_47_2_xfmr_36;
// downstream 6.53 kva on C
  phases CN;
  from R3_12_47_2_node_17;
  to R3_12_47_2_meter_36;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R3_12_47_2_xfmr_37;
// downstream 32.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_18;
  to R3_12_47_2_meter_37;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R3_12_47_2_xfmr_38;
// downstream 11.19 kva on B
  phases BN;
  from R3_12_47_2_node_19;
  to R3_12_47_2_meter_38;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R3_12_47_2_xfmr_39;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_20;
  to R3_12_47_2_meter_39;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R3_12_47_2_xfmr_40;
// downstream 11.19 kva on B
  phases BN;
  from R3_12_47_2_node_21;
  to R3_12_47_2_meter_40;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R3_12_47_2_xfmr_41;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_22;
  to R3_12_47_2_meter_41;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R3_12_47_2_xfmr_42;
// downstream 4.47 kva on B
  phases BN;
  from R3_12_47_2_node_23;
  to R3_12_47_2_meter_42;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R3_12_47_2_xfmr_43;
// downstream 19.67 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_25;
  to R3_12_47_2_meter_43;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R3_12_47_2_xfmr_44;
// downstream 4.47 kva on B
  phases BN;
  from R3_12_47_2_node_26;
  to R3_12_47_2_meter_44;
  configuration XF1_POLETOP_BN_10;
}
object transformer {
  name R3_12_47_2_xfmr_45;
// downstream 218.52 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_43;
  to R3_12_47_2_meter_45;
  configuration XF3_POLETOP_ABCN_300;
}
object transformer {
  name R3_12_47_2_xfmr_46;
// downstream 19.71 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_27;
  to R3_12_47_2_meter_46;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R3_12_47_2_xfmr_47;
// downstream 131.11 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_44;
  to R3_12_47_2_meter_47;
  configuration XF3_POLETOP_ABCN_225;
}
object transformer {
  name R3_12_47_2_xfmr_48;
// downstream 10.71 kva on A
  phases AN;
  from R3_12_47_2_node_28;
  to R3_12_47_2_meter_48;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R3_12_47_2_xfmr_49;
// downstream 4.35 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_29;
  to R3_12_47_2_meter_49;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R3_12_47_2_xfmr_50;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_30;
  to R3_12_47_2_meter_50;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R3_12_47_2_xfmr_51;
// downstream 19.67 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_31;
  to R3_12_47_2_meter_51;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R3_12_47_2_xfmr_52;
// downstream 32.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_32;
  to R3_12_47_2_meter_52;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R3_12_47_2_xfmr_53;
// downstream 65.56 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_46;
  to R3_12_47_2_meter_53;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R3_12_47_2_xfmr_54;
// downstream 19.67 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_33;
  to R3_12_47_2_meter_54;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R3_12_47_2_xfmr_55;
// downstream 218.52 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_34;
  to R3_12_47_2_meter_55;
  configuration XF3_POLETOP_ABCN_300;
}
object transformer {
  name R3_12_47_2_xfmr_56;
// downstream 218.52 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_35;
  to R3_12_47_2_meter_56;
  configuration XF3_POLETOP_ABCN_300;
}
object transformer {
  name R3_12_47_2_xfmr_57;
// downstream 655.55 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_36;
  to R3_12_47_2_meter_57;
  configuration XF3_POLETOP_ABCN_1000;
}
object transformer {
  name R3_12_47_2_xfmr_58;
// downstream 655.55 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_37;
  to R3_12_47_2_meter_58;
  configuration XF3_POLETOP_ABCN_1000;
}
object transformer {
  name R3_12_47_2_xfmr_59;
// downstream 32.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_38;
  to R3_12_47_2_meter_59;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R3_12_47_2_xfmr_60;
// downstream 327.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_24;
  to R3_12_47_2_meter_60;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R3_12_47_2_xfmr_61;
// downstream 218.52 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_47;
  to R3_12_47_2_meter_61;
  configuration XF3_POLETOP_ABCN_300;
}
object transformer {
  name R3_12_47_2_xfmr_62;
// downstream 32.78 kva on ABC
  phases ABCN;
  from R3_12_47_2_node_49;
  to R3_12_47_2_meter_62;
  configuration XF3_POLETOP_ABCN_45;
}
// load R3_12_47_2_load_1 mtr R3_12_47_2_meter_1 type ZIPLOAD nz 0 kva 6.712 nphs 1 phases BN vln 120.000
object load { // street lights
  name R3_12_47_2_load_1_streetlights;
  parent R3_12_47_2_meter_1;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases BN;
  impedance_fraction_B 0.200000;
  current_fraction_B 0.400000;
  power_fraction_B 0.400000;
  impedance_pf_B 0.970000;
  current_pf_B 0.970000;
  power_pf_B 0.970000;
  base_power_B street_lighting*6711.82;
};
// load R3_12_47_2_load_2 mtr R3_12_47_2_meter_2 type ZIPLOAD nz 0 kva 6.424 nphs 1 phases AN vln 120.000
object load { // street lights
  name R3_12_47_2_load_2_streetlights;
  parent R3_12_47_2_meter_2;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases AN;
  impedance_fraction_A 0.200000;
  current_fraction_A 0.400000;
  power_fraction_A 0.400000;
  impedance_pf_A 0.970000;
  current_pf_A 0.970000;
  power_pf_A 0.970000;
  base_power_A street_lighting*6424.39;
};
// load R3_12_47_2_load_3 mtr R3_12_47_2_meter_3 type ZIPLOAD nz 0 kva 10.707 nphs 1 phases AN vln 120.000
object load { // street lights
  name R3_12_47_2_load_3_streetlights;
  parent R3_12_47_2_meter_3;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases AN;
  impedance_fraction_A 0.200000;
  current_fraction_A 0.400000;
  power_fraction_A 0.400000;
  impedance_pf_A 0.970000;
  current_pf_A 0.970000;
  power_pf_A 0.970000;
  base_power_A street_lighting*10707.32;
};
// load R3_12_47_2_load_5 mtr R3_12_47_2_meter_5 type ZIPLOAD nz 0 kva 11.186 nphs 1 phases BN vln 120.000
object load { // street lights
  name R3_12_47_2_load_5_streetlights;
  parent R3_12_47_2_meter_5;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases BN;
  impedance_fraction_B 0.200000;
  current_fraction_B 0.400000;
  power_fraction_B 0.400000;
  impedance_pf_B 0.970000;
  current_pf_B 0.970000;
  power_pf_B 0.970000;
  base_power_B street_lighting*11186.36;
};
// load R3_12_47_2_load_6 mtr R3_12_47_2_meter_6 type ZIPLOAD nz 0 kva 6.424 nphs 1 phases AN vln 120.000
object load { // street lights
  name R3_12_47_2_load_6_streetlights;
  parent R3_12_47_2_meter_6;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases AN;
  impedance_fraction_A 0.200000;
  current_fraction_A 0.400000;
  power_fraction_A 0.400000;
  impedance_pf_A 0.970000;
  current_pf_A 0.970000;
  power_pf_A 0.970000;
  base_power_A street_lighting*6424.39;
};
// load R3_12_47_2_load_7 mtr R3_12_47_2_meter_7 type ZIPLOAD nz 0 kva 6.424 nphs 1 phases AN vln 120.000
object load { // street lights
  name R3_12_47_2_load_7_streetlights;
  parent R3_12_47_2_meter_7;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases AN;
  impedance_fraction_A 0.200000;
  current_fraction_A 0.400000;
  power_fraction_A 0.400000;
  impedance_pf_A 0.970000;
  current_pf_A 0.970000;
  power_pf_A 0.970000;
  base_power_A street_lighting*6424.39;
};
// load R3_12_47_2_load_8 mtr R3_12_47_2_meter_8 type ZIPLOAD nz 0 kva 4.475 nphs 1 phases BN vln 120.000
object load { // street lights
  name R3_12_47_2_load_8_streetlights;
  parent R3_12_47_2_meter_8;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases BN;
  impedance_fraction_B 0.200000;
  current_fraction_B 0.400000;
  power_fraction_B 0.400000;
  impedance_pf_B 0.970000;
  current_pf_B 0.970000;
  power_pf_B 0.970000;
  base_power_B street_lighting*4474.55;
};
// load R3_12_47_2_load_9 mtr R3_12_47_2_meter_9 type STRIPMALL nz 1 kva 32.778 nphs 3 phases ABCN vln 120.000
object house {
  name R3_12_47_2_load_9_zone_1;
  parent R3_12_47_2_load_9;
  groupid STRIPMALL_8;
  motor_model BASIC;
  schedule_skew -3171;
  floor_area 2053;
  design_internal_gains 25222;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 5.10;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.31;
  mass_temperature 68.31;
  over_sizing_factor 0.2;
  cooling_COP 3.28;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -3171;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.31;
  };
  object ZIPload { // plug loads
    schedule_skew -3171;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.07;
  };
  object ZIPload { // gas waterheater
    schedule_skew -3171;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*1.82;
  };
  object ZIPload { // exterior lights
    schedule_skew -3171;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.00;
  };
  object ZIPload { // occupancy
    schedule_skew -3171;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*1.70;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_9;
  parent R3_12_47_2_meter_9;
  groupid STRIPMALL;
  nominal_voltage 120.000000;
  phases ABCN;
};
// load R3_12_47_2_load_10 mtr R3_12_47_2_meter_10 type STRIPMALL nz 1 kva 17.515 nphs 2 phases ABN vln 120.000
object house {
  name R3_12_47_2_load_10_zone_1;
  parent R3_12_47_2_load_10;
  groupid STRIPMALL_9;
  motor_model BASIC;
  schedule_skew -240;
  floor_area 3104;
  design_internal_gains 38134;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 2.36;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.55;
  mass_temperature 70.55;
  over_sizing_factor 0.2;
  cooling_COP 3.12;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -240;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*3.16;
  };
  object ZIPload { // plug loads
    schedule_skew -240;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*3.62;
  };
  object ZIPload { // gas waterheater
    schedule_skew -240;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*3.70;
  };
  object ZIPload { // exterior lights
    schedule_skew -240;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*3.28;
  };
  object ZIPload { // occupancy
    schedule_skew -240;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*3.16;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_10;
  parent R3_12_47_2_meter_10;
  groupid STRIPMALL;
  nominal_voltage 120.000000;
  phases ABN;
};
// load R3_12_47_2_load_11 mtr R3_12_47_2_meter_11 type ZIPLOAD nz 0 kva 6.424 nphs 1 phases AN vln 120.000
object load { // street lights
  name R3_12_47_2_load_11_streetlights;
  parent R3_12_47_2_meter_11;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases AN;
  impedance_fraction_A 0.200000;
  current_fraction_A 0.400000;
  power_fraction_A 0.400000;
  impedance_pf_A 0.970000;
  current_pf_A 0.970000;
  power_pf_A 0.970000;
  base_power_A street_lighting*6424.39;
};
// load R3_12_47_2_load_12 mtr R3_12_47_2_meter_12 type STRIPMALL nz 1 kva 17.515 nphs 2 phases ABN vln 120.000
object house {
  name R3_12_47_2_load_12_zone_1;
  parent R3_12_47_2_load_12;
  groupid STRIPMALL_11;
  motor_model BASIC;
  schedule_skew -197;
  floor_area 2444;
  design_internal_gains 30028;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 3.86;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.84;
  mass_temperature 68.84;
  over_sizing_factor 0.2;
  cooling_COP 2.48;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -197;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*1.98;
  };
  object ZIPload { // plug loads
    schedule_skew -197;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.73;
  };
  object ZIPload { // gas waterheater
    schedule_skew -197;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*1.98;
  };
  object ZIPload { // exterior lights
    schedule_skew -197;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.88;
  };
  object ZIPload { // occupancy
    schedule_skew -197;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.07;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_12;
  parent R3_12_47_2_meter_12;
  groupid STRIPMALL;
  nominal_voltage 120.000000;
  phases ABN;
};
// load R3_12_47_2_load_13 mtr R3_12_47_2_meter_13 type ZIPLOAD nz 0 kva 2.141 nphs 1 phases AN vln 120.000
object load { // street lights
  name R3_12_47_2_load_13_streetlights;
  parent R3_12_47_2_meter_13;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases AN;
  impedance_fraction_A 0.200000;
  current_fraction_A 0.400000;
  power_fraction_A 0.400000;
  impedance_pf_A 0.970000;
  current_pf_A 0.970000;
  power_pf_A 0.970000;
  base_power_A street_lighting*2141.46;
};
// load R3_12_47_2_load_14 mtr R3_12_47_2_meter_14 type STRIPMALL nz 1 kva 19.667 nphs 3 phases ABCN vln 120.000
object house {
  name R3_12_47_2_load_14_zone_1;
  parent R3_12_47_2_load_14;
  groupid STRIPMALL_13;
  motor_model BASIC;
  schedule_skew -1700;
  floor_area 3002;
  design_internal_gains 36885;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 2.77;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.56;
  mass_temperature 69.56;
  over_sizing_factor 0.2;
  cooling_COP 3.49;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -1700;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.85;
  };
  object ZIPload { // plug loads
    schedule_skew -1700;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*3.07;
  };
  object ZIPload { // gas waterheater
    schedule_skew -1700;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*3.33;
  };
  object ZIPload { // exterior lights
    schedule_skew -1700;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.53;
  };
  object ZIPload { // occupancy
    schedule_skew -1700;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.97;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_14;
  parent R3_12_47_2_meter_14;
  groupid STRIPMALL;
  nominal_voltage 120.000000;
  phases ABCN;
};
// load R3_12_47_2_load_15 mtr R3_12_47_2_meter_15 type STRIPMALL nz 2 kva 65.555 nphs 3 phases ABCN vln 277.000
object house {
  name R3_12_47_2_load_15_zone_1;
  parent R3_12_47_2_load_15;
  groupid STRIPMALL_14;
  motor_model BASIC;
  schedule_skew -2155;
  floor_area 2754;
  design_internal_gains 33837;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 2.07;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.34;
  mass_temperature 71.34;
  over_sizing_factor 0.2;
  cooling_COP 2.83;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -2155;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.44;
  };
  object ZIPload { // plug loads
    schedule_skew -2155;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.85;
  };
  object ZIPload { // gas waterheater
    schedule_skew -2155;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.50;
  };
  object ZIPload { // exterior lights
    schedule_skew -2155;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.24;
  };
  object ZIPload { // occupancy
    schedule_skew -2155;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.95;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_15_zone_2;
  parent R3_12_47_2_load_15;
  groupid STRIPMALL_14;
  motor_model BASIC;
  schedule_skew -2082;
  floor_area 1953;
  design_internal_gains 23997;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 4.46;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.12;
  mass_temperature 71.12;
  over_sizing_factor 0.2;
  cooling_COP 2.76;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -2082;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.29;
  };
  object ZIPload { // plug loads
    schedule_skew -2082;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*1.97;
  };
  object ZIPload { // gas waterheater
    schedule_skew -2082;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.05;
  };
  object ZIPload { // exterior lights
    schedule_skew -2082;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.03;
  };
  object ZIPload { // occupancy
    schedule_skew -2082;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.28;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_15;
  parent R3_12_47_2_meter_15;
  groupid STRIPMALL;
  nominal_voltage 277.000000;
  phases ABCN;
};
// load R3_12_47_2_load_16 mtr R3_12_47_2_meter_16 type ZIPLOAD nz 0 kva 6.712 nphs 1 phases BN vln 120.000
object load { // street lights
  name R3_12_47_2_load_16_streetlights;
  parent R3_12_47_2_meter_16;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases BN;
  impedance_fraction_B 0.200000;
  current_fraction_B 0.400000;
  power_fraction_B 0.400000;
  impedance_pf_B 0.970000;
  current_pf_B 0.970000;
  power_pf_B 0.970000;
  base_power_B street_lighting*6711.82;
};
// load R3_12_47_2_load_17 mtr R3_12_47_2_meter_17 type STRIPMALL nz 2 kva 65.555 nphs 3 phases ABCN vln 277.000
object house {
  name R3_12_47_2_load_17_zone_1;
  parent R3_12_47_2_load_17;
  groupid STRIPMALL_16;
  motor_model BASIC;
  schedule_skew -3;
  floor_area 2626;
  design_internal_gains 32269;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 4.52;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.39;
  mass_temperature 70.39;
  over_sizing_factor 0.2;
  cooling_COP 3.45;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -3;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.85;
  };
  object ZIPload { // plug loads
    schedule_skew -3;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.67;
  };
  object ZIPload { // gas waterheater
    schedule_skew -3;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.47;
  };
  object ZIPload { // exterior lights
    schedule_skew -3;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.12;
  };
  object ZIPload { // occupancy
    schedule_skew -3;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.88;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_17_zone_2;
  parent R3_12_47_2_load_17;
  groupid STRIPMALL_16;
  motor_model BASIC;
  schedule_skew -2901;
  floor_area 2813;
  design_internal_gains 34558;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 2.91;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.66;
  mass_temperature 70.66;
  over_sizing_factor 0.2;
  cooling_COP 3.17;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -2901;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.87;
  };
  object ZIPload { // plug loads
    schedule_skew -2901;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*3.13;
  };
  object ZIPload { // gas waterheater
    schedule_skew -2901;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*3.07;
  };
  object ZIPload { // exterior lights
    schedule_skew -2901;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.44;
  };
  object ZIPload { // occupancy
    schedule_skew -2901;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.70;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_17;
  parent R3_12_47_2_meter_17;
  groupid STRIPMALL;
  nominal_voltage 277.000000;
  phases ABCN;
};
// load R3_12_47_2_load_18 mtr R3_12_47_2_meter_18 type STRIPMALL nz 1 kva 32.778 nphs 3 phases ABCN vln 120.000
object house {
  name R3_12_47_2_load_18_zone_1;
  parent R3_12_47_2_load_18;
  groupid STRIPMALL_17;
  motor_model BASIC;
  schedule_skew 1872;
  floor_area 1782;
  design_internal_gains 21890;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 3.90;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.57;
  mass_temperature 68.57;
  over_sizing_factor 0.2;
  cooling_COP 2.95;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew 1872;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*1.91;
  };
  object ZIPload { // plug loads
    schedule_skew 1872;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*1.93;
  };
  object ZIPload { // gas waterheater
    schedule_skew 1872;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.06;
  };
  object ZIPload { // exterior lights
    schedule_skew 1872;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*1.57;
  };
  object ZIPload { // occupancy
    schedule_skew 1872;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*1.67;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_18;
  parent R3_12_47_2_meter_18;
  groupid STRIPMALL;
  nominal_voltage 120.000000;
  phases ABCN;
};
// load R3_12_47_2_load_19 mtr R3_12_47_2_meter_19 type STRIPMALL nz 2 kva 65.555 nphs 3 phases ABCN vln 277.000
object house {
  name R3_12_47_2_load_19_zone_1;
  parent R3_12_47_2_load_19;
  groupid STRIPMALL_18;
  motor_model BASIC;
  schedule_skew -3655;
  floor_area 3044;
  design_internal_gains 37401;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 5.83;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.84;
  mass_temperature 68.84;
  over_sizing_factor 0.2;
  cooling_COP 2.62;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -3655;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*3.64;
  };
  object ZIPload { // plug loads
    schedule_skew -3655;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*3.24;
  };
  object ZIPload { // gas waterheater
    schedule_skew -3655;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.49;
  };
  object ZIPload { // exterior lights
    schedule_skew -3655;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*3.52;
  };
  object ZIPload { // occupancy
    schedule_skew -3655;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*3.34;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_19_zone_2;
  parent R3_12_47_2_load_19;
  groupid STRIPMALL_18;
  motor_model BASIC;
  schedule_skew -1575;
  floor_area 2677;
  design_internal_gains 32893;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 3.65;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.39;
  mass_temperature 68.39;
  over_sizing_factor 0.2;
  cooling_COP 2.69;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -1575;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.90;
  };
  object ZIPload { // plug loads
    schedule_skew -1575;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.78;
  };
  object ZIPload { // gas waterheater
    schedule_skew -1575;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*3.16;
  };
  object ZIPload { // exterior lights
    schedule_skew -1575;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.49;
  };
  object ZIPload { // occupancy
    schedule_skew -1575;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.41;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_19;
  parent R3_12_47_2_meter_19;
  groupid STRIPMALL;
  nominal_voltage 277.000000;
  phases ABCN;
};
// load R3_12_47_2_load_20 mtr R3_12_47_2_meter_20 type STRIPMALL nz 1 kva 19.667 nphs 3 phases ABCN vln 120.000
object house {
  name R3_12_47_2_load_20_zone_1;
  parent R3_12_47_2_load_20;
  groupid STRIPMALL_19;
  motor_model BASIC;
  schedule_skew 3529;
  floor_area 2793;
  design_internal_gains 34318;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 3.81;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.72;
  mass_temperature 70.72;
  over_sizing_factor 0.2;
  cooling_COP 3.35;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew 3529;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*3.03;
  };
  object ZIPload { // plug loads
    schedule_skew 3529;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.81;
  };
  object ZIPload { // gas waterheater
    schedule_skew 3529;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*3.18;
  };
  object ZIPload { // exterior lights
    schedule_skew 3529;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.43;
  };
  object ZIPload { // occupancy
    schedule_skew 3529;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.61;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_20;
  parent R3_12_47_2_meter_20;
  groupid STRIPMALL;
  nominal_voltage 120.000000;
  phases ABCN;
};
// load R3_12_47_2_load_21 mtr R3_12_47_2_meter_21 type ZIPLOAD nz 0 kva 6.712 nphs 1 phases BN vln 120.000
object load { // street lights
  name R3_12_47_2_load_21_streetlights;
  parent R3_12_47_2_meter_21;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases BN;
  impedance_fraction_B 0.200000;
  current_fraction_B 0.400000;
  power_fraction_B 0.400000;
  impedance_pf_B 0.970000;
  current_pf_B 0.970000;
  power_pf_B 0.970000;
  base_power_B street_lighting*6711.82;
};
// load R3_12_47_2_load_22 mtr R3_12_47_2_meter_22 type ZIPLOAD nz 0 kva 10.884 nphs 1 phases CN vln 120.000
object load { // street lights
  name R3_12_47_2_load_22_streetlights;
  parent R3_12_47_2_meter_22;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases CN;
  impedance_fraction_C 0.200000;
  current_fraction_C 0.400000;
  power_fraction_C 0.400000;
  impedance_pf_C 0.970000;
  current_pf_C 0.970000;
  power_pf_C 0.970000;
  base_power_C street_lighting*10883.98;
};
// load R3_12_47_2_load_24 mtr R3_12_47_2_meter_24 type STRIPMALL nz 1 kva 19.667 nphs 3 phases ABCN vln 120.000
object house {
  name R3_12_47_2_load_24_zone_1;
  parent R3_12_47_2_load_24;
  groupid STRIPMALL_22;
  motor_model BASIC;
  schedule_skew -835;
  floor_area 2401;
  design_internal_gains 29502;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 3.81;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.43;
  mass_temperature 70.43;
  over_sizing_factor 0.2;
  cooling_COP 2.85;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -835;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.19;
  };
  object ZIPload { // plug loads
    schedule_skew -835;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.43;
  };
  object ZIPload { // gas waterheater
    schedule_skew -835;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.29;
  };
  object ZIPload { // exterior lights
    schedule_skew -835;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.29;
  };
  object ZIPload { // occupancy
    schedule_skew -835;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.31;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_24;
  parent R3_12_47_2_meter_24;
  groupid STRIPMALL;
  nominal_voltage 120.000000;
  phases ABCN;
};
// load R3_12_47_2_load_25 mtr R3_12_47_2_meter_25 type STRIPMALL nz 2 kva 65.555 nphs 3 phases ABCN vln 277.000
object house {
  name R3_12_47_2_load_25_zone_1;
  parent R3_12_47_2_load_25;
  groupid STRIPMALL_23;
  motor_model BASIC;
  schedule_skew -19;
  floor_area 2377;
  design_internal_gains 29208;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 2.28;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.32;
  mass_temperature 71.32;
  over_sizing_factor 0.2;
  cooling_COP 3.23;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -19;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.84;
  };
  object ZIPload { // plug loads
    schedule_skew -19;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*1.94;
  };
  object ZIPload { // gas waterheater
    schedule_skew -19;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.77;
  };
  object ZIPload { // exterior lights
    schedule_skew -19;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.29;
  };
  object ZIPload { // occupancy
    schedule_skew -19;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.04;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_25_zone_2;
  parent R3_12_47_2_load_25;
  groupid STRIPMALL_23;
  motor_model BASIC;
  schedule_skew -632;
  floor_area 2873;
  design_internal_gains 35294;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 2.23;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.66;
  mass_temperature 69.66;
  over_sizing_factor 0.2;
  cooling_COP 2.62;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -632;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*3.19;
  };
  object ZIPload { // plug loads
    schedule_skew -632;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*3.02;
  };
  object ZIPload { // gas waterheater
    schedule_skew -632;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.62;
  };
  object ZIPload { // exterior lights
    schedule_skew -632;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.44;
  };
  object ZIPload { // occupancy
    schedule_skew -632;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.88;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_25;
  parent R3_12_47_2_meter_25;
  groupid STRIPMALL;
  nominal_voltage 277.000000;
  phases ABCN;
};
// load R3_12_47_2_load_26 mtr R3_12_47_2_meter_26 type ZIPLOAD nz 0 kva 10.707 nphs 1 phases AN vln 120.000
object load { // street lights
  name R3_12_47_2_load_26_streetlights;
  parent R3_12_47_2_meter_26;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases AN;
  impedance_fraction_A 0.200000;
  current_fraction_A 0.400000;
  power_fraction_A 0.400000;
  impedance_pf_A 0.970000;
  current_pf_A 0.970000;
  power_pf_A 0.970000;
  base_power_A street_lighting*10707.32;
};
// load R3_12_47_2_load_27 mtr R3_12_47_2_meter_27 type STRIPMALL nz 4 kva 131.111 nphs 3 phases ABCN vln 277.000
object house {
  name R3_12_47_2_load_27_zone_1;
  parent R3_12_47_2_load_27;
  groupid STRIPMALL_25;
  motor_model BASIC;
  schedule_skew -2614;
  floor_area 3083;
  design_internal_gains 37874;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 4.42;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.96;
  mass_temperature 69.96;
  over_sizing_factor 0.2;
  cooling_COP 2.60;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -2614;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*3.09;
  };
  object ZIPload { // plug loads
    schedule_skew -2614;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*3.20;
  };
  object ZIPload { // gas waterheater
    schedule_skew -2614;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.60;
  };
  object ZIPload { // exterior lights
    schedule_skew -2614;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*3.37;
  };
  object ZIPload { // occupancy
    schedule_skew -2614;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.90;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_27_zone_2;
  parent R3_12_47_2_load_27;
  groupid STRIPMALL_25;
  motor_model BASIC;
  schedule_skew -2210;
  floor_area 1455;
  design_internal_gains 17874;
  number_of_doors 1;
  aspect_ratio 3.00;
  total_thermal_mass_per_floor_area 5.12;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.40;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.25;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.030;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.69;
  mass_temperature 69.69;
  over_sizing_factor 0.2;
  cooling_COP 3.07;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -2210;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*1.58;
  };
  object ZIPload { // plug loads
    schedule_skew -2210;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*1.18;
  };
  object ZIPload { // gas waterheater
    schedule_skew -2210;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*1.57;
  };
  object ZIPload { // exterior lights
    schedule_skew -2210;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*1.22;
  };
  object ZIPload { // occupancy
    schedule_skew -2210;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*1.29;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_27_zone_3;
  parent R3_12_47_2_load_27;
  groupid STRIPMALL_25;
  motor_model BASIC;
  schedule_skew 2371;
  floor_area 3026;
  design_internal_gains 37174;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 4.36;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.24;
  mass_temperature 68.24;
  over_sizing_factor 0.2;
  cooling_COP 2.65;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew 2371;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.83;
  };
  object ZIPload { // plug loads
    schedule_skew 2371;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*3.19;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2371;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*3.59;
  };
  object ZIPload { // exterior lights
    schedule_skew 2371;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.48;
  };
  object ZIPload { // occupancy
    schedule_skew 2371;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*3.11;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_27_zone_4;
  parent R3_12_47_2_load_27;
  groupid STRIPMALL_25;
  motor_model BASIC;
  schedule_skew 767;
  floor_area 1447;
  design_internal_gains 17774;
  number_of_doors 1;
  aspect_ratio 3.00;
  total_thermal_mass_per_floor_area 5.53;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.40;
  exterior_floor_fraction 2.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.63;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.030;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.73;
  mass_temperature 69.73;
  over_sizing_factor 0.2;
  cooling_COP 3.46;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew 767;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*1.72;
  };
  object ZIPload { // plug loads
    schedule_skew 767;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*1.69;
  };
  object ZIPload { // gas waterheater
    schedule_skew 767;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*1.30;
  };
  object ZIPload { // exterior lights
    schedule_skew 767;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*1.71;
  };
  object ZIPload { // occupancy
    schedule_skew 767;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*1.39;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_27;
  parent R3_12_47_2_meter_27;
  groupid STRIPMALL;
  nominal_voltage 277.000000;
  phases ABCN;
};
// load R3_12_47_2_load_28 mtr R3_12_47_2_meter_28 type OFFICE nz 15 kva 436.598 nphs 3 phases ABCN vln 277.000
object house {
  name R3_12_47_2_load_28_bldg_1_floor_1_zone_1;
  parent R3_12_47_2_load_28;
  groupid OFFICE_26;
  motor_model BASIC;
  schedule_skew 321;
  floor_area 1389;
  design_internal_gains 15355;
  number_of_doors 0;
  aspect_ratio 6.17;
  total_thermal_mass_per_floor_area 4.12;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.36;
  exterior_floor_fraction 2.390;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.43;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.01;
  mass_temperature 70.01;
  over_sizing_factor 0.2;
  cooling_COP 3.42;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 321;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*1.37;
  };
  object ZIPload { // plug loads
    schedule_skew 321;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*1.52;
  };
  object ZIPload { // gas waterheater
    schedule_skew 321;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*1.27;
  };
  object ZIPload { // exterior lights
    schedule_skew 321;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*1.26;
  };
  object ZIPload { // occupancy
    schedule_skew 321;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*1.30;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_28_bldg_1_floor_1_zone_2;
  parent R3_12_47_2_load_28;
  groupid OFFICE_26;
  motor_model BASIC;
  schedule_skew 321;
  floor_area 851;
  design_internal_gains 9407;
  number_of_doors 0;
  aspect_ratio 3.78;
  total_thermal_mass_per_floor_area 2.48;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.41;
  exterior_floor_fraction 3.586;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.53;
  mass_temperature 70.53;
  over_sizing_factor 0.2;
  cooling_COP 3.12;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 321;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*0.81;
  };
  object ZIPload { // plug loads
    schedule_skew 321;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*0.87;
  };
  object ZIPload { // gas waterheater
    schedule_skew 321;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.84;
  };
  object ZIPload { // exterior lights
    schedule_skew 321;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.80;
  };
  object ZIPload { // occupancy
    schedule_skew 321;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*0.81;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_28_bldg_1_floor_1_zone_3;
  parent R3_12_47_2_load_28;
  groupid OFFICE_26;
  motor_model BASIC;
  schedule_skew 321;
  floor_area 1389;
  design_internal_gains 15355;
  number_of_doors 0;
  aspect_ratio 6.17;
  total_thermal_mass_per_floor_area 4.29;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.36;
  exterior_floor_fraction 2.390;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.43;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.04;
  mass_temperature 69.04;
  over_sizing_factor 0.2;
  cooling_COP 3.59;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 321;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*1.31;
  };
  object ZIPload { // plug loads
    schedule_skew 321;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*1.51;
  };
  object ZIPload { // gas waterheater
    schedule_skew 321;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*1.45;
  };
  object ZIPload { // exterior lights
    schedule_skew 321;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*1.26;
  };
  object ZIPload { // occupancy
    schedule_skew 321;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*1.28;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_28_bldg_1_floor_1_zone_4;
  parent R3_12_47_2_load_28;
  groupid OFFICE_26;
  motor_model BASIC;
  schedule_skew 321;
  floor_area 851;
  design_internal_gains 9407;
  number_of_doors 0;
  aspect_ratio 3.78;
  total_thermal_mass_per_floor_area 3.27;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.41;
  exterior_floor_fraction 3.586;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.17;
  mass_temperature 69.17;
  over_sizing_factor 0.2;
  cooling_COP 3.20;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 321;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*0.82;
  };
  object ZIPload { // plug loads
    schedule_skew 321;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*0.77;
  };
  object ZIPload { // gas waterheater
    schedule_skew 321;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.81;
  };
  object ZIPload { // exterior lights
    schedule_skew 321;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.84;
  };
  object ZIPload { // occupancy
    schedule_skew 321;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*0.82;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_28_bldg_1_floor_1_zone_5;
  parent R3_12_47_2_load_28;
  groupid OFFICE_26;
  motor_model BASIC;
  schedule_skew 321;
  floor_area 3236;
  design_internal_gains 35781;
  number_of_doors 0;
  aspect_ratio 0.54;
  total_thermal_mass_per_floor_area 4.35;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.04;
  exterior_floor_fraction 0.417;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.82;
  mass_temperature 68.82;
  over_sizing_factor 0.2;
  cooling_COP 2.41;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 321;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*3.15;
  };
  object ZIPload { // plug loads
    schedule_skew 321;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*3.00;
  };
  object ZIPload { // gas waterheater
    schedule_skew 321;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*3.29;
  };
  object ZIPload { // exterior lights
    schedule_skew 321;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*3.03;
  };
  object ZIPload { // occupancy
    schedule_skew 321;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*3.22;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_28_bldg_1_floor_2_zone_1;
  parent R3_12_47_2_load_28;
  groupid OFFICE_26;
  motor_model BASIC;
  schedule_skew -1254;
  floor_area 1389;
  design_internal_gains 15355;
  number_of_doors 0;
  aspect_ratio 6.17;
  total_thermal_mass_per_floor_area 4.35;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.36;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.43;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.92;
  mass_temperature 69.92;
  over_sizing_factor 0.2;
  cooling_COP 3.09;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -1254;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*1.33;
  };
  object ZIPload { // plug loads
    schedule_skew -1254;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*1.44;
  };
  object ZIPload { // gas waterheater
    schedule_skew -1254;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*1.47;
  };
  object ZIPload { // exterior lights
    schedule_skew -1254;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*1.30;
  };
  object ZIPload { // occupancy
    schedule_skew -1254;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*1.32;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_28_bldg_1_floor_2_zone_2;
  parent R3_12_47_2_load_28;
  groupid OFFICE_26;
  motor_model BASIC;
  schedule_skew -1254;
  floor_area 851;
  design_internal_gains 9407;
  number_of_doors 0;
  aspect_ratio 3.78;
  total_thermal_mass_per_floor_area 3.40;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.41;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.49;
  mass_temperature 71.49;
  over_sizing_factor 0.2;
  cooling_COP 2.56;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -1254;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*0.78;
  };
  object ZIPload { // plug loads
    schedule_skew -1254;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*0.77;
  };
  object ZIPload { // gas waterheater
    schedule_skew -1254;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.81;
  };
  object ZIPload { // exterior lights
    schedule_skew -1254;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.80;
  };
  object ZIPload { // occupancy
    schedule_skew -1254;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*0.85;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_28_bldg_1_floor_2_zone_3;
  parent R3_12_47_2_load_28;
  groupid OFFICE_26;
  motor_model BASIC;
  schedule_skew -1254;
  floor_area 1389;
  design_internal_gains 15355;
  number_of_doors 0;
  aspect_ratio 6.17;
  total_thermal_mass_per_floor_area 2.70;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.36;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.43;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.64;
  mass_temperature 69.64;
  over_sizing_factor 0.2;
  cooling_COP 3.01;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -1254;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*1.33;
  };
  object ZIPload { // plug loads
    schedule_skew -1254;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*1.32;
  };
  object ZIPload { // gas waterheater
    schedule_skew -1254;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*1.33;
  };
  object ZIPload { // exterior lights
    schedule_skew -1254;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*1.28;
  };
  object ZIPload { // occupancy
    schedule_skew -1254;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*1.37;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_28_bldg_1_floor_2_zone_4;
  parent R3_12_47_2_load_28;
  groupid OFFICE_26;
  motor_model BASIC;
  schedule_skew -1254;
  floor_area 851;
  design_internal_gains 9407;
  number_of_doors 0;
  aspect_ratio 3.78;
  total_thermal_mass_per_floor_area 2.07;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.41;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.38;
  mass_temperature 70.38;
  over_sizing_factor 0.2;
  cooling_COP 2.67;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -1254;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*0.84;
  };
  object ZIPload { // plug loads
    schedule_skew -1254;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*0.82;
  };
  object ZIPload { // gas waterheater
    schedule_skew -1254;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.90;
  };
  object ZIPload { // exterior lights
    schedule_skew -1254;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.84;
  };
  object ZIPload { // occupancy
    schedule_skew -1254;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*0.81;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_28_bldg_1_floor_2_zone_5;
  parent R3_12_47_2_load_28;
  groupid OFFICE_26;
  motor_model BASIC;
  schedule_skew -1254;
  floor_area 3236;
  design_internal_gains 35781;
  number_of_doors 0;
  aspect_ratio 0.54;
  total_thermal_mass_per_floor_area 3.25;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.04;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.78;
  mass_temperature 71.78;
  over_sizing_factor 0.2;
  cooling_COP 3.37;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -1254;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*3.06;
  };
  object ZIPload { // plug loads
    schedule_skew -1254;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*3.00;
  };
  object ZIPload { // gas waterheater
    schedule_skew -1254;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*3.25;
  };
  object ZIPload { // exterior lights
    schedule_skew -1254;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*3.14;
  };
  object ZIPload { // occupancy
    schedule_skew -1254;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*3.07;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_28_bldg_1_floor_3_zone_1;
  parent R3_12_47_2_load_28;
  groupid OFFICE_26;
  motor_model BASIC;
  schedule_skew -11;
  floor_area 1389;
  design_internal_gains 15355;
  number_of_doors 0;
  aspect_ratio 6.17;
  total_thermal_mass_per_floor_area 5.57;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.36;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.43;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.97;
  mass_temperature 68.97;
  over_sizing_factor 0.2;
  cooling_COP 2.71;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -11;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*1.35;
  };
  object ZIPload { // plug loads
    schedule_skew -11;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*1.42;
  };
  object ZIPload { // gas waterheater
    schedule_skew -11;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*1.25;
  };
  object ZIPload { // exterior lights
    schedule_skew -11;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*1.26;
  };
  object ZIPload { // occupancy
    schedule_skew -11;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*1.37;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_28_bldg_1_floor_3_zone_2;
  parent R3_12_47_2_load_28;
  groupid OFFICE_26;
  motor_model BASIC;
  schedule_skew -11;
  floor_area 851;
  design_internal_gains 9407;
  number_of_doors 0;
  aspect_ratio 3.78;
  total_thermal_mass_per_floor_area 2.96;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.41;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.29;
  mass_temperature 69.29;
  over_sizing_factor 0.2;
  cooling_COP 2.86;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -11;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*0.84;
  };
  object ZIPload { // plug loads
    schedule_skew -11;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*0.93;
  };
  object ZIPload { // gas waterheater
    schedule_skew -11;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.90;
  };
  object ZIPload { // exterior lights
    schedule_skew -11;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.83;
  };
  object ZIPload { // occupancy
    schedule_skew -11;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*0.78;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_28_bldg_1_floor_3_zone_3;
  parent R3_12_47_2_load_28;
  groupid OFFICE_26;
  motor_model BASIC;
  schedule_skew -11;
  floor_area 1389;
  design_internal_gains 15355;
  number_of_doors 0;
  aspect_ratio 6.17;
  total_thermal_mass_per_floor_area 2.36;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.36;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.43;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.52;
  mass_temperature 68.52;
  over_sizing_factor 0.2;
  cooling_COP 2.73;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -11;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*1.29;
  };
  object ZIPload { // plug loads
    schedule_skew -11;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*1.36;
  };
  object ZIPload { // gas waterheater
    schedule_skew -11;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*1.42;
  };
  object ZIPload { // exterior lights
    schedule_skew -11;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*1.33;
  };
  object ZIPload { // occupancy
    schedule_skew -11;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*1.28;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_28_bldg_1_floor_3_zone_4;
  parent R3_12_47_2_load_28;
  groupid OFFICE_26;
  motor_model BASIC;
  schedule_skew -11;
  floor_area 851;
  design_internal_gains 9407;
  number_of_doors 0;
  aspect_ratio 3.78;
  total_thermal_mass_per_floor_area 4.48;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.41;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.27;
  mass_temperature 71.27;
  over_sizing_factor 0.2;
  cooling_COP 3.13;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -11;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*0.77;
  };
  object ZIPload { // plug loads
    schedule_skew -11;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*0.78;
  };
  object ZIPload { // gas waterheater
    schedule_skew -11;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.77;
  };
  object ZIPload { // exterior lights
    schedule_skew -11;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.82;
  };
  object ZIPload { // occupancy
    schedule_skew -11;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*0.80;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_28_bldg_1_floor_3_zone_5;
  parent R3_12_47_2_load_28;
  groupid OFFICE_26;
  motor_model BASIC;
  schedule_skew -11;
  floor_area 3236;
  design_internal_gains 35781;
  number_of_doors 0;
  aspect_ratio 0.54;
  total_thermal_mass_per_floor_area 2.19;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.04;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.87;
  mass_temperature 68.87;
  over_sizing_factor 0.2;
  cooling_COP 2.59;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -11;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*3.04;
  };
  object ZIPload { // plug loads
    schedule_skew -11;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*3.39;
  };
  object ZIPload { // gas waterheater
    schedule_skew -11;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*2.95;
  };
  object ZIPload { // exterior lights
    schedule_skew -11;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*2.91;
  };
  object ZIPload { // occupancy
    schedule_skew -11;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*2.99;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_28;
  parent R3_12_47_2_meter_28;
  groupid OFFICE;
  nominal_voltage 277.000000;
  phases ABCN;
};
// load R3_12_47_2_load_30 mtr R3_12_47_2_meter_30 type ZIPLOAD nz 0 kva 10.707 nphs 1 phases AN vln 120.000
object load { // street lights
  name R3_12_47_2_load_30_streetlights;
  parent R3_12_47_2_meter_30;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases AN;
  impedance_fraction_A 0.200000;
  current_fraction_A 0.400000;
  power_fraction_A 0.400000;
  impedance_pf_A 0.970000;
  current_pf_A 0.970000;
  power_pf_A 0.970000;
  base_power_A street_lighting*10707.32;
};
// load R3_12_47_2_load_31 mtr R3_12_47_2_meter_31 type STRIPMALL nz 1 kva 32.778 nphs 3 phases ABCN vln 120.000
object house {
  name R3_12_47_2_load_31_zone_1;
  parent R3_12_47_2_load_31;
  groupid STRIPMALL_28;
  motor_model BASIC;
  schedule_skew 818;
  floor_area 2535;
  design_internal_gains 31144;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 4.85;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.96;
  mass_temperature 69.96;
  over_sizing_factor 0.2;
  cooling_COP 3.04;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew 818;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.88;
  };
  object ZIPload { // plug loads
    schedule_skew 818;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.66;
  };
  object ZIPload { // gas waterheater
    schedule_skew 818;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.93;
  };
  object ZIPload { // exterior lights
    schedule_skew 818;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.63;
  };
  object ZIPload { // occupancy
    schedule_skew 818;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.99;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_31;
  parent R3_12_47_2_meter_31;
  groupid STRIPMALL;
  nominal_voltage 120.000000;
  phases ABCN;
};
// load R3_12_47_2_load_32 mtr R3_12_47_2_meter_32 type STRIPMALL nz 1 kva 32.778 nphs 3 phases ABCN vln 120.000
object house {
  name R3_12_47_2_load_32_zone_1;
  parent R3_12_47_2_load_32;
  groupid STRIPMALL_29;
  motor_model BASIC;
  schedule_skew 1188;
  floor_area 2162;
  design_internal_gains 26561;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 2.67;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.69;
  mass_temperature 69.69;
  over_sizing_factor 0.2;
  cooling_COP 3.34;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew 1188;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.49;
  };
  object ZIPload { // plug loads
    schedule_skew 1188;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.42;
  };
  object ZIPload { // gas waterheater
    schedule_skew 1188;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.21;
  };
  object ZIPload { // exterior lights
    schedule_skew 1188;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.54;
  };
  object ZIPload { // occupancy
    schedule_skew 1188;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*1.94;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_32;
  parent R3_12_47_2_meter_32;
  groupid STRIPMALL;
  nominal_voltage 120.000000;
  phases ABCN;
};
// load R3_12_47_2_load_33 mtr R3_12_47_2_meter_33 type ZIPLOAD nz 0 kva 10.707 nphs 1 phases AN vln 120.000
object load { // street lights
  name R3_12_47_2_load_33_streetlights;
  parent R3_12_47_2_meter_33;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases AN;
  impedance_fraction_A 0.200000;
  current_fraction_A 0.400000;
  power_fraction_A 0.400000;
  impedance_pf_A 0.970000;
  current_pf_A 0.970000;
  power_pf_A 0.970000;
  base_power_A street_lighting*10707.32;
};
// load R3_12_47_2_load_34 mtr R3_12_47_2_meter_34 type STRIPMALL nz 2 kva 65.555 nphs 3 phases ABCN vln 277.000
object house {
  name R3_12_47_2_load_34_zone_1;
  parent R3_12_47_2_load_34;
  groupid STRIPMALL_31;
  motor_model BASIC;
  schedule_skew 1671;
  floor_area 2488;
  design_internal_gains 30571;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 5.35;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.22;
  mass_temperature 69.22;
  over_sizing_factor 0.2;
  cooling_COP 3.51;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew 1671;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.61;
  };
  object ZIPload { // plug loads
    schedule_skew 1671;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.29;
  };
  object ZIPload { // gas waterheater
    schedule_skew 1671;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.77;
  };
  object ZIPload { // exterior lights
    schedule_skew 1671;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.17;
  };
  object ZIPload { // occupancy
    schedule_skew 1671;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.44;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_34_zone_2;
  parent R3_12_47_2_load_34;
  groupid STRIPMALL_31;
  motor_model BASIC;
  schedule_skew 1957;
  floor_area 2408;
  design_internal_gains 29590;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 2.49;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.79;
  mass_temperature 71.79;
  over_sizing_factor 0.2;
  cooling_COP 2.63;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew 1957;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.02;
  };
  object ZIPload { // plug loads
    schedule_skew 1957;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.49;
  };
  object ZIPload { // gas waterheater
    schedule_skew 1957;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.16;
  };
  object ZIPload { // exterior lights
    schedule_skew 1957;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.87;
  };
  object ZIPload { // occupancy
    schedule_skew 1957;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.58;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_34;
  parent R3_12_47_2_meter_34;
  groupid STRIPMALL;
  nominal_voltage 277.000000;
  phases ABCN;
};
// load R3_12_47_2_load_35 mtr R3_12_47_2_meter_35 type ZIPLOAD nz 0 kva 6.530 nphs 1 phases CN vln 120.000
object load { // street lights
  name R3_12_47_2_load_35_streetlights;
  parent R3_12_47_2_meter_35;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases CN;
  impedance_fraction_C 0.200000;
  current_fraction_C 0.400000;
  power_fraction_C 0.400000;
  impedance_pf_C 0.970000;
  current_pf_C 0.970000;
  power_pf_C 0.970000;
  base_power_C street_lighting*6530.39;
};
// load R3_12_47_2_load_36 mtr R3_12_47_2_meter_36 type ZIPLOAD nz 0 kva 6.530 nphs 1 phases CN vln 120.000
object load { // street lights
  name R3_12_47_2_load_36_streetlights;
  parent R3_12_47_2_meter_36;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases CN;
  impedance_fraction_C 0.200000;
  current_fraction_C 0.400000;
  power_fraction_C 0.400000;
  impedance_pf_C 0.970000;
  current_pf_C 0.970000;
  power_pf_C 0.970000;
  base_power_C street_lighting*6530.39;
};
// load R3_12_47_2_load_37 mtr R3_12_47_2_meter_37 type STRIPMALL nz 1 kva 32.778 nphs 3 phases ABCN vln 120.000
object house {
  name R3_12_47_2_load_37_zone_1;
  parent R3_12_47_2_load_37;
  groupid STRIPMALL_34;
  motor_model BASIC;
  schedule_skew -1621;
  floor_area 2504;
  design_internal_gains 30769;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 4.71;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.49;
  mass_temperature 69.49;
  over_sizing_factor 0.2;
  cooling_COP 2.99;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -1621;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.87;
  };
  object ZIPload { // plug loads
    schedule_skew -1621;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.61;
  };
  object ZIPload { // gas waterheater
    schedule_skew -1621;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.14;
  };
  object ZIPload { // exterior lights
    schedule_skew -1621;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.93;
  };
  object ZIPload { // occupancy
    schedule_skew -1621;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.87;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_37;
  parent R3_12_47_2_meter_37;
  groupid STRIPMALL;
  nominal_voltage 120.000000;
  phases ABCN;
};
// load R3_12_47_2_load_38 mtr R3_12_47_2_meter_38 type ZIPLOAD nz 0 kva 11.186 nphs 1 phases BN vln 120.000
object load { // street lights
  name R3_12_47_2_load_38_streetlights;
  parent R3_12_47_2_meter_38;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases BN;
  impedance_fraction_B 0.200000;
  current_fraction_B 0.400000;
  power_fraction_B 0.400000;
  impedance_pf_B 0.970000;
  current_pf_B 0.970000;
  power_pf_B 0.970000;
  base_power_B street_lighting*11186.36;
};
// load R3_12_47_2_load_39 mtr R3_12_47_2_meter_39 type STRIPMALL nz 2 kva 65.555 nphs 3 phases ABCN vln 277.000
object house {
  name R3_12_47_2_load_39_zone_1;
  parent R3_12_47_2_load_39;
  groupid STRIPMALL_36;
  motor_model BASIC;
  schedule_skew -96;
  floor_area 2912;
  design_internal_gains 35779;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 4.46;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.20;
  mass_temperature 71.20;
  over_sizing_factor 0.2;
  cooling_COP 2.85;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -96;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*3.26;
  };
  object ZIPload { // plug loads
    schedule_skew -96;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.97;
  };
  object ZIPload { // gas waterheater
    schedule_skew -96;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.60;
  };
  object ZIPload { // exterior lights
    schedule_skew -96;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*3.25;
  };
  object ZIPload { // occupancy
    schedule_skew -96;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.56;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_39_zone_2;
  parent R3_12_47_2_load_39;
  groupid STRIPMALL_36;
  motor_model BASIC;
  schedule_skew 497;
  floor_area 2643;
  design_internal_gains 32474;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 2.11;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.53;
  mass_temperature 69.53;
  over_sizing_factor 0.2;
  cooling_COP 2.45;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew 497;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.56;
  };
  object ZIPload { // plug loads
    schedule_skew 497;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.39;
  };
  object ZIPload { // gas waterheater
    schedule_skew 497;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.74;
  };
  object ZIPload { // exterior lights
    schedule_skew 497;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.23;
  };
  object ZIPload { // occupancy
    schedule_skew 497;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.85;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_39;
  parent R3_12_47_2_meter_39;
  groupid STRIPMALL;
  nominal_voltage 277.000000;
  phases ABCN;
};
// load R3_12_47_2_load_40 mtr R3_12_47_2_meter_40 type ZIPLOAD nz 0 kva 11.186 nphs 1 phases BN vln 120.000
object load { // street lights
  name R3_12_47_2_load_40_streetlights;
  parent R3_12_47_2_meter_40;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases BN;
  impedance_fraction_B 0.200000;
  current_fraction_B 0.400000;
  power_fraction_B 0.400000;
  impedance_pf_B 0.970000;
  current_pf_B 0.970000;
  power_pf_B 0.970000;
  base_power_B street_lighting*11186.36;
};
// load R3_12_47_2_load_41 mtr R3_12_47_2_meter_41 type STRIPMALL nz 2 kva 65.555 nphs 3 phases ABCN vln 277.000
object house {
  name R3_12_47_2_load_41_zone_1;
  parent R3_12_47_2_load_41;
  groupid STRIPMALL_38;
  motor_model BASIC;
  schedule_skew 2777;
  floor_area 1993;
  design_internal_gains 24488;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 4.29;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.37;
  mass_temperature 70.37;
  over_sizing_factor 0.2;
  cooling_COP 2.45;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew 2777;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.00;
  };
  object ZIPload { // plug loads
    schedule_skew 2777;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.26;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2777;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*1.90;
  };
  object ZIPload { // exterior lights
    schedule_skew 2777;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.33;
  };
  object ZIPload { // occupancy
    schedule_skew 2777;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*1.63;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_41_zone_2;
  parent R3_12_47_2_load_41;
  groupid STRIPMALL_38;
  motor_model BASIC;
  schedule_skew 3561;
  floor_area 2994;
  design_internal_gains 36782;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 4.37;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.28;
  mass_temperature 70.28;
  over_sizing_factor 0.2;
  cooling_COP 2.40;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew 3561;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.71;
  };
  object ZIPload { // plug loads
    schedule_skew 3561;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.42;
  };
  object ZIPload { // gas waterheater
    schedule_skew 3561;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*3.57;
  };
  object ZIPload { // exterior lights
    schedule_skew 3561;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.78;
  };
  object ZIPload { // occupancy
    schedule_skew 3561;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*3.24;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_41;
  parent R3_12_47_2_meter_41;
  groupid STRIPMALL;
  nominal_voltage 277.000000;
  phases ABCN;
};
// load R3_12_47_2_load_42 mtr R3_12_47_2_meter_42 type ZIPLOAD nz 0 kva 4.475 nphs 1 phases BN vln 120.000
object load { // street lights
  name R3_12_47_2_load_42_streetlights;
  parent R3_12_47_2_meter_42;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases BN;
  impedance_fraction_B 0.200000;
  current_fraction_B 0.400000;
  power_fraction_B 0.400000;
  impedance_pf_B 0.970000;
  current_pf_B 0.970000;
  power_pf_B 0.970000;
  base_power_B street_lighting*4474.55;
};
// load R3_12_47_2_load_43 mtr R3_12_47_2_meter_43 type STRIPMALL nz 1 kva 19.667 nphs 3 phases ABCN vln 120.000
object house {
  name R3_12_47_2_load_43_zone_1;
  parent R3_12_47_2_load_43;
  groupid STRIPMALL_40;
  motor_model BASIC;
  schedule_skew 1835;
  floor_area 1985;
  design_internal_gains 24393;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 5.54;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.96;
  mass_temperature 71.96;
  over_sizing_factor 0.2;
  cooling_COP 3.28;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew 1835;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*1.73;
  };
  object ZIPload { // plug loads
    schedule_skew 1835;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.14;
  };
  object ZIPload { // gas waterheater
    schedule_skew 1835;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.27;
  };
  object ZIPload { // exterior lights
    schedule_skew 1835;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.16;
  };
  object ZIPload { // occupancy
    schedule_skew 1835;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.23;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_43;
  parent R3_12_47_2_meter_43;
  groupid STRIPMALL;
  nominal_voltage 120.000000;
  phases ABCN;
};
// load R3_12_47_2_load_44 mtr R3_12_47_2_meter_44 type ZIPLOAD nz 0 kva 4.475 nphs 1 phases BN vln 120.000
object load { // street lights
  name R3_12_47_2_load_44_streetlights;
  parent R3_12_47_2_meter_44;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases BN;
  impedance_fraction_B 0.200000;
  current_fraction_B 0.400000;
  power_fraction_B 0.400000;
  impedance_pf_B 0.970000;
  current_pf_B 0.970000;
  power_pf_B 0.970000;
  base_power_B street_lighting*4474.55;
};
// load R3_12_47_2_load_47 mtr R3_12_47_2_meter_47 type STRIPMALL nz 4 kva 131.111 nphs 3 phases ABCN vln 277.000
object house {
  name R3_12_47_2_load_47_zone_1;
  parent R3_12_47_2_load_47;
  groupid STRIPMALL_42;
  motor_model BASIC;
  schedule_skew 624;
  floor_area 1898;
  design_internal_gains 23315;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 5.75;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.40;
  mass_temperature 68.40;
  over_sizing_factor 0.2;
  cooling_COP 3.19;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew 624;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*1.96;
  };
  object ZIPload { // plug loads
    schedule_skew 624;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.14;
  };
  object ZIPload { // gas waterheater
    schedule_skew 624;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.02;
  };
  object ZIPload { // exterior lights
    schedule_skew 624;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*1.55;
  };
  object ZIPload { // occupancy
    schedule_skew 624;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*1.58;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_47_zone_2;
  parent R3_12_47_2_load_47;
  groupid STRIPMALL_42;
  motor_model BASIC;
  schedule_skew 205;
  floor_area 1458;
  design_internal_gains 17910;
  number_of_doors 1;
  aspect_ratio 3.00;
  total_thermal_mass_per_floor_area 2.74;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.40;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.25;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.030;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.37;
  mass_temperature 70.37;
  over_sizing_factor 0.2;
  cooling_COP 3.06;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew 205;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*1.23;
  };
  object ZIPload { // plug loads
    schedule_skew 205;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*1.39;
  };
  object ZIPload { // gas waterheater
    schedule_skew 205;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*1.40;
  };
  object ZIPload { // exterior lights
    schedule_skew 205;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*1.24;
  };
  object ZIPload { // occupancy
    schedule_skew 205;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*1.20;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_47_zone_3;
  parent R3_12_47_2_load_47;
  groupid STRIPMALL_42;
  motor_model BASIC;
  schedule_skew -937;
  floor_area 2466;
  design_internal_gains 30298;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 4.85;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.46;
  mass_temperature 70.46;
  over_sizing_factor 0.2;
  cooling_COP 2.82;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -937;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*1.98;
  };
  object ZIPload { // plug loads
    schedule_skew -937;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.76;
  };
  object ZIPload { // gas waterheater
    schedule_skew -937;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.24;
  };
  object ZIPload { // exterior lights
    schedule_skew -937;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.22;
  };
  object ZIPload { // occupancy
    schedule_skew -937;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.06;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_47_zone_4;
  parent R3_12_47_2_load_47;
  groupid STRIPMALL_42;
  motor_model BASIC;
  schedule_skew -1333;
  floor_area 982;
  design_internal_gains 12065;
  number_of_doors 1;
  aspect_ratio 3.00;
  total_thermal_mass_per_floor_area 4.65;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.40;
  exterior_floor_fraction 2.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.63;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.030;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.39;
  mass_temperature 70.39;
  over_sizing_factor 0.2;
  cooling_COP 3.49;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -1333;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*0.98;
  };
  object ZIPload { // plug loads
    schedule_skew -1333;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*1.18;
  };
  object ZIPload { // gas waterheater
    schedule_skew -1333;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*1.16;
  };
  object ZIPload { // exterior lights
    schedule_skew -1333;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*0.92;
  };
  object ZIPload { // occupancy
    schedule_skew -1333;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*1.07;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_47;
  parent R3_12_47_2_meter_47;
  groupid STRIPMALL;
  nominal_voltage 277.000000;
  phases ABCN;
};
// load R3_12_47_2_load_48 mtr R3_12_47_2_meter_48 type ZIPLOAD nz 0 kva 10.707 nphs 1 phases AN vln 120.000
object load { // street lights
  name R3_12_47_2_load_48_streetlights;
  parent R3_12_47_2_meter_48;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases AN;
  impedance_fraction_A 0.200000;
  current_fraction_A 0.400000;
  power_fraction_A 0.400000;
  impedance_pf_A 0.970000;
  current_pf_A 0.970000;
  power_pf_A 0.970000;
  base_power_A street_lighting*10707.32;
};
// load R3_12_47_2_load_49 mtr R3_12_47_2_meter_49 type ZIPLOAD nz 0 kva 4.354 nphs 3 phases ABCN vln 120.000
object load { // street lights
  name R3_12_47_2_load_49_streetlights;
  parent R3_12_47_2_meter_49;
  groupid STREETLIGHTS;
  nominal_voltage 120.000000;
  phases ABCN;
  impedance_fraction_A 0.200000;
  current_fraction_A 0.400000;
  power_fraction_A 0.400000;
  impedance_pf_A 0.970000;
  current_pf_A 0.970000;
  power_pf_A 0.970000;
  base_power_A street_lighting*1451.20;
  impedance_fraction_B 0.200000;
  current_fraction_B 0.400000;
  power_fraction_B 0.400000;
  impedance_pf_B 0.970000;
  current_pf_B 0.970000;
  power_pf_B 0.970000;
  base_power_B street_lighting*1451.20;
  impedance_fraction_C 0.200000;
  current_fraction_C 0.400000;
  power_fraction_C 0.400000;
  impedance_pf_C 0.970000;
  current_pf_C 0.970000;
  power_pf_C 0.970000;
  base_power_C street_lighting*1451.20;
};
// load R3_12_47_2_load_50 mtr R3_12_47_2_meter_50 type STRIPMALL nz 2 kva 65.555 nphs 3 phases ABCN vln 277.000
object house {
  name R3_12_47_2_load_50_zone_1;
  parent R3_12_47_2_load_50;
  groupid STRIPMALL_45;
  motor_model BASIC;
  schedule_skew 2426;
  floor_area 2301;
  design_internal_gains 28272;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 4.84;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.17;
  mass_temperature 71.17;
  over_sizing_factor 0.2;
  cooling_COP 3.41;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew 2426;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.47;
  };
  object ZIPload { // plug loads
    schedule_skew 2426;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.51;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2426;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.31;
  };
  object ZIPload { // exterior lights
    schedule_skew 2426;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.65;
  };
  object ZIPload { // occupancy
    schedule_skew 2426;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.48;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_50_zone_2;
  parent R3_12_47_2_load_50;
  groupid STRIPMALL_45;
  motor_model BASIC;
  schedule_skew 1065;
  floor_area 2462;
  design_internal_gains 30249;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 4.20;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.83;
  mass_temperature 69.83;
  over_sizing_factor 0.2;
  cooling_COP 3.19;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew 1065;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.08;
  };
  object ZIPload { // plug loads
    schedule_skew 1065;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.20;
  };
  object ZIPload { // gas waterheater
    schedule_skew 1065;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.22;
  };
  object ZIPload { // exterior lights
    schedule_skew 1065;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.25;
  };
  object ZIPload { // occupancy
    schedule_skew 1065;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.93;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_50;
  parent R3_12_47_2_meter_50;
  groupid STRIPMALL;
  nominal_voltage 277.000000;
  phases ABCN;
};
// load R3_12_47_2_load_51 mtr R3_12_47_2_meter_51 type STRIPMALL nz 1 kva 19.667 nphs 3 phases ABCN vln 120.000
object house {
  name R3_12_47_2_load_51_zone_1;
  parent R3_12_47_2_load_51;
  groupid STRIPMALL_46;
  motor_model BASIC;
  schedule_skew -2772;
  floor_area 2785;
  design_internal_gains 34223;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 3.76;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.52;
  mass_temperature 68.52;
  over_sizing_factor 0.2;
  cooling_COP 3.55;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -2772;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.63;
  };
  object ZIPload { // plug loads
    schedule_skew -2772;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.64;
  };
  object ZIPload { // gas waterheater
    schedule_skew -2772;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.24;
  };
  object ZIPload { // exterior lights
    schedule_skew -2772;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.34;
  };
  object ZIPload { // occupancy
    schedule_skew -2772;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.41;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_51;
  parent R3_12_47_2_meter_51;
  groupid STRIPMALL;
  nominal_voltage 120.000000;
  phases ABCN;
};
// load R3_12_47_2_load_52 mtr R3_12_47_2_meter_52 type STRIPMALL nz 1 kva 32.778 nphs 3 phases ABCN vln 120.000
object house {
  name R3_12_47_2_load_52_zone_1;
  parent R3_12_47_2_load_52;
  groupid STRIPMALL_47;
  motor_model BASIC;
  schedule_skew 390;
  floor_area 2274;
  design_internal_gains 27941;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 3.43;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.45;
  mass_temperature 69.45;
  over_sizing_factor 0.2;
  cooling_COP 2.42;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew 390;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.17;
  };
  object ZIPload { // plug loads
    schedule_skew 390;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.24;
  };
  object ZIPload { // gas waterheater
    schedule_skew 390;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.55;
  };
  object ZIPload { // exterior lights
    schedule_skew 390;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.00;
  };
  object ZIPload { // occupancy
    schedule_skew 390;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*1.99;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_52;
  parent R3_12_47_2_meter_52;
  groupid STRIPMALL;
  nominal_voltage 120.000000;
  phases ABCN;
};
// load R3_12_47_2_load_53 mtr R3_12_47_2_meter_53 type STRIPMALL nz 2 kva 65.555 nphs 3 phases ABCN vln 277.000
object house {
  name R3_12_47_2_load_53_zone_1;
  parent R3_12_47_2_load_53;
  groupid STRIPMALL_48;
  motor_model BASIC;
  schedule_skew -470;
  floor_area 3096;
  design_internal_gains 38038;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 5.77;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.01;
  mass_temperature 68.01;
  over_sizing_factor 0.2;
  cooling_COP 3.48;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.95;
  };
  object ZIPload { // plug loads
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*3.65;
  };
  object ZIPload { // gas waterheater
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*3.62;
  };
  object ZIPload { // exterior lights
    schedule_skew -470;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*3.64;
  };
  object ZIPload { // occupancy
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*3.71;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_53_zone_2;
  parent R3_12_47_2_load_53;
  groupid STRIPMALL_48;
  motor_model BASIC;
  schedule_skew 1939;
  floor_area 2174;
  design_internal_gains 26706;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 5.16;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.09;
  mass_temperature 68.09;
  over_sizing_factor 0.2;
  cooling_COP 2.60;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew 1939;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*1.83;
  };
  object ZIPload { // plug loads
    schedule_skew 1939;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*1.90;
  };
  object ZIPload { // gas waterheater
    schedule_skew 1939;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.59;
  };
  object ZIPload { // exterior lights
    schedule_skew 1939;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*1.85;
  };
  object ZIPload { // occupancy
    schedule_skew 1939;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.45;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_53;
  parent R3_12_47_2_meter_53;
  groupid STRIPMALL;
  nominal_voltage 277.000000;
  phases ABCN;
};
// load R3_12_47_2_load_54 mtr R3_12_47_2_meter_54 type STRIPMALL nz 1 kva 19.667 nphs 3 phases ABCN vln 120.000
object house {
  name R3_12_47_2_load_54_zone_1;
  parent R3_12_47_2_load_54;
  groupid STRIPMALL_49;
  motor_model BASIC;
  schedule_skew -371;
  floor_area 1752;
  design_internal_gains 21524;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 3.45;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.71;
  mass_temperature 68.71;
  over_sizing_factor 0.2;
  cooling_COP 2.50;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -371;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*1.48;
  };
  object ZIPload { // plug loads
    schedule_skew -371;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*1.73;
  };
  object ZIPload { // gas waterheater
    schedule_skew -371;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.01;
  };
  object ZIPload { // exterior lights
    schedule_skew -371;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*1.94;
  };
  object ZIPload { // occupancy
    schedule_skew -371;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*1.92;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_54;
  parent R3_12_47_2_meter_54;
  groupid STRIPMALL;
  nominal_voltage 120.000000;
  phases ABCN;
};
// load R3_12_47_2_load_55 mtr R3_12_47_2_meter_55 type BIGBOX nz 7 kva 218.518 nphs 3 phases ABCN vln 277.000
object house {
  name R3_12_47_2_load_55_bldg_1_zone_1;
  parent R3_12_47_2_load_55;
  groupid BIGBOX_50;
  motor_model BASIC;
  schedule_skew -2159;
  floor_area 3844;
  design_internal_gains 47227;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.65;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.10;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.61;
  mass_temperature 70.61;
  over_sizing_factor 0.2;
  cooling_COP 2.52;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*4.46;
  };
  object ZIPload { // plug loads
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*4.03;
  };
  object ZIPload { // gas waterheater
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*3.88;
  };
  object ZIPload { // exterior lights
    schedule_skew -2159;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.55;
  };
  object ZIPload { // occupancy
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*3.67;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_55_bldg_1_zone_2;
  parent R3_12_47_2_load_55;
  groupid BIGBOX_50;
  motor_model BASIC;
  schedule_skew -2159;
  floor_area 3844;
  design_internal_gains 47227;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.65;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.28;
  exterior_floor_fraction 0.562;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.23;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.760;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.63;
  mass_temperature 71.63;
  over_sizing_factor 0.2;
  cooling_COP 2.49;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*4.19;
  };
  object ZIPload { // plug loads
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*4.16;
  };
  object ZIPload { // gas waterheater
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*4.06;
  };
  object ZIPload { // exterior lights
    schedule_skew -2159;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.51;
  };
  object ZIPload { // occupancy
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*3.52;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_55_bldg_1_zone_3;
  parent R3_12_47_2_load_55;
  groupid BIGBOX_50;
  motor_model BASIC;
  schedule_skew -2159;
  floor_area 3844;
  design_internal_gains 47227;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.65;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.10;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.19;
  mass_temperature 68.19;
  over_sizing_factor 0.2;
  cooling_COP 3.39;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*4.34;
  };
  object ZIPload { // plug loads
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*3.70;
  };
  object ZIPload { // gas waterheater
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*3.56;
  };
  object ZIPload { // exterior lights
    schedule_skew -2159;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.84;
  };
  object ZIPload { // occupancy
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*3.73;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_55_bldg_1_zone_4;
  parent R3_12_47_2_load_55;
  groupid BIGBOX_50;
  motor_model BASIC;
  schedule_skew -2159;
  floor_area 3844;
  design_internal_gains 47227;
  number_of_doors 1;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.65;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.11;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.66;
  mass_temperature 69.66;
  over_sizing_factor 0.2;
  cooling_COP 2.98;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*4.52;
  };
  object ZIPload { // plug loads
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*3.72;
  };
  object ZIPload { // gas waterheater
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*4.16;
  };
  object ZIPload { // exterior lights
    schedule_skew -2159;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.48;
  };
  object ZIPload { // occupancy
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*3.83;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_55_bldg_1_zone_5;
  parent R3_12_47_2_load_55;
  groupid BIGBOX_50;
  motor_model BASIC;
  schedule_skew -2159;
  floor_area 3844;
  design_internal_gains 47227;
  number_of_doors 24;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.65;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.24;
  exterior_floor_fraction 0.562;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.23;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.93;
  mass_temperature 69.93;
  over_sizing_factor 0.2;
  cooling_COP 2.52;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*4.44;
  };
  object ZIPload { // plug loads
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*3.80;
  };
  object ZIPload { // gas waterheater
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*3.63;
  };
  object ZIPload { // exterior lights
    schedule_skew -2159;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.52;
  };
  object ZIPload { // occupancy
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*3.64;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_55_bldg_1_zone_6;
  parent R3_12_47_2_load_55;
  groupid BIGBOX_50;
  motor_model BASIC;
  schedule_skew -2159;
  floor_area 3844;
  design_internal_gains 47227;
  number_of_doors 1;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.65;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.11;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.05;
  mass_temperature 70.05;
  over_sizing_factor 0.2;
  cooling_COP 2.81;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*4.38;
  };
  object ZIPload { // plug loads
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*3.94;
  };
  object ZIPload { // gas waterheater
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*4.07;
  };
  object ZIPload { // exterior lights
    schedule_skew -2159;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.74;
  };
  object ZIPload { // occupancy
    schedule_skew -2159;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*3.70;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_55;
  parent R3_12_47_2_meter_55;
  groupid BIGBOX;
  nominal_voltage 277.000000;
  phases ABCN;
};
// load R3_12_47_2_load_56 mtr R3_12_47_2_meter_56 type BIGBOX nz 7 kva 218.518 nphs 3 phases ABCN vln 277.000
object house {
  name R3_12_47_2_load_56_bldg_1_zone_1;
  parent R3_12_47_2_load_56;
  groupid BIGBOX_51;
  motor_model BASIC;
  schedule_skew 978;
  floor_area 3591;
  design_internal_gains 44124;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.72;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.07;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.46;
  mass_temperature 68.46;
  over_sizing_factor 0.2;
  cooling_COP 2.81;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*3.96;
  };
  object ZIPload { // plug loads
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*3.85;
  };
  object ZIPload { // gas waterheater
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*3.69;
  };
  object ZIPload { // exterior lights
    schedule_skew 978;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.36;
  };
  object ZIPload { // occupancy
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*3.28;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_56_bldg_1_zone_2;
  parent R3_12_47_2_load_56;
  groupid BIGBOX_51;
  motor_model BASIC;
  schedule_skew 978;
  floor_area 3591;
  design_internal_gains 44124;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.72;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.24;
  exterior_floor_fraction 0.562;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.23;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.760;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.20;
  mass_temperature 71.20;
  over_sizing_factor 0.2;
  cooling_COP 3.58;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*3.98;
  };
  object ZIPload { // plug loads
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*3.71;
  };
  object ZIPload { // gas waterheater
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*3.90;
  };
  object ZIPload { // exterior lights
    schedule_skew 978;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.36;
  };
  object ZIPload { // occupancy
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*3.37;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_56_bldg_1_zone_3;
  parent R3_12_47_2_load_56;
  groupid BIGBOX_51;
  motor_model BASIC;
  schedule_skew 978;
  floor_area 3591;
  design_internal_gains 44124;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.72;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.07;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.37;
  mass_temperature 70.37;
  over_sizing_factor 0.2;
  cooling_COP 2.96;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*3.89;
  };
  object ZIPload { // plug loads
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*3.75;
  };
  object ZIPload { // gas waterheater
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*3.36;
  };
  object ZIPload { // exterior lights
    schedule_skew 978;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.31;
  };
  object ZIPload { // occupancy
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*3.56;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_56_bldg_1_zone_4;
  parent R3_12_47_2_load_56;
  groupid BIGBOX_51;
  motor_model BASIC;
  schedule_skew 978;
  floor_area 3591;
  design_internal_gains 44124;
  number_of_doors 1;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.72;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.07;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.11;
  mass_temperature 70.11;
  over_sizing_factor 0.2;
  cooling_COP 2.88;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*4.25;
  };
  object ZIPload { // plug loads
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*3.55;
  };
  object ZIPload { // gas waterheater
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*3.49;
  };
  object ZIPload { // exterior lights
    schedule_skew 978;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.42;
  };
  object ZIPload { // occupancy
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*3.39;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_56_bldg_1_zone_5;
  parent R3_12_47_2_load_56;
  groupid BIGBOX_51;
  motor_model BASIC;
  schedule_skew 978;
  floor_area 3591;
  design_internal_gains 44124;
  number_of_doors 24;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.72;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.21;
  exterior_floor_fraction 0.562;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.23;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.66;
  mass_temperature 71.66;
  over_sizing_factor 0.2;
  cooling_COP 2.53;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*3.93;
  };
  object ZIPload { // plug loads
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*3.27;
  };
  object ZIPload { // gas waterheater
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*3.50;
  };
  object ZIPload { // exterior lights
    schedule_skew 978;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.59;
  };
  object ZIPload { // occupancy
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*3.59;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_56_bldg_1_zone_6;
  parent R3_12_47_2_load_56;
  groupid BIGBOX_51;
  motor_model BASIC;
  schedule_skew 978;
  floor_area 3591;
  design_internal_gains 44124;
  number_of_doors 1;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.72;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.07;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.35;
  mass_temperature 70.35;
  over_sizing_factor 0.2;
  cooling_COP 3.22;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*3.99;
  };
  object ZIPload { // plug loads
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*3.87;
  };
  object ZIPload { // gas waterheater
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*3.49;
  };
  object ZIPload { // exterior lights
    schedule_skew 978;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.43;
  };
  object ZIPload { // occupancy
    schedule_skew 978;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*3.46;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_56;
  parent R3_12_47_2_meter_56;
  groupid BIGBOX;
  nominal_voltage 277.000000;
  phases ABCN;
};
// load R3_12_47_2_load_57 mtr R3_12_47_2_meter_57 type OFFICE nz 22 kva 655.553 nphs 3 phases ABCN vln 277.000
object house {
  name R3_12_47_2_load_57_bldg_1_floor_1_zone_1;
  parent R3_12_47_2_load_57;
  groupid OFFICE_52;
  motor_model BASIC;
  schedule_skew -470;
  floor_area 1355;
  design_internal_gains 14985;
  number_of_doors 0;
  aspect_ratio 6.02;
  total_thermal_mass_per_floor_area 3.39;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.36;
  exterior_floor_fraction 2.341;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.43;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.29;
  mass_temperature 71.29;
  over_sizing_factor 0.2;
  cooling_COP 3.52;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*1.23;
  };
  object ZIPload { // plug loads
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*1.29;
  };
  object ZIPload { // gas waterheater
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*1.38;
  };
  object ZIPload { // exterior lights
    schedule_skew -470;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*1.26;
  };
  object ZIPload { // occupancy
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*1.24;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_57_bldg_1_floor_1_zone_2;
  parent R3_12_47_2_load_57;
  groupid OFFICE_52;
  motor_model BASIC;
  schedule_skew -470;
  floor_area 828;
  design_internal_gains 9161;
  number_of_doors 0;
  aspect_ratio 3.68;
  total_thermal_mass_per_floor_area 3.65;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.42;
  exterior_floor_fraction 3.511;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.39;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.24;
  mass_temperature 68.24;
  over_sizing_factor 0.2;
  cooling_COP 3.35;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*0.83;
  };
  object ZIPload { // plug loads
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*0.90;
  };
  object ZIPload { // gas waterheater
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.85;
  };
  object ZIPload { // exterior lights
    schedule_skew -470;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.82;
  };
  object ZIPload { // occupancy
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*0.83;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_57_bldg_1_floor_1_zone_3;
  parent R3_12_47_2_load_57;
  groupid OFFICE_52;
  motor_model BASIC;
  schedule_skew -470;
  floor_area 1355;
  design_internal_gains 14985;
  number_of_doors 0;
  aspect_ratio 6.02;
  total_thermal_mass_per_floor_area 5.80;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.36;
  exterior_floor_fraction 2.341;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.43;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.37;
  mass_temperature 69.37;
  over_sizing_factor 0.2;
  cooling_COP 3.00;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*1.32;
  };
  object ZIPload { // plug loads
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*1.47;
  };
  object ZIPload { // gas waterheater
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*1.43;
  };
  object ZIPload { // exterior lights
    schedule_skew -470;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*1.24;
  };
  object ZIPload { // occupancy
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*1.23;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_57_bldg_1_floor_1_zone_4;
  parent R3_12_47_2_load_57;
  groupid OFFICE_52;
  motor_model BASIC;
  schedule_skew -470;
  floor_area 828;
  design_internal_gains 9161;
  number_of_doors 0;
  aspect_ratio 3.68;
  total_thermal_mass_per_floor_area 2.99;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.42;
  exterior_floor_fraction 3.511;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.39;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.25;
  mass_temperature 70.25;
  over_sizing_factor 0.2;
  cooling_COP 2.60;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*0.76;
  };
  object ZIPload { // plug loads
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*0.84;
  };
  object ZIPload { // gas waterheater
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.79;
  };
  object ZIPload { // exterior lights
    schedule_skew -470;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.80;
  };
  object ZIPload { // occupancy
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*0.77;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_57_bldg_1_floor_1_zone_5;
  parent R3_12_47_2_load_57;
  groupid OFFICE_52;
  motor_model BASIC;
  schedule_skew -470;
  floor_area 3031;
  design_internal_gains 33515;
  number_of_doors 0;
  aspect_ratio 0.53;
  total_thermal_mass_per_floor_area 2.25;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.01;
  exterior_floor_fraction 0.425;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.54;
  mass_temperature 69.54;
  over_sizing_factor 0.2;
  cooling_COP 2.40;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*2.75;
  };
  object ZIPload { // plug loads
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*3.10;
  };
  object ZIPload { // gas waterheater
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*3.10;
  };
  object ZIPload { // exterior lights
    schedule_skew -470;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*2.81;
  };
  object ZIPload { // occupancy
    schedule_skew -470;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*2.95;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_57_bldg_1_floor_2_zone_1;
  parent R3_12_47_2_load_57;
  groupid OFFICE_52;
  motor_model BASIC;
  schedule_skew 1542;
  floor_area 1355;
  design_internal_gains 14985;
  number_of_doors 0;
  aspect_ratio 6.02;
  total_thermal_mass_per_floor_area 4.29;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.36;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.43;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.21;
  mass_temperature 71.21;
  over_sizing_factor 0.2;
  cooling_COP 3.16;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 1542;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*1.32;
  };
  object ZIPload { // plug loads
    schedule_skew 1542;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*1.36;
  };
  object ZIPload { // gas waterheater
    schedule_skew 1542;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*1.43;
  };
  object ZIPload { // exterior lights
    schedule_skew 1542;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*1.34;
  };
  object ZIPload { // occupancy
    schedule_skew 1542;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*1.31;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_57_bldg_1_floor_2_zone_2;
  parent R3_12_47_2_load_57;
  groupid OFFICE_52;
  motor_model BASIC;
  schedule_skew 1542;
  floor_area 828;
  design_internal_gains 9161;
  number_of_doors 0;
  aspect_ratio 3.68;
  total_thermal_mass_per_floor_area 5.59;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.42;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.39;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.67;
  mass_temperature 69.67;
  over_sizing_factor 0.2;
  cooling_COP 3.58;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 1542;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*0.81;
  };
  object ZIPload { // plug loads
    schedule_skew 1542;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*0.83;
  };
  object ZIPload { // gas waterheater
    schedule_skew 1542;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.78;
  };
  object ZIPload { // exterior lights
    schedule_skew 1542;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.77;
  };
  object ZIPload { // occupancy
    schedule_skew 1542;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*0.81;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_57_bldg_1_floor_2_zone_3;
  parent R3_12_47_2_load_57;
  groupid OFFICE_52;
  motor_model BASIC;
  schedule_skew 1542;
  floor_area 1355;
  design_internal_gains 14985;
  number_of_doors 0;
  aspect_ratio 6.02;
  total_thermal_mass_per_floor_area 2.59;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.36;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.43;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.25;
  mass_temperature 70.25;
  over_sizing_factor 0.2;
  cooling_COP 2.51;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 1542;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*1.34;
  };
  object ZIPload { // plug loads
    schedule_skew 1542;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*1.30;
  };
  object ZIPload { // gas waterheater
    schedule_skew 1542;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*1.34;
  };
  object ZIPload { // exterior lights
    schedule_skew 1542;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*1.25;
  };
  object ZIPload { // occupancy
    schedule_skew 1542;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*1.22;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_57_bldg_1_floor_2_zone_4;
  parent R3_12_47_2_load_57;
  groupid OFFICE_52;
  motor_model BASIC;
  schedule_skew 1542;
  floor_area 828;
  design_internal_gains 9161;
  number_of_doors 0;
  aspect_ratio 3.68;
  total_thermal_mass_per_floor_area 3.96;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.42;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.39;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.74;
  mass_temperature 68.74;
  over_sizing_factor 0.2;
  cooling_COP 3.45;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 1542;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*0.80;
  };
  object ZIPload { // plug loads
    schedule_skew 1542;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*0.91;
  };
  object ZIPload { // gas waterheater
    schedule_skew 1542;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.75;
  };
  object ZIPload { // exterior lights
    schedule_skew 1542;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.75;
  };
  object ZIPload { // occupancy
    schedule_skew 1542;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*0.83;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_57_bldg_1_floor_2_zone_5;
  parent R3_12_47_2_load_57;
  groupid OFFICE_52;
  motor_model BASIC;
  schedule_skew 1542;
  floor_area 3031;
  design_internal_gains 33515;
  number_of_doors 0;
  aspect_ratio 0.53;
  total_thermal_mass_per_floor_area 5.84;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.01;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.43;
  mass_temperature 68.43;
  over_sizing_factor 0.2;
  cooling_COP 2.63;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 1542;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*2.92;
  };
  object ZIPload { // plug loads
    schedule_skew 1542;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*3.28;
  };
  object ZIPload { // gas waterheater
    schedule_skew 1542;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*2.90;
  };
  object ZIPload { // exterior lights
    schedule_skew 1542;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*2.88;
  };
  object ZIPload { // occupancy
    schedule_skew 1542;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*2.79;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_57_bldg_1_floor_3_zone_1;
  parent R3_12_47_2_load_57;
  groupid OFFICE_52;
  motor_model BASIC;
  schedule_skew -273;
  floor_area 1355;
  design_internal_gains 14985;
  number_of_doors 0;
  aspect_ratio 6.02;
  total_thermal_mass_per_floor_area 5.68;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.36;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.43;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.41;
  mass_temperature 69.41;
  over_sizing_factor 0.2;
  cooling_COP 3.05;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -273;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*1.31;
  };
  object ZIPload { // plug loads
    schedule_skew -273;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*1.46;
  };
  object ZIPload { // gas waterheater
    schedule_skew -273;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*1.44;
  };
  object ZIPload { // exterior lights
    schedule_skew -273;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*1.32;
  };
  object ZIPload { // occupancy
    schedule_skew -273;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*1.27;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_57_bldg_1_floor_3_zone_2;
  parent R3_12_47_2_load_57;
  groupid OFFICE_52;
  motor_model BASIC;
  schedule_skew -273;
  floor_area 828;
  design_internal_gains 9161;
  number_of_doors 0;
  aspect_ratio 3.68;
  total_thermal_mass_per_floor_area 3.99;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.42;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.39;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.72;
  mass_temperature 71.72;
  over_sizing_factor 0.2;
  cooling_COP 3.29;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -273;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*0.80;
  };
  object ZIPload { // plug loads
    schedule_skew -273;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*0.81;
  };
  object ZIPload { // gas waterheater
    schedule_skew -273;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.87;
  };
  object ZIPload { // exterior lights
    schedule_skew -273;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.76;
  };
  object ZIPload { // occupancy
    schedule_skew -273;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*0.83;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_57_bldg_1_floor_3_zone_3;
  parent R3_12_47_2_load_57;
  groupid OFFICE_52;
  motor_model BASIC;
  schedule_skew -273;
  floor_area 1355;
  design_internal_gains 14985;
  number_of_doors 0;
  aspect_ratio 6.02;
  total_thermal_mass_per_floor_area 2.79;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.36;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.43;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.55;
  mass_temperature 70.55;
  over_sizing_factor 0.2;
  cooling_COP 3.54;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -273;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*1.35;
  };
  object ZIPload { // plug loads
    schedule_skew -273;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*1.26;
  };
  object ZIPload { // gas waterheater
    schedule_skew -273;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*1.48;
  };
  object ZIPload { // exterior lights
    schedule_skew -273;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*1.25;
  };
  object ZIPload { // occupancy
    schedule_skew -273;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*1.22;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_57_bldg_1_floor_3_zone_4;
  parent R3_12_47_2_load_57;
  groupid OFFICE_52;
  motor_model BASIC;
  schedule_skew -273;
  floor_area 828;
  design_internal_gains 9161;
  number_of_doors 0;
  aspect_ratio 3.68;
  total_thermal_mass_per_floor_area 4.04;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.42;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.39;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.48;
  mass_temperature 71.48;
  over_sizing_factor 0.2;
  cooling_COP 2.91;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -273;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*0.81;
  };
  object ZIPload { // plug loads
    schedule_skew -273;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*0.75;
  };
  object ZIPload { // gas waterheater
    schedule_skew -273;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.90;
  };
  object ZIPload { // exterior lights
    schedule_skew -273;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.80;
  };
  object ZIPload { // occupancy
    schedule_skew -273;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*0.75;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_57_bldg_1_floor_3_zone_5;
  parent R3_12_47_2_load_57;
  groupid OFFICE_52;
  motor_model BASIC;
  schedule_skew -273;
  floor_area 3031;
  design_internal_gains 33515;
  number_of_doors 0;
  aspect_ratio 0.53;
  total_thermal_mass_per_floor_area 3.47;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.01;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.92;
  mass_temperature 68.92;
  over_sizing_factor 0.2;
  cooling_COP 3.18;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -273;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*2.88;
  };
  object ZIPload { // plug loads
    schedule_skew -273;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*2.88;
  };
  object ZIPload { // gas waterheater
    schedule_skew -273;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*2.83;
  };
  object ZIPload { // exterior lights
    schedule_skew -273;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*2.83;
  };
  object ZIPload { // occupancy
    schedule_skew -273;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*2.89;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_57;
  parent R3_12_47_2_meter_57;
  groupid OFFICE;
  nominal_voltage 277.000000;
  phases ABCN;
};
// load R3_12_47_2_load_58 mtr R3_12_47_2_meter_58 type OFFICE nz 22 kva 655.553 nphs 3 phases ABCN vln 277.000
object house {
  name R3_12_47_2_load_58_bldg_1_floor_1_zone_1;
  parent R3_12_47_2_load_58;
  groupid OFFICE_53;
  motor_model BASIC;
  schedule_skew 1400;
  floor_area 1404;
  design_internal_gains 15531;
  number_of_doors 0;
  aspect_ratio 6.24;
  total_thermal_mass_per_floor_area 4.45;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.36;
  exterior_floor_fraction 2.414;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.43;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.72;
  mass_temperature 68.72;
  over_sizing_factor 0.2;
  cooling_COP 3.27;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 1400;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*1.30;
  };
  object ZIPload { // plug loads
    schedule_skew 1400;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*1.34;
  };
  object ZIPload { // gas waterheater
    schedule_skew 1400;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*1.50;
  };
  object ZIPload { // exterior lights
    schedule_skew 1400;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*1.35;
  };
  object ZIPload { // occupancy
    schedule_skew 1400;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*1.38;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_58_bldg_1_floor_1_zone_2;
  parent R3_12_47_2_load_58;
  groupid OFFICE_53;
  motor_model BASIC;
  schedule_skew 1400;
  floor_area 861;
  design_internal_gains 9524;
  number_of_doors 0;
  aspect_ratio 3.83;
  total_thermal_mass_per_floor_area 4.17;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.41;
  exterior_floor_fraction 3.621;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.87;
  mass_temperature 69.87;
  over_sizing_factor 0.2;
  cooling_COP 3.57;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 1400;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*0.80;
  };
  object ZIPload { // plug loads
    schedule_skew 1400;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*0.82;
  };
  object ZIPload { // gas waterheater
    schedule_skew 1400;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.83;
  };
  object ZIPload { // exterior lights
    schedule_skew 1400;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.84;
  };
  object ZIPload { // occupancy
    schedule_skew 1400;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*0.78;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_58_bldg_1_floor_1_zone_3;
  parent R3_12_47_2_load_58;
  groupid OFFICE_53;
  motor_model BASIC;
  schedule_skew 1400;
  floor_area 1404;
  design_internal_gains 15531;
  number_of_doors 0;
  aspect_ratio 6.24;
  total_thermal_mass_per_floor_area 2.91;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.36;
  exterior_floor_fraction 2.414;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.43;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.00;
  mass_temperature 69.00;
  over_sizing_factor 0.2;
  cooling_COP 2.86;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 1400;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*1.28;
  };
  object ZIPload { // plug loads
    schedule_skew 1400;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*1.52;
  };
  object ZIPload { // gas waterheater
    schedule_skew 1400;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*1.52;
  };
  object ZIPload { // exterior lights
    schedule_skew 1400;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*1.34;
  };
  object ZIPload { // occupancy
    schedule_skew 1400;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*1.31;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_58_bldg_1_floor_1_zone_4;
  parent R3_12_47_2_load_58;
  groupid OFFICE_53;
  motor_model BASIC;
  schedule_skew 1400;
  floor_area 861;
  design_internal_gains 9524;
  number_of_doors 0;
  aspect_ratio 3.83;
  total_thermal_mass_per_floor_area 4.43;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.41;
  exterior_floor_fraction 3.621;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.81;
  mass_temperature 68.81;
  over_sizing_factor 0.2;
  cooling_COP 2.52;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 1400;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*0.78;
  };
  object ZIPload { // plug loads
    schedule_skew 1400;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*0.88;
  };
  object ZIPload { // gas waterheater
    schedule_skew 1400;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.93;
  };
  object ZIPload { // exterior lights
    schedule_skew 1400;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.82;
  };
  object ZIPload { // occupancy
    schedule_skew 1400;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*0.79;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_58_bldg_1_floor_1_zone_5;
  parent R3_12_47_2_load_58;
  groupid OFFICE_53;
  motor_model BASIC;
  schedule_skew 1400;
  floor_area 3336;
  design_internal_gains 36885;
  number_of_doors 0;
  aspect_ratio 0.54;
  total_thermal_mass_per_floor_area 2.89;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.06;
  exterior_floor_fraction 0.413;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.43;
  mass_temperature 69.43;
  over_sizing_factor 0.2;
  cooling_COP 2.82;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 1400;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*3.20;
  };
  object ZIPload { // plug loads
    schedule_skew 1400;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*3.58;
  };
  object ZIPload { // gas waterheater
    schedule_skew 1400;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*3.48;
  };
  object ZIPload { // exterior lights
    schedule_skew 1400;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*3.25;
  };
  object ZIPload { // occupancy
    schedule_skew 1400;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*3.12;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_58_bldg_1_floor_2_zone_1;
  parent R3_12_47_2_load_58;
  groupid OFFICE_53;
  motor_model BASIC;
  schedule_skew 2413;
  floor_area 1404;
  design_internal_gains 15531;
  number_of_doors 0;
  aspect_ratio 6.24;
  total_thermal_mass_per_floor_area 2.73;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.36;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.43;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.27;
  mass_temperature 70.27;
  over_sizing_factor 0.2;
  cooling_COP 2.62;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 2413;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*1.40;
  };
  object ZIPload { // plug loads
    schedule_skew 2413;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*1.41;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2413;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*1.54;
  };
  object ZIPload { // exterior lights
    schedule_skew 2413;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*1.37;
  };
  object ZIPload { // occupancy
    schedule_skew 2413;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*1.36;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_58_bldg_1_floor_2_zone_2;
  parent R3_12_47_2_load_58;
  groupid OFFICE_53;
  motor_model BASIC;
  schedule_skew 2413;
  floor_area 861;
  design_internal_gains 9524;
  number_of_doors 0;
  aspect_ratio 3.83;
  total_thermal_mass_per_floor_area 3.51;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.41;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.02;
  mass_temperature 70.02;
  over_sizing_factor 0.2;
  cooling_COP 3.19;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 2413;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*0.82;
  };
  object ZIPload { // plug loads
    schedule_skew 2413;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*0.79;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2413;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.82;
  };
  object ZIPload { // exterior lights
    schedule_skew 2413;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.86;
  };
  object ZIPload { // occupancy
    schedule_skew 2413;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*0.80;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_58_bldg_1_floor_2_zone_3;
  parent R3_12_47_2_load_58;
  groupid OFFICE_53;
  motor_model BASIC;
  schedule_skew 2413;
  floor_area 1404;
  design_internal_gains 15531;
  number_of_doors 0;
  aspect_ratio 6.24;
  total_thermal_mass_per_floor_area 4.98;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.36;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.43;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.70;
  mass_temperature 68.70;
  over_sizing_factor 0.2;
  cooling_COP 3.57;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 2413;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*1.39;
  };
  object ZIPload { // plug loads
    schedule_skew 2413;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*1.26;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2413;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*1.50;
  };
  object ZIPload { // exterior lights
    schedule_skew 2413;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*1.36;
  };
  object ZIPload { // occupancy
    schedule_skew 2413;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*1.38;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_58_bldg_1_floor_2_zone_4;
  parent R3_12_47_2_load_58;
  groupid OFFICE_53;
  motor_model BASIC;
  schedule_skew 2413;
  floor_area 861;
  design_internal_gains 9524;
  number_of_doors 0;
  aspect_ratio 3.83;
  total_thermal_mass_per_floor_area 5.63;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.41;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.38;
  mass_temperature 69.38;
  over_sizing_factor 0.2;
  cooling_COP 3.00;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 2413;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*0.85;
  };
  object ZIPload { // plug loads
    schedule_skew 2413;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*0.89;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2413;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.92;
  };
  object ZIPload { // exterior lights
    schedule_skew 2413;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.82;
  };
  object ZIPload { // occupancy
    schedule_skew 2413;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*0.79;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_58_bldg_1_floor_2_zone_5;
  parent R3_12_47_2_load_58;
  groupid OFFICE_53;
  motor_model BASIC;
  schedule_skew 2413;
  floor_area 3336;
  design_internal_gains 36885;
  number_of_doors 0;
  aspect_ratio 0.54;
  total_thermal_mass_per_floor_area 3.29;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.06;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 0.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.11;
  mass_temperature 69.11;
  over_sizing_factor 0.2;
  cooling_COP 3.29;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew 2413;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*3.07;
  };
  object ZIPload { // plug loads
    schedule_skew 2413;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*3.24;
  };
  object ZIPload { // gas waterheater
    schedule_skew 2413;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*3.46;
  };
  object ZIPload { // exterior lights
    schedule_skew 2413;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*3.20;
  };
  object ZIPload { // occupancy
    schedule_skew 2413;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*3.10;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_58_bldg_1_floor_3_zone_1;
  parent R3_12_47_2_load_58;
  groupid OFFICE_53;
  motor_model BASIC;
  schedule_skew -1200;
  floor_area 1404;
  design_internal_gains 15531;
  number_of_doors 0;
  aspect_ratio 6.24;
  total_thermal_mass_per_floor_area 2.17;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.36;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.43;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.72;
  mass_temperature 68.72;
  over_sizing_factor 0.2;
  cooling_COP 3.28;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -1200;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*1.31;
  };
  object ZIPload { // plug loads
    schedule_skew -1200;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*1.38;
  };
  object ZIPload { // gas waterheater
    schedule_skew -1200;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*1.34;
  };
  object ZIPload { // exterior lights
    schedule_skew -1200;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*1.27;
  };
  object ZIPload { // occupancy
    schedule_skew -1200;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*1.34;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_58_bldg_1_floor_3_zone_2;
  parent R3_12_47_2_load_58;
  groupid OFFICE_53;
  motor_model BASIC;
  schedule_skew -1200;
  floor_area 861;
  design_internal_gains 9524;
  number_of_doors 0;
  aspect_ratio 3.83;
  total_thermal_mass_per_floor_area 4.29;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.41;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.27;
  mass_temperature 71.27;
  over_sizing_factor 0.2;
  cooling_COP 3.51;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -1200;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*0.80;
  };
  object ZIPload { // plug loads
    schedule_skew -1200;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*0.89;
  };
  object ZIPload { // gas waterheater
    schedule_skew -1200;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.86;
  };
  object ZIPload { // exterior lights
    schedule_skew -1200;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.84;
  };
  object ZIPload { // occupancy
    schedule_skew -1200;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*0.81;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_58_bldg_1_floor_3_zone_3;
  parent R3_12_47_2_load_58;
  groupid OFFICE_53;
  motor_model BASIC;
  schedule_skew -1200;
  floor_area 1404;
  design_internal_gains 15531;
  number_of_doors 0;
  aspect_ratio 6.24;
  total_thermal_mass_per_floor_area 4.02;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.36;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.43;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.47;
  mass_temperature 70.47;
  over_sizing_factor 0.2;
  cooling_COP 3.57;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -1200;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*1.36;
  };
  object ZIPload { // plug loads
    schedule_skew -1200;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*1.29;
  };
  object ZIPload { // gas waterheater
    schedule_skew -1200;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*1.39;
  };
  object ZIPload { // exterior lights
    schedule_skew -1200;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*1.37;
  };
  object ZIPload { // occupancy
    schedule_skew -1200;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*1.35;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_58_bldg_1_floor_3_zone_4;
  parent R3_12_47_2_load_58;
  groupid OFFICE_53;
  motor_model BASIC;
  schedule_skew -1200;
  floor_area 861;
  design_internal_gains 9524;
  number_of_doors 0;
  aspect_ratio 3.83;
  total_thermal_mass_per_floor_area 3.45;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.41;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.330;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.07;
  mass_temperature 70.07;
  over_sizing_factor 0.2;
  cooling_COP 3.13;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -1200;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*0.83;
  };
  object ZIPload { // plug loads
    schedule_skew -1200;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*0.88;
  };
  object ZIPload { // gas waterheater
    schedule_skew -1200;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*0.85;
  };
  object ZIPload { // exterior lights
    schedule_skew -1200;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*0.83;
  };
  object ZIPload { // occupancy
    schedule_skew -1200;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*0.84;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_58_bldg_1_floor_3_zone_5;
  parent R3_12_47_2_load_58;
  groupid OFFICE_53;
  motor_model BASIC;
  schedule_skew -1200;
  floor_area 3336;
  design_internal_gains 36885;
  number_of_doors 0;
  aspect_ratio 0.54;
  total_thermal_mass_per_floor_area 5.84;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.06;
  exterior_floor_fraction 0.000;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.00;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 0.69;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.68;
  mass_temperature 70.68;
  over_sizing_factor 0.2;
  cooling_COP 3.06;
  cooling_setpoint 80.0; // office_cooling
  heating_setpoint 60.0; // office_heating
  object ZIPload { // lights
    schedule_skew -1200;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_lights*3.24;
  };
  object ZIPload { // plug loads
    schedule_skew -1200;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_plugs*3.50;
  };
  object ZIPload { // gas waterheater
    schedule_skew -1200;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_gas*3.21;
  };
  object ZIPload { // exterior lights
    schedule_skew -1200;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power office_exterior*3.10;
  };
  object ZIPload { // occupancy
    schedule_skew -1200;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power office_occupancy*3.10;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_58;
  parent R3_12_47_2_meter_58;
  groupid OFFICE;
  nominal_voltage 277.000000;
  phases ABCN;
};
// load R3_12_47_2_load_59 mtr R3_12_47_2_meter_59 type STRIPMALL nz 1 kva 32.778 nphs 3 phases ABCN vln 120.000
object house {
  name R3_12_47_2_load_59_zone_1;
  parent R3_12_47_2_load_59;
  groupid STRIPMALL_54;
  motor_model BASIC;
  schedule_skew -2192;
  floor_area 1802;
  design_internal_gains 22146;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 5.15;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.50;
  mass_temperature 68.50;
  over_sizing_factor 0.2;
  cooling_COP 3.22;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew -2192;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*1.50;
  };
  object ZIPload { // plug loads
    schedule_skew -2192;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.14;
  };
  object ZIPload { // gas waterheater
    schedule_skew -2192;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*1.72;
  };
  object ZIPload { // exterior lights
    schedule_skew -2192;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*1.84;
  };
  object ZIPload { // occupancy
    schedule_skew -2192;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*1.64;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_59;
  parent R3_12_47_2_meter_59;
  groupid STRIPMALL;
  nominal_voltage 120.000000;
  phases ABCN;
};
// load R3_12_47_2_load_60 mtr R3_12_47_2_meter_60 type BIGBOX nz 11 kva 327.777 nphs 3 phases ABCN vln 277.000
object house {
  name R3_12_47_2_load_60_bldg_1_zone_1;
  parent R3_12_47_2_load_60;
  groupid BIGBOX_55;
  motor_model BASIC;
  schedule_skew -2397;
  floor_area 3084;
  design_internal_gains 37898;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.66;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.01;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.57;
  mass_temperature 70.57;
  over_sizing_factor 0.2;
  cooling_COP 2.84;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*3.48;
  };
  object ZIPload { // plug loads
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*3.02;
  };
  object ZIPload { // gas waterheater
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*3.05;
  };
  object ZIPload { // exterior lights
    schedule_skew -2397;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.07;
  };
  object ZIPload { // occupancy
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*2.92;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_60_bldg_1_zone_2;
  parent R3_12_47_2_load_60;
  groupid BIGBOX_55;
  motor_model BASIC;
  schedule_skew -2397;
  floor_area 3084;
  design_internal_gains 37898;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.66;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.16;
  exterior_floor_fraction 0.562;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.23;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.760;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.98;
  mass_temperature 69.98;
  over_sizing_factor 0.2;
  cooling_COP 2.77;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*3.56;
  };
  object ZIPload { // plug loads
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*2.98;
  };
  object ZIPload { // gas waterheater
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*3.34;
  };
  object ZIPload { // exterior lights
    schedule_skew -2397;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*2.79;
  };
  object ZIPload { // occupancy
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*2.95;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_60_bldg_1_zone_3;
  parent R3_12_47_2_load_60;
  groupid BIGBOX_55;
  motor_model BASIC;
  schedule_skew -2397;
  floor_area 3084;
  design_internal_gains 37898;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.66;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.01;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.26;
  mass_temperature 69.26;
  over_sizing_factor 0.2;
  cooling_COP 3.36;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*3.41;
  };
  object ZIPload { // plug loads
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*3.23;
  };
  object ZIPload { // gas waterheater
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*3.28;
  };
  object ZIPload { // exterior lights
    schedule_skew -2397;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.07;
  };
  object ZIPload { // occupancy
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*2.97;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_60_bldg_1_zone_4;
  parent R3_12_47_2_load_60;
  groupid BIGBOX_55;
  motor_model BASIC;
  schedule_skew -2397;
  floor_area 3084;
  design_internal_gains 37898;
  number_of_doors 1;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.66;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.00;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.70;
  mass_temperature 68.70;
  over_sizing_factor 0.2;
  cooling_COP 3.46;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*3.49;
  };
  object ZIPload { // plug loads
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*2.89;
  };
  object ZIPload { // gas waterheater
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*2.80;
  };
  object ZIPload { // exterior lights
    schedule_skew -2397;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*2.78;
  };
  object ZIPload { // occupancy
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*2.93;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_60_bldg_1_zone_5;
  parent R3_12_47_2_load_60;
  groupid BIGBOX_55;
  motor_model BASIC;
  schedule_skew -2397;
  floor_area 3084;
  design_internal_gains 37898;
  number_of_doors 24;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.66;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.14;
  exterior_floor_fraction 0.562;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.23;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.74;
  mass_temperature 70.74;
  over_sizing_factor 0.2;
  cooling_COP 2.43;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*3.34;
  };
  object ZIPload { // plug loads
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*2.98;
  };
  object ZIPload { // gas waterheater
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*3.35;
  };
  object ZIPload { // exterior lights
    schedule_skew -2397;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*2.88;
  };
  object ZIPload { // occupancy
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*2.81;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_60_bldg_1_zone_6;
  parent R3_12_47_2_load_60;
  groupid BIGBOX_55;
  motor_model BASIC;
  schedule_skew -2397;
  floor_area 3084;
  design_internal_gains 37898;
  number_of_doors 1;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.66;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.00;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.89;
  mass_temperature 69.89;
  over_sizing_factor 0.2;
  cooling_COP 3.20;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*3.40;
  };
  object ZIPload { // plug loads
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*2.87;
  };
  object ZIPload { // gas waterheater
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*3.06;
  };
  object ZIPload { // exterior lights
    schedule_skew -2397;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*2.87;
  };
  object ZIPload { // occupancy
    schedule_skew -2397;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*2.95;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_60_bldg_2_zone_1;
  parent R3_12_47_2_load_60;
  groupid BIGBOX_55;
  motor_model BASIC;
  schedule_skew 884;
  floor_area 4374;
  design_internal_gains 53739;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.66;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.18;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.97;
  mass_temperature 69.97;
  over_sizing_factor 0.2;
  cooling_COP 2.67;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*5.03;
  };
  object ZIPload { // plug loads
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*4.25;
  };
  object ZIPload { // gas waterheater
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*4.42;
  };
  object ZIPload { // exterior lights
    schedule_skew 884;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*4.05;
  };
  object ZIPload { // occupancy
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*3.97;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_60_bldg_2_zone_2;
  parent R3_12_47_2_load_60;
  groupid BIGBOX_55;
  motor_model BASIC;
  schedule_skew 884;
  floor_area 4374;
  design_internal_gains 53739;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.66;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.35;
  exterior_floor_fraction 0.562;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.23;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.760;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.30;
  mass_temperature 71.30;
  over_sizing_factor 0.2;
  cooling_COP 3.09;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*5.25;
  };
  object ZIPload { // plug loads
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*4.50;
  };
  object ZIPload { // gas waterheater
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*4.49;
  };
  object ZIPload { // exterior lights
    schedule_skew 884;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*4.18;
  };
  object ZIPload { // occupancy
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*4.02;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_60_bldg_2_zone_3;
  parent R3_12_47_2_load_60;
  groupid BIGBOX_55;
  motor_model BASIC;
  schedule_skew 884;
  floor_area 4374;
  design_internal_gains 53739;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.66;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.18;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.61;
  mass_temperature 71.61;
  over_sizing_factor 0.2;
  cooling_COP 3.53;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*5.21;
  };
  object ZIPload { // plug loads
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*3.98;
  };
  object ZIPload { // gas waterheater
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*4.73;
  };
  object ZIPload { // exterior lights
    schedule_skew 884;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.99;
  };
  object ZIPload { // occupancy
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*4.07;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_60_bldg_2_zone_4;
  parent R3_12_47_2_load_60;
  groupid BIGBOX_55;
  motor_model BASIC;
  schedule_skew 884;
  floor_area 4374;
  design_internal_gains 53739;
  number_of_doors 1;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.66;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.18;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.46;
  mass_temperature 68.46;
  over_sizing_factor 0.2;
  cooling_COP 3.25;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*4.73;
  };
  object ZIPload { // plug loads
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*4.26;
  };
  object ZIPload { // gas waterheater
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*4.14;
  };
  object ZIPload { // exterior lights
    schedule_skew 884;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.98;
  };
  object ZIPload { // occupancy
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*4.28;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_60_bldg_2_zone_5;
  parent R3_12_47_2_load_60;
  groupid BIGBOX_55;
  motor_model BASIC;
  schedule_skew 884;
  floor_area 4374;
  design_internal_gains 53739;
  number_of_doors 24;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.66;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.31;
  exterior_floor_fraction 0.562;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.23;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.99;
  mass_temperature 69.99;
  over_sizing_factor 0.2;
  cooling_COP 3.24;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*4.97;
  };
  object ZIPload { // plug loads
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*4.43;
  };
  object ZIPload { // gas waterheater
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*4.37;
  };
  object ZIPload { // exterior lights
    schedule_skew 884;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*4.34;
  };
  object ZIPload { // occupancy
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*4.15;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_60_bldg_2_zone_6;
  parent R3_12_47_2_load_60;
  groupid BIGBOX_55;
  motor_model BASIC;
  schedule_skew 884;
  floor_area 4374;
  design_internal_gains 53739;
  number_of_doors 1;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.66;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.18;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 68.69;
  mass_temperature 68.69;
  over_sizing_factor 0.2;
  cooling_COP 3.32;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*5.16;
  };
  object ZIPload { // plug loads
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*4.15;
  };
  object ZIPload { // gas waterheater
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*4.69;
  };
  object ZIPload { // exterior lights
    schedule_skew 884;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*4.33;
  };
  object ZIPload { // occupancy
    schedule_skew 884;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*4.02;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_60;
  parent R3_12_47_2_meter_60;
  groupid BIGBOX;
  nominal_voltage 277.000000;
  phases ABCN;
};
// load R3_12_47_2_load_61 mtr R3_12_47_2_meter_61 type BIGBOX nz 7 kva 218.518 nphs 3 phases ABCN vln 277.000
object house {
  name R3_12_47_2_load_61_bldg_1_zone_1;
  parent R3_12_47_2_load_61;
  groupid BIGBOX_56;
  motor_model BASIC;
  schedule_skew 442;
  floor_area 3813;
  design_internal_gains 46845;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.95;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.10;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.79;
  mass_temperature 71.79;
  over_sizing_factor 0.2;
  cooling_COP 3.34;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*4.28;
  };
  object ZIPload { // plug loads
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*3.99;
  };
  object ZIPload { // gas waterheater
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*3.89;
  };
  object ZIPload { // exterior lights
    schedule_skew 442;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.66;
  };
  object ZIPload { // occupancy
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*3.65;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_61_bldg_1_zone_2;
  parent R3_12_47_2_load_61;
  groupid BIGBOX_56;
  motor_model BASIC;
  schedule_skew 442;
  floor_area 3813;
  design_internal_gains 46845;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.95;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.28;
  exterior_floor_fraction 0.562;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.23;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.760;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.74;
  mass_temperature 71.74;
  over_sizing_factor 0.2;
  cooling_COP 3.23;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*4.28;
  };
  object ZIPload { // plug loads
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*3.73;
  };
  object ZIPload { // gas waterheater
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*4.12;
  };
  object ZIPload { // exterior lights
    schedule_skew 442;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.71;
  };
  object ZIPload { // occupancy
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*3.48;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_61_bldg_1_zone_3;
  parent R3_12_47_2_load_61;
  groupid BIGBOX_56;
  motor_model BASIC;
  schedule_skew 442;
  floor_area 3813;
  design_internal_gains 46845;
  number_of_doors 0;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.95;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.10;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 71.05;
  mass_temperature 71.05;
  over_sizing_factor 0.2;
  cooling_COP 2.48;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*4.32;
  };
  object ZIPload { // plug loads
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*3.89;
  };
  object ZIPload { // gas waterheater
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*3.72;
  };
  object ZIPload { // exterior lights
    schedule_skew 442;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.71;
  };
  object ZIPload { // occupancy
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*3.47;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_61_bldg_1_zone_4;
  parent R3_12_47_2_load_61;
  groupid BIGBOX_56;
  motor_model BASIC;
  schedule_skew 442;
  floor_area 3813;
  design_internal_gains 46845;
  number_of_doors 1;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.95;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.11;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.48;
  mass_temperature 70.48;
  over_sizing_factor 0.2;
  cooling_COP 2.56;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*4.41;
  };
  object ZIPload { // plug loads
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*3.78;
  };
  object ZIPload { // gas waterheater
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*4.06;
  };
  object ZIPload { // exterior lights
    schedule_skew 442;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.57;
  };
  object ZIPload { // occupancy
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*3.73;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_61_bldg_1_zone_5;
  parent R3_12_47_2_load_61;
  groupid BIGBOX_56;
  motor_model BASIC;
  schedule_skew 442;
  floor_area 3813;
  design_internal_gains 46845;
  number_of_doors 24;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.95;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.24;
  exterior_floor_fraction 0.562;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.23;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.20;
  mass_temperature 70.20;
  over_sizing_factor 0.2;
  cooling_COP 3.52;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*4.30;
  };
  object ZIPload { // plug loads
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*3.59;
  };
  object ZIPload { // gas waterheater
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*3.46;
  };
  object ZIPload { // exterior lights
    schedule_skew 442;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.69;
  };
  object ZIPload { // occupancy
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*3.72;
  };
  object metrics_collector {
    interval 300;
  };
}
object house {
  name R3_12_47_2_load_61_bldg_1_zone_6;
  parent R3_12_47_2_load_61;
  groupid BIGBOX_56;
  motor_model BASIC;
  schedule_skew 442;
  floor_area 3813;
  design_internal_gains 46845;
  number_of_doors 1;
  aspect_ratio 1.28;
  total_thermal_mass_per_floor_area 3.95;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio 0.11;
  exterior_floor_fraction 1.219;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 46.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.50;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.50;
  window_wall_ratio 0.000;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 69.06;
  mass_temperature 69.06;
  over_sizing_factor 0.2;
  cooling_COP 3.13;
  cooling_setpoint 80.0; // bigbox_cooling
  heating_setpoint 60.0; // bigbox_heating
  object ZIPload { // lights
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_lights*4.52;
  };
  object ZIPload { // plug loads
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_plugs*4.02;
  };
  object ZIPload { // gas waterheater
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_gas*3.65;
  };
  object ZIPload { // exterior lights
    schedule_skew 442;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power bigbox_exterior*3.60;
  };
  object ZIPload { // occupancy
    schedule_skew 442;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power bigbox_occupancy*3.68;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_61;
  parent R3_12_47_2_meter_61;
  groupid BIGBOX;
  nominal_voltage 277.000000;
  phases ABCN;
};
// load R3_12_47_2_load_62 mtr R3_12_47_2_meter_62 type STRIPMALL nz 1 kva 32.778 nphs 3 phases ABCN vln 120.000
object house {
  name R3_12_47_2_load_62_zone_1;
  parent R3_12_47_2_load_62;
  groupid STRIPMALL_57;
  motor_model BASIC;
  schedule_skew 1776;
  floor_area 2683;
  design_internal_gains 32964;
  number_of_doors 1;
  aspect_ratio 1.50;
  total_thermal_mass_per_floor_area 5.16;
  interior_surface_heat_transfer_coeff 0.59;
  interior_exterior_wall_ratio -0.05;
  exterior_floor_fraction 0.800;
  exterior_ceiling_fraction 1.000;
  Rwall 18.3;
  Rroof 19.0;
  Rfloor 40.00;
  Rdoors 3.0;
  exterior_wall_fraction 0.40;
  glazing_layers TWO;
  glass_type GLASS;
  glazing_treatment LOW_S;
  window_frame NONE;
  airchange_per_hour 1.76;
  window_wall_ratio 0.050;
  heating_system_type GAS;
  auxiliary_system_type NONE;
  fan_type ONE_SPEED;
  cooling_system_type ELECTRIC;
  air_temperature 70.25;
  mass_temperature 70.25;
  over_sizing_factor 0.2;
  cooling_COP 2.45;
  cooling_setpoint 80.0; // stripmall_cooling
  heating_setpoint 60.0; // stripmall_heating
  object ZIPload { // lights
    schedule_skew 1776;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_lights*2.50;
  };
  object ZIPload { // plug loads
    schedule_skew 1776;
    heatgain_fraction 1.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_plugs*2.69;
  };
  object ZIPload { // gas waterheater
    schedule_skew 1776;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_gas*2.76;
  };
  object ZIPload { // exterior lights
    schedule_skew 1776;
    heatgain_fraction 0.0;
    power_fraction 0.40;
    impedance_fraction 0.20;
    current_fraction 0.40;
    power_pf 0.97;
    current_pf 0.97;
    impedance_pf 0.97;
    base_power stripmall_exterior*2.38;
  };
  object ZIPload { // occupancy
    schedule_skew 1776;
    heatgain_fraction 1.0;
    power_fraction 0;
    impedance_fraction 0;
    current_fraction 0;
    power_pf 1;
    base_power stripmall_occupancy*2.89;
  };
  object metrics_collector {
    interval 300;
  };
}
object load { // accumulate zones
  name R3_12_47_2_load_62;
  parent R3_12_47_2_meter_62;
  groupid STRIPMALL;
  nominal_voltage 120.000000;
  phases ABCN;
};
object node {
  parent R3_12_47_2_meter_63;
  name R3_12_47_2_node_1;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_2;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_3;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_4;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_5;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_6;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_7;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_8;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_9;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_10;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_11;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_2_node_12;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_13;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_14;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_15;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_2_node_16;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_17;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_18;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_19;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_20;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_21;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_22;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_23;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_24;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_25;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_26;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_27;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_28;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_2_node_29;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_30;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_31;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_32;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_33;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_34;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_35;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_36;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_37;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_38;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_39;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_40;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_2_node_41;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_2_node_42;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_43;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_44;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_45;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_46;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_47;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_48;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_49;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_50;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_2_node_51;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_52;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_2_node_53;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_2_node_54;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_55;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_56;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_57;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_2_node_58;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_59;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_60;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_61;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_62;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_63;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_64;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_65;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_66;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_67;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_68;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_69;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_70;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_2_node_71;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_72;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_73;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_74;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_75;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_76;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_77;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_78;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_79;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_80;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_81;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_82;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_83;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_84;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_85;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_86;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_87;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_88;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_89;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_90;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_91;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_92;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_93;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_94;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_95;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_96;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_97;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_98;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_99;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_100;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_101;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_102;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_103;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_104;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_105;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_106;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_107;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_108;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_109;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_110;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_111;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_112;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_113;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_114;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_115;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_116;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_117;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_118;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_119;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_120;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_121;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_122;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_123;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_124;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_125;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_126;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_127;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_128;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_129;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_130;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_131;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_132;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_133;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_134;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_135;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_136;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_137;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_138;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_139;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_140;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_141;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_142;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_143;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_144;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_145;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_146;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_147;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_148;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_149;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_150;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_151;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_152;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_153;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_154;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_155;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_156;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_157;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_158;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_159;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_160;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_161;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_162;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_163;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_164;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_165;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_166;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_167;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_168;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_169;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_170;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_171;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_172;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_173;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_174;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_175;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_176;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_177;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_178;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_179;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_180;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_181;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_182;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_183;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_184;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_185;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_186;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_187;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_188;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_189;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_190;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_191;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_192;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_193;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_194;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_2_node_195;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_196;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_197;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_198;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_199;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_200;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_201;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_202;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_203;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_204;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_205;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_206;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_207;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_208;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_209;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_210;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_211;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_212;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_213;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_214;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_215;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_216;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_217;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_218;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_219;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_220;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_221;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_222;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_223;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_224;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_225;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_226;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_227;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_228;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_229;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_230;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_231;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_232;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_233;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_234;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_235;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_236;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_237;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_238;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_239;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_240;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_241;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_242;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_243;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_244;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_245;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_246;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_247;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_248;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_249;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_250;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_251;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_252;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_253;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_254;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_255;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_256;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_257;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_258;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_259;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_260;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_261;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_262;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_263;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_264;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_265;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_2_node_266;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object transformer_configuration {
  name substation_xfmr_config;
  connect_type WYE_WYE;
  install_type PADMOUNT;
  primary_voltage 138000.00;
  secondary_voltage 12470.00;
  power_rating 12000.00;
  resistance 0.01;
  reactance 0.08;
  shunt_resistance 250.00;
  shunt_reactance 100.00;
}
object transformer {
  name substation_transformer;
  from network_node;
  to R3_12_47_2_node_267;
  phases ABCN;
  configuration substation_xfmr_config;
}
object substation {
  name network_node;
  groupid R3-12.47-2;
  bustype SWING;
  nominal_voltage 79674.34;
  positive_sequence_voltage 79674.34;
  base_power 12000000.00;
  power_convergence_value 100.0;
  phases ABCN;
  object metrics_collector {
    interval 300;
  };
}
object node {
  name R3_12_47_2_node_267;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object meter {
  name R3_12_47_2_meter_1;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_2;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_3;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_4;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
}
object meter {
  name R3_12_47_2_meter_5;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_6;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_7;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_8;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_9;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_10;
  phases ABN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_11;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_12;
  phases ABN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_13;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_14;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_15;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_16;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_17;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_18;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_19;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_20;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_21;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_22;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_23;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R3_12_47_2_meter_24;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_25;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_26;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_27;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_28;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_29;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R3_12_47_2_meter_30;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_31;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_32;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_33;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_34;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_35;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_36;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_37;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_38;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_39;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_40;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_41;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_42;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_43;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_44;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_45;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R3_12_47_2_meter_46;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R3_12_47_2_meter_47;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_48;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_49;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_50;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_51;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_52;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_53;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_54;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_55;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_56;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_57;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_58;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_59;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_60;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_61;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_62;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
  bill_mode UNIFORM;
  price 0.1243;
  monthly_fee 5.00;
  bill_day 1;
  object metrics_collector {
    interval 300;
  };
}
object meter {
  name R3_12_47_2_meter_63;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object load {
  parent R3_12_47_2_meter_4;
  name R3_12_47_2_load_4;
  phases BN;
  nominal_voltage 120.0;
  load_class I;
  constant_power_B 429.0149+127.1291j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R3_12_47_2_meter_23;
  name R3_12_47_2_load_23;
  phases CN;
  nominal_voltage 120.0;
  load_class I;
  constant_power_C 10432.0447+3103.7766j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R3_12_47_2_meter_29;
  name R3_12_47_2_load_29;
  phases ABCN;
  nominal_voltage 277.0;
  load_class I;
  constant_power_A 41041.5046+12245.0154j;
  constant_power_B 42901.487+12712.9087j;
  constant_power_C 41728.1788+12415.1064j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R3_12_47_2_meter_45;
  name R3_12_47_2_load_45;
  phases ABCN;
  nominal_voltage 277.0;
  load_class I;
  constant_power_A 68402.5077+20408.3589j;
  constant_power_B 71502.4783+21188.1812j;
  constant_power_C 69546.9647+20691.8439j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R3_12_47_2_meter_46;
  name R3_12_47_2_load_46;
  phases ABCN;
  nominal_voltage 120.0;
  load_class I;
  constant_power_A 6200+1800j;
  constant_power_B 6400+1900j;
  constant_power_C 6300+1900j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
