clock{
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00';
     stoptime '2000-01-01 0:01:00';
}
#set profiler=1
module tape;
module powerflow{
     solver_method NR;
     default_maximum_voltage_error 1e-6;
};

#ifdef WANT_VI_DUMP
object voltdump {
  filename Voltage_Dump_R5-12-47-1.csv;
//  mode POLAR;
}
object currdump {
  filename Current_Dump_R5-12-47-1.csv;
//  mode POLAR;
}
#endif
object transformer_configuration {
  name XF1_POLETOP_CS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 75.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_POLETOP_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_BS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 100.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_POLETOP_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_CS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 100.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_POLETOP_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_BS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 75.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_POLETOP_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_AS_75;
  power_rating 75.00;
  powerA_rating 75.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_POLETOP_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_AS_100;
  power_rating 100.00;
  powerA_rating 100.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_POLETOP_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_AS_167;
  power_rating 167.00;
  powerA_rating 167.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_POLETOP_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_BS_167;
  power_rating 167.00;
  powerA_rating 0.0;
  powerB_rating 167.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_POLETOP_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_CS_167;
  power_rating 167.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 167.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_POLETOP_AS_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_2500;
  power_rating 2500.00;
  powerA_rating 833.33;
  powerB_rating 833.33;
  powerC_rating 833.33;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 480.0;
  resistance 0.00700;
  reactance 0.05710;
  shunt_resistance 285.71;
  shunt_reactance 73.53;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_112p5;
  power_rating 112.50;
  powerA_rating 37.50;
  powerB_rating 37.50;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF1_POLETOP_CN_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_225;
  power_rating 225.00;
  powerA_rating 75.00;
  powerB_rating 75.00;
  powerC_rating 75.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_300;
  power_rating 300.00;
  powerA_rating 100.00;
  powerB_rating 100.00;
  powerC_rating 100.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.04830;
  shunt_resistance 217.39;
  shunt_reactance 44.44;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_225;
  power_rating 225.00;
  powerA_rating 75.00;
  powerB_rating 75.00;
  powerC_rating 75.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_150;
  power_rating 150.00;
  powerA_rating 50.00;
  powerB_rating 50.00;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03250;
  shunt_resistance 185.19;
  shunt_reactance 36.36;
}
object transformer_configuration {
  name XF2_POLETOP_ACN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_AN_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_BN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_BN_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF2_POLETOP_ABN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF2_POLETOP_ACN_75;
  power_rating 75.00;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_500;
  power_rating 500.00;
  powerA_rating 166.67;
  powerB_rating 166.67;
  powerC_rating 166.67;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 480.0;
  resistance 0.01100;
  reactance 0.04880;
  shunt_resistance 222.22;
  shunt_reactance 44.25;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_750;
  power_rating 750.00;
  powerA_rating 250.00;
  powerB_rating 250.00;
  powerC_rating 250.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 480.0;
  resistance 0.00970;
  reactance 0.05110;
  shunt_resistance 227.27;
  shunt_reactance 52.91;
}
object transformer_configuration {
  name XF2_POLETOP_BCN_30;
  power_rating 30.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object regulator_configuration {
  name feeder_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 8300.0;
  band_width 132;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name ID_657;
  rating.summer.continuous 266.0;
  geometric_mean_radius 0.01142 ft;
  resistance 0.95300;
}
object overhead_line_conductor {
  name ID_658;
  rating.summer.continuous 531.0;
  geometric_mean_radius 0.02240 ft;
  resistance 0.30600;
}
object overhead_line_conductor {
  name ID_659;
  rating.summer.continuous 891.0;
  geometric_mean_radius 0.03550 ft;
  resistance 0.14420;
}
object overhead_line_conductor {
  name ID_660;
  rating.summer.continuous 149.0;
  geometric_mean_radius 0.00663 ft;
  resistance 1.50000;
}
object overhead_line_conductor {
  name ID_661;
  rating.summer.continuous 256.0;
  geometric_mean_radius 0.01200 ft;
  resistance 0.16600;
}
object line_spacing {
  name ID_85;
  distance_AB 12.0 in;
  distance_BC 12.0 in;
  distance_AC 12.0 in;
  distance_AN 360.0 in;
  distance_BN 360.0 in;
  distance_CN 360.0 in;
}
object line_spacing {
  name ID_86;
  distance_AB 53.19999999996 in;
  distance_BC 53.19999999996 in;
  distance_AC 53.19999999996 in;
  distance_AN 69.80000000004 in;
  distance_BN 69.80000000004 in;
  distance_CN 69.80000000004 in;
}
object line_spacing {
  name ID_87;
  distance_AB 60.50000000004 in;
  distance_BC 60.50000000004 in;
  distance_AC 60.50000000004 in;
  distance_AN 84.6 in;
  distance_BN 84.6 in;
  distance_CN 84.6 in;
}
object line_spacing {
  name ID_88;
  distance_CN 69.99999999996 in;
}
object line_spacing {
  name ID_89;
  distance_CN 69.99999999996 in;
}
object line_spacing {
  name ID_90;
  distance_BN 69.99999999996 in;
}
object line_spacing {
  name ID_91;
  distance_BC 48.0 in;
  distance_BN 20.79999999996 in;
  distance_CN 20.79999999996 in;
}
object line_spacing {
  name ID_92;
  distance_AB 65.90000000004 in;
  distance_BC 65.90000000004 in;
  distance_AC 65.90000000004 in;
  distance_AN 75.50000000004 in;
  distance_BN 75.50000000004 in;
  distance_CN 75.50000000004 in;
}
object line_spacing {
  name ID_93;
  distance_AN 69.99999999996 in;
}
object line_spacing {
  name ID_94;
  distance_AB 53.19999999996 in;
  distance_BC 53.19999999996 in;
  distance_AC 53.19999999996 in;
  distance_AN 80.49999999996 in;
  distance_BN 80.49999999996 in;
  distance_CN 80.49999999996 in;
}
object line_spacing {
  name ID_95;
  distance_AC 111.99999999996 in;
  distance_AN 19.29999999996 in;
  distance_CN 19.29999999996 in;
}
object line_spacing {
  name ID_96;
  distance_CN 360.0 in;
}
object line_spacing {
  name ID_97;
  distance_AC 48.0 in;
  distance_AN 20.79999999996 in;
  distance_CN 20.79999999996 in;
}
object line_spacing {
  name ID_98;
  distance_BC 111.99999999996 in;
  distance_BN 19.89999999996 in;
  distance_CN 19.89999999996 in;
}
object line_spacing {
  name ID_99;
  distance_AB 48.0 in;
  distance_AN 20.79999999996 in;
  distance_BN 20.79999999996 in;
}
object line_spacing {
  name ID_100;
  distance_AB 111.99999999996 in;
  distance_AN 19.89999999996 in;
  distance_BN 19.89999999996 in;
}
object line_spacing {
  name ID_101;
  distance_BN 69.99999999996 in;
}
object line_spacing {
  name ID_102;
  distance_BN 360.0 in;
}
object line_configuration {
  name ID_57;
  conductor_A ID_1727;
  conductor_B ID_1727;
  conductor_C ID_1727;
  conductor_N ID_1727;
  spacing ID_85;
}
object line_configuration {
  name ID_58;
  conductor_A ID_657;
  conductor_B ID_657;
  conductor_C ID_657;
  conductor_N ID_657;
  spacing ID_86;
}
object line_configuration {
  name ID_59;
  conductor_A ID_657;
  conductor_B ID_657;
  conductor_C ID_657;
  conductor_N ID_657;
  spacing ID_87;
}
object line_configuration {
  name ID_60;
  conductor_C ID_657;
  conductor_N ID_657;
  spacing ID_88;
}
object line_configuration {
  name ID_61;
  conductor_C ID_657;
  conductor_N ID_657;
  spacing ID_89;
}
object line_configuration {
  name ID_62;
  conductor_B ID_657;
  conductor_N ID_657;
  spacing ID_90;
}
object line_configuration {
  name ID_63;
  conductor_B ID_657;
  conductor_C ID_657;
  conductor_N ID_657;
  spacing ID_91;
}
object line_configuration {
  name ID_64;
  conductor_A ID_657;
  conductor_B ID_657;
  conductor_C ID_657;
  conductor_N ID_657;
  spacing ID_92;
}
object line_configuration {
  name ID_65;
  conductor_A ID_658;
  conductor_B ID_658;
  conductor_C ID_658;
  conductor_N ID_658;
  spacing ID_92;
}
object line_configuration {
  name ID_66;
  conductor_A ID_659;
  conductor_B ID_659;
  conductor_C ID_659;
  conductor_N ID_659;
  spacing ID_87;
}
object line_configuration {
  name ID_67;
  conductor_C ID_660;
  conductor_N ID_660;
  spacing ID_88;
}
object line_configuration {
  name ID_68;
  conductor_A ID_1728;
  conductor_B ID_1728;
  conductor_C ID_1728;
  conductor_N ID_1728;
  spacing ID_85;
}
object line_configuration {
  name ID_69;
  conductor_A ID_659;
  conductor_B ID_659;
  conductor_C ID_659;
  conductor_N ID_659;
  spacing ID_92;
}
object line_configuration {
  name ID_70;
  conductor_A ID_658;
  conductor_B ID_658;
  conductor_C ID_658;
  conductor_N ID_658;
  spacing ID_92;
}
object line_configuration {
  name ID_71;
  conductor_A ID_659;
  conductor_B ID_659;
  conductor_C ID_659;
  conductor_N ID_659;
  spacing ID_87;
}
object line_configuration {
  name ID_72;
  conductor_A ID_657;
  conductor_N ID_657;
  spacing ID_93;
}
object line_configuration {
  name ID_73;
  conductor_A ID_661;
  conductor_B ID_661;
  conductor_C ID_661;
  conductor_N ID_661;
  spacing ID_94;
}
object line_configuration {
  name ID_74;
  conductor_A ID_657;
  conductor_C ID_657;
  conductor_N ID_657;
  spacing ID_95;
}
object line_configuration {
  name ID_75;
  conductor_B ID_660;
  conductor_N ID_660;
  spacing ID_90;
}
object line_configuration {
  name ID_76;
  conductor_C ID_1729;
  conductor_N ID_1729;
  spacing ID_96;
}
object line_configuration {
  name ID_77;
  conductor_A ID_657;
  conductor_C ID_657;
  conductor_N ID_657;
  spacing ID_97;
}
object line_configuration {
  name ID_78;
  conductor_B ID_657;
  conductor_C ID_657;
  conductor_N ID_657;
  spacing ID_98;
}
object line_configuration {
  name ID_79;
  conductor_A ID_657;
  conductor_B ID_657;
  conductor_N ID_657;
  spacing ID_99;
}
object line_configuration {
  name ID_80;
  conductor_A ID_657;
  conductor_B ID_657;
  conductor_N ID_657;
  spacing ID_100;
}
object line_configuration {
  name ID_81;
  conductor_B ID_659;
  conductor_N ID_659;
  spacing ID_101;
}
object line_configuration {
  name ID_82;
  conductor_A ID_1729;
  conductor_B ID_1729;
  conductor_C ID_1729;
  conductor_N ID_1729;
  spacing ID_85;
}
object line_configuration {
  name ID_83;
  conductor_B ID_1729;
  conductor_N ID_1729;
  spacing ID_102;
}
object line_configuration {
  name ID_84;
  conductor_A ID_1730;
  conductor_B ID_1730;
  conductor_C ID_1730;
  conductor_N ID_1730;
  spacing ID_85;
}
object triplex_line_conductor {
  name triplex_4/0_aa;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name ID_974;
  conductor_1 triplex_4/0_aa;
  conductor_2 triplex_4/0_aa;
  conductor_N triplex_4/0_aa;
  insulation_thickness 0.08;
  diameter 0.522;
}
object underground_line_conductor {
  name ID_1727;
  rating.summer.continuous 214.0;
  outer_diameter 1.32;
  conductor_gmr 0.0177 ft;
  conductor_diameter 0.528;
  conductor_resistance 0.433488;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 11.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_1728;
  rating.summer.continuous 775.0;
  outer_diameter 1.87;
  conductor_gmr 0.0371 ft;
  conductor_diameter 1.15;
  conductor_resistance 0.1162;
  shield_gmr 0.069167;
  shield_resistance 2.0135;
  shield_thickness 0.005;
  shield_diameter 1.66;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_1729;
  rating.summer.continuous 142.0;
  outer_diameter 1.27;
  conductor_gmr 0.01142 ft;
  conductor_diameter 0.362;
  conductor_resistance 0.88704;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 16.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_1730;
  rating.summer.continuous 112.0;
  outer_diameter 1.09;
  conductor_gmr 0.0088 ft;
  conductor_diameter 0.292;
  conductor_resistance 1.38336;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 6.0;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R5_12_47_1_fuse_1;
// downstream 1949.96 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_4;
  to R5_12_47_1_node_3;
  current_limit 280;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_2;
// downstream 9.32 kva on CS
  phases CN;
  from R5_12_47_1_node_7;
  to R5_12_47_1_node_8;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_3;
// downstream 60.81 kva on BS
  phases BN;
  from R5_12_47_1_node_16;
  to R5_12_47_1_node_17;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_4;
// downstream 26.20 kva on CS
  phases CN;
  from R5_12_47_1_node_19;
  to R5_12_47_1_node_20;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_5;
// downstream 24.88 kva on BS
  phases BN;
  from R5_12_47_1_node_31;
  to R5_12_47_1_node_30;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_6;
// downstream 435.57 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_56;
  to R5_12_47_1_node_54;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_7;
// downstream 134.45 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_13;
  to R5_12_47_1_node_57;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_8;
// downstream 108.31 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_65;
  to R5_12_47_1_node_66;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_9;
// downstream 306.20 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_70;
  to R5_12_47_1_node_72;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_10;
// downstream 2942.98 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_73;
  to R5_12_47_1_node_76;
  current_limit 400;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_11;
// downstream 172.05 kva on ACS
  phases ACN;
  from R5_12_47_1_node_103;
  to R5_12_47_1_node_85;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_12;
// downstream 71.06 kva on AS
  phases AN;
  from R5_12_47_1_node_87;
  to R5_12_47_1_node_88;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_13;
// downstream 34.89 kva on CS
  phases CN;
  from R5_12_47_1_node_101;
  to R5_12_47_1_node_93;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_14;
// downstream 89.56 kva on BS
  phases BN;
  from R5_12_47_1_node_96;
  to R5_12_47_1_node_97;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_15;
// downstream 14.88 kva on AS
  phases AN;
  from R5_12_47_1_node_99;
  to R5_12_47_1_node_100;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_16;
// downstream 319.07 kva on BCS
  phases BCN;
  from R5_12_47_1_node_139;
  to R5_12_47_1_node_121;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_17;
// downstream 477.43 kva on CS
  phases CN;
  from R5_12_47_1_node_161;
  to R5_12_47_1_node_138;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_18;
// downstream 50.11 kva on CS
  phases CN;
  from R5_12_47_1_node_150;
  to R5_12_47_1_node_151;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_19;
// downstream 374.70 kva on BS
  phases BN;
  from R5_12_47_1_node_169;
  to R5_12_47_1_node_155;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_20;
// downstream 113.34 kva on BS
  phases BN;
  from R5_12_47_1_node_157;
  to R5_12_47_1_node_158;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_21;
// downstream 62.24 kva on AC
  phases ACN;
  from R5_12_47_1_node_167;
  to R5_12_47_1_node_168;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_22;
// downstream 140.37 kva on CS
  phases CN;
  from R5_12_47_1_node_42;
  to R5_12_47_1_node_174;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_23;
// downstream 254.04 kva on CS
  phases CN;
  from R5_12_47_1_node_47;
  to R5_12_47_1_node_180;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_24;
// downstream 132.08 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_29;
  to R5_12_47_1_node_181;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_25;
// downstream 111.19 kva on BS
  phases BN;
  from R5_12_47_1_node_102;
  to R5_12_47_1_node_190;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_26;
// downstream 204.95 kva on BS
  phases BN;
  from R5_12_47_1_node_106;
  to R5_12_47_1_node_191;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_27;
// downstream 136.70 kva on CS
  phases CN;
  from R5_12_47_1_node_110;
  to R5_12_47_1_node_195;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_28;
// downstream 342.40 kva on ACS
  phases ACN;
  from R5_12_47_1_node_143;
  to R5_12_47_1_node_203;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_29;
// downstream 160.82 kva on CS
  phases CN;
  from R5_12_47_1_node_142;
  to R5_12_47_1_node_207;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_30;
// downstream 297.93 kva on BS
  phases BN;
  from R5_12_47_1_node_141;
  to R5_12_47_1_node_211;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_31;
// downstream 67.13 kva on AS
  phases AN;
  from R5_12_47_1_node_140;
  to R5_12_47_1_node_214;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_32;
// downstream 136.34 kva on CS
  phases CN;
  from R5_12_47_1_node_6;
  to R5_12_47_1_node_217;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_33;
// downstream 321.19 kva on ABS
  phases ABN;
  from R5_12_47_1_node_137;
  to R5_12_47_1_node_223;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_34;
// downstream 317.96 kva on AS
  phases AN;
  from R5_12_47_1_node_135;
  to R5_12_47_1_node_227;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_35;
// downstream 135.06 kva on CS
  phases CN;
  from R5_12_47_1_node_125;
  to R5_12_47_1_node_231;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_36;
// downstream 139.40 kva on BS
  phases BN;
  from R5_12_47_1_node_148;
  to R5_12_47_1_node_232;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_37;
// downstream 199.32 kva on AS
  phases AN;
  from R5_12_47_1_node_144;
  to R5_12_47_1_node_233;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_38;
// downstream 263.80 kva on BS
  phases BN;
  from R5_12_47_1_node_147;
  to R5_12_47_1_node_236;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_39;
// downstream 381.69 kva on CS
  phases CN;
  from R5_12_47_1_node_162;
  to R5_12_47_1_node_243;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_40;
// downstream 320.10 kva on CS
  phases CN;
  from R5_12_47_1_node_134;
  to R5_12_47_1_node_248;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_41;
// downstream 233.46 kva on BS
  phases BN;
  from R5_12_47_1_node_159;
  to R5_12_47_1_node_249;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_42;
// downstream 53.00 kva on BS
  phases BN;
  from R5_12_47_1_node_38;
  to R5_12_47_1_node_251;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_43;
// downstream 37.12 kva on BS
  phases BN;
  from R5_12_47_1_node_40;
  to R5_12_47_1_node_252;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_44;
// downstream 320.77 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_49;
  to R5_12_47_1_node_253;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_45;
// downstream 435.57 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_55;
  to R5_12_47_1_node_254;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_46;
// downstream 318.34 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_67;
  to R5_12_47_1_node_255;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_47;
// downstream 422.91 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_62;
  to R5_12_47_1_node_256;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_48;
// downstream 31.03 kva on BS
  phases BN;
  from R5_12_47_1_node_109;
  to R5_12_47_1_node_257;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_49;
// downstream 37.12 kva on BS
  phases BN;
  from R5_12_47_1_node_108;
  to R5_12_47_1_node_258;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_50;
// downstream 30.23 kva on CS
  phases CN;
  from R5_12_47_1_node_129;
  to R5_12_47_1_node_259;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_1_fuse_51;
// downstream 282.80 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_172;
  to R5_12_47_1_node_260;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object switch {
  name R5_12_47_1_switch_1;
  phases ABCN;
  from R5_12_47_1_node_23;
  to R5_12_47_1_node_22;
  status CLOSED;
}
object switch {
  name R5_12_47_1_switch_2;
// downstream 12219.48 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_27;
  to R5_12_47_1_node_24;
  status CLOSED;
}
object switch {
  name R5_12_47_1_switch_3;
// downstream 12219.48 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_26;
  to R5_12_47_1_node_25;
  status CLOSED;
}
object switch {
  name R5_12_47_1_switch_4;
// downstream 5915.45 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_48;
  to R5_12_47_1_node_33;
  status CLOSED;
}
object switch {
  name R5_12_47_1_switch_5;
// downstream 199.80 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_182;
  to R5_12_47_1_node_51;
  status CLOSED;
}
object switch {
  name R5_12_47_1_switch_6;
// downstream 4517.83 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_60;
  to R5_12_47_1_node_69;
  status CLOSED;
}
object switch {
  name R5_12_47_1_switch_7;
// downstream 5726.41 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_264;
  to R5_12_47_1_node_82;
  status CLOSED;
}
object switch {
  name R5_12_47_1_switch_9;
// downstream 8371.69 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_130;
  to R5_12_47_1_node_131;
  status CLOSED;
}
object switch {
  name R5_12_47_1_switch_10;
  phases ABCN;
  from R5_12_47_1_node_32;
  to R5_12_47_1_node_170;
  status CLOSED;
}
object switch {
  name R5_12_47_1_switch_11;
// downstream 5821.80 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_32;
  to R5_12_47_1_node_264;
  status CLOSED;
}
object overhead_line {
  name R5_12_47_1_ol_1;
// downstream 1949.96 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_5;
  to R5_12_47_1_node_2;
  length 89.000;
  configuration ID_58;
}
object overhead_line {
  name R5_12_47_1_ol_2;
// downstream 1949.96 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_2;
  to R5_12_47_1_node_4;
  length 25.000;
  configuration ID_59;
}
object overhead_line {
  name R5_12_47_1_ol_3;
// downstream 2038.15 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_183;
  to R5_12_47_1_node_5;
  length 189.000;
  configuration ID_59;
}
object overhead_line {
  name R5_12_47_1_ol_4;
// downstream 192.90 kva on CS
  phases CN;
  from R5_12_47_1_node_218;
  to R5_12_47_1_node_6;
  length 457.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_5;
// downstream 9.32 kva on CS
  phases CN;
  from R5_12_47_1_node_15;
  to R5_12_47_1_node_7;
  length 8.000;
  configuration ID_61;
}
object overhead_line {
  name R5_12_47_1_ol_6;
// downstream 88.62 kva on BS
  phases BN;
  from R5_12_47_1_node_232;
  to R5_12_47_1_node_9;
  length 776.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_7;
// downstream 74.09 kva on BCS
  phases BCN;
  from R5_12_47_1_node_212;
  to R5_12_47_1_node_10;
  length 517.000;
  configuration ID_63;
}
object overhead_line {
  name R5_12_47_1_ol_8;
// downstream 77.86 kva on CS
  phases CN;
  from R5_12_47_1_node_217;
  to R5_12_47_1_node_11;
  length 387.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_9;
// downstream 46.21 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_187;
  to R5_12_47_1_node_12;
  length 164.000;
  configuration ID_64;
}
object overhead_line {
  name R5_12_47_1_ol_10;
// downstream 282.64 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_52;
  to R5_12_47_1_node_13;
  length 55.000;
  configuration ID_65;
}
object overhead_line {
  name R5_12_47_1_ol_11;
  phases ABCN;
  from R5_12_47_1_node_27;
  to R5_12_47_1_node_14;
  length 45.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_12;
// downstream 12034.51 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_18;
  to R5_12_47_1_node_15;
  length 307.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_13;
// downstream 60.81 kva on BS
  phases BN;
  from R5_12_47_1_node_18;
  to R5_12_47_1_node_16;
  length 5.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_14;
// downstream 12169.63 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_23;
  to R5_12_47_1_node_18;
  length 311.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_15;
// downstream 26.20 kva on CS
  phases CN;
  from R5_12_47_1_node_15;
  to R5_12_47_1_node_19;
  length 6.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_16;
// downstream 59.87 kva on CS
  phases CN;
  from R5_12_47_1_node_195;
  to R5_12_47_1_node_21;
  length 390.000;
  configuration ID_67;
}
object overhead_line {
  name R5_12_47_1_ol_17;
// downstream 12169.63 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_24;
  to R5_12_47_1_node_23;
  length 123.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_18;
// downstream 12219.48 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_25;
  to R5_12_47_1_node_27;
  length 53.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_19;
// downstream 82.25 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_181;
  to R5_12_47_1_node_28;
  length 345.000;
  configuration ID_59;
}
object overhead_line {
  name R5_12_47_1_ol_20;
// downstream 132.08 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_45;
  to R5_12_47_1_node_29;
  length 15.000;
  configuration ID_69;
}
object overhead_line {
  name R5_12_47_1_ol_21;
// downstream 24.88 kva on BS
  phases ABCN;
  from R5_12_47_1_node_48;
  to R5_12_47_1_node_31;
  length 16.000;
  configuration ID_69;
}
object overhead_line {
  name R5_12_47_1_ol_22;
// downstream 5821.80 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_33;
  to R5_12_47_1_node_32;
  length 43.000;
  configuration ID_70;
}
object overhead_line {
  name R5_12_47_1_ol_23;
// downstream 6495.05 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_35;
  to R5_12_47_1_node_34;
  length 53.000;
  configuration ID_69;
}
object overhead_line {
  name R5_12_47_1_ol_24;
// downstream 6558.91 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_36;
  to R5_12_47_1_node_35;
  length 175.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_25;
// downstream 6772.04 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_44;
  to R5_12_47_1_node_36;
  length 311.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_26;
// downstream 53.00 kva on BS
  phases ABCN;
  from R5_12_47_1_node_34;
  to R5_12_47_1_node_37;
  length 10.000;
  configuration ID_69;
}
object overhead_line {
  name R5_12_47_1_ol_27;
// downstream 53.00 kva on BS
  phases BN;
  from R5_12_47_1_node_37;
  to R5_12_47_1_node_38;
  length 1.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_28;
// downstream 7256.92 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_156;
  to R5_12_47_1_node_39;
  length 461.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_29;
// downstream 37.12 kva on BS
  phases BN;
  from R5_12_47_1_node_41;
  to R5_12_47_1_node_40;
  length 12.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_30;
// downstream 6442.05 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_34;
  to R5_12_47_1_node_41;
  length 146.000;
  configuration ID_69;
}
object overhead_line {
  name R5_12_47_1_ol_31;
// downstream 140.37 kva on CS
  phases ABCN;
  from R5_12_47_1_node_44;
  to R5_12_47_1_node_42;
  length 16.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_32;
// downstream 61.71 kva on CS
  phases CN;
  from R5_12_47_1_node_174;
  to R5_12_47_1_node_43;
  length 278.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_33;
// downstream 6912.42 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_261;
  to R5_12_47_1_node_44;
  length 146.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_34;
// downstream 6087.95 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_46;
  to R5_12_47_1_node_45;
  length 20.000;
  configuration ID_69;
}
object overhead_line {
  name R5_12_47_1_ol_35;
// downstream 6404.93 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_41;
  to R5_12_47_1_node_46;
  length 160;
  configuration ID_69;
}
object overhead_line {
  name R5_12_47_1_ol_36;
// downstream 254.04 kva on CS
  phases ABCN;
  from R5_12_47_1_node_46;
  to R5_12_47_1_node_47;
  length 5.000;
  configuration ID_69;
}
object overhead_line {
  name R5_12_47_1_ol_37;
// downstream 5955.87 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_45;
  to R5_12_47_1_node_48;
  length 207.000;
  configuration ID_71;
}
object overhead_line {
  name R5_12_47_1_ol_38;
// downstream 320.77 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_39;
  to R5_12_47_1_node_49;
  length 2.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_39;
// downstream 375.18 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_262;
  to R5_12_47_1_node_50;
  length 181.000;
  configuration ID_65;
}
object overhead_line {
  name R5_12_47_1_ol_40;
// downstream 657.82 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_171;
  to R5_12_47_1_node_52;
  length 132.000;
  configuration ID_65;
}
object overhead_line {
  name R5_12_47_1_ol_41;
// downstream 2555.55 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_77;
  to R5_12_47_1_node_53;
  length 111.000;
  configuration ID_64;
}
object overhead_line {
  name R5_12_47_1_ol_42;
// downstream 435.57 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_54;
  to R5_12_47_1_node_55;
  length 4.000;
  configuration ID_64;
}
object overhead_line {
  name R5_12_47_1_ol_43;
// downstream 435.57 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_53;
  to R5_12_47_1_node_56;
  length 4.000;
  configuration ID_64;
}
object overhead_line {
  name R5_12_47_1_ol_44;
// downstream 81.28 kva on AS
  phases AN;
  from R5_12_47_1_node_221;
  to R5_12_47_1_node_58;
  length 372.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_45;
// downstream 4037.91 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_63;
  to R5_12_47_1_node_59;
  length 304.000;
  configuration ID_65;
}
object overhead_line {
  name R5_12_47_1_ol_46;
// downstream 4940.74 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_61;
  to R5_12_47_1_node_60;
  length 20.000;
  configuration ID_65;
}
object overhead_line {
  name R5_12_47_1_ol_47;
// downstream 4940.74 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_263;
  to R5_12_47_1_node_61;
  length 166.000;
  configuration ID_65;
}
object overhead_line {
  name R5_12_47_1_ol_48;
// downstream 422.91 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_60;
  to R5_12_47_1_node_62;
  length 2.000;
  configuration ID_65;
}
object overhead_line {
  name R5_12_47_1_ol_49;
// downstream 4171.78 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_68;
  to R5_12_47_1_node_63;
  length 188.000;
  configuration ID_65;
}
object overhead_line {
  name R5_12_47_1_ol_50;
// downstream 133.87 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_63;
  to R5_12_47_1_node_64;
  length 75.000;
  configuration ID_64;
}
object overhead_line {
  name R5_12_47_1_ol_51;
// downstream 108.31 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_59;
  to R5_12_47_1_node_65;
  length 6.000;
  configuration ID_65;
}
object overhead_line {
  name R5_12_47_1_ol_52;
// downstream 318.34 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_59;
  to R5_12_47_1_node_67;
  length 12.000;
  configuration ID_65;
}
object overhead_line {
  name R5_12_47_1_ol_53;
// downstream 4517.83 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_69;
  to R5_12_47_1_node_68;
  length 402.000;
  configuration ID_65;
}
object overhead_line {
  name R5_12_47_1_ol_54;
// downstream 306.20 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_68;
  to R5_12_47_1_node_70;
  length 5.000;
  configuration ID_73;
}
object overhead_line {
  name R5_12_47_1_ol_55;
// downstream 2.92 kva on C
  phases CN;
  from R5_12_47_1_node_72;
  to R5_12_47_1_node_71;
  length 385.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_56;
// downstream 2942.98 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_74;
  to R5_12_47_1_node_73;
  length 6.000;
  configuration ID_64;
}
object overhead_line {
  name R5_12_47_1_ol_57;
// downstream 3600.79 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_59;
  to R5_12_47_1_node_74;
  length 126.000;
  configuration ID_65;
}
object overhead_line {
  name R5_12_47_1_ol_58;
// downstream 2875.58 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_76;
  to R5_12_47_1_node_75;
  length 227.000;
  configuration ID_59;
}
object overhead_line {
  name R5_12_47_1_ol_59;
// downstream 2555.55 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_75;
  to R5_12_47_1_node_77;
  length 225.000;
  configuration ID_58;
}
object overhead_line {
  name R5_12_47_1_ol_60;
// downstream 62.65 kva on BS
  phases BN;
  from R5_12_47_1_node_208;
  to R5_12_47_1_node_78;
  length 320.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_61;
// downstream 28.64 kva on CS
  phases CN;
  from R5_12_47_1_node_204;
  to R5_12_47_1_node_79;
  length 270.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_62;
// downstream 50.56 kva on AS
  phases AN;
  from R5_12_47_1_node_199;
  to R5_12_47_1_node_80;
  length 330.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_63;
// downstream 47.72 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_127;
  to R5_12_47_1_node_81;
  length 172.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_64;
// downstream 5726.41 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_82;
  to R5_12_47_1_node_83;
  length 13.000;
  configuration ID_70;
}
object overhead_line {
  name R5_12_47_1_ol_65;
// downstream 5726.41 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_83;
  to R5_12_47_1_node_84;
  length 123.000;
  configuration ID_65;
}
object overhead_line {
  name R5_12_47_1_ol_66;
// downstream 69.63 kva on CS
  phases CN;
  from R5_12_47_1_node_85;
  to R5_12_47_1_node_86;
  length 74.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_67;
// downstream 71.06 kva on AS
  phases AN;
  from R5_12_47_1_node_84;
  to R5_12_47_1_node_87;
  length 4.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_68;
// downstream 5483.30 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_84;
  to R5_12_47_1_node_89;
  length 161.000;
  configuration ID_65;
}
object overhead_line {
  name R5_12_47_1_ol_69;
// downstream 5372.10 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_89;
  to R5_12_47_1_node_90;
  length 141.000;
  configuration ID_65;
}
object overhead_line {
  name R5_12_47_1_ol_70;
// downstream 5247.66 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_90;
  to R5_12_47_1_node_91;
  length 190.000;
  configuration ID_65;
}
object overhead_line {
  name R5_12_47_1_ol_71;
// downstream 5229.02 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_91;
  to R5_12_47_1_node_92;
  length 210.000;
  configuration ID_65;
}
object overhead_line {
  name R5_12_47_1_ol_72;
// downstream 33.94 kva on CS
  phases CN;
  from R5_12_47_1_node_93;
  to R5_12_47_1_node_94;
  length 161.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_73;
// downstream 0.94 kva on C
  phases CN;
  from R5_12_47_1_node_93;
  to R5_12_47_1_node_95;
  length 80.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_74;
// downstream 89.56 kva on BS
  phases BN;
  from R5_12_47_1_node_90;
  to R5_12_47_1_node_96;
  length 3.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_75;
// downstream 65.08 kva on BS
  phases BN;
  from R5_12_47_1_node_190;
  to R5_12_47_1_node_98;
  length 99.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_76;
// downstream 14.88 kva on AS
  phases AN;
  from R5_12_47_1_node_91;
  to R5_12_47_1_node_99;
  length 12.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_77;
// downstream 34.89 kva on CS
  phases CN;
  from R5_12_47_1_node_90;
  to R5_12_47_1_node_101;
  length 4.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_78;
// downstream 111.19 kva on BS
  phases BN;
  from R5_12_47_1_node_89;
  to R5_12_47_1_node_102;
  length 3.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_79;
// downstream 172.05 kva on ACS
  phases ACN;
  from R5_12_47_1_node_84;
  to R5_12_47_1_node_103;
  length 5.000;
  configuration ID_74;
}
object overhead_line {
  name R5_12_47_1_ol_80;
// downstream 11596.06 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_105;
  to R5_12_47_1_node_104;
  length 268.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_81;
// downstream 11873.86 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_173;
  to R5_12_47_1_node_105;
  length 546.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_82;
// downstream 204.95 kva on BS
  phases BN;
  from R5_12_47_1_node_105;
  to R5_12_47_1_node_106;
  length 8.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_83;
// downstream 32.42 kva on BS
  phases BN;
  from R5_12_47_1_node_194;
  to R5_12_47_1_node_107;
  length 292.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_84;
// downstream 37.12 kva on BS
  phases BN;
  from R5_12_47_1_node_104;
  to R5_12_47_1_node_108;
  length 6.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_85;
// downstream 31.03 kva on BS
  phases BN;
  from R5_12_47_1_node_111;
  to R5_12_47_1_node_109;
  length 5.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_86;
// downstream 136.70 kva on CS
  phases CN;
  from R5_12_47_1_node_104;
  to R5_12_47_1_node_110;
  length 19.000;
  configuration ID_67;
}
object overhead_line {
  name R5_12_47_1_ol_87;
// downstream 11399.80 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_104;
  to R5_12_47_1_node_111;
  length 75.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_88;
// downstream 26.11 kva on BS
  phases BN;
  from R5_12_47_1_node_9;
  to R5_12_47_1_node_112;
  length 905.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_89;
// downstream 54.85 kva on AS
  phases AN;
  from R5_12_47_1_node_198;
  to R5_12_47_1_node_113;
  length 506.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_90;
// downstream 54.50 kva on BS
  phases BN;
  from R5_12_47_1_node_240;
  to R5_12_47_1_node_114;
  length 340.000;
  configuration ID_75;
}
object overhead_line {
  name R5_12_47_1_ol_91;
// downstream 47.47 kva on CS
  phases CN;
  from R5_12_47_1_node_242;
  to R5_12_47_1_node_115;
  length 820.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_92;
// downstream 55.42 kva on CS
  phases CN;
  from R5_12_47_1_node_117;
  to R5_12_47_1_node_116;
  length 121.000;
  configuration ID_67;
}
object overhead_line {
  name R5_12_47_1_ol_93;
// downstream 86.54 kva on CS
  phases CN;
  from R5_12_47_1_node_244;
  to R5_12_47_1_node_117;
  length 609.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_94;
// downstream 273.31 kva on ACS
  phases ACN;
  from R5_12_47_1_node_202;
  to R5_12_47_1_node_119;
  length 88.000;
  configuration ID_77;
}
object overhead_line {
  name R5_12_47_1_ol_95;
// downstream 19.66 kva on AS
  phases AN;
  from R5_12_47_1_node_214;
  to R5_12_47_1_node_120;
  length 294.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_96;
// downstream 202.28 kva on ABS
  phases ABN;
  from R5_12_47_1_node_223;
  to R5_12_47_1_node_122;
  length 596.000;
  configuration ID_79;
}
object overhead_line {
  name R5_12_47_1_ol_97;
// downstream 96.83 kva on AS
  phases AN;
  from R5_12_47_1_node_224;
  to R5_12_47_1_node_123;
  length 459.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_98;
// downstream 61.35 kva on CS
  phases CN;
  from R5_12_47_1_node_230;
  to R5_12_47_1_node_124;
  length 231.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_99;
// downstream 135.06 kva on CS
  phases CN;
  from R5_12_47_1_node_127;
  to R5_12_47_1_node_125;
  length 4.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_100;
// downstream 80.98 kva on CS
  phases CN;
  from R5_12_47_1_node_231;
  to R5_12_47_1_node_126;
  length 503.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_101;
// downstream 213.13 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_36;
  to R5_12_47_1_node_127;
  length 242.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_102;
  phases CN;
  from R5_12_47_1_node_116;
  to R5_12_47_1_node_128;
  length 2.000;
  configuration ID_67;
}
object overhead_line {
  name R5_12_47_1_ol_103;
// downstream 55.42 kva on CS
  phases CN;
  from R5_12_47_1_node_116;
  to R5_12_47_1_node_129;
  length 373.000;
  configuration ID_67;
}
object overhead_line {
  name R5_12_47_1_ol_104;
// downstream 9074.57 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_160;
  to R5_12_47_1_node_130;
  length 230.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_105;
// downstream 8053.73 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_136;
  to R5_12_47_1_node_132;
  length 115.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_106;
// downstream 8003.62 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_132;
  to R5_12_47_1_node_133;
  length 172.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_107;
// downstream 320.10 kva on CS
  phases CN;
  from R5_12_47_1_node_133;
  to R5_12_47_1_node_134;
  length 17.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_108;
// downstream 317.96 kva on AS
  phases AN;
  from R5_12_47_1_node_136;
  to R5_12_47_1_node_135;
  length 13.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_109;
// downstream 8371.69 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_131;
  to R5_12_47_1_node_136;
  length 151.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_110;
// downstream 321.19 kva on ABS
  phases ABN;
  from R5_12_47_1_node_130;
  to R5_12_47_1_node_137;
  length 15.000;
  configuration ID_80;
}
object overhead_line {
  name R5_12_47_1_ol_111;
// downstream 319.07 kva on BCS
  phases BCN;
  from R5_12_47_1_node_163;
  to R5_12_47_1_node_139;
  length 13.000;
  configuration ID_78;
}
object overhead_line {
  name R5_12_47_1_ol_112;
// downstream 67.13 kva on AS
  phases AN;
  from R5_12_47_1_node_164;
  to R5_12_47_1_node_140;
  length 13.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_113;
// downstream 297.93 kva on BS
  phases BN;
  from R5_12_47_1_node_149;
  to R5_12_47_1_node_141;
  length 13.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_114;
// downstream 160.82 kva on CS
  phases CN;
  from R5_12_47_1_node_165;
  to R5_12_47_1_node_142;
  length 5.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_115;
// downstream 342.40 kva on ACS
  phases ACN;
  from R5_12_47_1_node_166;
  to R5_12_47_1_node_143;
  length 9.000;
  configuration ID_77;
}
object overhead_line {
  name R5_12_47_1_ol_116;
// downstream 199.32 kva on AS
  phases AN;
  from R5_12_47_1_node_145;
  to R5_12_47_1_node_144;
  length 8.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_117;
// downstream 10334.18 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_164;
  to R5_12_47_1_node_145;
  length 1.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_118;
// downstream 66.10 kva on BS
  phases BN;
  from R5_12_47_1_node_245;
  to R5_12_47_1_node_146;
  length 478.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_119;
// downstream 263.80 kva on BS
  phases BN;
  from R5_12_47_1_node_163;
  to R5_12_47_1_node_147;
  length 6.000;
  configuration ID_75;
}
object overhead_line {
  name R5_12_47_1_ol_120;
// downstream 139.40 kva on BS
  phases BN;
  from R5_12_47_1_node_149;
  to R5_12_47_1_node_148;
  length 11.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_121;
// downstream 10838.65 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_165;
  to R5_12_47_1_node_149;
  length 155.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_122;
// downstream 50.11 kva on CS
  phases CN;
  from R5_12_47_1_node_132;
  to R5_12_47_1_node_150;
  length 7.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_123;
// downstream 337.67 kva on CS
  phases CN;
  from R5_12_47_1_node_243;
  to R5_12_47_1_node_152;
  length 728.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_124;
// downstream 74.25 kva on CS
  phases CN;
  from R5_12_47_1_node_246;
  to R5_12_47_1_node_153;
  length 228.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_125;
// downstream 53.78 kva on CS
  phases CN;
  from R5_12_47_1_node_178;
  to R5_12_47_1_node_154;
  length 523.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_126;
// downstream 7683.52 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_133;
  to R5_12_47_1_node_156;
  length 150.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_127;
// downstream 113.34 kva on BS
  phases BN;
  from R5_12_47_1_node_155;
  to R5_12_47_1_node_157;
  length 6.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_128;
// downstream 261.36 kva on BS
  phases BN;
  from R5_12_47_1_node_155;
  to R5_12_47_1_node_159;
  length 266.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_129;
// downstream 9552.00 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_163;
  to R5_12_47_1_node_160;
  length 147.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_130;
// downstream 477.43 kva on CS
  phases CN;
  from R5_12_47_1_node_160;
  to R5_12_47_1_node_161;
  length 5.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_131;
// downstream 381.69 kva on CS
  phases CN;
  from R5_12_47_1_node_130;
  to R5_12_47_1_node_162;
  length 7.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_132;
// downstream 10134.86 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_145;
  to R5_12_47_1_node_163;
  length 99.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_133;
// downstream 10401.31 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_149;
  to R5_12_47_1_node_164;
  length 189.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_134;
// downstream 10999.46 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_166;
  to R5_12_47_1_node_165;
  length 237.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_135;
// downstream 11368.77 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_111;
  to R5_12_47_1_node_166;
  length 526.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_136;
// downstream 62.24 kva on AC
  phases ACN;
  from R5_12_47_1_node_92;
  to R5_12_47_1_node_167;
  length 6.000;
  configuration ID_74;
}
object overhead_line {
  name R5_12_47_1_ol_137;
// downstream 374.70 kva on BS
  phases BN;
  from R5_12_47_1_node_156;
  to R5_12_47_1_node_169;
  length 10.000;
  configuration ID_81;
}
object overhead_line {
  name R5_12_47_1_ol_138;
// downstream 657.82 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_74;
  to R5_12_47_1_node_171;
  length 146.000;
  configuration ID_65;
}
object overhead_line {
  name R5_12_47_1_ol_139;
// downstream 303.28 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_72;
  to R5_12_47_1_node_172;
  length 651.000;
  configuration ID_73;
}
object overhead_line {
  name R5_12_47_1_ol_140;
// downstream 11949.76 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_15;
  to R5_12_47_1_node_173;
  length 137.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_141;
// downstream 117.33 kva on CS
  phases CN;
  from R5_12_47_1_node_179;
  to R5_12_47_1_node_178;
  length 224.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_142;
// downstream 202.05 kva on CS
  phases CN;
  from R5_12_47_1_node_180;
  to R5_12_47_1_node_179;
  length 349.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_143;
// downstream 375.18 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_50;
  to R5_12_47_1_node_182;
  length 3.000;
  configuration ID_65;
}
object overhead_line {
  name R5_12_47_1_ol_144;
// downstream 2119.98 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_53;
  to R5_12_47_1_node_183;
  length 139.000;
  configuration ID_59;
}
object overhead_line {
  name R5_12_47_1_ol_145;
// downstream 116.64 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_188;
  to R5_12_47_1_node_187;
  length 153.000;
  configuration ID_64;
}
object overhead_line {
  name R5_12_47_1_ol_146;
// downstream 215.55 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_189;
  to R5_12_47_1_node_188;
  length 171.000;
  configuration ID_64;
}
object overhead_line {
  name R5_12_47_1_ol_147;
// downstream 282.63 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_75;
  to R5_12_47_1_node_189;
  length 113.000;
  configuration ID_64;
}
object overhead_line {
  name R5_12_47_1_ol_148;
// downstream 151.48 kva on BS
  phases BN;
  from R5_12_47_1_node_191;
  to R5_12_47_1_node_192;
  length 204.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_149;
// downstream 120.38 kva on BS
  phases BN;
  from R5_12_47_1_node_192;
  to R5_12_47_1_node_193;
  length 198.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_150;
// downstream 71.30 kva on BS
  phases BN;
  from R5_12_47_1_node_193;
  to R5_12_47_1_node_194;
  length 219.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_151;
// downstream 93.14 kva on AS
  phases AN;
  from R5_12_47_1_node_235;
  to R5_12_47_1_node_198;
  length 411.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_152;
// downstream 132.51 kva on AS
  phases AN;
  from R5_12_47_1_node_200;
  to R5_12_47_1_node_199;
  length 355.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_153;
// downstream 192.61 kva on AS
  phases AN;
  from R5_12_47_1_node_201;
  to R5_12_47_1_node_200;
  length 323.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_154;
// downstream 237.52 kva on AS
  phases AN;
  from R5_12_47_1_node_119;
  to R5_12_47_1_node_201;
  length 197.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_155;
// downstream 314.64 kva on ACS
  phases ACN;
  from R5_12_47_1_node_203;
  to R5_12_47_1_node_202;
  length 202.000;
  configuration ID_77;
}
object overhead_line {
  name R5_12_47_1_ol_156;
// downstream 55.33 kva on CS
  phases CN;
  from R5_12_47_1_node_205;
  to R5_12_47_1_node_204;
  length 455.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_157;
// downstream 92.14 kva on CS
  phases CN;
  from R5_12_47_1_node_206;
  to R5_12_47_1_node_205;
  length 397.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_158;
// downstream 110.71 kva on CS
  phases CN;
  from R5_12_47_1_node_207;
  to R5_12_47_1_node_206;
  length 297.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_159;
// downstream 104.70 kva on BS
  phases BN;
  from R5_12_47_1_node_209;
  to R5_12_47_1_node_208;
  length 428.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_160;
// downstream 228.97 kva on BS
  phases BN;
  from R5_12_47_1_node_210;
  to R5_12_47_1_node_209;
  length 473.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_161;
// downstream 268.15 kva on BS
  phases BN;
  from R5_12_47_1_node_211;
  to R5_12_47_1_node_210;
  length 220.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_162;
// downstream 147.84 kva on BCS
  phases BCN;
  from R5_12_47_1_node_213;
  to R5_12_47_1_node_212;
  length 410.000;
  configuration ID_63;
}
object overhead_line {
  name R5_12_47_1_ol_163;
// downstream 205.97 kva on BCS
  phases BCN;
  from R5_12_47_1_node_215;
  to R5_12_47_1_node_213;
  length 395.000;
  configuration ID_63;
}
object overhead_line {
  name R5_12_47_1_ol_164;
// downstream 261.44 kva on BCS
  phases BCN;
  from R5_12_47_1_node_216;
  to R5_12_47_1_node_215;
  length 306.000;
  configuration ID_63;
}
object overhead_line {
  name R5_12_47_1_ol_165;
// downstream 319.07 kva on BCS
  phases BCN;
  from R5_12_47_1_node_121;
  to R5_12_47_1_node_216;
  length 51.000;
  configuration ID_63;
}
object overhead_line {
  name R5_12_47_1_ol_166;
// downstream 261.31 kva on CS
  phases CN;
  from R5_12_47_1_node_219;
  to R5_12_47_1_node_218;
  length 246.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_167;
// downstream 279.22 kva on CS
  phases CN;
  from R5_12_47_1_node_220;
  to R5_12_47_1_node_219;
  length 366.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_168;
// downstream 331.08 kva on CS
  phases CN;
  from R5_12_47_1_node_138;
  to R5_12_47_1_node_220;
  length 252.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_169;
// downstream 119.93 kva on AS
  phases AN;
  from R5_12_47_1_node_222;
  to R5_12_47_1_node_221;
  length 248.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_170;
// downstream 140.93 kva on AS
  phases AN;
  from R5_12_47_1_node_122;
  to R5_12_47_1_node_222;
  length 165.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_171;
// downstream 122.66 kva on AS
  phases AN;
  from R5_12_47_1_node_225;
  to R5_12_47_1_node_224;
  length 126.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_172;
// downstream 174.52 kva on AS
  phases AN;
  from R5_12_47_1_node_226;
  to R5_12_47_1_node_225;
  length 218.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_173;
// downstream 206.36 kva on AS
  phases AN;
  from R5_12_47_1_node_227;
  to R5_12_47_1_node_226;
  length 193.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_174;
// downstream 272.18 kva on CS
  phases CN;
  from R5_12_47_1_node_248;
  to R5_12_47_1_node_228;
  length 229.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_175;
// downstream 192.79 kva on CS
  phases CN;
  from R5_12_47_1_node_228;
  to R5_12_47_1_node_229;
  length 311.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_176;
// downstream 127.49 kva on CS
  phases CN;
  from R5_12_47_1_node_229;
  to R5_12_47_1_node_230;
  length 341.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_177;
// downstream 153.51 kva on AS
  phases AN;
  from R5_12_47_1_node_233;
  to R5_12_47_1_node_234;
  length 312.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_178;
// downstream 123.51 kva on AS
  phases AN;
  from R5_12_47_1_node_234;
  to R5_12_47_1_node_235;
  length 403.000;
  configuration ID_72;
}
object overhead_line {
  name R5_12_47_1_ol_179;
// downstream 175.55 kva on BS
  phases BN;
  from R5_12_47_1_node_238;
  to R5_12_47_1_node_237;
  length 118.000;
  configuration ID_75;
}
object overhead_line {
  name R5_12_47_1_ol_180;
// downstream 220.23 kva on BS
  phases BN;
  from R5_12_47_1_node_236;
  to R5_12_47_1_node_238;
  length 391.000;
  configuration ID_75;
}
object overhead_line {
  name R5_12_47_1_ol_181;
// downstream 156.69 kva on BS
  phases BN;
  from R5_12_47_1_node_237;
  to R5_12_47_1_node_239;
  length 232.000;
  configuration ID_75;
}
object overhead_line {
  name R5_12_47_1_ol_182;
// downstream 103.36 kva on BS
  phases BN;
  from R5_12_47_1_node_239;
  to R5_12_47_1_node_240;
  length 404.000;
  configuration ID_75;
}
object overhead_line {
  name R5_12_47_1_ol_183;
// downstream 146.35 kva on CS
  phases CN;
  from R5_12_47_1_node_138;
  to R5_12_47_1_node_241;
  length 399.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_184;
// downstream 96.33 kva on CS
  phases CN;
  from R5_12_47_1_node_241;
  to R5_12_47_1_node_242;
  length 633.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_185;
// downstream 129.97 kva on CS
  phases CN;
  from R5_12_47_1_node_152;
  to R5_12_47_1_node_244;
  length 191.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_186;
// downstream 95.43 kva on BS
  phases BN;
  from R5_12_47_1_node_247;
  to R5_12_47_1_node_245;
  length 338.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_187;
// downstream 163.23 kva on CS
  phases CN;
  from R5_12_47_1_node_152;
  to R5_12_47_1_node_246;
  length 80.000;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_1_ol_188;
// downstream 188.41 kva on BS
  phases BN;
  from R5_12_47_1_node_249;
  to R5_12_47_1_node_247;
  length 186.000;
  configuration ID_62;
}
object overhead_line {
  name R5_12_47_1_ol_189;
// downstream 6912.42 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_39;
  to R5_12_47_1_node_261;
  length 331.000;
  configuration ID_66;
}
object overhead_line {
  name R5_12_47_1_ol_190;
// downstream 375.18 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_52;
  to R5_12_47_1_node_262;
  length 148.000;
  configuration ID_65;
}
object overhead_line {
  name R5_12_47_1_ol_191;
// downstream 5071.69 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_92;
  to R5_12_47_1_node_263;
  length 233.000;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_1_ul_1;
// downstream 1949.96 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_3;
  to R5_12_47_1_node_1;
  length 152.000;
  configuration ID_57;
}
object underground_line {
  name R5_12_47_1_ul_2;
// downstream 12219.48 kva on ABCS
  phases ABCN;
  from R5_12_47_1_node_265;
  to R5_12_47_1_node_26;
  length 400.000;
  configuration ID_68;
}
object underground_line {
  name R5_12_47_1_ul_3;
// downstream 30.23 kva on CS
  phases CN;
  from R5_12_47_1_node_259;
  to R5_12_47_1_node_118;
  length 456.000;
  configuration ID_76;
}
object underground_line {
  name R5_12_47_1_ul_4;
// downstream 320.77 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_253;
  to R5_12_47_1_node_175;
  length 120.000;
  configuration ID_82;
}
object underground_line {
  name R5_12_47_1_ul_5;
// downstream 53.00 kva on BS
  phases BN;
  from R5_12_47_1_node_251;
  to R5_12_47_1_node_176;
  length 333.000;
  configuration ID_83;
}
object underground_line {
  name R5_12_47_1_ul_6;
// downstream 37.12 kva on BS
  phases BN;
  from R5_12_47_1_node_252;
  to R5_12_47_1_node_177;
  length 248.000;
  configuration ID_83;
}
object underground_line {
  name R5_12_47_1_ul_7;
// downstream 422.91 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_256;
  to R5_12_47_1_node_184;
  length 29.000;
  configuration ID_82;
}
object underground_line {
  name R5_12_47_1_ul_8;
// downstream 318.34 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_255;
  to R5_12_47_1_node_185;
  length 126.000;
  configuration ID_82;
}
object underground_line {
  name R5_12_47_1_ul_9;
// downstream 435.57 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_254;
  to R5_12_47_1_node_186;
  length 65.000;
  configuration ID_82;
}
object underground_line {
  name R5_12_47_1_ul_10;
// downstream 37.12 kva on BS
  phases BN;
  from R5_12_47_1_node_258;
  to R5_12_47_1_node_196;
  length 251.000;
  configuration ID_83;
}
object underground_line {
  name R5_12_47_1_ul_11;
// downstream 31.03 kva on BS
  phases BN;
  from R5_12_47_1_node_257;
  to R5_12_47_1_node_197;
  length 285.000;
  configuration ID_83;
}
object underground_line {
  name R5_12_47_1_ul_12;
// downstream 282.80 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_260;
  to R5_12_47_1_node_250;
  length 24.000;
  configuration ID_84;
}
object triplex_line {
  name R5_12_47_1_tl_1;
// downstream 56.56 kva on CS
  phases CS;
  from R5_12_47_1_tn_1;
  to R5_12_47_1_tm_1;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_2;
// downstream 9.22 kva on CS
  phases CS;
  from R5_12_47_1_tn_2;
  to R5_12_47_1_tm_2;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_3;
// downstream 62.51 kva on BS
  phases BS;
  from R5_12_47_1_tn_3;
  to R5_12_47_1_tm_3;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_4;
// downstream 71.50 kva on BS
  phases BS;
  from R5_12_47_1_tn_4;
  to R5_12_47_1_tm_4;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_5;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_tn_5;
  to R5_12_47_1_tm_5;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_6;
// downstream 77.86 kva on CS
  phases CS;
  from R5_12_47_1_tn_6;
  to R5_12_47_1_tm_6;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_7;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_tn_7;
  to R5_12_47_1_tm_7;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_8;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_tn_8;
  to R5_12_47_1_tm_8;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_9;
// downstream 44.05 kva on CS
  phases CS;
  from R5_12_47_1_tn_9;
  to R5_12_47_1_tm_9;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_10;
// downstream 60.81 kva on BS
  phases BS;
  from R5_12_47_1_tn_10;
  to R5_12_47_1_tm_10;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_11;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_tn_11;
  to R5_12_47_1_tm_11;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_12;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_tn_12;
  to R5_12_47_1_tm_12;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_13;
// downstream 69.12 kva on CS
  phases CS;
  from R5_12_47_1_tn_13;
  to R5_12_47_1_tm_13;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_14;
// downstream 26.20 kva on CS
  phases CS;
  from R5_12_47_1_tn_14;
  to R5_12_47_1_tm_14;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_15;
// downstream 59.87 kva on CS
  phases CS;
  from R5_12_47_1_tn_15;
  to R5_12_47_1_tm_15;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_16;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_tn_16;
  to R5_12_47_1_tm_16;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_17;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_tn_17;
  to R5_12_47_1_tm_17;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_18;
// downstream 44.66 kva on CS
  phases CS;
  from R5_12_47_1_tn_18;
  to R5_12_47_1_tm_18;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_19;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_tn_19;
  to R5_12_47_1_tm_19;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_20;
// downstream 77.06 kva on BS
  phases BS;
  from R5_12_47_1_tn_20;
  to R5_12_47_1_tm_20;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_21;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_tn_21;
  to R5_12_47_1_tm_21;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_22;
// downstream 24.88 kva on BS
  phases BS;
  from R5_12_47_1_tn_22;
  to R5_12_47_1_tm_22;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_23;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_tn_23;
  to R5_12_47_1_tm_23;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_24;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_tn_24;
  to R5_12_47_1_tm_24;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_25;
// downstream 58.68 kva on CS
  phases CS;
  from R5_12_47_1_tn_25;
  to R5_12_47_1_tm_25;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_26;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_tn_26;
  to R5_12_47_1_tm_26;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_27;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_tn_27;
  to R5_12_47_1_tm_27;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_28;
// downstream 15.95 kva on CS
  phases CS;
  from R5_12_47_1_tn_28;
  to R5_12_47_1_tm_28;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_29;
// downstream 61.71 kva on CS
  phases CS;
  from R5_12_47_1_tn_29;
  to R5_12_47_1_tm_29;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_30;
// downstream 57.75 kva on AS
  phases AS;
  from R5_12_47_1_tn_30;
  to R5_12_47_1_tm_30;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_31;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_tn_31;
  to R5_12_47_1_tm_31;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_32;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_tn_32;
  to R5_12_47_1_tm_32;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_33;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_tn_33;
  to R5_12_47_1_tm_33;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_34;
// downstream 10.34 kva on BS
  phases BS;
  from R5_12_47_1_tn_34;
  to R5_12_47_1_tm_34;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_35;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_tn_35;
  to R5_12_47_1_tm_35;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_36;
// downstream 81.28 kva on AS
  phases AS;
  from R5_12_47_1_tn_36;
  to R5_12_47_1_tm_36;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_37;
// downstream 11.92 kva on AS
  phases AS;
  from R5_12_47_1_tn_37;
  to R5_12_47_1_tm_37;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_38;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_tn_38;
  to R5_12_47_1_tm_38;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_39;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_tn_39;
  to R5_12_47_1_tm_39;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_40;
// downstream 62.65 kva on BS
  phases BS;
  from R5_12_47_1_tn_40;
  to R5_12_47_1_tm_40;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_41;
// downstream 28.64 kva on CS
  phases CS;
  from R5_12_47_1_tn_41;
  to R5_12_47_1_tm_41;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_42;
// downstream 50.56 kva on AS
  phases AS;
  from R5_12_47_1_tn_42;
  to R5_12_47_1_tm_42;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_43;
// downstream 41.68 kva on AS
  phases AS;
  from R5_12_47_1_tn_43;
  to R5_12_47_1_tm_43;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_44;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_tn_44;
  to R5_12_47_1_tm_44;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_45;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_tn_45;
  to R5_12_47_1_tm_45;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_46;
// downstream 90.33 kva on AS
  phases AS;
  from R5_12_47_1_tn_46;
  to R5_12_47_1_tm_46;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_47;
// downstream 11.07 kva on CS
  phases CS;
  from R5_12_47_1_tn_47;
  to R5_12_47_1_tm_47;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_48;
// downstream 68.24 kva on CS
  phases CS;
  from R5_12_47_1_tn_48;
  to R5_12_47_1_tm_48;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_49;
// downstream 70.35 kva on AS
  phases AS;
  from R5_12_47_1_tn_49;
  to R5_12_47_1_tm_49;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_50;
// downstream 59.84 kva on AS
  phases AS;
  from R5_12_47_1_tn_50;
  to R5_12_47_1_tm_50;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_51;
// downstream 9.53 kva on BS
  phases BS;
  from R5_12_47_1_tn_51;
  to R5_12_47_1_tm_51;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_52;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_tn_52;
  to R5_12_47_1_tm_52;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_53;
// downstream 30.89 kva on CS
  phases CS;
  from R5_12_47_1_tn_53;
  to R5_12_47_1_tm_53;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_54;
// downstream 80.60 kva on BS
  phases BS;
  from R5_12_47_1_tn_54;
  to R5_12_47_1_tm_54;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_55;
// downstream 46.21 kva on BS
  phases BS;
  from R5_12_47_1_tn_55;
  to R5_12_47_1_tm_55;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_56;
// downstream 13.53 kva on AS
  phases AS;
  from R5_12_47_1_tn_56;
  to R5_12_47_1_tm_56;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_57;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_tn_57;
  to R5_12_47_1_tm_57;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_58;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_tn_58;
  to R5_12_47_1_tm_58;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_59;
// downstream 17.24 kva on CS
  phases CS;
  from R5_12_47_1_tn_59;
  to R5_12_47_1_tm_59;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_60;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_tn_60;
  to R5_12_47_1_tm_60;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_61;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_tn_61;
  to R5_12_47_1_tm_61;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_62;
// downstream 67.67 kva on CS
  phases CS;
  from R5_12_47_1_tn_62;
  to R5_12_47_1_tm_62;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_63;
// downstream 32.42 kva on BS
  phases BS;
  from R5_12_47_1_tn_63;
  to R5_12_47_1_tm_63;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_64;
// downstream 26.11 kva on BS
  phases BS;
  from R5_12_47_1_tn_64;
  to R5_12_47_1_tm_64;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_65;
// downstream 54.85 kva on AS
  phases AS;
  from R5_12_47_1_tn_65;
  to R5_12_47_1_tm_65;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_66;
// downstream 54.50 kva on BS
  phases BS;
  from R5_12_47_1_tn_66;
  to R5_12_47_1_tm_66;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_67;
// downstream 47.47 kva on CS
  phases CS;
  from R5_12_47_1_tn_67;
  to R5_12_47_1_tm_67;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_68;
// downstream 31.12 kva on CS
  phases CS;
  from R5_12_47_1_tn_68;
  to R5_12_47_1_tm_68;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_69;
// downstream 30.23 kva on CS
  phases CS;
  from R5_12_47_1_tn_69;
  to R5_12_47_1_tm_69;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_70;
// downstream 1.96 kva on AS
  phases AS;
  from R5_12_47_1_tn_70;
  to R5_12_47_1_tm_70;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_71;
// downstream 29.89 kva on CS
  phases CS;
  from R5_12_47_1_tn_71;
  to R5_12_47_1_tm_71;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_72;
// downstream 19.66 kva on AS
  phases AS;
  from R5_12_47_1_tn_72;
  to R5_12_47_1_tm_72;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_73;
// downstream 59.44 kva on AS
  phases AS;
  from R5_12_47_1_tn_73;
  to R5_12_47_1_tm_73;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_74;
// downstream 0.69 kva on BS
  phases BS;
  from R5_12_47_1_tn_74;
  to R5_12_47_1_tm_74;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_75;
// downstream 96.83 kva on AS
  phases AS;
  from R5_12_47_1_tn_75;
  to R5_12_47_1_tm_75;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_76;
// downstream 61.35 kva on CS
  phases CS;
  from R5_12_47_1_tn_76;
  to R5_12_47_1_tm_76;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_77;
// downstream 80.98 kva on CS
  phases CS;
  from R5_12_47_1_tn_77;
  to R5_12_47_1_tm_77;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_78;
// downstream 1.98 kva on AS
  phases AS;
  from R5_12_47_1_tn_78;
  to R5_12_47_1_tm_78;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_79;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_tn_79;
  to R5_12_47_1_tm_79;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_80;
// downstream 21.89 kva on CS
  phases CS;
  from R5_12_47_1_tn_80;
  to R5_12_47_1_tm_80;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_81;
// downstream 24.68 kva on CS
  phases CS;
  from R5_12_47_1_tn_81;
  to R5_12_47_1_tm_81;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_82;
// downstream 66.10 kva on BS
  phases BS;
  from R5_12_47_1_tn_82;
  to R5_12_47_1_tm_82;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_83;
// downstream 50.11 kva on CS
  phases CS;
  from R5_12_47_1_tn_83;
  to R5_12_47_1_tm_83;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_84;
// downstream 44.47 kva on CS
  phases CS;
  from R5_12_47_1_tn_84;
  to R5_12_47_1_tm_84;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_85;
// downstream 74.25 kva on CS
  phases CS;
  from R5_12_47_1_tn_85;
  to R5_12_47_1_tm_85;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_86;
// downstream 53.78 kva on CS
  phases CS;
  from R5_12_47_1_tn_86;
  to R5_12_47_1_tm_86;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_87;
// downstream 8.42 kva on AS
  phases AS;
  from R5_12_47_1_tn_87;
  to R5_12_47_1_tm_87;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_88;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_tn_88;
  to R5_12_47_1_tm_88;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_89;
// downstream 40.89 kva on CS
  phases CS;
  from R5_12_47_1_tn_89;
  to R5_12_47_1_tm_89;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_90;
// downstream 113.34 kva on BS
  phases BS;
  from R5_12_47_1_tn_90;
  to R5_12_47_1_tm_90;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_91;
// downstream 27.90 kva on BS
  phases BS;
  from R5_12_47_1_tn_91;
  to R5_12_47_1_tm_91;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_92;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_tn_92;
  to R5_12_47_1_tm_92;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_93;
// downstream 20.63 kva on BS
  phases BS;
  from R5_12_47_1_tn_93;
  to R5_12_47_1_tm_93;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_94;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_tn_94;
  to R5_12_47_1_tm_94;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_95;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_tn_95;
  to R5_12_47_1_tm_95;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_96;
// downstream 4.47 kva on BS
  phases BS;
  from R5_12_47_1_tn_96;
  to R5_12_47_1_tm_96;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_97;
// downstream 7.46 kva on CS
  phases CS;
  from R5_12_47_1_tn_97;
  to R5_12_47_1_tm_97;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_98;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_tn_98;
  to R5_12_47_1_tm_98;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_99;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_tn_99;
  to R5_12_47_1_tm_99;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_100;
// downstream 70.71 kva on CS
  phases CS;
  from R5_12_47_1_tn_100;
  to R5_12_47_1_tm_100;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_101;
// downstream 78.67 kva on CS
  phases CS;
  from R5_12_47_1_tn_101;
  to R5_12_47_1_tm_101;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_102;
// downstream 53.00 kva on BS
  phases BS;
  from R5_12_47_1_tn_102;
  to R5_12_47_1_tm_102;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_103;
// downstream 37.12 kva on BS
  phases BS;
  from R5_12_47_1_tn_103;
  to R5_12_47_1_tm_103;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_104;
// downstream 63.54 kva on CS
  phases CS;
  from R5_12_47_1_tn_104;
  to R5_12_47_1_tm_104;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_105;
// downstream 84.73 kva on CS
  phases CS;
  from R5_12_47_1_tn_105;
  to R5_12_47_1_tm_105;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_106;
// downstream 51.99 kva on CS
  phases CS;
  from R5_12_47_1_tn_106;
  to R5_12_47_1_tm_106;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_107;
// downstream 44.65 kva on AS
  phases AS;
  from R5_12_47_1_tn_107;
  to R5_12_47_1_tm_107;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_108;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_tn_108;
  to R5_12_47_1_tm_108;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_109;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_tn_109;
  to R5_12_47_1_tm_109;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_110;
// downstream 1.27 kva on AS
  phases AS;
  from R5_12_47_1_tn_110;
  to R5_12_47_1_tm_110;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_111;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_tn_111;
  to R5_12_47_1_tm_111;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_112;
// downstream 0.31 kva on CS
  phases CS;
  from R5_12_47_1_tn_112;
  to R5_12_47_1_tm_112;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_113;
// downstream 14.91 kva on AS
  phases AS;
  from R5_12_47_1_tn_113;
  to R5_12_47_1_tm_113;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_114;
// downstream 14.91 kva on BS
  phases BS;
  from R5_12_47_1_tn_114;
  to R5_12_47_1_tm_114;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_115;
// downstream 14.91 kva on CS
  phases CS;
  from R5_12_47_1_tn_115;
  to R5_12_47_1_tm_115;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_116;
// downstream 46.11 kva on BS
  phases BS;
  from R5_12_47_1_tn_116;
  to R5_12_47_1_tm_116;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_117;
// downstream 53.47 kva on BS
  phases BS;
  from R5_12_47_1_tn_117;
  to R5_12_47_1_tm_117;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_118;
// downstream 31.10 kva on BS
  phases BS;
  from R5_12_47_1_tn_118;
  to R5_12_47_1_tm_118;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_119;
// downstream 49.08 kva on BS
  phases BS;
  from R5_12_47_1_tn_119;
  to R5_12_47_1_tm_119;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_120;
// downstream 38.87 kva on BS
  phases BS;
  from R5_12_47_1_tn_120;
  to R5_12_47_1_tm_120;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_121;
// downstream 76.83 kva on CS
  phases CS;
  from R5_12_47_1_tn_121;
  to R5_12_47_1_tm_121;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_122;
// downstream 37.12 kva on BS
  phases BS;
  from R5_12_47_1_tn_122;
  to R5_12_47_1_tm_122;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_123;
// downstream 31.03 kva on BS
  phases BS;
  from R5_12_47_1_tn_123;
  to R5_12_47_1_tm_123;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_124;
// downstream 38.29 kva on AS
  phases AS;
  from R5_12_47_1_tn_124;
  to R5_12_47_1_tm_124;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_125;
// downstream 81.95 kva on AS
  phases AS;
  from R5_12_47_1_tn_125;
  to R5_12_47_1_tm_125;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_126;
// downstream 60.10 kva on AS
  phases AS;
  from R5_12_47_1_tn_126;
  to R5_12_47_1_tm_126;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_127;
// downstream 44.91 kva on AS
  phases AS;
  from R5_12_47_1_tn_127;
  to R5_12_47_1_tm_127;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_128;
// downstream 38.74 kva on AS
  phases AS;
  from R5_12_47_1_tn_128;
  to R5_12_47_1_tm_128;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_129;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_tn_129;
  to R5_12_47_1_tm_129;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_130;
// downstream 25.17 kva on AS
  phases AS;
  from R5_12_47_1_tn_130;
  to R5_12_47_1_tm_130;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_131;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_tn_131;
  to R5_12_47_1_tm_131;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_132;
// downstream 26.69 kva on CS
  phases CS;
  from R5_12_47_1_tn_132;
  to R5_12_47_1_tm_132;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_133;
// downstream 36.81 kva on CS
  phases CS;
  from R5_12_47_1_tn_133;
  to R5_12_47_1_tm_133;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_134;
// downstream 18.56 kva on CS
  phases CS;
  from R5_12_47_1_tn_134;
  to R5_12_47_1_tm_134;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_135;
// downstream 50.11 kva on CS
  phases CS;
  from R5_12_47_1_tn_135;
  to R5_12_47_1_tm_135;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_136;
// downstream 42.05 kva on BS
  phases BS;
  from R5_12_47_1_tn_136;
  to R5_12_47_1_tm_136;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_137;
// downstream 124.27 kva on BS
  phases BS;
  from R5_12_47_1_tn_137;
  to R5_12_47_1_tm_137;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_138;
// downstream 39.18 kva on BS
  phases BS;
  from R5_12_47_1_tn_138;
  to R5_12_47_1_tm_138;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_139;
// downstream 29.78 kva on BS
  phases BS;
  from R5_12_47_1_tn_139;
  to R5_12_47_1_tm_139;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_140;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_tn_140;
  to R5_12_47_1_tm_140;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_141;
// downstream 71.16 kva on CS
  phases CS;
  from R5_12_47_1_tn_141;
  to R5_12_47_1_tm_141;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_142;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_tn_142;
  to R5_12_47_1_tm_142;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_143;
// downstream 55.53 kva on CS
  phases CS;
  from R5_12_47_1_tn_143;
  to R5_12_47_1_tm_143;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_144;
// downstream 47.47 kva on AS
  phases AS;
  from R5_12_47_1_tn_144;
  to R5_12_47_1_tm_144;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_145;
// downstream 2.74 kva on BS
  phases BS;
  from R5_12_47_1_tn_145;
  to R5_12_47_1_tm_145;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_146;
// downstream 47.19 kva on CS
  phases CS;
  from R5_12_47_1_tn_146;
  to R5_12_47_1_tm_146;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_147;
// downstream 55.03 kva on BS
  phases BS;
  from R5_12_47_1_tn_147;
  to R5_12_47_1_tm_147;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_148;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_tn_148;
  to R5_12_47_1_tm_148;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_149;
// downstream 58.48 kva on CS
  phases CS;
  from R5_12_47_1_tn_149;
  to R5_12_47_1_tm_149;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_150;
// downstream 68.41 kva on CS
  phases CS;
  from R5_12_47_1_tn_150;
  to R5_12_47_1_tm_150;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_151;
// downstream 17.91 kva on CS
  phases CS;
  from R5_12_47_1_tn_151;
  to R5_12_47_1_tm_151;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_152;
// downstream 51.86 kva on CS
  phases CS;
  from R5_12_47_1_tn_152;
  to R5_12_47_1_tm_152;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_153;
// downstream 38.65 kva on AS
  phases AS;
  from R5_12_47_1_tn_153;
  to R5_12_47_1_tm_153;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_154;
// downstream 21.00 kva on AS
  phases AS;
  from R5_12_47_1_tn_154;
  to R5_12_47_1_tm_154;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_155;
// downstream 117.32 kva on AS
  phases AS;
  from R5_12_47_1_tn_155;
  to R5_12_47_1_tm_155;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_156;
// downstream 0.40 kva on BS
  phases BS;
  from R5_12_47_1_tn_156;
  to R5_12_47_1_tm_156;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_157;
// downstream 25.84 kva on AS
  phases AS;
  from R5_12_47_1_tn_157;
  to R5_12_47_1_tm_157;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_158;
// downstream 51.86 kva on AS
  phases AS;
  from R5_12_47_1_tn_158;
  to R5_12_47_1_tm_158;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_159;
// downstream 31.84 kva on AS
  phases AS;
  from R5_12_47_1_tn_159;
  to R5_12_47_1_tm_159;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_160;
// downstream 111.59 kva on AS
  phases AS;
  from R5_12_47_1_tn_160;
  to R5_12_47_1_tm_160;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_161;
// downstream 79.40 kva on CS
  phases CS;
  from R5_12_47_1_tn_161;
  to R5_12_47_1_tm_161;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_162;
// downstream 65.29 kva on CS
  phases CS;
  from R5_12_47_1_tn_162;
  to R5_12_47_1_tm_162;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_163;
// downstream 66.15 kva on CS
  phases CS;
  from R5_12_47_1_tn_163;
  to R5_12_47_1_tm_163;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_164;
// downstream 54.09 kva on CS
  phases CS;
  from R5_12_47_1_tn_164;
  to R5_12_47_1_tm_164;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_165;
// downstream 50.78 kva on BS
  phases BS;
  from R5_12_47_1_tn_165;
  to R5_12_47_1_tm_165;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_166;
// downstream 45.81 kva on AS
  phases AS;
  from R5_12_47_1_tn_166;
  to R5_12_47_1_tm_166;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_167;
// downstream 30.00 kva on AS
  phases AS;
  from R5_12_47_1_tn_167;
  to R5_12_47_1_tm_167;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_168;
// downstream 30.36 kva on AS
  phases AS;
  from R5_12_47_1_tn_168;
  to R5_12_47_1_tm_168;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_169;
// downstream 43.57 kva on BS
  phases BS;
  from R5_12_47_1_tn_169;
  to R5_12_47_1_tm_169;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_170;
// downstream 18.85 kva on BS
  phases BS;
  from R5_12_47_1_tn_170;
  to R5_12_47_1_tm_170;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_171;
// downstream 44.68 kva on BS
  phases BS;
  from R5_12_47_1_tn_171;
  to R5_12_47_1_tm_171;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_172;
// downstream 53.34 kva on BS
  phases BS;
  from R5_12_47_1_tn_172;
  to R5_12_47_1_tm_172;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_173;
// downstream 48.86 kva on BS
  phases BS;
  from R5_12_47_1_tn_173;
  to R5_12_47_1_tm_173;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_174;
// downstream 50.02 kva on CS
  phases CS;
  from R5_12_47_1_tn_174;
  to R5_12_47_1_tm_174;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_175;
// downstream 48.86 kva on CS
  phases CS;
  from R5_12_47_1_tn_175;
  to R5_12_47_1_tm_175;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_176;
// downstream 44.02 kva on CS
  phases CS;
  from R5_12_47_1_tn_176;
  to R5_12_47_1_tm_176;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_177;
// downstream 43.43 kva on CS
  phases CS;
  from R5_12_47_1_tn_177;
  to R5_12_47_1_tm_177;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_178;
// downstream 29.33 kva on BS
  phases BS;
  from R5_12_47_1_tn_178;
  to R5_12_47_1_tm_178;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_179;
// downstream 88.98 kva on CS
  phases CS;
  from R5_12_47_1_tn_179;
  to R5_12_47_1_tm_179;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_180;
// downstream 92.98 kva on BS
  phases BS;
  from R5_12_47_1_tn_180;
  to R5_12_47_1_tm_180;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_181;
// downstream 47.92 kva on CS
  phases CS;
  from R5_12_47_1_tn_181;
  to R5_12_47_1_tm_181;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_182;
// downstream 45.05 kva on BS
  phases BS;
  from R5_12_47_1_tn_182;
  to R5_12_47_1_tm_182;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_183;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_tn_183;
  to R5_12_47_1_tm_183;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_184;
// downstream 51.41 kva on BS
  phases BS;
  from R5_12_47_1_tn_184;
  to R5_12_47_1_tm_184;
  length 30;
  configuration ID_974;
}
object triplex_line {
  name R5_12_47_1_tl_185;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_tn_185;
  to R5_12_47_1_tm_185;
  length 30;
  configuration ID_974;
}
object regulator {
  name R5_12_47_1_reg_1;
// downstream 12219.48 kva on ABCS
  from R5_12_47_1_node_266;
  to R5_12_47_1_meter_49;
  phases ABCN;
  configuration feeder_reg_cfg;
}
object transformer {
  name R5_12_47_1_xfmr_1;
// downstream 56.56 kva on CS
  phases CS;
  from R5_12_47_1_node_6;
  to R5_12_47_1_tn_1;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_2;
// downstream 9.22 kva on CS
  phases CS;
  from R5_12_47_1_node_8;
  to R5_12_47_1_tn_2;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R5_12_47_1_xfmr_3;
// downstream 62.51 kva on BS
  phases BS;
  from R5_12_47_1_node_9;
  to R5_12_47_1_tn_3;
  configuration XF1_POLETOP_BS_100;
}
object transformer {
  name R5_12_47_1_xfmr_4;
// downstream 71.50 kva on BS
  phases BS;
  from R5_12_47_1_node_10;
  to R5_12_47_1_tn_4;
  configuration XF1_POLETOP_BS_100;
}
object transformer {
  name R5_12_47_1_xfmr_5;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_node_10;
  to R5_12_47_1_tn_5;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_1_xfmr_6;
// downstream 77.86 kva on CS
  phases CS;
  from R5_12_47_1_node_11;
  to R5_12_47_1_tn_6;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R5_12_47_1_xfmr_7;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_node_15;
  to R5_12_47_1_tn_7;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_1_xfmr_8;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_node_15;
  to R5_12_47_1_tn_8;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_1_xfmr_9;
// downstream 44.05 kva on CS
  phases CS;
  from R5_12_47_1_node_15;
  to R5_12_47_1_tn_9;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_10;
// downstream 60.81 kva on BS
  phases BS;
  from R5_12_47_1_node_17;
  to R5_12_47_1_tn_10;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R5_12_47_1_xfmr_11;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_node_18;
  to R5_12_47_1_tn_11;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_1_xfmr_12;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_node_18;
  to R5_12_47_1_tn_12;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_1_xfmr_13;
// downstream 69.12 kva on CS
  phases CS;
  from R5_12_47_1_node_18;
  to R5_12_47_1_tn_13;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R5_12_47_1_xfmr_14;
// downstream 26.20 kva on CS
  phases CS;
  from R5_12_47_1_node_20;
  to R5_12_47_1_tn_14;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_15;
// downstream 59.87 kva on CS
  phases CS;
  from R5_12_47_1_node_21;
  to R5_12_47_1_tn_15;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_16;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_node_24;
  to R5_12_47_1_tn_16;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_1_xfmr_17;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_node_24;
  to R5_12_47_1_tn_17;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_1_xfmr_18;
// downstream 44.66 kva on CS
  phases CS;
  from R5_12_47_1_node_24;
  to R5_12_47_1_tn_18;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_19;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_node_28;
  to R5_12_47_1_tn_19;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_1_xfmr_20;
// downstream 77.06 kva on BS
  phases BS;
  from R5_12_47_1_node_28;
  to R5_12_47_1_tn_20;
  configuration XF1_POLETOP_BS_100;
}
object transformer {
  name R5_12_47_1_xfmr_21;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_node_28;
  to R5_12_47_1_tn_21;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_1_xfmr_22;
// downstream 24.88 kva on BS
  phases BS;
  from R5_12_47_1_node_30;
  to R5_12_47_1_tn_22;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_23;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_node_35;
  to R5_12_47_1_tn_23;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_1_xfmr_24;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_node_35;
  to R5_12_47_1_tn_24;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_1_xfmr_25;
// downstream 58.68 kva on CS
  phases CS;
  from R5_12_47_1_node_35;
  to R5_12_47_1_tn_25;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_26;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_node_39;
  to R5_12_47_1_tn_26;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_1_xfmr_27;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_node_39;
  to R5_12_47_1_tn_27;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_1_xfmr_28;
// downstream 15.95 kva on CS
  phases CS;
  from R5_12_47_1_node_39;
  to R5_12_47_1_tn_28;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_1_xfmr_29;
// downstream 61.71 kva on CS
  phases CS;
  from R5_12_47_1_node_43;
  to R5_12_47_1_tn_29;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_30;
// downstream 57.75 kva on AS
  phases AS;
  from R5_12_47_1_node_46;
  to R5_12_47_1_tn_30;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R5_12_47_1_xfmr_31;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_node_46;
  to R5_12_47_1_tn_31;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_1_xfmr_32;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_node_46;
  to R5_12_47_1_tn_32;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_1_xfmr_33;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_node_48;
  to R5_12_47_1_tn_33;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_1_xfmr_34;
// downstream 10.34 kva on BS
  phases BS;
  from R5_12_47_1_node_48;
  to R5_12_47_1_tn_34;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R5_12_47_1_xfmr_35;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_node_48;
  to R5_12_47_1_tn_35;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_1_xfmr_36;
// downstream 81.28 kva on AS
  phases AS;
  from R5_12_47_1_node_58;
  to R5_12_47_1_tn_36;
  configuration XF1_POLETOP_AS_100;
}
object transformer {
  name R5_12_47_1_xfmr_37;
// downstream 11.92 kva on AS
  phases AS;
  from R5_12_47_1_node_75;
  to R5_12_47_1_tn_37;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R5_12_47_1_xfmr_38;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_node_75;
  to R5_12_47_1_tn_38;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_1_xfmr_39;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_node_75;
  to R5_12_47_1_tn_39;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_1_xfmr_40;
// downstream 62.65 kva on BS
  phases BS;
  from R5_12_47_1_node_78;
  to R5_12_47_1_tn_40;
  configuration XF1_POLETOP_BS_100;
}
object transformer {
  name R5_12_47_1_xfmr_41;
// downstream 28.64 kva on CS
  phases CS;
  from R5_12_47_1_node_79;
  to R5_12_47_1_tn_41;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_42;
// downstream 50.56 kva on AS
  phases AS;
  from R5_12_47_1_node_80;
  to R5_12_47_1_tn_42;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R5_12_47_1_xfmr_43;
// downstream 41.68 kva on AS
  phases AS;
  from R5_12_47_1_node_81;
  to R5_12_47_1_tn_43;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R5_12_47_1_xfmr_44;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_node_81;
  to R5_12_47_1_tn_44;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_1_xfmr_45;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_node_81;
  to R5_12_47_1_tn_45;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_1_xfmr_46;
// downstream 90.33 kva on AS
  phases AS;
  from R5_12_47_1_node_85;
  to R5_12_47_1_tn_46;
  configuration XF1_POLETOP_AS_167;
}
object transformer {
  name R5_12_47_1_xfmr_47;
// downstream 11.07 kva on CS
  phases CS;
  from R5_12_47_1_node_85;
  to R5_12_47_1_tn_47;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R5_12_47_1_xfmr_48;
// downstream 68.24 kva on CS
  phases CS;
  from R5_12_47_1_node_86;
  to R5_12_47_1_tn_48;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R5_12_47_1_xfmr_49;
// downstream 70.35 kva on AS
  phases AS;
  from R5_12_47_1_node_88;
  to R5_12_47_1_tn_49;
  configuration XF1_POLETOP_AS_100;
}
object transformer {
  name R5_12_47_1_xfmr_50;
// downstream 59.84 kva on AS
  phases AS;
  from R5_12_47_1_node_92;
  to R5_12_47_1_tn_50;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R5_12_47_1_xfmr_51;
// downstream 9.53 kva on BS
  phases BS;
  from R5_12_47_1_node_92;
  to R5_12_47_1_tn_51;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R5_12_47_1_xfmr_52;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_node_92;
  to R5_12_47_1_tn_52;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_1_xfmr_53;
// downstream 30.89 kva on CS
  phases CS;
  from R5_12_47_1_node_94;
  to R5_12_47_1_tn_53;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_54;
// downstream 80.60 kva on BS
  phases BS;
  from R5_12_47_1_node_97;
  to R5_12_47_1_tn_54;
  configuration XF1_POLETOP_BS_100;
}
object transformer {
  name R5_12_47_1_xfmr_55;
// downstream 46.21 kva on BS
  phases BS;
  from R5_12_47_1_node_98;
  to R5_12_47_1_tn_55;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R5_12_47_1_xfmr_56;
// downstream 13.53 kva on AS
  phases AS;
  from R5_12_47_1_node_100;
  to R5_12_47_1_tn_56;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_1_xfmr_57;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_node_104;
  to R5_12_47_1_tn_57;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_1_xfmr_58;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_node_104;
  to R5_12_47_1_tn_58;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_1_xfmr_59;
// downstream 17.24 kva on CS
  phases CS;
  from R5_12_47_1_node_104;
  to R5_12_47_1_tn_59;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_1_xfmr_60;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_node_105;
  to R5_12_47_1_tn_60;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_1_xfmr_61;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_node_105;
  to R5_12_47_1_tn_61;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_1_xfmr_62;
// downstream 67.67 kva on CS
  phases CS;
  from R5_12_47_1_node_105;
  to R5_12_47_1_tn_62;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R5_12_47_1_xfmr_63;
// downstream 32.42 kva on BS
  phases BS;
  from R5_12_47_1_node_107;
  to R5_12_47_1_tn_63;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R5_12_47_1_xfmr_64;
// downstream 26.11 kva on BS
  phases BS;
  from R5_12_47_1_node_112;
  to R5_12_47_1_tn_64;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_65;
// downstream 54.85 kva on AS
  phases AS;
  from R5_12_47_1_node_113;
  to R5_12_47_1_tn_65;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R5_12_47_1_xfmr_66;
// downstream 54.50 kva on BS
  phases BS;
  from R5_12_47_1_node_114;
  to R5_12_47_1_tn_66;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R5_12_47_1_xfmr_67;
// downstream 47.47 kva on CS
  phases CS;
  from R5_12_47_1_node_115;
  to R5_12_47_1_tn_67;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_68;
// downstream 31.12 kva on CS
  phases CS;
  from R5_12_47_1_node_117;
  to R5_12_47_1_tn_68;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_69;
// downstream 30.23 kva on CS
  phases CS;
  from R5_12_47_1_node_118;
  to R5_12_47_1_tn_69;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_70;
// downstream 1.96 kva on AS
  phases AS;
  from R5_12_47_1_node_119;
  to R5_12_47_1_tn_70;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_1_xfmr_71;
// downstream 29.89 kva on CS
  phases CS;
  from R5_12_47_1_node_119;
  to R5_12_47_1_tn_71;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_72;
// downstream 19.66 kva on AS
  phases AS;
  from R5_12_47_1_node_120;
  to R5_12_47_1_tn_72;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_1_xfmr_73;
// downstream 59.44 kva on AS
  phases AS;
  from R5_12_47_1_node_122;
  to R5_12_47_1_tn_73;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R5_12_47_1_xfmr_74;
// downstream 0.69 kva on BS
  phases BS;
  from R5_12_47_1_node_122;
  to R5_12_47_1_tn_74;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_1_xfmr_75;
// downstream 96.83 kva on AS
  phases AS;
  from R5_12_47_1_node_123;
  to R5_12_47_1_tn_75;
  configuration XF1_POLETOP_AS_167;
}
object transformer {
  name R5_12_47_1_xfmr_76;
// downstream 61.35 kva on CS
  phases CS;
  from R5_12_47_1_node_124;
  to R5_12_47_1_tn_76;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_77;
// downstream 80.98 kva on CS
  phases CS;
  from R5_12_47_1_node_126;
  to R5_12_47_1_tn_77;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R5_12_47_1_xfmr_78;
// downstream 1.98 kva on AS
  phases AS;
  from R5_12_47_1_node_127;
  to R5_12_47_1_tn_78;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_1_xfmr_79;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_node_127;
  to R5_12_47_1_tn_79;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_1_xfmr_80;
// downstream 21.89 kva on CS
  phases CS;
  from R5_12_47_1_node_127;
  to R5_12_47_1_tn_80;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_81;
// downstream 24.68 kva on CS
  phases CS;
  from R5_12_47_1_node_129;
  to R5_12_47_1_tn_81;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_82;
// downstream 66.10 kva on BS
  phases BS;
  from R5_12_47_1_node_146;
  to R5_12_47_1_tn_82;
  configuration XF1_POLETOP_BS_100;
}
object transformer {
  name R5_12_47_1_xfmr_83;
// downstream 50.11 kva on CS
  phases CS;
  from R5_12_47_1_node_151;
  to R5_12_47_1_tn_83;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_84;
// downstream 44.47 kva on CS
  phases CS;
  from R5_12_47_1_node_152;
  to R5_12_47_1_tn_84;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_85;
// downstream 74.25 kva on CS
  phases CS;
  from R5_12_47_1_node_153;
  to R5_12_47_1_tn_85;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R5_12_47_1_xfmr_86;
// downstream 53.78 kva on CS
  phases CS;
  from R5_12_47_1_node_154;
  to R5_12_47_1_tn_86;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_87;
// downstream 8.42 kva on AS
  phases AS;
  from R5_12_47_1_node_156;
  to R5_12_47_1_tn_87;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R5_12_47_1_xfmr_88;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_node_156;
  to R5_12_47_1_tn_88;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_1_xfmr_89;
// downstream 40.89 kva on CS
  phases CS;
  from R5_12_47_1_node_156;
  to R5_12_47_1_tn_89;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R5_12_47_1_xfmr_90;
// downstream 113.34 kva on BS
  phases BS;
  from R5_12_47_1_node_158;
  to R5_12_47_1_tn_90;
  configuration XF1_POLETOP_BS_167;
}
object transformer {
  name R5_12_47_1_xfmr_91;
// downstream 27.90 kva on BS
  phases BS;
  from R5_12_47_1_node_159;
  to R5_12_47_1_tn_91;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_92;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_node_166;
  to R5_12_47_1_tn_92;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_1_xfmr_93;
// downstream 20.63 kva on BS
  phases BS;
  from R5_12_47_1_node_166;
  to R5_12_47_1_tn_93;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_1_xfmr_94;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_node_166;
  to R5_12_47_1_tn_94;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_1_xfmr_95;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_node_172;
  to R5_12_47_1_tn_95;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_1_xfmr_96;
// downstream 4.47 kva on BS
  phases BS;
  from R5_12_47_1_node_172;
  to R5_12_47_1_tn_96;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R5_12_47_1_xfmr_97;
// downstream 7.46 kva on CS
  phases CS;
  from R5_12_47_1_node_172;
  to R5_12_47_1_tn_97;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_1_xfmr_98;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_node_173;
  to R5_12_47_1_tn_98;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_1_xfmr_99;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_node_173;
  to R5_12_47_1_tn_99;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_1_xfmr_100;
// downstream 70.71 kva on CS
  phases CS;
  from R5_12_47_1_node_173;
  to R5_12_47_1_tn_100;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R5_12_47_1_xfmr_101;
// downstream 78.67 kva on CS
  phases CS;
  from R5_12_47_1_node_174;
  to R5_12_47_1_tn_101;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R5_12_47_1_xfmr_102;
// downstream 53.00 kva on BS
  phases BS;
  from R5_12_47_1_node_176;
  to R5_12_47_1_tn_102;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R5_12_47_1_xfmr_103;
// downstream 37.12 kva on BS
  phases BS;
  from R5_12_47_1_node_177;
  to R5_12_47_1_tn_103;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R5_12_47_1_xfmr_104;
// downstream 63.54 kva on CS
  phases CS;
  from R5_12_47_1_node_178;
  to R5_12_47_1_tn_104;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R5_12_47_1_xfmr_105;
// downstream 84.73 kva on CS
  phases CS;
  from R5_12_47_1_node_179;
  to R5_12_47_1_tn_105;
  configuration XF1_POLETOP_CS_167;
}
object transformer {
  name R5_12_47_1_xfmr_106;
// downstream 51.99 kva on CS
  phases CS;
  from R5_12_47_1_node_180;
  to R5_12_47_1_tn_106;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_107;
// downstream 44.65 kva on AS
  phases AS;
  from R5_12_47_1_node_181;
  to R5_12_47_1_tn_107;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R5_12_47_1_xfmr_108;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_node_181;
  to R5_12_47_1_tn_108;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_1_xfmr_109;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_node_181;
  to R5_12_47_1_tn_109;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_1_xfmr_110;
// downstream 1.27 kva on AS
  phases AS;
  from R5_12_47_1_node_183;
  to R5_12_47_1_tn_110;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_1_xfmr_111;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_node_183;
  to R5_12_47_1_tn_111;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_1_xfmr_112;
// downstream 0.31 kva on CS
  phases CS;
  from R5_12_47_1_node_183;
  to R5_12_47_1_tn_112;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_1_xfmr_113;
// downstream 14.91 kva on AS
  phases AS;
  from R5_12_47_1_node_189;
  to R5_12_47_1_tn_113;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_1_xfmr_114;
// downstream 14.91 kva on BS
  phases BS;
  from R5_12_47_1_node_189;
  to R5_12_47_1_tn_114;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_1_xfmr_115;
// downstream 14.91 kva on CS
  phases CS;
  from R5_12_47_1_node_189;
  to R5_12_47_1_tn_115;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_1_xfmr_116;
// downstream 46.11 kva on BS
  phases BS;
  from R5_12_47_1_node_190;
  to R5_12_47_1_tn_116;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R5_12_47_1_xfmr_117;
// downstream 53.47 kva on BS
  phases BS;
  from R5_12_47_1_node_191;
  to R5_12_47_1_tn_117;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R5_12_47_1_xfmr_118;
// downstream 31.10 kva on BS
  phases BS;
  from R5_12_47_1_node_192;
  to R5_12_47_1_tn_118;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_119;
// downstream 49.08 kva on BS
  phases BS;
  from R5_12_47_1_node_193;
  to R5_12_47_1_tn_119;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R5_12_47_1_xfmr_120;
// downstream 38.87 kva on BS
  phases BS;
  from R5_12_47_1_node_194;
  to R5_12_47_1_tn_120;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R5_12_47_1_xfmr_121;
// downstream 76.83 kva on CS
  phases CS;
  from R5_12_47_1_node_195;
  to R5_12_47_1_tn_121;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R5_12_47_1_xfmr_122;
// downstream 37.12 kva on BS
  phases BS;
  from R5_12_47_1_node_196;
  to R5_12_47_1_tn_122;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R5_12_47_1_xfmr_123;
// downstream 31.03 kva on BS
  phases BS;
  from R5_12_47_1_node_197;
  to R5_12_47_1_tn_123;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_124;
// downstream 38.29 kva on AS
  phases AS;
  from R5_12_47_1_node_198;
  to R5_12_47_1_tn_124;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R5_12_47_1_xfmr_125;
// downstream 81.95 kva on AS
  phases AS;
  from R5_12_47_1_node_199;
  to R5_12_47_1_tn_125;
  configuration XF1_POLETOP_AS_100;
}
object transformer {
  name R5_12_47_1_xfmr_126;
// downstream 60.10 kva on AS
  phases AS;
  from R5_12_47_1_node_200;
  to R5_12_47_1_tn_126;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R5_12_47_1_xfmr_127;
// downstream 44.91 kva on AS
  phases AS;
  from R5_12_47_1_node_201;
  to R5_12_47_1_tn_127;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R5_12_47_1_xfmr_128;
// downstream 38.74 kva on AS
  phases AS;
  from R5_12_47_1_node_202;
  to R5_12_47_1_tn_128;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R5_12_47_1_xfmr_129;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_node_202;
  to R5_12_47_1_tn_129;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_1_xfmr_130;
// downstream 25.17 kva on AS
  phases AS;
  from R5_12_47_1_node_203;
  to R5_12_47_1_tn_130;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_131;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_node_203;
  to R5_12_47_1_tn_131;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_1_xfmr_132;
// downstream 26.69 kva on CS
  phases CS;
  from R5_12_47_1_node_204;
  to R5_12_47_1_tn_132;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_133;
// downstream 36.81 kva on CS
  phases CS;
  from R5_12_47_1_node_205;
  to R5_12_47_1_tn_133;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R5_12_47_1_xfmr_134;
// downstream 18.56 kva on CS
  phases CS;
  from R5_12_47_1_node_206;
  to R5_12_47_1_tn_134;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_1_xfmr_135;
// downstream 50.11 kva on CS
  phases CS;
  from R5_12_47_1_node_207;
  to R5_12_47_1_tn_135;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_136;
// downstream 42.05 kva on BS
  phases BS;
  from R5_12_47_1_node_208;
  to R5_12_47_1_tn_136;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R5_12_47_1_xfmr_137;
// downstream 124.27 kva on BS
  phases BS;
  from R5_12_47_1_node_209;
  to R5_12_47_1_tn_137;
  configuration XF1_POLETOP_BS_167;
}
object transformer {
  name R5_12_47_1_xfmr_138;
// downstream 39.18 kva on BS
  phases BS;
  from R5_12_47_1_node_210;
  to R5_12_47_1_tn_138;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R5_12_47_1_xfmr_139;
// downstream 29.78 kva on BS
  phases BS;
  from R5_12_47_1_node_211;
  to R5_12_47_1_tn_139;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_140;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_node_212;
  to R5_12_47_1_tn_140;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_1_xfmr_141;
// downstream 71.16 kva on CS
  phases CS;
  from R5_12_47_1_node_212;
  to R5_12_47_1_tn_141;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R5_12_47_1_xfmr_142;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_1_node_213;
  to R5_12_47_1_tn_142;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_1_xfmr_143;
// downstream 55.53 kva on CS
  phases CS;
  from R5_12_47_1_node_213;
  to R5_12_47_1_tn_143;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_144;
// downstream 47.47 kva on AS
  phases AS;
  from R5_12_47_1_node_214;
  to R5_12_47_1_tn_144;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R5_12_47_1_xfmr_145;
// downstream 2.74 kva on BS
  phases BS;
  from R5_12_47_1_node_215;
  to R5_12_47_1_tn_145;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_1_xfmr_146;
// downstream 47.19 kva on CS
  phases CS;
  from R5_12_47_1_node_215;
  to R5_12_47_1_tn_146;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_147;
// downstream 55.03 kva on BS
  phases BS;
  from R5_12_47_1_node_216;
  to R5_12_47_1_tn_147;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R5_12_47_1_xfmr_148;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_node_216;
  to R5_12_47_1_tn_148;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_1_xfmr_149;
// downstream 58.48 kva on CS
  phases CS;
  from R5_12_47_1_node_217;
  to R5_12_47_1_tn_149;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_150;
// downstream 68.41 kva on CS
  phases CS;
  from R5_12_47_1_node_218;
  to R5_12_47_1_tn_150;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R5_12_47_1_xfmr_151;
// downstream 17.91 kva on CS
  phases CS;
  from R5_12_47_1_node_219;
  to R5_12_47_1_tn_151;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_1_xfmr_152;
// downstream 51.86 kva on CS
  phases CS;
  from R5_12_47_1_node_220;
  to R5_12_47_1_tn_152;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_153;
// downstream 38.65 kva on AS
  phases AS;
  from R5_12_47_1_node_221;
  to R5_12_47_1_tn_153;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R5_12_47_1_xfmr_154;
// downstream 21.00 kva on AS
  phases AS;
  from R5_12_47_1_node_222;
  to R5_12_47_1_tn_154;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_155;
// downstream 117.32 kva on AS
  phases AS;
  from R5_12_47_1_node_223;
  to R5_12_47_1_tn_155;
  configuration XF1_POLETOP_AS_167;
}
object transformer {
  name R5_12_47_1_xfmr_156;
// downstream 0.40 kva on BS
  phases BS;
  from R5_12_47_1_node_223;
  to R5_12_47_1_tn_156;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_1_xfmr_157;
// downstream 25.84 kva on AS
  phases AS;
  from R5_12_47_1_node_224;
  to R5_12_47_1_tn_157;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_158;
// downstream 51.86 kva on AS
  phases AS;
  from R5_12_47_1_node_225;
  to R5_12_47_1_tn_158;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R5_12_47_1_xfmr_159;
// downstream 31.84 kva on AS
  phases AS;
  from R5_12_47_1_node_226;
  to R5_12_47_1_tn_159;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R5_12_47_1_xfmr_160;
// downstream 111.59 kva on AS
  phases AS;
  from R5_12_47_1_node_227;
  to R5_12_47_1_tn_160;
  configuration XF1_POLETOP_AS_167;
}
object transformer {
  name R5_12_47_1_xfmr_161;
// downstream 79.40 kva on CS
  phases CS;
  from R5_12_47_1_node_228;
  to R5_12_47_1_tn_161;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R5_12_47_1_xfmr_162;
// downstream 65.29 kva on CS
  phases CS;
  from R5_12_47_1_node_229;
  to R5_12_47_1_tn_162;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R5_12_47_1_xfmr_163;
// downstream 66.15 kva on CS
  phases CS;
  from R5_12_47_1_node_230;
  to R5_12_47_1_tn_163;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R5_12_47_1_xfmr_164;
// downstream 54.09 kva on CS
  phases CS;
  from R5_12_47_1_node_231;
  to R5_12_47_1_tn_164;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_165;
// downstream 50.78 kva on BS
  phases BS;
  from R5_12_47_1_node_232;
  to R5_12_47_1_tn_165;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R5_12_47_1_xfmr_166;
// downstream 45.81 kva on AS
  phases AS;
  from R5_12_47_1_node_233;
  to R5_12_47_1_tn_166;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R5_12_47_1_xfmr_167;
// downstream 30.00 kva on AS
  phases AS;
  from R5_12_47_1_node_234;
  to R5_12_47_1_tn_167;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_168;
// downstream 30.36 kva on AS
  phases AS;
  from R5_12_47_1_node_235;
  to R5_12_47_1_tn_168;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_169;
// downstream 43.57 kva on BS
  phases BS;
  from R5_12_47_1_node_236;
  to R5_12_47_1_tn_169;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R5_12_47_1_xfmr_170;
// downstream 18.85 kva on BS
  phases BS;
  from R5_12_47_1_node_237;
  to R5_12_47_1_tn_170;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_1_xfmr_171;
// downstream 44.68 kva on BS
  phases BS;
  from R5_12_47_1_node_238;
  to R5_12_47_1_tn_171;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R5_12_47_1_xfmr_172;
// downstream 53.34 kva on BS
  phases BS;
  from R5_12_47_1_node_239;
  to R5_12_47_1_tn_172;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R5_12_47_1_xfmr_173;
// downstream 48.86 kva on BS
  phases BS;
  from R5_12_47_1_node_240;
  to R5_12_47_1_tn_173;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R5_12_47_1_xfmr_174;
// downstream 50.02 kva on CS
  phases CS;
  from R5_12_47_1_node_241;
  to R5_12_47_1_tn_174;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_175;
// downstream 48.86 kva on CS
  phases CS;
  from R5_12_47_1_node_242;
  to R5_12_47_1_tn_175;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_176;
// downstream 44.02 kva on CS
  phases CS;
  from R5_12_47_1_node_243;
  to R5_12_47_1_tn_176;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_177;
// downstream 43.43 kva on CS
  phases CS;
  from R5_12_47_1_node_244;
  to R5_12_47_1_tn_177;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_178;
// downstream 29.33 kva on BS
  phases BS;
  from R5_12_47_1_node_245;
  to R5_12_47_1_tn_178;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_1_xfmr_179;
// downstream 88.98 kva on CS
  phases CS;
  from R5_12_47_1_node_246;
  to R5_12_47_1_tn_179;
  configuration XF1_POLETOP_CS_167;
}
object transformer {
  name R5_12_47_1_xfmr_180;
// downstream 92.98 kva on BS
  phases BS;
  from R5_12_47_1_node_247;
  to R5_12_47_1_tn_180;
  configuration XF1_POLETOP_BS_167;
}
object transformer {
  name R5_12_47_1_xfmr_181;
// downstream 47.92 kva on CS
  phases CS;
  from R5_12_47_1_node_248;
  to R5_12_47_1_tn_181;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R5_12_47_1_xfmr_182;
// downstream 45.05 kva on BS
  phases BS;
  from R5_12_47_1_node_249;
  to R5_12_47_1_tn_182;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R5_12_47_1_xfmr_183;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_1_node_264;
  to R5_12_47_1_tn_183;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_1_xfmr_184;
// downstream 51.41 kva on BS
  phases BS;
  from R5_12_47_1_node_264;
  to R5_12_47_1_tn_184;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R5_12_47_1_xfmr_185;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_1_node_264;
  to R5_12_47_1_tn_185;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_1_xfmr_186;
// downstream 1949.96 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_1;
  to R5_12_47_1_meter_1;
  configuration XF3_POLETOP_ABCN_2500;
}
object transformer {
  name R5_12_47_1_xfmr_187;
// downstream 88.18 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_5;
  to R5_12_47_1_meter_2;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R5_12_47_1_xfmr_188;
// downstream 0.09 kva on C
  phases CN;
  from R5_12_47_1_node_8;
  to R5_12_47_1_meter_3;
  configuration XF1_POLETOP_CN_5;
}
object transformer {
  name R5_12_47_1_xfmr_189;
// downstream 46.21 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_12;
  to R5_12_47_1_meter_4;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R5_12_47_1_xfmr_190;
// downstream 148.19 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_13;
  to R5_12_47_1_meter_5;
  configuration XF3_POLETOP_ABCN_225;
}
object transformer {
  name R5_12_47_1_xfmr_191;
// downstream 93.66 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_33;
  to R5_12_47_1_meter_6;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R5_12_47_1_xfmr_192;
// downstream 2.60 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_39;
  to R5_12_47_1_meter_7;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_1_xfmr_193;
// downstream 199.80 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_51;
  to R5_12_47_1_meter_8;
  configuration XF3_POLETOP_ABCN_300;
}
object transformer {
  name R5_12_47_1_xfmr_194;
// downstream 134.45 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_57;
  to R5_12_47_1_meter_9;
  configuration XF3_PADMOUNT_ABCN_225;
}
object transformer {
  name R5_12_47_1_xfmr_195;
// downstream 10.46 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_59;
  to R5_12_47_1_meter_10;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_1_xfmr_196;
// downstream 133.87 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_64;
  to R5_12_47_1_meter_11;
  configuration XF3_POLETOP_ABCN_225;
}
object transformer {
  name R5_12_47_1_xfmr_197;
// downstream 108.31 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_66;
  to R5_12_47_1_meter_12;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R5_12_47_1_xfmr_198;
// downstream 39.85 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_68;
  to R5_12_47_1_meter_13;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R5_12_47_1_xfmr_199;
// downstream 2.92 kva on C
  phases CN;
  from R5_12_47_1_node_71;
  to R5_12_47_1_meter_14;
  configuration XF1_POLETOP_CN_5;
}
object transformer {
  name R5_12_47_1_xfmr_200;
// downstream 20.29 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_75;
  to R5_12_47_1_meter_15;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_1_xfmr_201;
// downstream 67.40 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_76;
  to R5_12_47_1_meter_16;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R5_12_47_1_xfmr_202;
// downstream 0.85 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_81;
  to R5_12_47_1_meter_17;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_1_xfmr_203;
// downstream 1.02 kva on AC
  phases ACN;
  from R5_12_47_1_node_85;
  to R5_12_47_1_meter_18;
  configuration XF2_POLETOP_ACN_30;
}
object transformer {
  name R5_12_47_1_xfmr_204;
// downstream 1.39 kva on C
  phases CN;
  from R5_12_47_1_node_86;
  to R5_12_47_1_meter_19;
  configuration XF1_POLETOP_CN_5;
}
object transformer {
  name R5_12_47_1_xfmr_205;
// downstream 0.71 kva on A
  phases AN;
  from R5_12_47_1_node_88;
  to R5_12_47_1_meter_20;
  configuration XF1_POLETOP_AN_5;
}
object transformer {
  name R5_12_47_1_xfmr_206;
// downstream 3.76 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_91;
  to R5_12_47_1_meter_21;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_1_xfmr_207;
// downstream 23.12 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_92;
  to R5_12_47_1_meter_22;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_1_xfmr_208;
// downstream 3.05 kva on C
  phases CN;
  from R5_12_47_1_node_94;
  to R5_12_47_1_meter_23;
  configuration XF1_POLETOP_CN_5;
}
object transformer {
  name R5_12_47_1_xfmr_209;
// downstream 0.94 kva on C
  phases CN;
  from R5_12_47_1_node_95;
  to R5_12_47_1_meter_24;
  configuration XF1_POLETOP_CN_5;
}
object transformer {
  name R5_12_47_1_xfmr_210;
// downstream 8.96 kva on B
  phases BN;
  from R5_12_47_1_node_97;
  to R5_12_47_1_meter_25;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R5_12_47_1_xfmr_211;
// downstream 18.87 kva on B
  phases BN;
  from R5_12_47_1_node_98;
  to R5_12_47_1_meter_26;
  configuration XF1_POLETOP_BN_25;
}
object transformer {
  name R5_12_47_1_xfmr_212;
// downstream 1.35 kva on A
  phases AN;
  from R5_12_47_1_node_100;
  to R5_12_47_1_meter_27;
  configuration XF1_POLETOP_AN_5;
}
object transformer {
  name R5_12_47_1_xfmr_213;
// downstream 3.94 kva on AC
  phases ACN;
  from R5_12_47_1_node_119;
  to R5_12_47_1_meter_28;
  configuration XF2_POLETOP_ACN_30;
}
object transformer {
  name R5_12_47_1_xfmr_214;
// downstream 1.23 kva on AB
  phases ABN;
  from R5_12_47_1_node_122;
  to R5_12_47_1_meter_29;
  configuration XF2_POLETOP_ABN_30;
}
object transformer {
  name R5_12_47_1_xfmr_215;
// downstream 3.89 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_127;
  to R5_12_47_1_meter_30;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_1_xfmr_216;
// downstream 0.50 kva on C
  phases CN;
  from R5_12_47_1_node_129;
  to R5_12_47_1_meter_31;
  configuration XF1_POLETOP_CN_5;
}
object transformer {
  name R5_12_47_1_xfmr_217;
// downstream 1.09 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_166;
  to R5_12_47_1_meter_32;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_1_xfmr_218;
// downstream 62.24 kva on AC
  phases ACN;
  from R5_12_47_1_node_168;
  to R5_12_47_1_meter_33;
  configuration XF2_POLETOP_ACN_75;
}
object transformer {
  name R5_12_47_1_xfmr_219;
// downstream 5.96 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_172;
  to R5_12_47_1_meter_34;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_1_xfmr_220;
// downstream 320.77 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_175;
  to R5_12_47_1_meter_35;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R5_12_47_1_xfmr_221;
// downstream 175.37 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_182;
  to R5_12_47_1_meter_36;
  configuration XF3_POLETOP_ABCN_225;
}
object transformer {
  name R5_12_47_1_xfmr_222;
// downstream 77.66 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_183;
  to R5_12_47_1_meter_37;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R5_12_47_1_xfmr_223;
// downstream 422.91 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_184;
  to R5_12_47_1_meter_38;
  configuration XF3_POLETOP_ABCN_750;
}
object transformer {
  name R5_12_47_1_xfmr_224;
// downstream 318.34 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_185;
  to R5_12_47_1_meter_39;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R5_12_47_1_xfmr_225;
// downstream 435.57 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_186;
  to R5_12_47_1_meter_40;
  configuration XF3_POLETOP_ABCN_750;
}
object transformer {
  name R5_12_47_1_xfmr_226;
// downstream 70.43 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_187;
  to R5_12_47_1_meter_41;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R5_12_47_1_xfmr_227;
// downstream 98.92 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_188;
  to R5_12_47_1_meter_42;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R5_12_47_1_xfmr_228;
// downstream 22.34 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_189;
  to R5_12_47_1_meter_43;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_1_xfmr_229;
// downstream 5.55 kva on BC
  phases BCN;
  from R5_12_47_1_node_215;
  to R5_12_47_1_meter_44;
  configuration XF2_POLETOP_BCN_30;
}
object transformer {
  name R5_12_47_1_xfmr_230;
// downstream 1.19 kva on AB
  phases ABN;
  from R5_12_47_1_node_223;
  to R5_12_47_1_meter_45;
  configuration XF2_POLETOP_ABN_30;
}
object transformer {
  name R5_12_47_1_xfmr_231;
// downstream 282.80 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_250;
  to R5_12_47_1_meter_46;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R5_12_47_1_xfmr_232;
// downstream 130.95 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_263;
  to R5_12_47_1_meter_47;
  configuration XF3_POLETOP_ABCN_225;
}
object transformer {
  name R5_12_47_1_xfmr_233;
// downstream 38.78 kva on ABC
  phases ABCN;
  from R5_12_47_1_node_264;
  to R5_12_47_1_meter_48;
  configuration XF3_POLETOP_ABCN_75;
}
object capacitor {
  name R5_12_47_1_cap_1;
  phases ABCN;
  pt_phase B;
  parent R5_12_47_1_node_261;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 8300;
  voltage_set_low 7900;
  capacitor_A 0.4 MVAr;
  capacitor_B 0.4 MVAr;
  capacitor_C 0.4 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7970;
  nominal_voltage 7970;
}
object capacitor {
  name R5_12_47_1_cap_2;
  phases ABCN;
  pt_phase B;
  parent R5_12_47_1_node_262;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 8300;
  voltage_set_low 7900;
  capacitor_A 0.2 MVAr;
  capacitor_B 0.2 MVAr;
  capacitor_C 0.2 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7970;
  nominal_voltage 7970;
}
object capacitor {
  name R5_12_47_1_cap_3;
  phases ABCN;
  pt_phase B;
  parent R5_12_47_1_node_263;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 8300;
  voltage_set_low 7900;
  capacitor_A 0.4 MVAr;
  capacitor_B 0.4 MVAr;
  capacitor_C 0.4 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7970;
  nominal_voltage 7970;
}
object node {
  name R5_12_47_1_node_1;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_2;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_3;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_4;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_5;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_6;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_7;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_8;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_9;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_10;
  phases BCN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_11;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_12;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_13;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_14;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_15;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_16;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_17;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_18;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_19;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_20;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_21;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_22;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_23;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_24;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_25;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_26;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_27;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_28;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_29;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_30;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_31;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_32;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_33;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_34;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_35;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_36;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_37;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_38;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_39;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_40;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_41;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_42;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_43;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_44;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_45;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_46;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_47;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_48;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_49;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_50;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_51;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_52;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_53;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_54;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_55;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_56;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_57;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_58;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_59;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_60;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_61;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_62;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_63;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_64;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_65;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_66;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_67;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_68;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_69;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_70;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_71;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_72;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_73;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_74;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_75;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_76;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_77;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_78;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_79;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_80;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_81;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_82;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_83;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_84;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_85;
  phases ACN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_86;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_87;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_88;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_89;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_90;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_91;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_92;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_93;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_94;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_95;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_96;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_97;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_98;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_99;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_100;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_101;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_102;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_103;
  phases ACN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_104;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_105;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_106;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_107;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_108;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_109;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_110;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_111;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_112;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_113;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_114;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_115;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_116;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_117;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_118;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_119;
  phases ACN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_120;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_121;
  phases BCN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_122;
  phases ABN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_123;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_124;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_125;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_126;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_127;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_128;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_129;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_130;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_131;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_132;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_133;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_134;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_135;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_136;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_137;
  phases ABN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_138;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_139;
  phases BCN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_140;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_141;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_142;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_143;
  phases ACN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_144;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_145;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_146;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_147;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_148;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_149;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_150;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_151;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_152;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_153;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_154;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_155;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_156;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_157;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_158;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_159;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_160;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_161;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_162;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_163;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_164;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_165;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_166;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_167;
  phases ACN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_168;
  phases ACN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_169;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_170;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_171;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_172;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_173;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_174;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_175;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_176;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_177;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_178;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_179;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_180;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_181;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_182;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_183;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_184;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_185;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_186;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_187;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_188;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_189;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_190;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_191;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_192;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_193;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_194;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_195;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_196;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_197;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_198;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_199;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_200;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_201;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_202;
  phases ACN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_203;
  phases ACN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_204;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_205;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_206;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_207;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_208;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_209;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_210;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_211;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_212;
  phases BCN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_213;
  phases BCN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_214;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_215;
  phases BCN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_216;
  phases BCN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_217;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_218;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_219;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_220;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_221;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_222;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_223;
  phases ABN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_224;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_225;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_226;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_227;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_228;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_229;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_230;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_231;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_232;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_233;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_234;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_235;
  phases AN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
}
object node {
  name R5_12_47_1_node_236;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_237;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_238;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_239;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_240;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_241;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_242;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_243;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_244;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_245;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_246;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_247;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_248;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_249;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_250;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_251;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_252;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_253;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_254;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_255;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_256;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_257;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_258;
  phases BN;
  nominal_voltage 7970.0;
  voltage_B -3985.00-6902.22j;
}
object node {
  name R5_12_47_1_node_259;
  phases CN;
  nominal_voltage 7970.0;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_260;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_261;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_262;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_263;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_264;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  parent R5_12_47_1_meter_49;
  name R5_12_47_1_node_265;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object node {
  name R5_12_47_1_node_266;
  bustype SWING;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object meter {
  name R5_12_47_1_meter_1;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_1_meter_2;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_1_meter_3;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_4;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_5;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_1_meter_6;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_1_meter_7;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_8;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_1_meter_9;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_1_meter_10;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_11;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_1_meter_12;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_1_meter_13;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_14;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_15;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_16;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_1_meter_17;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_18;
  phases ACN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_19;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_20;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R5_12_47_1_meter_21;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_22;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_23;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_24;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_25;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
}
object meter {
  name R5_12_47_1_meter_26;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
}
object meter {
  name R5_12_47_1_meter_27;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R5_12_47_1_meter_28;
  phases ACN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_29;
  phases ABN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
}
object meter {
  name R5_12_47_1_meter_30;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_31;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_32;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_33;
  phases ACN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_34;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_35;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_1_meter_36;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_1_meter_37;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_1_meter_38;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_1_meter_39;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_1_meter_40;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_1_meter_41;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_1_meter_42;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_1_meter_43;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_44;
  phases BCN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_45;
  phases ABN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
}
object meter {
  name R5_12_47_1_meter_46;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_1_meter_47;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_1_meter_48;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_1_meter_49;
  phases ABCN;
  nominal_voltage 7970.0;
  voltage_A 7970.0+0.0j;
  voltage_B -3985.00-6902.22j;
  voltage_C -3985.00+6902.22j;
}
object load {
  parent R5_12_47_1_meter_1;
  name R5_12_47_1_load_1;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 559966.6667+330033.3333j;
  constant_power_B 559966.6667+330033.3333j;
  constant_power_C 559966.6667+330033.3333j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_1_meter_2;
  name R5_12_47_1_load_2;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 62400+26700j;
  constant_power_B 0+0j;
  constant_power_C 9600+17900j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_1_meter_3;
  name R5_12_47_1_load_3;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 81+46j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_4;
  name R5_12_47_1_load_4;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 13100+8100j;
  constant_power_B 13100+8100j;
  constant_power_C 13100+8100j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_5;
  name R5_12_47_1_load_5;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 42000+26000j;
  constant_power_B 42000+26000j;
  constant_power_C 42000+26000j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_1_meter_6;
  name R5_12_47_1_load_6;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 26500+17500j;
  constant_power_B 25600+15900j;
  constant_power_C 27500+15900j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_1_meter_7;
  name R5_12_47_1_load_7;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 0+0j;
  constant_power_C 2254+1288j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_8;
  name R5_12_47_1_load_8;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 56600+35100j;
  constant_power_B 56600+35100j;
  constant_power_C 56600+35100j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_1_meter_9;
  name R5_12_47_1_load_9;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 38100+23600j;
  constant_power_B 38100+23600j;
  constant_power_C 38100+23600j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_1_meter_10;
  name R5_12_47_1_load_10;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8900+5500j;
  constant_power_B 0+0j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_11;
  name R5_12_47_1_load_11;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 37800+34200j;
  constant_power_B 27500+16200j;
  constant_power_C 48300+16300j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_1_meter_12;
  name R5_12_47_1_load_12;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 30700+19000j;
  constant_power_B 30700+19000j;
  constant_power_C 30700+19000j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_1_meter_13;
  name R5_12_47_1_load_13;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 3300+6200j;
  constant_power_B 29600+14200j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_14;
  name R5_12_47_1_load_14;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 2500+1500j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_15;
  name R5_12_47_1_load_15;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 17388+10458j;
  constant_power_B 0+0j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_16;
  name R5_12_47_1_load_16;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 28700+8900j;
  constant_power_B 20000+10000j;
  constant_power_C 7100+13200j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_1_meter_17;
  name R5_12_47_1_load_17;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 760+382j;
  constant_power_B 0+0j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_18;
  name R5_12_47_1_load_18;
  phases ACN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 821+398j;
  constant_power_C 100+50j;
  voltage_A 120.0+0.0j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_19;
  name R5_12_47_1_load_19;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 1252+610j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_20;
  name R5_12_47_1_load_20;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 638+313j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R5_12_47_1_meter_21;
  name R5_12_47_1_load_21;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 2400+1900j;
  constant_power_C 700+50j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_22;
  name R5_12_47_1_load_22;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 17050+10350j;
  constant_power_B 3175+100j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_23;
  name R5_12_47_1_load_23;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 2736+1359j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_24;
  name R5_12_47_1_load_24;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 800+500j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_25;
  name R5_12_47_1_load_25;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 7910+4200j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R5_12_47_1_meter_26;
  name R5_12_47_1_load_26;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 16733+8729j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R5_12_47_1_meter_27;
  name R5_12_47_1_load_27;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 1214+593j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R5_12_47_1_meter_28;
  name R5_12_47_1_load_28;
  phases ACN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 242+11j;
  constant_power_C 3146+1936j;
  voltage_A 120.0+0.0j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_29;
  name R5_12_47_1_load_29;
  phases ABN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 1052+604j;
  constant_power_B 14+3j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R5_12_47_1_meter_30;
  name R5_12_47_1_load_30;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 322+14j;
  constant_power_B 0+0j;
  constant_power_C 3080+1792j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_31;
  name R5_12_47_1_load_31;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 444+238j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_32;
  name R5_12_47_1_load_32;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 945+535j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_33;
  name R5_12_47_1_load_33;
  phases ACN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_C 52900+32800j;
  voltage_A 120.0+0.0j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_34;
  name R5_12_47_1_load_34;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 1998+999j;
  constant_power_C 3330+1665j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_35;
  name R5_12_47_1_load_35;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 90900+56300j;
  constant_power_B 90900+56300j;
  constant_power_C 90900+56300j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_1_meter_36;
  name R5_12_47_1_load_36;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 30900+19200j;
  constant_power_B 66500+20300j;
  constant_power_C 47700+50500j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_1_meter_37;
  name R5_12_47_1_load_37;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 56546+25970j;
  constant_power_B 0+0j;
  constant_power_C 7252+13622j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_1_meter_38;
  name R5_12_47_1_load_38;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 119800+74300j;
  constant_power_B 119800+74300j;
  constant_power_C 119800+74300j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_1_meter_39;
  name R5_12_47_1_load_39;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 69600+80100j;
  constant_power_B 69600+80100j;
  constant_power_C 69600+80100j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_1_meter_40;
  name R5_12_47_1_load_40;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 123400+76500j;
  constant_power_B 123400+76500j;
  constant_power_C 123400+76500j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_1_meter_41;
  name R5_12_47_1_load_41;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 35200+1100j;
  constant_power_B 0+0j;
  constant_power_C 16700+31000j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_1_meter_42;
  name R5_12_47_1_load_42;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 4100+7700j;
  constant_power_B 78900+43700j;
  constant_power_C 0+0j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_1_meter_43;
  name R5_12_47_1_load_43;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 6660+3330j;
  constant_power_B 6660+3330j;
  constant_power_C 6660+3330j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_44;
  name R5_12_47_1_load_44;
  phases BCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 140+270j;
  constant_power_C 4630+2460j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_1_meter_45;
  name R5_12_47_1_load_45;
  phases ABN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 1034+579j;
  constant_power_B 4+1j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R5_12_47_1_meter_46;
  name R5_12_47_1_load_46;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 80100+49700j;
  constant_power_B 80100+49700j;
  constant_power_C 80100+49700j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_1_meter_47;
  name R5_12_47_1_load_47;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 92600+39700j;
  constant_power_B 0+0j;
  constant_power_C 14300+26600j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_1_meter_48;
  name R5_12_47_1_load_48;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 33411+19694j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_1;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_2;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_3;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_4;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_5;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_6;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_7;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_8;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_9;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_10;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_11;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_12;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_13;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_14;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_15;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_16;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_17;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_18;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_19;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_20;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_21;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_22;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_23;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_24;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_25;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_26;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_27;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_28;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_29;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_30;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_31;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_32;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_33;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_34;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_35;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_36;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_37;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_38;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_39;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_40;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_41;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_42;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_43;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_44;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_45;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_46;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_47;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_48;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_49;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_50;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_51;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_52;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_53;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_54;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_55;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_56;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_57;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_58;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_59;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_60;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_61;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_62;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_63;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_64;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_65;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_66;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_67;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_68;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_69;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_70;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_71;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_72;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_73;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_74;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_75;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_76;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_77;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_78;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_79;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_80;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_81;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_82;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_83;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_84;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_85;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_86;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_87;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_88;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_89;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_90;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_91;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_92;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_93;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_94;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_95;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_96;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_97;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_98;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_99;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_100;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_101;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_102;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_103;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_104;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_105;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_106;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_107;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_108;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_109;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_110;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_111;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_112;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_113;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_114;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_115;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_116;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_117;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_118;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_119;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_120;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_121;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_122;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_123;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_124;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_125;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_126;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_127;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_128;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_129;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_130;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_131;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_132;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_133;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_134;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_135;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_136;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_137;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_138;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_139;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_140;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_141;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_142;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_143;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_144;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_145;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_146;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_147;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_148;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_149;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_150;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_151;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_152;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_153;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_154;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_155;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_156;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_157;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_158;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_159;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_160;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_161;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_162;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_163;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_164;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_165;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_166;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_167;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_168;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_169;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_170;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_171;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_172;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_173;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_174;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_175;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_176;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_177;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_178;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_179;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_180;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_181;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_182;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_183;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_1_tn_184;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_1_tn_185;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_1;
  name R5_12_47_1_tn_186;
  phases CS;
  nominal_voltage 120.0;
  power_12 49200+27900j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_2;
  name R5_12_47_1_tn_187;
  phases CS;
  nominal_voltage 120.0;
  power_12 8019+4554j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_3;
  name R5_12_47_1_tn_188;
  phases BS;
  nominal_voltage 120.0;
  power_12 54400+30800j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_4;
  name R5_12_47_1_tn_189;
  phases BS;
  nominal_voltage 120.0;
  power_12 62400+34900j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_5;
  name R5_12_47_1_tn_190;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_6;
  name R5_12_47_1_tn_191;
  phases CS;
  nominal_voltage 120.0;
  power_12 67900+38100j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_7;
  name R5_12_47_1_tn_192;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_8;
  name R5_12_47_1_tn_193;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_9;
  name R5_12_47_1_tn_194;
  phases CS;
  nominal_voltage 120.0;
  power_12 38500+21400j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_10;
  name R5_12_47_1_tn_195;
  phases BS;
  nominal_voltage 120.0;
  power_12 52900+30000j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_11;
  name R5_12_47_1_tn_196;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_12;
  name R5_12_47_1_tn_197;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_13;
  name R5_12_47_1_tn_198;
  phases CS;
  nominal_voltage 120.0;
  power_12 60400+33600j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_14;
  name R5_12_47_1_tn_199;
  phases CS;
  nominal_voltage 120.0;
  power_12 22800+12900j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_15;
  name R5_12_47_1_tn_200;
  phases CS;
  nominal_voltage 120.0;
  power_12 52100+29500j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_16;
  name R5_12_47_1_tn_201;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_17;
  name R5_12_47_1_tn_202;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_18;
  name R5_12_47_1_tn_203;
  phases CS;
  nominal_voltage 120.0;
  power_12 39200+21400j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_19;
  name R5_12_47_1_tn_204;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_20;
  name R5_12_47_1_tn_205;
  phases BS;
  nominal_voltage 120.0;
  power_12 68600+35100j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_21;
  name R5_12_47_1_tn_206;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_22;
  name R5_12_47_1_tn_207;
  phases BS;
  nominal_voltage 120.0;
  power_12 24840+1400j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_23;
  name R5_12_47_1_tn_208;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_24;
  name R5_12_47_1_tn_209;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_25;
  name R5_12_47_1_tn_210;
  phases CS;
  nominal_voltage 120.0;
  power_12 52200+26800j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_26;
  name R5_12_47_1_tn_211;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_27;
  name R5_12_47_1_tn_212;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_28;
  name R5_12_47_1_tn_213;
  phases CS;
  nominal_voltage 120.0;
  power_12 13846+7912j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_29;
  name R5_12_47_1_tn_214;
  phases CS;
  nominal_voltage 120.0;
  power_12 53700+30400j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_30;
  name R5_12_47_1_tn_215;
  phases AS;
  nominal_voltage 120.0;
  power_12 51100+26900j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_31;
  name R5_12_47_1_tn_216;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_32;
  name R5_12_47_1_tn_217;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_33;
  name R5_12_47_1_tn_218;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_34;
  name R5_12_47_1_tn_219;
  phases BS;
  nominal_voltage 120.0;
  power_12 9000+5100j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_35;
  name R5_12_47_1_tn_220;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_36;
  name R5_12_47_1_tn_221;
  phases AS;
  nominal_voltage 120.0;
  power_12 70700+40100j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_37;
  name R5_12_47_1_tn_222;
  phases AS;
  nominal_voltage 120.0;
  power_12 10212+6142j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_38;
  name R5_12_47_1_tn_223;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_39;
  name R5_12_47_1_tn_224;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_40;
  name R5_12_47_1_tn_225;
  phases BS;
  nominal_voltage 120.0;
  power_12 54500+30900j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_41;
  name R5_12_47_1_tn_226;
  phases CS;
  nominal_voltage 120.0;
  power_12 25200+13600j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_42;
  name R5_12_47_1_tn_227;
  phases AS;
  nominal_voltage 120.0;
  power_12 44000+24900j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_43;
  name R5_12_47_1_tn_228;
  phases AS;
  nominal_voltage 120.0;
  power_12 37240+18718j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_44;
  name R5_12_47_1_tn_229;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_45;
  name R5_12_47_1_tn_230;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_46;
  name R5_12_47_1_tn_231;
  phases AS;
  nominal_voltage 120.0;
  power_12 81279+39402j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_47;
  name R5_12_47_1_tn_232;
  phases CS;
  nominal_voltage 120.0;
  power_12 9900+4950j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_48;
  name R5_12_47_1_tn_233;
  phases CS;
  nominal_voltage 120.0;
  power_12 61348+29890j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_49;
  name R5_12_47_1_tn_234;
  phases AS;
  nominal_voltage 120.0;
  power_12 63162+30987j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_50;
  name R5_12_47_1_tn_235;
  phases AS;
  nominal_voltage 120.0;
  power_12 51150+31050j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_51;
  name R5_12_47_1_tn_236;
  phases BS;
  nominal_voltage 120.0;
  power_12 9525+300j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_52;
  name R5_12_47_1_tn_237;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_53;
  name R5_12_47_1_tn_238;
  phases CS;
  nominal_voltage 120.0;
  power_12 27664+13741j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_54;
  name R5_12_47_1_tn_239;
  phases BS;
  nominal_voltage 120.0;
  power_12 71190+37800j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_55;
  name R5_12_47_1_tn_240;
  phases BS;
  nominal_voltage 120.0;
  power_12 40967+21371j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_56;
  name R5_12_47_1_tn_241;
  phases AS;
  nominal_voltage 120.0;
  power_12 12186+5877j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_57;
  name R5_12_47_1_tn_242;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_58;
  name R5_12_47_1_tn_243;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_59;
  name R5_12_47_1_tn_244;
  phases CS;
  nominal_voltage 120.0;
  power_12 15000+8500j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_60;
  name R5_12_47_1_tn_245;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_61;
  name R5_12_47_1_tn_246;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_62;
  name R5_12_47_1_tn_247;
  phases CS;
  nominal_voltage 120.0;
  power_12 60800+29700j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_63;
  name R5_12_47_1_tn_248;
  phases BS;
  nominal_voltage 120.0;
  power_12 28200+16000j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_64;
  name R5_12_47_1_tn_249;
  phases BS;
  nominal_voltage 120.0;
  power_12 22700+12900j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_65;
  name R5_12_47_1_tn_250;
  phases AS;
  nominal_voltage 120.0;
  power_12 48300+26000j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_66;
  name R5_12_47_1_tn_251;
  phases BS;
  nominal_voltage 120.0;
  power_12 47400+26900j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_67;
  name R5_12_47_1_tn_252;
  phases CS;
  nominal_voltage 120.0;
  power_12 41300+23400j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_68;
  name R5_12_47_1_tn_253;
  phases CS;
  nominal_voltage 120.0;
  power_12 27100+15300j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_69;
  name R5_12_47_1_tn_254;
  phases CS;
  nominal_voltage 120.0;
  power_12 27200+13200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_70;
  name R5_12_47_1_tn_255;
  phases AS;
  nominal_voltage 120.0;
  power_12 1958+89j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_71;
  name R5_12_47_1_tn_256;
  phases CS;
  nominal_voltage 120.0;
  power_12 25454+15664j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_72;
  name R5_12_47_1_tn_257;
  phases AS;
  nominal_voltage 120.0;
  power_12 17100+9700j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_73;
  name R5_12_47_1_tn_258;
  phases AS;
  nominal_voltage 120.0;
  power_12 51548+29596j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_74;
  name R5_12_47_1_tn_259;
  phases BS;
  nominal_voltage 120.0;
  power_12 686+0j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_75;
  name R5_12_47_1_tn_260;
  phases AS;
  nominal_voltage 120.0;
  power_12 84600+47100j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_76;
  name R5_12_47_1_tn_261;
  phases CS;
  nominal_voltage 120.0;
  power_12 53400+30200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_77;
  name R5_12_47_1_tn_262;
  phases CS;
  nominal_voltage 120.0;
  power_12 70800+39300j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_78;
  name R5_12_47_1_tn_263;
  phases AS;
  nominal_voltage 120.0;
  power_12 1978+86j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_79;
  name R5_12_47_1_tn_264;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_80;
  name R5_12_47_1_tn_265;
  phases CS;
  nominal_voltage 120.0;
  power_12 18920+11008j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_81;
  name R5_12_47_1_tn_266;
  phases CS;
  nominal_voltage 120.0;
  power_12 21756+11662j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_82;
  name R5_12_47_1_tn_267;
  phases BS;
  nominal_voltage 120.0;
  power_12 57500+32600j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_83;
  name R5_12_47_1_tn_268;
  phases CS;
  nominal_voltage 120.0;
  power_12 43600+24700j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_84;
  name R5_12_47_1_tn_269;
  phases CS;
  nominal_voltage 120.0;
  power_12 38700+21900j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_85;
  name R5_12_47_1_tn_270;
  phases CS;
  nominal_voltage 120.0;
  power_12 64600+36600j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_86;
  name R5_12_47_1_tn_271;
  phases CS;
  nominal_voltage 120.0;
  power_12 46800+26500j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_87;
  name R5_12_47_1_tn_272;
  phases AS;
  nominal_voltage 120.0;
  power_12 8400+600j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_88;
  name R5_12_47_1_tn_273;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_89;
  name R5_12_47_1_tn_274;
  phases CS;
  nominal_voltage 120.0;
  power_12 33600+23300j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_90;
  name R5_12_47_1_tn_275;
  phases BS;
  nominal_voltage 120.0;
  power_12 98600+55900j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_91;
  name R5_12_47_1_tn_276;
  phases BS;
  nominal_voltage 120.0;
  power_12 24300+13700j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_92;
  name R5_12_47_1_tn_277;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_93;
  name R5_12_47_1_tn_278;
  phases BS;
  nominal_voltage 120.0;
  power_12 17955+10165j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_94;
  name R5_12_47_1_tn_279;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_95;
  name R5_12_47_1_tn_280;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_96;
  name R5_12_47_1_tn_281;
  phases BS;
  nominal_voltage 120.0;
  power_12 4002+2001j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_97;
  name R5_12_47_1_tn_282;
  phases CS;
  nominal_voltage 120.0;
  power_12 6670+3335j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_98;
  name R5_12_47_1_tn_283;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_99;
  name R5_12_47_1_tn_284;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_100;
  name R5_12_47_1_tn_285;
  phases CS;
  nominal_voltage 120.0;
  power_12 63500+31100j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_101;
  name R5_12_47_1_tn_286;
  phases CS;
  nominal_voltage 120.0;
  power_12 68600+38500j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_102;
  name R5_12_47_1_tn_287;
  phases BS;
  nominal_voltage 120.0;
  power_12 47700+23100j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_103;
  name R5_12_47_1_tn_288;
  phases BS;
  nominal_voltage 120.0;
  power_12 33200+16600j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_104;
  name R5_12_47_1_tn_289;
  phases CS;
  nominal_voltage 120.0;
  power_12 55300+31300j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_105;
  name R5_12_47_1_tn_290;
  phases CS;
  nominal_voltage 120.0;
  power_12 73700+41800j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_106;
  name R5_12_47_1_tn_291;
  phases CS;
  nominal_voltage 120.0;
  power_12 45800+24600j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_107;
  name R5_12_47_1_tn_292;
  phases AS;
  nominal_voltage 120.0;
  power_12 39400+21000j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_108;
  name R5_12_47_1_tn_293;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_109;
  name R5_12_47_1_tn_294;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_110;
  name R5_12_47_1_tn_295;
  phases AS;
  nominal_voltage 120.0;
  power_12 1154+530j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_111;
  name R5_12_47_1_tn_296;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_112;
  name R5_12_47_1_tn_297;
  phases CS;
  nominal_voltage 120.0;
  power_12 148+278j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_113;
  name R5_12_47_1_tn_298;
  phases AS;
  nominal_voltage 120.0;
  power_12 13340+6670j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_114;
  name R5_12_47_1_tn_299;
  phases BS;
  nominal_voltage 120.0;
  power_12 13340+6670j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_115;
  name R5_12_47_1_tn_300;
  phases CS;
  nominal_voltage 120.0;
  power_12 13340+6670j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_116;
  name R5_12_47_1_tn_301;
  phases BS;
  nominal_voltage 120.0;
  power_12 41500+20100j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_117;
  name R5_12_47_1_tn_302;
  phases BS;
  nominal_voltage 120.0;
  power_12 46500+26400j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_118;
  name R5_12_47_1_tn_303;
  phases BS;
  nominal_voltage 120.0;
  power_12 27300+14900j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_119;
  name R5_12_47_1_tn_304;
  phases BS;
  nominal_voltage 120.0;
  power_12 42700+24200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_120;
  name R5_12_47_1_tn_305;
  phases BS;
  nominal_voltage 120.0;
  power_12 33800+19200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_121;
  name R5_12_47_1_tn_306;
  phases CS;
  nominal_voltage 120.0;
  power_12 67000+37600j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_122;
  name R5_12_47_1_tn_307;
  phases BS;
  nominal_voltage 120.0;
  power_12 32300+18300j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_123;
  name R5_12_47_1_tn_308;
  phases BS;
  nominal_voltage 120.0;
  power_12 27000+15300j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_124;
  name R5_12_47_1_tn_309;
  phases AS;
  nominal_voltage 120.0;
  power_12 33300+18900j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_125;
  name R5_12_47_1_tn_310;
  phases AS;
  nominal_voltage 120.0;
  power_12 71300+40400j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_126;
  name R5_12_47_1_tn_311;
  phases AS;
  nominal_voltage 120.0;
  power_12 52700+28900j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_127;
  name R5_12_47_1_tn_312;
  phases AS;
  nominal_voltage 120.0;
  power_12 39100+22100j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_128;
  name R5_12_47_1_tn_313;
  phases AS;
  nominal_voltage 120.0;
  power_12 33700+19100j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_129;
  name R5_12_47_1_tn_314;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_130;
  name R5_12_47_1_tn_315;
  phases AS;
  nominal_voltage 120.0;
  power_12 21900+12400j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_131;
  name R5_12_47_1_tn_316;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_132;
  name R5_12_47_1_tn_317;
  phases CS;
  nominal_voltage 120.0;
  power_12 23200+13200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_133;
  name R5_12_47_1_tn_318;
  phases CS;
  nominal_voltage 120.0;
  power_12 32000+18200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_134;
  name R5_12_47_1_tn_319;
  phases CS;
  nominal_voltage 120.0;
  power_12 16400+8700j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_135;
  name R5_12_47_1_tn_320;
  phases CS;
  nominal_voltage 120.0;
  power_12 43600+24700j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_136;
  name R5_12_47_1_tn_321;
  phases BS;
  nominal_voltage 120.0;
  power_12 36600+20700j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_137;
  name R5_12_47_1_tn_322;
  phases BS;
  nominal_voltage 120.0;
  power_12 108100+61300j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_138;
  name R5_12_47_1_tn_323;
  phases BS;
  nominal_voltage 120.0;
  power_12 34100+19300j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_139;
  name R5_12_47_1_tn_324;
  phases BS;
  nominal_voltage 120.0;
  power_12 25900+14700j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_140;
  name R5_12_47_1_tn_325;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_141;
  name R5_12_47_1_tn_326;
  phases CS;
  nominal_voltage 120.0;
  power_12 61900+35100j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_142;
  name R5_12_47_1_tn_327;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_143;
  name R5_12_47_1_tn_328;
  phases CS;
  nominal_voltage 120.0;
  power_12 48300+27400j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_144;
  name R5_12_47_1_tn_329;
  phases AS;
  nominal_voltage 120.0;
  power_12 41300+23400j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_145;
  name R5_12_47_1_tn_330;
  phases BS;
  nominal_voltage 120.0;
  power_12 1260+2430j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_146;
  name R5_12_47_1_tn_331;
  phases CS;
  nominal_voltage 120.0;
  power_12 41670+22140j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_147;
  name R5_12_47_1_tn_332;
  phases BS;
  nominal_voltage 120.0;
  power_12 47900+27100j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_148;
  name R5_12_47_1_tn_333;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_149;
  name R5_12_47_1_tn_334;
  phases CS;
  nominal_voltage 120.0;
  power_12 50900+28800j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_150;
  name R5_12_47_1_tn_335;
  phases CS;
  nominal_voltage 120.0;
  power_12 59700+33400j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_151;
  name R5_12_47_1_tn_336;
  phases CS;
  nominal_voltage 120.0;
  power_12 15600+8800j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_152;
  name R5_12_47_1_tn_337;
  phases CS;
  nominal_voltage 120.0;
  power_12 45100+25600j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_153;
  name R5_12_47_1_tn_338;
  phases AS;
  nominal_voltage 120.0;
  power_12 33600+19100j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_154;
  name R5_12_47_1_tn_339;
  phases AS;
  nominal_voltage 120.0;
  power_12 18300+10300j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_155;
  name R5_12_47_1_tn_340;
  phases AS;
  nominal_voltage 120.0;
  power_12 102366+57321j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_156;
  name R5_12_47_1_tn_341;
  phases BS;
  nominal_voltage 120.0;
  power_12 396+0j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_157;
  name R5_12_47_1_tn_342;
  phases AS;
  nominal_voltage 120.0;
  power_12 22500+12700j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_158;
  name R5_12_47_1_tn_343;
  phases AS;
  nominal_voltage 120.0;
  power_12 45100+25600j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_159;
  name R5_12_47_1_tn_344;
  phases AS;
  nominal_voltage 120.0;
  power_12 27700+15700j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_160;
  name R5_12_47_1_tn_345;
  phases AS;
  nominal_voltage 120.0;
  power_12 97100+55000j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_161;
  name R5_12_47_1_tn_346;
  phases CS;
  nominal_voltage 120.0;
  power_12 69100+39100j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_162;
  name R5_12_47_1_tn_347;
  phases CS;
  nominal_voltage 120.0;
  power_12 56800+32200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_163;
  name R5_12_47_1_tn_348;
  phases CS;
  nominal_voltage 120.0;
  power_12 58000+31800j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_164;
  name R5_12_47_1_tn_349;
  phases CS;
  nominal_voltage 120.0;
  power_12 47700+25500j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_165;
  name R5_12_47_1_tn_350;
  phases BS;
  nominal_voltage 120.0;
  power_12 44200+25000j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_166;
  name R5_12_47_1_tn_351;
  phases AS;
  nominal_voltage 120.0;
  power_12 39900+22500j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_167;
  name R5_12_47_1_tn_352;
  phases AS;
  nominal_voltage 120.0;
  power_12 26100+14800j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_168;
  name R5_12_47_1_tn_353;
  phases AS;
  nominal_voltage 120.0;
  power_12 26400+15000j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_169;
  name R5_12_47_1_tn_354;
  phases BS;
  nominal_voltage 120.0;
  power_12 37900+21500j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_170;
  name R5_12_47_1_tn_355;
  phases BS;
  nominal_voltage 120.0;
  power_12 16400+9300j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_171;
  name R5_12_47_1_tn_356;
  phases BS;
  nominal_voltage 120.0;
  power_12 39000+21800j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_172;
  name R5_12_47_1_tn_357;
  phases BS;
  nominal_voltage 120.0;
  power_12 46400+26300j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_173;
  name R5_12_47_1_tn_358;
  phases BS;
  nominal_voltage 120.0;
  power_12 42500+24100j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_174;
  name R5_12_47_1_tn_359;
  phases CS;
  nominal_voltage 120.0;
  power_12 43500+24700j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_175;
  name R5_12_47_1_tn_360;
  phases CS;
  nominal_voltage 120.0;
  power_12 42500+24100j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_176;
  name R5_12_47_1_tn_361;
  phases CS;
  nominal_voltage 120.0;
  power_12 38300+21700j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_177;
  name R5_12_47_1_tn_362;
  phases CS;
  nominal_voltage 120.0;
  power_12 37900+21200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_178;
  name R5_12_47_1_tn_363;
  phases BS;
  nominal_voltage 120.0;
  power_12 25500+14500j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_179;
  name R5_12_47_1_tn_364;
  phases CS;
  nominal_voltage 120.0;
  power_12 77400+43900j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_180;
  name R5_12_47_1_tn_365;
  phases BS;
  nominal_voltage 120.0;
  power_12 81200+45300j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_181;
  name R5_12_47_1_tn_366;
  phases CS;
  nominal_voltage 120.0;
  power_12 41700+23600j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_182;
  name R5_12_47_1_tn_367;
  phases BS;
  nominal_voltage 120.0;
  power_12 39200+22200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_183;
  name R5_12_47_1_tn_368;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_1_tm_184;
  name R5_12_47_1_tn_369;
  phases BS;
  nominal_voltage 120.0;
  power_12 44289+26106j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_1_tm_185;
  name R5_12_47_1_tn_370;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_1;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_2;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_3;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_4;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_5;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_6;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_7;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_8;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_9;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_10;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_11;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_12;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_13;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_14;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_15;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_16;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_17;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_18;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_19;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_20;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_21;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_22;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_23;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_24;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_25;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_26;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_27;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_28;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_29;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_30;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_31;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_32;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_33;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_34;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_35;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_36;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_37;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_38;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_39;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_40;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_41;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_42;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_43;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_44;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_45;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_46;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_47;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_48;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_49;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_50;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_51;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_52;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_53;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_54;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_55;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_56;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_57;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_58;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_59;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_60;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_61;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_62;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_63;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_64;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_65;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_66;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_67;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_68;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_69;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_70;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_71;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_72;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_73;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_74;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_75;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_76;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_77;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_78;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_79;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_80;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_81;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_82;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_83;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_84;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_85;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_86;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_87;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_88;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_89;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_90;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_91;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_92;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_93;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_94;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_95;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_96;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_97;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_98;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_99;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_100;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_101;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_102;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_103;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_104;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_105;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_106;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_107;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_108;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_109;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_110;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_111;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_112;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_113;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_114;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_115;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_116;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_117;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_118;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_119;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_120;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_121;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_122;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_123;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_124;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_125;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_126;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_127;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_128;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_129;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_130;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_131;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_132;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_133;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_134;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_135;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_136;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_137;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_138;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_139;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_140;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_141;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_142;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_143;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_144;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_145;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_146;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_147;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_148;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_149;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_150;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_151;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_152;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_153;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_154;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_155;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_156;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_157;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_158;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_159;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_160;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_161;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_162;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_163;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_164;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_165;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_166;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_167;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_168;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_169;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_170;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_171;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_172;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_173;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_174;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_175;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_176;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_177;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_178;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_179;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_180;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_181;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_182;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_183;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_1_tm_184;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_1_tm_185;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}

