clock{
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00';
     stoptime '2000-01-01 0:01:00';
}
#set profiler=1
module tape;
module powerflow{
     solver_method NR;
     default_maximum_voltage_error 1e-6;
};

#ifdef WANT_VI_DUMP
object voltdump {
  filename Voltage_Dump_R5-12-47-3.csv;
//  mode POLAR;
}
object currdump {
  filename Current_Dump_R5-12-47-3.csv;
//  mode POLAR;
}
#endif
object transformer_configuration {
  name XF1_POLETOP_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_BS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 75.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7970.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_AN_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF2_PADMOUNT_ACN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_BN_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_BN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_CN_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_BN_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_AN_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_AN_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_BN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_BN_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_45;
  power_rating 45.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF2_POLETOP_ABN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_CN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_CN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF2_POLETOP_BCN_30;
  power_rating 30.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_BN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 13800.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object regulator_configuration {
  name feeder_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 8300;
  band_width 132;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object regulator_configuration {
  name voltage_reg1_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 8250;
  band_width 131;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object regulator_configuration {
  name voltage_reg2_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 8300;
  band_width 132;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object regulator_configuration {
  name voltage_reg3_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 8250;
  band_width 131;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name ID_3299;
  rating.summer.continuous 149.0;
  geometric_mean_radius 0.00663 ft;
  resistance 1.50000;
}
object overhead_line_conductor {
  name ID_3300;
  rating.summer.continuous 256.0;
  geometric_mean_radius 0.01200 ft;
  resistance 0.16600;
}
object overhead_line_conductor {
  name ID_3301;
  rating.summer.continuous 878.0;
  geometric_mean_radius 0.03280 ft;
  resistance 0.13100;
}
object overhead_line_conductor {
  name ID_3302;
  rating.summer.continuous 858.0;
  geometric_mean_radius 0.02940 ft;
  resistance 0.16300;
}
object overhead_line_conductor {
  name ID_3303;
  rating.summer.continuous 531.0;
  geometric_mean_radius 0.02240 ft;
  resistance 0.30600;
}
object overhead_line_conductor {
  name ID_3304;
  rating.summer.continuous 230.0;
  geometric_mean_radius 0.00446 ft;
  resistance 1.04100;
}
object overhead_line_conductor {
  name ID_3305;
  rating.summer.continuous 266.0;
  geometric_mean_radius 0.01142 ft;
  resistance 0.95300;
}
object line_spacing {
  name ID_261;
  distance_BN 69.99999999996 in;
}
object line_spacing {
  name ID_262;
  distance_AB 48.0 in;
  distance_BC 48.0 in;
  distance_AC 48.0 in;
  distance_AN 36.0 in;
  distance_BN 36.0 in;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_263;
  distance_CN 69.99999999996 in;
}
object line_spacing {
  name ID_264;
  distance_AN 360.0 in;
}
object line_spacing {
  name ID_265;
  distance_AB 53.19999999996 in;
  distance_BC 53.19999999996 in;
  distance_AC 53.19999999996 in;
  distance_AN 80.49999999996 in;
  distance_BN 80.49999999996 in;
  distance_CN 80.49999999996 in;
}
object line_spacing {
  name ID_266;
  distance_BN 360.0 in;
}
object line_spacing {
  name ID_267;
  distance_AN 69.99999999996 in;
}
object line_spacing {
  name ID_268;
  distance_AC 12.0 in;
  distance_AN 360.0 in;
  distance_CN 360.0 in;
}
object line_spacing {
  name ID_269;
  distance_AB 12.0 in;
  distance_BC 12.0 in;
  distance_AC 12.0 in;
  distance_AN 360.0 in;
  distance_BN 360.0 in;
  distance_CN 360.0 in;
}
object line_spacing {
  name ID_270;
  distance_AB 60.50000000004 in;
  distance_BC 60.50000000004 in;
  distance_AC 60.50000000004 in;
  distance_AN 84.6 in;
  distance_BN 84.6 in;
  distance_CN 84.6 in;
}
object line_spacing {
  name ID_271;
  distance_CN 360.0 in;
}
object line_spacing {
  name ID_272;
  distance_AC 48.0 in;
  distance_AN 20.79999999996 in;
  distance_CN 20.79999999996 in;
}
object line_spacing {
  name ID_273;
  distance_AB 65.90000000004 in;
  distance_BC 65.90000000004 in;
  distance_AC 65.90000000004 in;
  distance_AN 75.50000000004 in;
  distance_BN 75.50000000004 in;
  distance_CN 75.50000000004 in;
}
object line_spacing {
  name ID_274;
  distance_BN 69.99999999996 in;
}
object line_spacing {
  name ID_275;
  distance_AB 111.99999999996 in;
  distance_AN 19.89999999996 in;
  distance_BN 19.89999999996 in;
}
object line_spacing {
  name ID_276;
  distance_AN 69.99999999996 in;
}
object line_spacing {
  name ID_277;
  distance_AB 60.50000000004 in;
  distance_BC 60.50000000004 in;
  distance_AC 60.50000000004 in;
  distance_AN 114.99999999996 in;
  distance_BN 114.99999999996 in;
  distance_CN 114.99999999996 in;
}
object line_spacing {
  name ID_278;
  distance_AB 65.90000000004 in;
  distance_BC 65.90000000004 in;
  distance_AC 65.90000000004 in;
  distance_AN 85.59999999996 in;
  distance_BN 85.59999999996 in;
  distance_CN 85.59999999996 in;
}
object line_spacing {
  name ID_279;
  distance_CN 69.99999999996 in;
}
object line_spacing {
  name ID_280;
  distance_AB 87.99999999996 in;
  distance_AN 18.6 in;
  distance_BN 18.6 in;
}
object line_spacing {
  name ID_281;
  distance_AB 87.99999999996 in;
  distance_AN 19.2 in;
  distance_BN 19.2 in;
}
object line_spacing {
  name ID_282;
  distance_AB 48.0 in;
  distance_AN 36.0 in;
  distance_BN 36.0 in;
}
object line_spacing {
  name ID_283;
  distance_AC 111.99999999996 in;
  distance_AN 19.89999999996 in;
  distance_CN 19.89999999996 in;
}
object line_spacing {
  name ID_284;
  distance_AB 47.00000000004 in;
  distance_BC 47.00000000004 in;
  distance_AC 47.00000000004 in;
  distance_AN 60.3 in;
  distance_BN 60.3 in;
  distance_CN 60.3 in;
}
object line_spacing {
  name ID_285;
  distance_BC 87.99999999996 in;
  distance_BN 19.2 in;
  distance_CN 19.2 in;
}
object line_spacing {
  name ID_286;
  distance_BC 111.99999999996 in;
  distance_BN 19.89999999996 in;
  distance_CN 19.89999999996 in;
}
object line_spacing {
  name ID_287;
  distance_CN 69.99999999996 in;
}
object line_configuration {
  name ID_204;
  conductor_B ID_3299;
  conductor_N ID_3299;
  spacing ID_261;
}
object line_configuration {
  name ID_205;
  conductor_A ID_3299;
  conductor_B ID_3299;
  conductor_C ID_3299;
  conductor_N ID_3299;
  spacing ID_262;
}
object line_configuration {
  name ID_206;
  conductor_C ID_3300;
  conductor_N ID_3300;
  spacing ID_263;
}
object line_configuration {
  name ID_207;
  conductor_C ID_3299;
  conductor_N ID_3299;
  spacing ID_263;
}
object line_configuration {
  name ID_208;
  conductor_B ID_3300;
  conductor_N ID_3300;
  spacing ID_261;
}
object line_configuration {
  name ID_209;
  conductor_A ID_9676;
  conductor_N ID_9676;
  spacing ID_264;
}
object line_configuration {
  name ID_210;
  conductor_A ID_3299;
  conductor_B ID_3299;
  conductor_C ID_3299;
  conductor_N ID_3299;
  spacing ID_265;
}
object line_configuration {
  name ID_211;
  conductor_B ID_9676;
  conductor_N ID_9676;
  spacing ID_266;
}
object line_configuration {
  name ID_212;
  conductor_A ID_3300;
  conductor_N ID_3300;
  spacing ID_267;
}
object line_configuration {
  name ID_213;
  conductor_A ID_9677;
  conductor_N ID_9677;
  spacing ID_264;
}
object line_configuration {
  name ID_214;
  conductor_A ID_9677;
  conductor_C ID_9677;
  conductor_N ID_9677;
  spacing ID_268;
}
object line_configuration {
  name ID_215;
  conductor_B ID_9677;
  conductor_N ID_9677;
  spacing ID_266;
}
object line_configuration {
  name ID_216;
  conductor_A ID_9677;
  conductor_B ID_9677;
  conductor_C ID_9677;
  conductor_N ID_9677;
  spacing ID_269;
}
object line_configuration {
  name ID_217;
  conductor_A ID_3301;
  conductor_B ID_3301;
  conductor_C ID_3301;
  conductor_N ID_3301;
  spacing ID_270;
}
object line_configuration {
  name ID_218;
  conductor_C ID_9676;
  conductor_N ID_9676;
  spacing ID_271;
}
object line_configuration {
  name ID_219;
  conductor_C ID_9677;
  conductor_N ID_9677;
  spacing ID_271;
}
object line_configuration {
  name ID_220;
  conductor_A ID_3299;
  conductor_N ID_3299;
  spacing ID_267;
}
object line_configuration {
  name ID_221;
  conductor_A ID_3299;
  conductor_C ID_3299;
  conductor_N ID_3299;
  spacing ID_272;
}
object line_configuration {
  name ID_222;
  conductor_A ID_3302;
  conductor_B ID_3302;
  conductor_C ID_3302;
  conductor_N ID_3302;
  spacing ID_273;
}
object line_configuration {
  name ID_223;
  conductor_A ID_3302;
  conductor_B ID_3302;
  conductor_C ID_3302;
  conductor_N ID_3302;
  spacing ID_270;
}
object line_configuration {
  name ID_224;
  conductor_C ID_3303;
  conductor_N ID_3303;
  spacing ID_263;
}
object line_configuration {
  name ID_225;
  conductor_C ID_3299;
  conductor_N ID_3299;
  spacing ID_263;
}
object line_configuration {
  name ID_226;
  conductor_B ID_3300;
  conductor_N ID_3300;
  spacing ID_274;
}
object line_configuration {
  name ID_227;
  conductor_A ID_3300;
  conductor_B ID_3300;
  conductor_C ID_3300;
  conductor_N ID_3300;
  spacing ID_265;
}
object line_configuration {
  name ID_228;
  conductor_A ID_3299;
  conductor_N ID_3299;
  spacing ID_267;
}
object line_configuration {
  name ID_229;
  conductor_B ID_3299;
  conductor_N ID_3299;
  spacing ID_261;
}
object line_configuration {
  name ID_230;
  conductor_B ID_3301;
  conductor_N ID_3301;
  spacing ID_274;
}
object line_configuration {
  name ID_231;
  conductor_A ID_3300;
  conductor_B ID_3300;
  conductor_C ID_3300;
  conductor_N ID_3300;
  spacing ID_273;
}
object line_configuration {
  name ID_232;
  conductor_A ID_3299;
  conductor_B ID_3299;
  conductor_N ID_3299;
  spacing ID_275;
}
object line_configuration {
  name ID_233;
  conductor_A ID_3299;
  conductor_N ID_3299;
  spacing ID_276;
}
object line_configuration {
  name ID_234;
  conductor_A ID_3299;
  conductor_B ID_3299;
  conductor_C ID_3299;
  conductor_N ID_3299;
  spacing ID_273;
}
object line_configuration {
  name ID_235;
  conductor_A ID_3300;
  conductor_B ID_3300;
  conductor_C ID_3300;
  conductor_N ID_3300;
  spacing ID_262;
}
object line_configuration {
  name ID_236;
  conductor_A ID_3300;
  conductor_B ID_3300;
  conductor_C ID_3300;
  conductor_N ID_3300;
  spacing ID_270;
}
object line_configuration {
  name ID_237;
  conductor_A ID_3300;
  conductor_B ID_3300;
  conductor_C ID_3300;
  conductor_N ID_3300;
  spacing ID_277;
}
object line_configuration {
  name ID_238;
  conductor_A ID_3300;
  conductor_B ID_3300;
  conductor_C ID_3300;
  conductor_N ID_3300;
  spacing ID_278;
}
object line_configuration {
  name ID_239;
  conductor_C ID_3300;
  conductor_N ID_3300;
  spacing ID_279;
}
object line_configuration {
  name ID_240;
  conductor_C ID_3299;
  conductor_N ID_3299;
  spacing ID_279;
}
object line_configuration {
  name ID_241;
  conductor_A ID_3304;
  conductor_B ID_3304;
  conductor_N ID_3304;
  spacing ID_280;
}
object line_configuration {
  name ID_242;
  conductor_A ID_3300;
  conductor_B ID_3300;
  conductor_N ID_3300;
  spacing ID_281;
}
object line_configuration {
  name ID_243;
  conductor_A ID_3300;
  conductor_B ID_3300;
  conductor_N ID_3300;
  spacing ID_282;
}
object line_configuration {
  name ID_244;
  conductor_A ID_3304;
  conductor_B ID_3304;
  conductor_N ID_3304;
  spacing ID_281;
}
object line_configuration {
  name ID_245;
  conductor_B ID_3304;
  conductor_N ID_3304;
  spacing ID_274;
}
object line_configuration {
  name ID_246;
  conductor_B ID_3304;
  conductor_N ID_3304;
  spacing ID_261;
}
object line_configuration {
  name ID_247;
  conductor_B ID_3299;
  conductor_N ID_3299;
  spacing ID_274;
}
object line_configuration {
  name ID_248;
  conductor_A ID_3300;
  conductor_C ID_3300;
  conductor_N ID_3300;
  spacing ID_272;
}
object line_configuration {
  name ID_249;
  conductor_A ID_3300;
  conductor_C ID_3300;
  conductor_N ID_3300;
  spacing ID_283;
}
object line_configuration {
  name ID_250;
  conductor_A ID_3299;
  conductor_N ID_3299;
  spacing ID_276;
}
object line_configuration {
  name ID_251;
  conductor_A ID_3300;
  conductor_N ID_3300;
  spacing ID_276;
}
object line_configuration {
  name ID_252;
  conductor_A ID_3303;
  conductor_B ID_3303;
  conductor_C ID_3303;
  conductor_N ID_3303;
  spacing ID_284;
}
object line_configuration {
  name ID_253;
  conductor_B ID_3300;
  conductor_C ID_3300;
  conductor_N ID_3300;
  spacing ID_285;
}
object line_configuration {
  name ID_254;
  conductor_B ID_3300;
  conductor_C ID_3300;
  conductor_N ID_3300;
  spacing ID_286;
}
object line_configuration {
  name ID_255;
  conductor_C ID_3302;
  conductor_N ID_3302;
  spacing ID_263;
}
object line_configuration {
  name ID_256;
  conductor_A ID_3299;
  conductor_B ID_3299;
  conductor_C ID_3299;
  conductor_N ID_3299;
  spacing ID_270;
}
object line_configuration {
  name ID_257;
  conductor_A ID_3301;
  conductor_N ID_3301;
  spacing ID_276;
}
object line_configuration {
  name ID_258;
  conductor_C ID_3305;
  conductor_N ID_3305;
  spacing ID_287;
}
object line_configuration {
  name ID_259;
  conductor_C ID_3299;
  conductor_N ID_3299;
  spacing ID_287;
}
object line_configuration {
  name ID_260;
  conductor_A ID_9676;
  conductor_B ID_9676;
  conductor_C ID_9676;
  conductor_N ID_9676;
  spacing ID_269;
}
object triplex_line_conductor {
  name triplex_4/0_aa;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name ID_4810;
  conductor_1 triplex_4/0_aa;
  conductor_2 triplex_4/0_aa;
  conductor_N triplex_4/0_aa;
  insulation_thickness 0.08;
  diameter 0.522;
}
object underground_line_conductor {
  name ID_9676;
  rating.summer.continuous 142.0;
  outer_diameter 1.27;
  conductor_gmr 0.01142 ft;
  conductor_diameter 0.362;
  conductor_resistance 0.88704;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 16.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_9677;
  rating.summer.continuous 112.0;
  outer_diameter 1.09;
  conductor_gmr 0.0088 ft;
  conductor_diameter 0.292;
  conductor_resistance 1.38336;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 6.0;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R5_12_47_3_fuse_1;
// downstream 8.46 kva on AS
  phases AN;
  from R5_12_47_3_node_688;
  to R5_12_47_3_node_11;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_2;
// downstream 14.69 kva on CS
  phases CN;
  from R5_12_47_3_node_528;
  to R5_12_47_3_node_37;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_3;
// downstream 63.96 kva on CS
  phases CN;
  from R5_12_47_3_node_1178;
  to R5_12_47_3_node_40;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_4;
// downstream 19.99 kva on CS
  phases CN;
  from R5_12_47_3_node_1160;
  to R5_12_47_3_node_64;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_5;
// downstream 11.05 kva on CS
  phases CN;
  from R5_12_47_3_node_1209;
  to R5_12_47_3_node_67;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_6;
// downstream 76.36 kva on CS
  phases CN;
  from R5_12_47_3_node_158;
  to R5_12_47_3_node_69;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_7;
// downstream 16.65 kva on CS
  phases CN;
  from R5_12_47_3_node_747;
  to R5_12_47_3_node_80;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_8;
// downstream 64.06 kva on BS
  phases BN;
  from R5_12_47_3_node_208;
  to R5_12_47_3_node_84;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_9;
// downstream 8.46 kva on AS
  phases AN;
  from R5_12_47_3_node_667;
  to R5_12_47_3_node_102;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_10;
// downstream 18.87 kva on ABC
  phases ABCN;
  from R5_12_47_3_node_803;
  to R5_12_47_3_node_103;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_11;
// downstream 8.27 kva on AS
  phases AN;
  from R5_12_47_3_node_922;
  to R5_12_47_3_node_104;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_12;
// downstream 9.04 kva on CS
  phases CN;
  from R5_12_47_3_node_981;
  to R5_12_47_3_node_105;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_13;
// downstream 6.33 kva on BS
  phases BN;
  from R5_12_47_3_node_1009;
  to R5_12_47_3_node_106;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_14;
// downstream 12.79 kva on AS
  phases AN;
  from R5_12_47_3_node_852;
  to R5_12_47_3_node_107;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_15;
// downstream 10.47 kva on CS
  phases CN;
  from R5_12_47_3_node_939;
  to R5_12_47_3_node_108;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_16;
// downstream 12.43 kva on BS
  phases BN;
  from R5_12_47_3_node_1081;
  to R5_12_47_3_node_109;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_17;
// downstream 12.54 kva on BS
  phases BN;
  from R5_12_47_3_node_1105;
  to R5_12_47_3_node_110;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_18;
// downstream 6.84 kva on CS
  phases CN;
  from R5_12_47_3_node_1133;
  to R5_12_47_3_node_111;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_19;
// downstream 3.40 kva on CS
  phases CN;
  from R5_12_47_3_node_1144;
  to R5_12_47_3_node_112;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_20;
// downstream 12.57 kva on B
  phases BN;
  from R5_12_47_3_node_1091;
  to R5_12_47_3_node_113;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_21;
// downstream 13.24 kva on BS
  phases BN;
  from R5_12_47_3_node_1155;
  to R5_12_47_3_node_114;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_22;
// downstream 8.87 kva on AS
  phases AN;
  from R5_12_47_3_node_1197;
  to R5_12_47_3_node_116;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_23;
// downstream 12.43 kva on AS
  phases AN;
  from R5_12_47_3_node_1225;
  to R5_12_47_3_node_117;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_24;
// downstream 8.15 kva on AS
  phases AN;
  from R5_12_47_3_node_1227;
  to R5_12_47_3_node_118;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_25;
// downstream 16.16 kva on AS
  phases AN;
  from R5_12_47_3_node_539;
  to R5_12_47_3_node_119;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_26;
// downstream 36.89 kva on CS
  phases CN;
  from R5_12_47_3_node_1235;
  to R5_12_47_3_node_120;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_27;
// downstream 9.55 kva on CS
  phases CN;
  from R5_12_47_3_node_1236;
  to R5_12_47_3_node_121;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_28;
// downstream 22.36 kva on BS
  phases BN;
  from R5_12_47_3_node_1252;
  to R5_12_47_3_node_122;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_29;
// downstream 22.36 kva on BS
  phases BN;
  from R5_12_47_3_node_1218;
  to R5_12_47_3_node_123;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_30;
// downstream 17.21 kva on CS
  phases CN;
  from R5_12_47_3_node_1153;
  to R5_12_47_3_node_134;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_31;
// downstream 5.06 kva on CS
  phases CN;
  from R5_12_47_3_node_141;
  to R5_12_47_3_node_140;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_32;
// downstream 6.17 kva on BS
  phases BN;
  from R5_12_47_3_node_144;
  to R5_12_47_3_node_143;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_33;
// downstream 14.09 kva on CS
  phases CN;
  from R5_12_47_3_node_145;
  to R5_12_47_3_node_146;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_34;
// downstream 16.57 kva on CS
  phases CN;
  from R5_12_47_3_node_1216;
  to R5_12_47_3_node_150;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_35;
// downstream 26.73 kva on BS
  phases BN;
  from R5_12_47_3_node_155;
  to R5_12_47_3_node_156;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_36;
// downstream 18.34 kva on AS
  phases AN;
  from R5_12_47_3_node_159;
  to R5_12_47_3_node_160;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_37;
// downstream 88.13 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_161;
  to R5_12_47_3_node_162;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_38;
// downstream 75.42 kva on BS
  phases BN;
  from R5_12_47_3_node_165;
  to R5_12_47_3_node_163;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_39;
// downstream 51.30 kva on BS
  phases BN;
  from R5_12_47_3_node_164;
  to R5_12_47_3_node_166;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_40;
// downstream 6.23 kva on AS
  phases AN;
  from R5_12_47_3_node_172;
  to R5_12_47_3_node_173;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_41;
// downstream 20.48 kva on AS
  phases AN;
  from R5_12_47_3_node_927;
  to R5_12_47_3_node_174;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_42;
// downstream 22.02 kva on BS
  phases BN;
  from R5_12_47_3_node_169;
  to R5_12_47_3_node_178;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_43;
// downstream 5.15 kva on BS
  phases BN;
  from R5_12_47_3_node_183;
  to R5_12_47_3_node_181;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_44;
// downstream 25.29 kva on BS
  phases BN;
  from R5_12_47_3_node_1003;
  to R5_12_47_3_node_187;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_45;
// downstream 22.36 kva on BS
  phases BN;
  from R5_12_47_3_node_187;
  to R5_12_47_3_node_188;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_46;
// downstream 5.06 kva on CS
  phases CN;
  from R5_12_47_3_node_193;
  to R5_12_47_3_node_192;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_47;
// downstream 5.06 kva on CS
  phases CN;
  from R5_12_47_3_node_176;
  to R5_12_47_3_node_193;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_48;
// downstream 22.36 kva on B
  phases BN;
  from R5_12_47_3_node_199;
  to R5_12_47_3_node_198;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_49;
// downstream 29.07 kva on BS
  phases BN;
  from R5_12_47_3_node_190;
  to R5_12_47_3_node_199;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_50;
// downstream 3.15 kva on BS
  phases BN;
  from R5_12_47_3_node_815;
  to R5_12_47_3_node_201;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_51;
// downstream 101.58 kva on BS
  phases BN;
  from R5_12_47_3_node_202;
  to R5_12_47_3_node_204;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_52;
// downstream 98.95 kva on AS
  phases AN;
  from R5_12_47_3_node_1113;
  to R5_12_47_3_node_210;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_53;
// downstream 8.01 kva on AS
  phases AN;
  from R5_12_47_3_node_222;
  to R5_12_47_3_node_221;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_54;
// downstream 26.39 kva on BS
  phases BN;
  from R5_12_47_3_node_490;
  to R5_12_47_3_node_229;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_55;
// downstream 18.82 kva on BS
  phases BN;
  from R5_12_47_3_node_506;
  to R5_12_47_3_node_233;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_56;
// downstream 11.00 kva on AS
  phases AN;
  from R5_12_47_3_node_240;
  to R5_12_47_3_node_239;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_57;
// downstream 86.45 kva on BS
  phases BN;
  from R5_12_47_3_node_206;
  to R5_12_47_3_node_243;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_58;
// downstream 3.45 kva on BS
  phases BN;
  from R5_12_47_3_node_246;
  to R5_12_47_3_node_244;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_59;
// downstream 13.61 kva on CS
  phases CN;
  from R5_12_47_3_node_871;
  to R5_12_47_3_node_255;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_60;
// downstream 20.26 kva on BS
  phases BN;
  from R5_12_47_3_node_219;
  to R5_12_47_3_node_258;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_61;
// downstream 6.71 kva on BS
  phases BN;
  from R5_12_47_3_node_263;
  to R5_12_47_3_node_273;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_62;
// downstream 124.06 kva on BS
  phases BN;
  from R5_12_47_3_node_271;
  to R5_12_47_3_node_275;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_63;
// downstream 7.72 kva on BS
  phases BN;
  from R5_12_47_3_node_285;
  to R5_12_47_3_node_286;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_64;
// downstream 12.88 kva on CS
  phases CN;
  from R5_12_47_3_node_292;
  to R5_12_47_3_node_293;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_65;
// downstream 5.14 kva on BS
  phases BN;
  from R5_12_47_3_node_296;
  to R5_12_47_3_node_297;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_66;
// downstream 40.11 kva on AS
  phases AN;
  from R5_12_47_3_node_302;
  to R5_12_47_3_node_306;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_67;
// downstream 9.09 kva on CS
  phases CN;
  from R5_12_47_3_node_308;
  to R5_12_47_3_node_309;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_68;
// downstream 43.78 kva on CS
  phases CN;
  from R5_12_47_3_node_315;
  to R5_12_47_3_node_312;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_69;
// downstream 59.49 kva on BS
  phases BN;
  from R5_12_47_3_node_325;
  to R5_12_47_3_node_322;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_70;
// downstream 26.10 kva on AS
  phases AN;
  from R5_12_47_3_node_331;
  to R5_12_47_3_node_329;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_71;
// downstream 24.38 kva on BS
  phases BN;
  from R5_12_47_3_node_335;
  to R5_12_47_3_node_332;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_72;
// downstream 5.68 kva on AS
  phases AN;
  from R5_12_47_3_node_340;
  to R5_12_47_3_node_341;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_73;
// downstream 24.67 kva on CS
  phases CN;
  from R5_12_47_3_node_304;
  to R5_12_47_3_node_352;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_74;
// downstream 6.31 kva on CS
  phases CN;
  from R5_12_47_3_node_364;
  to R5_12_47_3_node_365;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_75;
// downstream 19.23 kva on BS
  phases BN;
  from R5_12_47_3_node_370;
  to R5_12_47_3_node_371;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_76;
// downstream 6.31 kva on AS
  phases AN;
  from R5_12_47_3_node_248;
  to R5_12_47_3_node_373;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_77;
// downstream 198.14 kva on CS
  phases CN;
  from R5_12_47_3_node_385;
  to R5_12_47_3_node_388;
  mean_replacement_time 3600;
  current_limit 65;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_78;
// downstream 113.69 kva on AS
  phases AN;
  from R5_12_47_3_node_406;
  to R5_12_47_3_node_407;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_79;
// downstream 5.55 kva on AS
  phases AN;
  from R5_12_47_3_node_408;
  to R5_12_47_3_node_409;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_80;
// downstream 6.71 kva on CS
  phases CN;
  from R5_12_47_3_node_418;
  to R5_12_47_3_node_419;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_81;
// downstream 39.90 kva on CS
  phases CN;
  from R5_12_47_3_node_439;
  to R5_12_47_3_node_437;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_82;
// downstream 9.90 kva on CS
  phases CN;
  from R5_12_47_3_node_503;
  to R5_12_47_3_node_504;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_83;
// downstream 1.57 kva on AS
  phases AN;
  from R5_12_47_3_node_509;
  to R5_12_47_3_node_510;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_84;
// downstream 33.29 kva on CS
  phases CN;
  from R5_12_47_3_node_508;
  to R5_12_47_3_node_533;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_85;
// downstream 7.78 kva on AS
  phases AN;
  from R5_12_47_3_node_523;
  to R5_12_47_3_node_535;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_86;
// downstream 26.74 kva on BS
  phases BN;
  from R5_12_47_3_node_586;
  to R5_12_47_3_node_540;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_87;
// downstream 7.92 kva on AS
  phases AN;
  from R5_12_47_3_node_545;
  to R5_12_47_3_node_544;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_88;
// downstream 48.18 kva on BS
  phases BN;
  from R5_12_47_3_node_573;
  to R5_12_47_3_node_574;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_89;
// downstream 53.28 kva on BS
  phases BN;
  from R5_12_47_3_node_1196;
  to R5_12_47_3_node_581;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_90;
// downstream 91.01 kva on AS
  phases AN;
  from R5_12_47_3_node_592;
  to R5_12_47_3_node_598;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_91;
// downstream 19.84 kva on AS
  phases AN;
  from R5_12_47_3_node_642;
  to R5_12_47_3_node_639;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_92;
// downstream 96.36 kva on BS
  phases BN;
  from R5_12_47_3_node_652;
  to R5_12_47_3_node_650;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_93;
// downstream 7.76 kva on BS
  phases BN;
  from R5_12_47_3_node_658;
  to R5_12_47_3_node_656;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_94;
// downstream 48.43 kva on AS
  phases AN;
  from R5_12_47_3_node_1065;
  to R5_12_47_3_node_661;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_95;
// downstream 8.46 kva on AS
  phases AN;
  from R5_12_47_3_node_694;
  to R5_12_47_3_node_667;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_96;
// downstream 1.61 kva on CS
  phases CN;
  from R5_12_47_3_node_704;
  to R5_12_47_3_node_705;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_97;
// downstream 6.31 kva on CS
  phases CN;
  from R5_12_47_3_node_1101;
  to R5_12_47_3_node_716;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_98;
// downstream 4.57 kva on CS
  phases CN;
  from R5_12_47_3_node_723;
  to R5_12_47_3_node_724;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_99;
// downstream 71.72 kva on BS
  phases BN;
  from R5_12_47_3_node_740;
  to R5_12_47_3_node_737;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_100;
// downstream 8.15 kva on AS
  phases AN;
  from R5_12_47_3_node_746;
  to R5_12_47_3_node_743;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_101;
// downstream 13.33 kva on AS
  phases AN;
  from R5_12_47_3_node_750;
  to R5_12_47_3_node_751;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_102;
// downstream 94.24 kva on CS
  phases CN;
  from R5_12_47_3_node_767;
  to R5_12_47_3_node_765;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_103;
// downstream 34.99 kva on AS
  phases AN;
  from R5_12_47_3_node_777;
  to R5_12_47_3_node_778;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_104;
// downstream 4.02 kva on CS
  phases CN;
  from R5_12_47_3_node_784;
  to R5_12_47_3_node_783;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_105;
// downstream 11.18 kva on CS
  phases CN;
  from R5_12_47_3_node_786;
  to R5_12_47_3_node_785;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_106;
// downstream 7.23 kva on AS
  phases AN;
  from R5_12_47_3_node_788;
  to R5_12_47_3_node_787;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_107;
// downstream 3.22 kva on CS
  phases CN;
  from R5_12_47_3_node_250;
  to R5_12_47_3_node_804;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_108;
// downstream 6.84 kva on CS
  phases CN;
  from R5_12_47_3_node_807;
  to R5_12_47_3_node_809;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_109;
// downstream 27.13 kva on CS
  phases CN;
  from R5_12_47_3_node_776;
  to R5_12_47_3_node_811;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_110;
// downstream 58.80 kva on CS
  phases CN;
  from R5_12_47_3_node_912;
  to R5_12_47_3_node_849;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_111;
// downstream 9.98 kva on AS
  phases AN;
  from R5_12_47_3_node_856;
  to R5_12_47_3_node_857;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_112;
// downstream 0.89 kva on AS
  phases AN;
  from R5_12_47_3_node_843;
  to R5_12_47_3_node_859;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_113;
// downstream 46.16 kva on CS
  phases CN;
  from R5_12_47_3_node_865;
  to R5_12_47_3_node_867;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_114;
// downstream 17.10 kva on BS
  phases BN;
  from R5_12_47_3_node_903;
  to R5_12_47_3_node_884;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_115;
// downstream 7.93 kva on BS
  phases BN;
  from R5_12_47_3_node_888;
  to R5_12_47_3_node_890;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_116;
// downstream 49.26 kva on AS
  phases AN;
  from R5_12_47_3_node_916;
  to R5_12_47_3_node_911;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_117;
// downstream 68.04 kva on AS
  phases AN;
  from R5_12_47_3_node_920;
  to R5_12_47_3_node_917;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_118;
// downstream 17.89 kva on CS
  phases CN;
  from R5_12_47_3_node_924;
  to R5_12_47_3_node_925;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_119;
// downstream 6.53 kva on CS
  phases CN;
  from R5_12_47_3_node_937;
  to R5_12_47_3_node_938;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_120;
// downstream 6.54 kva on AS
  phases AN;
  from R5_12_47_3_node_941;
  to R5_12_47_3_node_942;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_121;
// downstream 6.67 kva on AS
  phases AN;
  from R5_12_47_3_node_952;
  to R5_12_47_3_node_953;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_122;
// downstream 13.68 kva on BS
  phases BN;
  from R5_12_47_3_node_1008;
  to R5_12_47_3_node_957;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_123;
// downstream 49.64 kva on BS
  phases BN;
  from R5_12_47_3_node_1245;
  to R5_12_47_3_node_964;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_124;
// downstream 17.32 kva on CS
  phases CN;
  from R5_12_47_3_node_973;
  to R5_12_47_3_node_975;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_125;
// downstream 33.11 kva on CS
  phases CN;
  from R5_12_47_3_node_983;
  to R5_12_47_3_node_977;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_126;
// downstream 9.57 kva on BS
  phases BN;
  from R5_12_47_3_node_1005;
  to R5_12_47_3_node_1006;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_127;
// downstream 77.34 kva on AS
  phases AN;
  from R5_12_47_3_node_494;
  to R5_12_47_3_node_1028;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_128;
// downstream 9.18 kva on AS
  phases AN;
  from R5_12_47_3_node_1029;
  to R5_12_47_3_node_1030;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_129;
// downstream 44.75 kva on AS
  phases AN;
  from R5_12_47_3_node_1033;
  to R5_12_47_3_node_1032;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_130;
// downstream 132.04 kva on AS
  phases AN;
  from R5_12_47_3_node_1048;
  to R5_12_47_3_node_1049;
  mean_replacement_time 3600;
  current_limit 65;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_131;
// downstream 10.78 kva on BS
  phases BN;
  from R5_12_47_3_node_1052;
  to R5_12_47_3_node_1053;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_132;
// downstream 58.80 kva on BS
  phases BN;
  from R5_12_47_3_node_1055;
  to R5_12_47_3_node_1056;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_133;
// downstream 1.08 kva on B
  phases BN;
  from R5_12_47_3_node_205;
  to R5_12_47_3_node_1061;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_134;
// downstream 20.33 kva on BS
  phases BN;
  from R5_12_47_3_node_207;
  to R5_12_47_3_node_1062;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_135;
// downstream 1.48 kva on CS
  phases CN;
  from R5_12_47_3_node_673;
  to R5_12_47_3_node_1066;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_136;
// downstream 55.47 kva on BS
  phases BN;
  from R5_12_47_3_node_551;
  to R5_12_47_3_node_1072;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_137;
// downstream 6.71 kva on C
  phases CN;
  from R5_12_47_3_node_972;
  to R5_12_47_3_node_1119;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_138;
// downstream 16.07 kva on BS
  phases BN;
  from R5_12_47_3_node_1127;
  to R5_12_47_3_node_1125;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_139;
// downstream 12.62 kva on CS
  phases CN;
  from R5_12_47_3_node_1129;
  to R5_12_47_3_node_1130;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_140;
// downstream 11.18 kva on CS
  phases CN;
  from R5_12_47_3_node_1165;
  to R5_12_47_3_node_1166;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_141;
// downstream 19.50 kva on CS
  phases CN;
  from R5_12_47_3_node_1168;
  to R5_12_47_3_node_1169;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_142;
// downstream 229.13 kva on BS
  phases BN;
  from R5_12_47_3_node_1186;
  to R5_12_47_3_node_1185;
  mean_replacement_time 3600;
  current_limit 100;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_143;
// downstream 4.47 kva on CS
  phases CN;
  from R5_12_47_3_node_1189;
  to R5_12_47_3_node_1190;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_144;
// downstream 8.29 kva on AS
  phases AN;
  from R5_12_47_3_node_1192;
  to R5_12_47_3_node_1193;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_145;
// downstream 10.78 kva on AS
  phases AN;
  from R5_12_47_3_node_945;
  to R5_12_47_3_node_1194;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_146;
// downstream 17.89 kva on CS
  phases CN;
  from R5_12_47_3_node_910;
  to R5_12_47_3_node_1199;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_147;
// downstream 6.13 kva on BC
  phases BCN;
  from R5_12_47_3_node_891;
  to R5_12_47_3_node_1203;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_148;
// downstream 5.73 kva on BS
  phases BN;
  from R5_12_47_3_node_1205;
  to R5_12_47_3_node_1206;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_149;
// downstream 6.74 kva on AS
  phases AN;
  from R5_12_47_3_node_1207;
  to R5_12_47_3_node_1208;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_150;
// downstream 4.34 kva on AS
  phases AN;
  from R5_12_47_3_node_918;
  to R5_12_47_3_node_1212;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_151;
// downstream 7.31 kva on CS
  phases CN;
  from R5_12_47_3_node_1213;
  to R5_12_47_3_node_1214;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_152;
// downstream 11.18 kva on BS
  phases BN;
  from R5_12_47_3_node_1229;
  to R5_12_47_3_node_1230;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_153;
// downstream 7.58 kva on ABC
  phases ABCN;
  from R5_12_47_3_node_1233;
  to R5_12_47_3_node_1234;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_154;
// downstream 8.37 kva on BS
  phases BN;
  from R5_12_47_3_node_1240;
  to R5_12_47_3_node_1241;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_155;
// downstream 6.31 kva on CS
  phases CN;
  from R5_12_47_3_node_1242;
  to R5_12_47_3_node_1243;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_156;
// downstream 8.58 kva on A
  phases AN;
  from R5_12_47_3_node_1249;
  to R5_12_47_3_node_1250;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_157;
// downstream 28.03 kva on BS
  phases BN;
  from R5_12_47_3_node_268;
  to R5_12_47_3_node_1257;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_158;
// downstream 175.78 kva on CS
  phases CN;
  from R5_12_47_3_node_369;
  to R5_12_47_3_node_1287;
  mean_replacement_time 3600;
  current_limit 65;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_159;
// downstream 10.79 kva on CS
  phases CN;
  from R5_12_47_3_node_398;
  to R5_12_47_3_node_1303;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_160;
// downstream 7.92 kva on BS
  phases BN;
  from R5_12_47_3_node_440;
  to R5_12_47_3_node_1305;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_161;
// downstream 66.32 kva on CS
  phases CN;
  from R5_12_47_3_node_421;
  to R5_12_47_3_node_1306;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_162;
// downstream 7.87 kva on AS
  phases AN;
  from R5_12_47_3_node_566;
  to R5_12_47_3_node_1343;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_163;
// downstream 25.76 kva on BS
  phases BN;
  from R5_12_47_3_node_170;
  to R5_12_47_3_node_1346;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_164;
// downstream 34.58 kva on BS
  phases BN;
  from R5_12_47_3_node_631;
  to R5_12_47_3_node_1349;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_165;
// downstream 18.88 kva on AS
  phases AN;
  from R5_12_47_3_node_606;
  to R5_12_47_3_node_1354;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_166;
// downstream 18.25 kva on AS
  phases AN;
  from R5_12_47_3_node_603;
  to R5_12_47_3_node_1362;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_167;
// downstream 11.36 kva on CS
  phases CN;
  from R5_12_47_3_node_683;
  to R5_12_47_3_node_1364;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_168;
// downstream 36.70 kva on CS
  phases CN;
  from R5_12_47_3_node_708;
  to R5_12_47_3_node_1376;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_169;
// downstream 74.60 kva on BS
  phases BN;
  from R5_12_47_3_node_736;
  to R5_12_47_3_node_1394;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_170;
// downstream 101.01 kva on CS
  phases CN;
  from R5_12_47_3_node_839;
  to R5_12_47_3_node_1407;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_171;
// downstream 41.49 kva on AS
  phases AN;
  from R5_12_47_3_node_855;
  to R5_12_47_3_node_1410;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_172;
// downstream 30.16 kva on CS
  phases CN;
  from R5_12_47_3_node_869;
  to R5_12_47_3_node_1415;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_173;
// downstream 10.25 kva on CS
  phases CN;
  from R5_12_47_3_node_935;
  to R5_12_47_3_node_1425;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_174;
// downstream 213.37 kva on CS
  phases CN;
  from R5_12_47_3_node_1041;
  to R5_12_47_3_node_1431;
  mean_replacement_time 3600;
  current_limit 100;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_175;
// downstream 26.27 kva on AS
  phases AN;
  from R5_12_47_3_node_346;
  to R5_12_47_3_node_1433;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_176;
// downstream 21.49 kva on AS
  phases AN;
  from R5_12_47_3_node_940;
  to R5_12_47_3_node_1435;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_177;
// downstream 14.36 kva on BS
  phases BN;
  from R5_12_47_3_node_962;
  to R5_12_47_3_node_1440;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_178;
// downstream 33.19 kva on AS
  phases AN;
  from R5_12_47_3_node_949;
  to R5_12_47_3_node_1449;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_179;
// downstream 12.97 kva on BS
  phases BN;
  from R5_12_47_3_node_1000;
  to R5_12_47_3_node_1458;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_180;
// downstream 25.20 kva on BS
  phases BN;
  from R5_12_47_3_node_998;
  to R5_12_47_3_node_1460;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_181;
// downstream 18.09 kva on BS
  phases BN;
  from R5_12_47_3_node_993;
  to R5_12_47_3_node_1461;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object fuse {
  name R5_12_47_3_fuse_182;
// downstream 23.37 kva on CS
  phases CN;
  from R5_12_47_3_node_720;
  to R5_12_47_3_node_1465;
  mean_replacement_time 3600;
  current_limit 40;
  status CLOSED;
}
object switch {
  name R5_12_47_3_switch_1;
  phases BN;
  from R5_12_47_3_node_452;
  to R5_12_47_3_node_453;
  status CLOSED;
}
object switch {
  name R5_12_47_3_switch_2;
// downstream 3566.13 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_487;
  to R5_12_47_3_node_488;
  status CLOSED;
}
object switch {
  name R5_12_47_3_switch_3;
// downstream 8373.47 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_76;
  to R5_12_47_3_node_697;
  status CLOSED;
}
object switch {
  name R5_12_47_3_switch_4;
// downstream 90.63 kva on CS
  phases CN;
  from R5_12_47_3_node_759;
  to R5_12_47_3_node_758;
  status CLOSED;
}
object switch {
  name R5_12_47_3_switch_5;
// downstream 6223.55 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_791;
  to R5_12_47_3_node_790;
  status CLOSED;
}
object switch {
  name R5_12_47_3_switch_6;
// downstream 6735.37 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_771;
  to R5_12_47_3_node_792;
  status CLOSED;
}
object switch {
  name R5_12_47_3_switch_7;
  phases ABCN;
  from R5_12_47_3_node_805;
  to R5_12_47_3_node_806;
  status CLOSED;
}
object switch {
  name R5_12_47_3_switch_8;
// downstream 11.00 kva on CS
  phases CN;
  from R5_12_47_3_node_1403;
  to R5_12_47_3_node_817;
  status CLOSED;
}
object switch {
  name R5_12_47_3_switch_9;
// downstream 811.72 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_914;
  to R5_12_47_3_node_842;
  status CLOSED;
}
object switch {
  name R5_12_47_3_switch_10;
  phases BN;
  from R5_12_47_3_node_1154;
  to R5_12_47_3_node_959;
  status CLOSED;
}
object recloser {
  name R5_12_47_3_recloser_1;
// downstream 145.28 kva on BS
  phases BN;
  from R5_12_47_3_node_619;
  to R5_12_47_3_node_81;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R5_12_47_3_recloser_2;
// downstream 1707.87 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_283;
  to R5_12_47_3_node_284;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R5_12_47_3_recloser_3;
// downstream 421.20 kva on CS
  phases CN;
  from R5_12_47_3_node_727;
  to R5_12_47_3_node_318;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R5_12_47_3_recloser_4;
// downstream 500.36 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_339;
  to R5_12_47_3_node_336;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R5_12_47_3_recloser_5;
// downstream 211.32 kva on AS
  phases AN;
  from R5_12_47_3_node_348;
  to R5_12_47_3_node_349;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R5_12_47_3_recloser_6;
// downstream 101.37 kva on BS
  phases BN;
  from R5_12_47_3_node_372;
  to R5_12_47_3_node_393;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R5_12_47_3_recloser_7;
// downstream 4007.56 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1114;
  to R5_12_47_3_node_505;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R5_12_47_3_recloser_8;
// downstream 1059.87 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_516;
  to R5_12_47_3_node_520;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R5_12_47_3_recloser_9;
// downstream 365.81 kva on BS
  phases BN;
  from R5_12_47_3_node_171;
  to R5_12_47_3_node_538;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R5_12_47_3_recloser_10;
// downstream 811.38 kva on ABS
  phases ABN;
  from R5_12_47_3_node_1231;
  to R5_12_47_3_node_560;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R5_12_47_3_recloser_11;
// downstream 575.24 kva on ABS
  phases ABN;
  from R5_12_47_3_node_1118;
  to R5_12_47_3_node_601;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R5_12_47_3_recloser_12;
// downstream 665.34 kva on ACS
  phases ACN;
  from R5_12_47_3_node_713;
  to R5_12_47_3_node_712;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R5_12_47_3_recloser_13;
// downstream 186.39 kva on CS
  phases CN;
  from R5_12_47_3_node_761;
  to R5_12_47_3_node_759;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R5_12_47_3_recloser_14;
// downstream 310.87 kva on BS
  phases BN;
  from R5_12_47_3_node_780;
  to R5_12_47_3_node_781;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R5_12_47_3_recloser_15;
// downstream 139.12 kva on AS
  phases AN;
  from R5_12_47_3_node_800;
  to R5_12_47_3_node_798;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R5_12_47_3_recloser_16;
// downstream 1075.44 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_298;
  to R5_12_47_3_node_1073;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R5_12_47_3_recloser_17;
// downstream 92.18 kva on CS
  phases CN;
  from R5_12_47_3_node_1161;
  to R5_12_47_3_node_1307;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R5_12_47_3_recloser_18;
// downstream 235.20 kva on CS
  phases CN;
  from R5_12_47_3_node_531;
  to R5_12_47_3_node_1322;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R5_12_47_3_recloser_19;
// downstream 202.66 kva on CS
  phases CN;
  from R5_12_47_3_node_701;
  to R5_12_47_3_node_1375;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R5_12_47_3_recloser_20;
// downstream 105.46 kva on BS
  phases BN;
  from R5_12_47_3_node_1011;
  to R5_12_47_3_node_1457;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object overhead_line {
  name R5_12_47_3_ol_1;
// downstream 113.05 kva on BS
  phases BN;
  from R5_12_47_3_node_616;
  to R5_12_47_3_node_1;
  length 371.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_2;
// downstream 600.68 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_741;
  to R5_12_47_3_node_2;
  length 131.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_3;
// downstream 32.59 kva on CS
  phases CN;
  from R5_12_47_3_node_1452;
  to R5_12_47_3_node_3;
  length 151.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_4;
// downstream 156.64 kva on CS
  phases CN;
  from R5_12_47_3_node_380;
  to R5_12_47_3_node_4;
  length 12.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_5;
// downstream 303.46 kva on BS
  phases BN;
  from R5_12_47_3_node_781;
  to R5_12_47_3_node_5;
  length 349.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_6;
// downstream 39.80 kva on BS
  phases BN;
  from R5_12_47_3_node_620;
  to R5_12_47_3_node_7;
  length 128.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_7;
// downstream 13.19 kva on BS
  phases BN;
  from R5_12_47_3_node_332;
  to R5_12_47_3_node_8;
  length 111.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_8;
// downstream 226.43 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_138;
  to R5_12_47_3_node_9;
  length 262.000;
  configuration ID_210;
}
object overhead_line {
  name R5_12_47_3_ol_9;
// downstream 25.15 kva on CS
  phases CN;
  from R5_12_47_3_node_813;
  to R5_12_47_3_node_15;
  length 389.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_10;
// downstream 92.93 kva on CS
  phases CN;
  from R5_12_47_3_node_360;
  to R5_12_47_3_node_25;
  length 478.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_11;
// downstream 213.73 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_9;
  to R5_12_47_3_node_27;
  length 248.000;
  configuration ID_210;
}
object overhead_line {
  name R5_12_47_3_ol_12;
// downstream 26.58 kva on CS
  phases CN;
  from R5_12_47_3_node_533;
  to R5_12_47_3_node_28;
  length 315.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_13;
// downstream 22.27 kva on CS
  phases CN;
  from R5_12_47_3_node_28;
  to R5_12_47_3_node_29;
  length 59.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_14;
// downstream 18.65 kva on CS
  phases CN;
  from R5_12_47_3_node_29;
  to R5_12_47_3_node_30;
  length 232.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_15;
// downstream 5872.60 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_782;
  to R5_12_47_3_node_31;
  length 58.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_16;
// downstream 2985.77 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_70;
  to R5_12_47_3_node_32;
  length 197.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_17;
// downstream 3081.38 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_317;
  to R5_12_47_3_node_33;
  length 23.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_18;
// downstream 3050.02 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1267;
  to R5_12_47_3_node_34;
  length 877.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_19;
// downstream 402.87 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_195;
  to R5_12_47_3_node_35;
  length 505.000;
  configuration ID_210;
}
object overhead_line {
  name R5_12_47_3_ol_20;
// downstream 374.91 kva on CS
  phases CN;
  from R5_12_47_3_node_362;
  to R5_12_47_3_node_42;
  length 7.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_21;
// downstream 17.32 kva on CS
  phases CN;
  from R5_12_47_3_node_355;
  to R5_12_47_3_node_45;
  length 245.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_22;
// downstream 24.56 kva on BS
  phases BN;
  from R5_12_47_3_node_1349;
  to R5_12_47_3_node_47;
  length 188.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_23;
// downstream 32.45 kva on AS
  phases AN;
  from R5_12_47_3_node_660;
  to R5_12_47_3_node_48;
  length 134.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_24;
// downstream 4051.62 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1323;
  to R5_12_47_3_node_49;
  length 146.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_25;
// downstream 16.16 kva on AS
  phases AN;
  from R5_12_47_3_node_501;
  to R5_12_47_3_node_62;
  length 249.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_26;
// downstream 44.43 kva on AS
  phases AN;
  from R5_12_47_3_node_917;
  to R5_12_47_3_node_63;
  length 232.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_27;
// downstream 20.33 kva on BS
  phases BN;
  from R5_12_47_3_node_1062;
  to R5_12_47_3_node_65;
  length 270.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_28;
// downstream 567.36 kva on ACS
  phases ACN;
  from R5_12_47_3_node_664;
  to R5_12_47_3_node_66;
  length 373.000;
  configuration ID_221;
}
object overhead_line {
  name R5_12_47_3_ol_29;
// downstream 3014.83 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1265;
  to R5_12_47_3_node_70;
  length 1571.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_30;
// downstream 12.03 kva on AS
  phases AN;
  from R5_12_47_3_node_445;
  to R5_12_47_3_node_71;
  length 146.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_31;
// downstream 302.84 kva on CS
  phases CN;
  from R5_12_47_3_node_675;
  to R5_12_47_3_node_74;
  length 137.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_32;
// downstream 8387.65 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_904;
  to R5_12_47_3_node_76;
  length 11.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_33;
// downstream 49.34 kva on BS
  phases BN;
  from R5_12_47_3_node_1072;
  to R5_12_47_3_node_77;
  length 649.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_34;
// downstream 14.09 kva on CS
  phases CN;
  from R5_12_47_3_node_139;
  to R5_12_47_3_node_79;
  length 112.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_35;
// downstream 10.24 kva on BS
  phases BN;
  from R5_12_47_3_node_1258;
  to R5_12_47_3_node_82;
  length 177.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_36;
// downstream 8065.34 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_326;
  to R5_12_47_3_node_83;
  length 293.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_37;
// downstream 6.83 kva on C
  phases CN;
  from R5_12_47_3_node_352;
  to R5_12_47_3_node_100;
  length 56.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_38;
// downstream 1.88 kva on BS
  phases BN;
  from R5_12_47_3_node_589;
  to R5_12_47_3_node_101;
  length 59.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_39;
// downstream 9.90 kva on CS
  phases CN;
  from R5_12_47_3_node_134;
  to R5_12_47_3_node_115;
  length 7.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_40;
// downstream 2844.06 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_307;
  to R5_12_47_3_node_124;
  length 232.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_41;
// downstream 96.02 kva on CS
  phases CN;
  from R5_12_47_3_node_480;
  to R5_12_47_3_node_125;
  length 297.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_42;
// downstream 3710.67 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1112;
  to R5_12_47_3_node_126;
  length 512.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_43;
// downstream 6205.14 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_779;
  to R5_12_47_3_node_127;
  length 310.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_44;
// downstream 108.62 kva on CS
  phases CN;
  from R5_12_47_3_node_1181;
  to R5_12_47_3_node_129;
  length 611.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_45;
// downstream 12.54 kva on BS
  phases BN;
  from R5_12_47_3_node_1331;
  to R5_12_47_3_node_130;
  length 447.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_46;
// downstream 56.36 kva on AS
  phases AN;
  from R5_12_47_3_node_668;
  to R5_12_47_3_node_131;
  length 423.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_47;
// downstream 8.10 kva on AS
  phases AN;
  from R5_12_47_3_node_131;
  to R5_12_47_3_node_132;
  length 334.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_48;
// downstream 4.11 kva on CS
  phases CN;
  from R5_12_47_3_node_436;
  to R5_12_47_3_node_133;
  length 175.000;
  configuration ID_225;
}
object overhead_line {
  name R5_12_47_3_ol_49;
// downstream 7.31 kva on CS
  phases CN;
  from R5_12_47_3_node_134;
  to R5_12_47_3_node_135;
  length 191.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_50;
// downstream 8.06 kva on CS
  phases CN;
  from R5_12_47_3_node_374;
  to R5_12_47_3_node_136;
  length 123.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_51;
// downstream 429.86 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_142;
  to R5_12_47_3_node_137;
  length 10.000;
  configuration ID_210;
}
object overhead_line {
  name R5_12_47_3_ol_52;
// downstream 237.27 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1151;
  to R5_12_47_3_node_138;
  length 320.000;
  configuration ID_210;
}
object overhead_line {
  name R5_12_47_3_ol_53;
// downstream 19.15 kva on CS
  phases CN;
  from R5_12_47_3_node_868;
  to R5_12_47_3_node_139;
  length 842.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_54;
// downstream 5.06 kva on CS
  phases CN;
  from R5_12_47_3_node_139;
  to R5_12_47_3_node_141;
  length 11.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_55;
// downstream 452.54 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_338;
  to R5_12_47_3_node_142;
  length 478.000;
  configuration ID_210;
}
object overhead_line {
  name R5_12_47_3_ol_56;
// downstream 6.17 kva on BS
  phases BN;
  from R5_12_47_3_node_142;
  to R5_12_47_3_node_144;
  length 10.000;
  configuration ID_226;
}
object overhead_line {
  name R5_12_47_3_ol_57;
// downstream 14.09 kva on CS
  phases CN;
  from R5_12_47_3_node_811;
  to R5_12_47_3_node_145;
  length 10.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_58;
// downstream 7.34 kva on BS
  phases BN;
  from R5_12_47_3_node_1237;
  to R5_12_47_3_node_147;
  length 312.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_59;
// downstream 8.22 kva on A
  phases AN;
  from R5_12_47_3_node_665;
  to R5_12_47_3_node_148;
  length 291.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_60;
// downstream 87.26 kva on BS
  phases BN;
  from R5_12_47_3_node_393;
  to R5_12_47_3_node_149;
  length 153.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_61;
// downstream 8.42 kva on CS
  phases CN;
  from R5_12_47_3_node_194;
  to R5_12_47_3_node_151;
  length 311.000;
  configuration ID_225;
}
object overhead_line {
  name R5_12_47_3_ol_62;
// downstream 8.37 kva on AS
  phases AN;
  from R5_12_47_3_node_1317;
  to R5_12_47_3_node_152;
  length 636.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_63;
// downstream 3.89 kva on CS
  phases CN;
  from R5_12_47_3_node_464;
  to R5_12_47_3_node_153;
  length 763.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_64;
// downstream 7.39 kva on BS
  phases BN;
  from R5_12_47_3_node_443;
  to R5_12_47_3_node_154;
  length 286.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_65;
// downstream 26.73 kva on BS
  phases BN;
  from R5_12_47_3_node_391;
  to R5_12_47_3_node_155;
  length 11.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_66;
// downstream 9.13 kva on BS
  phases BN;
  from R5_12_47_3_node_1012;
  to R5_12_47_3_node_157;
  length 336.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_67;
// downstream 76.36 kva on CS
  phases CN;
  from R5_12_47_3_node_367;
  to R5_12_47_3_node_158;
  length 25.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_68;
// downstream 18.34 kva on AS
  phases AN;
  from R5_12_47_3_node_379;
  to R5_12_47_3_node_159;
  length 56.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_69;
// downstream 88.13 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1080;
  to R5_12_47_3_node_161;
  length 18.000;
  configuration ID_227;
}
object overhead_line {
  name R5_12_47_3_ol_70;
// downstream 51.30 kva on BS
  phases BN;
  from R5_12_47_3_node_455;
  to R5_12_47_3_node_164;
  length 28.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_71;
// downstream 75.42 kva on BS
  phases BN;
  from R5_12_47_3_node_455;
  to R5_12_47_3_node_165;
  length 14.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_72;
// downstream 7997.16 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1274;
  to R5_12_47_3_node_167;
  length 757.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_73;
// downstream 17.90 kva on BS
  phases BN;
  from R5_12_47_3_node_178;
  to R5_12_47_3_node_168;
  length 127.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_74;
// downstream 22.02 kva on BS
  phases BN;
  from R5_12_47_3_node_167;
  to R5_12_47_3_node_169;
  length 24.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_75;
// downstream 25.76 kva on BS
  phases BN;
  from R5_12_47_3_node_543;
  to R5_12_47_3_node_170;
  length 30.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_76;
// downstream 365.81 kva on BS
  phases BN;
  from R5_12_47_3_node_543;
  to R5_12_47_3_node_171;
  length 36.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_77;
// downstream 6.23 kva on AS
  phases AN;
  from R5_12_47_3_node_415;
  to R5_12_47_3_node_172;
  length 13.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_78;
// downstream 11.04 kva on A
  phases AN;
  from R5_12_47_3_node_174;
  to R5_12_47_3_node_175;
  length 231.000;
  configuration ID_228;
}
object overhead_line {
  name R5_12_47_3_ol_79;
// downstream 5.06 kva on CS
  phases CN;
  from R5_12_47_3_node_15;
  to R5_12_47_3_node_176;
  length 15.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_80;
// downstream 68.83 kva on BS
  phases BN;
  from R5_12_47_3_node_1463;
  to R5_12_47_3_node_177;
  length 205.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_81;
// downstream 4.12 kva on BS
  phases BN;
  from R5_12_47_3_node_178;
  to R5_12_47_3_node_179;
  length 184.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_82;
// downstream 17.72 kva on BS
  phases BN;
  from R5_12_47_3_node_621;
  to R5_12_47_3_node_180;
  length 182.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_83;
// downstream 14.33 kva on BS
  phases BN;
  from R5_12_47_3_node_156;
  to R5_12_47_3_node_183;
  length 511.000;
  configuration ID_229;
}
object overhead_line {
  name R5_12_47_3_ol_84;
// downstream 5.42 kva on BS
  phases BN;
  from R5_12_47_3_node_1337;
  to R5_12_47_3_node_184;
  length 338.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_85;
// downstream 387.43 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_35;
  to R5_12_47_3_node_185;
  length 1091.000;
  configuration ID_210;
}
object overhead_line {
  name R5_12_47_3_ol_86;
// downstream 9.04 kva on CS
  phases CN;
  from R5_12_47_3_node_185;
  to R5_12_47_3_node_186;
  length 250.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_87;
// downstream 29.07 kva on BS
  phases BN;
  from R5_12_47_3_node_70;
  to R5_12_47_3_node_190;
  length 25.000;
  configuration ID_230;
}
object overhead_line {
  name R5_12_47_3_ol_88;
// downstream 8.87 kva on CS
  phases CN;
  from R5_12_47_3_node_150;
  to R5_12_47_3_node_194;
  length 295.000;
  configuration ID_225;
}
object overhead_line {
  name R5_12_47_3_ol_89;
// downstream 414.19 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_137;
  to R5_12_47_3_node_195;
  length 275.000;
  configuration ID_210;
}
object overhead_line {
  name R5_12_47_3_ol_90;
// downstream 13.11 kva on BS
  phases BN;
  from R5_12_47_3_node_645;
  to R5_12_47_3_node_196;
  length 383.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_91;
// downstream 11.45 kva on BS
  phases BN;
  from R5_12_47_3_node_609;
  to R5_12_47_3_node_197;
  length 360;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_92;
// downstream 101.58 kva on BS
  phases BN;
  from R5_12_47_3_node_203;
  to R5_12_47_3_node_202;
  length 9.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_93;
// downstream 189.85 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_265;
  to R5_12_47_3_node_203;
  length 1499.000;
  configuration ID_231;
}
object overhead_line {
  name R5_12_47_3_ol_94;
// downstream 1.08 kva on B
  phases BN;
  from R5_12_47_3_node_204;
  to R5_12_47_3_node_205;
  length 15.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_95;
// downstream 93.16 kva on BS
  phases BN;
  from R5_12_47_3_node_204;
  to R5_12_47_3_node_206;
  length 296.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_96;
// downstream 20.33 kva on BS
  phases BN;
  from R5_12_47_3_node_1256;
  to R5_12_47_3_node_207;
  length 272.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_97;
// downstream 64.06 kva on BS
  phases BN;
  from R5_12_47_3_node_1256;
  to R5_12_47_3_node_208;
  length 24.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_98;
// downstream 12.16 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_217;
  to R5_12_47_3_node_209;
  length 359.000;
  configuration ID_227;
}
object overhead_line {
  name R5_12_47_3_ol_99;
// downstream 8.29 kva on AS
  phases AN;
  from R5_12_47_3_node_210;
  to R5_12_47_3_node_211;
  length 301.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_100;
// downstream 11.71 kva on BS
  phases BN;
  from R5_12_47_3_node_587;
  to R5_12_47_3_node_212;
  length 418.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_101;
// downstream 20.84 kva on BS
  phases BN;
  from R5_12_47_3_node_1342;
  to R5_12_47_3_node_213;
  length 299.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_102;
// downstream 11.05 kva on BS
  phases BN;
  from R5_12_47_3_node_213;
  to R5_12_47_3_node_214;
  length 511.000;
  configuration ID_229;
}
object overhead_line {
  name R5_12_47_3_ol_103;
// downstream 8.03 kva on CS
  phases CN;
  from R5_12_47_3_node_218;
  to R5_12_47_3_node_215;
  length 345.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_104;
// downstream 6.13 kva on BS
  phases BN;
  from R5_12_47_3_node_197;
  to R5_12_47_3_node_216;
  length 976.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_105;
// downstream 485.38 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_802;
  to R5_12_47_3_node_217;
  length 294.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_106;
// downstream 15.05 kva on CS
  phases CN;
  from R5_12_47_3_node_30;
  to R5_12_47_3_node_218;
  length 138.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_107;
// downstream 20.26 kva on BS
  phases BN;
  from R5_12_47_3_node_563;
  to R5_12_47_3_node_219;
  length 26.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_108;
// downstream 535.16 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_749;
  to R5_12_47_3_node_220;
  length 198.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_109;
// downstream 8.01 kva on AS
  phases AN;
  from R5_12_47_3_node_220;
  to R5_12_47_3_node_222;
  length 12.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_110;
// downstream 53.19 kva on AS
  phases AN;
  from R5_12_47_3_node_1131;
  to R5_12_47_3_node_445;
  length 608.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_111;
// downstream 6.35 kva on AS
  phases AN;
  from R5_12_47_3_node_71;
  to R5_12_47_3_node_446;
  length 723.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_112;
// downstream 9.12 kva on AS
  phases AN;
  from R5_12_47_3_node_445;
  to R5_12_47_3_node_447;
  length 50.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_113;
// downstream 6.71 kva on BS
  phases BN;
  from R5_12_47_3_node_590;
  to R5_12_47_3_node_448;
  length 1432.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_114;
// downstream 25.05 kva on BS
  phases BN;
  from R5_12_47_3_node_461;
  to R5_12_47_3_node_449;
  length 1193.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_115;
// downstream 7.12 kva on BS
  phases BN;
  from R5_12_47_3_node_449;
  to R5_12_47_3_node_450;
  length 358.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_116;
// downstream 9.76 kva on BS
  phases BN;
  from R5_12_47_3_node_452;
  to R5_12_47_3_node_451;
  length 570.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_117;
// downstream 9.76 kva on BS
  phases BN;
  from R5_12_47_3_node_449;
  to R5_12_47_3_node_452;
  length 447.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_118;
// downstream 291.36 kva on ABS
  phases ABN;
  from R5_12_47_3_node_542;
  to R5_12_47_3_node_454;
  length 370.000;
  configuration ID_232;
}
object overhead_line {
  name R5_12_47_3_ol_119;
// downstream 13.98 kva on CS
  phases CN;
  from R5_12_47_3_node_313;
  to R5_12_47_3_node_231;
  length 229.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_120;
// downstream 1.66 kva on C
  phases CN;
  from R5_12_47_3_node_231;
  to R5_12_47_3_node_232;
  length 161.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_121;
// downstream 9.54 kva on BS
  phases BN;
  from R5_12_47_3_node_168;
  to R5_12_47_3_node_234;
  length 312.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_122;
// downstream 473.22 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_217;
  to R5_12_47_3_node_235;
  length 24.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_123;
// downstream 0.14 kva on C
  phases CN;
  from R5_12_47_3_node_681;
  to R5_12_47_3_node_236;
  length 358.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_124;
// downstream 12.12 kva on CS
  phases CN;
  from R5_12_47_3_node_79;
  to R5_12_47_3_node_237;
  length 246.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_125;
// downstream 928.92 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_351;
  to R5_12_47_3_node_238;
  length 1562.000;
  configuration ID_231;
}
object overhead_line {
  name R5_12_47_3_ol_126;
// downstream 11.00 kva on AS
  phases AN;
  from R5_12_47_3_node_238;
  to R5_12_47_3_node_240;
  length 26.000;
  configuration ID_233;
}
object overhead_line {
  name R5_12_47_3_ol_127;
// downstream 178.38 kva on AS
  phases AN;
  from R5_12_47_3_node_344;
  to R5_12_47_3_node_241;
  length 955.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_128;
// downstream 3.45 kva on BS
  phases BN;
  from R5_12_47_3_node_374;
  to R5_12_47_3_node_246;
  length 20.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_129;
// downstream 190.35 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_264;
  to R5_12_47_3_node_247;
  length 1246.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_130;
// downstream 6.31 kva on AS
  phases AN;
  from R5_12_47_3_node_374;
  to R5_12_47_3_node_248;
  length 21.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_131;
// downstream 12.52 kva on CS
  phases CN;
  from R5_12_47_3_node_929;
  to R5_12_47_3_node_249;
  length 291.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_132;
// downstream 3.22 kva on CS
  phases CN;
  from R5_12_47_3_node_209;
  to R5_12_47_3_node_250;
  length 23.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_133;
// downstream 2.10 kva on CS
  phases CN;
  from R5_12_47_3_node_15;
  to R5_12_47_3_node_251;
  length 133.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_134;
// downstream 20.07 kva on CS
  phases CN;
  from R5_12_47_3_node_1419;
  to R5_12_47_3_node_252;
  length 1110.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_135;
// downstream 2.24 kva on CS
  phases CN;
  from R5_12_47_3_node_252;
  to R5_12_47_3_node_253;
  length 2227.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_136;
// downstream 9.47 kva on CS
  phases CN;
  from R5_12_47_3_node_1466;
  to R5_12_47_3_node_254;
  length 262.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_137;
// downstream 6.13 kva on CS
  phases CN;
  from R5_12_47_3_node_257;
  to R5_12_47_3_node_256;
  length 1188.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_138;
// downstream 81.98 kva on CS
  phases CN;
  from R5_12_47_3_node_1024;
  to R5_12_47_3_node_257;
  length 1155.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_139;
// downstream 54.46 kva on BS
  phases BN;
  from R5_12_47_3_node_269;
  to R5_12_47_3_node_259;
  length 482.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_140;
// downstream 14.39 kva on BS
  phases BN;
  from R5_12_47_3_node_259;
  to R5_12_47_3_node_260;
  length 681.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_141;
// downstream 30.04 kva on BS
  phases BN;
  from R5_12_47_3_node_259;
  to R5_12_47_3_node_261;
  length 500.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_142;
// downstream 11.37 kva on BS
  phases BN;
  from R5_12_47_3_node_261;
  to R5_12_47_3_node_262;
  length 609.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_143;
// downstream 6.71 kva on BS
  phases BN;
  from R5_12_47_3_node_264;
  to R5_12_47_3_node_263;
  length 21.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_144;
// downstream 197.06 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_266;
  to R5_12_47_3_node_264;
  length 377.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_145;
// downstream 189.85 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_247;
  to R5_12_47_3_node_265;
  length 1365.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_146;
// downstream 242.55 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_267;
  to R5_12_47_3_node_266;
  length 834.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_147;
// downstream 259.55 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_272;
  to R5_12_47_3_node_267;
  length 278.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_148;
// downstream 28.03 kva on BS
  phases BN;
  from R5_12_47_3_node_266;
  to R5_12_47_3_node_268;
  length 12.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_149;
// downstream 66.58 kva on BS
  phases BN;
  from R5_12_47_3_node_177;
  to R5_12_47_3_node_269;
  length 501.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_150;
// downstream 93.80 kva on BS
  phases BN;
  from R5_12_47_3_node_278;
  to R5_12_47_3_node_270;
  length 221.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_151;
// downstream 124.06 kva on BS
  phases BN;
  from R5_12_47_3_node_272;
  to R5_12_47_3_node_271;
  length 31.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_152;
// downstream 391.88 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_878;
  to R5_12_47_3_node_272;
  length 1031.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_153;
// downstream 3.89 kva on BS
  phases BN;
  from R5_12_47_3_node_82;
  to R5_12_47_3_node_274;
  length 427.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_154;
// downstream 123.56 kva on BS
  phases BN;
  from R5_12_47_3_node_275;
  to R5_12_47_3_node_276;
  length 758.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_155;
// downstream 6.31 kva on BS
  phases BN;
  from R5_12_47_3_node_1261;
  to R5_12_47_3_node_277;
  length 233.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_156;
// downstream 94.61 kva on BS
  phases BN;
  from R5_12_47_3_node_1262;
  to R5_12_47_3_node_278;
  length 418.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_157;
// downstream 6.44 kva on BS
  phases BN;
  from R5_12_47_3_node_270;
  to R5_12_47_3_node_279;
  length 285.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_158;
// downstream 10.52 kva on BS
  phases BN;
  from R5_12_47_3_node_270;
  to R5_12_47_3_node_280;
  length 376.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_159;
// downstream 1.25 kva on BS
  phases BN;
  from R5_12_47_3_node_1260;
  to R5_12_47_3_node_281;
  length 654.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_160;
// downstream 10.56 kva on BS
  phases BN;
  from R5_12_47_3_node_269;
  to R5_12_47_3_node_282;
  length 331.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_161;
// downstream 1721.95 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_295;
  to R5_12_47_3_node_283;
  length 888.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_162;
// downstream 7.72 kva on BS
  phases BN;
  from R5_12_47_3_node_287;
  to R5_12_47_3_node_285;
  length 9.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_163;
// downstream 1674.96 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_288;
  to R5_12_47_3_node_287;
  length 20.000;
  configuration ID_235;
}
object overhead_line {
  name R5_12_47_3_ol_164;
// downstream 1687.00 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_284;
  to R5_12_47_3_node_288;
  length 325.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_165;
// downstream 20.87 kva on BS
  phases BN;
  from R5_12_47_3_node_284;
  to R5_12_47_3_node_289;
  length 136.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_166;
// downstream 14.16 kva on BS
  phases BN;
  from R5_12_47_3_node_289;
  to R5_12_47_3_node_290;
  length 289.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_167;
// downstream 2.69 kva on BS
  phases BN;
  from R5_12_47_3_node_290;
  to R5_12_47_3_node_291;
  length 229.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_168;
// downstream 12.88 kva on CS
  phases CN;
  from R5_12_47_3_node_295;
  to R5_12_47_3_node_292;
  length 6.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_169;
// downstream 1753.71 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1128;
  to R5_12_47_3_node_2942;
  length 256.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_170;
// downstream 1734.84 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_294;
  to R5_12_47_3_node_295;
  length 310.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_171;
// downstream 5.14 kva on BS
  phases BN;
  from R5_12_47_3_node_294;
  to R5_12_47_3_node_296;
  length 8.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_172;
// downstream 1076.61 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1128;
  to R5_12_47_3_node_298;
  length 514.000;
  configuration ID_236;
}
object overhead_line {
  name R5_12_47_3_ol_173;
// downstream 1056.09 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1073;
  to R5_12_47_3_node_299;
  length 888.000;
  configuration ID_231;
}
object overhead_line {
  name R5_12_47_3_ol_174;
// downstream 2.90 kva on CS
  phases CN;
  from R5_12_47_3_node_299;
  to R5_12_47_3_node_300;
  length 103.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_175;
// downstream 1040.97 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_299;
  to R5_12_47_3_node_301;
  length 790.000;
  configuration ID_231;
}
object overhead_line {
  name R5_12_47_3_ol_176;
// downstream 40.11 kva on AS
  phases AN;
  from R5_12_47_3_node_301;
  to R5_12_47_3_node_302;
  length 26.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_177;
// downstream 987.18 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_301;
  to R5_12_47_3_node_303;
  length 70.000;
  configuration ID_231;
}
object overhead_line {
  name R5_12_47_3_ol_178;
// downstream 24.67 kva on CS
  phases CN;
  from R5_12_47_3_node_303;
  to R5_12_47_3_node_304;
  length 29.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_179;
// downstream 8.33 kva on AS
  phases AN;
  from R5_12_47_3_node_306;
  to R5_12_47_3_node_305;
  length 475.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_180;
// downstream 2864.07 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_310;
  to R5_12_47_3_node_307;
  length 416.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_181;
// downstream 9.09 kva on CS
  phases CN;
  from R5_12_47_3_node_307;
  to R5_12_47_3_node_308;
  length 15.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_182;
// downstream 2917.03 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_311;
  to R5_12_47_3_node_310;
  length 422.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_183;
// downstream 2966.13 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_32;
  to R5_12_47_3_node_311;
  length 379.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_184;
// downstream 35.94 kva on CS
  phases CN;
  from R5_12_47_3_node_1264;
  to R5_12_47_3_node_313;
  length 344.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_185;
// downstream 8.06 kva on CS
  phases CN;
  from R5_12_47_3_node_1263;
  to R5_12_47_3_node_314;
  length 67.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_186;
// downstream 43.78 kva on CS
  phases CN;
  from R5_12_47_3_node_311;
  to R5_12_47_3_node_315;
  length 80.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_187;
// downstream 11.45 kva on CS
  phases CN;
  from R5_12_47_3_node_313;
  to R5_12_47_3_node_316;
  length 156.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_188;
// downstream 3515.20 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_715;
  to R5_12_47_3_node_317;
  length 599.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_189;
// downstream 7.79 kva on CS
  phases CN;
  from R5_12_47_3_node_318;
  to R5_12_47_3_node_319;
  length 202.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_190;
// downstream 7.82 kva on CS
  phases CN;
  from R5_12_47_3_node_318;
  to R5_12_47_3_node_320;
  length 545.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_191;
// downstream 27.49 kva on BS
  phases BN;
  from R5_12_47_3_node_1334;
  to R5_12_47_3_node_321;
  length 604.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_192;
// downstream 4.48 kva on BS
  phases BN;
  from R5_12_47_3_node_1268;
  to R5_12_47_3_node_323;
  length 272.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_193;
// downstream 26.56 kva on BS
  phases BN;
  from R5_12_47_3_node_1270;
  to R5_12_47_3_node_324;
  length 652.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_194;
// downstream 59.49 kva on BS
  phases BN;
  from R5_12_47_3_node_571;
  to R5_12_47_3_node_325;
  length 795.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_195;
// downstream 8078.68 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1278;
  to R5_12_47_3_node_326;
  length 259.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_196;
// downstream 7951.28 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1272;
  to R5_12_47_3_node_327;
  length 409.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_197;
// downstream 7414.90 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1273;
  to R5_12_47_3_node_328;
  length 796.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_198;
// downstream 10.21 kva on AS
  phases AN;
  from R5_12_47_3_node_329;
  to R5_12_47_3_node_330;
  length 574.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_199;
// downstream 26.10 kva on AS
  phases AN;
  from R5_12_47_3_node_328;
  to R5_12_47_3_node_331;
  length 26.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_200;
// downstream 1.43 kva on BS
  phases BN;
  from R5_12_47_3_node_8;
  to R5_12_47_3_node_333;
  length 518.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_201;
// downstream 7449.84 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_327;
  to R5_12_47_3_node_334;
  length 1063.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_202;
// downstream 24.38 kva on BS
  phases BN;
  from R5_12_47_3_node_334;
  to R5_12_47_3_node_335;
  length 14.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_203;
// downstream 484.06 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_336;
  to R5_12_47_3_node_337;
  length 91.000;
  configuration ID_237;
}
object overhead_line {
  name R5_12_47_3_ol_204;
// downstream 464.56 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_337;
  to R5_12_47_3_node_338;
  length 457.000;
  configuration ID_210;
}
object overhead_line {
  name R5_12_47_3_ol_205;
// downstream 500.36 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_327;
  to R5_12_47_3_node_339;
  length 133.000;
  configuration ID_227;
}
object overhead_line {
  name R5_12_47_3_ol_206;
// downstream 5.68 kva on AS
  phases AN;
  from R5_12_47_3_node_343;
  to R5_12_47_3_node_340;
  length 11.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_207;
// downstream 8350.91 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1282;
  to R5_12_47_3_node_342;
  length 388.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_208;
// downstream 8126.03 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_342;
  to R5_12_47_3_node_343;
  length 509.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_209;
// downstream 185.05 kva on AS
  phases AN;
  from R5_12_47_3_node_349;
  to R5_12_47_3_node_344;
  length 239.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_210;
// downstream 174.71 kva on AS
  phases AN;
  from R5_12_47_3_node_241;
  to R5_12_47_3_node_345;
  length 312.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_211;
// downstream 26.27 kva on AS
  phases AN;
  from R5_12_47_3_node_349;
  to R5_12_47_3_node_346;
  length 14.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_212;
// downstream 8.97 kva on AS
  phases AN;
  from R5_12_47_3_node_1434;
  to R5_12_47_3_node_347;
  length 299.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_213;
// downstream 211.32 kva on AS
  phases AN;
  from R5_12_47_3_node_342;
  to R5_12_47_3_node_348;
  length 74.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_214;
// downstream 10.38 kva on AS
  phases AN;
  from R5_12_47_3_node_351;
  to R5_12_47_3_node_350;
  length 198.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_215;
// downstream 951.95 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_303;
  to R5_12_47_3_node_351;
  length 946.000;
  configuration ID_238;
}
object overhead_line {
  name R5_12_47_3_ol_216;
// downstream 6.66 kva on CS
  phases CN;
  from R5_12_47_3_node_352;
  to R5_12_47_3_node_353;
  length 106.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_217;
// downstream 12.66 kva on BS
  phases BN;
  from R5_12_47_3_node_351;
  to R5_12_47_3_node_354;
  length 207.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_218;
// downstream 30.80 kva on CS
  phases CN;
  from R5_12_47_3_node_357;
  to R5_12_47_3_node_355;
  length 1245.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_219;
// downstream 10.42 kva on CS
  phases CN;
  from R5_12_47_3_node_45;
  to R5_12_47_3_node_356;
  length 194.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_220;
// downstream 213.93 kva on CS
  phases CN;
  from R5_12_47_3_node_1288;
  to R5_12_47_3_node_357;
  length 763.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_221;
// downstream 6.64 kva on CS
  phases CN;
  from R5_12_47_3_node_355;
  to R5_12_47_3_node_358;
  length 246.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_222;
// downstream 242.22 kva on CS
  phases CN;
  from R5_12_47_3_node_360;
  to R5_12_47_3_node_359;
  length 920.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_223;
// downstream 342.40 kva on CS
  phases CN;
  from R5_12_47_3_node_1289;
  to R5_12_47_3_node_360;
  length 399.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_224;
// downstream 356.76 kva on CS
  phases CN;
  from R5_12_47_3_node_363;
  to R5_12_47_3_node_361;
  length 179.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_225;
// downstream 396.37 kva on CS
  phases CN;
  from R5_12_47_3_node_1266;
  to R5_12_47_3_node_362;
  length 576.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_226;
// downstream 368.73 kva on CS
  phases CN;
  from R5_12_47_3_node_42;
  to R5_12_47_3_node_363;
  length 135.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_227;
// downstream 6.31 kva on CS
  phases CN;
  from R5_12_47_3_node_361;
  to R5_12_47_3_node_364;
  length 13.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_228;
// downstream 6.33 kva on CS
  phases CN;
  from R5_12_47_3_node_363;
  to R5_12_47_3_node_366;
  length 351.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_229;
// downstream 88.01 kva on CS
  phases CN;
  from R5_12_47_3_node_25;
  to R5_12_47_3_node_367;
  length 132.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_230;
// downstream 6.94 kva on CS
  phases CN;
  from R5_12_47_3_node_1290;
  to R5_12_47_3_node_368;
  length 583.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_231;
// downstream 175.78 kva on CS
  phases CN;
  from R5_12_47_3_node_357;
  to R5_12_47_3_node_369;
  length 33.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_232;
// downstream 19.23 kva on BS
  phases BN;
  from R5_12_47_3_node_463;
  to R5_12_47_3_node_370;
  length 178.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_233;
// downstream 101.37 kva on BS
  phases BN;
  from R5_12_47_3_node_1151;
  to R5_12_47_3_node_372;
  length 22.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_234;
// downstream 202.45 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_27;
  to R5_12_47_3_node_374;
  length 559.000;
  configuration ID_210;
}
object overhead_line {
  name R5_12_47_3_ol_235;
// downstream 7.47 kva on AS
  phases AN;
  from R5_12_47_3_node_376;
  to R5_12_47_3_node_375;
  length 120.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_236;
// downstream 173.31 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_374;
  to R5_12_47_3_node_376;
  length 339.000;
  configuration ID_227;
}
object overhead_line {
  name R5_12_47_3_ol_237;
// downstream 154.97 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_376;
  to R5_12_47_3_node_377;
  length 264.000;
  configuration ID_227;
}
object overhead_line {
  name R5_12_47_3_ol_238;
// downstream 8.54 kva on AS
  phases AN;
  from R5_12_47_3_node_1292;
  to R5_12_47_3_node_378;
  length 336.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_239;
// downstream 146.68 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_377;
  to R5_12_47_3_node_379;
  length 821.000;
  configuration ID_227;
}
object overhead_line {
  name R5_12_47_3_ol_240;
// downstream 167.65 kva on CS
  phases CN;
  from R5_12_47_3_node_388;
  to R5_12_47_3_node_380;
  length 385.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_241;
// downstream 9.85 kva on CS
  phases CN;
  from R5_12_47_3_node_382;
  to R5_12_47_3_node_381;
  length 214.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_242;
// downstream 219.05 kva on CS
  phases CN;
  from R5_12_47_3_node_464;
  to R5_12_47_3_node_382;
  length 256.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_243;
// downstream 4.03 kva on CS
  phases CN;
  from R5_12_47_3_node_384;
  to R5_12_47_3_node_383;
  length 314.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_244;
// downstream 209.20 kva on CS
  phases CN;
  from R5_12_47_3_node_382;
  to R5_12_47_3_node_384;
  length 1721.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_245;
// downstream 205.17 kva on CS
  phases CN;
  from R5_12_47_3_node_384;
  to R5_12_47_3_node_385;
  length 338.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_246;
// downstream 25.29 kva on CS
  phases CN;
  from R5_12_47_3_node_1295;
  to R5_12_47_3_node_386;
  length 922.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_247;
// downstream 3.09 kva on CS
  phases CN;
  from R5_12_47_3_node_386;
  to R5_12_47_3_node_387;
  length 234.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_248;
// downstream 14.14 kva on CS
  phases CN;
  from R5_12_47_3_node_1296;
  to R5_12_47_3_node_389;
  length 293.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_249;
// downstream 10.47 kva on CS
  phases CN;
  from R5_12_47_3_node_389;
  to R5_12_47_3_node_390;
  length 576.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_250;
// downstream 77.72 kva on BS
  phases BN;
  from R5_12_47_3_node_149;
  to R5_12_47_3_node_391;
  length 402.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_251;
// downstream 42.94 kva on BS
  phases BN;
  from R5_12_47_3_node_1297;
  to R5_12_47_3_node_392;
  length 73.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_252;
// downstream 34.08 kva on BS
  phases BN;
  from R5_12_47_3_node_392;
  to R5_12_47_3_node_394;
  length 145.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_253;
// downstream 12.40 kva on BS
  phases BN;
  from R5_12_47_3_node_1300;
  to R5_12_47_3_node_395;
  length 208.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_254;
// downstream 39.07 kva on CS
  phases CN;
  from R5_12_47_3_node_429;
  to R5_12_47_3_node_396;
  length 396.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_255;
// downstream 9.89 kva on CS
  phases CN;
  from R5_12_47_3_node_1301;
  to R5_12_47_3_node_397;
  length 1315.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_256;
// downstream 10.79 kva on CS
  phases CN;
  from R5_12_47_3_node_396;
  to R5_12_47_3_node_398;
  length 10.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_257;
// downstream 3.54 kva on CS
  phases CN;
  from R5_12_47_3_node_1303;
  to R5_12_47_3_node_399;
  length 266.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_258;
// downstream 82.81 kva on CS
  phases CN;
  from R5_12_47_3_node_1307;
  to R5_12_47_3_node_400;
  length 449.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_259;
// downstream 7376.28 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_328;
  to R5_12_47_3_node_401;
  length 509.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_260;
// downstream 7354.94 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_401;
  to R5_12_47_3_node_402;
  length 265.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_261;
// downstream 7335.68 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_402;
  to R5_12_47_3_node_403;
  length 502.000;
  configuration ID_223;
}
object overhead_line {
  name R5_12_47_3_ol_262;
// downstream 7192.57 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_433;
  to R5_12_47_3_node_404;
  length 642.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_263;
// downstream 7141.84 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_404;
  to R5_12_47_3_node_405;
  length 150.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_264;
// downstream 113.69 kva on AS
  phases AN;
  from R5_12_47_3_node_403;
  to R5_12_47_3_node_406;
  length 6.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_265;
// downstream 5.55 kva on AS
  phases AN;
  from R5_12_47_3_node_401;
  to R5_12_47_3_node_408;
  length 9.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_266;
// downstream 41.71 kva on AS
  phases AN;
  from R5_12_47_3_node_407;
  to R5_12_47_3_node_410;
  length 613.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_267;
// downstream 8.87 kva on AS
  phases AN;
  from R5_12_47_3_node_412;
  to R5_12_47_3_node_411;
  length 10.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_268;
// downstream 26.52 kva on AS
  phases AN;
  from R5_12_47_3_node_410;
  to R5_12_47_3_node_413;
  length 173.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_269;
// downstream 10.74 kva on AS
  phases AN;
  from R5_12_47_3_node_1308;
  to R5_12_47_3_node_414;
  length 202.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_270;
// downstream 6909.93 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_801;
  to R5_12_47_3_node_415;
  length 136.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_271;
// downstream 7141.84 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_405;
  to R5_12_47_3_node_416;
  length 240.000;
  configuration ID_223;
}
object overhead_line {
  name R5_12_47_3_ol_272;
// downstream 7064.01 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_416;
  to R5_12_47_3_node_417;
  length 276.000;
  configuration ID_223;
}
object overhead_line {
  name R5_12_47_3_ol_273;
// downstream 6.71 kva on CS
  phases CN;
  from R5_12_47_3_node_420;
  to R5_12_47_3_node_418;
  length 29.000;
  configuration ID_239;
}
object overhead_line {
  name R5_12_47_3_ol_274;
// downstream 6959.79 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_417;
  to R5_12_47_3_node_420;
  length 320.000;
  configuration ID_223;
}
object overhead_line {
  name R5_12_47_3_ol_275;
// downstream 66.32 kva on CS
  phases CN;
  from R5_12_47_3_node_416;
  to R5_12_47_3_node_421;
  length 32.000;
  configuration ID_240;
}
object overhead_line {
  name R5_12_47_3_ol_276;
// downstream 9.67 kva on CS
  phases CN;
  from R5_12_47_3_node_423;
  to R5_12_47_3_node_422;
  length 186.000;
  configuration ID_239;
}
object overhead_line {
  name R5_12_47_3_ol_277;
// downstream 47.99 kva on CS
  phases CN;
  from R5_12_47_3_node_1304;
  to R5_12_47_3_node_423;
  length 814.000;
  configuration ID_240;
}
object overhead_line {
  name R5_12_47_3_ol_278;
// downstream 26.49 kva on CS
  phases CN;
  from R5_12_47_3_node_423;
  to R5_12_47_3_node_424;
  length 122.000;
  configuration ID_240;
}
object overhead_line {
  name R5_12_47_3_ol_279;
// downstream 17.90 kva on CS
  phases CN;
  from R5_12_47_3_node_424;
  to R5_12_47_3_node_425;
  length 176.000;
  configuration ID_239;
}
object overhead_line {
  name R5_12_47_3_ol_280;
// downstream 9.16 kva on CS
  phases CN;
  from R5_12_47_3_node_425;
  to R5_12_47_3_node_426;
  length 434.000;
  configuration ID_239;
}
object overhead_line {
  name R5_12_47_3_ol_281;
// downstream 8.73 kva on CS
  phases CN;
  from R5_12_47_3_node_425;
  to R5_12_47_3_node_427;
  length 408.000;
  configuration ID_239;
}
object overhead_line {
  name R5_12_47_3_ol_282;
// downstream 7.69 kva on CS
  phases CN;
  from R5_12_47_3_node_429;
  to R5_12_47_3_node_428;
  length 274.000;
  configuration ID_240;
}
object overhead_line {
  name R5_12_47_3_ol_283;
// downstream 69.34 kva on CS
  phases CN;
  from R5_12_47_3_node_400;
  to R5_12_47_3_node_429;
  length 504.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_284;
// downstream 5.23 kva on CS
  phases CN;
  from R5_12_47_3_node_400;
  to R5_12_47_3_node_430;
  length 133.000;
  configuration ID_240;
}
object overhead_line {
  name R5_12_47_3_ol_285;
// downstream 29.14 kva on CS
  phases CN;
  from R5_12_47_3_node_436;
  to R5_12_47_3_node_431;
  length 292.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_286;
// downstream 10.48 kva on CS
  phases CN;
  from R5_12_47_3_node_431;
  to R5_12_47_3_node_432;
  length 139.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_287;
// downstream 7200.48 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_441;
  to R5_12_47_3_node_433;
  length 174.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_288;
// downstream 0.94 kva on CS
  phases CN;
  from R5_12_47_3_node_432;
  to R5_12_47_3_node_434;
  length 114.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_289;
// downstream 6.23 kva on CS
  phases CN;
  from R5_12_47_3_node_431;
  to R5_12_47_3_node_435;
  length 159.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_290;
// downstream 33.26 kva on CS
  phases CN;
  from R5_12_47_3_node_437;
  to R5_12_47_3_node_436;
  length 235.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_291;
// downstream 6.64 kva on CS
  phases CN;
  from R5_12_47_3_node_437;
  to R5_12_47_3_node_438;
  length 152.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_292;
// downstream 39.90 kva on CS
  phases CN;
  from R5_12_47_3_node_404;
  to R5_12_47_3_node_439;
  length 7.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_293;
// downstream 7.92 kva on BS
  phases BN;
  from R5_12_47_3_node_433;
  to R5_12_47_3_node_440;
  length 20.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_294;
// downstream 7209.66 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_403;
  to R5_12_47_3_node_441;
  length 367.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_295;
// downstream 5.73 kva on AS
  phases AN;
  from R5_12_47_3_node_1279;
  to R5_12_47_3_node_442;
  length 1148.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_296;
// downstream 12.40 kva on BS
  phases BN;
  from R5_12_47_3_node_156;
  to R5_12_47_3_node_443;
  length 157.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_297;
// downstream 19.33 kva on AS
  phases AN;
  from R5_12_47_3_node_445;
  to R5_12_47_3_node_444;
  length 50.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_298;
// downstream 139.69 kva on BS
  phases BN;
  from R5_12_47_3_node_548;
  to R5_12_47_3_node_455;
  length 608.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_299;
// downstream 6.94 kva on BS
  phases BN;
  from R5_12_47_3_node_455;
  to R5_12_47_3_node_456;
  length 292.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_300;
// downstream 42.71 kva on BS
  phases BN;
  from R5_12_47_3_node_463;
  to R5_12_47_3_node_457;
  length 330.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_301;
// downstream 14.04 kva on BS
  phases BN;
  from R5_12_47_3_node_1309;
  to R5_12_47_3_node_458;
  length 198.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_302;
// downstream 273.74 kva on BS
  phases BN;
  from R5_12_47_3_node_1344;
  to R5_12_47_3_node_459;
  length 517.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_303;
// downstream 10.66 kva on BS
  phases BN;
  from R5_12_47_3_node_461;
  to R5_12_47_3_node_460;
  length 240.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_304;
// downstream 35.71 kva on BS
  phases BN;
  from R5_12_47_3_node_459;
  to R5_12_47_3_node_461;
  length 254.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_305;
// downstream 7.11 kva on BS
  phases BN;
  from R5_12_47_3_node_457;
  to R5_12_47_3_node_462;
  length 415.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_306;
// downstream 66.78 kva on BS
  phases BN;
  from R5_12_47_3_node_1185;
  to R5_12_47_3_node_463;
  length 100.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_307;
// downstream 229.65 kva on CS
  phases CN;
  from R5_12_47_3_node_1314;
  to R5_12_47_3_node_464;
  length 1081.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_308;
// downstream 7.11 kva on AS
  phases AN;
  from R5_12_47_3_node_1315;
  to R5_12_47_3_node_465;
  length 870.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_309;
// downstream 19.86 kva on AS
  phases AN;
  from R5_12_47_3_node_469;
  to R5_12_47_3_node_466;
  length 124.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_310;
// downstream 5.28 kva on AS
  phases AN;
  from R5_12_47_3_node_466;
  to R5_12_47_3_node_467;
  length 137.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_311;
// downstream 6.23 kva on AS
  phases AN;
  from R5_12_47_3_node_469;
  to R5_12_47_3_node_468;
  length 237.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_312;
// downstream 33.30 kva on AS
  phases AN;
  from R5_12_47_3_node_672;
  to R5_12_47_3_node_469;
  length 208.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_313;
// downstream 6.53 kva on CS
  phases CN;
  from R5_12_47_3_node_1310;
  to R5_12_47_3_node_470;
  length 518.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_314;
// downstream 33.47 kva on CS
  phases CN;
  from R5_12_47_3_node_474;
  to R5_12_47_3_node_471;
  length 313.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_315;
// downstream 8.68 kva on CS
  phases CN;
  from R5_12_47_3_node_1313;
  to R5_12_47_3_node_472;
  length 416.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_316;
// downstream 67.96 kva on CS
  phases CN;
  from R5_12_47_3_node_476;
  to R5_12_47_3_node_473;
  length 286.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_317;
// downstream 43.15 kva on CS
  phases CN;
  from R5_12_47_3_node_473;
  to R5_12_47_3_node_474;
  length 996.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_318;
// downstream 8013.80 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1275;
  to R5_12_47_3_node_1274;
  length 239.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_319;
// downstream 8029.09 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1277;
  to R5_12_47_3_node_1275;
  length 184.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_320;
// downstream 8052.00 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_83;
  to R5_12_47_3_node_1276;
  length 270.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_321;
// downstream 8041.94 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1276;
  to R5_12_47_3_node_1277;
  length 135.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_322;
// downstream 8079.18 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1280;
  to R5_12_47_3_node_1278;
  length 242.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_323;
// downstream 8.91 kva on AS
  phases AN;
  from R5_12_47_3_node_329;
  to R5_12_47_3_node_1279;
  length 20.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_324;
// downstream 8092.51 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1281;
  to R5_12_47_3_node_1280;
  length 230.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_325;
// downstream 8104.15 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_343;
  to R5_12_47_3_node_1281;
  length 5.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_326;
// downstream 8363.96 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_697;
  to R5_12_47_3_node_1282;
  length 242.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_327;
// downstream 10.33 kva on CS
  phases CN;
  from R5_12_47_3_node_1021;
  to R5_12_47_3_node_1284;
  length 292.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_328;
// downstream 18.53 kva on CS
  phases CN;
  from R5_12_47_3_node_1172;
  to R5_12_47_3_node_1285;
  length 679.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_329;
// downstream 143.56 kva on CS
  phases CN;
  from R5_12_47_3_node_1172;
  to R5_12_47_3_node_1286;
  length 1517.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_330;
// downstream 222.70 kva on CS
  phases CN;
  from R5_12_47_3_node_359;
  to R5_12_47_3_node_1288;
  length 8.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_331;
// downstream 350.44 kva on CS
  phases CN;
  from R5_12_47_3_node_361;
  to R5_12_47_3_node_1289;
  length 141.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_332;
// downstream 7.39 kva on CS
  phases CN;
  from R5_12_47_3_node_367;
  to R5_12_47_3_node_1290;
  length 413.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_333;
// downstream 17.13 kva on AS
  phases AN;
  from R5_12_47_3_node_379;
  to R5_12_47_3_node_1291;
  length 406.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_334;
// downstream 9.88 kva on AS
  phases AN;
  from R5_12_47_3_node_1291;
  to R5_12_47_3_node_1292;
  length 314.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_335;
// downstream 140.68 kva on CS
  phases CN;
  from R5_12_47_3_node_1294;
  to R5_12_47_3_node_1293;
  length 310.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_336;
// downstream 150.73 kva on CS
  phases CN;
  from R5_12_47_3_node_4;
  to R5_12_47_3_node_1294;
  length 376.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_337;
// downstream 29.77 kva on CS
  phases CN;
  from R5_12_47_3_node_388;
  to R5_12_47_3_node_1295;
  length 292.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_338;
// downstream 14.58 kva on CS
  phases CN;
  from R5_12_47_3_node_386;
  to R5_12_47_3_node_1296;
  length 177.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_339;
// downstream 48.45 kva on BS
  phases BN;
  from R5_12_47_3_node_391;
  to R5_12_47_3_node_1297;
  length 383.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_340;
// downstream 25.18 kva on BS
  phases BN;
  from R5_12_47_3_node_394;
  to R5_12_47_3_node_1298;
  length 332.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_341;
// downstream 30.12 kva on BS
  phases BN;
  from R5_12_47_3_node_1350;
  to R5_12_47_3_node_1299;
  length 428.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_342;
// downstream 16.97 kva on BS
  phases BN;
  from R5_12_47_3_node_1298;
  to R5_12_47_3_node_1300;
  length 356.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_343;
// downstream 15.34 kva on CS
  phases CN;
  from R5_12_47_3_node_1302;
  to R5_12_47_3_node_1301;
  length 23.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_344;
// downstream 21.57 kva on CS
  phases CN;
  from R5_12_47_3_node_396;
  to R5_12_47_3_node_1302;
  length 124.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_345;
// downstream 59.61 kva on CS
  phases CN;
  from R5_12_47_3_node_1306;
  to R5_12_47_3_node_1304;
  length 201.000;
  configuration ID_240;
}
object overhead_line {
  name R5_12_47_3_ol_346;
// downstream 15.83 kva on AS
  phases AN;
  from R5_12_47_3_node_413;
  to R5_12_47_3_node_1308;
  length 157.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_347;
// downstream 23.26 kva on BS
  phases BN;
  from R5_12_47_3_node_457;
  to R5_12_47_3_node_1309;
  length 207.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_348;
// downstream 16.87 kva on CS
  phases CN;
  from R5_12_47_3_node_471;
  to R5_12_47_3_node_1310;
  length 951.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_349;
// downstream 31.32 kva on CS
  phases CN;
  from R5_12_47_3_node_480;
  to R5_12_47_3_node_1311;
  length 494.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_350;
// downstream 20.70 kva on CS
  phases CN;
  from R5_12_47_3_node_473;
  to R5_12_47_3_node_1312;
  length 175.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_351;
// downstream 16.60 kva on CS
  phases CN;
  from R5_12_47_3_node_471;
  to R5_12_47_3_node_1313;
  length 317.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_352;
// downstream 243.28 kva on CS
  phases CN;
  from R5_12_47_3_node_674;
  to R5_12_47_3_node_1314;
  length 620.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_353;
// downstream 14.58 kva on AS
  phases AN;
  from R5_12_47_3_node_466;
  to R5_12_47_3_node_1315;
  length 564.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_354;
// downstream 7.11 kva on AS
  phases AN;
  from R5_12_47_3_node_152;
  to R5_12_47_3_node_1316;
  length 256.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_355;
// downstream 19.96 kva on AS
  phases AN;
  from R5_12_47_3_node_496;
  to R5_12_47_3_node_1317;
  length 287.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_356;
// downstream 16.64 kva on AS
  phases AN;
  from R5_12_47_3_node_500;
  to R5_12_47_3_node_1318;
  length 380.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_357;
// downstream 74.51 kva on AS
  phases AN;
  from R5_12_47_3_node_501;
  to R5_12_47_3_node_1319;
  length 246.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_358;
// downstream 3687.10 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1321;
  to R5_12_47_3_node_1320;
  length 173.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_359;
// downstream 3697.93 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_126;
  to R5_12_47_3_node_1321;
  length 9.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_360;
// downstream 4052.85 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1324;
  to R5_12_47_3_node_1323;
  length 368.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_361;
// downstream 4066.79 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1116;
  to R5_12_47_3_node_1324;
  length 12.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_362;
// downstream 79.86 kva on CS
  phases CN;
  from R5_12_47_3_node_530;
  to R5_12_47_3_node_1325;
  length 326.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_363;
// downstream 4094.90 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_518;
  to R5_12_47_3_node_1326;
  length 90.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_364;
// downstream 73.15 kva on CS
  phases CN;
  from R5_12_47_3_node_1325;
  to R5_12_47_3_node_1327;
  length 596.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_365;
// downstream 68.59 kva on CS
  phases CN;
  from R5_12_47_3_node_1327;
  to R5_12_47_3_node_1328;
  length 158.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_366;
// downstream 56.91 kva on CS
  phases CN;
  from R5_12_47_3_node_1328;
  to R5_12_47_3_node_1329;
  length 169.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_367;
// downstream 21.96 kva on AS
  phases AN;
  from R5_12_47_3_node_482;
  to R5_12_47_3_node_1330;
  length 8.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_368;
// downstream 20.58 kva on BS
  phases BN;
  from R5_12_47_3_node_321;
  to R5_12_47_3_node_1331;
  length 73.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_369;
// downstream 26.61 kva on BS
  phases BN;
  from R5_12_47_3_node_574;
  to R5_12_47_3_node_1332;
  length 568.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_370;
// downstream 6.91 kva on CS
  phases CN;
  from R5_12_47_3_node_1312;
  to R5_12_47_3_node_475;
  length 556.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_371;
// downstream 74.41 kva on CS
  phases CN;
  from R5_12_47_3_node_478;
  to R5_12_47_3_node_476;
  length 274.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_372;
// downstream 6.45 kva on CS
  phases CN;
  from R5_12_47_3_node_476;
  to R5_12_47_3_node_477;
  length 179.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_373;
// downstream 96.02 kva on CS
  phases CN;
  from R5_12_47_3_node_125;
  to R5_12_47_3_node_478;
  length 127.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_374;
// downstream 21.61 kva on CS
  phases CN;
  from R5_12_47_3_node_478;
  to R5_12_47_3_node_479;
  length 435.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_375;
// downstream 133.67 kva on CS
  phases CN;
  from R5_12_47_3_node_1293;
  to R5_12_47_3_node_480;
  length 1040.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_376;
// downstream 18.12 kva on CS
  phases CN;
  from R5_12_47_3_node_1311;
  to R5_12_47_3_node_481;
  length 904.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_377;
// downstream 40.99 kva on AS
  phases AN;
  from R5_12_47_3_node_911;
  to R5_12_47_3_node_482;
  length 441.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_378;
// downstream 7.04 kva on AS
  phases AN;
  from R5_12_47_3_node_482;
  to R5_12_47_3_node_483;
  length 359.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_379;
// downstream 6.13 kva on AS
  phases AN;
  from R5_12_47_3_node_485;
  to R5_12_47_3_node_484;
  length 295.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_380;
// downstream 21.38 kva on AS
  phases AN;
  from R5_12_47_3_node_1330;
  to R5_12_47_3_node_485;
  length 376.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_381;
// downstream 8.54 kva on AS
  phases AN;
  from R5_12_47_3_node_485;
  to R5_12_47_3_node_486;
  length 135.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_382;
// downstream 3676.59 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1320;
  to R5_12_47_3_node_487;
  length 361.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_383;
// downstream 18.83 kva on BS
  phases BN;
  from R5_12_47_3_node_229;
  to R5_12_47_3_node_489;
  length 277.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_384;
// downstream 26.39 kva on BS
  phases BN;
  from R5_12_47_3_node_491;
  to R5_12_47_3_node_490;
  length 125.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_385;
// downstream 3566.13 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_488;
  to R5_12_47_3_node_491;
  length 19.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_386;
// downstream 8.44 kva on BS
  phases BN;
  from R5_12_47_3_node_489;
  to R5_12_47_3_node_492;
  length 336.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_387;
// downstream 7.55 kva on BS
  phases BN;
  from R5_12_47_3_node_489;
  to R5_12_47_3_node_493;
  length 309.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_388;
// downstream 77.34 kva on AS
  phases AN;
  from R5_12_47_3_node_495;
  to R5_12_47_3_node_494;
  length 37.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_389;
// downstream 405.90 kva on ABS
  phases ABN;
  from R5_12_47_3_node_605;
  to R5_12_47_3_node_495;
  length 408.000;
  configuration ID_241;
}
object overhead_line {
  name R5_12_47_3_ol_390;
// downstream 23.84 kva on AS
  phases AN;
  from R5_12_47_3_node_500;
  to R5_12_47_3_node_496;
  length 309.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_391;
// downstream 3.87 kva on AS
  phases AN;
  from R5_12_47_3_node_496;
  to R5_12_47_3_node_497;
  length 363.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_392;
// downstream 2.64 kva on AS
  phases AN;
  from R5_12_47_3_node_1316;
  to R5_12_47_3_node_498;
  length 238.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_393;
// downstream 10.11 kva on AS
  phases AN;
  from R5_12_47_3_node_500;
  to R5_12_47_3_node_499;
  length 236.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_394;
// downstream 62.17 kva on AS
  phases AN;
  from R5_12_47_3_node_1319;
  to R5_12_47_3_node_500;
  length 446.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_395;
// downstream 90.66 kva on AS
  phases AN;
  from R5_12_47_3_node_210;
  to R5_12_47_3_node_501;
  length 186.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_396;
// downstream 9.93 kva on AS
  phases AN;
  from R5_12_47_3_node_1318;
  to R5_12_47_3_node_502;
  length 240.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_397;
// downstream 9.90 kva on CS
  phases CN;
  from R5_12_47_3_node_1100;
  to R5_12_47_3_node_503;
  length 8.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_398;
// downstream 18.82 kva on BS
  phases BN;
  from R5_12_47_3_node_505;
  to R5_12_47_3_node_506;
  length 13.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_399;
// downstream 3979.16 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_505;
  to R5_12_47_3_node_507;
  length 292.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_400;
// downstream 33.29 kva on CS
  phases CN;
  from R5_12_47_3_node_507;
  to R5_12_47_3_node_508;
  length 37.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_401;
// downstream 1.57 kva on AS
  phases AN;
  from R5_12_47_3_node_513;
  to R5_12_47_3_node_509;
  length 13.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_402;
// downstream 552.74 kva on ABS
  phases ABN;
  from R5_12_47_3_node_600;
  to R5_12_47_3_node_511;
  length 726.000;
  configuration ID_242;
}
object overhead_line {
  name R5_12_47_3_ol_403;
// downstream 436.04 kva on ABS
  phases ABN;
  from R5_12_47_3_node_1355;
  to R5_12_47_3_node_512;
  length 245.000;
  configuration ID_242;
}
object overhead_line {
  name R5_12_47_3_ol_404;
// downstream 1019.92 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_524;
  to R5_12_47_3_node_513;
  length 577.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_405;
// downstream 1018.35 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_513;
  to R5_12_47_3_node_514;
  length 255.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_406;
// downstream 1069.18 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_518;
  to R5_12_47_3_node_515;
  length 236.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_407;
// downstream 1059.87 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_515;
  to R5_12_47_3_node_516;
  length 14.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_408;
// downstream 9.32 kva on CS
  phases CN;
  from R5_12_47_3_node_515;
  to R5_12_47_3_node_517;
  length 355.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_409;
// downstream 5171.61 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1117;
  to R5_12_47_3_node_518;
  length 538.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_410;
// downstream 9.88 kva on CS
  phases CN;
  from R5_12_47_3_node_520;
  to R5_12_47_3_node_519;
  length 558.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_411;
// downstream 9.39 kva on AS
  phases AN;
  from R5_12_47_3_node_522;
  to R5_12_47_3_node_521;
  length 263.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_412;
// downstream 1049.98 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_520;
  to R5_12_47_3_node_522;
  length 258.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_413;
// downstream 7.78 kva on AS
  phases AN;
  from R5_12_47_3_node_524;
  to R5_12_47_3_node_523;
  length 6.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_414;
// downstream 1027.70 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_522;
  to R5_12_47_3_node_524;
  length 322.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_415;
// downstream 9.98 kva on AS
  phases AN;
  from R5_12_47_3_node_526;
  to R5_12_47_3_node_525;
  length 569.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_416;
// downstream 26.64 kva on AS
  phases AN;
  from R5_12_47_3_node_1028;
  to R5_12_47_3_node_526;
  length 143.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_417;
// downstream 8.61 kva on AS
  phases AN;
  from R5_12_47_3_node_526;
  to R5_12_47_3_node_527;
  length 400.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_418;
// downstream 14.69 kva on CS
  phases CN;
  from R5_12_47_3_node_530;
  to R5_12_47_3_node_528;
  length 14.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_419;
// downstream 9.63 kva on CS
  phases CN;
  from R5_12_47_3_node_37;
  to R5_12_47_3_node_529;
  length 161.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_420;
// downstream 97.54 kva on CS
  phases CN;
  from R5_12_47_3_node_532;
  to R5_12_47_3_node_530;
  length 793.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_421;
// downstream 235.20 kva on CS
  phases CN;
  from R5_12_47_3_node_1112;
  to R5_12_47_3_node_531;
  length 27.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_422;
// downstream 227.01 kva on CS
  phases CN;
  from R5_12_47_3_node_1322;
  to R5_12_47_3_node_532;
  length 1460;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_423;
// downstream 11.60 kva on BS
  phases BN;
  from R5_12_47_3_node_233;
  to R5_12_47_3_node_534;
  length 502.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_424;
// downstream 352.16 kva on BS
  phases BN;
  from R5_12_47_3_node_538;
  to R5_12_47_3_node_536;
  length 496.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_425;
// downstream 3.80 kva on BS
  phases BN;
  from R5_12_47_3_node_538;
  to R5_12_47_3_node_537;
  length 365.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_426;
// downstream 16.16 kva on AS
  phases AN;
  from R5_12_47_3_node_542;
  to R5_12_47_3_node_539;
  length 261.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_427;
// downstream 340.21 kva on ABS
  phases ABN;
  from R5_12_47_3_node_543;
  to R5_12_47_3_node_541;
  length 322.000;
  configuration ID_243;
}
object overhead_line {
  name R5_12_47_3_ol_428;
// downstream 331.49 kva on ABS
  phases ABN;
  from R5_12_47_3_node_1345;
  to R5_12_47_3_node_542;
  length 277.000;
  configuration ID_232;
}
object overhead_line {
  name R5_12_47_3_ol_429;
// downstream 743.43 kva on ABS
  phases ABN;
  from R5_12_47_3_node_563;
  to R5_12_47_3_node_543;
  length 973.000;
  configuration ID_243;
}
object overhead_line {
  name R5_12_47_3_ol_430;
// downstream 7.92 kva on AS
  phases AN;
  from R5_12_47_3_node_558;
  to R5_12_47_3_node_545;
  length 8.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_431;
// downstream 917.92 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_238;
  to R5_12_47_3_node_546;
  length 204.000;
  configuration ID_231;
}
object overhead_line {
  name R5_12_47_3_ol_432;
// downstream 7.53 kva on AS
  phases AN;
  from R5_12_47_3_node_546;
  to R5_12_47_3_node_547;
  length 411.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_433;
// downstream 154.28 kva on BS
  phases BN;
  from R5_12_47_3_node_1185;
  to R5_12_47_3_node_548;
  length 300.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_434;
// downstream 6.81 kva on BS
  phases BN;
  from R5_12_47_3_node_1348;
  to R5_12_47_3_node_549;
  length 245.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_435;
// downstream 7.84 kva on BS
  phases BN;
  from R5_12_47_3_node_130;
  to R5_12_47_3_node_550;
  length 637.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_436;
// downstream 55.47 kva on BS
  phases BN;
  from R5_12_47_3_node_552;
  to R5_12_47_3_node_551;
  length 32.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_437;
// downstream 181.96 kva on BS
  phases BN;
  from R5_12_47_3_node_1337;
  to R5_12_47_3_node_552;
  length 451.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_438;
// downstream 10.11 kva on AS
  phases AN;
  from R5_12_47_3_node_554;
  to R5_12_47_3_node_553;
  length 305.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_439;
// downstream 836.64 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_583;
  to R5_12_47_3_node_554;
  length 315.000;
  configuration ID_235;
}
object overhead_line {
  name R5_12_47_3_ol_440;
// downstream 826.53 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_554;
  to R5_12_47_3_node_555;
  length 180.000;
  configuration ID_235;
}
object overhead_line {
  name R5_12_47_3_ol_441;
// downstream 7.57 kva on BS
  phases BN;
  from R5_12_47_3_node_555;
  to R5_12_47_3_node_556;
  length 477.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_442;
// downstream 883.82 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1078;
  to R5_12_47_3_node_557;
  length 812.000;
  configuration ID_231;
}
object overhead_line {
  name R5_12_47_3_ol_443;
// downstream 862.02 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_557;
  to R5_12_47_3_node_558;
  length 481.000;
  configuration ID_231;
}
object overhead_line {
  name R5_12_47_3_ol_444;
// downstream 5.10 kva on BS
  phases BN;
  from R5_12_47_3_node_1347;
  to R5_12_47_3_node_559;
  length 182.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_445;
// downstream 796.49 kva on ABS
  phases ABN;
  from R5_12_47_3_node_560;
  to R5_12_47_3_node_561;
  length 348.000;
  configuration ID_243;
}
object overhead_line {
  name R5_12_47_3_ol_446;
// downstream 776.47 kva on ABS
  phases ABN;
  from R5_12_47_3_node_561;
  to R5_12_47_3_node_562;
  length 160;
  configuration ID_243;
}
object overhead_line {
  name R5_12_47_3_ol_447;
// downstream 771.57 kva on ABS
  phases ABN;
  from R5_12_47_3_node_562;
  to R5_12_47_3_node_563;
  length 352.000;
  configuration ID_243;
}
object overhead_line {
  name R5_12_47_3_ol_448;
// downstream 12.88 kva on BS
  phases BN;
  from R5_12_47_3_node_561;
  to R5_12_47_3_node_564;
  length 399.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_449;
// downstream 8.68 kva on BS
  phases BN;
  from R5_12_47_3_node_258;
  to R5_12_47_3_node_565;
  length 270.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_450;
// downstream 7.87 kva on AS
  phases AN;
  from R5_12_47_3_node_563;
  to R5_12_47_3_node_566;
  length 77.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_451;
// downstream 7.65 kva on AS
  phases AN;
  from R5_12_47_3_node_1343;
  to R5_12_47_3_node_567;
  length 342.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_452;
// downstream 14.58 kva on AS
  phases AN;
  from R5_12_47_3_node_542;
  to R5_12_47_3_node_568;
  length 139.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_453;
// downstream 7.87 kva on AS
  phases AN;
  from R5_12_47_3_node_568;
  to R5_12_47_3_node_569;
  length 385.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_454;
// downstream 126.50 kva on BS
  phases BN;
  from R5_12_47_3_node_552;
  to R5_12_47_3_node_570;
  length 245.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_455;
// downstream 78.32 kva on BS
  phases BN;
  from R5_12_47_3_node_570;
  to R5_12_47_3_node_571;
  length 375.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_456;
// downstream 8.14 kva on BS
  phases BN;
  from R5_12_47_3_node_571;
  to R5_12_47_3_node_572;
  length 455.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_457;
// downstream 48.18 kva on BS
  phases BN;
  from R5_12_47_3_node_570;
  to R5_12_47_3_node_573;
  length 31.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_458;
// downstream 13.19 kva on BS
  phases BN;
  from R5_12_47_3_node_1332;
  to R5_12_47_3_node_575;
  length 304.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_459;
// downstream 6.00 kva on BS
  phases BN;
  from R5_12_47_3_node_1333;
  to R5_12_47_3_node_576;
  length 400.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_460;
// downstream 211.18 kva on BS
  phases BN;
  from R5_12_47_3_node_579;
  to R5_12_47_3_node_577;
  length 671.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_461;
// downstream 13.02 kva on BS
  phases BN;
  from R5_12_47_3_node_577;
  to R5_12_47_3_node_578;
  length 483.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_462;
// downstream 264.47 kva on BS
  phases BN;
  from R5_12_47_3_node_582;
  to R5_12_47_3_node_579;
  length 403.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_463;
// downstream 6.18 kva on BS
  phases BN;
  from R5_12_47_3_node_1339;
  to R5_12_47_3_node_580;
  length 918.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_464;
// downstream 273.59 kva on BS
  phases BN;
  from R5_12_47_3_node_589;
  to R5_12_47_3_node_582;
  length 203.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_465;
// downstream 837.07 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_558;
  to R5_12_47_3_node_583;
  length 355.000;
  configuration ID_231;
}
object overhead_line {
  name R5_12_47_3_ol_466;
// downstream 17.22 kva on BS
  phases BN;
  from R5_12_47_3_node_1346;
  to R5_12_47_3_node_584;
  length 209.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_467;
// downstream 6.75 kva on BS
  phases BN;
  from R5_12_47_3_node_1341;
  to R5_12_47_3_node_585;
  length 251.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_468;
// downstream 26.74 kva on BS
  phases BN;
  from R5_12_47_3_node_536;
  to R5_12_47_3_node_586;
  length 17.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_469;
// downstream 292.86 kva on BS
  phases BN;
  from R5_12_47_3_node_536;
  to R5_12_47_3_node_587;
  length 537.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_470;
// downstream 9.12 kva on BS
  phases BN;
  from R5_12_47_3_node_582;
  to R5_12_47_3_node_588;
  length 314.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_471;
// downstream 275.47 kva on BS
  phases BN;
  from R5_12_47_3_node_587;
  to R5_12_47_3_node_589;
  length 305.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_472;
// downstream 24.20 kva on BS
  phases BN;
  from R5_12_47_3_node_581;
  to R5_12_47_3_node_590;
  length 356.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_473;
// downstream 6.35 kva on BS
  phases BN;
  from R5_12_47_3_node_590;
  to R5_12_47_3_node_591;
  length 370.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_474;
// downstream 91.01 kva on AS
  phases AN;
  from R5_12_47_3_node_511;
  to R5_12_47_3_node_592;
  length 19.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_475;
// downstream 27.78 kva on AS
  phases AN;
  from R5_12_47_3_node_1361;
  to R5_12_47_3_node_593;
  length 413.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_476;
// downstream 6.23 kva on AS
  phases AN;
  from R5_12_47_3_node_593;
  to R5_12_47_3_node_594;
  length 470.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_477;
// downstream 11.58 kva on AS
  phases AN;
  from R5_12_47_3_node_1363;
  to R5_12_47_3_node_595;
  length 130.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_478;
// downstream 10.33 kva on AS
  phases AN;
  from R5_12_47_3_node_597;
  to R5_12_47_3_node_596;
  length 326.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_479;
// downstream 82.78 kva on AS
  phases AN;
  from R5_12_47_3_node_598;
  to R5_12_47_3_node_597;
  length 288.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_480;
// downstream 8.23 kva on AS
  phases AN;
  from R5_12_47_3_node_598;
  to R5_12_47_3_node_599;
  length 411.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_481;
// downstream 570.99 kva on ABS
  phases ABN;
  from R5_12_47_3_node_601;
  to R5_12_47_3_node_600;
  length 248.000;
  configuration ID_242;
}
object overhead_line {
  name R5_12_47_3_ol_482;
// downstream 4.25 kva on AS
  phases AN;
  from R5_12_47_3_node_601;
  to R5_12_47_3_node_602;
  length 185.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_483;
// downstream 18.25 kva on AS
  phases AN;
  from R5_12_47_3_node_600;
  to R5_12_47_3_node_603;
  length 16.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_484;
// downstream 11.54 kva on AS
  phases AN;
  from R5_12_47_3_node_1362;
  to R5_12_47_3_node_604;
  length 250.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_485;
// downstream 424.78 kva on ABS
  phases ABN;
  from R5_12_47_3_node_512;
  to R5_12_47_3_node_605;
  length 36.000;
  configuration ID_244;
}
object overhead_line {
  name R5_12_47_3_ol_486;
// downstream 18.88 kva on AS
  phases AN;
  from R5_12_47_3_node_605;
  to R5_12_47_3_node_606;
  length 5.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_487;
// downstream 7.70 kva on AS
  phases AN;
  from R5_12_47_3_node_1354;
  to R5_12_47_3_node_607;
  length 566.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_488;
// downstream 309.76 kva on BS
  phases BN;
  from R5_12_47_3_node_1187;
  to R5_12_47_3_node_608;
  length 177.000;
  configuration ID_245;
}
object overhead_line {
  name R5_12_47_3_ol_489;
// downstream 301.54 kva on BS
  phases BN;
  from R5_12_47_3_node_608;
  to R5_12_47_3_node_609;
  length 477.000;
  configuration ID_246;
}
object overhead_line {
  name R5_12_47_3_ol_490;
// downstream 58.54 kva on BS
  phases BN;
  from R5_12_47_3_node_1351;
  to R5_12_47_3_node_610;
  length 445.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_491;
// downstream 8.23 kva on BS
  phases BN;
  from R5_12_47_3_node_608;
  to R5_12_47_3_node_611;
  length 328.000;
  configuration ID_226;
}
object overhead_line {
  name R5_12_47_3_ol_492;
// downstream 283.38 kva on BS
  phases BN;
  from R5_12_47_3_node_609;
  to R5_12_47_3_node_612;
  length 230.000;
  configuration ID_246;
}
object overhead_line {
  name R5_12_47_3_ol_493;
// downstream 12.43 kva on BS
  phases BN;
  from R5_12_47_3_node_612;
  to R5_12_47_3_node_613;
  length 321.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_494;
// downstream 137.27 kva on BS
  phases BN;
  from R5_12_47_3_node_81;
  to R5_12_47_3_node_614;
  length 402.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_495;
// downstream 6.23 kva on BS
  phases BN;
  from R5_12_47_3_node_1353;
  to R5_12_47_3_node_615;
  length 301.000;
  configuration ID_247;
}
object overhead_line {
  name R5_12_47_3_ol_496;
// downstream 266.78 kva on BS
  phases BN;
  from R5_12_47_3_node_612;
  to R5_12_47_3_node_616;
  length 338.000;
  configuration ID_246;
}
object overhead_line {
  name R5_12_47_3_ol_497;
// downstream 47.39 kva on BS
  phases BN;
  from R5_12_47_3_node_625;
  to R5_12_47_3_node_617;
  length 481.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_498;
// downstream 10.68 kva on BS
  phases BN;
  from R5_12_47_3_node_617;
  to R5_12_47_3_node_618;
  length 93.000;
  configuration ID_247;
}
object overhead_line {
  name R5_12_47_3_ol_499;
// downstream 145.28 kva on BS
  phases BN;
  from R5_12_47_3_node_616;
  to R5_12_47_3_node_619;
  length 153.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_500;
// downstream 110.02 kva on BS
  phases BN;
  from R5_12_47_3_node_614;
  to R5_12_47_3_node_620;
  length 69.000;
  configuration ID_226;
}
object overhead_line {
  name R5_12_47_3_ol_501;
// downstream 25.17 kva on BS
  phases BN;
  from R5_12_47_3_node_1352;
  to R5_12_47_3_node_621;
  length 199.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_502;
// downstream 6.53 kva on BS
  phases BN;
  from R5_12_47_3_node_180;
  to R5_12_47_3_node_622;
  length 251.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_503;
// downstream 21.53 kva on BS
  phases BN;
  from R5_12_47_3_node_626;
  to R5_12_47_3_node_623;
  length 292.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_504;
// downstream 8.10 kva on BS
  phases BN;
  from R5_12_47_3_node_623;
  to R5_12_47_3_node_624;
  length 251.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_505;
// downstream 70.22 kva on BS
  phases BN;
  from R5_12_47_3_node_620;
  to R5_12_47_3_node_625;
  length 334.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_506;
// downstream 33.13 kva on BS
  phases BN;
  from R5_12_47_3_node_617;
  to R5_12_47_3_node_626;
  length 175.000;
  configuration ID_226;
}
object overhead_line {
  name R5_12_47_3_ol_507;
// downstream 11.60 kva on BS
  phases BN;
  from R5_12_47_3_node_626;
  to R5_12_47_3_node_627;
  length 491.000;
  configuration ID_226;
}
object overhead_line {
  name R5_12_47_3_ol_508;
// downstream 3.67 kva on BS
  phases BN;
  from R5_12_47_3_node_1360;
  to R5_12_47_3_node_628;
  length 475.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_509;
// downstream 8.65 kva on BS
  phases BN;
  from R5_12_47_3_node_625;
  to R5_12_47_3_node_629;
  length 363.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_510;
// downstream 8.45 kva on BS
  phases BN;
  from R5_12_47_3_node_616;
  to R5_12_47_3_node_630;
  length 409.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_511;
// downstream 34.58 kva on BS
  phases BN;
  from R5_12_47_3_node_634;
  to R5_12_47_3_node_631;
  length 9.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_512;
// downstream 22.28 kva on BS
  phases BN;
  from R5_12_47_3_node_47;
  to R5_12_47_3_node_632;
  length 406.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_513;
// downstream 8.37 kva on BS
  phases BN;
  from R5_12_47_3_node_610;
  to R5_12_47_3_node_633;
  length 385.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_514;
// downstream 106.33 kva on BS
  phases BN;
  from R5_12_47_3_node_1;
  to R5_12_47_3_node_634;
  length 565.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_515;
// downstream 12.82 kva on BS
  phases BN;
  from R5_12_47_3_node_632;
  to R5_12_47_3_node_635;
  length 441.000;
  configuration ID_247;
}
object overhead_line {
  name R5_12_47_3_ol_516;
// downstream 6.80 kva on BS
  phases BN;
  from R5_12_47_3_node_635;
  to R5_12_47_3_node_636;
  length 933.000;
  configuration ID_226;
}
object overhead_line {
  name R5_12_47_3_ol_517;
// downstream 6.02 kva on BS
  phases BN;
  from R5_12_47_3_node_635;
  to R5_12_47_3_node_637;
  length 583.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_518;
// downstream 5780.92 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1438;
  to R5_12_47_3_node_638;
  length 325.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_519;
// downstream 5.11 kva on AS
  phases AN;
  from R5_12_47_3_node_639;
  to R5_12_47_3_node_640;
  length 160;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_520;
// downstream 12.00 kva on AS
  phases AN;
  from R5_12_47_3_node_639;
  to R5_12_47_3_node_641;
  length 121.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_521;
// downstream 19.84 kva on AS
  phases AN;
  from R5_12_47_3_node_644;
  to R5_12_47_3_node_642;
  length 51.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_522;
// downstream 2.72 kva on AS
  phases AN;
  from R5_12_47_3_node_639;
  to R5_12_47_3_node_643;
  length 380.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_523;
// downstream 5766.69 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_638;
  to R5_12_47_3_node_644;
  length 527.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_524;
// downstream 1667.24 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_646;
  to R5_12_47_3_node_645;
  length 833.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_525;
// downstream 1667.24 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_709;
  to R5_12_47_3_node_646;
  length 1641.000;
  configuration ID_235;
}
object overhead_line {
  name R5_12_47_3_ol_526;
// downstream 8.10 kva on BS
  phases BN;
  from R5_12_47_3_node_648;
  to R5_12_47_3_node_647;
  length 327.000;
  configuration ID_226;
}
object overhead_line {
  name R5_12_47_3_ol_527;
// downstream 606.49 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_651;
  to R5_12_47_3_node_648;
  length 1461.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_528;
// downstream 590.83 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_648;
  to R5_12_47_3_node_649;
  length 268.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_529;
// downstream 702.85 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_703;
  to R5_12_47_3_node_651;
  length 1174.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_530;
// downstream 96.36 kva on BS
  phases BN;
  from R5_12_47_3_node_651;
  to R5_12_47_3_node_652;
  length 207.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_531;
// downstream 28.22 kva on BS
  phases BN;
  from R5_12_47_3_node_650;
  to R5_12_47_3_node_653;
  length 490.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_532;
// downstream 3.28 kva on BS
  phases BN;
  from R5_12_47_3_node_653;
  to R5_12_47_3_node_654;
  length 199.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_533;
// downstream 3.41 kva on BS
  phases BN;
  from R5_12_47_3_node_1370;
  to R5_12_47_3_node_655;
  length 492.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_534;
// downstream 1.05 kva on BS
  phases BN;
  from R5_12_47_3_node_656;
  to R5_12_47_3_node_657;
  length 273.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_535;
// downstream 7.76 kva on BS
  phases BN;
  from R5_12_47_3_node_659;
  to R5_12_47_3_node_658;
  length 8.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_536;
// downstream 585.50 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_649;
  to R5_12_47_3_node_659;
  length 485.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_537;
// downstream 37.77 kva on AS
  phases AN;
  from R5_12_47_3_node_661;
  to R5_12_47_3_node_660;
  length 164.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_538;
// downstream 10.66 kva on AS
  phases AN;
  from R5_12_47_3_node_661;
  to R5_12_47_3_node_662;
  length 929.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_539;
// downstream 606.80 kva on ACS
  phases ACN;
  from R5_12_47_3_node_1083;
  to R5_12_47_3_node_663;
  length 266.000;
  configuration ID_221;
}
object overhead_line {
  name R5_12_47_3_ol_540;
// downstream 597.45 kva on ACS
  phases ACN;
  from R5_12_47_3_node_663;
  to R5_12_47_3_node_664;
  length 260;
  configuration ID_221;
}
object overhead_line {
  name R5_12_47_3_ol_541;
// downstream 501.93 kva on ACS
  phases ACN;
  from R5_12_47_3_node_666;
  to R5_12_47_3_node_665;
  length 960;
  configuration ID_221;
}
object overhead_line {
  name R5_12_47_3_ol_542;
// downstream 555.14 kva on ACS
  phases ACN;
  from R5_12_47_3_node_66;
  to R5_12_47_3_node_666;
  length 1435.000;
  configuration ID_221;
}
object overhead_line {
  name R5_12_47_3_ol_543;
// downstream 73.48 kva on AS
  phases AN;
  from R5_12_47_3_node_671;
  to R5_12_47_3_node_668;
  length 387.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_544;
// downstream 9.42 kva on A
  phases AN;
  from R5_12_47_3_node_668;
  to R5_12_47_3_node_669;
  length 188.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_545;
// downstream 48.27 kva on AS
  phases AN;
  from R5_12_47_3_node_131;
  to R5_12_47_3_node_670;
  length 211.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_546;
// downstream 73.48 kva on AS
  phases AN;
  from R5_12_47_3_node_1049;
  to R5_12_47_3_node_671;
  length 225.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_547;
// downstream 40.04 kva on AS
  phases AN;
  from R5_12_47_3_node_670;
  to R5_12_47_3_node_672;
  length 304.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_548;
// downstream 1.48 kva on CS
  phases CN;
  from R5_12_47_3_node_674;
  to R5_12_47_3_node_673;
  length 29.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_549;
// downstream 244.76 kva on CS
  phases CN;
  from R5_12_47_3_node_677;
  to R5_12_47_3_node_674;
  length 974.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_550;
// downstream 446.24 kva on ACS
  phases ACN;
  from R5_12_47_3_node_1366;
  to R5_12_47_3_node_675;
  length 899.000;
  configuration ID_248;
}
object overhead_line {
  name R5_12_47_3_ol_551;
// downstream 291.39 kva on CS
  phases CN;
  from R5_12_47_3_node_74;
  to R5_12_47_3_node_676;
  length 382.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_552;
// downstream 274.66 kva on CS
  phases CN;
  from R5_12_47_3_node_682;
  to R5_12_47_3_node_677;
  length 287.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_553;
// downstream 647.12 kva on ACS
  phases ACN;
  from R5_12_47_3_node_1369;
  to R5_12_47_3_node_678;
  length 200.000;
  configuration ID_248;
}
object overhead_line {
  name R5_12_47_3_ol_554;
// downstream 665.34 kva on ACS
  phases ACN;
  from R5_12_47_3_node_712;
  to R5_12_47_3_node_679;
  length 496.000;
  configuration ID_248;
}
object overhead_line {
  name R5_12_47_3_ol_555;
// downstream 8.29 kva on AS
  phases AN;
  from R5_12_47_3_node_679;
  to R5_12_47_3_node_680;
  length 305.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_556;
// downstream 7.25 kva on CS
  phases CN;
  from R5_12_47_3_node_677;
  to R5_12_47_3_node_681;
  length 250.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_557;
// downstream 278.91 kva on CS
  phases CN;
  from R5_12_47_3_node_1365;
  to R5_12_47_3_node_682;
  length 1256.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_558;
// downstream 11.36 kva on CS
  phases CN;
  from R5_12_47_3_node_677;
  to R5_12_47_3_node_683;
  length 280.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_559;
// downstream 0.67 kva on CS
  phases CN;
  from R5_12_47_3_node_1364;
  to R5_12_47_3_node_684;
  length 368.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_560;
// downstream 4.25 kva on CS
  phases CN;
  from R5_12_47_3_node_682;
  to R5_12_47_3_node_685;
  length 372.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_561;
// downstream 24.58 kva on AS
  phases AN;
  from R5_12_47_3_node_1085;
  to R5_12_47_3_node_686;
  length 270.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_562;
// downstream 12.49 kva on AS
  phases AN;
  from R5_12_47_3_node_686;
  to R5_12_47_3_node_687;
  length 323.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_563;
// downstream 8.46 kva on AS
  phases AN;
  from R5_12_47_3_node_693;
  to R5_12_47_3_node_688;
  length 22.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_564;
// downstream 8.01 kva on AS
  phases AN;
  from R5_12_47_3_node_11;
  to R5_12_47_3_node_689;
  length 201.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_565;
// downstream 33.86 kva on AS
  phases AN;
  from R5_12_47_3_node_692;
  to R5_12_47_3_node_690;
  length 455.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_566;
// downstream 10.02 kva on AS
  phases AN;
  from R5_12_47_3_node_690;
  to R5_12_47_3_node_691;
  length 282.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_567;
// downstream 58.56 kva on AS
  phases AN;
  from R5_12_47_3_node_1049;
  to R5_12_47_3_node_692;
  length 1138.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_568;
// downstream 8.46 kva on AS
  phases AN;
  from R5_12_47_3_node_665;
  to R5_12_47_3_node_694;
  length 25.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_569;
// downstream 13.69 kva on AS
  phases AN;
  from R5_12_47_3_node_692;
  to R5_12_47_3_node_695;
  length 223.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_570;
// downstream 11.00 kva on AS
  phases AN;
  from R5_12_47_3_node_695;
  to R5_12_47_3_node_696;
  length 320.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_571;
// downstream 31.79 kva on AS
  phases AN;
  from R5_12_47_3_node_306;
  to R5_12_47_3_node_698;
  length 927.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_572;
// downstream 6.02 kva on AS
  phases AN;
  from R5_12_47_3_node_698;
  to R5_12_47_3_node_699;
  length 570.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_573;
// downstream 25.76 kva on AS
  phases AN;
  from R5_12_47_3_node_698;
  to R5_12_47_3_node_700;
  length 345.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_574;
// downstream 202.66 kva on CS
  phases CN;
  from R5_12_47_3_node_702;
  to R5_12_47_3_node_701;
  length 54.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_575;
// downstream 1607.64 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_645;
  to R5_12_47_3_node_702;
  length 864.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_576;
// downstream 1381.22 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1371;
  to R5_12_47_3_node_703;
  length 1184.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_577;
// downstream 1.61 kva on CS
  phases CN;
  from R5_12_47_3_node_714;
  to R5_12_47_3_node_704;
  length 12.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_578;
// downstream 178.86 kva on CS
  phases CN;
  from R5_12_47_3_node_1373;
  to R5_12_47_3_node_706;
  length 1135.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_579;
// downstream 165.30 kva on CS
  phases CN;
  from R5_12_47_3_node_706;
  to R5_12_47_3_node_707;
  length 745.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_580;
// downstream 36.70 kva on CS
  phases CN;
  from R5_12_47_3_node_645;
  to R5_12_47_3_node_708;
  length 32.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_581;
// downstream 1667.24 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_287;
  to R5_12_47_3_node_709;
  length 679.000;
  configuration ID_235;
}
object overhead_line {
  name R5_12_47_3_ol_582;
// downstream 21.36 kva on CS
  phases CN;
  from R5_12_47_3_node_1378;
  to R5_12_47_3_node_710;
  length 566.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_583;
// downstream 6.71 kva on AS
  phases AN;
  from R5_12_47_3_node_1379;
  to R5_12_47_3_node_711;
  length 1269.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_584;
// downstream 665.34 kva on ACS
  phases ACN;
  from R5_12_47_3_node_703;
  to R5_12_47_3_node_713;
  length 415.000;
  configuration ID_249;
}
object overhead_line {
  name R5_12_47_3_ol_585;
// downstream 189.24 kva on CS
  phases CN;
  from R5_12_47_3_node_1374;
  to R5_12_47_3_node_714;
  length 301.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_586;
// downstream 3529.84 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1100;
  to R5_12_47_3_node_715;
  length 1081.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_587;
// downstream 3.84 kva on CS
  phases CN;
  from R5_12_47_3_node_1386;
  to R5_12_47_3_node_717;
  length 1126.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_588;
// downstream 67.78 kva on CS
  phases CN;
  from R5_12_47_3_node_1382;
  to R5_12_47_3_node_718;
  length 890.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_589;
// downstream 11.41 kva on CS
  phases CN;
  from R5_12_47_3_node_1385;
  to R5_12_47_3_node_719;
  length 256.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_590;
// downstream 23.37 kva on CS
  phases CN;
  from R5_12_47_3_node_718;
  to R5_12_47_3_node_720;
  length 11.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_591;
// downstream 8.29 kva on CS
  phases CN;
  from R5_12_47_3_node_1380;
  to R5_12_47_3_node_721;
  length 156.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_592;
// downstream 98.21 kva on CS
  phases CN;
  from R5_12_47_3_node_1025;
  to R5_12_47_3_node_722;
  length 76.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_593;
// downstream 4.57 kva on CS
  phases CN;
  from R5_12_47_3_node_725;
  to R5_12_47_3_node_723;
  length 18.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_594;
// downstream 26.32 kva on CS
  phases CN;
  from R5_12_47_3_node_722;
  to R5_12_47_3_node_725;
  length 755.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_595;
// downstream 9.44 kva on CS
  phases CN;
  from R5_12_47_3_node_725;
  to R5_12_47_3_node_726;
  length 453.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_596;
// downstream 421.20 kva on CS
  phases CN;
  from R5_12_47_3_node_317;
  to R5_12_47_3_node_727;
  length 78.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_597;
// downstream 40.31 kva on CS
  phases CN;
  from R5_12_47_3_node_1389;
  to R5_12_47_3_node_728;
  length 279.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_598;
// downstream 6.67 kva on CS
  phases CN;
  from R5_12_47_3_node_728;
  to R5_12_47_3_node_729;
  length 9.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_599;
// downstream 24.76 kva on CS
  phases CN;
  from R5_12_47_3_node_728;
  to R5_12_47_3_node_730;
  length 610.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_600;
// downstream 308.49 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_756;
  to R5_12_47_3_node_731;
  length 938.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_601;
// downstream 274.92 kva on BS
  phases BN;
  from R5_12_47_3_node_731;
  to R5_12_47_3_node_732;
  length 261.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_602;
// downstream 44.41 kva on BS
  phases BN;
  from R5_12_47_3_node_1397;
  to R5_12_47_3_node_733;
  length 469.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_603;
// downstream 190.57 kva on BS
  phases BN;
  from R5_12_47_3_node_1393;
  to R5_12_47_3_node_734;
  length 533.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_604;
// downstream 107.75 kva on BS
  phases BN;
  from R5_12_47_3_node_734;
  to R5_12_47_3_node_735;
  length 607.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_605;
// downstream 74.60 kva on BS
  phases BN;
  from R5_12_47_3_node_734;
  to R5_12_47_3_node_736;
  length 18.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_606;
// downstream 16.62 kva on BS
  phases BN;
  from R5_12_47_3_node_1390;
  to R5_12_47_3_node_738;
  length 437.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_607;
// downstream 7.48 kva on BS
  phases BN;
  from R5_12_47_3_node_738;
  to R5_12_47_3_node_739;
  length 235.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_608;
// downstream 71.72 kva on BS
  phases BN;
  from R5_12_47_3_node_732;
  to R5_12_47_3_node_740;
  length 25.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_609;
// downstream 616.22 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1411;
  to R5_12_47_3_node_741;
  length 365.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_610;
// downstream 590.88 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_2;
  to R5_12_47_3_node_742;
  length 364.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_611;
// downstream 565.14 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_742;
  to R5_12_47_3_node_744;
  length 212.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_612;
// downstream 8.15 kva on AS
  phases AN;
  from R5_12_47_3_node_743;
  to R5_12_47_3_node_745;
  length 347.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_613;
// downstream 8.15 kva on AS
  phases AN;
  from R5_12_47_3_node_742;
  to R5_12_47_3_node_746;
  length 14.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_614;
// downstream 16.65 kva on CS
  phases CN;
  from R5_12_47_3_node_744;
  to R5_12_47_3_node_747;
  length 10.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_615;
// downstream 12.99 kva on CS
  phases CN;
  from R5_12_47_3_node_80;
  to R5_12_47_3_node_748;
  length 222.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_616;
// downstream 548.49 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_744;
  to R5_12_47_3_node_749;
  length 147.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_617;
// downstream 13.33 kva on AS
  phases AN;
  from R5_12_47_3_node_749;
  to R5_12_47_3_node_750;
  length 14.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_618;
// downstream 527.15 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_220;
  to R5_12_47_3_node_752;
  length 458.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_619;
// downstream 12.99 kva on CS
  phases CN;
  from R5_12_47_3_node_752;
  to R5_12_47_3_node_753;
  length 774.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_620;
// downstream 514.17 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_752;
  to R5_12_47_3_node_754;
  length 318.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_621;
// downstream 90.63 kva on CS
  phases CN;
  from R5_12_47_3_node_758;
  to R5_12_47_3_node_755;
  length 636.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_622;
// downstream 314.35 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_754;
  to R5_12_47_3_node_756;
  length 237.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_623;
// downstream 10.42 kva on CS
  phases CN;
  from R5_12_47_3_node_755;
  to R5_12_47_3_node_757;
  length 232.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_624;
// downstream 71.47 kva on CS
  phases CN;
  from R5_12_47_3_node_763;
  to R5_12_47_3_node_760;
  length 395.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_625;
// downstream 186.39 kva on CS
  phases CN;
  from R5_12_47_3_node_754;
  to R5_12_47_3_node_761;
  length 18.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_626;
// downstream 11.23 kva on CS
  phases CN;
  from R5_12_47_3_node_760;
  to R5_12_47_3_node_762;
  length 309.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_627;
// downstream 79.34 kva on CS
  phases CN;
  from R5_12_47_3_node_765;
  to R5_12_47_3_node_763;
  length 281.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_628;
// downstream 7.87 kva on CS
  phases CN;
  from R5_12_47_3_node_763;
  to R5_12_47_3_node_764;
  length 325.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_629;
// downstream 12.88 kva on CS
  phases CN;
  from R5_12_47_3_node_765;
  to R5_12_47_3_node_766;
  length 666.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_630;
// downstream 94.24 kva on CS
  phases CN;
  from R5_12_47_3_node_759;
  to R5_12_47_3_node_767;
  length 25.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_631;
// downstream 5.86 kva on AS
  phases AN;
  from R5_12_47_3_node_756;
  to R5_12_47_3_node_768;
  length 165.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_632;
// downstream 98.32 kva on BS
  phases BN;
  from R5_12_47_3_node_1457;
  to R5_12_47_3_node_769;
  length 452.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_633;
// downstream 6.43 kva on BS
  phases BN;
  from R5_12_47_3_node_769;
  to R5_12_47_3_node_770;
  length 371.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_634;
// downstream 6903.70 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_415;
  to R5_12_47_3_node_771;
  length 1053.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_635;
// downstream 8.90 kva on CS
  phases CN;
  from R5_12_47_3_node_15;
  to R5_12_47_3_node_772;
  length 442.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_636;
// downstream 6197.72 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_127;
  to R5_12_47_3_node_773;
  length 149.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_637;
// downstream 6187.49 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_773;
  to R5_12_47_3_node_774;
  length 130.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_638;
// downstream 472.35 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_235;
  to R5_12_47_3_node_775;
  length 446.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_639;
// downstream 27.13 kva on CS
  phases CN;
  from R5_12_47_3_node_775;
  to R5_12_47_3_node_776;
  length 5.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_640;
// downstream 34.99 kva on AS
  phases AN;
  from R5_12_47_3_node_794;
  to R5_12_47_3_node_777;
  length 13.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_641;
// downstream 6216.32 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_789;
  to R5_12_47_3_node_779;
  length 298.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_642;
// downstream 310.87 kva on BS
  phases BN;
  from R5_12_47_3_node_782;
  to R5_12_47_3_node_780;
  length 16.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_643;
// downstream 6183.47 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_774;
  to R5_12_47_3_node_782;
  length 161.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_644;
// downstream 4.02 kva on CS
  phases CN;
  from R5_12_47_3_node_774;
  to R5_12_47_3_node_784;
  length 5.000;
  configuration ID_225;
}
object overhead_line {
  name R5_12_47_3_ol_645;
// downstream 11.18 kva on CS
  phases CN;
  from R5_12_47_3_node_779;
  to R5_12_47_3_node_786;
  length 3.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_646;
// downstream 7.23 kva on AS
  phases AN;
  from R5_12_47_3_node_789;
  to R5_12_47_3_node_788;
  length 15.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_647;
// downstream 6223.55 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_790;
  to R5_12_47_3_node_789;
  length 482.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_648;
// downstream 6735.37 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_792;
  to R5_12_47_3_node_791;
  length 108.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_649;
// downstream 100.04 kva on AS
  phases AN;
  from R5_12_47_3_node_796;
  to R5_12_47_3_node_793;
  length 181.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_650;
// downstream 81.78 kva on AS
  phases AN;
  from R5_12_47_3_node_793;
  to R5_12_47_3_node_794;
  length 452.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_651;
// downstream 8.46 kva on AS
  phases AN;
  from R5_12_47_3_node_793;
  to R5_12_47_3_node_795;
  length 383.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_652;
// downstream 120.95 kva on AS
  phases AN;
  from R5_12_47_3_node_798;
  to R5_12_47_3_node_796;
  length 448.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_653;
// downstream 11.03 kva on AS
  phases AN;
  from R5_12_47_3_node_796;
  to R5_12_47_3_node_797;
  length 349.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_654;
// downstream 6.66 kva on AS
  phases AN;
  from R5_12_47_3_node_798;
  to R5_12_47_3_node_799;
  length 129.000;
  configuration ID_251;
}
object overhead_line {
  name R5_12_47_3_ol_655;
// downstream 139.12 kva on AS
  phases AN;
  from R5_12_47_3_node_771;
  to R5_12_47_3_node_800;
  length 14.000;
  configuration ID_250;
}
object overhead_line {
  name R5_12_47_3_ol_656;
// downstream 6935.01 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_420;
  to R5_12_47_3_node_801;
  length 1166.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_657;
// downstream 504.25 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_791;
  to R5_12_47_3_node_802;
  length 355.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_658;
// downstream 18.87 kva on ABC
  phases ABCN;
  from R5_12_47_3_node_802;
  to R5_12_47_3_node_803;
  length 7.000;
  configuration ID_223;
}
object overhead_line {
  name R5_12_47_3_ol_659;
// downstream 19.33 kva on ABC
  phases ABCN;
  from R5_12_47_3_node_1124;
  to R5_12_47_3_node_805;
  length 441.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_660;
// downstream 6.84 kva on CS
  phases CN;
  from R5_12_47_3_node_808;
  to R5_12_47_3_node_807;
  length 20.000;
  configuration ID_240;
}
object overhead_line {
  name R5_12_47_3_ol_661;
// downstream 6.84 kva on CS
  phases ABCN;
  from R5_12_47_3_node_810;
  to R5_12_47_3_node_808;
  length 15.000;
  configuration ID_252;
}
object overhead_line {
  name R5_12_47_3_ol_662;
// downstream 434.11 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_775;
  to R5_12_47_3_node_810;
  length 100.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_663;
// downstream 6.33 kva on CS
  phases CN;
  from R5_12_47_3_node_1401;
  to R5_12_47_3_node_812;
  length 308.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_664;
// downstream 61.21 kva on CS
  phases CN;
  from R5_12_47_3_node_930;
  to R5_12_47_3_node_813;
  length 248.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_665;
// downstream 8401.66 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_905;
  to R5_12_47_3_node_814;
  length 1112.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_666;
// downstream 3.15 kva on BS
  phases BN;
  from R5_12_47_3_node_814;
  to R5_12_47_3_node_815;
  length 11.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_667;
// downstream 30.41 kva on CS
  phases CN;
  from R5_12_47_3_node_829;
  to R5_12_47_3_node_816;
  length 569.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_668;
// downstream 11.09 kva on CS
  phases CN;
  from R5_12_47_3_node_819;
  to R5_12_47_3_node_818;
  length 182.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_669;
// downstream 29.16 kva on CS
  phases CN;
  from R5_12_47_3_node_820;
  to R5_12_47_3_node_819;
  length 272.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_670;
// downstream 39.55 kva on CS
  phases CN;
  from R5_12_47_3_node_824;
  to R5_12_47_3_node_820;
  length 540.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_671;
// downstream 9.50 kva on CS
  phases CN;
  from R5_12_47_3_node_819;
  to R5_12_47_3_node_821;
  length 266.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_672;
// downstream 8.58 kva on CS
  phases CN;
  from R5_12_47_3_node_819;
  to R5_12_47_3_node_822;
  length 272.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_673;
// downstream 0.58 kva on CS
  phases CN;
  from R5_12_47_3_node_820;
  to R5_12_47_3_node_823;
  length 294.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_674;
// downstream 54.03 kva on CS
  phases CN;
  from R5_12_47_3_node_760;
  to R5_12_47_3_node_824;
  length 401.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_675;
// downstream 9.80 kva on CS
  phases CN;
  from R5_12_47_3_node_820;
  to R5_12_47_3_node_825;
  length 313.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_676;
// downstream 7.25 kva on CS
  phases CN;
  from R5_12_47_3_node_824;
  to R5_12_47_3_node_826;
  length 209.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_677;
// downstream 7.23 kva on CS
  phases CN;
  from R5_12_47_3_node_824;
  to R5_12_47_3_node_827;
  length 226.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_678;
// downstream 10.42 kva on CS
  phases CN;
  from R5_12_47_3_node_816;
  to R5_12_47_3_node_828;
  length 271.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_679;
// downstream 48.28 kva on CS
  phases CN;
  from R5_12_47_3_node_831;
  to R5_12_47_3_node_829;
  length 618.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_680;
// downstream 6.13 kva on CS
  phases CN;
  from R5_12_47_3_node_1404;
  to R5_12_47_3_node_830;
  length 188.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_681;
// downstream 54.92 kva on CS
  phases CN;
  from R5_12_47_3_node_833;
  to R5_12_47_3_node_831;
  length 450.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_682;
// downstream 6.64 kva on CS
  phases CN;
  from R5_12_47_3_node_831;
  to R5_12_47_3_node_832;
  length 188.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_683;
// downstream 62.68 kva on CS
  phases CN;
  from R5_12_47_3_node_835;
  to R5_12_47_3_node_833;
  length 460;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_684;
// downstream 7.76 kva on CS
  phases CN;
  from R5_12_47_3_node_833;
  to R5_12_47_3_node_834;
  length 171.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_685;
// downstream 73.19 kva on CS
  phases CN;
  from R5_12_47_3_node_755;
  to R5_12_47_3_node_835;
  length 637.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_686;
// downstream 10.52 kva on CS
  phases CN;
  from R5_12_47_3_node_835;
  to R5_12_47_3_node_836;
  length 226.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_687;
// downstream 12.54 kva on BS
  phases BN;
  from R5_12_47_3_node_1461;
  to R5_12_47_3_node_837;
  length 374.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_688;
// downstream 10.85 kva on BS
  phases BN;
  from R5_12_47_3_node_1405;
  to R5_12_47_3_node_838;
  length 130.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_689;
// downstream 101.01 kva on CS
  phases CN;
  from R5_12_47_3_node_840;
  to R5_12_47_3_node_839;
  length 21.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_690;
// downstream 811.72 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_842;
  to R5_12_47_3_node_840;
  length 332.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_691;
// downstream 682.93 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_844;
  to R5_12_47_3_node_841;
  length 473.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_692;
// downstream 0.89 kva on AS
  phases AN;
  from R5_12_47_3_node_844;
  to R5_12_47_3_node_843;
  length 12.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_693;
// downstream 697.33 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1408;
  to R5_12_47_3_node_844;
  length 397.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_694;
// downstream 19.67 kva on CS
  phases CN;
  from R5_12_47_3_node_848;
  to R5_12_47_3_node_845;
  length 153.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_695;
// downstream 9.60 kva on CS
  phases CN;
  from R5_12_47_3_node_845;
  to R5_12_47_3_node_846;
  length 314.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_696;
// downstream 9.79 kva on CS
  phases CN;
  from R5_12_47_3_node_848;
  to R5_12_47_3_node_847;
  length 139.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_697;
// downstream 34.78 kva on CS
  phases CN;
  from R5_12_47_3_node_849;
  to R5_12_47_3_node_848;
  length 202.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_698;
// downstream 39.50 kva on AS
  phases AN;
  from R5_12_47_3_node_63;
  to R5_12_47_3_node_850;
  length 406.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_699;
// downstream 1.88 kva on AS
  phases AN;
  from R5_12_47_3_node_1409;
  to R5_12_47_3_node_851;
  length 996.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_700;
// downstream 12.79 kva on AS
  phases AN;
  from R5_12_47_3_node_841;
  to R5_12_47_3_node_852;
  length 2.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_701;
// downstream 29.50 kva on AS
  phases AN;
  from R5_12_47_3_node_1410;
  to R5_12_47_3_node_853;
  length 249.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_702;
// downstream 12.54 kva on AS
  phases AN;
  from R5_12_47_3_node_853;
  to R5_12_47_3_node_854;
  length 421.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_703;
// downstream 41.49 kva on AS
  phases AN;
  from R5_12_47_3_node_841;
  to R5_12_47_3_node_855;
  length 24.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_704;
// downstream 9.98 kva on AS
  phases AN;
  from R5_12_47_3_node_741;
  to R5_12_47_3_node_856;
  length 33.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_705;
// downstream 94.27 kva on CS
  phases CN;
  from R5_12_47_3_node_1407;
  to R5_12_47_3_node_858;
  length 422.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_706;
// downstream 154.66 kva on CS
  phases CN;
  from R5_12_47_3_node_707;
  to R5_12_47_3_node_860;
  length 678.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_707;
// downstream 4.20 kva on CS
  phases CN;
  from R5_12_47_3_node_862;
  to R5_12_47_3_node_861;
  length 2122.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_708;
// downstream 10.91 kva on CS
  phases CN;
  from R5_12_47_3_node_1416;
  to R5_12_47_3_node_862;
  length 1585.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_709;
// downstream 55.84 kva on CS
  phases CN;
  from R5_12_47_3_node_866;
  to R5_12_47_3_node_863;
  length 1227.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_710;
// downstream 141.24 kva on CS
  phases CN;
  from R5_12_47_3_node_860;
  to R5_12_47_3_node_864;
  length 1200.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_711;
// downstream 46.16 kva on CS
  phases CN;
  from R5_12_47_3_node_864;
  to R5_12_47_3_node_865;
  length 6.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_712;
// downstream 77.17 kva on CS
  phases CN;
  from R5_12_47_3_node_1417;
  to R5_12_47_3_node_866;
  length 379.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_713;
// downstream 49.53 kva on CS
  phases CN;
  from R5_12_47_3_node_863;
  to R5_12_47_3_node_868;
  length 1574.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_714;
// downstream 30.16 kva on CS
  phases CN;
  from R5_12_47_3_node_868;
  to R5_12_47_3_node_869;
  length 18.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_715;
// downstream 7.11 kva on CS
  phases CN;
  from R5_12_47_3_node_237;
  to R5_12_47_3_node_870;
  length 267.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_716;
// downstream 13.61 kva on CS
  phases CN;
  from R5_12_47_3_node_867;
  to R5_12_47_3_node_871;
  length 8.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_717;
// downstream 577.74 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_659;
  to R5_12_47_3_node_872;
  length 535.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_718;
// downstream 517.11 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_876;
  to R5_12_47_3_node_873;
  length 482.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_719;
// downstream 490.35 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_873;
  to R5_12_47_3_node_874;
  length 619.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_720;
// downstream 8.45 kva on AS
  phases AN;
  from R5_12_47_3_node_873;
  to R5_12_47_3_node_875;
  length 349.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_721;
// downstream 543.20 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_889;
  to R5_12_47_3_node_876;
  length 494.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_722;
// downstream 423.96 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_883;
  to R5_12_47_3_node_877;
  length 514.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_723;
// downstream 402.14 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1414;
  to R5_12_47_3_node_878;
  length 417.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_724;
// downstream 475.91 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_874;
  to R5_12_47_3_node_879;
  length 170.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_725;
// downstream 8.65 kva on BS
  phases BN;
  from R5_12_47_3_node_881;
  to R5_12_47_3_node_880;
  length 193.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_726;
// downstream 455.49 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_882;
  to R5_12_47_3_node_881;
  length 169.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_727;
// downstream 462.82 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_879;
  to R5_12_47_3_node_882;
  length 251.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_728;
// downstream 441.07 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_881;
  to R5_12_47_3_node_883;
  length 98.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_729;
// downstream 11.82 kva on BS
  phases BN;
  from R5_12_47_3_node_884;
  to R5_12_47_3_node_885;
  length 805.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_730;
// downstream 8.63 kva on BS
  phases BN;
  from R5_12_47_3_node_877;
  to R5_12_47_3_node_886;
  length 166.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_731;
// downstream 7.33 kva on BS
  phases BN;
  from R5_12_47_3_node_882;
  to R5_12_47_3_node_887;
  length 203.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_732;
// downstream 7.93 kva on BS
  phases BN;
  from R5_12_47_3_node_876;
  to R5_12_47_3_node_888;
  length 11.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_733;
// downstream 549.20 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_872;
  to R5_12_47_3_node_889;
  length 301.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_734;
// downstream 6.13 kva on BC
  phases BCN;
  from R5_12_47_3_node_876;
  to R5_12_47_3_node_891;
  length 22.000;
  configuration ID_253;
}
object overhead_line {
  name R5_12_47_3_ol_735;
// downstream 5.99 kva on BS
  phases BN;
  from R5_12_47_3_node_889;
  to R5_12_47_3_node_892;
  length 145.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_736;
// downstream 11.96 kva on BS
  phases BN;
  from R5_12_47_3_node_1413;
  to R5_12_47_3_node_893;
  length 602.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_737;
// downstream 2.24 kva on BS
  phases BN;
  from R5_12_47_3_node_899;
  to R5_12_47_3_node_894;
  length 635.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_738;
// downstream 64.35 kva on BS
  phases BN;
  from R5_12_47_3_node_650;
  to R5_12_47_3_node_895;
  length 974.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_739;
// downstream 11.90 kva on BS
  phases BN;
  from R5_12_47_3_node_895;
  to R5_12_47_3_node_896;
  length 390.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_740;
// downstream 23.46 kva on BS
  phases BN;
  from R5_12_47_3_node_895;
  to R5_12_47_3_node_897;
  length 447.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_741;
// downstream 9.09 kva on BS
  phases BN;
  from R5_12_47_3_node_897;
  to R5_12_47_3_node_898;
  length 360;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_742;
// downstream 17.81 kva on BS
  phases BN;
  from R5_12_47_3_node_895;
  to R5_12_47_3_node_899;
  length 388.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_743;
// downstream 15.58 kva on BS
  phases BN;
  from R5_12_47_3_node_899;
  to R5_12_47_3_node_900;
  length 208.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_744;
// downstream 0.45 kva on BS
  phases BN;
  from R5_12_47_3_node_900;
  to R5_12_47_3_node_901;
  length 267.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_745;
// downstream 9.97 kva on BS
  phases BN;
  from R5_12_47_3_node_897;
  to R5_12_47_3_node_902;
  length 381.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_746;
// downstream 17.10 kva on BS
  phases BN;
  from R5_12_47_3_node_883;
  to R5_12_47_3_node_903;
  length 12.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_747;
// downstream 8387.65 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_814;
  to R5_12_47_3_node_904;
  length 2741.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_748;
// downstream 8401.66 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_906;
  to R5_12_47_3_node_905;
  length 79.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_749;
// downstream 8401.66 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_907;
  to R5_12_47_3_node_906;
  length 698.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_750;
// downstream 8401.66 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1468;
  to R5_12_47_3_node_907;
  length 393.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_751;
  phases ABCN;
  from R5_12_47_3_node_905;
  to R5_12_47_3_node_908;
  length 34.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_752;
// downstream 47.69 kva on CS
  phases CN;
  from R5_12_47_3_node_1420;
  to R5_12_47_3_node_909;
  length 123.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_753;
// downstream 17.89 kva on CS
  phases CN;
  from R5_12_47_3_node_909;
  to R5_12_47_3_node_910;
  length 18.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_754;
// downstream 58.80 kva on CS
  phases CN;
  from R5_12_47_3_node_914;
  to R5_12_47_3_node_912;
  length 21.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_755;
// downstream 945.98 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_514;
  to R5_12_47_3_node_913;
  length 811.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_756;
// downstream 883.49 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_913;
  to R5_12_47_3_node_914;
  length 568.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_757;
// downstream 13.24 kva on CS
  phases CN;
  from R5_12_47_3_node_849;
  to R5_12_47_3_node_915;
  length 165.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_758;
// downstream 49.26 kva on AS
  phases AN;
  from R5_12_47_3_node_913;
  to R5_12_47_3_node_916;
  length 30.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_759;
// downstream 4.34 kva on AS
  phases AN;
  from R5_12_47_3_node_514;
  to R5_12_47_3_node_918;
  length 24.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_760;
// downstream 4.20 kva on AS
  phases AN;
  from R5_12_47_3_node_917;
  to R5_12_47_3_node_919;
  length 877.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_761;
// downstream 68.04 kva on AS
  phases AN;
  from R5_12_47_3_node_514;
  to R5_12_47_3_node_920;
  length 22.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_762;
// downstream 8.73 kva on AS
  phases AN;
  from R5_12_47_3_node_850;
  to R5_12_47_3_node_921;
  length 142.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_763;
// downstream 8.27 kva on AS
  phases AN;
  from R5_12_47_3_node_911;
  to R5_12_47_3_node_922;
  length 18.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_764;
// downstream 11.03 kva on CS
  phases CN;
  from R5_12_47_3_node_858;
  to R5_12_47_3_node_923;
  length 49.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_765;
// downstream 17.89 kva on CS
  phases CN;
  from R5_12_47_3_node_1123;
  to R5_12_47_3_node_924;
  length 12.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_766;
// downstream 10.31 kva on CS
  phases CN;
  from R5_12_47_3_node_64;
  to R5_12_47_3_node_926;
  length 328.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_767;
// downstream 20.48 kva on AS
  phases AN;
  from R5_12_47_3_node_1121;
  to R5_12_47_3_node_927;
  length 14.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_768;
// downstream 9.44 kva on AS
  phases AN;
  from R5_12_47_3_node_174;
  to R5_12_47_3_node_928;
  length 125.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_769;
// downstream 79.69 kva on CS
  phases CN;
  from R5_12_47_3_node_980;
  to R5_12_47_3_node_929;
  length 372.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_770;
// downstream 72.39 kva on CS
  phases CN;
  from R5_12_47_3_node_931;
  to R5_12_47_3_node_930;
  length 248.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_771;
// downstream 180.10 kva on CS
  phases CN;
  from R5_12_47_3_node_932;
  to R5_12_47_3_node_931;
  length 216.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_772;
// downstream 195.53 kva on CS
  phases CN;
  from R5_12_47_3_node_1430;
  to R5_12_47_3_node_932;
  length 201.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_773;
// downstream 3.03 kva on CS
  phases CN;
  from R5_12_47_3_node_1402;
  to R5_12_47_3_node_933;
  length 419.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_774;
// downstream 427.27 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_810;
  to R5_12_47_3_node_934;
  length 255.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_775;
// downstream 10.25 kva on CS
  phases CN;
  from R5_12_47_3_node_934;
  to R5_12_47_3_node_935;
  length 20.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_776;
// downstream 3.04 kva on CS
  phases CN;
  from R5_12_47_3_node_1425;
  to R5_12_47_3_node_936;
  length 140.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_777;
// downstream 6.53 kva on CS
  phases CN;
  from R5_12_47_3_node_1120;
  to R5_12_47_3_node_937;
  length 14.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_778;
// downstream 10.47 kva on CS
  phases CN;
  from R5_12_47_3_node_954;
  to R5_12_47_3_node_939;
  length 64.000;
  configuration ID_224;
}
object overhead_line {
  name R5_12_47_3_ol_779;
// downstream 21.49 kva on AS
  phases AN;
  from R5_12_47_3_node_345;
  to R5_12_47_3_node_940;
  length 88.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_780;
// downstream 6.54 kva on AS
  phases AN;
  from R5_12_47_3_node_345;
  to R5_12_47_3_node_941;
  length 22.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_781;
// downstream 90.71 kva on AS
  phases AN;
  from R5_12_47_3_node_946;
  to R5_12_47_3_node_943;
  length 789.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_782;
// downstream 79.93 kva on AS
  phases AN;
  from R5_12_47_3_node_943;
  to R5_12_47_3_node_944;
  length 168.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_783;
// downstream 10.78 kva on AS
  phases AN;
  from R5_12_47_3_node_943;
  to R5_12_47_3_node_945;
  length 32.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_784;
// downstream 135.46 kva on AS
  phases AN;
  from R5_12_47_3_node_345;
  to R5_12_47_3_node_946;
  length 294.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_785;
// downstream 68.16 kva on AS
  phases AN;
  from R5_12_47_3_node_944;
  to R5_12_47_3_node_947;
  length 182.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_786;
// downstream 17.89 kva on AS
  phases AN;
  from R5_12_47_3_node_1436;
  to R5_12_47_3_node_948;
  length 850.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_787;
// downstream 46.60 kva on AS
  phases AN;
  from R5_12_47_3_node_947;
  to R5_12_47_3_node_949;
  length 273.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_788;
// downstream 6.33 kva on AS
  phases AN;
  from R5_12_47_3_node_1445;
  to R5_12_47_3_node_950;
  length 886.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_789;
// downstream 2.51 kva on AS
  phases AN;
  from R5_12_47_3_node_1437;
  to R5_12_47_3_node_951;
  length 598.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_790;
// downstream 6.67 kva on AS
  phases AN;
  from R5_12_47_3_node_344;
  to R5_12_47_3_node_952;
  length 8.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_791;
// downstream 338.10 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1428;
  to R5_12_47_3_node_954;
  length 227.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_792;
// downstream 9.53 kva on BC
  phases BCN;
  from R5_12_47_3_node_805;
  to R5_12_47_3_node_955;
  length 220.000;
  configuration ID_254;
}
object overhead_line {
  name R5_12_47_3_ol_793;
// downstream 7.35 kva on BS
  phases BN;
  from R5_12_47_3_node_957;
  to R5_12_47_3_node_956;
  length 154.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_794;
// downstream 8.95 kva on BS
  phases BN;
  from R5_12_47_3_node_1432;
  to R5_12_47_3_node_958;
  length 320.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_795;
// downstream 13.19 kva on CS
  phases CN;
  from R5_12_47_3_node_429;
  to R5_12_47_3_node_960;
  length 83.000;
  configuration ID_240;
}
object overhead_line {
  name R5_12_47_3_ol_796;
// downstream 0.45 kva on BS
  phases BN;
  from R5_12_47_3_node_879;
  to R5_12_47_3_node_961;
  length 372.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_797;
// downstream 14.36 kva on BS
  phases BN;
  from R5_12_47_3_node_963;
  to R5_12_47_3_node_962;
  length 29.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_798;
// downstream 229.43 kva on BS
  phases BN;
  from R5_12_47_3_node_970;
  to R5_12_47_3_node_963;
  length 374.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_799;
// downstream 10.12 kva on BS
  phases BN;
  from R5_12_47_3_node_964;
  to R5_12_47_3_node_965;
  length 273.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_800;
// downstream 7.65 kva on BS
  phases BN;
  from R5_12_47_3_node_1440;
  to R5_12_47_3_node_966;
  length 256.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_801;
// downstream 8.37 kva on BS
  phases BN;
  from R5_12_47_3_node_968;
  to R5_12_47_3_node_967;
  length 408.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_802;
// downstream 31.14 kva on BS
  phases BN;
  from R5_12_47_3_node_976;
  to R5_12_47_3_node_968;
  length 428.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_803;
// downstream 3.61 kva on BS
  phases BN;
  from R5_12_47_3_node_968;
  to R5_12_47_3_node_969;
  length 234.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_804;
// downstream 291.72 kva on BS
  phases BN;
  from R5_12_47_3_node_5;
  to R5_12_47_3_node_970;
  length 893.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_805;
// downstream 5841.42 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1439;
  to R5_12_47_3_node_971;
  length 776.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_806;
// downstream 6.71 kva on C
  phases CN;
  from R5_12_47_3_node_638;
  to R5_12_47_3_node_972;
  length 24.000;
  configuration ID_255;
}
object overhead_line {
  name R5_12_47_3_ol_807;
// downstream 17.32 kva on CS
  phases CN;
  from R5_12_47_3_node_971;
  to R5_12_47_3_node_973;
  length 13.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_808;
// downstream 39.51 kva on BS
  phases BN;
  from R5_12_47_3_node_964;
  to R5_12_47_3_node_976;
  length 771.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_809;
// downstream 9.88 kva on CS
  phases CN;
  from R5_12_47_3_node_1443;
  to R5_12_47_3_node_978;
  length 735.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_810;
// downstream 10.02 kva on CS
  phases CN;
  from R5_12_47_3_node_249;
  to R5_12_47_3_node_979;
  length 136.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_811;
// downstream 97.60 kva on CS
  phases CN;
  from R5_12_47_3_node_931;
  to R5_12_47_3_node_980;
  length 337.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_812;
// downstream 9.04 kva on CS
  phases CN;
  from R5_12_47_3_node_982;
  to R5_12_47_3_node_981;
  length 349.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_813;
// downstream 16.90 kva on CS
  phases CN;
  from R5_12_47_3_node_977;
  to R5_12_47_3_node_982;
  length 376.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_814;
// downstream 41.62 kva on CS
  phases CN;
  from R5_12_47_3_node_1442;
  to R5_12_47_3_node_983;
  length 300.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_815;
// downstream 7.86 kva on CS
  phases CN;
  from R5_12_47_3_node_982;
  to R5_12_47_3_node_984;
  length 474.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_816;
// downstream 8.99 kva on AS
  phases AN;
  from R5_12_47_3_node_1448;
  to R5_12_47_3_node_985;
  length 909.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_817;
// downstream 12.88 kva on BS
  phases BN;
  from R5_12_47_3_node_988;
  to R5_12_47_3_node_986;
  length 181.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_818;
// downstream 7.65 kva on BS
  phases BN;
  from R5_12_47_3_node_986;
  to R5_12_47_3_node_987;
  length 154.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_819;
// downstream 29.56 kva on BS
  phases BN;
  from R5_12_47_3_node_990;
  to R5_12_47_3_node_988;
  length 148.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_820;
// downstream 9.97 kva on BS
  phases BN;
  from R5_12_47_3_node_1456;
  to R5_12_47_3_node_989;
  length 115.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_821;
// downstream 48.89 kva on BS
  phases BN;
  from R5_12_47_3_node_992;
  to R5_12_47_3_node_990;
  length 454.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_822;
// downstream 9.66 kva on BS
  phases BN;
  from R5_12_47_3_node_1459;
  to R5_12_47_3_node_991;
  length 393.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_823;
// downstream 57.60 kva on BS
  phases BN;
  from R5_12_47_3_node_994;
  to R5_12_47_3_node_992;
  length 827.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_824;
// downstream 18.09 kva on BS
  phases BN;
  from R5_12_47_3_node_994;
  to R5_12_47_3_node_993;
  length 5.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_825;
// downstream 75.69 kva on BS
  phases BN;
  from R5_12_47_3_node_997;
  to R5_12_47_3_node_994;
  length 268.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_826;
// downstream 7.05 kva on BS
  phases BN;
  from R5_12_47_3_node_992;
  to R5_12_47_3_node_995;
  length 241.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_827;
// downstream 123.48 kva on BS
  phases BN;
  from R5_12_47_3_node_1002;
  to R5_12_47_3_node_996;
  length 445.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_828;
// downstream 100.89 kva on BS
  phases BN;
  from R5_12_47_3_node_996;
  to R5_12_47_3_node_997;
  length 635.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_829;
// downstream 25.20 kva on BS
  phases BN;
  from R5_12_47_3_node_997;
  to R5_12_47_3_node_998;
  length 6.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_830;
// downstream 8.94 kva on BS
  phases BN;
  from R5_12_47_3_node_1462;
  to R5_12_47_3_node_999;
  length 171.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_831;
// downstream 12.97 kva on BS
  phases BN;
  from R5_12_47_3_node_996;
  to R5_12_47_3_node_1000;
  length 21.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_832;
// downstream 2.87 kva on BS
  phases BN;
  from R5_12_47_3_node_1458;
  to R5_12_47_3_node_1001;
  length 357.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_833;
// downstream 179.20 kva on BS
  phases BN;
  from R5_12_47_3_node_1004;
  to R5_12_47_3_node_1002;
  length 1012.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_834;
// downstream 29.77 kva on BS
  phases BN;
  from R5_12_47_3_node_1002;
  to R5_12_47_3_node_1003;
  length 241.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_835;
// downstream 192.89 kva on BS
  phases BN;
  from R5_12_47_3_node_1007;
  to R5_12_47_3_node_1004;
  length 213.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_836;
// downstream 9.57 kva on BS
  phases BN;
  from R5_12_47_3_node_1007;
  to R5_12_47_3_node_1005;
  length 16.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_837;
// downstream 207.52 kva on BS
  phases BN;
  from R5_12_47_3_node_963;
  to R5_12_47_3_node_1007;
  length 1057.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_838;
// downstream 13.68 kva on BS
  phases BN;
  from R5_12_47_3_node_1004;
  to R5_12_47_3_node_1008;
  length 7.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_839;
// downstream 6.33 kva on BS
  phases BN;
  from R5_12_47_3_node_957;
  to R5_12_47_3_node_1009;
  length 11.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_840;
// downstream 7.94 kva on BS
  phases BN;
  from R5_12_47_3_node_838;
  to R5_12_47_3_node_1010;
  length 158.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_841;
// downstream 105.46 kva on BS
  phases BN;
  from R5_12_47_3_node_735;
  to R5_12_47_3_node_1011;
  length 16.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_842;
// downstream 19.82 kva on BS
  phases BN;
  from R5_12_47_3_node_1018;
  to R5_12_47_3_node_1012;
  length 708.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_843;
// downstream 8.54 kva on BS
  phases BN;
  from R5_12_47_3_node_157;
  to R5_12_47_3_node_1013;
  length 151.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_844;
// downstream 85.00 kva on BS
  phases BN;
  from R5_12_47_3_node_769;
  to R5_12_47_3_node_1014;
  length 255.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_845;
// downstream 9.88 kva on BS
  phases BN;
  from R5_12_47_3_node_1455;
  to R5_12_47_3_node_1015;
  length 169.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_846;
// downstream 35.77 kva on BS
  phases BN;
  from R5_12_47_3_node_1454;
  to R5_12_47_3_node_1016;
  length 298.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_847;
// downstream 9.88 kva on BS
  phases BN;
  from R5_12_47_3_node_1016;
  to R5_12_47_3_node_1017;
  length 133.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_848;
// downstream 22.81 kva on BS
  phases BN;
  from R5_12_47_3_node_1016;
  to R5_12_47_3_node_1018;
  length 320.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_849;
// downstream 3.00 kva on BS
  phases BN;
  from R5_12_47_3_node_1018;
  to R5_12_47_3_node_1019;
  length 834.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_850;
// downstream 1.21 kva on BS
  phases BN;
  from R5_12_47_3_node_1012;
  to R5_12_47_3_node_1020;
  length 215.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_851;
// downstream 17.09 kva on CS
  phases CN;
  from R5_12_47_3_node_1024;
  to R5_12_47_3_node_1021;
  length 242.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_852;
// downstream 7.11 kva on CS
  phases CN;
  from R5_12_47_3_node_1284;
  to R5_12_47_3_node_1022;
  length 322.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_853;
// downstream 6.76 kva on CS
  phases CN;
  from R5_12_47_3_node_1021;
  to R5_12_47_3_node_1023;
  length 160;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_854;
// downstream 99.07 kva on CS
  phases CN;
  from R5_12_47_3_node_129;
  to R5_12_47_3_node_1024;
  length 75.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_855;
// downstream 120.29 kva on CS
  phases CN;
  from R5_12_47_3_node_1381;
  to R5_12_47_3_node_1025;
  length 589.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_856;
// downstream 39.91 kva on AS
  phases AN;
  from R5_12_47_3_node_1028;
  to R5_12_47_3_node_1026;
  length 364.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_857;
// downstream 11.60 kva on AS
  phases AN;
  from R5_12_47_3_node_1026;
  to R5_12_47_3_node_1027;
  length 295.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_858;
// downstream 9.18 kva on AS
  phases AN;
  from R5_12_47_3_node_441;
  to R5_12_47_3_node_1029;
  length 26.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_859;
// downstream 3.00 kva on BS
  phases BN;
  from R5_12_47_3_node_625;
  to R5_12_47_3_node_1031;
  length 411.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_860;
// downstream 44.75 kva on AS
  phases AN;
  from R5_12_47_3_node_946;
  to R5_12_47_3_node_1033;
  length 19.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_861;
// downstream 21.79 kva on BS
  phases BN;
  from R5_12_47_3_node_1271;
  to R5_12_47_3_node_1034;
  length 256.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_862;
// downstream 12.34 kva on BS
  phases BN;
  from R5_12_47_3_node_1034;
  to R5_12_47_3_node_1035;
  length 407.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_863;
// downstream 5.01 kva on BS
  phases BN;
  from R5_12_47_3_node_443;
  to R5_12_47_3_node_1036;
  length 301.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_864;
// downstream 0.81 kva on CS
  phases CN;
  from R5_12_47_3_node_975;
  to R5_12_47_3_node_1037;
  length 161.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_865;
// downstream 16.52 kva on CS
  phases CN;
  from R5_12_47_3_node_975;
  to R5_12_47_3_node_1038;
  length 433.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_866;
// downstream 9.14 kva on CS
  phases CN;
  from R5_12_47_3_node_980;
  to R5_12_47_3_node_1039;
  length 122.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_867;
// downstream 5.55 kva on CS
  phases CN;
  from R5_12_47_3_node_932;
  to R5_12_47_3_node_1040;
  length 234.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_868;
// downstream 213.37 kva on CS
  phases CN;
  from R5_12_47_3_node_1122;
  to R5_12_47_3_node_1041;
  length 83.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_869;
// downstream 5.32 kva on AS
  phases AN;
  from R5_12_47_3_node_660;
  to R5_12_47_3_node_1042;
  length 581.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_870;
// downstream 26.22 kva on AS
  phases AN;
  from R5_12_47_3_node_48;
  to R5_12_47_3_node_1043;
  length 356.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_871;
// downstream 8.90 kva on BS
  phases BN;
  from R5_12_47_3_node_394;
  to R5_12_47_3_node_1044;
  length 463.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_872;
// downstream 5.23 kva on BS
  phases BN;
  from R5_12_47_3_node_986;
  to R5_12_47_3_node_1045;
  length 161.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_873;
// downstream 64.24 kva on CS
  phases CN;
  from R5_12_47_3_node_69;
  to R5_12_47_3_node_1046;
  length 605.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_874;
// downstream 49.70 kva on CS
  phases CN;
  from R5_12_47_3_node_1046;
  to R5_12_47_3_node_1047;
  length 772.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_875;
// downstream 132.04 kva on AS
  phases AN;
  from R5_12_47_3_node_675;
  to R5_12_47_3_node_1048;
  length 20.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_876;
// downstream 10.43 kva on B
  phases BN;
  from R5_12_47_3_node_290;
  to R5_12_47_3_node_1050;
  length 194.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_877;
// downstream 10.64 kva on AS
  phases AN;
  from R5_12_47_3_node_872;
  to R5_12_47_3_node_1051;
  length 60;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_878;
// downstream 10.78 kva on BS
  phases BN;
  from R5_12_47_3_node_267;
  to R5_12_47_3_node_1052;
  length 10.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_879;
// downstream 88.27 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_203;
  to R5_12_47_3_node_1054;
  length 626.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_880;
// downstream 58.80 kva on BS
  phases BN;
  from R5_12_47_3_node_1054;
  to R5_12_47_3_node_1055;
  length 5.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_881;
// downstream 9.35 kva on BS
  phases BN;
  from R5_12_47_3_node_1056;
  to R5_12_47_3_node_1057;
  length 1170.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_882;
// downstream 4.39 kva on BS
  phases BN;
  from R5_12_47_3_node_1149;
  to R5_12_47_3_node_1058;
  length 1191.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_883;
// downstream 41.97 kva on BS
  phases BN;
  from R5_12_47_3_node_1056;
  to R5_12_47_3_node_1059;
  length 1206.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_884;
// downstream 11.09 kva on BS
  phases BN;
  from R5_12_47_3_node_1059;
  to R5_12_47_3_node_1060;
  length 370.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_885;
// downstream 10.35 kva on BS
  phases BN;
  from R5_12_47_3_node_65;
  to R5_12_47_3_node_1063;
  length 753.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_886;
// downstream 6.98 kva on AS
  phases AN;
  from R5_12_47_3_node_329;
  to R5_12_47_3_node_1064;
  length 365.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_887;
// downstream 48.43 kva on AS
  phases AN;
  from R5_12_47_3_node_666;
  to R5_12_47_3_node_1065;
  length 123.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_888;
// downstream 0.50 kva on BS
  phases BN;
  from R5_12_47_3_node_275;
  to R5_12_47_3_node_1067;
  length 1098.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_889;
// downstream 11.01 kva on CS
  phases CN;
  from R5_12_47_3_node_380;
  to R5_12_47_3_node_1068;
  length 57.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_890;
// downstream 6.31 kva on CS
  phases CN;
  from R5_12_47_3_node_1046;
  to R5_12_47_3_node_1069;
  length 256.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_891;
// downstream 8.86 kva on CS
  phases CN;
  from R5_12_47_3_node_1467;
  to R5_12_47_3_node_1070;
  length 242.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_892;
// downstream 6.12 kva on BS
  phases BN;
  from R5_12_47_3_node_1072;
  to R5_12_47_3_node_1071;
  length 413.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_893;
// downstream 12.66 kva on AS
  phases AN;
  from R5_12_47_3_node_690;
  to R5_12_47_3_node_1074;
  length 800.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_894;
// downstream 1.75 kva on A
  phases AN;
  from R5_12_47_3_node_1074;
  to R5_12_47_3_node_1075;
  length 562.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_895;
// downstream 12.12 kva on CS
  phases CN;
  from R5_12_47_3_node_481;
  to R5_12_47_3_node_1076;
  length 261.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_896;
// downstream 11.54 kva on AS
  phases AN;
  from R5_12_47_3_node_1078;
  to R5_12_47_3_node_1077;
  length 631.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_897;
// downstream 910.39 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_546;
  to R5_12_47_3_node_1078;
  length 135.000;
  configuration ID_231;
}
object overhead_line {
  name R5_12_47_3_ol_898;
// downstream 8.88 kva on BS
  phases BN;
  from R5_12_47_3_node_260;
  to R5_12_47_3_node_1079;
  length 519.000;
  configuration ID_226;
}
object overhead_line {
  name R5_12_47_3_ol_899;
// downstream 100.70 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_379;
  to R5_12_47_3_node_1080;
  length 302.000;
  configuration ID_227;
}
object overhead_line {
  name R5_12_47_3_ol_900;
// downstream 22.11 kva on BS
  phases BN;
  from R5_12_47_3_node_1395;
  to R5_12_47_3_node_1081;
  length 506.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_901;
// downstream 9.35 kva on AS
  phases AN;
  from R5_12_47_3_node_663;
  to R5_12_47_3_node_1082;
  length 174.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_902;
// downstream 606.80 kva on ACS
  phases ACN;
  from R5_12_47_3_node_1087;
  to R5_12_47_3_node_1083;
  length 3.000;
  configuration ID_249;
}
object overhead_line {
  name R5_12_47_3_ol_903;
// downstream 7.39 kva on AS
  phases AN;
  from R5_12_47_3_node_686;
  to R5_12_47_3_node_1084;
  length 292.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_904;
// downstream 30.09 kva on AS
  phases AN;
  from R5_12_47_3_node_664;
  to R5_12_47_3_node_1085;
  length 130.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_905;
// downstream 10.26 kva on AS
  phases AN;
  from R5_12_47_3_node_678;
  to R5_12_47_3_node_1086;
  length 160;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_906;
// downstream 627.60 kva on ACS
  phases ACN;
  from R5_12_47_3_node_678;
  to R5_12_47_3_node_1087;
  length 282.000;
  configuration ID_248;
}
object overhead_line {
  name R5_12_47_3_ol_907;
// downstream 11.01 kva on AS
  phases AN;
  from R5_12_47_3_node_444;
  to R5_12_47_3_node_1088;
  length 264.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_908;
// downstream 8.32 kva on AS
  phases AN;
  from R5_12_47_3_node_444;
  to R5_12_47_3_node_1089;
  length 247.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_909;
// downstream 11.82 kva on AS
  phases AN;
  from R5_12_47_3_node_687;
  to R5_12_47_3_node_1090;
  length 285.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_910;
// downstream 12.57 kva on B
  phases BN;
  from R5_12_47_3_node_1080;
  to R5_12_47_3_node_1091;
  length 28.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_911;
// downstream 9.12 kva on AS
  phases AN;
  from R5_12_47_3_node_778;
  to R5_12_47_3_node_1092;
  length 344.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_912;
// downstream 7.76 kva on AS
  phases AN;
  from R5_12_47_3_node_1446;
  to R5_12_47_3_node_1093;
  length 269.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_913;
// downstream 13.16 kva on CS
  phases CN;
  from R5_12_47_3_node_479;
  to R5_12_47_3_node_1094;
  length 826.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_914;
// downstream 6.45 kva on CS
  phases CN;
  from R5_12_47_3_node_1094;
  to R5_12_47_3_node_1095;
  length 735.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_915;
// downstream 8.63 kva on AS
  phases AN;
  from R5_12_47_3_node_917;
  to R5_12_47_3_node_1096;
  length 100.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_916;
// downstream 36.21 kva on AS
  phases AN;
  from R5_12_47_3_node_1032;
  to R5_12_47_3_node_1097;
  length 770.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_917;
// downstream 12.54 kva on AS
  phases AN;
  from R5_12_47_3_node_1097;
  to R5_12_47_3_node_1098;
  length 293.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_918;
// downstream 17.58 kva on AS
  phases AN;
  from R5_12_47_3_node_1097;
  to R5_12_47_3_node_1099;
  length 665.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_919;
// downstream 3539.74 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_491;
  to R5_12_47_3_node_1100;
  length 385.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_920;
// downstream 6.31 kva on CS
  phases CN;
  from R5_12_47_3_node_715;
  to R5_12_47_3_node_1101;
  length 13.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_921;
// downstream 8.10 kva on AS
  phases AN;
  from R5_12_47_3_node_1043;
  to R5_12_47_3_node_1102;
  length 159.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_922;
// downstream 10.12 kva on AS
  phases AN;
  from R5_12_47_3_node_1043;
  to R5_12_47_3_node_1103;
  length 268.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_923;
// downstream 9.35 kva on BS
  phases BN;
  from R5_12_47_3_node_1057;
  to R5_12_47_3_node_1104;
  length 686.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_924;
// downstream 12.54 kva on BS
  phases BN;
  from R5_12_47_3_node_1002;
  to R5_12_47_3_node_1105;
  length 65.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_925;
// downstream 15.01 kva on CS
  phases CN;
  from R5_12_47_3_node_710;
  to R5_12_47_3_node_1106;
  length 372.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_926;
// downstream 8.17 kva on CS
  phases CN;
  from R5_12_47_3_node_1106;
  to R5_12_47_3_node_1107;
  length 560;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_927;
// downstream 8.54 kva on AS
  phases AN;
  from R5_12_47_3_node_1032;
  to R5_12_47_3_node_1108;
  length 183.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_928;
// downstream 11.51 kva on AS
  phases AN;
  from R5_12_47_3_node_416;
  to R5_12_47_3_node_1109;
  length 104.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_929;
// downstream 2.66 kva on CS
  phases CN;
  from R5_12_47_3_node_773;
  to R5_12_47_3_node_1110;
  length 241.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_930;
// downstream 2.28 kva on BS
  phases BN;
  from R5_12_47_3_node_540;
  to R5_12_47_3_node_1111;
  length 225.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_931;
// downstream 3945.88 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_507;
  to R5_12_47_3_node_1112;
  length 517.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_932;
// downstream 98.95 kva on AS
  phases AN;
  from R5_12_47_3_node_487;
  to R5_12_47_3_node_1113;
  length 33.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_933;
// downstream 4007.56 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1115;
  to R5_12_47_3_node_1114;
  length 146.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_934;
// downstream 4038.65 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_49;
  to R5_12_47_3_node_1115;
  length 300.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_935;
// downstream 4083.21 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1326;
  to R5_12_47_3_node_1116;
  length 358.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_936;
// downstream 5746.85 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_644;
  to R5_12_47_3_node_1117;
  length 303.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_937;
// downstream 575.24 kva on ABS
  phases ABN;
  from R5_12_47_3_node_1117;
  to R5_12_47_3_node_1118;
  length 293.000;
  configuration ID_242;
}
object overhead_line {
  name R5_12_47_3_ol_938;
// downstream 417.02 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_934;
  to R5_12_47_3_node_1120;
  length 181.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_939;
// downstream 316.77 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_954;
  to R5_12_47_3_node_1121;
  length 256.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_940;
// downstream 288.25 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1121;
  to R5_12_47_3_node_1122;
  length 217.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_941;
// downstream 74.88 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1122;
  to R5_12_47_3_node_1123;
  length 439.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_942;
// downstream 56.99 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1123;
  to R5_12_47_3_node_1124;
  length 231.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_943;
// downstream 8.15 kva on BS
  phases BN;
  from R5_12_47_3_node_1125;
  to R5_12_47_3_node_1126;
  length 152.000;
  configuration ID_226;
}
object overhead_line {
  name R5_12_47_3_ol_944;
// downstream 16.07 kva on BS
  phases BN;
  from R5_12_47_3_node_310;
  to R5_12_47_3_node_1127;
  length 11.000;
  configuration ID_226;
}
object overhead_line {
  name R5_12_47_3_ol_945;
// downstream 2830.32 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_124;
  to R5_12_47_3_node_1128;
  length 67.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_946;
// downstream 12.62 kva on CS
  phases CN;
  from R5_12_47_3_node_317;
  to R5_12_47_3_node_1129;
  length 17.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_947;
// downstream 71.98 kva on AS
  phases AN;
  from R5_12_47_3_node_407;
  to R5_12_47_3_node_1131;
  length 151.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_948;
// downstream 9.88 kva on AS
  phases AN;
  from R5_12_47_3_node_1131;
  to R5_12_47_3_node_1132;
  length 68.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_949;
// downstream 6.84 kva on CS
  phases CN;
  from R5_12_47_3_node_1106;
  to R5_12_47_3_node_1133;
  length 9.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_950;
// downstream 6.84 kva on CS
  phases CN;
  from R5_12_47_3_node_1134;
  to R5_12_47_3_node_1135;
  length 26.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_951;
// downstream 7.70 kva on AS
  phases AN;
  from R5_12_47_3_node_62;
  to R5_12_47_3_node_1136;
  length 134.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_952;
// downstream 36.22 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1124;
  to R5_12_47_3_node_1137;
  length 110.000;
  configuration ID_256;
}
object overhead_line {
  name R5_12_47_3_ol_953;
// downstream 8.29 kva on AS
  phases AN;
  from R5_12_47_3_node_1115;
  to R5_12_47_3_node_1138;
  length 94.000;
  configuration ID_257;
}
object overhead_line {
  name R5_12_47_3_ol_954;
// downstream 8.63 kva on AS
  phases AN;
  from R5_12_47_3_node_1115;
  to R5_12_47_3_node_1139;
  length 138.000;
  configuration ID_257;
}
object overhead_line {
  name R5_12_47_3_ol_955;
// downstream 1.30 kva on AS
  phases AN;
  from R5_12_47_3_node_1141;
  to R5_12_47_3_node_1140;
  length 55.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_956;
// downstream 361.15 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_185;
  to R5_12_47_3_node_1141;
  length 181.000;
  configuration ID_210;
}
object overhead_line {
  name R5_12_47_3_ol_957;
// downstream 9.54 kva on CS
  phases CN;
  from R5_12_47_3_node_1038;
  to R5_12_47_3_node_1142;
  length 138.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_958;
// downstream 6.98 kva on CS
  phases CN;
  from R5_12_47_3_node_1038;
  to R5_12_47_3_node_1143;
  length 1068.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_959;
// downstream 3.40 kva on CS
  phases CN;
  from R5_12_47_3_node_1145;
  to R5_12_47_3_node_1144;
  length 22.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_960;
// downstream 132.25 kva on CS
  phases CN;
  from R5_12_47_3_node_1286;
  to R5_12_47_3_node_1145;
  length 213.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_961;
// downstream 10.65 kva on CS
  phases CN;
  from R5_12_47_3_node_707;
  to R5_12_47_3_node_1146;
  length 503.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_962;
// downstream 1.12 kva on BS
  phases BN;
  from R5_12_47_3_node_1063;
  to R5_12_47_3_node_1147;
  length 495.000;
  configuration ID_229;
}
object overhead_line {
  name R5_12_47_3_ol_963;
// downstream 4.39 kva on BS
  phases BN;
  from R5_12_47_3_node_1058;
  to R5_12_47_3_node_1148;
  length 261.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_964;
// downstream 19.86 kva on BS
  phases BN;
  from R5_12_47_3_node_1059;
  to R5_12_47_3_node_1149;
  length 554.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_965;
// downstream 5.51 kva on AS
  phases AN;
  from R5_12_47_3_node_1085;
  to R5_12_47_3_node_1150;
  length 135.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_966;
// downstream 352.40 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1141;
  to R5_12_47_3_node_1151;
  length 231.000;
  configuration ID_210;
}
object overhead_line {
  name R5_12_47_3_ol_967;
// downstream 5.64 kva on CS
  phases CN;
  from R5_12_47_3_node_730;
  to R5_12_47_3_node_1152;
  length 131.000;
  configuration ID_225;
}
object overhead_line {
  name R5_12_47_3_ol_968;
// downstream 26.11 kva on CS
  phases CN;
  from R5_12_47_3_node_1047;
  to R5_12_47_3_node_1153;
  length 268.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_969;
// downstream 17.49 kva on BS
  phases BN;
  from R5_12_47_3_node_731;
  to R5_12_47_3_node_1154;
  length 617.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_970;
// downstream 13.24 kva on BS
  phases BN;
  from R5_12_47_3_node_1154;
  to R5_12_47_3_node_1155;
  length 4.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_971;
// downstream 0.22 kva on CS
  phases CN;
  from R5_12_47_3_node_868;
  to R5_12_47_3_node_1156;
  length 320.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_972;
// downstream 10.56 kva on AS
  phases AN;
  from R5_12_47_3_node_1464;
  to R5_12_47_3_node_1157;
  length 363.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_973;
// downstream 6.66 kva on CS
  phases CN;
  from R5_12_47_3_node_706;
  to R5_12_47_3_node_1158;
  length 177.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_974;
// downstream 12.34 kva on AS
  phases AN;
  from R5_12_47_3_node_1087;
  to R5_12_47_3_node_1159;
  length 195.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_975;
// downstream 19.99 kva on CS
  phases CN;
  from R5_12_47_3_node_1137;
  to R5_12_47_3_node_1160;
  length 62.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_976;
// downstream 92.18 kva on CS
  phases CN;
  from R5_12_47_3_node_417;
  to R5_12_47_3_node_1161;
  length 67.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_977;
// downstream 9.98 kva on CS
  phases CN;
  from R5_12_47_3_node_866;
  to R5_12_47_3_node_1162;
  length 528.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_978;
// downstream 8.45 kva on CS
  phases CN;
  from R5_12_47_3_node_479;
  to R5_12_47_3_node_1163;
  length 169.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_979;
// downstream 4.47 kva on BS
  phases BN;
  from R5_12_47_3_node_458;
  to R5_12_47_3_node_1164;
  length 252.000;
  configuration ID_229;
}
object overhead_line {
  name R5_12_47_3_ol_980;
// downstream 11.18 kva on CS
  phases CN;
  from R5_12_47_3_node_362;
  to R5_12_47_3_node_1165;
  length 66.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_981;
// downstream 12.99 kva on AS
  phases AN;
  from R5_12_47_3_node_850;
  to R5_12_47_3_node_1167;
  length 280.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_982;
// downstream 19.50 kva on CS
  phases CN;
  from R5_12_47_3_node_337;
  to R5_12_47_3_node_1168;
  length 9.000;
  configuration ID_258;
}
object overhead_line {
  name R5_12_47_3_ol_983;
// downstream 53.63 kva on CS
  phases CN;
  from R5_12_47_3_node_40;
  to R5_12_47_3_node_1170;
  length 1159.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_984;
// downstream 21.67 kva on CS
  phases CN;
  from R5_12_47_3_node_3;
  to R5_12_47_3_node_1171;
  length 349.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_985;
// downstream 171.22 kva on CS
  phases CN;
  from R5_12_47_3_node_1287;
  to R5_12_47_3_node_1172;
  length 458.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_986;
// downstream 7.35 kva on CS
  phases CN;
  from R5_12_47_3_node_1285;
  to R5_12_47_3_node_1173;
  length 483.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_987;
// downstream 0.58 kva on CS
  phases CN;
  from R5_12_47_3_node_1171;
  to R5_12_47_3_node_1174;
  length 298.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_988;
  phases CN;
  from R5_12_47_3_node_1176;
  to R5_12_47_3_node_1175;
  length 212.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_989;
// downstream 8.77 kva on CS
  phases CN;
  from R5_12_47_3_node_1171;
  to R5_12_47_3_node_1176;
  length 284.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_990;
// downstream 9.44 kva on CS
  phases CN;
  from R5_12_47_3_node_1170;
  to R5_12_47_3_node_1177;
  length 229.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_991;
// downstream 63.96 kva on CS
  phases CN;
  from R5_12_47_3_node_1179;
  to R5_12_47_3_node_1178;
  length 75.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_992;
// downstream 75.85 kva on CS
  phases CN;
  from R5_12_47_3_node_257;
  to R5_12_47_3_node_1179;
  length 98.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_993;
// downstream 11.90 kva on CS
  phases CN;
  from R5_12_47_3_node_1179;
  to R5_12_47_3_node_1180;
  length 470.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_994;
// downstream 128.70 kva on CS
  phases CN;
  from R5_12_47_3_node_1145;
  to R5_12_47_3_node_1181;
  length 327.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_995;
// downstream 7.65 kva on CS
  phases CN;
  from R5_12_47_3_node_1181;
  to R5_12_47_3_node_1182;
  length 249.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_996;
// downstream 8.77 kva on CS
  phases CN;
  from R5_12_47_3_node_1176;
  to R5_12_47_3_node_1183;
  length 158.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_997;
// downstream 7.92 kva on BS
  phases BN;
  from R5_12_47_3_node_1125;
  to R5_12_47_3_node_1184;
  length 480.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_998;
// downstream 229.13 kva on BS
  phases BN;
  from R5_12_47_3_node_459;
  to R5_12_47_3_node_1186;
  length 358.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_999;
// downstream 328.56 kva on BS
  phases BN;
  from R5_12_47_3_node_495;
  to R5_12_47_3_node_1187;
  length 805.000;
  configuration ID_245;
}
object overhead_line {
  name R5_12_47_3_ol_1000;
// downstream 6.81 kva on BS
  phases BN;
  from R5_12_47_3_node_1187;
  to R5_12_47_3_node_1188;
  length 57.000;
  configuration ID_245;
}
object overhead_line {
  name R5_12_47_3_ol_1001;
// downstream 4.47 kva on CS
  phases CN;
  from R5_12_47_3_node_1191;
  to R5_12_47_3_node_1189;
  length 2.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1002;
// downstream 8.29 kva on AS
  phases AN;
  from R5_12_47_3_node_377;
  to R5_12_47_3_node_1192;
  length 7.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_1003;
// downstream 3.67 kva on BS
  phases BN;
  from R5_12_47_3_node_576;
  to R5_12_47_3_node_1195;
  length 173.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1004;
// downstream 53.28 kva on BS
  phases BN;
  from R5_12_47_3_node_579;
  to R5_12_47_3_node_1196;
  length 17.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_1005;
// downstream 8.87 kva on AS
  phases AN;
  from R5_12_47_3_node_410;
  to R5_12_47_3_node_1197;
  length 3.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_1006;
// downstream 7.51 kva on AS
  phases AN;
  from R5_12_47_3_node_557;
  to R5_12_47_3_node_1198;
  length 120.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_1007;
// downstream 0.36 kva on BS
  phases BN;
  from R5_12_47_3_node_278;
  to R5_12_47_3_node_1200;
  length 586.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1008;
// downstream 6.76 kva on CS
  phases CN;
  from R5_12_47_3_node_845;
  to R5_12_47_3_node_1201;
  length 150.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1009;
// downstream 12.40 kva on CS
  phases CN;
  from R5_12_47_3_node_730;
  to R5_12_47_3_node_1202;
  length 236.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1010;
// downstream 8.45 kva on BS
  phases BN;
  from R5_12_47_3_node_584;
  to R5_12_47_3_node_1204;
  length 309.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1011;
// downstream 5.73 kva on BS
  phases BN;
  from R5_12_47_3_node_393;
  to R5_12_47_3_node_1205;
  length 6.000;
  configuration ID_229;
}
object overhead_line {
  name R5_12_47_3_ol_1012;
// downstream 6.74 kva on AS
  phases AN;
  from R5_12_47_3_node_672;
  to R5_12_47_3_node_1207;
  length 7.000;
  configuration ID_228;
}
object overhead_line {
  name R5_12_47_3_ol_1013;
// downstream 11.05 kva on CS
  phases CN;
  from R5_12_47_3_node_402;
  to R5_12_47_3_node_1209;
  length 45.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_1014;
// downstream 4.34 kva on CS
  phases CN;
  from R5_12_47_3_node_67;
  to R5_12_47_3_node_1210;
  length 553.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_1015;
// downstream 7.33 kva on BS
  phases BN;
  from R5_12_47_3_node_1305;
  to R5_12_47_3_node_1211;
  length 317.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_1016;
// downstream 7.31 kva on CS
  phases CN;
  from R5_12_47_3_node_1073;
  to R5_12_47_3_node_1213;
  length 15.000;
  configuration ID_225;
}
object overhead_line {
  name R5_12_47_3_ol_1017;
// downstream 7.45 kva on BS
  phases BN;
  from R5_12_47_3_node_1141;
  to R5_12_47_3_node_1215;
  length 162.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_1018;
// downstream 16.57 kva on CS
  phases CN;
  from R5_12_47_3_node_1025;
  to R5_12_47_3_node_1216;
  length 103.000;
  configuration ID_225;
}
object overhead_line {
  name R5_12_47_3_ol_1019;
// downstream 7.70 kva on CS
  phases CN;
  from R5_12_47_3_node_150;
  to R5_12_47_3_node_1217;
  length 166.000;
  configuration ID_225;
}
object overhead_line {
  name R5_12_47_3_ol_1020;
// downstream 25.23 kva on BS
  phases BN;
  from R5_12_47_3_node_1253;
  to R5_12_47_3_node_1218;
  length 69.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1021;
// downstream 1.03 kva on AS
  phases AN;
  from R5_12_47_3_node_1074;
  to R5_12_47_3_node_1219;
  length 308.000;
  configuration ID_228;
}
object overhead_line {
  name R5_12_47_3_ol_1022;
// downstream 8.32 kva on CS
  phases CN;
  from R5_12_47_3_node_1169;
  to R5_12_47_3_node_1220;
  length 433.000;
  configuration ID_259;
}
object overhead_line {
  name R5_12_47_3_ol_1023;
// downstream 4.29 kva on B
  phases BN;
  from R5_12_47_3_node_1149;
  to R5_12_47_3_node_1221;
  length 544.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_1024;
// downstream 15.27 kva on CS
  phases CN;
  from R5_12_47_3_node_359;
  to R5_12_47_3_node_1222;
  length 76.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_1025;
// downstream 9.40 kva on CS
  phases CN;
  from R5_12_47_3_node_1222;
  to R5_12_47_3_node_1223;
  length 74.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_1026;
// downstream 5.87 kva on CS
  phases CN;
  from R5_12_47_3_node_1222;
  to R5_12_47_3_node_1224;
  length 213.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_1027;
// downstream 12.43 kva on AS
  phases AN;
  from R5_12_47_3_node_1099;
  to R5_12_47_3_node_1225;
  length 6.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_1028;
// downstream 5.15 kva on AS
  phases AN;
  from R5_12_47_3_node_1099;
  to R5_12_47_3_node_1226;
  length 300.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_1029;
// downstream 15.48 kva on AS
  phases AN;
  from R5_12_47_3_node_853;
  to R5_12_47_3_node_1227;
  length 370.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_1030;
// downstream 11.76 kva on AS
  phases AN;
  from R5_12_47_3_node_700;
  to R5_12_47_3_node_1228;
  length 856.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_1031;
// downstream 11.18 kva on BS
  phases BN;
  from R5_12_47_3_node_625;
  to R5_12_47_3_node_1229;
  length 13.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_1032;
// downstream 811.38 kva on ABS
  phases ABN;
  from R5_12_47_3_node_1232;
  to R5_12_47_3_node_1231;
  length 16.000;
  configuration ID_243;
}
object overhead_line {
  name R5_12_47_3_ol_1033;
// downstream 818.97 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_555;
  to R5_12_47_3_node_1232;
  length 248.000;
  configuration ID_235;
}
object overhead_line {
  name R5_12_47_3_ol_1034;
// downstream 7.58 kva on ABC
  phases ABCN;
  from R5_12_47_3_node_1232;
  to R5_12_47_3_node_1233;
  length 90.000;
  configuration ID_227;
}
object overhead_line {
  name R5_12_47_3_ol_1035;
// downstream 36.89 kva on CS
  phases CN;
  from R5_12_47_3_node_310;
  to R5_12_47_3_node_1235;
  length 5.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1036;
// downstream 9.55 kva on CS
  phases CN;
  from R5_12_47_3_node_129;
  to R5_12_47_3_node_1236;
  length 68.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1037;
// downstream 18.39 kva on BS
  phases BN;
  from R5_12_47_3_node_1299;
  to R5_12_47_3_node_1237;
  length 362.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_1038;
// downstream 8.42 kva on BS
  phases BN;
  from R5_12_47_3_node_900;
  to R5_12_47_3_node_1238;
  length 170.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_1039;
// downstream 2.69 kva on A
  phases AN;
  from R5_12_47_3_node_695;
  to R5_12_47_3_node_1239;
  length 240.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_1040;
// downstream 8.37 kva on BS
  phases BN;
  from R5_12_47_3_node_976;
  to R5_12_47_3_node_1240;
  length 5.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1041;
// downstream 6.31 kva on CS
  phases CN;
  from R5_12_47_3_node_863;
  to R5_12_47_3_node_1242;
  length 4.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_1042;
// downstream 5.28 kva on BS
  phases BN;
  from R5_12_47_3_node_884;
  to R5_12_47_3_node_1244;
  length 120.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_1043;
// downstream 49.64 kva on BS
  phases BN;
  from R5_12_47_3_node_970;
  to R5_12_47_3_node_1245;
  length 108.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1044;
// downstream 12.27 kva on BS
  phases BN;
  from R5_12_47_3_node_968;
  to R5_12_47_3_node_1246;
  length 280.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_1045;
// downstream 10.69 kva on AS
  phases AN;
  from R5_12_47_3_node_413;
  to R5_12_47_3_node_1247;
  length 325.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_1046;
// downstream 6.94 kva on CS
  phases CN;
  from R5_12_47_3_node_255;
  to R5_12_47_3_node_1248;
  length 275.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_1047;
// downstream 8.58 kva on A
  phases AN;
  from R5_12_47_3_node_801;
  to R5_12_47_3_node_1249;
  length 8.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_1048;
// downstream 12.88 kva on BS
  phases BN;
  from R5_12_47_3_node_371;
  to R5_12_47_3_node_1251;
  length 345.000;
  configuration ID_229;
}
object overhead_line {
  name R5_12_47_3_ol_1049;
// downstream 22.36 kva on BS
  phases BN;
  from R5_12_47_3_node_1253;
  to R5_12_47_3_node_1252;
  length 5.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1050;
// downstream 47.59 kva on BS
  phases BN;
  from R5_12_47_3_node_1254;
  to R5_12_47_3_node_1253;
  length 1008.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1051;
// downstream 52.16 kva on BS
  phases BN;
  from R5_12_47_3_node_1255;
  to R5_12_47_3_node_1254;
  length 319.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1052;
// downstream 52.88 kva on BS
  phases BN;
  from R5_12_47_3_node_84;
  to R5_12_47_3_node_1255;
  length 927.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1053;
// downstream 84.40 kva on BS
  phases BN;
  from R5_12_47_3_node_243;
  to R5_12_47_3_node_1256;
  length 1310.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1054;
// downstream 15.08 kva on BS
  phases BN;
  from R5_12_47_3_node_1259;
  to R5_12_47_3_node_1258;
  length 337.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1055;
// downstream 20.09 kva on BS
  phases BN;
  from R5_12_47_3_node_1257;
  to R5_12_47_3_node_1259;
  length 170.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1056;
// downstream 3.81 kva on BS
  phases BN;
  from R5_12_47_3_node_280;
  to R5_12_47_3_node_1260;
  length 312.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1057;
// downstream 13.07 kva on BS
  phases BN;
  from R5_12_47_3_node_276;
  to R5_12_47_3_node_1261;
  length 370.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1058;
// downstream 102.75 kva on BS
  phases BN;
  from R5_12_47_3_node_276;
  to R5_12_47_3_node_1262;
  length 7.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1059;
// downstream 12.32 kva on CS
  phases CN;
  from R5_12_47_3_node_231;
  to R5_12_47_3_node_1263;
  length 739.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1060;
// downstream 38.49 kva on CS
  phases CN;
  from R5_12_47_3_node_312;
  to R5_12_47_3_node_1264;
  length 308.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1061;
// downstream 3024.05 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_34;
  to R5_12_47_3_node_1265;
  length 226.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_1062;
// downstream 403.08 kva on CS
  phases CN;
  from R5_12_47_3_node_318;
  to R5_12_47_3_node_1266;
  length 2.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_1063;
// downstream 3063.98 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_33;
  to R5_12_47_3_node_1267;
  length 195.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_1064;
// downstream 11.29 kva on BS
  phases BN;
  from R5_12_47_3_node_1269;
  to R5_12_47_3_node_1268;
  length 391.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1065;
// downstream 19.45 kva on BS
  phases BN;
  from R5_12_47_3_node_324;
  to R5_12_47_3_node_1269;
  length 4.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1066;
// downstream 33.59 kva on BS
  phases BN;
  from R5_12_47_3_node_322;
  to R5_12_47_3_node_1270;
  length 115.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1067;
// downstream 25.90 kva on BS
  phases BN;
  from R5_12_47_3_node_322;
  to R5_12_47_3_node_1271;
  length 354.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1068;
// downstream 7963.72 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_167;
  to R5_12_47_3_node_1272;
  length 10.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_1069;
// downstream 7425.46 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_334;
  to R5_12_47_3_node_3342;
  length 7.000;
  configuration ID_222;
}
object overhead_line {
  name R5_12_47_3_ol_1070;
// downstream 15.12 kva on BS
  phases BN;
  from R5_12_47_3_node_574;
  to R5_12_47_3_node_1333;
  length 261.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1071;
// downstream 33.00 kva on BS
  phases BN;
  from R5_12_47_3_node_1335;
  to R5_12_47_3_node_1334;
  length 650.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1072;
// downstream 42.45 kva on BS
  phases BN;
  from R5_12_47_3_node_1336;
  to R5_12_47_3_node_1335;
  length 209.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1073;
// downstream 48.76 kva on BS
  phases BN;
  from R5_12_47_3_node_77;
  to R5_12_47_3_node_1336;
  length 310.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1074;
// downstream 198.16 kva on BS
  phases BN;
  from R5_12_47_3_node_577;
  to R5_12_47_3_node_1337;
  length 167.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1075;
// downstream 29.08 kva on BS
  phases BN;
  from R5_12_47_3_node_581;
  to R5_12_47_3_node_1338;
  length 110.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1076;
// downstream 15.52 kva on BS
  phases BN;
  from R5_12_47_3_node_1338;
  to R5_12_47_3_node_1339;
  length 629.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1077;
// downstream 17.75 kva on BS
  phases BN;
  from R5_12_47_3_node_540;
  to R5_12_47_3_node_1341;
  length 17.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1078;
// downstream 26.92 kva on BS
  phases BN;
  from R5_12_47_3_node_536;
  to R5_12_47_3_node_1342;
  length 282.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_1079;
// downstream 284.52 kva on BS
  phases BN;
  from R5_12_47_3_node_454;
  to R5_12_47_3_node_1344;
  length 218.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_1080;
// downstream 340.21 kva on ABS
  phases ABN;
  from R5_12_47_3_node_541;
  to R5_12_47_3_node_1345;
  length 150.000;
  configuration ID_232;
}
object overhead_line {
  name R5_12_47_3_ol_1081;
// downstream 14.89 kva on BS
  phases BN;
  from R5_12_47_3_node_560;
  to R5_12_47_3_node_1347;
  length 264.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1082;
// downstream 10.93 kva on BS
  phases BN;
  from R5_12_47_3_node_548;
  to R5_12_47_3_node_1348;
  length 9.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_1083;
// downstream 40.55 kva on BS
  phases BN;
  from R5_12_47_3_node_610;
  to R5_12_47_3_node_1350;
  length 367.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_1084;
// downstream 68.53 kva on BS
  phases BN;
  from R5_12_47_3_node_634;
  to R5_12_47_3_node_1351;
  length 102.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_1085;
// downstream 32.28 kva on BS
  phases BN;
  from R5_12_47_3_node_7;
  to R5_12_47_3_node_1352;
  length 224.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_1086;
// downstream 16.34 kva on BS
  phases BN;
  from R5_12_47_3_node_614;
  to R5_12_47_3_node_1353;
  length 407.000;
  configuration ID_247;
}
object overhead_line {
  name R5_12_47_3_ol_1087;
// downstream 444.73 kva on ABS
  phases ABN;
  from R5_12_47_3_node_1356;
  to R5_12_47_3_node_1355;
  length 141.000;
  configuration ID_242;
}
object overhead_line {
  name R5_12_47_3_ol_1088;
// downstream 453.19 kva on ABS
  phases ABN;
  from R5_12_47_3_node_511;
  to R5_12_47_3_node_1356;
  length 170.000;
  configuration ID_242;
}
object overhead_line {
  name R5_12_47_3_ol_1089;
// downstream 65.74 kva on AS
  phases AN;
  from R5_12_47_3_node_597;
  to R5_12_47_3_node_1357;
  length 234.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_1090;
// downstream 54.36 kva on AS
  phases AN;
  from R5_12_47_3_node_1357;
  to R5_12_47_3_node_1358;
  length 107.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_1091;
// downstream 47.11 kva on AS
  phases AN;
  from R5_12_47_3_node_1358;
  to R5_12_47_3_node_1359;
  length 451.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_1092;
// downstream 13.43 kva on BS
  phases BN;
  from R5_12_47_3_node_623;
  to R5_12_47_3_node_1360;
  length 166.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1093;
// downstream 38.56 kva on AS
  phases AN;
  from R5_12_47_3_node_1359;
  to R5_12_47_3_node_1361;
  length 201.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_1094;
// downstream 12.57 kva on AS
  phases AN;
  from R5_12_47_3_node_593;
  to R5_12_47_3_node_1363;
  length 421.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_1095;
// downstream 279.27 kva on CS
  phases CN;
  from R5_12_47_3_node_676;
  to R5_12_47_3_node_1365;
  length 168.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_1096;
// downstream 460.60 kva on ACS
  phases ACN;
  from R5_12_47_3_node_1367;
  to R5_12_47_3_node_1366;
  length 350.000;
  configuration ID_248;
}
object overhead_line {
  name R5_12_47_3_ol_1097;
// downstream 476.57 kva on ACS
  phases ACN;
  from R5_12_47_3_node_1368;
  to R5_12_47_3_node_1367;
  length 170.000;
  configuration ID_248;
}
object overhead_line {
  name R5_12_47_3_ol_1098;
// downstream 485.25 kva on ACS
  phases ACN;
  from R5_12_47_3_node_665;
  to R5_12_47_3_node_1368;
  length 49.000;
  configuration ID_248;
}
object overhead_line {
  name R5_12_47_3_ol_1099;
// downstream 657.06 kva on ACS
  phases ACN;
  from R5_12_47_3_node_679;
  to R5_12_47_3_node_1369;
  length 609.000;
  configuration ID_248;
}
object overhead_line {
  name R5_12_47_3_ol_1100;
// downstream 13.08 kva on BS
  phases BN;
  from R5_12_47_3_node_653;
  to R5_12_47_3_node_1370;
  length 130.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1101;
// downstream 1392.94 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1372;
  to R5_12_47_3_node_1371;
  length 502.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_1102;
// downstream 1404.97 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_702;
  to R5_12_47_3_node_1372;
  length 745.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_1103;
// downstream 186.96 kva on CS
  phases CN;
  from R5_12_47_3_node_714;
  to R5_12_47_3_node_1373;
  length 451.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_1104;
// downstream 195.46 kva on CS
  phases CN;
  from R5_12_47_3_node_1375;
  to R5_12_47_3_node_1374;
  length 183.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_1105;
// downstream 34.82 kva on CS
  phases CN;
  from R5_12_47_3_node_1376;
  to R5_12_47_3_node_1377;
  length 372.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_1106;
// downstream 31.02 kva on CS
  phases CN;
  from R5_12_47_3_node_1377;
  to R5_12_47_3_node_1378;
  length 274.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_1107;
// downstream 7.29 kva on AS
  phases AN;
  from R5_12_47_3_node_700;
  to R5_12_47_3_node_1379;
  length 15.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_1108;
// downstream 14.41 kva on CS
  phases CN;
  from R5_12_47_3_node_1465;
  to R5_12_47_3_node_1380;
  length 233.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1109;
// downstream 126.52 kva on CS
  phases CN;
  from R5_12_47_3_node_532;
  to R5_12_47_3_node_1381;
  length 144.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1110;
// downstream 71.89 kva on CS
  phases CN;
  from R5_12_47_3_node_722;
  to R5_12_47_3_node_1382;
  length 4.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1111;
// downstream 36.48 kva on CS
  phases CN;
  from R5_12_47_3_node_718;
  to R5_12_47_3_node_1383;
  length 4.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1112;
// downstream 28.91 kva on CS
  phases CN;
  from R5_12_47_3_node_1383;
  to R5_12_47_3_node_1384;
  length 235.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1113;
// downstream 18.45 kva on CS
  phases CN;
  from R5_12_47_3_node_1384;
  to R5_12_47_3_node_1385;
  length 230.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1114;
// downstream 7.85 kva on CS
  phases CN;
  from R5_12_47_3_node_1421;
  to R5_12_47_3_node_1386;
  length 320.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1115;
// downstream 67.08 kva on CS
  phases CN;
  from R5_12_47_3_node_1424;
  to R5_12_47_3_node_1387;
  length 247.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1116;
// downstream 59.07 kva on CS
  phases CN;
  from R5_12_47_3_node_1387;
  to R5_12_47_3_node_1388;
  length 200.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1117;
// downstream 49.88 kva on CS
  phases CN;
  from R5_12_47_3_node_1388;
  to R5_12_47_3_node_1389;
  length 784.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1118;
// downstream 26.05 kva on BS
  phases BN;
  from R5_12_47_3_node_1391;
  to R5_12_47_3_node_1390;
  length 112.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_1119;
// downstream 33.26 kva on BS
  phases BN;
  from R5_12_47_3_node_1392;
  to R5_12_47_3_node_1391;
  length 290.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_1120;
// downstream 40.72 kva on BS
  phases BN;
  from R5_12_47_3_node_737;
  to R5_12_47_3_node_1392;
  length 348.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_1121;
// downstream 203.20 kva on BS
  phases BN;
  from R5_12_47_3_node_732;
  to R5_12_47_3_node_1393;
  length 90.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_1122;
// downstream 30.99 kva on BS
  phases BN;
  from R5_12_47_3_node_737;
  to R5_12_47_3_node_1395;
  length 186.000;
  configuration ID_204;
}
object overhead_line {
  name R5_12_47_3_ol_1123;
// downstream 66.63 kva on BS
  phases BN;
  from R5_12_47_3_node_1394;
  to R5_12_47_3_node_1396;
  length 600.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1124;
// downstream 53.84 kva on BS
  phases BN;
  from R5_12_47_3_node_1396;
  to R5_12_47_3_node_1397;
  length 260;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1125;
// downstream 13.04 kva on CS
  phases CN;
  from R5_12_47_3_node_811;
  to R5_12_47_3_node_1401;
  length 13.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1126;
// downstream 9.74 kva on CS
  phases CN;
  from R5_12_47_3_node_1427;
  to R5_12_47_3_node_1402;
  length 273.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1127;
// downstream 19.99 kva on CS
  phases CN;
  from R5_12_47_3_node_816;
  to R5_12_47_3_node_1403;
  length 389.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1128;
// downstream 17.87 kva on CS
  phases CN;
  from R5_12_47_3_node_829;
  to R5_12_47_3_node_1404;
  length 405.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1129;
// downstream 18.67 kva on BS
  phases BN;
  from R5_12_47_3_node_733;
  to R5_12_47_3_node_1405;
  length 509.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1130;
// downstream 77.25 kva on CS
  phases CN;
  from R5_12_47_3_node_858;
  to R5_12_47_3_node_1406;
  length 7.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1131;
// downstream 710.71 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_840;
  to R5_12_47_3_node_1408;
  length 14.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_1132;
// downstream 8.31 kva on AS
  phases AN;
  from R5_12_47_3_node_850;
  to R5_12_47_3_node_1409;
  length 315.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_1133;
// downstream 628.65 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_841;
  to R5_12_47_3_node_1411;
  length 136.000;
  configuration ID_205;
}
object overhead_line {
  name R5_12_47_3_ol_1134;
// downstream 18.67 kva on BS
  phases BN;
  from R5_12_47_3_node_261;
  to R5_12_47_3_node_1413;
  length 603.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1135;
// downstream 415.33 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_877;
  to R5_12_47_3_node_1414;
  length 647.000;
  configuration ID_234;
}
object overhead_line {
  name R5_12_47_3_ol_1136;
// downstream 20.23 kva on CS
  phases CN;
  from R5_12_47_3_node_1415;
  to R5_12_47_3_node_1416;
  length 170.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1137;
// downstream 87.83 kva on CS
  phases CN;
  from R5_12_47_3_node_864;
  to R5_12_47_3_node_1417;
  length 277.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_1138;
// downstream 32.55 kva on CS
  phases CN;
  from R5_12_47_3_node_867;
  to R5_12_47_3_node_1418;
  length 917.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_1139;
// downstream 25.84 kva on CS
  phases CN;
  from R5_12_47_3_node_1418;
  to R5_12_47_3_node_1419;
  length 107.000;
  configuration ID_207;
}
object overhead_line {
  name R5_12_47_3_ol_1140;
// downstream 47.84 kva on CS
  phases CN;
  from R5_12_47_3_node_1329;
  to R5_12_47_3_node_1420;
  length 276.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1141;
// downstream 11.41 kva on CS
  phases CN;
  from R5_12_47_3_node_1422;
  to R5_12_47_3_node_1421;
  length 238.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1142;
// downstream 19.03 kva on CS
  phases CN;
  from R5_12_47_3_node_909;
  to R5_12_47_3_node_1422;
  length 510.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1143;
// downstream 70.00 kva on CS
  phases CN;
  from R5_12_47_3_node_1406;
  to R5_12_47_3_node_1424;
  length 163.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1144;
// downstream 32.03 kva on CS
  phases CN;
  from R5_12_47_3_node_813;
  to R5_12_47_3_node_1426;
  length 7.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1145;
// downstream 19.72 kva on CS
  phases CN;
  from R5_12_47_3_node_1426;
  to R5_12_47_3_node_1427;
  length 427.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1146;
// downstream 402.30 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_1120;
  to R5_12_47_3_node_1428;
  length 238.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_1147;
// downstream 202.58 kva on CS
  phases CN;
  from R5_12_47_3_node_1431;
  to R5_12_47_3_node_1430;
  length 635.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1148;
// downstream 17.50 kva on BS
  phases BN;
  from R5_12_47_3_node_733;
  to R5_12_47_3_node_1432;
  length 74.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1149;
// downstream 18.93 kva on AS
  phases AN;
  from R5_12_47_3_node_1433;
  to R5_12_47_3_node_1434;
  length 206.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_1150;
// downstream 21.56 kva on AS
  phases AN;
  from R5_12_47_3_node_947;
  to R5_12_47_3_node_1436;
  length 172.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_1151;
// downstream 15.63 kva on AS
  phases AN;
  from R5_12_47_3_node_1435;
  to R5_12_47_3_node_1437;
  length 460;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_1152;
// downstream 5796.90 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_974;
  to R5_12_47_3_node_1438;
  length 126.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_1153;
// downstream 5858.21 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_31;
  to R5_12_47_3_node_1439;
  length 219.000;
  configuration ID_217;
}
object overhead_line {
  name R5_12_47_3_ol_1154;
// downstream 64.39 kva on CS
  phases CN;
  from R5_12_47_3_node_929;
  to R5_12_47_3_node_1441;
  length 218.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1155;
// downstream 55.27 kva on CS
  phases CN;
  from R5_12_47_3_node_1441;
  to R5_12_47_3_node_1442;
  length 268.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1156;
// downstream 16.21 kva on CS
  phases CN;
  from R5_12_47_3_node_977;
  to R5_12_47_3_node_1443;
  length 250.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1157;
// downstream 14.49 kva on AS
  phases AN;
  from R5_12_47_3_node_1447;
  to R5_12_47_3_node_1445;
  length 375.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_1158;
// downstream 17.33 kva on AS
  phases AN;
  from R5_12_47_3_node_778;
  to R5_12_47_3_node_1446;
  length 380.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_1159;
// downstream 21.07 kva on AS
  phases AN;
  from R5_12_47_3_node_1449;
  to R5_12_47_3_node_1447;
  length 581.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_1160;
// downstream 22.09 kva on AS
  phases AN;
  from R5_12_47_3_node_1451;
  to R5_12_47_3_node_1448;
  length 355.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_1161;
// downstream 46.78 kva on AS
  phases AN;
  from R5_12_47_3_node_794;
  to R5_12_47_3_node_1450;
  length 239.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_1162;
// downstream 34.66 kva on AS
  phases AN;
  from R5_12_47_3_node_1450;
  to R5_12_47_3_node_1451;
  length 182.000;
  configuration ID_220;
}
object overhead_line {
  name R5_12_47_3_ol_1163;
// downstream 44.19 kva on CS
  phases CN;
  from R5_12_47_3_node_1170;
  to R5_12_47_3_node_1452;
  length 427.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1164;
// downstream 29.98 kva on BS
  phases BN;
  from R5_12_47_3_node_1014;
  to R5_12_47_3_node_1453;
  length 308.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1165;
// downstream 43.84 kva on BS
  phases BN;
  from R5_12_47_3_node_1014;
  to R5_12_47_3_node_1454;
  length 21.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1166;
// downstream 18.66 kva on BS
  phases BN;
  from R5_12_47_3_node_1453;
  to R5_12_47_3_node_1455;
  length 389.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1167;
// downstream 16.68 kva on BS
  phases BN;
  from R5_12_47_3_node_988;
  to R5_12_47_3_node_1456;
  length 380.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1168;
// downstream 15.88 kva on BS
  phases BN;
  from R5_12_47_3_node_990;
  to R5_12_47_3_node_1459;
  length 294.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1169;
// downstream 18.46 kva on BS
  phases BN;
  from R5_12_47_3_node_1460;
  to R5_12_47_3_node_1462;
  length 82.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1170;
// downstream 76.84 kva on BS
  phases BN;
  from R5_12_47_3_node_270;
  to R5_12_47_3_node_1463;
  length 9.000;
  configuration ID_208;
}
object overhead_line {
  name R5_12_47_3_ol_1171;
// downstream 21.42 kva on AS
  phases AN;
  from R5_12_47_3_node_1026;
  to R5_12_47_3_node_1464;
  length 515.000;
  configuration ID_212;
}
object overhead_line {
  name R5_12_47_3_ol_1172;
// downstream 11.13 kva on CS
  phases CN;
  from R5_12_47_3_node_252;
  to R5_12_47_3_node_1466;
  length 296.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1173;
// downstream 19.12 kva on CS
  phases CN;
  from R5_12_47_3_node_1047;
  to R5_12_47_3_node_1467;
  length 8.000;
  configuration ID_206;
}
object overhead_line {
  name R5_12_47_3_ol_1174;
// downstream 5808.93 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_971;
  to R5_12_47_3_node_9742;
  length 937.000;
  configuration ID_217;
}
object underground_line {
  name R5_12_47_3_ul_1;
// downstream 7.02 kva on AS
  phases AN;
  from R5_12_47_3_node_43;
  to R5_12_47_3_node_6;
  length 656.000;
  configuration ID_209;
}
object underground_line {
  name R5_12_47_3_ul_2;
// downstream 12.43 kva on BS
  phases BN;
  from R5_12_47_3_node_109;
  to R5_12_47_3_node_10;
  length 551.000;
  configuration ID_211;
}
object underground_line {
  name R5_12_47_3_ul_3;
// downstream 5.56 kva on AS
  phases AN;
  from R5_12_47_3_node_87;
  to R5_12_47_3_node_12;
  length 283.000;
  configuration ID_213;
}
object underground_line {
  name R5_12_47_3_ul_4;
// downstream 5.65 kva on AC
  phases ACN;
  from R5_12_47_3_node_95;
  to R5_12_47_3_node_13;
  length 1025.000;
  configuration ID_214;
}
object underground_line {
  name R5_12_47_3_ul_5;
// downstream 2.82 kva on B
  phases BN;
  from R5_12_47_3_node_96;
  to R5_12_47_3_node_14;
  length 1025.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_6;
// downstream 5.97 kva on B
  phases BN;
  from R5_12_47_3_node_24;
  to R5_12_47_3_node_16;
  length 583.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_7;
// downstream 88.13 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_162;
  to R5_12_47_3_node_17;
  length 235.000;
  configuration ID_216;
}
object underground_line {
  name R5_12_47_3_ul_8;
// downstream 78.44 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_17;
  to R5_12_47_3_node_18;
  length 458.000;
  configuration ID_216;
}
object underground_line {
  name R5_12_47_3_ul_9;
// downstream 6.12 kva on AC
  phases ACN;
  from R5_12_47_3_node_97;
  to R5_12_47_3_node_19;
  length 91.000;
  configuration ID_214;
}
object underground_line {
  name R5_12_47_3_ul_10;
// downstream 3.06 kva on B
  phases BN;
  from R5_12_47_3_node_98;
  to R5_12_47_3_node_20;
  length 91.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_11;
// downstream 39.37 kva on ACS
  phases ACN;
  from R5_12_47_3_node_97;
  to R5_12_47_3_node_21;
  length 349.000;
  configuration ID_214;
}
object underground_line {
  name R5_12_47_3_ul_12;
// downstream 5.69 kva on AS
  phases AN;
  from R5_12_47_3_node_88;
  to R5_12_47_3_node_22;
  length 145.000;
  configuration ID_213;
}
object underground_line {
  name R5_12_47_3_ul_13;
// downstream 22.91 kva on ACS
  phases ACN;
  from R5_12_47_3_node_88;
  to R5_12_47_3_node_23;
  length 376.000;
  configuration ID_214;
}
object underground_line {
  name R5_12_47_3_ul_14;
// downstream 12.57 kva on B
  phases BN;
  from R5_12_47_3_node_113;
  to R5_12_47_3_node_24;
  length 261.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_15;
// downstream 12.54 kva on BS
  phases BN;
  from R5_12_47_3_node_110;
  to R5_12_47_3_node_26;
  length 490.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_16;
// downstream 3.40 kva on CS
  phases CN;
  from R5_12_47_3_node_112;
  to R5_12_47_3_node_36;
  length 1283.000;
  configuration ID_218;
}
object underground_line {
  name R5_12_47_3_ul_17;
// downstream 4.28 kva on A
  phases AN;
  from R5_12_47_3_node_90;
  to R5_12_47_3_node_38;
  length 200.000;
  configuration ID_209;
}
object underground_line {
  name R5_12_47_3_ul_18;
// downstream 9.90 kva on CS
  phases CN;
  from R5_12_47_3_node_115;
  to R5_12_47_3_node_39;
  length 365.000;
  configuration ID_218;
}
object underground_line {
  name R5_12_47_3_ul_19;
// downstream 13.24 kva on BS
  phases BN;
  from R5_12_47_3_node_114;
  to R5_12_47_3_node_41;
  length 130.000;
  configuration ID_211;
}
object underground_line {
  name R5_12_47_3_ul_20;
// downstream 18.34 kva on AS
  phases AN;
  from R5_12_47_3_node_160;
  to R5_12_47_3_node_43;
  length 1453.000;
  configuration ID_209;
}
object underground_line {
  name R5_12_47_3_ul_21;
// downstream 22.36 kva on BS
  phases BN;
  from R5_12_47_3_node_123;
  to R5_12_47_3_node_44;
  length 2851.000;
  configuration ID_211;
}
object underground_line {
  name R5_12_47_3_ul_22;
// downstream 10.05 kva on CS
  phases CN;
  from R5_12_47_3_node_99;
  to R5_12_47_3_node_46;
  length 206.000;
  configuration ID_219;
}
object underground_line {
  name R5_12_47_3_ul_23;
// downstream 32.41 kva on BS
  phases BN;
  from R5_12_47_3_node_60;
  to R5_12_47_3_node_50;
  length 1126.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_24;
// downstream 10.05 kva on BS
  phases BN;
  from R5_12_47_3_node_50;
  to R5_12_47_3_node_51;
  length 600.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_25;
// downstream 23.29 kva on BS
  phases BN;
  from R5_12_47_3_node_225;
  to R5_12_47_3_node_52;
  length 796.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_26;
// downstream 20.80 kva on BS
  phases BN;
  from R5_12_47_3_node_230;
  to R5_12_47_3_node_53;
  length 771.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_27;
// downstream 15.88 kva on BS
  phases BN;
  from R5_12_47_3_node_52;
  to R5_12_47_3_node_54;
  length 926.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_28;
// downstream 8.06 kva on BS
  phases BN;
  from R5_12_47_3_node_54;
  to R5_12_47_3_node_55;
  length 438.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_29;
// downstream 7.92 kva on BS
  phases BN;
  from R5_12_47_3_node_242;
  to R5_12_47_3_node_56;
  length 391.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_30;
// downstream 30.10 kva on BS
  phases BN;
  from R5_12_47_3_node_228;
  to R5_12_47_3_node_57;
  length 474.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_31;
// downstream 24.01 kva on BS
  phases BN;
  from R5_12_47_3_node_57;
  to R5_12_47_3_node_58;
  length 443.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_32;
// downstream 17.35 kva on BS
  phases BN;
  from R5_12_47_3_node_58;
  to R5_12_47_3_node_59;
  length 933.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_33;
// downstream 45.31 kva on BS
  phases BN;
  from R5_12_47_3_node_227;
  to R5_12_47_3_node_60;
  length 1382.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_34;
// downstream 5.55 kva on BS
  phases BN;
  from R5_12_47_3_node_59;
  to R5_12_47_3_node_61;
  length 464.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_35;
// downstream 22.36 kva on BS
  phases BN;
  from R5_12_47_3_node_122;
  to R5_12_47_3_node_68;
  length 3024.000;
  configuration ID_211;
}
object underground_line {
  name R5_12_47_3_ul_36;
// downstream 12.43 kva on AS
  phases AN;
  from R5_12_47_3_node_117;
  to R5_12_47_3_node_72;
  length 307.000;
  configuration ID_213;
}
object underground_line {
  name R5_12_47_3_ul_37;
// downstream 8.15 kva on AS
  phases AN;
  from R5_12_47_3_node_118;
  to R5_12_47_3_node_73;
  length 153.000;
  configuration ID_213;
}
object underground_line {
  name R5_12_47_3_ul_38;
// downstream 7.62 kva on AS
  phases AN;
  from R5_12_47_3_node_119;
  to R5_12_47_3_node_75;
  length 707.000;
  configuration ID_213;
}
object underground_line {
  name R5_12_47_3_ul_39;
// downstream 9.55 kva on CS
  phases CN;
  from R5_12_47_3_node_121;
  to R5_12_47_3_node_78;
  length 1635.000;
  configuration ID_218;
}
object underground_line {
  name R5_12_47_3_ul_40;
  phases ACN;
  from R5_12_47_3_node_95;
  to R5_12_47_3_node_85;
  length 215.000;
  configuration ID_214;
}
object underground_line {
  name R5_12_47_3_ul_41;
  phases BN;
  from R5_12_47_3_node_96;
  to R5_12_47_3_node_86;
  length 215.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_42;
// downstream 16.33 kva on ACS
  phases ACN;
  from R5_12_47_3_node_23;
  to R5_12_47_3_node_87;
  length 487.000;
  configuration ID_214;
}
object underground_line {
  name R5_12_47_3_ul_43;
// downstream 34.12 kva on ACS
  phases ACN;
  from R5_12_47_3_node_21;
  to R5_12_47_3_node_88;
  length 878.000;
  configuration ID_214;
}
object underground_line {
  name R5_12_47_3_ul_44;
// downstream 70.18 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_18;
  to R5_12_47_3_node_89;
  length 495.000;
  configuration ID_216;
}
object underground_line {
  name R5_12_47_3_ul_45;
// downstream 4.28 kva on A
  phases ABCN;
  from R5_12_47_3_node_89;
  to R5_12_47_3_node_90;
  length 6.000;
  configuration ID_216;
}
object underground_line {
  name R5_12_47_3_ul_46;
// downstream 4.21 kva on B
  phases BN;
  from R5_12_47_3_node_98;
  to R5_12_47_3_node_91;
  length 970.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_47;
// downstream 4.21 kva on B
  phases BN;
  from R5_12_47_3_node_91;
  to R5_12_47_3_node_92;
  length 675.000;
  configuration ID_211;
}
object underground_line {
  name R5_12_47_3_ul_48;
// downstream 52.76 kva on ABCS
  phases ABCN;
  from R5_12_47_3_node_89;
  to R5_12_47_3_node_93;
  length 121.000;
  configuration ID_216;
}
object underground_line {
  name R5_12_47_3_ul_49;
// downstream 7.27 kva on B
  phases BN;
  from R5_12_47_3_node_93;
  to R5_12_47_3_node_94;
  length 4.000;
  configuration ID_211;
}
object underground_line {
  name R5_12_47_3_ul_50;
// downstream 5.65 kva on AC
  phases ACN;
  from R5_12_47_3_node_87;
  to R5_12_47_3_node_95;
  length 70.000;
  configuration ID_214;
}
object underground_line {
  name R5_12_47_3_ul_51;
// downstream 2.82 kva on B
  phases BN;
  from R5_12_47_3_node_92;
  to R5_12_47_3_node_96;
  length 1097.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_52;
// downstream 45.49 kva on ACS
  phases ACN;
  from R5_12_47_3_node_93;
  to R5_12_47_3_node_97;
  length 195.000;
  configuration ID_214;
}
object underground_line {
  name R5_12_47_3_ul_53;
// downstream 7.27 kva on B
  phases BN;
  from R5_12_47_3_node_94;
  to R5_12_47_3_node_98;
  length 96.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_54;
// downstream 36.89 kva on CS
  phases CN;
  from R5_12_47_3_node_120;
  to R5_12_47_3_node_99;
  length 1939.000;
  configuration ID_219;
}
object underground_line {
  name R5_12_47_3_ul_55;
// downstream 6.33 kva on BS
  phases BN;
  from R5_12_47_3_node_106;
  to R5_12_47_3_node_128;
  length 651.000;
  configuration ID_211;
}
object underground_line {
  name R5_12_47_3_ul_56;
// downstream 5.15 kva on BS
  phases BN;
  from R5_12_47_3_node_181;
  to R5_12_47_3_node_182;
  length 580.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_57;
// downstream 22.36 kva on BS
  phases BN;
  from R5_12_47_3_node_188;
  to R5_12_47_3_node_189;
  length 678.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_58;
// downstream 5.06 kva on CS
  phases CN;
  from R5_12_47_3_node_192;
  to R5_12_47_3_node_191;
  length 204.000;
  configuration ID_219;
}
object underground_line {
  name R5_12_47_3_ul_59;
// downstream 22.36 kva on B
  phases BN;
  from R5_12_47_3_node_198;
  to R5_12_47_3_node_200;
  length 243.000;
  configuration ID_211;
}
object underground_line {
  name R5_12_47_3_ul_60;
// downstream 28.01 kva on BS
  phases BN;
  from R5_12_47_3_node_224;
  to R5_12_47_3_node_223;
  length 9.000;
  configuration ID_211;
}
object underground_line {
  name R5_12_47_3_ul_61;
// downstream 51.30 kva on BS
  phases BN;
  from R5_12_47_3_node_166;
  to R5_12_47_3_node_224;
  length 498.000;
  configuration ID_211;
}
object underground_line {
  name R5_12_47_3_ul_62;
// downstream 23.29 kva on BS
  phases BN;
  from R5_12_47_3_node_224;
  to R5_12_47_3_node_225;
  length 6.000;
  configuration ID_211;
}
object underground_line {
  name R5_12_47_3_ul_63;
// downstream 75.42 kva on BS
  phases BN;
  from R5_12_47_3_node_163;
  to R5_12_47_3_node_226;
  length 499.000;
  configuration ID_211;
}
object underground_line {
  name R5_12_47_3_ul_64;
// downstream 45.31 kva on BS
  phases BN;
  from R5_12_47_3_node_226;
  to R5_12_47_3_node_227;
  length 6.000;
  configuration ID_211;
}
object underground_line {
  name R5_12_47_3_ul_65;
// downstream 30.10 kva on BS
  phases BN;
  from R5_12_47_3_node_226;
  to R5_12_47_3_node_228;
  length 9.000;
  configuration ID_211;
}
object underground_line {
  name R5_12_47_3_ul_66;
// downstream 28.01 kva on BS
  phases BN;
  from R5_12_47_3_node_223;
  to R5_12_47_3_node_230;
  length 359.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_67;
// downstream 18.18 kva on BS
  phases BN;
  from R5_12_47_3_node_53;
  to R5_12_47_3_node_242;
  length 500.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_68;
// downstream 3.45 kva on BS
  phases BN;
  from R5_12_47_3_node_244;
  to R5_12_47_3_node_245;
  length 597.000;
  configuration ID_215;
}
object underground_line {
  name R5_12_47_3_ul_69;
// downstream 8.87 kva on AS
  phases AN;
  from R5_12_47_3_node_116;
  to R5_12_47_3_node_412;
  length 161.000;
  configuration ID_213;
}
object underground_line {
  name R5_12_47_3_ul_70;
// downstream 6.83 kva on C
  phases CN;
  from R5_12_47_3_node_100;
  to R5_12_47_3_node_1283;
  length 1026.000;
  configuration ID_218;
}
object underground_line {
  name R5_12_47_3_ul_71;
// downstream 8.46 kva on AS
  phases AN;
  from R5_12_47_3_node_102;
  to R5_12_47_3_node_693;
  length 883.000;
  configuration ID_209;
}
object underground_line {
  name R5_12_47_3_ul_72;
// downstream 6.84 kva on CS
  phases CN;
  from R5_12_47_3_node_111;
  to R5_12_47_3_node_1134;
  length 493.000;
  configuration ID_218;
}
object underground_line {
  name R5_12_47_3_ul_73;
// downstream 4.47 kva on CS
  phases CN;
  from R5_12_47_3_node_99;
  to R5_12_47_3_node_1191;
  length 333.000;
  configuration ID_219;
}
object underground_line {
  name R5_12_47_3_ul_74;
// downstream 1.88 kva on BS
  phases BN;
  from R5_12_47_3_node_101;
  to R5_12_47_3_node_1340;
  length 746.000;
  configuration ID_211;
}
object underground_line {
  name R5_12_47_3_ul_75;
// downstream 18.87 kva on ABC
  phases ABCN;
  from R5_12_47_3_node_103;
  to R5_12_47_3_node_1398;
  length 153.000;
  configuration ID_260;
}
object underground_line {
  name R5_12_47_3_ul_76;
// downstream 3.97 kva on CS
  phases CN;
  from R5_12_47_3_node_1400;
  to R5_12_47_3_node_1399;
  length 326.000;
  configuration ID_218;
}
object underground_line {
  name R5_12_47_3_ul_77;
// downstream 14.09 kva on CS
  phases CN;
  from R5_12_47_3_node_146;
  to R5_12_47_3_node_1400;
  length 140.000;
  configuration ID_218;
}
object underground_line {
  name R5_12_47_3_ul_78;
// downstream 12.79 kva on AS
  phases AN;
  from R5_12_47_3_node_107;
  to R5_12_47_3_node_1412;
  length 576.000;
  configuration ID_209;
}
object underground_line {
  name R5_12_47_3_ul_79;
// downstream 8.27 kva on AS
  phases AN;
  from R5_12_47_3_node_104;
  to R5_12_47_3_node_1423;
  length 188.000;
  configuration ID_209;
}
object underground_line {
  name R5_12_47_3_ul_80;
// downstream 10.47 kva on CS
  phases CN;
  from R5_12_47_3_node_108;
  to R5_12_47_3_node_1429;
  length 845.000;
  configuration ID_218;
}
object underground_line {
  name R5_12_47_3_ul_81;
// downstream 9.04 kva on CS
  phases CN;
  from R5_12_47_3_node_105;
  to R5_12_47_3_node_1444;
  length 306.000;
  configuration ID_218;
}
object triplex_line {
  name R5_12_47_3_tl_1;
// downstream 6.72 kva on BS
  phases BS;
  from R5_12_47_3_tn_1;
  to R5_12_47_3_tm_1;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_2;
// downstream 2.98 kva on AS
  phases AS;
  from R5_12_47_3_tn_2;
  to R5_12_47_3_tm_2;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_3;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_3;
  to R5_12_47_3_tm_3;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_4;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_4;
  to R5_12_47_3_tm_4;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_5;
// downstream 10.93 kva on CS
  phases CS;
  from R5_12_47_3_tn_5;
  to R5_12_47_3_tm_5;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_6;
// downstream 5.90 kva on CS
  phases CS;
  from R5_12_47_3_tn_6;
  to R5_12_47_3_tm_6;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_7;
// downstream 11.73 kva on BS
  phases BS;
  from R5_12_47_3_tn_7;
  to R5_12_47_3_tm_7;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_8;
// downstream 7.02 kva on AS
  phases AS;
  from R5_12_47_3_tn_8;
  to R5_12_47_3_tm_8;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_9;
// downstream 7.52 kva on BS
  phases BS;
  from R5_12_47_3_tn_9;
  to R5_12_47_3_tm_9;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_10;
// downstream 11.76 kva on BS
  phases BS;
  from R5_12_47_3_tn_10;
  to R5_12_47_3_tm_10;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_11;
// downstream 7.52 kva on AS
  phases AS;
  from R5_12_47_3_tn_11;
  to R5_12_47_3_tm_11;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_12;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_12;
  to R5_12_47_3_tm_12;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_13;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_13;
  to R5_12_47_3_tm_13;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_14;
// downstream 12.43 kva on BS
  phases BS;
  from R5_12_47_3_tn_14;
  to R5_12_47_3_tm_14;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_15;
// downstream 3.72 kva on AS
  phases AS;
  from R5_12_47_3_tn_15;
  to R5_12_47_3_tm_15;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_16;
// downstream 9.09 kva on CS
  phases CS;
  from R5_12_47_3_tn_16;
  to R5_12_47_3_tm_16;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_17;
// downstream 4.49 kva on AS
  phases AS;
  from R5_12_47_3_tn_17;
  to R5_12_47_3_tm_17;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_18;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_18;
  to R5_12_47_3_tm_18;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_19;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_19;
  to R5_12_47_3_tm_19;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_20;
// downstream 3.07 kva on AS
  phases AS;
  from R5_12_47_3_tn_20;
  to R5_12_47_3_tm_20;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_21;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_21;
  to R5_12_47_3_tm_21;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_22;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_22;
  to R5_12_47_3_tm_22;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_23;
// downstream 2.66 kva on AS
  phases AS;
  from R5_12_47_3_tn_23;
  to R5_12_47_3_tm_23;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_24;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_24;
  to R5_12_47_3_tm_24;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_25;
// downstream 5.69 kva on AS
  phases AS;
  from R5_12_47_3_tn_25;
  to R5_12_47_3_tm_25;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_26;
// downstream 3.98 kva on AS
  phases AS;
  from R5_12_47_3_tn_26;
  to R5_12_47_3_tm_26;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_27;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_27;
  to R5_12_47_3_tm_27;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_28;
// downstream 4.92 kva on CS
  phases CS;
  from R5_12_47_3_tn_28;
  to R5_12_47_3_tm_28;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_29;
// downstream 12.54 kva on BS
  phases BS;
  from R5_12_47_3_tn_29;
  to R5_12_47_3_tm_29;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_30;
// downstream 6.09 kva on AS
  phases AS;
  from R5_12_47_3_tn_30;
  to R5_12_47_3_tm_30;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_31;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_31;
  to R5_12_47_3_tm_31;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_32;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_32;
  to R5_12_47_3_tm_32;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_33;
// downstream 4.31 kva on CS
  phases CS;
  from R5_12_47_3_tn_33;
  to R5_12_47_3_tm_33;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_34;
// downstream 3.62 kva on CS
  phases CS;
  from R5_12_47_3_tn_34;
  to R5_12_47_3_tm_34;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_35;
// downstream 3.60 kva on CS
  phases CS;
  from R5_12_47_3_tn_35;
  to R5_12_47_3_tm_35;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_36;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_36;
  to R5_12_47_3_tm_36;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_37;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_37;
  to R5_12_47_3_tm_37;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_38;
// downstream 8.88 kva on CS
  phases CS;
  from R5_12_47_3_tn_38;
  to R5_12_47_3_tm_38;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_39;
// downstream 4.47 kva on AS
  phases AS;
  from R5_12_47_3_tn_39;
  to R5_12_47_3_tm_39;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_40;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_40;
  to R5_12_47_3_tm_40;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_41;
// downstream 12.57 kva on CS
  phases CS;
  from R5_12_47_3_tn_41;
  to R5_12_47_3_tm_41;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_42;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_42;
  to R5_12_47_3_tm_42;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_43;
// downstream 10.15 kva on BS
  phases BS;
  from R5_12_47_3_tn_43;
  to R5_12_47_3_tm_43;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_44;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_44;
  to R5_12_47_3_tm_44;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_45;
// downstream 9.95 kva on AS
  phases AS;
  from R5_12_47_3_tn_45;
  to R5_12_47_3_tm_45;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_46;
// downstream 9.95 kva on BS
  phases BS;
  from R5_12_47_3_tn_46;
  to R5_12_47_3_tm_46;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_47;
// downstream 3.21 kva on CS
  phases CS;
  from R5_12_47_3_tn_47;
  to R5_12_47_3_tm_47;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_48;
// downstream 10.26 kva on AS
  phases AS;
  from R5_12_47_3_tn_48;
  to R5_12_47_3_tm_48;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_49;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_49;
  to R5_12_47_3_tm_49;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_50;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_50;
  to R5_12_47_3_tm_50;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_51;
// downstream 3.40 kva on CS
  phases CS;
  from R5_12_47_3_tn_51;
  to R5_12_47_3_tm_51;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_52;
// downstream 5.06 kva on CS
  phases CS;
  from R5_12_47_3_tn_52;
  to R5_12_47_3_tm_52;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_53;
// downstream 9.90 kva on CS
  phases CS;
  from R5_12_47_3_tn_53;
  to R5_12_47_3_tm_53;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_54;
// downstream 10.33 kva on CS
  phases CS;
  from R5_12_47_3_tn_54;
  to R5_12_47_3_tm_54;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_55;
// downstream 13.24 kva on BS
  phases BS;
  from R5_12_47_3_tn_55;
  to R5_12_47_3_tm_55;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_56;
// downstream 6.18 kva on CS
  phases CS;
  from R5_12_47_3_tn_56;
  to R5_12_47_3_tm_56;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_57;
// downstream 11.32 kva on AS
  phases AS;
  from R5_12_47_3_tn_57;
  to R5_12_47_3_tm_57;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_58;
// downstream 14.91 kva on BS
  phases BS;
  from R5_12_47_3_tn_58;
  to R5_12_47_3_tm_58;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_59;
// downstream 6.90 kva on CS
  phases CS;
  from R5_12_47_3_tn_59;
  to R5_12_47_3_tm_59;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_60;
// downstream 10.05 kva on CS
  phases CS;
  from R5_12_47_3_tn_60;
  to R5_12_47_3_tm_60;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_61;
// downstream 2.28 kva on BS
  phases BS;
  from R5_12_47_3_tn_61;
  to R5_12_47_3_tm_61;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_62;
// downstream 6.23 kva on AS
  phases AS;
  from R5_12_47_3_tn_62;
  to R5_12_47_3_tm_62;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_63;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_63;
  to R5_12_47_3_tm_63;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_64;
// downstream 7.78 kva on BS
  phases BS;
  from R5_12_47_3_tn_64;
  to R5_12_47_3_tm_64;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_65;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_65;
  to R5_12_47_3_tm_65;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_66;
// downstream 14.91 kva on BS
  phases BS;
  from R5_12_47_3_tn_66;
  to R5_12_47_3_tm_66;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_67;
// downstream 10.05 kva on BS
  phases BS;
  from R5_12_47_3_tn_67;
  to R5_12_47_3_tm_67;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_68;
// downstream 7.41 kva on BS
  phases BS;
  from R5_12_47_3_tn_68;
  to R5_12_47_3_tm_68;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_69;
// downstream 2.62 kva on BS
  phases BS;
  from R5_12_47_3_tn_69;
  to R5_12_47_3_tm_69;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_70;
// downstream 7.82 kva on BS
  phases BS;
  from R5_12_47_3_tn_70;
  to R5_12_47_3_tm_70;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_71;
// downstream 8.06 kva on BS
  phases BS;
  from R5_12_47_3_tn_71;
  to R5_12_47_3_tm_71;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_72;
// downstream 7.92 kva on BS
  phases BS;
  from R5_12_47_3_tn_72;
  to R5_12_47_3_tm_72;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_73;
// downstream 6.09 kva on BS
  phases BS;
  from R5_12_47_3_tn_73;
  to R5_12_47_3_tm_73;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_74;
// downstream 6.66 kva on BS
  phases BS;
  from R5_12_47_3_tn_74;
  to R5_12_47_3_tm_74;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_75;
// downstream 11.80 kva on BS
  phases BS;
  from R5_12_47_3_tn_75;
  to R5_12_47_3_tm_75;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_76;
// downstream 12.90 kva on BS
  phases BS;
  from R5_12_47_3_tn_76;
  to R5_12_47_3_tm_76;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_77;
// downstream 5.55 kva on BS
  phases BS;
  from R5_12_47_3_tn_77;
  to R5_12_47_3_tm_77;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_78;
// downstream 8.45 kva on AS
  phases AS;
  from R5_12_47_3_tn_78;
  to R5_12_47_3_tm_78;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_79;
// downstream 4.92 kva on AS
  phases AS;
  from R5_12_47_3_tn_79;
  to R5_12_47_3_tm_79;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_80;
// downstream 9.67 kva on CS
  phases CS;
  from R5_12_47_3_tn_80;
  to R5_12_47_3_tm_80;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_81;
// downstream 9.98 kva on BS
  phases BS;
  from R5_12_47_3_tn_81;
  to R5_12_47_3_tm_81;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_82;
// downstream 9.63 kva on AS
  phases AS;
  from R5_12_47_3_tn_82;
  to R5_12_47_3_tm_82;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_83;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_83;
  to R5_12_47_3_tm_83;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_84;
// downstream 4.47 kva on CS
  phases CS;
  from R5_12_47_3_tn_84;
  to R5_12_47_3_tm_84;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_85;
// downstream 14.91 kva on BS
  phases BS;
  from R5_12_47_3_tn_85;
  to R5_12_47_3_tm_85;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_86;
// downstream 12.12 kva on CS
  phases CS;
  from R5_12_47_3_tn_86;
  to R5_12_47_3_tm_86;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_87;
// downstream 5.68 kva on AS
  phases AS;
  from R5_12_47_3_tn_87;
  to R5_12_47_3_tm_87;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_88;
// downstream 12.43 kva on AS
  phases AS;
  from R5_12_47_3_tn_88;
  to R5_12_47_3_tm_88;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_89;
// downstream 8.15 kva on AS
  phases AS;
  from R5_12_47_3_tn_89;
  to R5_12_47_3_tm_89;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_90;
// downstream 11.45 kva on CS
  phases CS;
  from R5_12_47_3_tn_90;
  to R5_12_47_3_tm_90;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_91;
// downstream 7.62 kva on AS
  phases AS;
  from R5_12_47_3_tn_91;
  to R5_12_47_3_tm_91;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_92;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_92;
  to R5_12_47_3_tm_92;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_93;
// downstream 8.99 kva on BS
  phases BS;
  from R5_12_47_3_tn_93;
  to R5_12_47_3_tm_93;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_94;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_94;
  to R5_12_47_3_tm_94;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_95;
// downstream 9.55 kva on CS
  phases CS;
  from R5_12_47_3_tn_95;
  to R5_12_47_3_tm_95;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_96;
// downstream 1.97 kva on CS
  phases CS;
  from R5_12_47_3_tn_96;
  to R5_12_47_3_tm_96;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_97;
// downstream 3.67 kva on CS
  phases CS;
  from R5_12_47_3_tn_97;
  to R5_12_47_3_tm_97;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_98;
// downstream 8.01 kva on BS
  phases BS;
  from R5_12_47_3_tn_98;
  to R5_12_47_3_tm_98;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_99;
// downstream 6.35 kva on BS
  phases BS;
  from R5_12_47_3_tn_99;
  to R5_12_47_3_tm_99;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_100;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_100;
  to R5_12_47_3_tm_100;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_101;
// downstream 8.15 kva on BS
  phases BS;
  from R5_12_47_3_tn_101;
  to R5_12_47_3_tm_101;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_102;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_102;
  to R5_12_47_3_tm_102;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_103;
// downstream 11.18 kva on BS
  phases BS;
  from R5_12_47_3_tn_103;
  to R5_12_47_3_tm_103;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_104;
// downstream 2.53 kva on AS
  phases AS;
  from R5_12_47_3_tn_104;
  to R5_12_47_3_tm_104;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_105;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_105;
  to R5_12_47_3_tm_105;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_106;
// downstream 2.93 kva on AS
  phases AS;
  from R5_12_47_3_tn_106;
  to R5_12_47_3_tm_106;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_107;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_107;
  to R5_12_47_3_tm_107;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_108;
// downstream 7.95 kva on AS
  phases AS;
  from R5_12_47_3_tn_108;
  to R5_12_47_3_tm_108;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_109;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_109;
  to R5_12_47_3_tm_109;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_110;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_110;
  to R5_12_47_3_tm_110;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_111;
// downstream 14.91 kva on CS
  phases CS;
  from R5_12_47_3_tn_111;
  to R5_12_47_3_tm_111;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_112;
// downstream 8.54 kva on AS
  phases AS;
  from R5_12_47_3_tn_112;
  to R5_12_47_3_tm_112;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_113;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_113;
  to R5_12_47_3_tm_113;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_114;
// downstream 6.67 kva on BS
  phases BS;
  from R5_12_47_3_tn_114;
  to R5_12_47_3_tm_114;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_115;
// downstream 4.47 kva on CS
  phases CS;
  from R5_12_47_3_tn_115;
  to R5_12_47_3_tm_115;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_116;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_116;
  to R5_12_47_3_tm_116;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_117;
// downstream 7.56 kva on BS
  phases BS;
  from R5_12_47_3_tn_117;
  to R5_12_47_3_tm_117;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_118;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_118;
  to R5_12_47_3_tm_118;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_119;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_119;
  to R5_12_47_3_tm_119;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_120;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_120;
  to R5_12_47_3_tm_120;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_121;
// downstream 2.24 kva on CS
  phases CS;
  from R5_12_47_3_tn_121;
  to R5_12_47_3_tm_121;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_122;
// downstream 6.33 kva on BS
  phases BS;
  from R5_12_47_3_tn_122;
  to R5_12_47_3_tm_122;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_123;
// downstream 4.70 kva on BS
  phases BS;
  from R5_12_47_3_tn_123;
  to R5_12_47_3_tm_123;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_124;
// downstream 8.10 kva on AS
  phases AS;
  from R5_12_47_3_tn_124;
  to R5_12_47_3_tm_124;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_125;
// downstream 4.11 kva on CS
  phases CS;
  from R5_12_47_3_tn_125;
  to R5_12_47_3_tm_125;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_126;
// downstream 7.31 kva on CS
  phases CS;
  from R5_12_47_3_tn_126;
  to R5_12_47_3_tm_126;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_127;
// downstream 8.06 kva on CS
  phases CS;
  from R5_12_47_3_tn_127;
  to R5_12_47_3_tm_127;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_128;
// downstream 10.48 kva on AS
  phases AS;
  from R5_12_47_3_tn_128;
  to R5_12_47_3_tm_128;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_129;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_129;
  to R5_12_47_3_tm_129;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_130;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_130;
  to R5_12_47_3_tm_130;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_131;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_131;
  to R5_12_47_3_tm_131;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_132;
// downstream 5.64 kva on BS
  phases BS;
  from R5_12_47_3_tn_132;
  to R5_12_47_3_tm_132;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_133;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_133;
  to R5_12_47_3_tm_133;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_134;
// downstream 5.06 kva on CS
  phases CS;
  from R5_12_47_3_tn_134;
  to R5_12_47_3_tm_134;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_135;
// downstream 11.32 kva on AS
  phases AS;
  from R5_12_47_3_tn_135;
  to R5_12_47_3_tm_135;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_136;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_136;
  to R5_12_47_3_tm_136;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_137;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_137;
  to R5_12_47_3_tm_137;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_138;
// downstream 6.17 kva on BS
  phases BS;
  from R5_12_47_3_tn_138;
  to R5_12_47_3_tm_138;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_139;
// downstream 7.34 kva on BS
  phases BS;
  from R5_12_47_3_tn_139;
  to R5_12_47_3_tm_139;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_140;
// downstream 9.54 kva on BS
  phases BS;
  from R5_12_47_3_tn_140;
  to R5_12_47_3_tm_140;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_141;
// downstream 8.42 kva on CS
  phases CS;
  from R5_12_47_3_tn_141;
  to R5_12_47_3_tm_141;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_142;
// downstream 1.25 kva on AS
  phases AS;
  from R5_12_47_3_tn_142;
  to R5_12_47_3_tm_142;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_143;
// downstream 3.89 kva on CS
  phases CS;
  from R5_12_47_3_tn_143;
  to R5_12_47_3_tm_143;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_144;
// downstream 6.65 kva on BS
  phases BS;
  from R5_12_47_3_tn_144;
  to R5_12_47_3_tm_144;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_145;
// downstream 6.23 kva on AS
  phases AS;
  from R5_12_47_3_tn_145;
  to R5_12_47_3_tm_145;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_146;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_146;
  to R5_12_47_3_tm_146;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_147;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_147;
  to R5_12_47_3_tm_147;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_148;
// downstream 8.36 kva on BS
  phases BS;
  from R5_12_47_3_tn_148;
  to R5_12_47_3_tm_148;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_149;
// downstream 6.23 kva on AS
  phases AS;
  from R5_12_47_3_tn_149;
  to R5_12_47_3_tm_149;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_150;
// downstream 4.12 kva on BS
  phases BS;
  from R5_12_47_3_tn_150;
  to R5_12_47_3_tm_150;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_151;
// downstream 7.46 kva on BS
  phases BS;
  from R5_12_47_3_tn_151;
  to R5_12_47_3_tm_151;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_152;
// downstream 5.15 kva on BS
  phases BS;
  from R5_12_47_3_tn_152;
  to R5_12_47_3_tm_152;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_153;
// downstream 9.18 kva on BS
  phases BS;
  from R5_12_47_3_tn_153;
  to R5_12_47_3_tm_153;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_154;
// downstream 5.42 kva on BS
  phases BS;
  from R5_12_47_3_tn_154;
  to R5_12_47_3_tm_154;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_155;
// downstream 12.04 kva on AS
  phases AS;
  from R5_12_47_3_tn_155;
  to R5_12_47_3_tm_155;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_156;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_156;
  to R5_12_47_3_tm_156;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_157;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_157;
  to R5_12_47_3_tm_157;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_158;
// downstream 9.04 kva on CS
  phases CS;
  from R5_12_47_3_tn_158;
  to R5_12_47_3_tm_158;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_159;
// downstream 2.93 kva on BS
  phases BS;
  from R5_12_47_3_tn_159;
  to R5_12_47_3_tm_159;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_160;
// downstream 14.91 kva on BS
  phases BS;
  from R5_12_47_3_tn_160;
  to R5_12_47_3_tm_160;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_161;
// downstream 5.06 kva on CS
  phases CS;
  from R5_12_47_3_tn_161;
  to R5_12_47_3_tm_161;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_162;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_162;
  to R5_12_47_3_tm_162;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_163;
// downstream 6.13 kva on BS
  phases BS;
  from R5_12_47_3_tn_163;
  to R5_12_47_3_tm_163;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_164;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_164;
  to R5_12_47_3_tm_164;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_165;
// downstream 13.11 kva on BS
  phases BS;
  from R5_12_47_3_tn_165;
  to R5_12_47_3_tm_165;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_166;
// downstream 5.32 kva on BS
  phases BS;
  from R5_12_47_3_tn_166;
  to R5_12_47_3_tm_166;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_167;
// downstream 4.47 kva on BS
  phases BS;
  from R5_12_47_3_tn_167;
  to R5_12_47_3_tm_167;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_168;
// downstream 1.64 kva on BS
  phases BS;
  from R5_12_47_3_tn_168;
  to R5_12_47_3_tm_168;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_169;
// downstream 7.33 kva on BS
  phases BS;
  from R5_12_47_3_tn_169;
  to R5_12_47_3_tm_169;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_170;
// downstream 4.47 kva on BS
  phases BS;
  from R5_12_47_3_tn_170;
  to R5_12_47_3_tm_170;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_171;
// downstream 8.29 kva on AS
  phases AS;
  from R5_12_47_3_tn_171;
  to R5_12_47_3_tm_171;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_172;
// downstream 11.71 kva on BS
  phases BS;
  from R5_12_47_3_tn_172;
  to R5_12_47_3_tm_172;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_173;
// downstream 9.79 kva on BS
  phases BS;
  from R5_12_47_3_tn_173;
  to R5_12_47_3_tm_173;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_174;
// downstream 10.60 kva on BS
  phases BS;
  from R5_12_47_3_tn_174;
  to R5_12_47_3_tm_174;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_175;
// downstream 8.03 kva on CS
  phases CS;
  from R5_12_47_3_tn_175;
  to R5_12_47_3_tm_175;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_176;
// downstream 6.13 kva on BS
  phases BS;
  from R5_12_47_3_tn_176;
  to R5_12_47_3_tm_176;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_177;
// downstream 7.02 kva on CS
  phases CS;
  from R5_12_47_3_tn_177;
  to R5_12_47_3_tm_177;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_178;
// downstream 8.01 kva on AS
  phases AS;
  from R5_12_47_3_tn_178;
  to R5_12_47_3_tm_178;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_179;
// downstream 7.56 kva on BS
  phases BS;
  from R5_12_47_3_tn_179;
  to R5_12_47_3_tm_179;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_180;
// downstream 7.21 kva on BS
  phases BS;
  from R5_12_47_3_tn_180;
  to R5_12_47_3_tm_180;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_181;
// downstream 7.22 kva on BS
  phases BS;
  from R5_12_47_3_tn_181;
  to R5_12_47_3_tm_181;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_182;
// downstream 9.54 kva on BS
  phases BS;
  from R5_12_47_3_tn_182;
  to R5_12_47_3_tm_182;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_183;
// downstream 5.01 kva on CS
  phases CS;
  from R5_12_47_3_tn_183;
  to R5_12_47_3_tm_183;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_184;
// downstream 11.00 kva on AS
  phases AS;
  from R5_12_47_3_tn_184;
  to R5_12_47_3_tm_184;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_185;
// downstream 3.67 kva on AS
  phases AS;
  from R5_12_47_3_tn_185;
  to R5_12_47_3_tm_185;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_186;
// downstream 10.26 kva on BS
  phases BS;
  from R5_12_47_3_tn_186;
  to R5_12_47_3_tm_186;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_187;
// downstream 2.06 kva on BS
  phases BS;
  from R5_12_47_3_tn_187;
  to R5_12_47_3_tm_187;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_188;
// downstream 3.31 kva on BS
  phases BS;
  from R5_12_47_3_tn_188;
  to R5_12_47_3_tm_188;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_189;
// downstream 2.51 kva on CS
  phases CS;
  from R5_12_47_3_tn_189;
  to R5_12_47_3_tm_189;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_190;
// downstream 2.10 kva on CS
  phases CS;
  from R5_12_47_3_tn_190;
  to R5_12_47_3_tm_190;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_191;
// downstream 4.47 kva on CS
  phases CS;
  from R5_12_47_3_tn_191;
  to R5_12_47_3_tm_191;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_192;
// downstream 8.90 kva on CS
  phases CS;
  from R5_12_47_3_tn_192;
  to R5_12_47_3_tm_192;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_193;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_193;
  to R5_12_47_3_tm_193;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_194;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_194;
  to R5_12_47_3_tm_194;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_195;
// downstream 1.49 kva on CS
  phases CS;
  from R5_12_47_3_tn_195;
  to R5_12_47_3_tm_195;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_196;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_196;
  to R5_12_47_3_tm_196;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_197;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_197;
  to R5_12_47_3_tm_197;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_198;
// downstream 5.09 kva on CS
  phases CS;
  from R5_12_47_3_tn_198;
  to R5_12_47_3_tm_198;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_199;
// downstream 8.54 kva on AS
  phases AS;
  from R5_12_47_3_tn_199;
  to R5_12_47_3_tm_199;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_200;
// downstream 7.41 kva on BS
  phases BS;
  from R5_12_47_3_tn_200;
  to R5_12_47_3_tm_200;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_201;
// downstream 4.02 kva on CS
  phases CS;
  from R5_12_47_3_tn_201;
  to R5_12_47_3_tm_201;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_202;
// downstream 7.46 kva on CS
  phases CS;
  from R5_12_47_3_tn_202;
  to R5_12_47_3_tm_202;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_203;
// downstream 7.23 kva on AS
  phases AS;
  from R5_12_47_3_tn_203;
  to R5_12_47_3_tm_203;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_204;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_204;
  to R5_12_47_3_tm_204;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_205;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_205;
  to R5_12_47_3_tm_205;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_206;
// downstream 1.49 kva on CS
  phases CS;
  from R5_12_47_3_tn_206;
  to R5_12_47_3_tm_206;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_207;
// downstream 9.80 kva on AS
  phases AS;
  from R5_12_47_3_tn_207;
  to R5_12_47_3_tm_207;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_208;
// downstream 8.46 kva on AS
  phases AS;
  from R5_12_47_3_tn_208;
  to R5_12_47_3_tm_208;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_209;
// downstream 9.88 kva on AS
  phases AS;
  from R5_12_47_3_tn_209;
  to R5_12_47_3_tm_209;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_210;
// downstream 11.03 kva on AS
  phases AS;
  from R5_12_47_3_tn_210;
  to R5_12_47_3_tm_210;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_211;
// downstream 11.16 kva on AS
  phases AS;
  from R5_12_47_3_tn_211;
  to R5_12_47_3_tm_211;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_212;
// downstream 6.46 kva on AS
  phases AS;
  from R5_12_47_3_tn_212;
  to R5_12_47_3_tm_212;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_213;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_213;
  to R5_12_47_3_tm_213;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_214;
// downstream 7.46 kva on BS
  phases BS;
  from R5_12_47_3_tn_214;
  to R5_12_47_3_tm_214;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_215;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_215;
  to R5_12_47_3_tm_215;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_216;
// downstream 3.22 kva on CS
  phases CS;
  from R5_12_47_3_tn_216;
  to R5_12_47_3_tm_216;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_217;
// downstream 6.77 kva on CS
  phases CS;
  from R5_12_47_3_tn_217;
  to R5_12_47_3_tm_217;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_218;
// downstream 6.33 kva on CS
  phases CS;
  from R5_12_47_3_tn_218;
  to R5_12_47_3_tm_218;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_219;
// downstream 4.02 kva on CS
  phases CS;
  from R5_12_47_3_tn_219;
  to R5_12_47_3_tm_219;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_220;
// downstream 1.49 kva on CS
  phases CS;
  from R5_12_47_3_tn_220;
  to R5_12_47_3_tm_220;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_221;
// downstream 9.47 kva on CS
  phases CS;
  from R5_12_47_3_tn_221;
  to R5_12_47_3_tm_221;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_222;
// downstream 6.66 kva on CS
  phases CS;
  from R5_12_47_3_tn_222;
  to R5_12_47_3_tm_222;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_223;
// downstream 6.13 kva on CS
  phases CS;
  from R5_12_47_3_tn_223;
  to R5_12_47_3_tm_223;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_224;
// downstream 10.31 kva on BS
  phases BS;
  from R5_12_47_3_tn_224;
  to R5_12_47_3_tm_224;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_225;
// downstream 10.03 kva on BS
  phases BS;
  from R5_12_47_3_tn_225;
  to R5_12_47_3_tm_225;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_226;
// downstream 5.51 kva on BS
  phases BS;
  from R5_12_47_3_tn_226;
  to R5_12_47_3_tm_226;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_227;
// downstream 11.37 kva on BS
  phases BS;
  from R5_12_47_3_tn_227;
  to R5_12_47_3_tm_227;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_228;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_228;
  to R5_12_47_3_tm_228;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_229;
// downstream 12.27 kva on BS
  phases BS;
  from R5_12_47_3_tn_229;
  to R5_12_47_3_tm_229;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_230;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_230;
  to R5_12_47_3_tm_230;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_231;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_231;
  to R5_12_47_3_tm_231;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_232;
// downstream 1.03 kva on BS
  phases BS;
  from R5_12_47_3_tn_232;
  to R5_12_47_3_tm_232;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_233;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_233;
  to R5_12_47_3_tm_233;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_234;
// downstream 1.57 kva on BS
  phases BS;
  from R5_12_47_3_tn_234;
  to R5_12_47_3_tm_234;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_235;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_235;
  to R5_12_47_3_tm_235;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_236;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_236;
  to R5_12_47_3_tm_236;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_237;
// downstream 3.09 kva on CS
  phases CS;
  from R5_12_47_3_tn_237;
  to R5_12_47_3_tm_237;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_238;
// downstream 4.47 kva on BS
  phases BS;
  from R5_12_47_3_tn_238;
  to R5_12_47_3_tm_238;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_239;
// downstream 3.89 kva on BS
  phases BS;
  from R5_12_47_3_tn_239;
  to R5_12_47_3_tm_239;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_240;
// downstream 7.74 kva on BS
  phases BS;
  from R5_12_47_3_tn_240;
  to R5_12_47_3_tm_240;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_241;
// downstream 6.31 kva on BS
  phases BS;
  from R5_12_47_3_tn_241;
  to R5_12_47_3_tm_241;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_242;
// downstream 0.45 kva on BS
  phases BS;
  from R5_12_47_3_tn_242;
  to R5_12_47_3_tm_242;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_243;
// downstream 6.44 kva on BS
  phases BS;
  from R5_12_47_3_tn_243;
  to R5_12_47_3_tm_243;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_244;
// downstream 4.47 kva on BS
  phases BS;
  from R5_12_47_3_tn_244;
  to R5_12_47_3_tm_244;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_245;
// downstream 1.25 kva on BS
  phases BS;
  from R5_12_47_3_tn_245;
  to R5_12_47_3_tm_245;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_246;
// downstream 10.56 kva on BS
  phases BS;
  from R5_12_47_3_tn_246;
  to R5_12_47_3_tm_246;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_247;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_247;
  to R5_12_47_3_tm_247;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_248;
// downstream 8.90 kva on BS
  phases BS;
  from R5_12_47_3_tn_248;
  to R5_12_47_3_tm_248;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_249;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_249;
  to R5_12_47_3_tm_249;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_250;
// downstream 7.72 kva on BS
  phases BS;
  from R5_12_47_3_tn_250;
  to R5_12_47_3_tm_250;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_251;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_251;
  to R5_12_47_3_tm_251;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_252;
// downstream 4.47 kva on BS
  phases BS;
  from R5_12_47_3_tn_252;
  to R5_12_47_3_tm_252;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_253;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_253;
  to R5_12_47_3_tm_253;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_254;
// downstream 4.47 kva on BS
  phases BS;
  from R5_12_47_3_tn_254;
  to R5_12_47_3_tm_254;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_255;
// downstream 1.03 kva on BS
  phases BS;
  from R5_12_47_3_tn_255;
  to R5_12_47_3_tm_255;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_256;
// downstream 2.69 kva on BS
  phases BS;
  from R5_12_47_3_tn_256;
  to R5_12_47_3_tm_256;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_257;
// downstream 12.88 kva on CS
  phases CS;
  from R5_12_47_3_tn_257;
  to R5_12_47_3_tm_257;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_258;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_258;
  to R5_12_47_3_tm_258;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_259;
// downstream 8.54 kva on BS
  phases BS;
  from R5_12_47_3_tn_259;
  to R5_12_47_3_tm_259;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_260;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_260;
  to R5_12_47_3_tm_260;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_261;
// downstream 5.14 kva on BS
  phases BS;
  from R5_12_47_3_tn_261;
  to R5_12_47_3_tm_261;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_262;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_262;
  to R5_12_47_3_tm_262;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_263;
// downstream 7.03 kva on BS
  phases BS;
  from R5_12_47_3_tn_263;
  to R5_12_47_3_tm_263;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_264;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_264;
  to R5_12_47_3_tm_264;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_265;
// downstream 2.90 kva on CS
  phases CS;
  from R5_12_47_3_tn_265;
  to R5_12_47_3_tm_265;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_266;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_266;
  to R5_12_47_3_tm_266;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_267;
// downstream 7.29 kva on BS
  phases BS;
  from R5_12_47_3_tn_267;
  to R5_12_47_3_tm_267;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_268;
// downstream 1.62 kva on CS
  phases CS;
  from R5_12_47_3_tn_268;
  to R5_12_47_3_tm_268;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_269;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_269;
  to R5_12_47_3_tm_269;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_270;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_270;
  to R5_12_47_3_tm_270;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_271;
// downstream 5.37 kva on CS
  phases CS;
  from R5_12_47_3_tn_271;
  to R5_12_47_3_tm_271;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_272;
// downstream 8.33 kva on AS
  phases AS;
  from R5_12_47_3_tn_272;
  to R5_12_47_3_tm_272;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_273;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_273;
  to R5_12_47_3_tm_273;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_274;
// downstream 5.73 kva on BS
  phases BS;
  from R5_12_47_3_tn_274;
  to R5_12_47_3_tm_274;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_275;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_275;
  to R5_12_47_3_tm_275;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_276;
// downstream 9.09 kva on CS
  phases CS;
  from R5_12_47_3_tn_276;
  to R5_12_47_3_tm_276;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_277;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_277;
  to R5_12_47_3_tm_277;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_278;
// downstream 0.14 kva on BS
  phases BS;
  from R5_12_47_3_tn_278;
  to R5_12_47_3_tm_278;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_279;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_279;
  to R5_12_47_3_tm_279;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_280;
// downstream 5.28 kva on CS
  phases CS;
  from R5_12_47_3_tn_280;
  to R5_12_47_3_tm_280;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_281;
// downstream 10.51 kva on CS
  phases CS;
  from R5_12_47_3_tn_281;
  to R5_12_47_3_tm_281;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_282;
// downstream 8.06 kva on CS
  phases CS;
  from R5_12_47_3_tn_282;
  to R5_12_47_3_tm_282;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_283;
// downstream 11.45 kva on CS
  phases CS;
  from R5_12_47_3_tn_283;
  to R5_12_47_3_tm_283;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_284;
// downstream 2.41 kva on CS
  phases CS;
  from R5_12_47_3_tn_284;
  to R5_12_47_3_tm_284;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_285;
// downstream 7.79 kva on CS
  phases CS;
  from R5_12_47_3_tn_285;
  to R5_12_47_3_tm_285;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_286;
// downstream 7.82 kva on CS
  phases CS;
  from R5_12_47_3_tn_286;
  to R5_12_47_3_tm_286;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_287;
// downstream 6.92 kva on BS
  phases BS;
  from R5_12_47_3_tn_287;
  to R5_12_47_3_tm_287;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_288;
// downstream 4.48 kva on BS
  phases BS;
  from R5_12_47_3_tn_288;
  to R5_12_47_3_tm_288;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_289;
// downstream 7.12 kva on BS
  phases BS;
  from R5_12_47_3_tn_289;
  to R5_12_47_3_tm_289;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_290;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_290;
  to R5_12_47_3_tm_290;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_291;
// downstream 8.15 kva on BS
  phases BS;
  from R5_12_47_3_tn_291;
  to R5_12_47_3_tm_291;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_292;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_292;
  to R5_12_47_3_tm_292;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_293;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_293;
  to R5_12_47_3_tm_293;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_294;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_294;
  to R5_12_47_3_tm_294;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_295;
// downstream 7.33 kva on CS
  phases CS;
  from R5_12_47_3_tn_295;
  to R5_12_47_3_tm_295;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_296;
// downstream 10.21 kva on AS
  phases AS;
  from R5_12_47_3_tn_296;
  to R5_12_47_3_tm_296;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_297;
// downstream 7.46 kva on BS
  phases BS;
  from R5_12_47_3_tn_297;
  to R5_12_47_3_tm_297;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_298;
// downstream 1.43 kva on BS
  phases BS;
  from R5_12_47_3_tn_298;
  to R5_12_47_3_tm_298;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_299;
// downstream 11.11 kva on AS
  phases AS;
  from R5_12_47_3_tn_299;
  to R5_12_47_3_tm_299;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_300;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_300;
  to R5_12_47_3_tm_300;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_301;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_301;
  to R5_12_47_3_tm_301;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_302;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_302;
  to R5_12_47_3_tm_302;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_303;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_303;
  to R5_12_47_3_tm_303;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_304;
// downstream 6.84 kva on CS
  phases CS;
  from R5_12_47_3_tn_304;
  to R5_12_47_3_tm_304;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_305;
// downstream 5.68 kva on AS
  phases AS;
  from R5_12_47_3_tn_305;
  to R5_12_47_3_tm_305;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_306;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_306;
  to R5_12_47_3_tm_306;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_307;
// downstream 8.37 kva on BS
  phases BS;
  from R5_12_47_3_tn_307;
  to R5_12_47_3_tm_307;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_308;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_308;
  to R5_12_47_3_tm_308;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_309;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_309;
  to R5_12_47_3_tm_309;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_310;
// downstream 11.01 kva on BS
  phases BS;
  from R5_12_47_3_tn_310;
  to R5_12_47_3_tm_310;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_311;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_311;
  to R5_12_47_3_tm_311;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_312;
// downstream 11.23 kva on AS
  phases AS;
  from R5_12_47_3_tn_312;
  to R5_12_47_3_tm_312;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_313;
// downstream 8.97 kva on AS
  phases AS;
  from R5_12_47_3_tn_313;
  to R5_12_47_3_tm_313;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_314;
// downstream 6.54 kva on AS
  phases AS;
  from R5_12_47_3_tn_314;
  to R5_12_47_3_tm_314;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_315;
// downstream 7.46 kva on CS
  phases CS;
  from R5_12_47_3_tn_315;
  to R5_12_47_3_tm_315;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_316;
// downstream 6.66 kva on CS
  phases CS;
  from R5_12_47_3_tn_316;
  to R5_12_47_3_tm_316;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_317;
// downstream 12.66 kva on BS
  phases BS;
  from R5_12_47_3_tn_317;
  to R5_12_47_3_tm_317;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_318;
// downstream 6.84 kva on CS
  phases CS;
  from R5_12_47_3_tn_318;
  to R5_12_47_3_tm_318;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_319;
// downstream 10.42 kva on CS
  phases CS;
  from R5_12_47_3_tn_319;
  to R5_12_47_3_tm_319;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_320;
// downstream 7.35 kva on CS
  phases CS;
  from R5_12_47_3_tn_320;
  to R5_12_47_3_tm_320;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_321;
// downstream 6.64 kva on CS
  phases CS;
  from R5_12_47_3_tn_321;
  to R5_12_47_3_tm_321;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_322;
// downstream 4.25 kva on CS
  phases CS;
  from R5_12_47_3_tn_322;
  to R5_12_47_3_tm_322;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_323;
// downstream 7.25 kva on CS
  phases CS;
  from R5_12_47_3_tn_323;
  to R5_12_47_3_tm_323;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_324;
// downstream 10.28 kva on CS
  phases CS;
  from R5_12_47_3_tn_324;
  to R5_12_47_3_tm_324;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_325;
// downstream 5.64 kva on CS
  phases CS;
  from R5_12_47_3_tn_325;
  to R5_12_47_3_tm_325;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_326;
// downstream 6.31 kva on CS
  phases CS;
  from R5_12_47_3_tn_326;
  to R5_12_47_3_tm_326;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_327;
// downstream 6.33 kva on CS
  phases CS;
  from R5_12_47_3_tn_327;
  to R5_12_47_3_tm_327;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_328;
// downstream 4.25 kva on CS
  phases CS;
  from R5_12_47_3_tn_328;
  to R5_12_47_3_tm_328;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_329;
// downstream 6.94 kva on CS
  phases CS;
  from R5_12_47_3_tn_329;
  to R5_12_47_3_tm_329;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_330;
// downstream 6.35 kva on BS
  phases BS;
  from R5_12_47_3_tn_330;
  to R5_12_47_3_tm_330;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_331;
// downstream 6.31 kva on AS
  phases AS;
  from R5_12_47_3_tn_331;
  to R5_12_47_3_tm_331;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_332;
// downstream 7.47 kva on AS
  phases AS;
  from R5_12_47_3_tn_332;
  to R5_12_47_3_tm_332;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_333;
// downstream 5.68 kva on AS
  phases AS;
  from R5_12_47_3_tn_333;
  to R5_12_47_3_tm_333;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_334;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_334;
  to R5_12_47_3_tm_334;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_335;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_335;
  to R5_12_47_3_tm_335;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_336;
// downstream 8.54 kva on AS
  phases AS;
  from R5_12_47_3_tn_336;
  to R5_12_47_3_tm_336;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_337;
// downstream 3.84 kva on AS
  phases AS;
  from R5_12_47_3_tn_337;
  to R5_12_47_3_tm_337;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_338;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_338;
  to R5_12_47_3_tm_338;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_339;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_339;
  to R5_12_47_3_tm_339;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_340;
// downstream 9.85 kva on CS
  phases CS;
  from R5_12_47_3_tn_340;
  to R5_12_47_3_tm_340;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_341;
// downstream 4.03 kva on CS
  phases CS;
  from R5_12_47_3_tn_341;
  to R5_12_47_3_tm_341;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_342;
// downstream 7.03 kva on CS
  phases CS;
  from R5_12_47_3_tn_342;
  to R5_12_47_3_tm_342;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_343;
// downstream 7.62 kva on CS
  phases CS;
  from R5_12_47_3_tn_343;
  to R5_12_47_3_tm_343;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_344;
// downstream 3.09 kva on CS
  phases CS;
  from R5_12_47_3_tn_344;
  to R5_12_47_3_tm_344;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_345;
// downstream 3.67 kva on CS
  phases CS;
  from R5_12_47_3_tn_345;
  to R5_12_47_3_tm_345;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_346;
// downstream 10.47 kva on CS
  phases CS;
  from R5_12_47_3_tn_346;
  to R5_12_47_3_tm_346;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_347;
// downstream 2.55 kva on BS
  phases BS;
  from R5_12_47_3_tn_347;
  to R5_12_47_3_tm_347;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_348;
// downstream 8.86 kva on BS
  phases BS;
  from R5_12_47_3_tn_348;
  to R5_12_47_3_tm_348;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_349;
// downstream 8.37 kva on BS
  phases BS;
  from R5_12_47_3_tn_349;
  to R5_12_47_3_tm_349;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_350;
// downstream 12.40 kva on BS
  phases BS;
  from R5_12_47_3_tn_350;
  to R5_12_47_3_tm_350;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_351;
// downstream 4.47 kva on CS
  phases CS;
  from R5_12_47_3_tn_351;
  to R5_12_47_3_tm_351;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_352;
// downstream 9.79 kva on CS
  phases CS;
  from R5_12_47_3_tn_352;
  to R5_12_47_3_tm_352;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_353;
// downstream 3.54 kva on CS
  phases CS;
  from R5_12_47_3_tn_353;
  to R5_12_47_3_tm_353;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_354;
// downstream 8.24 kva on CS
  phases CS;
  from R5_12_47_3_tn_354;
  to R5_12_47_3_tm_354;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_355;
// downstream 10.61 kva on AS
  phases AS;
  from R5_12_47_3_tn_355;
  to R5_12_47_3_tm_355;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_356;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_356;
  to R5_12_47_3_tm_356;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_357;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_357;
  to R5_12_47_3_tm_357;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_358;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_358;
  to R5_12_47_3_tm_358;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_359;
// downstream 3.02 kva on BS
  phases BS;
  from R5_12_47_3_tn_359;
  to R5_12_47_3_tm_359;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_360;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_360;
  to R5_12_47_3_tm_360;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_361;
// downstream 7.14 kva on AS
  phases AS;
  from R5_12_47_3_tn_361;
  to R5_12_47_3_tm_361;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_362;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_362;
  to R5_12_47_3_tm_362;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_363;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_363;
  to R5_12_47_3_tm_363;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_364;
// downstream 5.64 kva on AS
  phases AS;
  from R5_12_47_3_tn_364;
  to R5_12_47_3_tm_364;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_365;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_365;
  to R5_12_47_3_tm_365;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_366;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_366;
  to R5_12_47_3_tm_366;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_367;
// downstream 5.55 kva on AS
  phases AS;
  from R5_12_47_3_tn_367;
  to R5_12_47_3_tm_367;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_368;
// downstream 6.31 kva on AS
  phases AS;
  from R5_12_47_3_tn_368;
  to R5_12_47_3_tm_368;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_369;
// downstream 8.87 kva on AS
  phases AS;
  from R5_12_47_3_tn_369;
  to R5_12_47_3_tm_369;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_370;
// downstream 10.74 kva on AS
  phases AS;
  from R5_12_47_3_tn_370;
  to R5_12_47_3_tm_370;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_371;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_371;
  to R5_12_47_3_tm_371;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_372;
// downstream 4.47 kva on BS
  phases BS;
  from R5_12_47_3_tn_372;
  to R5_12_47_3_tm_372;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_373;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_373;
  to R5_12_47_3_tm_373;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_374;
// downstream 4.47 kva on CS
  phases CS;
  from R5_12_47_3_tn_374;
  to R5_12_47_3_tm_374;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_375;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_375;
  to R5_12_47_3_tm_375;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_376;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_376;
  to R5_12_47_3_tm_376;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_377;
// downstream 12.88 kva on CS
  phases CS;
  from R5_12_47_3_tn_377;
  to R5_12_47_3_tm_377;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_378;
// downstream 9.67 kva on CS
  phases CS;
  from R5_12_47_3_tn_378;
  to R5_12_47_3_tm_378;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_379;
// downstream 11.82 kva on CS
  phases CS;
  from R5_12_47_3_tn_379;
  to R5_12_47_3_tm_379;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_380;
// downstream 8.60 kva on CS
  phases CS;
  from R5_12_47_3_tn_380;
  to R5_12_47_3_tm_380;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_381;
// downstream 9.16 kva on CS
  phases CS;
  from R5_12_47_3_tn_381;
  to R5_12_47_3_tm_381;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_382;
// downstream 8.73 kva on CS
  phases CS;
  from R5_12_47_3_tn_382;
  to R5_12_47_3_tm_382;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_383;
// downstream 7.69 kva on CS
  phases CS;
  from R5_12_47_3_tn_383;
  to R5_12_47_3_tm_383;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_384;
// downstream 9.38 kva on CS
  phases CS;
  from R5_12_47_3_tn_384;
  to R5_12_47_3_tm_384;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_385;
// downstream 5.23 kva on CS
  phases CS;
  from R5_12_47_3_tn_385;
  to R5_12_47_3_tm_385;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_386;
// downstream 12.44 kva on CS
  phases CS;
  from R5_12_47_3_tn_386;
  to R5_12_47_3_tm_386;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_387;
// downstream 9.54 kva on CS
  phases CS;
  from R5_12_47_3_tn_387;
  to R5_12_47_3_tm_387;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_388;
// downstream 0.94 kva on CS
  phases CS;
  from R5_12_47_3_tn_388;
  to R5_12_47_3_tm_388;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_389;
// downstream 6.23 kva on CS
  phases CS;
  from R5_12_47_3_tn_389;
  to R5_12_47_3_tm_389;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_390;
// downstream 6.64 kva on CS
  phases CS;
  from R5_12_47_3_tn_390;
  to R5_12_47_3_tm_390;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_391;
// downstream 5.73 kva on AS
  phases AS;
  from R5_12_47_3_tn_391;
  to R5_12_47_3_tm_391;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_392;
// downstream 12.71 kva on AS
  phases AS;
  from R5_12_47_3_tn_392;
  to R5_12_47_3_tm_392;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_393;
// downstream 6.35 kva on AS
  phases AS;
  from R5_12_47_3_tn_393;
  to R5_12_47_3_tm_393;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_394;
// downstream 9.12 kva on AS
  phases AS;
  from R5_12_47_3_tn_394;
  to R5_12_47_3_tm_394;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_395;
// downstream 4.47 kva on BS
  phases BS;
  from R5_12_47_3_tn_395;
  to R5_12_47_3_tm_395;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_396;
// downstream 8.17 kva on BS
  phases BS;
  from R5_12_47_3_tn_396;
  to R5_12_47_3_tm_396;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_397;
// downstream 7.12 kva on BS
  phases BS;
  from R5_12_47_3_tn_397;
  to R5_12_47_3_tm_397;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_398;
// downstream 8.30 kva on BS
  phases BS;
  from R5_12_47_3_tn_398;
  to R5_12_47_3_tm_398;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_399;
// downstream 4.25 kva on AS
  phases AS;
  from R5_12_47_3_tn_399;
  to R5_12_47_3_tm_399;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_400;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_400;
  to R5_12_47_3_tm_400;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_401;
// downstream 6.02 kva on BS
  phases BS;
  from R5_12_47_3_tn_401;
  to R5_12_47_3_tm_401;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_402;
// downstream 6.94 kva on BS
  phases BS;
  from R5_12_47_3_tn_402;
  to R5_12_47_3_tm_402;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_403;
// downstream 12.34 kva on BS
  phases BS;
  from R5_12_47_3_tn_403;
  to R5_12_47_3_tm_403;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_404;
// downstream 9.57 kva on BS
  phases BS;
  from R5_12_47_3_tn_404;
  to R5_12_47_3_tm_404;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_405;
// downstream 8.90 kva on BS
  phases BS;
  from R5_12_47_3_tn_405;
  to R5_12_47_3_tm_405;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_406;
// downstream 10.66 kva on BS
  phases BS;
  from R5_12_47_3_tn_406;
  to R5_12_47_3_tm_406;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_407;
// downstream 7.11 kva on BS
  phases BS;
  from R5_12_47_3_tn_407;
  to R5_12_47_3_tm_407;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_408;
// downstream 4.84 kva on BS
  phases BS;
  from R5_12_47_3_tn_408;
  to R5_12_47_3_tm_408;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_409;
// downstream 4.47 kva on CS
  phases CS;
  from R5_12_47_3_tn_409;
  to R5_12_47_3_tm_409;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_410;
// downstream 7.11 kva on AS
  phases AS;
  from R5_12_47_3_tn_410;
  to R5_12_47_3_tm_410;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_411;
// downstream 5.28 kva on AS
  phases AS;
  from R5_12_47_3_tn_411;
  to R5_12_47_3_tm_411;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_412;
// downstream 6.23 kva on AS
  phases AS;
  from R5_12_47_3_tn_412;
  to R5_12_47_3_tm_412;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_413;
// downstream 7.21 kva on AS
  phases AS;
  from R5_12_47_3_tn_413;
  to R5_12_47_3_tm_413;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_414;
// downstream 6.53 kva on CS
  phases CS;
  from R5_12_47_3_tn_414;
  to R5_12_47_3_tm_414;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_415;
// downstream 8.68 kva on CS
  phases CS;
  from R5_12_47_3_tn_415;
  to R5_12_47_3_tm_415;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_416;
// downstream 4.12 kva on CS
  phases CS;
  from R5_12_47_3_tn_416;
  to R5_12_47_3_tm_416;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_417;
// downstream 9.67 kva on CS
  phases CS;
  from R5_12_47_3_tn_417;
  to R5_12_47_3_tm_417;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_418;
// downstream 6.91 kva on CS
  phases CS;
  from R5_12_47_3_tn_418;
  to R5_12_47_3_tm_418;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_419;
// downstream 6.45 kva on CS
  phases CS;
  from R5_12_47_3_tn_419;
  to R5_12_47_3_tm_419;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_420;
// downstream 6.33 kva on CS
  phases CS;
  from R5_12_47_3_tn_420;
  to R5_12_47_3_tm_420;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_421;
// downstream 6.00 kva on CS
  phases CS;
  from R5_12_47_3_tn_421;
  to R5_12_47_3_tm_421;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_422;
// downstream 11.99 kva on AS
  phases AS;
  from R5_12_47_3_tn_422;
  to R5_12_47_3_tm_422;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_423;
// downstream 7.04 kva on AS
  phases AS;
  from R5_12_47_3_tn_423;
  to R5_12_47_3_tm_423;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_424;
// downstream 6.13 kva on AS
  phases AS;
  from R5_12_47_3_tn_424;
  to R5_12_47_3_tm_424;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_425;
// downstream 6.71 kva on AS
  phases AS;
  from R5_12_47_3_tn_425;
  to R5_12_47_3_tm_425;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_426;
// downstream 8.54 kva on AS
  phases AS;
  from R5_12_47_3_tn_426;
  to R5_12_47_3_tm_426;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_427;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_427;
  to R5_12_47_3_tm_427;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_428;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_428;
  to R5_12_47_3_tm_428;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_429;
// downstream 6.31 kva on CS
  phases CS;
  from R5_12_47_3_tn_429;
  to R5_12_47_3_tm_429;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_430;
// downstream 2.84 kva on BS
  phases BS;
  from R5_12_47_3_tn_430;
  to R5_12_47_3_tm_430;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_431;
// downstream 8.44 kva on BS
  phases BS;
  from R5_12_47_3_tn_431;
  to R5_12_47_3_tm_431;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_432;
// downstream 7.55 kva on BS
  phases BS;
  from R5_12_47_3_tn_432;
  to R5_12_47_3_tm_432;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_433;
// downstream 2.13 kva on AS
  phases AS;
  from R5_12_47_3_tn_433;
  to R5_12_47_3_tm_433;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_434;
// downstream 2.64 kva on AS
  phases AS;
  from R5_12_47_3_tn_434;
  to R5_12_47_3_tm_434;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_435;
// downstream 10.11 kva on AS
  phases AS;
  from R5_12_47_3_tn_435;
  to R5_12_47_3_tm_435;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_436;
// downstream 11.58 kva on AS
  phases AS;
  from R5_12_47_3_tn_436;
  to R5_12_47_3_tm_436;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_437;
// downstream 9.93 kva on AS
  phases AS;
  from R5_12_47_3_tn_437;
  to R5_12_47_3_tm_437;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_438;
// downstream 9.90 kva on CS
  phases CS;
  from R5_12_47_3_tn_438;
  to R5_12_47_3_tm_438;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_439;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_439;
  to R5_12_47_3_tm_439;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_440;
// downstream 4.39 kva on BS
  phases BS;
  from R5_12_47_3_tn_440;
  to R5_12_47_3_tm_440;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_441;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_441;
  to R5_12_47_3_tm_441;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_442;
// downstream 1.57 kva on AS
  phases AS;
  from R5_12_47_3_tn_442;
  to R5_12_47_3_tm_442;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_443;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_443;
  to R5_12_47_3_tm_443;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_444;
// downstream 5.95 kva on BS
  phases BS;
  from R5_12_47_3_tn_444;
  to R5_12_47_3_tm_444;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_445;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_445;
  to R5_12_47_3_tm_445;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_446;
// downstream 8.42 kva on BS
  phases BS;
  from R5_12_47_3_tn_446;
  to R5_12_47_3_tm_446;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_447;
// downstream 9.32 kva on CS
  phases CS;
  from R5_12_47_3_tn_447;
  to R5_12_47_3_tm_447;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_448;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_3_tn_448;
  to R5_12_47_3_tm_448;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_449;
// downstream 2.33 kva on BS
  phases BS;
  from R5_12_47_3_tn_449;
  to R5_12_47_3_tm_449;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_450;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_450;
  to R5_12_47_3_tm_450;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_451;
// downstream 9.88 kva on CS
  phases CS;
  from R5_12_47_3_tn_451;
  to R5_12_47_3_tm_451;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_452;
// downstream 8.36 kva on AS
  phases AS;
  from R5_12_47_3_tn_452;
  to R5_12_47_3_tm_452;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_453;
// downstream 7.70 kva on AS
  phases AS;
  from R5_12_47_3_tn_453;
  to R5_12_47_3_tm_453;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_454;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_3_tn_454;
  to R5_12_47_3_tm_454;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_455;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_3_tn_455;
  to R5_12_47_3_tm_455;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_456;
// downstream 9.98 kva on AS
  phases AS;
  from R5_12_47_3_tn_456;
  to R5_12_47_3_tm_456;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_457;
// downstream 8.04 kva on AS
  phases AS;
  from R5_12_47_3_tn_457;
  to R5_12_47_3_tm_457;
  length 30;
  configuration ID_4810;
}
object triplex_line {
  name R5_12_47_3_tl_458;
// downstream 2.50 kva on AS
  phases AS;
