clock{
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00';
     stoptime '2000-01-01 0:01:00';
}
#set profiler=1
module tape;
module powerflow{
     solver_method NR;
      default_maximum_voltage_error 1e-6;
};

object transformer_configuration {
  name XF1_PADMOUNT_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 75.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 100.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_100;
  power_rating 100.00;
  powerA_rating 100.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 100.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_300;
  power_rating 300.00;
  powerA_rating 100.00;
  powerB_rating 100.00;
  powerC_rating 100.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.04830;
  shunt_resistance 217.39;
  shunt_reactance 44.44;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_112p5;
  power_rating 112.50;
  powerA_rating 37.50;
  powerB_rating 37.50;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_150;
  power_rating 150.00;
  powerA_rating 50.00;
  powerB_rating 50.00;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03250;
  shunt_resistance 185.19;
  shunt_reactance 36.36;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object regulator_configuration {
  name feeder_reg_cfg;
  Control MANUAL;
  band_center 7500.0;
  band_width 120;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name ID_1059;
  rating.summer.continuous 149.0;
  geometric_mean_radius 0.00663 ft;
  resistance 1.50000;
}
object overhead_line_conductor {
  name ID_1060;
  rating.summer.continuous 120.0;
  geometric_mean_radius 0.00700 ft;
  resistance 2.40970;
}
object overhead_line_conductor {
  name ID_1061;
  rating.summer.continuous 533.0;
  geometric_mean_radius 0.02280 ft;
  resistance 0.25800;
}
object overhead_line_conductor {
  name ID_1062;
  rating.summer.continuous 112.0;
  geometric_mean_radius 0.00526 ft;
  resistance 2.39000;
}
object overhead_line_conductor {
  name ID_1063;
  rating.summer.continuous 443.0;
  geometric_mean_radius 0.02270 ft;
  resistance 0.05230;
}
object overhead_line_conductor {
  name ID_1064;
  rating.summer.continuous 605.0;
  geometric_mean_radius 0.02920 ft;
  resistance 0.03180;
}
object overhead_line_conductor {
  name ID_1065;
  rating.summer.continuous 256.0;
  geometric_mean_radius 0.01200 ft;
  resistance 0.16600;
}
object overhead_line_conductor {
  name ID_1066;
  rating.summer.continuous 334.0;
  geometric_mean_radius 0.00814 ft;
  resistance 0.56300;
}
object line_spacing {
  name ID_82;
  distance_AB 3.0 in;
  distance_BC 3.0 in;
  distance_AC 3.0 in;
  distance_AN 2.0 in;
  distance_BN 2.0 in;
  distance_CN 2.0 in;
}
object line_spacing {
  name ID_83;
  distance_BN 2.0 in;
}
object line_spacing {
  name ID_84;
  distance_AN 2.0 in;
}
object line_spacing {
  name ID_85;
  distance_CN 2.0 in;
}
object line_spacing {
  name ID_86;
  distance_CN 2.0 in;
}
object line_spacing {
  name ID_87;
  distance_AB 48.0 in;
  distance_BC 48.0 in;
  distance_AC 48.0 in;
  distance_AN 36.0 in;
  distance_BN 36.0 in;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_88;
  distance_AC 48.0 in;
  distance_AN 36.0 in;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_89;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_90;
  distance_AC 3.0 in;
  distance_AN 2.0 in;
  distance_CN 2.0 in;
}
object line_spacing {
  name ID_91;
  distance_BC 48.0 in;
  distance_BN 36.0 in;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_92;
  distance_AN 36.0 in;
}
object line_spacing {
  name ID_93;
  distance_BN 36.0 in;
}
object line_spacing {
  name ID_94;
  distance_BC 3.0 in;
  distance_BN 2.0 in;
  distance_CN 2.0 in;
}
object line_spacing {
  name ID_95;
  distance_AB 3.0 in;
  distance_AN 2.0 in;
  distance_BN 2.0 in;
}
object line_spacing {
  name ID_96;
  distance_AN 48.0 in;
}
object line_configuration {
  name ID_45;
  conductor_A ID_4240;
  conductor_B ID_4240;
  conductor_C ID_4240;
  conductor_N ID_4240;
  spacing ID_82;
}
object line_configuration {
  name ID_46;
  conductor_B ID_4240;
  conductor_N ID_4240;
  spacing ID_83;
}
object line_configuration {
  name ID_47;
  conductor_A ID_4240;
  conductor_N ID_4240;
  spacing ID_84;
}
object line_configuration {
  name ID_48;
  conductor_C ID_4240;
  conductor_N ID_4240;
  spacing ID_85;
}
object line_configuration {
  name ID_49;
  conductor_C ID_4240;
  conductor_N ID_4240;
  spacing ID_86;
}
object line_configuration {
  name ID_50;
  conductor_C ID_4241;
  conductor_N ID_4241;
  spacing ID_85;
}
object line_configuration {
  name ID_51;
  conductor_A ID_1059;
  conductor_B ID_1059;
  conductor_C ID_1059;
  conductor_N ID_1059;
  spacing ID_87;
}
object line_configuration {
  name ID_52;
  conductor_A ID_1059;
  conductor_C ID_1059;
  conductor_N ID_1059;
  spacing ID_88;
}
object line_configuration {
  name ID_53;
  conductor_A ID_1060;
  conductor_C ID_1060;
  conductor_N ID_1060;
  spacing ID_88;
}
object line_configuration {
  name ID_54;
  conductor_C ID_4242;
  conductor_N ID_4242;
  spacing ID_85;
}
object line_configuration {
  name ID_55;
  conductor_A ID_1060;
  conductor_B ID_1060;
  conductor_C ID_1060;
  conductor_N ID_1060;
  spacing ID_87;
}
object line_configuration {
  name ID_56;
  conductor_A ID_1061;
  conductor_B ID_1061;
  conductor_C ID_1061;
  conductor_N ID_1061;
  spacing ID_87;
}
object line_configuration {
  name ID_57;
  conductor_C ID_1059;
  conductor_N ID_1059;
  spacing ID_89;
}
object line_configuration {
  name ID_58;
  conductor_A ID_4243;
  conductor_B ID_4243;
  conductor_C ID_4243;
  conductor_N ID_4243;
  spacing ID_82;
}
object line_configuration {
  name ID_59;
  conductor_C ID_4243;
  conductor_N ID_4243;
  spacing ID_85;
}
object line_configuration {
  name ID_60;
  conductor_A ID_4242;
  conductor_C ID_4242;
  conductor_N ID_4242;
  spacing ID_90;
}
object line_configuration {
  name ID_61;
  conductor_A ID_1062;
  conductor_C ID_1062;
  conductor_N ID_1062;
  spacing ID_88;
}
object line_configuration {
  name ID_62;
  conductor_A ID_4242;
  conductor_N ID_4242;
  spacing ID_84;
}
object line_configuration {
  name ID_63;
  conductor_A ID_4244;
  conductor_B ID_4244;
  conductor_C ID_4244;
  conductor_N ID_4244;
  spacing ID_82;
}
object line_configuration {
  name ID_64;
  conductor_A ID_4241;
  conductor_B ID_4241;
  conductor_C ID_4241;
  conductor_N ID_4241;
  spacing ID_87;
}
object line_configuration {
  name ID_65;
  conductor_A ID_1062;
  conductor_B ID_1062;
  conductor_C ID_1062;
  conductor_N ID_1062;
  spacing ID_87;
}
object line_configuration {
  name ID_66;
  conductor_A ID_1060;
  conductor_B ID_1060;
  conductor_C ID_1060;
  conductor_N ID_1060;
  spacing ID_87;
}
object line_configuration {
  name ID_67;
  conductor_B ID_1062;
  conductor_C ID_1062;
  conductor_N ID_1062;
  spacing ID_91;
}
object line_configuration {
  name ID_68;
  conductor_A ID_1060;
  conductor_N ID_1060;
  spacing ID_92;
}
object line_configuration {
  name ID_69;
  conductor_A ID_1059;
  conductor_N ID_1059;
  spacing ID_92;
}
object line_configuration {
  name ID_70;
  conductor_A ID_4241;
  conductor_B ID_4241;
  conductor_C ID_4241;
  conductor_N ID_4241;
  spacing ID_82;
}
object line_configuration {
  name ID_71;
  conductor_A ID_4241;
  conductor_N ID_4241;
  spacing ID_84;
}
object line_configuration {
  name ID_72;
  conductor_B ID_1060;
  conductor_N ID_1060;
  spacing ID_93;
}
object line_configuration {
  name ID_73;
  conductor_A ID_1063;
  conductor_B ID_1063;
  conductor_C ID_1063;
  conductor_N ID_1063;
  spacing ID_87;
}
object line_configuration {
  name ID_74;
  conductor_A ID_1064;
  conductor_B ID_1064;
  conductor_C ID_1064;
  conductor_N ID_1064;
  spacing ID_87;
}
object line_configuration {
  name ID_75;
  conductor_A ID_1065;
  conductor_B ID_1065;
  conductor_C ID_1065;
  conductor_N ID_1065;
  spacing ID_87;
}
object line_configuration {
  name ID_76;
  conductor_A ID_4240;
  conductor_C ID_4240;
  conductor_N ID_4240;
  spacing ID_90;
}
object line_configuration {
  name ID_77;
  conductor_C ID_1063;
  conductor_N ID_1063;
  spacing ID_89;
}
object line_configuration {
  name ID_78;
  conductor_B ID_4240;
  conductor_C ID_4240;
  conductor_N ID_4240;
  spacing ID_94;
}
object line_configuration {
  name ID_79;
  conductor_A ID_4240;
  conductor_B ID_4240;
  conductor_N ID_4240;
  spacing ID_95;
}
object line_configuration {
  name ID_80;
  conductor_A ID_1059;
  conductor_N ID_1059;
  spacing ID_96;
}
object line_configuration {
  name ID_81;
  conductor_C ID_4244;
  conductor_N ID_4244;
  spacing ID_85;
}
object triplex_line_conductor {
  name triplex_4/0 AA;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name ID_1710;
  conductor_1 triplex_4/0 AA;
  conductor_2 triplex_4/0 AA;
  conductor_N triplex_4/0 AA;
  insulation_thickness 0.08;
  diameter 0.522;
}
object underground_line_conductor {
  name ID_4240;
  rating.summer.continuous 112.0;
  outer_diameter 1.09;
  conductor_gmr 0.0088 ft;
  conductor_diameter 0.292;
  conductor_resistance 1.38336;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 6.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_4241;
  rating.summer.continuous 214.0;
  outer_diameter 1.32;
  conductor_gmr 0.0177 ft;
  conductor_diameter 0.528;
  conductor_resistance 0.433488;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 11.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_4242;
  rating.summer.continuous 142.0;
  outer_diameter 1.27;
  conductor_gmr 0.01142 ft;
  conductor_diameter 0.362;
  conductor_resistance 0.88704;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 16.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_4243;
  rating.summer.continuous 425.0;
  outer_diameter 1.96;
  conductor_gmr 0.0321 ft;
  conductor_diameter 0.998;
  conductor_resistance 0.122496;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 15.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_4244;
  rating.summer.continuous 488.0;
  outer_diameter 2.15;
  conductor_gmr 0.0371 ft;
  conductor_diameter 1.152;
  conductor_resistance 0.091872;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 20.0;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R2-12-47-3_fuse_1;
// downstream 323.19 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_228;
  to R2-12-47-3_node_265;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_2;
// downstream 142.86 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_232;
  to R2-12-47-3_node_272;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_3;
// downstream 14.64 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_65;
  to R2-12-47-3_node_628;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_4;
// downstream 212.28 kva on ACS
  phases ACN;
  from R2-12-47-3_node_39;
  to R2-12-47-3_node_40;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_5;
// downstream 1139.68 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_66;
  to R2-12-47-3_node_535;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_6;
  phases ABCN;
  from R2-12-47-3_node_59;
  to R2-12-47-3_node_45;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_7;
// downstream 14.64 kva on CS
  phases ABCN;
  from R2-12-47-3_node_61;
  to R2-12-47-3_node_63;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_8;
// downstream 14.64 kva on CS
  phases CN;
  from R2-12-47-3_node_82;
  to R2-12-47-3_node_81;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_9;
// downstream 39.23 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_71;
  to R2-12-47-3_node_72;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_10;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_71;
  to R2-12-47-3_node_74;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_11;
// downstream 58.57 kva on CS
  phases CN;
  from R2-12-47-3_node_98;
  to R2-12-47-3_node_99;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_12;
// downstream 34.47 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_88;
  to R2-12-47-3_node_89;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_13;
// downstream 503.10 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_90;
  to R2-12-47-3_node_91;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_14;
// downstream 155.79 kva on AS
  phases AN;
  from R2-12-47-3_node_148;
  to R2-12-47-3_node_120;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_15;
// downstream 18.91 kva on AS
  phases ABCN;
  from R2-12-47-3_node_146;
  to R2-12-47-3_node_114;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_16;
// downstream 23.63 kva on AS
  phases ABCN;
  from R2-12-47-3_node_145;
  to R2-12-47-3_node_149;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_17;
// downstream 14.64 kva on CS
  phases CN;
  from R2-12-47-3_node_171;
  to R2-12-47-3_node_170;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_18;
// downstream 1327.40 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_749;
  to R2-12-47-3_node_748;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_19;
  phases ABCN;
  from R2-12-47-3_node_757;
  to R2-12-47-3_node_776;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_20;
// downstream 95.11 kva on BS
  phases BN;
  from R2-12-47-3_node_214;
  to R2-12-47-3_node_209;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_21;
// downstream 47.56 kva on BS
  phases ABCN;
  from R2-12-47-3_node_215;
  to R2-12-47-3_node_243;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_22;
// downstream 58.57 kva on CS
  phases ABCN;
  from R2-12-47-3_node_216;
  to R2-12-47-3_node_212;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_23;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_70;
  to R2-12-47-3_node_222;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_24;
// downstream 107.37 kva on CS
  phases ACN;
  from R2-12-47-3_node_68;
  to R2-12-47-3_node_236;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_25;
// downstream 283.07 kva on CS
  phases CN;
  from R2-12-47-3_node_54;
  to R2-12-47-3_node_32;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_26;
// downstream 73.21 kva on CS
  phases CN;
  from R2-12-47-3_node_90;
  to R2-12-47-3_node_242;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_27;
// downstream 68.33 kva on CS
  phases CN;
  from R2-12-47-3_node_105;
  to R2-12-47-3_node_512;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_28;
// downstream 58.57 kva on CS
  phases CN;
  from R2-12-47-3_node_107;
  to R2-12-47-3_node_253;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_29;
// downstream 97.09 kva on ABC
  phases ABCN;
  from R2-12-47-3_node_7;
  to R2-12-47-3_node_8;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_30;
// downstream 513.87 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_294;
  to R2-12-47-3_node_297;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_31;
// downstream 306.51 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_294;
  to R2-12-47-3_node_298;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_32;
// downstream 571.89 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_467;
  to R2-12-47-3_node_469;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_33;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_467;
  to R2-12-47-3_node_471;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_34;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_473;
  to R2-12-47-3_node_475;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_35;
// downstream 1068.57 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_454;
  to R2-12-47-3_node_517;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_36;
  phases ABCN;
  from R2-12-47-3_node_632;
  to R2-12-47-3_node_811;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_37;
  phases ABCN;
  from R2-12-47-3_node_632;
  to R2-12-47-3_node_635;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_38;
  phases ABCN;
  from R2-12-47-3_node_645;
  to R2-12-47-3_node_807;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_39;
  phases ABCN;
  from R2-12-47-3_node_645;
  to R2-12-47-3_node_646;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_40;
  phases ABCN;
  from R2-12-47-3_node_650;
  to R2-12-47-3_node_815;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2-12-47-3_fuse_41;
// downstream 828.21 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_685;
  to R2-12-47-3_node_684;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object switch {
  name R2-12-47-3_switch_1;
  phases BN;
  from R2-12-47-3_node_280;
  to R2-12-47-3_node_767;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_2;
// downstream 29.28 kva on CS
  phases ABCN;
  from R2-12-47-3_node_281;
  to R2-12-47-3_node_331;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_3;
  phases CN;
  from R2-12-47-3_node_338;
  to R2-12-47-3_node_768;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_4;
// downstream 227.43 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_13;
  to R2-12-47-3_node_494;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_5;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_581;
  to R2-12-47-3_node_498;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_6;
// downstream 1170.19 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_55;
  to R2-12-47-3_node_54;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_7;
  phases ABCN;
  from R2-12-47-3_node_76;
  to R2-12-47-3_node_77;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_8;
  phases ABCN;
  from R2-12-47-3_node_78;
  to R2-12-47-3_node_85;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_9;
// downstream 7750.52 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_84;
  to R2-12-47-3_node_83;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_10;
  phases AN;
  from R2-12-47-3_node_31;
  to R2-12-47-3_node_772;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_11;
// downstream 1327.40 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_747;
  to R2-12-47-3_node_749;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_12;
  phases ABCN;
  from R2-12-47-3_node_750;
  to R2-12-47-3_node_775;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_13;
  phases ABCN;
  from R2-12-47-3_node_749;
  to R2-12-47-3_node_753;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_14;
  phases ABCN;
  from R2-12-47-3_node_755;
  to R2-12-47-3_node_756;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_15;
  phases ABCN;
  from R2-12-47-3_node_756;
  to R2-12-47-3_node_758;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_16;
  phases ABCN;
  from R2-12-47-3_node_756;
  to R2-12-47-3_node_759;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_17;
// downstream 23.78 kva on BS
  phases BN;
  from R2-12-47-3_node_179;
  to R2-12-47-3_node_180;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_18;
// downstream 47.27 kva on AS
  phases AN;
  from R2-12-47-3_node_181;
  to R2-12-47-3_node_166;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_19;
  phases ABCN;
  from R2-12-47-3_node_27;
  to R2-12-47-3_node_221;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_20;
// downstream 1327.40 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_154;
  to R2-12-47-3_node_153;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_21;
// downstream 4722.98 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_262;
  to R2-12-47-3_node_263;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_22;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_29;
  to R2-12-47-3_node_241;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_23;
// downstream 97.61 kva on CS
  phases CN;
  from R2-12-47-3_node_30;
  to R2-12-47-3_node_29;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_24;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_256;
  to R2-12-47-3_node_255;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_25;
// downstream 1424.49 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_5;
  to R2-12-47-3_node_6;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_26;
// downstream 2005.83 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_289;
  to R2-12-47-3_node_288;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_27;
// downstream 4722.98 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_290;
  to R2-12-47-3_node_289;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_28;
// downstream 2717.15 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_289;
  to R2-12-47-3_node_291;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_29;
// downstream 2717.15 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_293;
  to R2-12-47-3_node_294;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_30;
// downstream 1896.78 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_294;
  to R2-12-47-3_node_295;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_31;
  phases BN;
  from R2-12-47-3_node_304;
  to R2-12-47-3_node_780;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_32;
  phases CN;
  from R2-12-47-3_node_306;
  to R2-12-47-3_node_307;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_33;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_308;
  to R2-12-47-3_node_309;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_34;
  phases CN;
  from R2-12-47-3_node_318;
  to R2-12-47-3_node_319;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_35;
  phases CN;
  from R2-12-47-3_node_328;
  to R2-12-47-3_node_329;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_36;
// downstream 39.04 kva on CS
  phases CN;
  from R2-12-47-3_node_306;
  to R2-12-47-3_node_380;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_37;
// downstream 9.45 kva on AS
  phases ABCN;
  from R2-12-47-3_node_381;
  to R2-12-47-3_node_382;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_38;
  phases BN;
  from R2-12-47-3_node_389;
  to R2-12-47-3_node_787;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_39;
// downstream 71.33 kva on BS
  phases BN;
  from R2-12-47-3_node_390;
  to R2-12-47-3_node_399;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_40;
// downstream 19.52 kva on CS
  phases ABCN;
  from R2-12-47-3_node_414;
  to R2-12-47-3_node_403;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_41;
// downstream 323.41 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_420;
  to R2-12-47-3_node_414;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_42;
  phases BN;
  from R2-12-47-3_node_531;
  to R2-12-47-3_node_791;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_43;
  phases CN;
  from R2-12-47-3_node_531;
  to R2-12-47-3_node_792;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_44;
// downstream 33.09 kva on AS
  phases AN;
  from R2-12-47-3_node_435;
  to R2-12-47-3_node_436;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_45;
// downstream 50.15 kva on BS
  phases BN;
  from R2-12-47-3_node_435;
  to R2-12-47-3_node_437;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_46;
// downstream 14.18 kva on AS
  phases AN;
  from R2-12-47-3_node_445;
  to R2-12-47-3_node_447;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_47;
  phases ABCN;
  from R2-12-47-3_node_451;
  to R2-12-47-3_node_433;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_48;
// downstream 197.34 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_451;
  to R2-12-47-3_node_453;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_49;
// downstream 828.21 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_454;
  to R2-12-47-3_node_518;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_50;
// downstream 581.34 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_288;
  to R2-12-47-3_node_465;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_51;
// downstream 581.34 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_468;
  to R2-12-47-3_node_467;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_52;
  phases ABCN;
  from R2-12-47-3_node_467;
  to R2-12-47-3_node_472;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_53;
  phases BN;
  from R2-12-47-3_node_514;
  to R2-12-47-3_node_515;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_54;
// downstream 1896.78 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_516;
  to R2-12-47-3_node_454;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_55;
  phases ABCN;
  from R2-12-47-3_node_454;
  to R2-12-47-3_node_519;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_56;
  phases ABCN;
  from R2-12-47-3_node_529;
  to R2-12-47-3_node_800;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_57;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_543;
  to R2-12-47-3_node_544;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_58;
  phases ABCN;
  from R2-12-47-3_node_558;
  to R2-12-47-3_node_803;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_59;
  phases BN;
  from R2-12-47-3_node_571;
  to R2-12-47-3_node_827;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_60;
  phases BN;
  from R2-12-47-3_node_572;
  to R2-12-47-3_node_804;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_61;
// downstream 68.33 kva on CS
  phases ABCN;
  from R2-12-47-3_node_566;
  to R2-12-47-3_node_590;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_62;
  phases CN;
  from R2-12-47-3_node_595;
  to R2-12-47-3_node_598;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_63;
  phases CN;
  from R2-12-47-3_node_597;
  to R2-12-47-3_node_828;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_64;
  phases AN;
  from R2-12-47-3_node_602;
  to R2-12-47-3_node_614;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_65;
  phases ABCN;
  from R2-12-47-3_node_608;
  to R2-12-47-3_node_829;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_66;
  phases AN;
  from R2-12-47-3_node_612;
  to R2-12-47-3_node_808;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_67;
// downstream 52.30 kva on ACS
  phases ABCN;
  from R2-12-47-3_node_623;
  to R2-12-47-3_node_604;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_68;
// downstream 23.78 kva on BS
  phases BN;
  from R2-12-47-3_node_625;
  to R2-12-47-3_node_626;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_69;
  phases ABCN;
  from R2-12-47-3_node_524;
  to R2-12-47-3_node_632;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_70;
  phases ABCN;
  from R2-12-47-3_node_632;
  to R2-12-47-3_node_633;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_71;
  phases ABCN;
  from R2-12-47-3_node_644;
  to R2-12-47-3_node_645;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_72;
  phases ABCN;
  from R2-12-47-3_node_650;
  to R2-12-47-3_node_649;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_73;
  phases CN;
  from R2-12-47-3_node_656;
  to R2-12-47-3_node_813;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_74;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_657;
  to R2-12-47-3_node_669;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_75;
// downstream 67.10 kva on ACS
  phases ACN;
  from R2-12-47-3_node_660;
  to R2-12-47-3_node_673;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_76;
// downstream 35.67 kva on BS
  phases BN;
  from R2-12-47-3_node_666;
  to R2-12-47-3_node_681;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_77;
// downstream 518.85 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_684;
  to R2-12-47-3_node_682;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_78;
  phases ABCN;
  from R2-12-47-3_node_685;
  to R2-12-47-3_node_723;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_79;
// downstream 98.95 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_688;
  to R2-12-47-3_node_677;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_80;
// downstream 828.21 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_689;
  to R2-12-47-3_node_685;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_81;
  phases ABCN;
  from R2-12-47-3_node_692;
  to R2-12-47-3_node_674;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_82;
// downstream 37.81 kva on AS
  phases AN;
  from R2-12-47-3_node_670;
  to R2-12-47-3_node_696;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_83;
  phases CN;
  from R2-12-47-3_node_692;
  to R2-12-47-3_node_796;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_84;
  phases CN;
  from R2-12-47-3_node_674;
  to R2-12-47-3_node_797;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_85;
  phases CN;
  from R2-12-47-3_node_705;
  to R2-12-47-3_node_795;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_86;
  phases AN;
  from R2-12-47-3_node_709;
  to R2-12-47-3_node_798;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_87;
  phases ABCN;
  from R2-12-47-3_node_650;
  to R2-12-47-3_node_721;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_88;
  phases CN;
  from R2-12-47-3_node_725;
  to R2-12-47-3_node_799;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_89;
  phases BN;
  from R2-12-47-3_node_729;
  to R2-12-47-3_node_821;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_90;
// downstream 63.89 kva on BCS
  phases ABCN;
  from R2-12-47-3_node_724;
  to R2-12-47-3_node_729;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_91;
// downstream 17.83 kva on BS
  phases BN;
  from R2-12-47-3_node_733;
  to R2-12-47-3_node_732;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_92;
// downstream 51.99 kva on AS
  phases AN;
  from R2-12-47-3_node_662;
  to R2-12-47-3_node_742;
  status CLOSED;
}
object switch {
  name R2-12-47-3_switch_93;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_741;
  to R2-12-47-3_node_746;
  status CLOSED;
}
object overhead_line {
  name R2-12-47-3_ol_1;
// downstream 83.46 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_535;
  to R2-12-47-3_node_534;
  length 76.990;
  configuration ID_51;
}
object overhead_line {
  name R2-12-47-3_ol_2;
// downstream 19.21 kva on ACS
  phases ACN;
  from R2-12-47-3_node_41;
  to R2-12-47-3_node_42;
  length 174.679;
  configuration ID_52;
}
object overhead_line {
  name R2-12-47-3_ol_3;
// downstream 19.21 kva on ACS
  phases ACN;
  from R2-12-47-3_node_39;
  to R2-12-47-3_node_41;
  length 330.700;
  configuration ID_53;
}
object overhead_line {
  name R2-12-47-3_ol_4;
// downstream 9.33 kva on ABC
  phases ABCN;
  from R2-12-47-3_node_46;
  to R2-12-47-3_node_48;
  length 140.655;
  configuration ID_55;
}
object overhead_line {
  name R2-12-47-3_ol_5;
// downstream 9.33 kva on ABC
  phases ABCN;
  from R2-12-47-3_node_48;
  to R2-12-47-3_node_49;
  length 291.567;
  configuration ID_55;
}
object overhead_line {
  name R2-12-47-3_ol_6;
// downstream 9.33 kva on ABC
  phases ABCN;
  from R2-12-47-3_node_49;
  to R2-12-47-3_node_50;
  length 291.051;
  configuration ID_55;
}
object overhead_line {
  name R2-12-47-3_ol_7;
// downstream 24.28 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_47;
  to R2-12-47-3_node_46;
  length 321.700;
  configuration ID_51;
}
object overhead_line {
  name R2-12-47-3_ol_8;
// downstream 872.17 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_53;
  to R2-12-47-3_node_52;
  length 233.437;
  configuration ID_56;
}
object overhead_line {
  name R2-12-47-3_ol_9;
// downstream 887.12 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_54;
  to R2-12-47-3_node_53;
  length 206.673;
  configuration ID_56;
}
object overhead_line {
  name R2-12-47-3_ol_10;
// downstream 6522.69 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_56;
  to R2-12-47-3_node_55;
  length 63.867;
  configuration ID_56;
}
object overhead_line {
  name R2-12-47-3_ol_11;
// downstream 6522.69 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_57;
  to R2-12-47-3_node_56;
  length 177.660;
  configuration ID_56;
}
object overhead_line {
  name R2-12-47-3_ol_12;
// downstream 6522.69 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_58;
  to R2-12-47-3_node_57;
  length 183.993;
  configuration ID_56;
}
object overhead_line {
  name R2-12-47-3_ol_13;
// downstream 6537.33 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_59;
  to R2-12-47-3_node_58;
  length 202.304;
  configuration ID_56;
}
object overhead_line {
  name R2-12-47-3_ol_14;
// downstream 6537.33 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_60;
  to R2-12-47-3_node_59;
  length 206.681;
  configuration ID_56;
}
object overhead_line {
  name R2-12-47-3_ol_15;
// downstream 6537.33 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_61;
  to R2-12-47-3_node_60;
  length 179.512;
  configuration ID_56;
}
object overhead_line {
  name R2-12-47-3_ol_16;
// downstream 6551.97 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_65;
  to R2-12-47-3_node_61;
  length 195.668;
  configuration ID_56;
}
object overhead_line {
  name R2-12-47-3_ol_17;
// downstream 6581.25 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_66;
  to R2-12-47-3_node_65;
  length 269.008;
  configuration ID_56;
}
object overhead_line {
  name R2-12-47-3_ol_18;
// downstream 48.99 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_70;
  to R2-12-47-3_node_71;
  length 234.300;
  configuration ID_51;
}
object overhead_line {
  name R2-12-47-3_ol_19;
// downstream 1031.53 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_69;
  to R2-12-47-3_node_68;
  length 979.222;
  configuration ID_51;
}
object overhead_line {
  name R2-12-47-3_ol_20;
// downstream 7735.88 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_76;
  to R2-12-47-3_node_66;
  length 192.458;
  configuration ID_56;
}
object overhead_line {
  name R2-12-47-3_ol_21;
// downstream 14.64 kva on CS
  phases CN;
  from R2-12-47-3_node_81;
  to R2-12-47-3_node_80;
  length 56.847;
  configuration ID_57;
}
object overhead_line {
  name R2-12-47-3_ol_22;
// downstream 14.64 kva on CS
  phases CN;
  from R2-12-47-3_node_80;
  to R2-12-47-3_node_79;
  length 311.070;
  configuration ID_57;
}
object overhead_line {
  name R2-12-47-3_ol_23;
// downstream 7735.88 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_82;
  to R2-12-47-3_node_76;
  length 579.600;
  configuration ID_56;
}
object overhead_line {
  name R2-12-47-3_ol_24;
// downstream 7750.52 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_83;
  to R2-12-47-3_node_82;
  length 191.976;
  configuration ID_56;
}
object overhead_line {
  name R2-12-47-3_ol_25;
// downstream 239.30 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_88;
  to R2-12-47-3_node_87;
  length 173.872;
  configuration ID_56;
}
object overhead_line {
  name R2-12-47-3_ol_26;
// downstream 273.77 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_90;
  to R2-12-47-3_node_88;
  length 247.579;
  configuration ID_56;
}
object overhead_line {
  name R2-12-47-3_ol_27;
// downstream 850.08 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_92;
  to R2-12-47-3_node_90;
  length 163.832;
  configuration ID_56;
}
object overhead_line {
  name R2-12-47-3_ol_28;
// downstream 861.13 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_93;
  to R2-12-47-3_node_92;
  length 182.171;
  configuration ID_56;
}
object overhead_line {
  name R2-12-47-3_ol_29;
// downstream 861.13 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_94;
  to R2-12-47-3_node_93;
  length 188.327;
  configuration ID_56;
}
object overhead_line {
  name R2-12-47-3_ol_30;
// downstream 872.17 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_52;
  to R2-12-47-3_node_94;
  length 241.033;
  configuration ID_56;
}
object overhead_line {
  name R2-12-47-3_ol_31;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_98;
  to R2-12-47-3_node_97;
  length 200.720;
  configuration ID_57;
}
object overhead_line {
  name R2-12-47-3_ol_32;
// downstream 78.09 kva on CS
  phases CN;
  from R2-12-47-3_node_100;
  to R2-12-47-3_node_98;
  length 281.016;
  configuration ID_57;
}
object overhead_line {
  name R2-12-47-3_ol_33;
// downstream 87.85 kva on CS
  phases CN;
  from R2-12-47-3_node_101;
  to R2-12-47-3_node_100;
  length 111.159;
  configuration ID_57;
}
object overhead_line {
  name R2-12-47-3_ol_34;
// downstream 87.85 kva on CS
  phases CN;
  from R2-12-47-3_node_102;
  to R2-12-47-3_node_101;
  length 69.132;
  configuration ID_57;
}
object overhead_line {
  name R2-12-47-3_ol_35;
// downstream 664.95 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_103;
  to R2-12-47-3_node_108;
  length 138.623;
  configuration ID_55;
}
object overhead_line {
  name R2-12-47-3_ol_36;
// downstream 87.85 kva on CS
  phases CN;
  from R2-12-47-3_node_27;
  to R2-12-47-3_node_102;
  length 15.980;
  configuration ID_57;
}
object overhead_line {
  name R2-12-47-3_ol_37;
// downstream 664.95 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_27;
  to R2-12-47-3_node_103;
  length 17.701;
  configuration ID_55;
}
object overhead_line {
  name R2-12-47-3_ol_38;
// downstream 752.80 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_104;
  to R2-12-47-3_node_27;
  length 31.600;
  configuration ID_51;
}
object overhead_line {
  name R2-12-47-3_ol_39;
// downstream 752.80 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_105;
  to R2-12-47-3_node_104;
  length 297.336;
  configuration ID_51;
}
object overhead_line {
  name R2-12-47-3_ol_40;
// downstream 839.79 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_106;
  to R2-12-47-3_node_105;
  length 327.390;
  configuration ID_51;
}
object overhead_line {
  name R2-12-47-3_ol_41;
// downstream 858.45 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_107;
  to R2-12-47-3_node_106;
  length 322.031;
  configuration ID_51;
}
object overhead_line {
  name R2-12-47-3_ol_42;
// downstream 917.02 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_68;
  to R2-12-47-3_node_107;
  length 949.397;
  configuration ID_51;
}
object overhead_line {
  name R2-12-47-3_ol_43;
// downstream 664.95 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_108;
  to R2-12-47-3_node_109;
  length 169.281;
  configuration ID_55;
}
object overhead_line {
  name R2-12-47-3_ol_44;
// downstream 640.86 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_109;
  to R2-12-47-3_node_247;
  length 165.223;
  configuration ID_55;
}
object overhead_line {
  name R2-12-47-3_ol_45;
// downstream 558.67 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_110;
  to R2-12-47-3_node_573;
  length 261.276;
  configuration ID_55;
}
object overhead_line {
  name R2-12-47-3_ol_46;
// downstream 558.67 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_111;
  to R2-12-47-3_node_112;
  length 254.031;
  configuration ID_55;
}
object overhead_line {
  name R2-12-47-3_ol_47;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_97;
  to R2-12-47-3_node_96;
  length 130.138;
  configuration ID_57;
}
object overhead_line {
  name R2-12-47-3_ol_48;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_96;
  to R2-12-47-3_node_95;
  length 371.677;
  configuration ID_57;
}
object overhead_line {
  name R2-12-47-3_ol_49;
// downstream 231.50 kva on ACS
  phases ACN;
  from R2-12-47-3_node_116;
  to R2-12-47-3_node_39;
  length 340.200;
  configuration ID_53;
}
object overhead_line {
  name R2-12-47-3_ol_50;
// downstream 239.18 kva on ACS
  phases ACN;
  from R2-12-47-3_node_117;
  to R2-12-47-3_node_116;
  length 351.211;
  configuration ID_53;
}
object overhead_line {
  name R2-12-47-3_ol_51;
// downstream 239.18 kva on ACS
  phases ACN;
  from R2-12-47-3_node_86;
  to R2-12-47-3_node_117;
  length 266.753;
  configuration ID_61;
}
object overhead_line {
  name R2-12-47-3_ol_52;
// downstream 239.18 kva on ACS
  phases ACN;
  from R2-12-47-3_node_148;
  to R2-12-47-3_node_86;
  length 366.056;
  configuration ID_61;
}
object overhead_line {
  name R2-12-47-3_ol_53;
// downstream 402.66 kva on ACS
  phases ACN;
  from R2-12-47-3_node_145;
  to R2-12-47-3_node_148;
  length 345.116;
  configuration ID_61;
}
object overhead_line {
  name R2-12-47-3_ol_54;
// downstream 444.95 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_115;
  to R2-12-47-3_node_145;
  length 203.427;
  configuration ID_65;
}
object overhead_line {
  name R2-12-47-3_ol_55;
// downstream 444.95 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_146;
  to R2-12-47-3_node_115;
  length 384.269;
  configuration ID_51;
}
object overhead_line {
  name R2-12-47-3_ol_56;
// downstream 548.94 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_143;
  to R2-12-47-3_node_146;
  length 351.912;
  configuration ID_51;
}
object overhead_line {
  name R2-12-47-3_ol_57;
// downstream 558.67 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_112;
  to R2-12-47-3_node_142;
  length 10.000;
  configuration ID_66;
}
object overhead_line {
  name R2-12-47-3_ol_58;
// downstream 9.73 kva on BCS
  phases BCN;
  from R2-12-47-3_node_142;
  to R2-12-47-3_node_144;
  length 10.000;
  configuration ID_67;
}
object overhead_line {
  name R2-12-47-3_ol_59;
// downstream 9.73 kva on BCS
  phases BCN;
  from R2-12-47-3_node_144;
  to R2-12-47-3_node_147;
  length 178.061;
  configuration ID_67;
}
object overhead_line {
  name R2-12-47-3_ol_60;
// downstream 548.94 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_142;
  to R2-12-47-3_node_143;
  length 7.100;
  configuration ID_51;
}
object overhead_line {
  name R2-12-47-3_ol_61;
// downstream 85.08 kva on AS
  phases AN;
  from R2-12-47-3_node_146;
  to R2-12-47-3_node_710;
  length 35.300;
  configuration ID_69;
}
object overhead_line {
  name R2-12-47-3_ol_62;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_710;
  to R2-12-47-3_node_711;
  length 181.200;
  configuration ID_69;
}
object overhead_line {
  name R2-12-47-3_ol_63;
// downstream 75.63 kva on AS
  phases AN;
  from R2-12-47-3_node_710;
  to R2-12-47-3_node_712;
  length 107.146;
  configuration ID_69;
}
object overhead_line {
  name R2-12-47-3_ol_64;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_712;
  to R2-12-47-3_node_713;
  length 69.400;
  configuration ID_69;
}
object overhead_line {
  name R2-12-47-3_ol_65;
// downstream 66.17 kva on AS
  phases AN;
  from R2-12-47-3_node_712;
  to R2-12-47-3_node_714;
  length 114.400;
  configuration ID_69;
}
object overhead_line {
  name R2-12-47-3_ol_66;
// downstream 47.27 kva on AS
  phases AN;
  from R2-12-47-3_node_714;
  to R2-12-47-3_node_715;
  length 380.700;
  configuration ID_69;
}
object overhead_line {
  name R2-12-47-3_ol_67;
// downstream 37.81 kva on AS
  phases AN;
  from R2-12-47-3_node_715;
  to R2-12-47-3_node_716;
  length 139.000;
  configuration ID_69;
}
object overhead_line {
  name R2-12-47-3_ol_68;
// downstream 28.36 kva on AS
  phases AN;
  from R2-12-47-3_node_716;
  to R2-12-47-3_node_717;
  length 141.100;
  configuration ID_69;
}
object overhead_line {
  name R2-12-47-3_ol_69;
// downstream 18.91 kva on AS
  phases AN;
  from R2-12-47-3_node_717;
  to R2-12-47-3_node_718;
  length 107.683;
  configuration ID_69;
}
object overhead_line {
  name R2-12-47-3_ol_70;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_718;
  to R2-12-47-3_node_719;
  length 133.700;
  configuration ID_69;
}
object overhead_line {
  name R2-12-47-3_ol_71;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_718;
  to R2-12-47-3_node_720;
  length 159.800;
  configuration ID_69;
}
object overhead_line {
  name R2-12-47-3_ol_72;
// downstream 185.46 kva on CS
  phases CN;
  from R2-12-47-3_node_172;
  to R2-12-47-3_node_152;
  length 236.462;
  configuration ID_57;
}
object overhead_line {
  name R2-12-47-3_ol_73;
// downstream 34.16 kva on CS
  phases CN;
  from R2-12-47-3_node_175;
  to R2-12-47-3_node_173;
  length 222.250;
  configuration ID_57;
}
object overhead_line {
  name R2-12-47-3_ol_74;
// downstream 24.40 kva on CS
  phases CN;
  from R2-12-47-3_node_173;
  to R2-12-47-3_node_171;
  length 227.794;
  configuration ID_57;
}
object overhead_line {
  name R2-12-47-3_ol_75;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_203;
  to R2-12-47-3_node_201;
  length 168.221;
  configuration ID_57;
}
object overhead_line {
  name R2-12-47-3_ol_76;
// downstream 34.47 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_89;
  to R2-12-47-3_node_203;
  length 74.158;
  configuration ID_51;
}
object overhead_line {
  name R2-12-47-3_ol_77;
// downstream 73.21 kva on CS
  phases CN;
  from R2-12-47-3_node_242;
  to R2-12-47-3_node_202;
  length 142.575;
  configuration ID_57;
}
object overhead_line {
  name R2-12-47-3_ol_78;
// downstream 73.21 kva on CS
  phases CN;
  from R2-12-47-3_node_202;
  to R2-12-47-3_node_200;
  length 217.459;
  configuration ID_57;
}
object overhead_line {
  name R2-12-47-3_ol_79;
// downstream 63.45 kva on CS
  phases CN;
  from R2-12-47-3_node_200;
  to R2-12-47-3_node_196;
  length 230.400;
  configuration ID_57;
}
object overhead_line {
  name R2-12-47-3_ol_80;
// downstream 53.69 kva on CS
  phases CN;
  from R2-12-47-3_node_196;
  to R2-12-47-3_node_192;
  length 232.082;
  configuration ID_57;
}
object overhead_line {
  name R2-12-47-3_ol_81;
// downstream 43.92 kva on CS
  phases CN;
  from R2-12-47-3_node_192;
  to R2-12-47-3_node_175;
  length 237.447;
  configuration ID_57;
}
object overhead_line {
  name R2-12-47-3_ol_82;
// downstream 95.11 kva on BS
  phases BN;
  from R2-12-47-3_node_209;
  to R2-12-47-3_node_208;
  length 146.902;
  configuration ID_72;
}
object overhead_line {
  name R2-12-47-3_ol_83;
// downstream 83.22 kva on BS
  phases BN;
  from R2-12-47-3_node_208;
  to R2-12-47-3_node_207;
  length 214.743;
  configuration ID_72;
}
object overhead_line {
  name R2-12-47-3_ol_84;
// downstream 59.45 kva on BS
  phases BN;
  from R2-12-47-3_node_207;
  to R2-12-47-3_node_206;
  length 160.446;
  configuration ID_72;
}
object overhead_line {
  name R2-12-47-3_ol_85;
// downstream 35.67 kva on BS
  phases BN;
  from R2-12-47-3_node_206;
  to R2-12-47-3_node_205;
  length 172.810;
  configuration ID_72;
}
object overhead_line {
  name R2-12-47-3_ol_86;
// downstream 11.89 kva on BS
  phases BN;
  from R2-12-47-3_node_205;
  to R2-12-47-3_node_204;
  length 197.942;
  configuration ID_72;
}
object overhead_line {
  name R2-12-47-3_ol_87;
  phases ABCN;
  from R2-12-47-3_node_214;
  to R2-12-47-3_node_213;
  length 173.781;
  configuration ID_73;
}
object overhead_line {
  name R2-12-47-3_ol_88;
// downstream 112.19 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_215;
  to R2-12-47-3_node_214;
  length 238.447;
  configuration ID_73;
}
object overhead_line {
  name R2-12-47-3_ol_89;
// downstream 170.79 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_216;
  to R2-12-47-3_node_215;
  length 219.430;
  configuration ID_73;
}
object overhead_line {
  name R2-12-47-3_ol_90;
// downstream 229.36 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_217;
  to R2-12-47-3_node_216;
  length 233.083;
  configuration ID_73;
}
object overhead_line {
  name R2-12-47-3_ol_91;
// downstream 239.30 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_87;
  to R2-12-47-3_node_217;
  length 91.032;
  configuration ID_73;
}
object overhead_line {
  name R2-12-47-3_ol_92;
// downstream 5352.49 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_55;
  to R2-12-47-3_node_228;
  length 108.060;
  configuration ID_74;
}
object overhead_line {
  name R2-12-47-3_ol_93;
// downstream 5029.31 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_228;
  to R2-12-47-3_node_229;
  length 291.397;
  configuration ID_74;
}
object overhead_line {
  name R2-12-47-3_ol_94;
// downstream 5029.31 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_229;
  to R2-12-47-3_node_230;
  length 291.697;
  configuration ID_74;
}
object overhead_line {
  name R2-12-47-3_ol_95;
// downstream 5029.31 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_230;
  to R2-12-47-3_node_231;
  length 311.130;
  configuration ID_74;
}
object overhead_line {
  name R2-12-47-3_ol_96;
// downstream 5029.31 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_231;
  to R2-12-47-3_node_232;
  length 296.326;
  configuration ID_74;
}
object overhead_line {
  name R2-12-47-3_ol_97;
// downstream 4862.35 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_232;
  to R2-12-47-3_node_233;
  length 298.659;
  configuration ID_74;
}
object overhead_line {
  name R2-12-47-3_ol_98;
// downstream 4847.40 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_233;
  to R2-12-47-3_node_234;
  length 290.327;
  configuration ID_74;
}
object overhead_line {
  name R2-12-47-3_ol_99;
// downstream 124.41 kva on ABC
  phases ABCN;
  from R2-12-47-3_node_234;
  to R2-12-47-3_node_44;
  length 40.253;
  configuration ID_75;
}
object overhead_line {
  name R2-12-47-3_ol_100;
// downstream 626.21 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_247;
  to R2-12-47-3_node_110;
  length 168.308;
  configuration ID_55;
}
object overhead_line {
  name R2-12-47-3_ol_101;
// downstream 14.64 kva on CS
  phases CN;
  from R2-12-47-3_node_327;
  to R2-12-47-3_node_328;
  length 119.600;
  configuration ID_77;
}
object overhead_line {
  name R2-12-47-3_ol_102;
  phases CN;
  from R2-12-47-3_node_329;
  to R2-12-47-3_node_368;
  length 17.117;
  configuration ID_77;
}
object overhead_line {
  name R2-12-47-3_ol_103;
  phases CN;
  from R2-12-47-3_node_319;
  to R2-12-47-3_node_825;
  length 279.956;
  configuration ID_77;
}
object overhead_line {
  name R2-12-47-3_ol_104;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_475;
  to R2-12-47-3_node_476;
  length 129.100;
  configuration ID_80;
}
object overhead_line {
  name R2-12-47-3_ol_105;
// downstream 83.46 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_534;
  to R2-12-47-3_node_70;
  length 168.600;
  configuration ID_51;
}
object overhead_line {
  name R2-12-47-3_ol_106;
// downstream 1048.43 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_535;
  to R2-12-47-3_node_69;
  length 253.200;
  configuration ID_51;
}
object overhead_line {
  name R2-12-47-3_ol_107;
// downstream 558.67 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_573;
  to R2-12-47-3_node_111;
  length 84.419;
  configuration ID_55;
}
object underground_line {
  name R2-12-47-3_ul_1;
// downstream 323.19 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_265;
  to R2-12-47-3_node_266;
  length 101.400;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_2;
// downstream 239.96 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_266;
  to R2-12-47-3_node_267;
  length 149.400;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_3;
// downstream 239.96 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_267;
  to R2-12-47-3_node_339;
  length 123.400;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_4;
// downstream 35.67 kva on BS
  phases BN;
  from R2-12-47-3_node_268;
  to R2-12-47-3_node_269;
  length 178.700;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_5;
// downstream 23.78 kva on BS
  phases BN;
  from R2-12-47-3_node_269;
  to R2-12-47-3_node_270;
  length 174.800;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_6;
// downstream 11.89 kva on BS
  phases BN;
  from R2-12-47-3_node_270;
  to R2-12-47-3_node_271;
  length 165.600;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_7;
// downstream 142.86 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_272;
  to R2-12-47-3_node_273;
  length 117.388;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_8;
// downstream 18.91 kva on AS
  phases AN;
  from R2-12-47-3_node_273;
  to R2-12-47-3_node_274;
  length 218.400;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_9;
// downstream 65.39 kva on BS
  phases BN;
  from R2-12-47-3_node_273;
  to R2-12-47-3_node_275;
  length 150.100;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_10;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_275;
  to R2-12-47-3_node_276;
  length 190.700;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_11;
// downstream 35.67 kva on BS
  phases BN;
  from R2-12-47-3_node_276;
  to R2-12-47-3_node_277;
  length 164.800;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_12;
// downstream 23.78 kva on BS
  phases BN;
  from R2-12-47-3_node_277;
  to R2-12-47-3_node_278;
  length 154.900;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_13;
// downstream 11.89 kva on BS
  phases BN;
  from R2-12-47-3_node_278;
  to R2-12-47-3_node_279;
  length 176.800;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_14;
  phases BN;
  from R2-12-47-3_node_273;
  to R2-12-47-3_node_280;
  length 180.300;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_15;
// downstream 58.57 kva on CS
  phases ABCN;
  from R2-12-47-3_node_273;
  to R2-12-47-3_node_281;
  length 239.845;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_16;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_281;
  to R2-12-47-3_node_282;
  length 130.900;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_17;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_281;
  to R2-12-47-3_node_283;
  length 444.000;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_18;
// downstream 24.28 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_73;
  to R2-12-47-3_node_47;
  length 353.500;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_19;
// downstream 83.22 kva on BS
  phases BN;
  from R2-12-47-3_node_266;
  to R2-12-47-3_node_284;
  length 100.600;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_20;
// downstream 59.45 kva on BS
  phases BN;
  from R2-12-47-3_node_284;
  to R2-12-47-3_node_285;
  length 153.200;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_21;
// downstream 35.67 kva on BS
  phases BN;
  from R2-12-47-3_node_285;
  to R2-12-47-3_node_286;
  length 172.200;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_22;
// downstream 23.78 kva on BS
  phases BN;
  from R2-12-47-3_node_286;
  to R2-12-47-3_node_287;
  length 114.300;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_23;
// downstream 29.28 kva on CS
  phases ABCN;
  from R2-12-47-3_node_331;
  to R2-12-47-3_node_332;
  length 178.663;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_24;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_332;
  to R2-12-47-3_node_333;
  length 14.400;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_25;
// downstream 19.52 kva on CS
  phases ABCN;
  from R2-12-47-3_node_332;
  to R2-12-47-3_node_334;
  length 160.488;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_26;
// downstream 19.52 kva on CS
  phases ABCN;
  from R2-12-47-3_node_334;
  to R2-12-47-3_node_335;
  length 16.214;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_27;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_335;
  to R2-12-47-3_node_336;
  length 7.100;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_28;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_336;
  to R2-12-47-3_node_337;
  length 108.700;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_29;
  phases ABCN;
  from R2-12-47-3_node_335;
  to R2-12-47-3_node_338;
  length 6.313;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_30;
// downstream 35.67 kva on BS
  phases BN;
  from R2-12-47-3_node_339;
  to R2-12-47-3_node_268;
  length 175.411;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_31;
// downstream 11.89 kva on BS
  phases BN;
  from R2-12-47-3_node_339;
  to R2-12-47-3_node_340;
  length 18.200;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_32;
// downstream 175.33 kva on BCS
  phases ABCN;
  from R2-12-47-3_node_339;
  to R2-12-47-3_node_341;
  length 123.600;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_33;
// downstream 175.33 kva on BCS
  phases ABCN;
  from R2-12-47-3_node_341;
  to R2-12-47-3_node_342;
  length 279.081;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_34;
// downstream 175.33 kva on BCS
  phases ABCN;
  from R2-12-47-3_node_342;
  to R2-12-47-3_node_343;
  length 37.085;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_35;
// downstream 11.89 kva on BS
  phases BN;
  from R2-12-47-3_node_343;
  to R2-12-47-3_node_344;
  length 19.500;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_36;
// downstream 11.89 kva on BS
  phases BN;
  from R2-12-47-3_node_344;
  to R2-12-47-3_node_345;
  length 85.200;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_37;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_343;
  to R2-12-47-3_node_346;
  length 103.100;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_38;
// downstream 35.67 kva on BS
  phases BN;
  from R2-12-47-3_node_346;
  to R2-12-47-3_node_347;
  length 90.600;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_39;
// downstream 23.78 kva on BS
  phases BN;
  from R2-12-47-3_node_347;
  to R2-12-47-3_node_348;
  length 161.500;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_40;
// downstream 11.89 kva on BS
  phases BN;
  from R2-12-47-3_node_348;
  to R2-12-47-3_node_349;
  length 107.500;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_41;
// downstream 115.88 kva on BCS
  phases ABCN;
  from R2-12-47-3_node_343;
  to R2-12-47-3_node_350;
  length 205.643;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_42;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_350;
  to R2-12-47-3_node_351;
  length 14.100;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_43;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_350;
  to R2-12-47-3_node_352;
  length 157.700;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_44;
// downstream 35.67 kva on BS
  phases BN;
  from R2-12-47-3_node_352;
  to R2-12-47-3_node_353;
  length 94.700;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_45;
// downstream 23.78 kva on BS
  phases BN;
  from R2-12-47-3_node_353;
  to R2-12-47-3_node_354;
  length 153.000;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_46;
// downstream 11.89 kva on BS
  phases BN;
  from R2-12-47-3_node_354;
  to R2-12-47-3_node_355;
  length 106.200;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_47;
// downstream 58.57 kva on CS
  phases ABCN;
  from R2-12-47-3_node_350;
  to R2-12-47-3_node_356;
  length 161.464;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_48;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_356;
  to R2-12-47-3_node_357;
  length 6.700;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_49;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_357;
  to R2-12-47-3_node_358;
  length 167.800;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_50;
// downstream 39.04 kva on CS
  phases CN;
  from R2-12-47-3_node_356;
  to R2-12-47-3_node_359;
  length 188.400;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_51;
// downstream 29.28 kva on CS
  phases CN;
  from R2-12-47-3_node_359;
  to R2-12-47-3_node_360;
  length 97.800;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_52;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_360;
  to R2-12-47-3_node_361;
  length 173.500;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_53;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_361;
  to R2-12-47-3_node_362;
  length 88.400;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_54;
  phases CN;
  from R2-12-47-3_node_362;
  to R2-12-47-3_node_363;
  length 112.448;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_55;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_38;
  to R2-12-47-3_node_456;
  length 164.000;
  configuration ID_49;
}
object underground_line {
  name R2-12-47-3_ul_56;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_38;
  to R2-12-47-3_node_457;
  length 90.900;
  configuration ID_49;
}
object underground_line {
  name R2-12-47-3_ul_57;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_457;
  to R2-12-47-3_node_458;
  length 180.500;
  configuration ID_49;
}
object underground_line {
  name R2-12-47-3_ul_58;
// downstream 97.61 kva on CS
  phases CN;
  from R2-12-47-3_node_459;
  to R2-12-47-3_node_30;
  length 345.784;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_59;
// downstream 29.28 kva on CS
  phases CN;
  from R2-12-47-3_node_459;
  to R2-12-47-3_node_462;
  length 9.603;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_60;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_460;
  to R2-12-47-3_node_461;
  length 187.000;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_61;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_462;
  to R2-12-47-3_node_460;
  length 11.834;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_62;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_462;
  to R2-12-47-3_node_463;
  length 177.200;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_63;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_29;
  to R2-12-47-3_node_464;
  length 235.400;
  configuration ID_50;
}
object underground_line {
  name R2-12-47-3_ul_64;
// downstream 37.81 kva on AS
  phases AN;
  from R2-12-47-3_node_495;
  to R2-12-47-3_node_496;
  length 194.900;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_65;
// downstream 37.81 kva on AS
  phases AN;
  from R2-12-47-3_node_497;
  to R2-12-47-3_node_769;
  length 157.700;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_66;
// downstream 75.63 kva on AS
  phases AN;
  from R2-12-47-3_node_580;
  to R2-12-47-3_node_497;
  length 198.300;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_67;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_498;
  to R2-12-47-3_node_499;
  length 124.600;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_68;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_500;
  to R2-12-47-3_node_770;
  length 201.800;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_69;
// downstream 142.06 kva on ACS
  phases ABCN;
  from R2-12-47-3_node_494;
  to R2-12-47-3_node_582;
  length 220.836;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_70;
// downstream 76.86 kva on ACS
  phases ABCN;
  from R2-12-47-3_node_502;
  to R2-12-47-3_node_503;
  length 125.301;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_71;
// downstream 76.86 kva on ACS
  phases ABCN;
  from R2-12-47-3_node_503;
  to R2-12-47-3_node_504;
  length 48.938;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_72;
// downstream 39.04 kva on CS
  phases CN;
  from R2-12-47-3_node_504;
  to R2-12-47-3_node_505;
  length 47.200;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_73;
  phases ABCN;
  from R2-12-47-3_node_504;
  to R2-12-47-3_node_506;
  length 144.837;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_74;
  phases ABCN;
  from R2-12-47-3_node_578;
  to R2-12-47-3_node_771;
  length 61.158;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_75;
// downstream 39.04 kva on CS
  phases CN;
  from R2-12-47-3_node_578;
  to R2-12-47-3_node_507;
  length 61.500;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_76;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_578;
  to R2-12-47-3_node_508;
  length 59.200;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_77;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_578;
  to R2-12-47-3_node_509;
  length 110.400;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_78;
// downstream 323.78 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_511;
  to R2-12-47-3_node_510;
  length 21.983;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_79;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_512;
  to R2-12-47-3_node_513;
  length 177.400;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_80;
// downstream 19.52 kva on CS
  phases ABCN;
  from R2-12-47-3_node_403;
  to R2-12-47-3_node_514;
  length 69.546;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_81;
// downstream 323.78 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_545;
  to R2-12-47-3_node_511;
  length 316.873;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_82;
// downstream 29.28 kva on CS
  phases CN;
  from R2-12-47-3_node_64;
  to R2-12-47-3_node_546;
  length 293.200;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_83;
  phases ABCN;
  from R2-12-47-3_node_260;
  to R2-12-47-3_node_547;
  length 7.127;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_84;
// downstream 65.39 kva on BS
  phases BN;
  from R2-12-47-3_node_260;
  to R2-12-47-3_node_548;
  length 211.900;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_85;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_548;
  to R2-12-47-3_node_549;
  length 245.700;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_86;
// downstream 23.78 kva on BS
  phases BN;
  from R2-12-47-3_node_549;
  to R2-12-47-3_node_550;
  length 410.700;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_87;
// downstream 11.89 kva on BS
  phases BN;
  from R2-12-47-3_node_550;
  to R2-12-47-3_node_551;
  length 200.200;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_88;
// downstream 323.78 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_510;
  to R2-12-47-3_node_574;
  length 81.940;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_89;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_574;
  to R2-12-47-3_node_575;
  length 77.600;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_90;
// downstream 104.25 kva on CS
  phases CN;
  from R2-12-47-3_node_574;
  to R2-12-47-3_node_576;
  length 22.500;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_91;
// downstream 65.20 kva on CS
  phases CN;
  from R2-12-47-3_node_576;
  to R2-12-47-3_node_577;
  length 134.900;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_92;
// downstream 171.97 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_574;
  to R2-12-47-3_node_578;
  length 217.398;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_93;
// downstream 50.15 kva on BS
  phases BN;
  from R2-12-47-3_node_501;
  to R2-12-47-3_node_500;
  length 152.900;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_94;
// downstream 125.78 kva on ABS
  phases ABCN;
  from R2-12-47-3_node_545;
  to R2-12-47-3_node_579;
  length 3.728;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_95;
// downstream 75.63 kva on AS
  phases AN;
  from R2-12-47-3_node_579;
  to R2-12-47-3_node_580;
  length 121.000;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_96;
// downstream 85.37 kva on ABS
  phases ABCN;
  from R2-12-47-3_node_494;
  to R2-12-47-3_node_581;
  length 3.001;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_97;
// downstream 37.81 kva on AS
  phases AN;
  from R2-12-47-3_node_581;
  to R2-12-47-3_node_495;
  length 106.900;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_98;
// downstream 50.15 kva on BS
  phases BN;
  from R2-12-47-3_node_579;
  to R2-12-47-3_node_501;
  length 119.224;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_99;
// downstream 65.20 kva on CS
  phases CN;
  from R2-12-47-3_node_582;
  to R2-12-47-3_node_583;
  length 142.500;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_100;
// downstream 37.81 kva on AS
  phases AN;
  from R2-12-47-3_node_504;
  to R2-12-47-3_node_584;
  length 120.300;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_101;
// downstream 37.81 kva on AS
  phases AN;
  from R2-12-47-3_node_578;
  to R2-12-47-3_node_585;
  length 146.800;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_102;
// downstream 445.49 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_12;
  to R2-12-47-3_node_586;
  length 209.752;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_103;
// downstream 445.49 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_586;
  to R2-12-47-3_node_587;
  length 376.878;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_104;
// downstream 208.60 kva on ABC
  phases ABCN;
  from R2-12-47-3_node_587;
  to R2-12-47-3_node_588;
  length 151.300;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_105;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_587;
  to R2-12-47-3_node_589;
  length 79.600;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_106;
// downstream 227.43 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_587;
  to R2-12-47-3_node_13;
  length 32.277;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_107;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_456;
  to R2-12-47-3_node_629;
  length 150.300;
  configuration ID_49;
}
object underground_line {
  name R2-12-47-3_ul_108;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_43;
  to R2-12-47-3_node_37;
  length 171.901;
  configuration ID_54;
}
object underground_line {
  name R2-12-47-3_ul_109;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_43;
  to R2-12-47-3_node_51;
  length 214.850;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_110;
// downstream 14.64 kva on CS
  phases CN;
  from R2-12-47-3_node_63;
  to R2-12-47-3_node_62;
  length 389.665;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_111;
// downstream 39.23 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_72;
  to R2-12-47-3_node_73;
  length 356.100;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_112;
// downstream 48.81 kva on CS
  phases CN;
  from R2-12-47-3_node_67;
  to R2-12-47-3_node_64;
  length 270.647;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_113;
  phases ABCN;
  from R2-12-47-3_node_77;
  to R2-12-47-3_node_78;
  length 444.519;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_114;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_74;
  to R2-12-47-3_node_75;
  length 274.600;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_115;
// downstream 7750.52 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_765;
  to R2-12-47-3_node_84;
  length 572.390;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_116;
// downstream 18.91 kva on AS
  phases AN;
  from R2-12-47-3_node_114;
  to R2-12-47-3_node_113;
  length 109.607;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_117;
// downstream 92.73 kva on ACS
  phases ACN;
  from R2-12-47-3_node_122;
  to R2-12-47-3_node_43;
  length 366.395;
  configuration ID_60;
}
object underground_line {
  name R2-12-47-3_ul_118;
// downstream 116.83 kva on ACS
  phases ACN;
  from R2-12-47-3_node_118;
  to R2-12-47-3_node_122;
  length 275.660;
  configuration ID_60;
}
object underground_line {
  name R2-12-47-3_ul_119;
// downstream 155.79 kva on AS
  phases AN;
  from R2-12-47-3_node_120;
  to R2-12-47-3_node_119;
  length 19.670;
  configuration ID_62;
}
object underground_line {
  name R2-12-47-3_ul_120;
// downstream 146.34 kva on AS
  phases AN;
  from R2-12-47-3_node_119;
  to R2-12-47-3_node_121;
  length 291.910;
  configuration ID_62;
}
object underground_line {
  name R2-12-47-3_ul_121;
// downstream 127.43 kva on AS
  phases AN;
  from R2-12-47-3_node_121;
  to R2-12-47-3_node_124;
  length 296.400;
  configuration ID_62;
}
object underground_line {
  name R2-12-47-3_ul_122;
// downstream 89.62 kva on AS
  phases AN;
  from R2-12-47-3_node_134;
  to R2-12-47-3_node_136;
  length 299.791;
  configuration ID_62;
}
object underground_line {
  name R2-12-47-3_ul_123;
// downstream 70.71 kva on AS
  phases AN;
  from R2-12-47-3_node_136;
  to R2-12-47-3_node_137;
  length 444.714;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_124;
// downstream 61.26 kva on AS
  phases AN;
  from R2-12-47-3_node_137;
  to R2-12-47-3_node_138;
  length 108.215;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_125;
// downstream 18.91 kva on AS
  phases AN;
  from R2-12-47-3_node_135;
  to R2-12-47-3_node_36;
  length 302.876;
  configuration ID_62;
}
object underground_line {
  name R2-12-47-3_ul_126;
// downstream 37.81 kva on AS
  phases AN;
  from R2-12-47-3_node_127;
  to R2-12-47-3_node_135;
  length 294.895;
  configuration ID_62;
}
object underground_line {
  name R2-12-47-3_ul_127;
// downstream 56.72 kva on AS
  phases AN;
  from R2-12-47-3_node_123;
  to R2-12-47-3_node_127;
  length 293.476;
  configuration ID_62;
}
object underground_line {
  name R2-12-47-3_ul_128;
// downstream 75.63 kva on AS
  phases AN;
  from R2-12-47-3_node_35;
  to R2-12-47-3_node_123;
  length 296.089;
  configuration ID_62;
}
object underground_line {
  name R2-12-47-3_ul_129;
// downstream 85.08 kva on AS
  phases AN;
  from R2-12-47-3_node_118;
  to R2-12-47-3_node_35;
  length 10.159;
  configuration ID_62;
}
object underground_line {
  name R2-12-47-3_ul_130;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_122;
  to R2-12-47-3_node_33;
  length 13.980;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_131;
// downstream 68.33 kva on CS
  phases CN;
  from R2-12-47-3_node_43;
  to R2-12-47-3_node_125;
  length 396.620;
  configuration ID_54;
}
object underground_line {
  name R2-12-47-3_ul_132;
// downstream 48.81 kva on CS
  phases CN;
  from R2-12-47-3_node_125;
  to R2-12-47-3_node_126;
  length 230.967;
  configuration ID_54;
}
object underground_line {
  name R2-12-47-3_ul_133;
// downstream 29.28 kva on CS
  phases CN;
  from R2-12-47-3_node_126;
  to R2-12-47-3_node_128;
  length 266.654;
  configuration ID_54;
}
object underground_line {
  name R2-12-47-3_ul_134;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_128;
  to R2-12-47-3_node_133;
  length 337.509;
  configuration ID_54;
}
object underground_line {
  name R2-12-47-3_ul_135;
// downstream 207.09 kva on ACS
  phases ACN;
  from R2-12-47-3_node_40;
  to R2-12-47-3_node_118;
  length 676.900;
  configuration ID_60;
}
object underground_line {
  name R2-12-47-3_ul_136;
// downstream 51.80 kva on AS
  phases AN;
  from R2-12-47-3_node_138;
  to R2-12-47-3_node_139;
  length 18.001;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_137;
// downstream 18.91 kva on AS
  phases AN;
  from R2-12-47-3_node_139;
  to R2-12-47-3_node_141;
  length 303.432;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_138;
// downstream 13.99 kva on AS
  phases AN;
  from R2-12-47-3_node_139;
  to R2-12-47-3_node_140;
  length 131.268;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_139;
// downstream 108.52 kva on AS
  phases AN;
  from R2-12-47-3_node_129;
  to R2-12-47-3_node_130;
  length 38.505;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_140;
// downstream 108.52 kva on AS
  phases AN;
  from R2-12-47-3_node_124;
  to R2-12-47-3_node_129;
  length 43.116;
  configuration ID_62;
}
object underground_line {
  name R2-12-47-3_ul_141;
// downstream 108.52 kva on AS
  phases AN;
  from R2-12-47-3_node_131;
  to R2-12-47-3_node_132;
  length 98.958;
  configuration ID_62;
}
object underground_line {
  name R2-12-47-3_ul_142;
// downstream 108.52 kva on AS
  phases AN;
  from R2-12-47-3_node_130;
  to R2-12-47-3_node_131;
  length 39.308;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_143;
// downstream 108.52 kva on AS
  phases AN;
  from R2-12-47-3_node_132;
  to R2-12-47-3_node_134;
  length 147.667;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_144;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_122;
  to R2-12-47-3_node_34;
  length 412.626;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_145;
// downstream 93.31 kva on ABC
  phases ABCN;
  from R2-12-47-3_node_9;
  to R2-12-47-3_node_690;
  length 230.600;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_146;
// downstream 104.25 kva on CS
  phases CN;
  from R2-12-47-3_node_21;
  to R2-12-47-3_node_23;
  length 94.297;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_147;
// downstream 95.11 kva on BS
  phases BN;
  from R2-12-47-3_node_21;
  to R2-12-47-3_node_24;
  length 249.924;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_148;
// downstream 63.15 kva on AS
  phases AN;
  from R2-12-47-3_node_21;
  to R2-12-47-3_node_22;
  length 187.946;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_149;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_24;
  to R2-12-47-3_node_26;
  length 200.421;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_150;
// downstream 39.04 kva on CS
  phases CN;
  from R2-12-47-3_node_23;
  to R2-12-47-3_node_25;
  length 260.440;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_151;
// downstream 1424.49 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_288;
  to R2-12-47-3_node_4;
  length 481.741;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_152;
  phases ABCN;
  from R2-12-47-3_node_477;
  to R2-12-47-3_node_478;
  length 355.803;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_153;
// downstream 540.78 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_470;
  to R2-12-47-3_node_479;
  length 23.283;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_154;
// downstream 206.40 kva on BS
  phases BN;
  from R2-12-47-3_node_479;
  to R2-12-47-3_node_480;
  length 269.300;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_155;
// downstream 126.98 kva on BS
  phases BN;
  from R2-12-47-3_node_480;
  to R2-12-47-3_node_481;
  length 82.500;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_156;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_481;
  to R2-12-47-3_node_482;
  length 443.700;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_157;
// downstream 195.61 kva on CS
  phases CN;
  from R2-12-47-3_node_479;
  to R2-12-47-3_node_484;
  length 396.500;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_158;
// downstream 130.41 kva on CS
  phases CN;
  from R2-12-47-3_node_484;
  to R2-12-47-3_node_485;
  length 327.000;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_159;
// downstream 65.20 kva on CS
  phases CN;
  from R2-12-47-3_node_485;
  to R2-12-47-3_node_486;
  length 121.500;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_160;
  phases CN;
  from R2-12-47-3_node_486;
  to R2-12-47-3_node_487;
  length 409.232;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_161;
  phases CN;
  from R2-12-47-3_node_487;
  to R2-12-47-3_node_483;
  length 7.614;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_162;
// downstream 138.78 kva on AS
  phases ABCN;
  from R2-12-47-3_node_479;
  to R2-12-47-3_node_488;
  length 309.863;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_163;
// downstream 138.78 kva on AS
  phases AN;
  from R2-12-47-3_node_488;
  to R2-12-47-3_node_489;
  length 270.500;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_164;
// downstream 75.63 kva on AS
  phases AN;
  from R2-12-47-3_node_489;
  to R2-12-47-3_node_490;
  length 186.204;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_165;
// downstream 37.81 kva on AS
  phases AN;
  from R2-12-47-3_node_490;
  to R2-12-47-3_node_491;
  length 97.500;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_166;
// downstream 37.81 kva on AS
  phases AN;
  from R2-12-47-3_node_490;
  to R2-12-47-3_node_492;
  length 221.500;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_167;
  phases AN;
  from R2-12-47-3_node_490;
  to R2-12-47-3_node_493;
  length 258.802;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_168;
// downstream 58.57 kva on CS
  phases CN;
  from R2-12-47-3_node_512;
  to R2-12-47-3_node_248;
  length 84.532;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_169;
// downstream 84.91 kva on BCS
  phases ABCN;
  from R2-12-47-3_node_28;
  to R2-12-47-3_node_260;
  length 27.800;
  configuration ID_64;
}
object underground_line {
  name R2-12-47-3_ul_170;
// downstream 23.63 kva on AS
  phases AN;
  from R2-12-47-3_node_149;
  to R2-12-47-3_node_150;
  length 300.249;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_171;
// downstream 14.18 kva on AS
  phases AN;
  from R2-12-47-3_node_150;
  to R2-12-47-3_node_151;
  length 355.500;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_172;
  phases AN;
  from R2-12-47-3_node_151;
  to R2-12-47-3_node_31;
  length 298.724;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_173;
// downstream 204.98 kva on CS
  phases CN;
  from R2-12-47-3_node_174;
  to R2-12-47-3_node_172;
  length 230.200;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_174;
// downstream 224.50 kva on CS
  phases CN;
  from R2-12-47-3_node_176;
  to R2-12-47-3_node_174;
  length 231.972;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_175;
// downstream 244.03 kva on CS
  phases CN;
  from R2-12-47-3_node_177;
  to R2-12-47-3_node_176;
  length 232.948;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_176;
// downstream 263.55 kva on CS
  phases CN;
  from R2-12-47-3_node_178;
  to R2-12-47-3_node_177;
  length 230.802;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_177;
// downstream 283.07 kva on CS
  phases CN;
  from R2-12-47-3_node_32;
  to R2-12-47-3_node_178;
  length 218.151;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_178;
// downstream 14.64 kva on CS
  phases CN;
  from R2-12-47-3_node_170;
  to R2-12-47-3_node_168;
  length 395.719;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_179;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_165;
  to R2-12-47-3_node_773;
  length 285.430;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_180;
// downstream 47.27 kva on AS
  phases AN;
  from R2-12-47-3_node_166;
  to R2-12-47-3_node_167;
  length 228.109;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_181;
// downstream 68.33 kva on CS
  phases CN;
  from R2-12-47-3_node_161;
  to R2-12-47-3_node_162;
  length 115.161;
  configuration ID_50;
}
object underground_line {
  name R2-12-47-3_ul_182;
// downstream 48.81 kva on CS
  phases CN;
  from R2-12-47-3_node_162;
  to R2-12-47-3_node_163;
  length 310.125;
  configuration ID_50;
}
object underground_line {
  name R2-12-47-3_ul_183;
// downstream 29.28 kva on CS
  phases CN;
  from R2-12-47-3_node_163;
  to R2-12-47-3_node_164;
  length 164.373;
  configuration ID_50;
}
object underground_line {
  name R2-12-47-3_ul_184;
  phases CN;
  from R2-12-47-3_node_161;
  to R2-12-47-3_node_159;
  length 155.067;
  configuration ID_50;
}
object underground_line {
  name R2-12-47-3_ul_185;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_260;
  to R2-12-47-3_node_774;
  length 193.713;
  configuration ID_50;
}
object underground_line {
  name R2-12-47-3_ul_186;
// downstream 48.81 kva on CS
  phases CN;
  from R2-12-47-3_node_160;
  to R2-12-47-3_node_158;
  length 197.567;
  configuration ID_50;
}
object underground_line {
  name R2-12-47-3_ul_187;
// downstream 29.28 kva on CS
  phases CN;
  from R2-12-47-3_node_158;
  to R2-12-47-3_node_156;
  length 203.784;
  configuration ID_50;
}
object underground_line {
  name R2-12-47-3_ul_188;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_156;
  to R2-12-47-3_node_155;
  length 199.414;
  configuration ID_50;
}
object underground_line {
  name R2-12-47-3_ul_189;
// downstream 28.36 kva on AS
  phases AN;
  from R2-12-47-3_node_167;
  to R2-12-47-3_node_169;
  length 300.148;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_190;
  phases ABCN;
  from R2-12-47-3_node_751;
  to R2-12-47-3_node_750;
  length 490.239;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_191;
  phases ABCN;
  from R2-12-47-3_node_752;
  to R2-12-47-3_node_751;
  length 308.638;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_192;
  phases ABCN;
  from R2-12-47-3_node_8;
  to R2-12-47-3_node_752;
  length 361.863;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_193;
  phases ABCN;
  from R2-12-47-3_node_753;
  to R2-12-47-3_node_754;
  length 431.843;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_194;
  phases ABCN;
  from R2-12-47-3_node_754;
  to R2-12-47-3_node_755;
  length 446.784;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_195;
// downstream 881.91 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_748;
  to R2-12-47-3_node_14;
  length 424.191;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_196;
// downstream 870.02 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_14;
  to R2-12-47-3_node_757;
  length 363.631;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_197;
// downstream 870.02 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_757;
  to R2-12-47-3_node_760;
  length 27.652;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_198;
// downstream 449.55 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_760;
  to R2-12-47-3_node_545;
  length 383.875;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_199;
  phases ABCN;
  from R2-12-47-3_node_758;
  to R2-12-47-3_node_761;
  length 302.557;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_200;
  phases ABCN;
  from R2-12-47-3_node_759;
  to R2-12-47-3_node_762;
  length 443.731;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_201;
// downstream 420.47 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_760;
  to R2-12-47-3_node_763;
  length 118.017;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_202;
// downstream 411.02 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_763;
  to R2-12-47-3_node_16;
  length 325.975;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_203;
// downstream 9.45 kva on ABC
  phases ABCN;
  from R2-12-47-3_node_763;
  to R2-12-47-3_node_764;
  length 315.100;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_204;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_199;
  to R2-12-47-3_node_198;
  length 60.452;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_205;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_198;
  to R2-12-47-3_node_195;
  length 161.265;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_206;
// downstream 503.10 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_91;
  to R2-12-47-3_node_194;
  length 559.804;
  configuration ID_70;
}
object underground_line {
  name R2-12-47-3_ul_207;
// downstream 184.28 kva on BS
  phases BN;
  from R2-12-47-3_node_194;
  to R2-12-47-3_node_190;
  length 437.231;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_208;
// downstream 148.61 kva on BS
  phases BN;
  from R2-12-47-3_node_190;
  to R2-12-47-3_node_188;
  length 231.898;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_209;
// downstream 112.95 kva on BS
  phases BN;
  from R2-12-47-3_node_188;
  to R2-12-47-3_node_185;
  length 300.370;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_210;
// downstream 95.11 kva on BS
  phases BN;
  from R2-12-47-3_node_185;
  to R2-12-47-3_node_186;
  length 176.767;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_211;
// downstream 71.33 kva on BS
  phases BN;
  from R2-12-47-3_node_186;
  to R2-12-47-3_node_184;
  length 237.269;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_212;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_184;
  to R2-12-47-3_node_183;
  length 225.813;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_213;
// downstream 23.78 kva on BS
  phases BN;
  from R2-12-47-3_node_183;
  to R2-12-47-3_node_182;
  length 205.658;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_214;
// downstream 23.78 kva on BS
  phases BN;
  from R2-12-47-3_node_180;
  to R2-12-47-3_node_777;
  length 197.564;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_215;
// downstream 68.33 kva on CS
  phases CN;
  from R2-12-47-3_node_179;
  to R2-12-47-3_node_160;
  length 102.607;
  configuration ID_50;
}
object underground_line {
  name R2-12-47-3_ul_216;
// downstream 177.02 kva on BCS
  phases ABCN;
  from R2-12-47-3_node_181;
  to R2-12-47-3_node_157;
  length 234.100;
  configuration ID_70;
}
object underground_line {
  name R2-12-47-3_ul_217;
// downstream 92.11 kva on BCS
  phases ABCN;
  from R2-12-47-3_node_157;
  to R2-12-47-3_node_179;
  length 242.663;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_218;
// downstream 224.28 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_194;
  to R2-12-47-3_node_193;
  length 134.500;
  configuration ID_70;
}
object underground_line {
  name R2-12-47-3_ul_219;
// downstream 224.28 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_193;
  to R2-12-47-3_node_181;
  length 1118.500;
  configuration ID_70;
}
object underground_line {
  name R2-12-47-3_ul_220;
// downstream 94.53 kva on AS
  phases AN;
  from R2-12-47-3_node_194;
  to R2-12-47-3_node_197;
  length 299.025;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_221;
// downstream 75.63 kva on AS
  phases AN;
  from R2-12-47-3_node_197;
  to R2-12-47-3_node_191;
  length 278.652;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_222;
// downstream 56.72 kva on AS
  phases AN;
  from R2-12-47-3_node_191;
  to R2-12-47-3_node_189;
  length 272.370;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_223;
// downstream 37.81 kva on AS
  phases AN;
  from R2-12-47-3_node_189;
  to R2-12-47-3_node_187;
  length 353.027;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_224;
// downstream 18.91 kva on AS
  phases AN;
  from R2-12-47-3_node_187;
  to R2-12-47-3_node_778;
  length 282.403;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_225;
// downstream 58.57 kva on CS
  phases CN;
  from R2-12-47-3_node_212;
  to R2-12-47-3_node_211;
  length 73.943;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_226;
// downstream 58.57 kva on CS
  phases CN;
  from R2-12-47-3_node_211;
  to R2-12-47-3_node_210;
  length 73.378;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_227;
// downstream 39.04 kva on CS
  phases CN;
  from R2-12-47-3_node_210;
  to R2-12-47-3_node_199;
  length 208.613;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_228;
// downstream 58.57 kva on CS
  phases CN;
  from R2-12-47-3_node_99;
  to R2-12-47-3_node_219;
  length 213.308;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_229;
// downstream 39.04 kva on CS
  phases CN;
  from R2-12-47-3_node_219;
  to R2-12-47-3_node_220;
  length 323.761;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_230;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_220;
  to R2-12-47-3_node_218;
  length 319.765;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_231;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_222;
  to R2-12-47-3_node_223;
  length 60.223;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_232;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_141;
  to R2-12-47-3_node_224;
  length 100.277;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_233;
// downstream 18.91 kva on AS
  phases AN;
  from R2-12-47-3_node_139;
  to R2-12-47-3_node_225;
  length 147.654;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_234;
// downstream 39.04 kva on CS
  phases CN;
  from R2-12-47-3_node_235;
  to R2-12-47-3_node_226;
  length 236.567;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_235;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_226;
  to R2-12-47-3_node_227;
  length 255.497;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_236;
// downstream 68.33 kva on CS
  phases CN;
  from R2-12-47-3_node_235;
  to R2-12-47-3_node_67;
  length 204.778;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_237;
// downstream 107.37 kva on CS
  phases ACN;
  from R2-12-47-3_node_236;
  to R2-12-47-3_node_235;
  length 143.000;
  configuration ID_76;
}
object underground_line {
  name R2-12-47-3_ul_238;
// downstream 4722.98 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_263;
  to R2-12-47-3_node_237;
  length 226.030;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_239;
// downstream 4722.98 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_237;
  to R2-12-47-3_node_238;
  length 468.314;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_240;
// downstream 4722.98 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_238;
  to R2-12-47-3_node_239;
  length 421.369;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_241;
// downstream 4722.98 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_239;
  to R2-12-47-3_node_240;
  length 289.784;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_242;
// downstream 165.94 kva on CS
  phases CN;
  from R2-12-47-3_node_152;
  to R2-12-47-3_node_38;
  length 196.361;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_243;
// downstream 126.89 kva on CS
  phases CN;
  from R2-12-47-3_node_38;
  to R2-12-47-3_node_459;
  length 463.754;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_244;
// downstream 68.33 kva on CS
  phases CN;
  from R2-12-47-3_node_29;
  to R2-12-47-3_node_161;
  length 352.007;
  configuration ID_50;
}
object underground_line {
  name R2-12-47-3_ul_245;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_241;
  to R2-12-47-3_node_165;
  length 203.383;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_246;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_243;
  to R2-12-47-3_node_244;
  length 217.394;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_247;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_244;
  to R2-12-47-3_node_246;
  length 170.869;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_248;
// downstream 23.78 kva on BS
  phases BN;
  from R2-12-47-3_node_246;
  to R2-12-47-3_node_245;
  length 233.843;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_249;
// downstream 43.92 kva on CS
  phases CN;
  from R2-12-47-3_node_248;
  to R2-12-47-3_node_249;
  length 123.835;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_250;
// downstream 14.64 kva on CS
  phases CN;
  from R2-12-47-3_node_248;
  to R2-12-47-3_node_257;
  length 160.524;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_251;
// downstream 34.16 kva on CS
  phases CN;
  from R2-12-47-3_node_249;
  to R2-12-47-3_node_250;
  length 203.426;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_252;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_250;
  to R2-12-47-3_node_251;
  length 258.777;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_253;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_252;
  to R2-12-47-3_node_779;
  length 257.677;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_254;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_255;
  to R2-12-47-3_node_252;
  length 201.437;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_255;
// downstream 14.64 kva on CS
  phases CN;
  from R2-12-47-3_node_253;
  to R2-12-47-3_node_258;
  length 137.806;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_256;
// downstream 43.92 kva on CS
  phases CN;
  from R2-12-47-3_node_253;
  to R2-12-47-3_node_254;
  length 360.102;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_257;
// downstream 29.28 kva on CS
  phases CN;
  from R2-12-47-3_node_254;
  to R2-12-47-3_node_256;
  length 265.031;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_258;
// downstream 9.45 kva on A
  phases AN;
  from R2-12-47-3_node_20;
  to R2-12-47-3_node_259;
  length 13.802;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_259;
// downstream 84.91 kva on BCS
  phases ABCN;
  from R2-12-47-3_node_157;
  to R2-12-47-3_node_28;
  length 645.700;
  configuration ID_64;
}
object underground_line {
  name R2-12-47-3_ul_260;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_137;
  to R2-12-47-3_node_261;
  length 60.546;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_261;
// downstream 4722.98 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_234;
  to R2-12-47-3_node_262;
  length 16.279;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_262;
// downstream 3.78 kva on A
  phases AN;
  from R2-12-47-3_node_3;
  to R2-12-47-3_node_2;
  length 207.646;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_263;
// downstream 1327.40 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_11;
  to R2-12-47-3_node_747;
  length 556.793;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_264;
// downstream 1327.40 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_10;
  to R2-12-47-3_node_11;
  length 312.106;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_265;
// downstream 93.31 kva on ABC
  phases ABCN;
  from R2-12-47-3_node_8;
  to R2-12-47-3_node_9;
  length 144.911;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_266;
// downstream 1327.40 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_153;
  to R2-12-47-3_node_10;
  length 364.985;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_267;
// downstream 1327.40 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_7;
  to R2-12-47-3_node_154;
  length 11.181;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_268;
// downstream 1424.49 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_6;
  to R2-12-47-3_node_7;
  length 11.255;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_269;
// downstream 1424.49 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_4;
  to R2-12-47-3_node_5;
  length 272.506;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_270;
// downstream 3.78 kva on A
  phases ABCN;
  from R2-12-47-3_node_8;
  to R2-12-47-3_node_3;
  length 317.998;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_271;
  phases ABCN;
  from R2-12-47-3_node_3;
  to R2-12-47-3_node_264;
  length 18.029;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_272;
// downstream 3.78 kva on A
  phases AN;
  from R2-12-47-3_node_2;
  to R2-12-47-3_node_1;
  length 10.765;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_273;
// downstream 4722.98 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_240;
  to R2-12-47-3_node_290;
  length 39.400;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_274;
// downstream 11.89 kva on BS
  phases BN;
  from R2-12-47-3_node_14;
  to R2-12-47-3_node_15;
  length 20.343;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_275;
// downstream 124.41 kva on ABC
  phases ABCN;
  from R2-12-47-3_node_16;
  to R2-12-47-3_node_17;
  length 22.196;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_276;
// downstream 286.60 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_16;
  to R2-12-47-3_node_18;
  length 341.481;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_277;
// downstream 14.64 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_18;
  to R2-12-47-3_node_19;
  length 16.395;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_278;
// downstream 271.96 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_18;
  to R2-12-47-3_node_20;
  length 519.265;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_279;
// downstream 262.51 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_20;
  to R2-12-47-3_node_21;
  length 212.890;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_280;
// downstream 2717.15 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_291;
  to R2-12-47-3_node_292;
  length 153.274;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_281;
// downstream 2717.15 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_292;
  to R2-12-47-3_node_293;
  length 27.848;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_282;
// downstream 1896.78 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_295;
  to R2-12-47-3_node_296;
  length 132.435;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_283;
// downstream 513.87 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_297;
  to R2-12-47-3_node_299;
  length 44.786;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_284;
// downstream 513.87 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_299;
  to R2-12-47-3_node_300;
  length 39.123;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_285;
// downstream 53.50 kva on BS
  phases BN;
  from R2-12-47-3_node_300;
  to R2-12-47-3_node_301;
  length 191.800;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_286;
// downstream 35.67 kva on BS
  phases BN;
  from R2-12-47-3_node_301;
  to R2-12-47-3_node_302;
  length 164.900;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_287;
// downstream 17.83 kva on BS
  phases BN;
  from R2-12-47-3_node_302;
  to R2-12-47-3_node_303;
  length 209.800;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_288;
// downstream 306.51 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_298;
  to R2-12-47-3_node_305;
  length 221.226;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_289;
// downstream 306.51 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_305;
  to R2-12-47-3_node_304;
  length 86.075;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_290;
// downstream 207.97 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_304;
  to R2-12-47-3_node_306;
  length 132.800;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_291;
// downstream 168.93 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_306;
  to R2-12-47-3_node_308;
  length 112.744;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_292;
// downstream 131.77 kva on CS
  phases CN;
  from R2-12-47-3_node_300;
  to R2-12-47-3_node_310;
  length 64.100;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_293;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_310;
  to R2-12-47-3_node_311;
  length 13.800;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_294;
// downstream 43.92 kva on CS
  phases CN;
  from R2-12-47-3_node_310;
  to R2-12-47-3_node_312;
  length 174.100;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_295;
// downstream 68.33 kva on CS
  phases CN;
  from R2-12-47-3_node_310;
  to R2-12-47-3_node_313;
  length 44.640;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_296;
// downstream 29.28 kva on CS
  phases CN;
  from R2-12-47-3_node_312;
  to R2-12-47-3_node_314;
  length 127.100;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_297;
// downstream 14.64 kva on CS
  phases CN;
  from R2-12-47-3_node_314;
  to R2-12-47-3_node_781;
  length 144.100;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_298;
// downstream 68.33 kva on CS
  phases CN;
  from R2-12-47-3_node_313;
  to R2-12-47-3_node_315;
  length 24.938;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_299;
// downstream 34.16 kva on CS
  phases CN;
  from R2-12-47-3_node_315;
  to R2-12-47-3_node_316;
  length 16.500;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_300;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_316;
  to R2-12-47-3_node_317;
  length 89.887;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_301;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_317;
  to R2-12-47-3_node_318;
  length 23.100;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_302;
// downstream 34.16 kva on CS
  phases CN;
  from R2-12-47-3_node_315;
  to R2-12-47-3_node_320;
  length 214.700;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_303;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_320;
  to R2-12-47-3_node_321;
  length 163.900;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_304;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_309;
  to R2-12-47-3_node_782;
  length 232.800;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_305;
// downstream 328.59 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_300;
  to R2-12-47-3_node_322;
  length 78.200;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_306;
// downstream 328.59 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_322;
  to R2-12-47-3_node_323;
  length 9.726;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_307;
// downstream 23.78 kva on BS
  phases BN;
  from R2-12-47-3_node_323;
  to R2-12-47-3_node_324;
  length 97.000;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_308;
// downstream 68.33 kva on CS
  phases CN;
  from R2-12-47-3_node_323;
  to R2-12-47-3_node_325;
  length 126.300;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_309;
// downstream 53.69 kva on CS
  phases CN;
  from R2-12-47-3_node_325;
  to R2-12-47-3_node_326;
  length 182.700;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_310;
// downstream 34.16 kva on CS
  phases CN;
  from R2-12-47-3_node_326;
  to R2-12-47-3_node_327;
  length 199.000;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_311;
// downstream 137.23 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_323;
  to R2-12-47-3_node_330;
  length 191.806;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_312;
// downstream 99.26 kva on AS
  phases AN;
  from R2-12-47-3_node_323;
  to R2-12-47-3_node_364;
  length 225.500;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_313;
// downstream 89.81 kva on AS
  phases AN;
  from R2-12-47-3_node_364;
  to R2-12-47-3_node_365;
  length 175.100;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_314;
// downstream 70.90 kva on AS
  phases AN;
  from R2-12-47-3_node_365;
  to R2-12-47-3_node_366;
  length 221.100;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_315;
// downstream 51.99 kva on AS
  phases AN;
  from R2-12-47-3_node_366;
  to R2-12-47-3_node_367;
  length 224.700;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_316;
// downstream 33.09 kva on AS
  phases AN;
  from R2-12-47-3_node_367;
  to R2-12-47-3_node_536;
  length 54.819;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_317;
  phases ABCN;
  from R2-12-47-3_node_369;
  to R2-12-47-3_node_784;
  length 366.000;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_318;
  phases CN;
  from R2-12-47-3_node_369;
  to R2-12-47-3_node_370;
  length 128.787;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_319;
// downstream 111.59 kva on BCS
  phases ABCN;
  from R2-12-47-3_node_308;
  to R2-12-47-3_node_371;
  length 261.877;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_320;
// downstream 14.64 kva on CS
  phases CN;
  from R2-12-47-3_node_371;
  to R2-12-47-3_node_372;
  length 83.900;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_321;
// downstream 17.83 kva on BS
  phases ABCN;
  from R2-12-47-3_node_371;
  to R2-12-47-3_node_373;
  length 212.074;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_322;
// downstream 17.83 kva on BS
  phases ABCN;
  from R2-12-47-3_node_373;
  to R2-12-47-3_node_369;
  length 9.993;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_323;
// downstream 17.83 kva on BS
  phases BN;
  from R2-12-47-3_node_369;
  to R2-12-47-3_node_374;
  length 158.000;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_324;
// downstream 98.53 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_304;
  to R2-12-47-3_node_375;
  length 253.500;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_325;
// downstream 73.82 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_375;
  to R2-12-47-3_node_376;
  length 308.800;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_326;
// downstream 49.11 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_376;
  to R2-12-47-3_node_377;
  length 247.400;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_327;
// downstream 34.16 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_377;
  to R2-12-47-3_node_378;
  length 224.581;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_328;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_379;
  to R2-12-47-3_node_785;
  length 233.300;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_329;
// downstream 39.04 kva on CS
  phases CN;
  from R2-12-47-3_node_380;
  to R2-12-47-3_node_379;
  length 318.100;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_330;
// downstream 34.16 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_378;
  to R2-12-47-3_node_381;
  length 14.200;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_331;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_382;
  to R2-12-47-3_node_383;
  length 38.300;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_332;
// downstream 18.91 kva on AS
  phases AN;
  from R2-12-47-3_node_384;
  to R2-12-47-3_node_786;
  length 109.500;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_333;
// downstream 37.81 kva on AS
  phases AN;
  from R2-12-47-3_node_385;
  to R2-12-47-3_node_384;
  length 319.800;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_334;
// downstream 37.81 kva on AS
  phases AN;
  from R2-12-47-3_node_308;
  to R2-12-47-3_node_385;
  length 243.106;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_335;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_383;
  to R2-12-47-3_node_386;
  length 9.100;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_336;
// downstream 79.12 kva on BS
  phases BN;
  from R2-12-47-3_node_371;
  to R2-12-47-3_node_387;
  length 236.400;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_337;
// downstream 76.52 kva on BS
  phases BN;
  from R2-12-47-3_node_387;
  to R2-12-47-3_node_388;
  length 314.100;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_338;
// downstream 73.93 kva on BS
  phases BN;
  from R2-12-47-3_node_388;
  to R2-12-47-3_node_389;
  length 216.538;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_339;
// downstream 73.93 kva on BS
  phases BN;
  from R2-12-47-3_node_389;
  to R2-12-47-3_node_390;
  length 154.900;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_340;
// downstream 137.23 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_330;
  to R2-12-47-3_node_543;
  length 74.202;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_341;
// downstream 14.64 kva on CS
  phases CN;
  from R2-12-47-3_node_391;
  to R2-12-47-3_node_392;
  length 22.400;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_342;
// downstream 113.13 kva on BCS
  phases ABCN;
  from R2-12-47-3_node_391;
  to R2-12-47-3_node_393;
  length 180.819;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_343;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_393;
  to R2-12-47-3_node_394;
  length 29.700;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_344;
// downstream 93.61 kva on BCS
  phases ABCN;
  from R2-12-47-3_node_393;
  to R2-12-47-3_node_395;
  length 208.819;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_345;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_395;
  to R2-12-47-3_node_396;
  length 129.000;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_346;
// downstream 23.78 kva on BS
  phases BN;
  from R2-12-47-3_node_396;
  to R2-12-47-3_node_397;
  length 270.800;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_347;
// downstream 23.78 kva on BS
  phases BN;
  from R2-12-47-3_node_398;
  to R2-12-47-3_node_788;
  length 311.200;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_348;
// downstream 23.78 kva on BS
  phases BN;
  from R2-12-47-3_node_399;
  to R2-12-47-3_node_398;
  length 233.103;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_349;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_399;
  to R2-12-47-3_node_400;
  length 141.200;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_350;
// downstream 35.67 kva on BS
  phases BN;
  from R2-12-47-3_node_400;
  to R2-12-47-3_node_401;
  length 224.300;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_351;
// downstream 11.89 kva on BS
  phases BN;
  from R2-12-47-3_node_401;
  to R2-12-47-3_node_402;
  length 324.800;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_352;
  phases BN;
  from R2-12-47-3_node_402;
  to R2-12-47-3_node_789;
  length 83.634;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_353;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_395;
  to R2-12-47-3_node_404;
  length 91.300;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_354;
// downstream 36.29 kva on BCS
  phases ABCN;
  from R2-12-47-3_node_395;
  to R2-12-47-3_node_405;
  length 327.935;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_355;
// downstream 14.64 kva on CS
  phases CN;
  from R2-12-47-3_node_405;
  to R2-12-47-3_node_406;
  length 16.400;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_356;
// downstream 21.65 kva on BCS
  phases ABCN;
  from R2-12-47-3_node_405;
  to R2-12-47-3_node_407;
  length 288.023;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_357;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_407;
  to R2-12-47-3_node_408;
  length 26.700;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_358;
  phases ABCN;
  from R2-12-47-3_node_409;
  to R2-12-47-3_node_790;
  length 383.661;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_359;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_409;
  to R2-12-47-3_node_411;
  length 8.248;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_360;
// downstream 19.52 kva on CS
  phases ABCN;
  from R2-12-47-3_node_514;
  to R2-12-47-3_node_409;
  length 188.932;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_361;
  phases CN;
  from R2-12-47-3_node_411;
  to R2-12-47-3_node_410;
  length 104.600;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_362;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_411;
  to R2-12-47-3_node_412;
  length 123.900;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_363;
// downstream 11.89 kva on BS
  phases BN;
  from R2-12-47-3_node_407;
  to R2-12-47-3_node_413;
  length 103.700;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_364;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_414;
  to R2-12-47-3_node_415;
  length 81.100;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_365;
// downstream 18.91 kva on AS
  phases AN;
  from R2-12-47-3_node_416;
  to R2-12-47-3_node_417;
  length 160.900;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_366;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_417;
  to R2-12-47-3_node_418;
  length 290.200;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_367;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_416;
  to R2-12-47-3_node_419;
  length 138.700;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_368;
// downstream 181.44 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_416;
  to R2-12-47-3_node_431;
  length 423.936;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_369;
// downstream 14.64 kva on CS
  phases CN;
  from R2-12-47-3_node_420;
  to R2-12-47-3_node_421;
  length 81.000;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_370;
// downstream 101.24 kva on BCS
  phases BCN;
  from R2-12-47-3_node_420;
  to R2-12-47-3_node_422;
  length 64.700;
  configuration ID_78;
}
object underground_line {
  name R2-12-47-3_ul_371;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_422;
  to R2-12-47-3_node_423;
  length 251.700;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_372;
// downstream 53.69 kva on CS
  phases CN;
  from R2-12-47-3_node_422;
  to R2-12-47-3_node_424;
  length 265.800;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_373;
// downstream 23.78 kva on BS
  phases BN;
  from R2-12-47-3_node_423;
  to R2-12-47-3_node_425;
  length 333.400;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_374;
// downstream 34.16 kva on CS
  phases CN;
  from R2-12-47-3_node_424;
  to R2-12-47-3_node_427;
  length 198.700;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_375;
// downstream 14.64 kva on CS
  phases CN;
  from R2-12-47-3_node_427;
  to R2-12-47-3_node_428;
  length 251.900;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_376;
  phases BCN;
  from R2-12-47-3_node_429;
  to R2-12-47-3_node_426;
  length 66.800;
  configuration ID_78;
}
object underground_line {
  name R2-12-47-3_ul_377;
  phases ABCN;
  from R2-12-47-3_node_429;
  to R2-12-47-3_node_430;
  length 87.600;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_378;
  phases ABCN;
  from R2-12-47-3_node_430;
  to R2-12-47-3_node_532;
  length 98.204;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_379;
  phases BCN;
  from R2-12-47-3_node_429;
  to R2-12-47-3_node_432;
  length 68.931;
  configuration ID_78;
}
object underground_line {
  name R2-12-47-3_ul_380;
  phases ABCN;
  from R2-12-47-3_node_433;
  to R2-12-47-3_node_429;
  length 602.500;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_381;
  phases ABCN;
  from R2-12-47-3_node_433;
  to R2-12-47-3_node_434;
  length 176.048;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_382;
// downstream 83.24 kva on ABS
  phases ABN;
  from R2-12-47-3_node_526;
  to R2-12-47-3_node_435;
  length 66.500;
  configuration ID_79;
}
object underground_line {
  name R2-12-47-3_ul_383;
// downstream 33.09 kva on AS
  phases AN;
  from R2-12-47-3_node_436;
  to R2-12-47-3_node_438;
  length 282.900;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_384;
// downstream 18.91 kva on AS
  phases AN;
  from R2-12-47-3_node_438;
  to R2-12-47-3_node_439;
  length 231.100;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_385;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_437;
  to R2-12-47-3_node_440;
  length 294.300;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_386;
// downstream 23.78 kva on BS
  phases BN;
  from R2-12-47-3_node_440;
  to R2-12-47-3_node_766;
  length 213.632;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_387;
// downstream 14.64 kva on CS
  phases CN;
  from R2-12-47-3_node_441;
  to R2-12-47-3_node_442;
  length 124.900;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_388;
// downstream 11.89 kva on BS
  phases BN;
  from R2-12-47-3_node_420;
  to R2-12-47-3_node_443;
  length 243.800;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_389;
// downstream 451.18 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_441;
  to R2-12-47-3_node_420;
  length 550.214;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_390;
// downstream 465.82 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_444;
  to R2-12-47-3_node_441;
  length 94.200;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_391;
// downstream 465.82 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_445;
  to R2-12-47-3_node_444;
  length 216.225;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_392;
// downstream 17.83 kva on BS
  phases BN;
  from R2-12-47-3_node_445;
  to R2-12-47-3_node_446;
  length 106.500;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_393;
// downstream 14.18 kva on AS
  phases AN;
  from R2-12-47-3_node_447;
  to R2-12-47-3_node_448;
  length 153.500;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_394;
// downstream 497.84 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_449;
  to R2-12-47-3_node_445;
  length 512.959;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_395;
// downstream 23.63 kva on AS
  phases AN;
  from R2-12-47-3_node_449;
  to R2-12-47-3_node_450;
  length 11.400;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_396;
// downstream 311.99 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_449;
  to R2-12-47-3_node_451;
  length 63.902;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_397;
  phases ABCN;
  from R2-12-47-3_node_433;
  to R2-12-47-3_node_452;
  length 164.834;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_398;
// downstream 1068.57 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_517;
  to R2-12-47-3_node_449;
  length 561.767;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_399;
// downstream 1896.78 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_296;
  to R2-12-47-3_node_516;
  length 672.449;
  configuration ID_58;
}
object underground_line {
  name R2-12-47-3_ul_400;
// downstream 828.21 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_455;
  to R2-12-47-3_node_689;
  length 1757.798;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_401;
// downstream 581.34 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_465;
  to R2-12-47-3_node_466;
  length 12.485;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_402;
// downstream 581.34 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_466;
  to R2-12-47-3_node_468;
  length 645.227;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_403;
// downstream 571.89 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_469;
  to R2-12-47-3_node_470;
  length 160.600;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_404;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_471;
  to R2-12-47-3_node_473;
  length 15.600;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_405;
  phases AN;
  from R2-12-47-3_node_473;
  to R2-12-47-3_node_474;
  length 17.300;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_406;
  phases ABCN;
  from R2-12-47-3_node_472;
  to R2-12-47-3_node_477;
  length 142.823;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_407;
// downstream 14.18 kva on AS
  phases AN;
  from R2-12-47-3_node_450;
  to R2-12-47-3_node_793;
  length 350.900;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_408;
// downstream 828.21 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_518;
  to R2-12-47-3_node_455;
  length 1134.981;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_409;
  phases ABCN;
  from R2-12-47-3_node_519;
  to R2-12-47-3_node_520;
  length 336.700;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_410;
// downstream 335.13 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_682;
  to R2-12-47-3_node_652;
  length 349.449;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_411;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_682;
  to R2-12-47-3_node_683;
  length 14.300;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_412;
// downstream 173.96 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_682;
  to R2-12-47-3_node_686;
  length 216.300;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_413;
// downstream 150.94 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_686;
  to R2-12-47-3_node_687;
  length 173.500;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_414;
// downstream 121.97 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_687;
  to R2-12-47-3_node_688;
  length 315.300;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_415;
// downstream 57.34 kva on ACS
  phases ABCN;
  from R2-12-47-3_node_677;
  to R2-12-47-3_node_691;
  length 254.173;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_416;
// downstream 19.52 kva on CS
  phases ABCN;
  from R2-12-47-3_node_691;
  to R2-12-47-3_node_697;
  length 169.085;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_417;
// downstream 37.81 kva on AS
  phases AN;
  from R2-12-47-3_node_691;
  to R2-12-47-3_node_693;
  length 150.200;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_418;
// downstream 18.91 kva on AS
  phases AN;
  from R2-12-47-3_node_693;
  to R2-12-47-3_node_694;
  length 222.100;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_419;
// downstream 18.91 kva on AS
  phases AN;
  from R2-12-47-3_node_695;
  to R2-12-47-3_node_794;
  length 175.000;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_420;
// downstream 37.81 kva on AS
  phases AN;
  from R2-12-47-3_node_696;
  to R2-12-47-3_node_695;
  length 157.700;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_421;
  phases ABCN;
  from R2-12-47-3_node_692;
  to R2-12-47-3_node_826;
  length 435.665;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_422;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_697;
  to R2-12-47-3_node_698;
  length 148.500;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_423;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_698;
  to R2-12-47-3_node_699;
  length 147.400;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_424;
// downstream 34.16 kva on CS
  phases CN;
  from R2-12-47-3_node_692;
  to R2-12-47-3_node_700;
  length 14.700;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_425;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_700;
  to R2-12-47-3_node_701;
  length 147.300;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_426;
// downstream 53.69 kva on CS
  phases CN;
  from R2-12-47-3_node_684;
  to R2-12-47-3_node_702;
  length 128.400;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_427;
// downstream 34.16 kva on CS
  phases CN;
  from R2-12-47-3_node_702;
  to R2-12-47-3_node_703;
  length 196.300;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_428;
// downstream 24.40 kva on CS
  phases CN;
  from R2-12-47-3_node_703;
  to R2-12-47-3_node_704;
  length 229.200;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_429;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_704;
  to R2-12-47-3_node_705;
  length 154.000;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_430;
// downstream 47.27 kva on AS
  phases AN;
  from R2-12-47-3_node_684;
  to R2-12-47-3_node_706;
  length 149.700;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_431;
// downstream 28.36 kva on AS
  phases AN;
  from R2-12-47-3_node_706;
  to R2-12-47-3_node_707;
  length 154.200;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_432;
// downstream 18.91 kva on AS
  phases AN;
  from R2-12-47-3_node_707;
  to R2-12-47-3_node_708;
  length 143.000;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_433;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_708;
  to R2-12-47-3_node_709;
  length 158.000;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_434;
  phases ABCN;
  from R2-12-47-3_node_722;
  to R2-12-47-3_node_650;
  length 461.488;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_435;
  phases ABCN;
  from R2-12-47-3_node_723;
  to R2-12-47-3_node_722;
  length 276.209;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_436;
// downstream 208.41 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_684;
  to R2-12-47-3_node_724;
  length 441.224;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_437;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_702;
  to R2-12-47-3_node_725;
  length 219.100;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_438;
  phases ABCN;
  from R2-12-47-3_node_520;
  to R2-12-47-3_node_521;
  length 152.980;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_439;
  phases ABCN;
  from R2-12-47-3_node_521;
  to R2-12-47-3_node_522;
  length 233.187;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_440;
  phases ABCN;
  from R2-12-47-3_node_522;
  to R2-12-47-3_node_523;
  length 316.682;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_441;
  phases ABCN;
  from R2-12-47-3_node_523;
  to R2-12-47-3_node_524;
  length 334.199;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_442;
// downstream 114.65 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_451;
  to R2-12-47-3_node_525;
  length 312.141;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_443;
// downstream 114.65 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_525;
  to R2-12-47-3_node_526;
  length 77.501;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_444;
// downstream 11.89 kva on BS
  phases BN;
  from R2-12-47-3_node_526;
  to R2-12-47-3_node_527;
  length 169.700;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_445;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_526;
  to R2-12-47-3_node_528;
  length 180.700;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_446;
// downstream 9.76 kva on CS
  phases ABCN;
  from R2-12-47-3_node_526;
  to R2-12-47-3_node_529;
  length 244.302;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_447;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_529;
  to R2-12-47-3_node_530;
  length 94.800;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_448;
  phases BCN;
  from R2-12-47-3_node_529;
  to R2-12-47-3_node_531;
  length 161.200;
  configuration ID_78;
}
object underground_line {
  name R2-12-47-3_ul_449;
  phases ABCN;
  from R2-12-47-3_node_430;
  to R2-12-47-3_node_533;
  length 309.422;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_450;
  phases ABCN;
  from R2-12-47-3_node_533;
  to R2-12-47-3_node_801;
  length 17.897;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_451;
  phases AN;
  from R2-12-47-3_node_537;
  to R2-12-47-3_node_783;
  length 248.191;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_452;
// downstream 33.09 kva on AS
  phases AN;
  from R2-12-47-3_node_536;
  to R2-12-47-3_node_537;
  length 18.381;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_453;
// downstream 33.09 kva on AS
  phases AN;
  from R2-12-47-3_node_537;
  to R2-12-47-3_node_538;
  length 74.441;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_454;
// downstream 14.18 kva on AS
  phases AN;
  from R2-12-47-3_node_538;
  to R2-12-47-3_node_539;
  length 92.500;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_455;
// downstream 18.91 kva on AS
  phases AN;
  from R2-12-47-3_node_538;
  to R2-12-47-3_node_540;
  length 208.900;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_456;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_540;
  to R2-12-47-3_node_541;
  length 204.300;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_457;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_542;
  to R2-12-47-3_node_802;
  length 198.300;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_458;
// downstream 127.77 kva on BCS
  phases ABCN;
  from R2-12-47-3_node_543;
  to R2-12-47-3_node_391;
  length 165.834;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_459;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_544;
  to R2-12-47-3_node_542;
  length 78.967;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_460;
// downstream 294.13 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_414;
  to R2-12-47-3_node_552;
  length 275.806;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_461;
// downstream 294.13 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_552;
  to R2-12-47-3_node_416;
  length 8.481;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_462;
// downstream 84.02 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_416;
  to R2-12-47-3_node_553;
  length 67.628;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_463;
// downstream 45.28 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_553;
  to R2-12-47-3_node_554;
  length 225.823;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_464;
// downstream 14.18 kva on AS
  phases AN;
  from R2-12-47-3_node_554;
  to R2-12-47-3_node_555;
  length 14.500;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_465;
// downstream 31.10 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_554;
  to R2-12-47-3_node_556;
  length 291.615;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_466;
// downstream 38.74 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_553;
  to R2-12-47-3_node_557;
  length 290.300;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_467;
// downstream 19.37 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_557;
  to R2-12-47-3_node_558;
  length 108.900;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_468;
// downstream 31.10 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_556;
  to R2-12-47-3_node_560;
  length 67.588;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_469;
// downstream 21.65 kva on BCS
  phases ABCN;
  from R2-12-47-3_node_560;
  to R2-12-47-3_node_559;
  length 236.758;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_470;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_560;
  to R2-12-47-3_node_561;
  length 171.000;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_471;
// downstream 21.65 kva on BCS
  phases ABCN;
  from R2-12-47-3_node_559;
  to R2-12-47-3_node_562;
  length 422.031;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_472;
// downstream 11.89 kva on BS
  phases BN;
  from R2-12-47-3_node_562;
  to R2-12-47-3_node_563;
  length 187.800;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_473;
  phases BN;
  from R2-12-47-3_node_562;
  to R2-12-47-3_node_564;
  length 113.600;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_474;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_562;
  to R2-12-47-3_node_565;
  length 142.700;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_475;
// downstream 167.26 kva on BCS
  phases ABCN;
  from R2-12-47-3_node_431;
  to R2-12-47-3_node_566;
  length 255.343;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_476;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_566;
  to R2-12-47-3_node_567;
  length 18.000;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_477;
// downstream 89.17 kva on BS
  phases ABCN;
  from R2-12-47-3_node_566;
  to R2-12-47-3_node_568;
  length 58.468;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_478;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_568;
  to R2-12-47-3_node_569;
  length 272.300;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_479;
// downstream 41.61 kva on BS
  phases BN;
  from R2-12-47-3_node_568;
  to R2-12-47-3_node_570;
  length 176.200;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_480;
// downstream 23.78 kva on BS
  phases BN;
  from R2-12-47-3_node_569;
  to R2-12-47-3_node_571;
  length 195.400;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_481;
// downstream 17.83 kva on BS
  phases BN;
  from R2-12-47-3_node_570;
  to R2-12-47-3_node_572;
  length 347.700;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_482;
// downstream 76.86 kva on ACS
  phases ABCN;
  from R2-12-47-3_node_582;
  to R2-12-47-3_node_502;
  length 179.803;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_483;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_590;
  to R2-12-47-3_node_591;
  length 157.900;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_484;
// downstream 58.57 kva on CS
  phases CN;
  from R2-12-47-3_node_590;
  to R2-12-47-3_node_592;
  length 62.400;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_485;
  phases ABCN;
  from R2-12-47-3_node_590;
  to R2-12-47-3_node_593;
  length 180.905;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_486;
// downstream 29.28 kva on CS
  phases CN;
  from R2-12-47-3_node_592;
  to R2-12-47-3_node_594;
  length 182.300;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_487;
// downstream 14.64 kva on CS
  phases CN;
  from R2-12-47-3_node_594;
  to R2-12-47-3_node_595;
  length 252.200;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_488;
// downstream 29.28 kva on CS
  phases CN;
  from R2-12-47-3_node_592;
  to R2-12-47-3_node_596;
  length 251.200;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_489;
// downstream 14.64 kva on CS
  phases CN;
  from R2-12-47-3_node_596;
  to R2-12-47-3_node_597;
  length 186.800;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_490;
  phases CN;
  from R2-12-47-3_node_599;
  to R2-12-47-3_node_805;
  length 118.623;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_491;
  phases ABCN;
  from R2-12-47-3_node_599;
  to R2-12-47-3_node_806;
  length 466.662;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_492;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_599;
  to R2-12-47-3_node_600;
  length 15.100;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_493;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_599;
  to R2-12-47-3_node_601;
  length 303.100;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_494;
// downstream 19.21 kva on ACS
  phases ABCN;
  from R2-12-47-3_node_602;
  to R2-12-47-3_node_599;
  length 571.900;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_495;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_602;
  to R2-12-47-3_node_603;
  length 19.400;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_496;
// downstream 28.67 kva on ACS
  phases ABCN;
  from R2-12-47-3_node_604;
  to R2-12-47-3_node_602;
  length 690.729;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_497;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_604;
  to R2-12-47-3_node_605;
  length 16.000;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_498;
// downstream 14.18 kva on AS
  phases AN;
  from R2-12-47-3_node_604;
  to R2-12-47-3_node_606;
  length 288.500;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_499;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_608;
  to R2-12-47-3_node_609;
  length 14.800;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_500;
// downstream 61.45 kva on AS
  phases AN;
  from R2-12-47-3_node_608;
  to R2-12-47-3_node_610;
  length 55.800;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_501;
// downstream 28.36 kva on AS
  phases AN;
  from R2-12-47-3_node_610;
  to R2-12-47-3_node_611;
  length 250.000;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_502;
// downstream 14.18 kva on AS
  phases AN;
  from R2-12-47-3_node_611;
  to R2-12-47-3_node_612;
  length 171.000;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_503;
// downstream 33.09 kva on AS
  phases AN;
  from R2-12-47-3_node_610;
  to R2-12-47-3_node_613;
  length 244.400;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_504;
// downstream 18.91 kva on AS
  phases AN;
  from R2-12-47-3_node_613;
  to R2-12-47-3_node_607;
  length 238.600;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_505;
  phases AN;
  from R2-12-47-3_node_614;
  to R2-12-47-3_node_809;
  length 608.529;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_506;
// downstream 71.21 kva on ACS
  phases ABCN;
  from R2-12-47-3_node_615;
  to R2-12-47-3_node_608;
  length 673.387;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_507;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_615;
  to R2-12-47-3_node_616;
  length 80.800;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_508;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_615;
  to R2-12-47-3_node_617;
  length 171.700;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_509;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_617;
  to R2-12-47-3_node_618;
  length 169.500;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_510;
// downstream 171.19 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_615;
  to R2-12-47-3_node_651;
  length 64.758;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_511;
// downstream 83.22 kva on BS
  phases BN;
  from R2-12-47-3_node_619;
  to R2-12-47-3_node_620;
  length 251.200;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_512;
// downstream 35.67 kva on BS
  phases BN;
  from R2-12-47-3_node_619;
  to R2-12-47-3_node_621;
  length 168.800;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_513;
// downstream 17.83 kva on BS
  phases BN;
  from R2-12-47-3_node_621;
  to R2-12-47-3_node_622;
  length 182.000;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_514;
// downstream 52.30 kva on ACS
  phases ABCN;
  from R2-12-47-3_node_619;
  to R2-12-47-3_node_623;
  length 86.454;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_515;
// downstream 65.39 kva on BS
  phases BN;
  from R2-12-47-3_node_620;
  to R2-12-47-3_node_624;
  length 308.500;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_516;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_624;
  to R2-12-47-3_node_625;
  length 180.700;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_517;
// downstream 23.78 kva on BS
  phases BN;
  from R2-12-47-3_node_626;
  to R2-12-47-3_node_627;
  length 179.800;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_518;
  phases ABCN;
  from R2-12-47-3_node_623;
  to R2-12-47-3_node_810;
  length 8.800;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_519;
// downstream 197.34 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_453;
  to R2-12-47-3_node_630;
  length 335.200;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_520;
// downstream 172.63 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_630;
  to R2-12-47-3_node_631;
  length 336.000;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_521;
  phases ABCN;
  from R2-12-47-3_node_633;
  to R2-12-47-3_node_634;
  length 130.120;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_522;
  phases CN;
  from R2-12-47-3_node_636;
  to R2-12-47-3_node_812;
  length 80.236;
  configuration ID_81;
}
object underground_line {
  name R2-12-47-3_ul_523;
// downstream 152.80 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_631;
  to R2-12-47-3_node_636;
  length 72.233;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_524;
// downstream 79.32 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_636;
  to R2-12-47-3_node_637;
  length 244.800;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_525;
// downstream 59.49 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_637;
  to R2-12-47-3_node_638;
  length 168.300;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_526;
// downstream 44.54 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_638;
  to R2-12-47-3_node_639;
  length 184.100;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_527;
// downstream 24.71 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_639;
  to R2-12-47-3_node_640;
  length 323.900;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_528;
  phases ABCN;
  from R2-12-47-3_node_640;
  to R2-12-47-3_node_641;
  length 244.166;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_529;
// downstream 14.18 kva on AS
  phases AN;
  from R2-12-47-3_node_431;
  to R2-12-47-3_node_642;
  length 88.100;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_530;
  phases ABCN;
  from R2-12-47-3_node_634;
  to R2-12-47-3_node_643;
  length 267.371;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_531;
  phases ABCN;
  from R2-12-47-3_node_643;
  to R2-12-47-3_node_644;
  length 853.810;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_532;
  phases ABCN;
  from R2-12-47-3_node_646;
  to R2-12-47-3_node_830;
  length 123.793;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_533;
  phases ABCN;
  from R2-12-47-3_node_647;
  to R2-12-47-3_node_814;
  length 564.854;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_534;
  phases ABCN;
  from R2-12-47-3_node_648;
  to R2-12-47-3_node_647;
  length 335.777;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_535;
  phases ABCN;
  from R2-12-47-3_node_649;
  to R2-12-47-3_node_648;
  length 343.122;
  configuration ID_63;
}
object underground_line {
  name R2-12-47-3_ul_536;
// downstream 171.19 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_651;
  to R2-12-47-3_node_619;
  length 231.903;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_537;
// downstream 271.68 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_652;
  to R2-12-47-3_node_615;
  length 190.241;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_538;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_652;
  to R2-12-47-3_node_653;
  length 76.600;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_539;
// downstream 53.69 kva on CS
  phases CN;
  from R2-12-47-3_node_652;
  to R2-12-47-3_node_654;
  length 224.300;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_540;
// downstream 34.16 kva on CS
  phases CN;
  from R2-12-47-3_node_654;
  to R2-12-47-3_node_655;
  length 297.800;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_541;
// downstream 14.64 kva on CS
  phases CN;
  from R2-12-47-3_node_655;
  to R2-12-47-3_node_656;
  length 333.600;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_542;
// downstream 235.11 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_449;
  to R2-12-47-3_node_657;
  length 481.047;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_543;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_657;
  to R2-12-47-3_node_658;
  length 188.200;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_544;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_657;
  to R2-12-47-3_node_659;
  length 63.200;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_545;
// downstream 168.33 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_657;
  to R2-12-47-3_node_660;
  length 297.080;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_546;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_660;
  to R2-12-47-3_node_661;
  length 55.500;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_547;
// downstream 91.48 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_660;
  to R2-12-47-3_node_662;
  length 268.716;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_548;
// downstream 9.76 kva on CS
  phases CN;
  from R2-12-47-3_node_662;
  to R2-12-47-3_node_663;
  length 16.700;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_549;
// downstream 11.89 kva on BS
  phases ABCN;
  from R2-12-47-3_node_662;
  to R2-12-47-3_node_665;
  length 696.755;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_550;
// downstream 11.89 kva on BS
  phases BN;
  from R2-12-47-3_node_665;
  to R2-12-47-3_node_664;
  length 96.000;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_551;
// downstream 73.48 kva on ABS
  phases ABCN;
  from R2-12-47-3_node_636;
  to R2-12-47-3_node_666;
  length 448.700;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_552;
// downstream 17.83 kva on BS
  phases BN;
  from R2-12-47-3_node_667;
  to R2-12-47-3_node_816;
  length 153.000;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_553;
// downstream 35.67 kva on BS
  phases BN;
  from R2-12-47-3_node_668;
  to R2-12-47-3_node_667;
  length 275.400;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_554;
// downstream 47.56 kva on BS
  phases BN;
  from R2-12-47-3_node_669;
  to R2-12-47-3_node_668;
  length 143.700;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_555;
// downstream 37.81 kva on AS
  phases ABCN;
  from R2-12-47-3_node_666;
  to R2-12-47-3_node_670;
  length 275.143;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_556;
// downstream 18.91 kva on AS
  phases AN;
  from R2-12-47-3_node_671;
  to R2-12-47-3_node_817;
  length 236.300;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_557;
// downstream 37.81 kva on AS
  phases AN;
  from R2-12-47-3_node_672;
  to R2-12-47-3_node_671;
  length 150.700;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_558;
// downstream 37.81 kva on AS
  phases AN;
  from R2-12-47-3_node_673;
  to R2-12-47-3_node_672;
  length 224.011;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_559;
  phases ABCN;
  from R2-12-47-3_node_670;
  to R2-12-47-3_node_831;
  length 175.958;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_560;
// downstream 19.52 kva on CS
  phases CN;
  from R2-12-47-3_node_675;
  to R2-12-47-3_node_818;
  length 150.200;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_561;
// downstream 29.28 kva on CS
  phases CN;
  from R2-12-47-3_node_676;
  to R2-12-47-3_node_675;
  length 209.200;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_562;
// downstream 29.28 kva on CS
  phases CN;
  from R2-12-47-3_node_673;
  to R2-12-47-3_node_676;
  length 170.034;
  configuration ID_48;
}
object underground_line {
  name R2-12-47-3_ul_563;
  phases ABCN;
  from R2-12-47-3_node_641;
  to R2-12-47-3_node_819;
  length 369.100;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_564;
// downstream 41.61 kva on BS
  phases BN;
  from R2-12-47-3_node_677;
  to R2-12-47-3_node_678;
  length 221.700;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_565;
// downstream 17.83 kva on BS
  phases BN;
  from R2-12-47-3_node_678;
  to R2-12-47-3_node_679;
  length 346.500;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_566;
// downstream 17.83 kva on BS
  phases BN;
  from R2-12-47-3_node_680;
  to R2-12-47-3_node_820;
  length 159.800;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_567;
// downstream 35.67 kva on BS
  phases BN;
  from R2-12-47-3_node_681;
  to R2-12-47-3_node_680;
  length 164.000;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_568;
// downstream 59.45 kva on BS
  phases BN;
  from R2-12-47-3_node_724;
  to R2-12-47-3_node_726;
  length 208.800;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_569;
// downstream 35.67 kva on BS
  phases BN;
  from R2-12-47-3_node_726;
  to R2-12-47-3_node_727;
  length 281.700;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_570;
// downstream 17.83 kva on BS
  phases BN;
  from R2-12-47-3_node_727;
  to R2-12-47-3_node_728;
  length 211.100;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_571;
// downstream 34.16 kva on CS
  phases ABCN;
  from R2-12-47-3_node_729;
  to R2-12-47-3_node_692;
  length 265.446;
  configuration ID_45;
}
object underground_line {
  name R2-12-47-3_ul_572;
// downstream 29.72 kva on BS
  phases BN;
  from R2-12-47-3_node_729;
  to R2-12-47-3_node_730;
  length 47.600;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_573;
// downstream 17.83 kva on BS
  phases BN;
  from R2-12-47-3_node_730;
  to R2-12-47-3_node_731;
  length 139.800;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_574;
// downstream 17.83 kva on BS
  phases BN;
  from R2-12-47-3_node_732;
  to R2-12-47-3_node_822;
  length 252.800;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_575;
// downstream 17.83 kva on BS
  phases BN;
  from R2-12-47-3_node_662;
  to R2-12-47-3_node_733;
  length 61.283;
  configuration ID_46;
}
object underground_line {
  name R2-12-47-3_ul_576;
// downstream 85.08 kva on AS
  phases AN;
  from R2-12-47-3_node_724;
  to R2-12-47-3_node_734;
  length 130.300;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_577;
// downstream 75.63 kva on AS
  phases AN;
  from R2-12-47-3_node_734;
  to R2-12-47-3_node_735;
  length 154.713;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_578;
// downstream 37.81 kva on AS
  phases AN;
  from R2-12-47-3_node_735;
  to R2-12-47-3_node_736;
  length 11.100;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_579;
// downstream 28.36 kva on AS
  phases AN;
  from R2-12-47-3_node_736;
  to R2-12-47-3_node_737;
  length 173.700;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_580;
// downstream 18.91 kva on AS
  phases AN;
  from R2-12-47-3_node_737;
  to R2-12-47-3_node_738;
  length 161.100;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_581;
// downstream 14.18 kva on AS
  phases AN;
  from R2-12-47-3_node_739;
  to R2-12-47-3_node_823;
  length 210.900;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_582;
// downstream 33.09 kva on AS
  phases AN;
  from R2-12-47-3_node_740;
  to R2-12-47-3_node_739;
  length 259.000;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_583;
// downstream 33.09 kva on AS
  phases AN;
  from R2-12-47-3_node_741;
  to R2-12-47-3_node_740;
  length 133.460;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_584;
// downstream 51.99 kva on AS
  phases AN;
  from R2-12-47-3_node_742;
  to R2-12-47-3_node_741;
  length 122.400;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_585;
// downstream 37.81 kva on AS
  phases AN;
  from R2-12-47-3_node_735;
  to R2-12-47-3_node_743;
  length 232.100;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_586;
// downstream 28.36 kva on AS
  phases AN;
  from R2-12-47-3_node_743;
  to R2-12-47-3_node_744;
  length 145.300;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_587;
// downstream 14.18 kva on AS
  phases AN;
  from R2-12-47-3_node_744;
  to R2-12-47-3_node_745;
  length 281.200;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_588;
// downstream 9.45 kva on AS
  phases AN;
  from R2-12-47-3_node_746;
  to R2-12-47-3_node_824;
  length 222.500;
  configuration ID_47;
}
object underground_line {
  name R2-12-47-3_ul_589;
// downstream 445.49 kva on ABCS
  phases ABCN;
  from R2-12-47-3_node_748;
  to R2-12-47-3_node_12;
  length 101.774;
  configuration ID_45;
}
object triplex_line {
  name R2-12-47-3_tl_1;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_1;
  to R2-12-47-3_tm_1;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_2;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_2;
  to R2-12-47-3_tm_2;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_3;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_3;
  to R2-12-47-3_tm_3;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_4;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_4;
  to R2-12-47-3_tm_4;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_5;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_5;
  to R2-12-47-3_tm_5;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_6;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_6;
  to R2-12-47-3_tm_6;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_7;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_7;
  to R2-12-47-3_tm_7;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_8;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_8;
  to R2-12-47-3_tm_8;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_9;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_9;
  to R2-12-47-3_tm_9;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_10;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_10;
  to R2-12-47-3_tm_10;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_11;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_11;
  to R2-12-47-3_tm_11;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_12;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_12;
  to R2-12-47-3_tm_12;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_13;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_13;
  to R2-12-47-3_tm_13;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_14;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_14;
  to R2-12-47-3_tm_14;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_15;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_15;
  to R2-12-47-3_tm_15;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_16;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_16;
  to R2-12-47-3_tm_16;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_17;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_17;
  to R2-12-47-3_tm_17;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_18;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_18;
  to R2-12-47-3_tm_18;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_19;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_19;
  to R2-12-47-3_tm_19;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_20;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_20;
  to R2-12-47-3_tm_20;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_21;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_21;
  to R2-12-47-3_tm_21;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_22;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_22;
  to R2-12-47-3_tm_22;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_23;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_23;
  to R2-12-47-3_tm_23;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_24;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_24;
  to R2-12-47-3_tm_24;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_25;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_25;
  to R2-12-47-3_tm_25;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_26;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_26;
  to R2-12-47-3_tm_26;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_27;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_27;
  to R2-12-47-3_tm_27;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_28;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_28;
  to R2-12-47-3_tm_28;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_29;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_29;
  to R2-12-47-3_tm_29;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_30;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_30;
  to R2-12-47-3_tm_30;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_31;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_31;
  to R2-12-47-3_tm_31;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_32;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_32;
  to R2-12-47-3_tm_32;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_33;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_33;
  to R2-12-47-3_tm_33;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_34;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_34;
  to R2-12-47-3_tm_34;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_35;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_35;
  to R2-12-47-3_tm_35;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_36;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_36;
  to R2-12-47-3_tm_36;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_37;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_37;
  to R2-12-47-3_tm_37;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_38;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_38;
  to R2-12-47-3_tm_38;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_39;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_39;
  to R2-12-47-3_tm_39;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_40;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_40;
  to R2-12-47-3_tm_40;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_41;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_41;
  to R2-12-47-3_tm_41;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_42;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_42;
  to R2-12-47-3_tm_42;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_43;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_43;
  to R2-12-47-3_tm_43;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_44;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_44;
  to R2-12-47-3_tm_44;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_45;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_45;
  to R2-12-47-3_tm_45;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_46;
// downstream 37.81 kva on AS
  phases AS;
  from R2-12-47-3_tn_46;
  to R2-12-47-3_tm_46;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_47;
// downstream 37.81 kva on AS
  phases AS;
  from R2-12-47-3_tn_47;
  to R2-12-47-3_tm_47;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_48;
// downstream 37.81 kva on AS
  phases AS;
  from R2-12-47-3_tn_48;
  to R2-12-47-3_tm_48;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_49;
// downstream 47.56 kva on BS
  phases BS;
  from R2-12-47-3_tn_49;
  to R2-12-47-3_tm_49;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_50;
// downstream 47.56 kva on BS
  phases BS;
  from R2-12-47-3_tn_50;
  to R2-12-47-3_tm_50;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_51;
// downstream 39.04 kva on CS
  phases CS;
  from R2-12-47-3_tn_51;
  to R2-12-47-3_tm_51;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_52;
// downstream 39.04 kva on CS
  phases CS;
  from R2-12-47-3_tn_52;
  to R2-12-47-3_tm_52;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_53;
// downstream 47.56 kva on BS
  phases BS;
  from R2-12-47-3_tn_53;
  to R2-12-47-3_tm_53;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_54;
// downstream 47.56 kva on BS
  phases BS;
  from R2-12-47-3_tn_54;
  to R2-12-47-3_tm_54;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_55;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_55;
  to R2-12-47-3_tm_55;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_56;
// downstream 29.28 kva on CS
  phases CS;
  from R2-12-47-3_tn_56;
  to R2-12-47-3_tm_56;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_57;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_57;
  to R2-12-47-3_tm_57;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_58;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_58;
  to R2-12-47-3_tm_58;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_59;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_59;
  to R2-12-47-3_tm_59;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_60;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_60;
  to R2-12-47-3_tm_60;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_61;
// downstream 47.56 kva on BS
  phases BS;
  from R2-12-47-3_tn_61;
  to R2-12-47-3_tm_61;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_62;
// downstream 39.04 kva on CS
  phases CS;
  from R2-12-47-3_tn_62;
  to R2-12-47-3_tm_62;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_63;
// downstream 65.20 kva on CS
  phases CS;
  from R2-12-47-3_tn_63;
  to R2-12-47-3_tm_63;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_64;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_64;
  to R2-12-47-3_tm_64;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_65;
// downstream 65.20 kva on CS
  phases CS;
  from R2-12-47-3_tn_65;
  to R2-12-47-3_tm_65;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_66;
// downstream 37.81 kva on AS
  phases AS;
  from R2-12-47-3_tn_66;
  to R2-12-47-3_tm_66;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_67;
// downstream 37.81 kva on AS
  phases AS;
  from R2-12-47-3_tn_67;
  to R2-12-47-3_tm_67;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_68;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_68;
  to R2-12-47-3_tm_68;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_69;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_69;
  to R2-12-47-3_tm_69;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_70;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_70;
  to R2-12-47-3_tm_70;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_71;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_71;
  to R2-12-47-3_tm_71;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_72;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_72;
  to R2-12-47-3_tm_72;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_73;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_73;
  to R2-12-47-3_tm_73;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_74;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_74;
  to R2-12-47-3_tm_74;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_75;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_75;
  to R2-12-47-3_tm_75;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_76;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_76;
  to R2-12-47-3_tm_76;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_77;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_77;
  to R2-12-47-3_tm_77;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_78;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_78;
  to R2-12-47-3_tm_78;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_79;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_79;
  to R2-12-47-3_tm_79;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_80;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_80;
  to R2-12-47-3_tm_80;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_81;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_81;
  to R2-12-47-3_tm_81;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_82;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_82;
  to R2-12-47-3_tm_82;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_83;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_83;
  to R2-12-47-3_tm_83;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_84;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_84;
  to R2-12-47-3_tm_84;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_85;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_85;
  to R2-12-47-3_tm_85;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_86;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_86;
  to R2-12-47-3_tm_86;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_87;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_87;
  to R2-12-47-3_tm_87;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_88;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_88;
  to R2-12-47-3_tm_88;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_89;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_89;
  to R2-12-47-3_tm_89;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_90;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_90;
  to R2-12-47-3_tm_90;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_91;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_91;
  to R2-12-47-3_tm_91;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_92;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_92;
  to R2-12-47-3_tm_92;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_93;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_93;
  to R2-12-47-3_tm_93;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_94;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_94;
  to R2-12-47-3_tm_94;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_95;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_95;
  to R2-12-47-3_tm_95;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_96;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_96;
  to R2-12-47-3_tm_96;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_97;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_97;
  to R2-12-47-3_tm_97;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_98;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_98;
  to R2-12-47-3_tm_98;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_99;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_99;
  to R2-12-47-3_tm_99;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_100;
// downstream 1.95 kva on CS
  phases CS;
  from R2-12-47-3_tn_100;
  to R2-12-47-3_tm_100;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_101;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_101;
  to R2-12-47-3_tm_101;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_102;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_102;
  to R2-12-47-3_tm_102;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_103;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_103;
  to R2-12-47-3_tm_103;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_104;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_104;
  to R2-12-47-3_tm_104;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_105;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_105;
  to R2-12-47-3_tm_105;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_106;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_106;
  to R2-12-47-3_tm_106;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_107;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_107;
  to R2-12-47-3_tm_107;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_108;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_108;
  to R2-12-47-3_tm_108;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_109;
// downstream 5.86 kva on CS
  phases CS;
  from R2-12-47-3_tn_109;
  to R2-12-47-3_tm_109;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_110;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_110;
  to R2-12-47-3_tm_110;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_111;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_111;
  to R2-12-47-3_tm_111;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_112;
// downstream 5.86 kva on CS
  phases CS;
  from R2-12-47-3_tn_112;
  to R2-12-47-3_tm_112;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_113;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_113;
  to R2-12-47-3_tm_113;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_114;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_114;
  to R2-12-47-3_tm_114;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_115;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_115;
  to R2-12-47-3_tm_115;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_116;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_116;
  to R2-12-47-3_tm_116;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_117;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_117;
  to R2-12-47-3_tm_117;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_118;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_118;
  to R2-12-47-3_tm_118;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_119;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_119;
  to R2-12-47-3_tm_119;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_120;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_120;
  to R2-12-47-3_tm_120;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_121;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_121;
  to R2-12-47-3_tm_121;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_122;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_122;
  to R2-12-47-3_tm_122;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_123;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_123;
  to R2-12-47-3_tm_123;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_124;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_124;
  to R2-12-47-3_tm_124;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_125;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_125;
  to R2-12-47-3_tm_125;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_126;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_126;
  to R2-12-47-3_tm_126;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_127;
// downstream 3.78 kva on AS
  phases AS;
  from R2-12-47-3_tn_127;
  to R2-12-47-3_tm_127;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_128;
// downstream 3.90 kva on CS
  phases CS;
  from R2-12-47-3_tn_128;
  to R2-12-47-3_tm_128;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_129;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_129;
  to R2-12-47-3_tm_129;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_130;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_130;
  to R2-12-47-3_tm_130;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_131;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_131;
  to R2-12-47-3_tm_131;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_132;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_132;
  to R2-12-47-3_tm_132;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_133;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_133;
  to R2-12-47-3_tm_133;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_134;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_134;
  to R2-12-47-3_tm_134;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_135;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_135;
  to R2-12-47-3_tm_135;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_136;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_136;
  to R2-12-47-3_tm_136;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_137;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_137;
  to R2-12-47-3_tm_137;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_138;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_138;
  to R2-12-47-3_tm_138;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_139;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_139;
  to R2-12-47-3_tm_139;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_140;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_140;
  to R2-12-47-3_tm_140;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_141;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_141;
  to R2-12-47-3_tm_141;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_142;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_142;
  to R2-12-47-3_tm_142;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_143;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_143;
  to R2-12-47-3_tm_143;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_144;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_144;
  to R2-12-47-3_tm_144;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_145;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_145;
  to R2-12-47-3_tm_145;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_146;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_146;
  to R2-12-47-3_tm_146;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_147;
// downstream 13.99 kva on AS
  phases AS;
  from R2-12-47-3_tn_147;
  to R2-12-47-3_tm_147;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_148;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_148;
  to R2-12-47-3_tm_148;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_149;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_149;
  to R2-12-47-3_tm_149;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_150;
// downstream 3.78 kva on AS
  phases AS;
  from R2-12-47-3_tn_150;
  to R2-12-47-3_tm_150;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_151;
// downstream 3.90 kva on CS
  phases CS;
  from R2-12-47-3_tn_151;
  to R2-12-47-3_tm_151;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_152;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_152;
  to R2-12-47-3_tm_152;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_153;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_tn_153;
  to R2-12-47-3_tm_153;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_154;
// downstream 7.13 kva on BS
  phases BS;
  from R2-12-47-3_tn_154;
  to R2-12-47-3_tm_154;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_155;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_155;
  to R2-12-47-3_tm_155;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_156;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_156;
  to R2-12-47-3_tm_156;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_157;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_157;
  to R2-12-47-3_tm_157;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_158;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_158;
  to R2-12-47-3_tm_158;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_159;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_159;
  to R2-12-47-3_tm_159;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_160;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_160;
  to R2-12-47-3_tm_160;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_161;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_161;
  to R2-12-47-3_tm_161;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_162;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_162;
  to R2-12-47-3_tm_162;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_163;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_163;
  to R2-12-47-3_tm_163;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_164;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_164;
  to R2-12-47-3_tm_164;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_165;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_165;
  to R2-12-47-3_tm_165;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_166;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_166;
  to R2-12-47-3_tm_166;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_167;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_167;
  to R2-12-47-3_tm_167;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_168;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_168;
  to R2-12-47-3_tm_168;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_169;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_169;
  to R2-12-47-3_tm_169;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_170;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_170;
  to R2-12-47-3_tm_170;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_171;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_171;
  to R2-12-47-3_tm_171;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_172;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_172;
  to R2-12-47-3_tm_172;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_173;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_173;
  to R2-12-47-3_tm_173;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_174;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_174;
  to R2-12-47-3_tm_174;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_175;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_175;
  to R2-12-47-3_tm_175;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_176;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_176;
  to R2-12-47-3_tm_176;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_177;
// downstream 29.28 kva on CS
  phases CS;
  from R2-12-47-3_tn_177;
  to R2-12-47-3_tm_177;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_178;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_178;
  to R2-12-47-3_tm_178;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_179;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_179;
  to R2-12-47-3_tm_179;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_180;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_180;
  to R2-12-47-3_tm_180;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_181;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_181;
  to R2-12-47-3_tm_181;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_182;
// downstream 28.36 kva on AS
  phases AS;
  from R2-12-47-3_tn_182;
  to R2-12-47-3_tm_182;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_183;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_183;
  to R2-12-47-3_tm_183;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_184;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_184;
  to R2-12-47-3_tm_184;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_185;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_185;
  to R2-12-47-3_tm_185;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_186;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_186;
  to R2-12-47-3_tm_186;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_187;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_187;
  to R2-12-47-3_tm_187;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_188;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_188;
  to R2-12-47-3_tm_188;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_189;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_189;
  to R2-12-47-3_tm_189;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_190;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_190;
  to R2-12-47-3_tm_190;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_191;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_191;
  to R2-12-47-3_tm_191;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_192;
// downstream 35.67 kva on BS
  phases BS;
  from R2-12-47-3_tn_192;
  to R2-12-47-3_tm_192;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_193;
// downstream 35.67 kva on BS
  phases BS;
  from R2-12-47-3_tn_193;
  to R2-12-47-3_tm_193;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_194;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_194;
  to R2-12-47-3_tm_194;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_195;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_195;
  to R2-12-47-3_tm_195;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_196;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_196;
  to R2-12-47-3_tm_196;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_197;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_197;
  to R2-12-47-3_tm_197;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_198;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_198;
  to R2-12-47-3_tm_198;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_199;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_199;
  to R2-12-47-3_tm_199;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_200;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_200;
  to R2-12-47-3_tm_200;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_201;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_201;
  to R2-12-47-3_tm_201;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_202;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_202;
  to R2-12-47-3_tm_202;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_203;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_203;
  to R2-12-47-3_tm_203;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_204;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_204;
  to R2-12-47-3_tm_204;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_205;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_205;
  to R2-12-47-3_tm_205;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_206;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_206;
  to R2-12-47-3_tm_206;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_207;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_207;
  to R2-12-47-3_tm_207;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_208;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_208;
  to R2-12-47-3_tm_208;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_209;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_209;
  to R2-12-47-3_tm_209;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_210;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_210;
  to R2-12-47-3_tm_210;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_211;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_211;
  to R2-12-47-3_tm_211;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_212;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_212;
  to R2-12-47-3_tm_212;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_213;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_213;
  to R2-12-47-3_tm_213;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_214;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_214;
  to R2-12-47-3_tm_214;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_215;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_215;
  to R2-12-47-3_tm_215;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_216;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_216;
  to R2-12-47-3_tm_216;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_217;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_217;
  to R2-12-47-3_tm_217;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_218;
// downstream 5.86 kva on CS
  phases CS;
  from R2-12-47-3_tn_218;
  to R2-12-47-3_tm_218;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_219;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_219;
  to R2-12-47-3_tm_219;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_220;
// downstream 4.76 kva on BS
  phases BS;
  from R2-12-47-3_tn_220;
  to R2-12-47-3_tm_220;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_221;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_221;
  to R2-12-47-3_tm_221;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_222;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_222;
  to R2-12-47-3_tm_222;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_223;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_223;
  to R2-12-47-3_tm_223;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_224;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_224;
  to R2-12-47-3_tm_224;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_225;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_225;
  to R2-12-47-3_tm_225;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_226;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_226;
  to R2-12-47-3_tm_226;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_227;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_227;
  to R2-12-47-3_tm_227;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_228;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_228;
  to R2-12-47-3_tm_228;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_229;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_229;
  to R2-12-47-3_tm_229;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_230;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_230;
  to R2-12-47-3_tm_230;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_231;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_231;
  to R2-12-47-3_tm_231;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_232;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_232;
  to R2-12-47-3_tm_232;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_233;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_233;
  to R2-12-47-3_tm_233;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_234;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_234;
  to R2-12-47-3_tm_234;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_235;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_235;
  to R2-12-47-3_tm_235;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_236;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_236;
  to R2-12-47-3_tm_236;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_237;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_237;
  to R2-12-47-3_tm_237;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_238;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_238;
  to R2-12-47-3_tm_238;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_239;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_239;
  to R2-12-47-3_tm_239;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_240;
// downstream 35.67 kva on BS
  phases BS;
  from R2-12-47-3_tn_240;
  to R2-12-47-3_tm_240;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_241;
// downstream 29.28 kva on CS
  phases CS;
  from R2-12-47-3_tn_241;
  to R2-12-47-3_tm_241;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_242;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_242;
  to R2-12-47-3_tm_242;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_243;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_243;
  to R2-12-47-3_tm_243;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_244;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_244;
  to R2-12-47-3_tm_244;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_245;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_245;
  to R2-12-47-3_tm_245;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_246;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_246;
  to R2-12-47-3_tm_246;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_247;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_247;
  to R2-12-47-3_tm_247;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_248;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_248;
  to R2-12-47-3_tm_248;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_249;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_249;
  to R2-12-47-3_tm_249;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_250;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_250;
  to R2-12-47-3_tm_250;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_251;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_251;
  to R2-12-47-3_tm_251;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_252;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_252;
  to R2-12-47-3_tm_252;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_253;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_253;
  to R2-12-47-3_tm_253;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_254;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_254;
  to R2-12-47-3_tm_254;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_255;
// downstream 65.20 kva on CS
  phases CS;
  from R2-12-47-3_tn_255;
  to R2-12-47-3_tm_255;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_256;
// downstream 47.56 kva on BS
  phases BS;
  from R2-12-47-3_tn_256;
  to R2-12-47-3_tm_256;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_257;
// downstream 63.15 kva on AS
  phases AS;
  from R2-12-47-3_tn_257;
  to R2-12-47-3_tm_257;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_258;
// downstream 47.56 kva on BS
  phases BS;
  from R2-12-47-3_tn_258;
  to R2-12-47-3_tm_258;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_259;
// downstream 39.04 kva on CS
  phases CS;
  from R2-12-47-3_tn_259;
  to R2-12-47-3_tm_259;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_260;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_260;
  to R2-12-47-3_tm_260;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_261;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_261;
  to R2-12-47-3_tm_261;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_262;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_262;
  to R2-12-47-3_tm_262;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_263;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_263;
  to R2-12-47-3_tm_263;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_264;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_264;
  to R2-12-47-3_tm_264;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_265;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_265;
  to R2-12-47-3_tm_265;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_266;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_266;
  to R2-12-47-3_tm_266;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_267;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_267;
  to R2-12-47-3_tm_267;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_268;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_268;
  to R2-12-47-3_tm_268;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_269;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_269;
  to R2-12-47-3_tm_269;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_270;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_270;
  to R2-12-47-3_tm_270;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_271;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_271;
  to R2-12-47-3_tm_271;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_272;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_272;
  to R2-12-47-3_tm_272;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_273;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_273;
  to R2-12-47-3_tm_273;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_274;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_274;
  to R2-12-47-3_tm_274;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_275;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_275;
  to R2-12-47-3_tm_275;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_276;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_276;
  to R2-12-47-3_tm_276;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_277;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_277;
  to R2-12-47-3_tm_277;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_278;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_278;
  to R2-12-47-3_tm_278;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_279;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_279;
  to R2-12-47-3_tm_279;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_280;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_280;
  to R2-12-47-3_tm_280;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_281;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_281;
  to R2-12-47-3_tm_281;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_282;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_282;
  to R2-12-47-3_tm_282;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_283;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_283;
  to R2-12-47-3_tm_283;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_284;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_284;
  to R2-12-47-3_tm_284;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_285;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_285;
  to R2-12-47-3_tm_285;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_286;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_286;
  to R2-12-47-3_tm_286;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_287;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_287;
  to R2-12-47-3_tm_287;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_288;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_288;
  to R2-12-47-3_tm_288;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_289;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_289;
  to R2-12-47-3_tm_289;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_290;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_290;
  to R2-12-47-3_tm_290;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_291;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_291;
  to R2-12-47-3_tm_291;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_292;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_292;
  to R2-12-47-3_tm_292;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_293;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_293;
  to R2-12-47-3_tm_293;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_294;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_294;
  to R2-12-47-3_tm_294;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_295;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_295;
  to R2-12-47-3_tm_295;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_296;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_296;
  to R2-12-47-3_tm_296;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_297;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_297;
  to R2-12-47-3_tm_297;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_298;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_298;
  to R2-12-47-3_tm_298;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_299;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_299;
  to R2-12-47-3_tm_299;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_300;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_300;
  to R2-12-47-3_tm_300;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_301;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_301;
  to R2-12-47-3_tm_301;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_302;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_302;
  to R2-12-47-3_tm_302;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_303;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_303;
  to R2-12-47-3_tm_303;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_304;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_304;
  to R2-12-47-3_tm_304;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_305;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_305;
  to R2-12-47-3_tm_305;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_306;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_306;
  to R2-12-47-3_tm_306;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_307;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_307;
  to R2-12-47-3_tm_307;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_308;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_308;
  to R2-12-47-3_tm_308;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_309;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_309;
  to R2-12-47-3_tm_309;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_310;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_310;
  to R2-12-47-3_tm_310;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_311;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_311;
  to R2-12-47-3_tm_311;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_312;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_312;
  to R2-12-47-3_tm_312;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_313;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_313;
  to R2-12-47-3_tm_313;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_314;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_314;
  to R2-12-47-3_tm_314;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_315;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_315;
  to R2-12-47-3_tm_315;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_316;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_316;
  to R2-12-47-3_tm_316;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_317;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_317;
  to R2-12-47-3_tm_317;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_318;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_318;
  to R2-12-47-3_tm_318;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_319;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_319;
  to R2-12-47-3_tm_319;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_320;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_320;
  to R2-12-47-3_tm_320;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_321;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_321;
  to R2-12-47-3_tm_321;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_322;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_322;
  to R2-12-47-3_tm_322;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_323;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_323;
  to R2-12-47-3_tm_323;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_324;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_324;
  to R2-12-47-3_tm_324;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_325;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_325;
  to R2-12-47-3_tm_325;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_326;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_326;
  to R2-12-47-3_tm_326;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_327;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_327;
  to R2-12-47-3_tm_327;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_328;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_tn_328;
  to R2-12-47-3_tm_328;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_329;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_329;
  to R2-12-47-3_tm_329;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_330;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_330;
  to R2-12-47-3_tm_330;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_331;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_331;
  to R2-12-47-3_tm_331;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_332;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_332;
  to R2-12-47-3_tm_332;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_333;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_333;
  to R2-12-47-3_tm_333;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_334;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_334;
  to R2-12-47-3_tm_334;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_335;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_tn_335;
  to R2-12-47-3_tm_335;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_336;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_336;
  to R2-12-47-3_tm_336;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_337;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_337;
  to R2-12-47-3_tm_337;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_338;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_338;
  to R2-12-47-3_tm_338;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_339;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_339;
  to R2-12-47-3_tm_339;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_340;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_340;
  to R2-12-47-3_tm_340;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_341;
// downstream 79.42 kva on BS
  phases BS;
  from R2-12-47-3_tn_341;
  to R2-12-47-3_tm_341;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_342;
// downstream 79.42 kva on BS
  phases BS;
  from R2-12-47-3_tn_342;
  to R2-12-47-3_tm_342;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_343;
// downstream 47.56 kva on BS
  phases BS;
  from R2-12-47-3_tn_343;
  to R2-12-47-3_tm_343;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_344;
// downstream 65.20 kva on CS
  phases CS;
  from R2-12-47-3_tn_344;
  to R2-12-47-3_tm_344;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_345;
// downstream 65.20 kva on CS
  phases CS;
  from R2-12-47-3_tn_345;
  to R2-12-47-3_tm_345;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_346;
// downstream 65.20 kva on CS
  phases CS;
  from R2-12-47-3_tn_346;
  to R2-12-47-3_tm_346;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_347;
// downstream 63.15 kva on AS
  phases AS;
  from R2-12-47-3_tn_347;
  to R2-12-47-3_tm_347;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_348;
// downstream 37.81 kva on AS
  phases AS;
  from R2-12-47-3_tn_348;
  to R2-12-47-3_tm_348;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_349;
// downstream 37.81 kva on AS
  phases AS;
  from R2-12-47-3_tn_349;
  to R2-12-47-3_tm_349;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_350;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_tn_350;
  to R2-12-47-3_tm_350;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_351;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_351;
  to R2-12-47-3_tm_351;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_352;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_352;
  to R2-12-47-3_tm_352;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_353;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_353;
  to R2-12-47-3_tm_353;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_354;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_354;
  to R2-12-47-3_tm_354;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_355;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_355;
  to R2-12-47-3_tm_355;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_356;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_356;
  to R2-12-47-3_tm_356;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_357;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_357;
  to R2-12-47-3_tm_357;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_358;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_358;
  to R2-12-47-3_tm_358;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_359;
// downstream 11.71 kva on CS
  phases CS;
  from R2-12-47-3_tn_359;
  to R2-12-47-3_tm_359;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_360;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_tn_360;
  to R2-12-47-3_tm_360;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_361;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_361;
  to R2-12-47-3_tm_361;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_362;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_362;
  to R2-12-47-3_tm_362;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_363;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_363;
  to R2-12-47-3_tm_363;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_364;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_tn_364;
  to R2-12-47-3_tm_364;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_365;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_tn_365;
  to R2-12-47-3_tm_365;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_366;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_366;
  to R2-12-47-3_tm_366;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_367;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_367;
  to R2-12-47-3_tm_367;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_368;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_tn_368;
  to R2-12-47-3_tm_368;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_369;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_369;
  to R2-12-47-3_tm_369;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_370;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_370;
  to R2-12-47-3_tm_370;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_371;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_371;
  to R2-12-47-3_tm_371;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_372;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_372;
  to R2-12-47-3_tm_372;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_373;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_373;
  to R2-12-47-3_tm_373;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_374;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_374;
  to R2-12-47-3_tm_374;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_375;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_375;
  to R2-12-47-3_tm_375;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_376;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_376;
  to R2-12-47-3_tm_376;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_377;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_377;
  to R2-12-47-3_tm_377;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_378;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_378;
  to R2-12-47-3_tm_378;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_379;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_379;
  to R2-12-47-3_tm_379;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_380;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_380;
  to R2-12-47-3_tm_380;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_381;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_381;
  to R2-12-47-3_tm_381;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_382;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_382;
  to R2-12-47-3_tm_382;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_383;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_383;
  to R2-12-47-3_tm_383;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_384;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_384;
  to R2-12-47-3_tm_384;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_385;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_385;
  to R2-12-47-3_tm_385;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_386;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_386;
  to R2-12-47-3_tm_386;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_387;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_387;
  to R2-12-47-3_tm_387;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_388;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_tn_388;
  to R2-12-47-3_tm_388;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_389;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_389;
  to R2-12-47-3_tm_389;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_390;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_tn_390;
  to R2-12-47-3_tm_390;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_391;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_tn_391;
  to R2-12-47-3_tm_391;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_392;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_tn_392;
  to R2-12-47-3_tm_392;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_393;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_393;
  to R2-12-47-3_tm_393;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_394;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_394;
  to R2-12-47-3_tm_394;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_395;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_395;
  to R2-12-47-3_tm_395;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_396;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_396;
  to R2-12-47-3_tm_396;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_397;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_397;
  to R2-12-47-3_tm_397;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_398;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_398;
  to R2-12-47-3_tm_398;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_399;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_399;
  to R2-12-47-3_tm_399;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_400;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_400;
  to R2-12-47-3_tm_400;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_401;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_401;
  to R2-12-47-3_tm_401;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_402;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_402;
  to R2-12-47-3_tm_402;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_403;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_403;
  to R2-12-47-3_tm_403;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_404;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_404;
  to R2-12-47-3_tm_404;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_405;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_405;
  to R2-12-47-3_tm_405;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_406;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_406;
  to R2-12-47-3_tm_406;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_407;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_407;
  to R2-12-47-3_tm_407;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_408;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_408;
  to R2-12-47-3_tm_408;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_409;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_409;
  to R2-12-47-3_tm_409;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_410;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_410;
  to R2-12-47-3_tm_410;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_411;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_411;
  to R2-12-47-3_tm_411;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_412;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_412;
  to R2-12-47-3_tm_412;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_413;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_413;
  to R2-12-47-3_tm_413;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_414;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_414;
  to R2-12-47-3_tm_414;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_415;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_415;
  to R2-12-47-3_tm_415;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_416;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_416;
  to R2-12-47-3_tm_416;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_417;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_417;
  to R2-12-47-3_tm_417;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_418;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_418;
  to R2-12-47-3_tm_418;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_419;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_tn_419;
  to R2-12-47-3_tm_419;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_420;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_420;
  to R2-12-47-3_tm_420;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_421;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_tn_421;
  to R2-12-47-3_tm_421;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_422;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_422;
  to R2-12-47-3_tm_422;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_423;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_423;
  to R2-12-47-3_tm_423;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_424;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_424;
  to R2-12-47-3_tm_424;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_425;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_425;
  to R2-12-47-3_tm_425;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_426;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_426;
  to R2-12-47-3_tm_426;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_427;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_427;
  to R2-12-47-3_tm_427;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_428;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_428;
  to R2-12-47-3_tm_428;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_429;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_429;
  to R2-12-47-3_tm_429;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_430;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_430;
  to R2-12-47-3_tm_430;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_431;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_431;
  to R2-12-47-3_tm_431;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_432;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_432;
  to R2-12-47-3_tm_432;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_433;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_433;
  to R2-12-47-3_tm_433;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_434;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_434;
  to R2-12-47-3_tm_434;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_435;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_435;
  to R2-12-47-3_tm_435;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_436;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_436;
  to R2-12-47-3_tm_436;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_437;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_437;
  to R2-12-47-3_tm_437;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_438;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_438;
  to R2-12-47-3_tm_438;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_439;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_439;
  to R2-12-47-3_tm_439;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_440;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_440;
  to R2-12-47-3_tm_440;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_441;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_441;
  to R2-12-47-3_tm_441;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_442;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_442;
  to R2-12-47-3_tm_442;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_443;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_443;
  to R2-12-47-3_tm_443;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_444;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_444;
  to R2-12-47-3_tm_444;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_445;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_445;
  to R2-12-47-3_tm_445;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_446;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_446;
  to R2-12-47-3_tm_446;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_447;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_447;
  to R2-12-47-3_tm_447;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_448;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_448;
  to R2-12-47-3_tm_448;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_449;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_tn_449;
  to R2-12-47-3_tm_449;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_450;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_450;
  to R2-12-47-3_tm_450;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_451;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_tn_451;
  to R2-12-47-3_tm_451;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_452;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_452;
  to R2-12-47-3_tm_452;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_453;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_453;
  to R2-12-47-3_tm_453;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_454;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_454;
  to R2-12-47-3_tm_454;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_455;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_455;
  to R2-12-47-3_tm_455;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_456;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_456;
  to R2-12-47-3_tm_456;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_457;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_457;
  to R2-12-47-3_tm_457;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_458;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_458;
  to R2-12-47-3_tm_458;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_459;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_tn_459;
  to R2-12-47-3_tm_459;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_460;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_460;
  to R2-12-47-3_tm_460;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_461;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_461;
  to R2-12-47-3_tm_461;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_462;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_tn_462;
  to R2-12-47-3_tm_462;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_463;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_463;
  to R2-12-47-3_tm_463;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_464;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_464;
  to R2-12-47-3_tm_464;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_465;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_465;
  to R2-12-47-3_tm_465;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_466;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_466;
  to R2-12-47-3_tm_466;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_467;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_467;
  to R2-12-47-3_tm_467;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_468;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_tn_468;
  to R2-12-47-3_tm_468;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_469;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_tn_469;
  to R2-12-47-3_tm_469;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_470;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_470;
  to R2-12-47-3_tm_470;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_471;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_471;
  to R2-12-47-3_tm_471;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_472;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_tn_472;
  to R2-12-47-3_tm_472;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_473;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_473;
  to R2-12-47-3_tm_473;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_474;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_tn_474;
  to R2-12-47-3_tm_474;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_475;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_475;
  to R2-12-47-3_tm_475;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_476;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_476;
  to R2-12-47-3_tm_476;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_477;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_477;
  to R2-12-47-3_tm_477;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_478;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_478;
  to R2-12-47-3_tm_478;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_479;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_tn_479;
  to R2-12-47-3_tm_479;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_480;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_tn_480;
  to R2-12-47-3_tm_480;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_481;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_481;
  to R2-12-47-3_tm_481;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_482;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_482;
  to R2-12-47-3_tm_482;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_483;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_tn_483;
  to R2-12-47-3_tm_483;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_484;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_tn_484;
  to R2-12-47-3_tm_484;
  length 30;
  configuration ID_1710;
}
object triplex_line {
  name R2-12-47-3_tl_485;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_tn_485;
  to R2-12-47-3_tm_485;
  length 30;
  configuration ID_1710;
}
object regulator {
  name R2-12-47-3_reg_1;
// downstream 7750.52 kva on ABCS
  from R2-12-47-3_node_832;
  to R2-12-47-3_meter_12;
  phases ABCN;
  configuration feeder_reg_cfg;
}
object transformer {
  name R2-12-47-3_xfmr_1;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_339;
  to R2-12-47-3_tn_1;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_2;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_339;
  to R2-12-47-3_tn_2;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_3;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_339;
  to R2-12-47-3_tn_3;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_4;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_269;
  to R2-12-47-3_tn_4;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_5;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_270;
  to R2-12-47-3_tn_5;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_6;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_271;
  to R2-12-47-3_tn_6;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_7;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_274;
  to R2-12-47-3_tn_7;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_8;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_275;
  to R2-12-47-3_tn_8;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_9;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_276;
  to R2-12-47-3_tn_9;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_10;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_277;
  to R2-12-47-3_tn_10;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_11;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_278;
  to R2-12-47-3_tn_11;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_12;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_279;
  to R2-12-47-3_tn_12;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_13;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_282;
  to R2-12-47-3_tn_13;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_14;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_283;
  to R2-12-47-3_tn_14;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_15;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_284;
  to R2-12-47-3_tn_15;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_16;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_285;
  to R2-12-47-3_tn_16;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_17;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_286;
  to R2-12-47-3_tn_17;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_18;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_287;
  to R2-12-47-3_tn_18;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_19;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_333;
  to R2-12-47-3_tn_19;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_20;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_336;
  to R2-12-47-3_tn_20;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_21;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_337;
  to R2-12-47-3_tn_21;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_22;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_340;
  to R2-12-47-3_tn_22;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_23;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_345;
  to R2-12-47-3_tn_23;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_24;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_346;
  to R2-12-47-3_tn_24;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_25;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_347;
  to R2-12-47-3_tn_25;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_26;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_348;
  to R2-12-47-3_tn_26;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_27;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_349;
  to R2-12-47-3_tn_27;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_28;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_351;
  to R2-12-47-3_tn_28;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_29;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_352;
  to R2-12-47-3_tn_29;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_30;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_353;
  to R2-12-47-3_tn_30;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_31;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_354;
  to R2-12-47-3_tn_31;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_32;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_355;
  to R2-12-47-3_tn_32;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_33;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_357;
  to R2-12-47-3_tn_33;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_34;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_358;
  to R2-12-47-3_tn_34;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_35;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_359;
  to R2-12-47-3_tn_35;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_36;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_360;
  to R2-12-47-3_tn_36;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_37;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_361;
  to R2-12-47-3_tn_37;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_38;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_362;
  to R2-12-47-3_tn_38;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_39;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_456;
  to R2-12-47-3_tn_39;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_40;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_457;
  to R2-12-47-3_tn_40;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_41;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_458;
  to R2-12-47-3_tn_41;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_42;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_462;
  to R2-12-47-3_tn_42;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_43;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_461;
  to R2-12-47-3_tn_43;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_44;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_463;
  to R2-12-47-3_tn_44;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_45;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_464;
  to R2-12-47-3_tn_45;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_46;
// downstream 37.81 kva on AS
  phases AS;
  from R2-12-47-3_node_496;
  to R2-12-47-3_tn_46;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R2-12-47-3_xfmr_47;
// downstream 37.81 kva on AS
  phases AS;
  from R2-12-47-3_node_769;
  to R2-12-47-3_tn_47;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R2-12-47-3_xfmr_48;
// downstream 37.81 kva on AS
  phases AS;
  from R2-12-47-3_node_497;
  to R2-12-47-3_tn_48;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R2-12-47-3_xfmr_49;
// downstream 47.56 kva on BS
  phases BS;
  from R2-12-47-3_node_499;
  to R2-12-47-3_tn_49;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R2-12-47-3_xfmr_50;
// downstream 47.56 kva on BS
  phases BS;
  from R2-12-47-3_node_770;
  to R2-12-47-3_tn_50;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R2-12-47-3_xfmr_51;
// downstream 39.04 kva on CS
  phases CS;
  from R2-12-47-3_node_505;
  to R2-12-47-3_tn_51;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R2-12-47-3_xfmr_52;
// downstream 39.04 kva on CS
  phases CS;
  from R2-12-47-3_node_507;
  to R2-12-47-3_tn_52;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R2-12-47-3_xfmr_53;
// downstream 47.56 kva on BS
  phases BS;
  from R2-12-47-3_node_508;
  to R2-12-47-3_tn_53;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R2-12-47-3_xfmr_54;
// downstream 47.56 kva on BS
  phases BS;
  from R2-12-47-3_node_509;
  to R2-12-47-3_tn_54;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R2-12-47-3_xfmr_55;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_513;
  to R2-12-47-3_tn_55;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_56;
// downstream 29.28 kva on CS
  phases CS;
  from R2-12-47-3_node_546;
  to R2-12-47-3_tn_56;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_57;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_548;
  to R2-12-47-3_tn_57;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_58;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_549;
  to R2-12-47-3_tn_58;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_59;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_550;
  to R2-12-47-3_tn_59;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_60;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_551;
  to R2-12-47-3_tn_60;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_61;
// downstream 47.56 kva on BS
  phases BS;
  from R2-12-47-3_node_575;
  to R2-12-47-3_tn_61;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R2-12-47-3_xfmr_62;
// downstream 39.04 kva on CS
  phases CS;
  from R2-12-47-3_node_576;
  to R2-12-47-3_tn_62;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R2-12-47-3_xfmr_63;
// downstream 65.20 kva on CS
  phases CS;
  from R2-12-47-3_node_577;
  to R2-12-47-3_tn_63;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R2-12-47-3_xfmr_64;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_500;
  to R2-12-47-3_tn_64;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_65;
// downstream 65.20 kva on CS
  phases CS;
  from R2-12-47-3_node_583;
  to R2-12-47-3_tn_65;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R2-12-47-3_xfmr_66;
// downstream 37.81 kva on AS
  phases AS;
  from R2-12-47-3_node_584;
  to R2-12-47-3_tn_66;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R2-12-47-3_xfmr_67;
// downstream 37.81 kva on AS
  phases AS;
  from R2-12-47-3_node_585;
  to R2-12-47-3_tn_67;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R2-12-47-3_xfmr_68;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_589;
  to R2-12-47-3_tn_68;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_69;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_628;
  to R2-12-47-3_tn_69;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_70;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_628;
  to R2-12-47-3_tn_70;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_71;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_628;
  to R2-12-47-3_tn_71;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_72;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_629;
  to R2-12-47-3_tn_72;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_73;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_42;
  to R2-12-47-3_tn_73;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_74;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_42;
  to R2-12-47-3_tn_74;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_75;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_37;
  to R2-12-47-3_tn_75;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_76;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_40;
  to R2-12-47-3_tn_76;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_77;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_40;
  to R2-12-47-3_tn_77;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_78;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_46;
  to R2-12-47-3_tn_78;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_79;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_46;
  to R2-12-47-3_tn_79;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_80;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_46;
  to R2-12-47-3_tn_80;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_81;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_51;
  to R2-12-47-3_tn_81;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_82;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_53;
  to R2-12-47-3_tn_82;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_83;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_53;
  to R2-12-47-3_tn_83;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_84;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_53;
  to R2-12-47-3_tn_84;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_85;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_58;
  to R2-12-47-3_tn_85;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_86;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_58;
  to R2-12-47-3_tn_86;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_87;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_58;
  to R2-12-47-3_tn_87;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_88;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_62;
  to R2-12-47-3_tn_88;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_89;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_65;
  to R2-12-47-3_tn_89;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_90;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_65;
  to R2-12-47-3_tn_90;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_91;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_65;
  to R2-12-47-3_tn_91;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_92;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_73;
  to R2-12-47-3_tn_92;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_93;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_73;
  to R2-12-47-3_tn_93;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_94;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_73;
  to R2-12-47-3_tn_94;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_95;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_535;
  to R2-12-47-3_tn_95;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_96;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_535;
  to R2-12-47-3_tn_96;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_97;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_535;
  to R2-12-47-3_tn_97;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_98;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_68;
  to R2-12-47-3_tn_98;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_99;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_68;
  to R2-12-47-3_tn_99;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_100;
// downstream 1.95 kva on CS
  phases CS;
  from R2-12-47-3_node_68;
  to R2-12-47-3_tn_100;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_101;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_64;
  to R2-12-47-3_tn_101;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_102;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_66;
  to R2-12-47-3_tn_102;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_103;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_66;
  to R2-12-47-3_tn_103;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_104;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_66;
  to R2-12-47-3_tn_104;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_105;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_79;
  to R2-12-47-3_tn_105;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_106;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_75;
  to R2-12-47-3_tn_106;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_107;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_92;
  to R2-12-47-3_tn_107;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_108;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_92;
  to R2-12-47-3_tn_108;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_109;
// downstream 5.86 kva on CS
  phases CS;
  from R2-12-47-3_node_92;
  to R2-12-47-3_tn_109;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R2-12-47-3_xfmr_110;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_94;
  to R2-12-47-3_tn_110;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_111;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_94;
  to R2-12-47-3_tn_111;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_112;
// downstream 5.86 kva on CS
  phases CS;
  from R2-12-47-3_node_94;
  to R2-12-47-3_tn_112;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R2-12-47-3_xfmr_113;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_100;
  to R2-12-47-3_tn_113;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_114;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_109;
  to R2-12-47-3_tn_114;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_115;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_109;
  to R2-12-47-3_tn_115;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_116;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_109;
  to R2-12-47-3_tn_116;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_117;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_247;
  to R2-12-47-3_tn_117;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_118;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_247;
  to R2-12-47-3_tn_118;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_119;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_247;
  to R2-12-47-3_tn_119;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_120;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_113;
  to R2-12-47-3_tn_120;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_121;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_96;
  to R2-12-47-3_tn_121;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_122;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_95;
  to R2-12-47-3_tn_122;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_123;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_43;
  to R2-12-47-3_tn_123;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_124;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_43;
  to R2-12-47-3_tn_124;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_125;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_122;
  to R2-12-47-3_tn_125;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_126;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_122;
  to R2-12-47-3_tn_126;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_127;
// downstream 3.78 kva on AS
  phases AS;
  from R2-12-47-3_node_116;
  to R2-12-47-3_tn_127;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_128;
// downstream 3.90 kva on CS
  phases CS;
  from R2-12-47-3_node_116;
  to R2-12-47-3_tn_128;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_129;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_119;
  to R2-12-47-3_tn_129;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_130;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_121;
  to R2-12-47-3_tn_130;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_131;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_124;
  to R2-12-47-3_tn_131;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_132;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_136;
  to R2-12-47-3_tn_132;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_133;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_138;
  to R2-12-47-3_tn_133;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_134;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_36;
  to R2-12-47-3_tn_134;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_135;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_135;
  to R2-12-47-3_tn_135;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_136;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_127;
  to R2-12-47-3_tn_136;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_137;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_123;
  to R2-12-47-3_tn_137;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_138;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_35;
  to R2-12-47-3_tn_138;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_139;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_33;
  to R2-12-47-3_tn_139;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_140;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_125;
  to R2-12-47-3_tn_140;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_141;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_126;
  to R2-12-47-3_tn_141;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_142;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_128;
  to R2-12-47-3_tn_142;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_143;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_133;
  to R2-12-47-3_tn_143;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_144;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_118;
  to R2-12-47-3_tn_144;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_145;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_118;
  to R2-12-47-3_tn_145;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_146;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_141;
  to R2-12-47-3_tn_146;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_147;
// downstream 13.99 kva on AS
  phases AS;
  from R2-12-47-3_node_140;
  to R2-12-47-3_tn_147;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_148;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_134;
  to R2-12-47-3_tn_148;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_149;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_34;
  to R2-12-47-3_tn_149;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_150;
// downstream 3.78 kva on AS
  phases AS;
  from R2-12-47-3_node_148;
  to R2-12-47-3_tn_150;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_151;
// downstream 3.90 kva on CS
  phases CS;
  from R2-12-47-3_node_148;
  to R2-12-47-3_tn_151;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_152;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_150;
  to R2-12-47-3_tn_152;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_153;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_node_151;
  to R2-12-47-3_tn_153;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_154;
// downstream 7.13 kva on BS
  phases BS;
  from R2-12-47-3_node_147;
  to R2-12-47-3_tn_154;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R2-12-47-3_xfmr_155;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_147;
  to R2-12-47-3_tn_155;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_156;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_711;
  to R2-12-47-3_tn_156;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_157;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_713;
  to R2-12-47-3_tn_157;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_158;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_714;
  to R2-12-47-3_tn_158;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_159;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_715;
  to R2-12-47-3_tn_159;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_160;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_716;
  to R2-12-47-3_tn_160;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_161;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_717;
  to R2-12-47-3_tn_161;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_162;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_719;
  to R2-12-47-3_tn_162;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_163;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_720;
  to R2-12-47-3_tn_163;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_164;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_152;
  to R2-12-47-3_tn_164;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_165;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_172;
  to R2-12-47-3_tn_165;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_166;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_174;
  to R2-12-47-3_tn_166;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_167;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_176;
  to R2-12-47-3_tn_167;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_168;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_177;
  to R2-12-47-3_tn_168;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_169;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_178;
  to R2-12-47-3_tn_169;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_170;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_173;
  to R2-12-47-3_tn_170;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_171;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_171;
  to R2-12-47-3_tn_171;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_172;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_168;
  to R2-12-47-3_tn_172;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_173;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_773;
  to R2-12-47-3_tn_173;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_174;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_167;
  to R2-12-47-3_tn_174;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_175;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_162;
  to R2-12-47-3_tn_175;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_176;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_163;
  to R2-12-47-3_tn_176;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_177;
// downstream 29.28 kva on CS
  phases CS;
  from R2-12-47-3_node_164;
  to R2-12-47-3_tn_177;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_178;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_774;
  to R2-12-47-3_tn_178;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_179;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_158;
  to R2-12-47-3_tn_179;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_180;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_156;
  to R2-12-47-3_tn_180;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_181;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_155;
  to R2-12-47-3_tn_181;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_182;
// downstream 28.36 kva on AS
  phases AS;
  from R2-12-47-3_node_169;
  to R2-12-47-3_tn_182;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_183;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_195;
  to R2-12-47-3_tn_183;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_184;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_201;
  to R2-12-47-3_tn_184;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_185;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_203;
  to R2-12-47-3_tn_185;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_186;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_203;
  to R2-12-47-3_tn_186;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_187;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_203;
  to R2-12-47-3_tn_187;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_188;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_200;
  to R2-12-47-3_tn_188;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_189;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_196;
  to R2-12-47-3_tn_189;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_190;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_192;
  to R2-12-47-3_tn_190;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_191;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_175;
  to R2-12-47-3_tn_191;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_192;
// downstream 35.67 kva on BS
  phases BS;
  from R2-12-47-3_node_190;
  to R2-12-47-3_tn_192;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2-12-47-3_xfmr_193;
// downstream 35.67 kva on BS
  phases BS;
  from R2-12-47-3_node_188;
  to R2-12-47-3_tn_193;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2-12-47-3_xfmr_194;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_185;
  to R2-12-47-3_tn_194;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_195;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_186;
  to R2-12-47-3_tn_195;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_196;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_184;
  to R2-12-47-3_tn_196;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_197;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_183;
  to R2-12-47-3_tn_197;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_198;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_182;
  to R2-12-47-3_tn_198;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_199;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_777;
  to R2-12-47-3_tn_199;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_200;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_160;
  to R2-12-47-3_tn_200;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_201;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_197;
  to R2-12-47-3_tn_201;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_202;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_191;
  to R2-12-47-3_tn_202;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_203;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_189;
  to R2-12-47-3_tn_203;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_204;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_187;
  to R2-12-47-3_tn_204;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_205;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_778;
  to R2-12-47-3_tn_205;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_206;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_208;
  to R2-12-47-3_tn_206;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_207;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_207;
  to R2-12-47-3_tn_207;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_208;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_206;
  to R2-12-47-3_tn_208;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_209;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_205;
  to R2-12-47-3_tn_209;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_210;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_204;
  to R2-12-47-3_tn_210;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_211;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_210;
  to R2-12-47-3_tn_211;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_212;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_199;
  to R2-12-47-3_tn_212;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_213;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_214;
  to R2-12-47-3_tn_213;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_214;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_214;
  to R2-12-47-3_tn_214;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_215;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_214;
  to R2-12-47-3_tn_215;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_216;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_215;
  to R2-12-47-3_tn_216;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_217;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_215;
  to R2-12-47-3_tn_217;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_218;
// downstream 5.86 kva on CS
  phases CS;
  from R2-12-47-3_node_215;
  to R2-12-47-3_tn_218;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R2-12-47-3_xfmr_219;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_217;
  to R2-12-47-3_tn_219;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_220;
// downstream 4.76 kva on BS
  phases BS;
  from R2-12-47-3_node_217;
  to R2-12-47-3_tn_220;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R2-12-47-3_xfmr_221;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_217;
  to R2-12-47-3_tn_221;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_222;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_219;
  to R2-12-47-3_tn_222;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_223;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_220;
  to R2-12-47-3_tn_223;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_224;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_218;
  to R2-12-47-3_tn_224;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_225;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_223;
  to R2-12-47-3_tn_225;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_226;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_224;
  to R2-12-47-3_tn_226;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_227;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_225;
  to R2-12-47-3_tn_227;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_228;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_226;
  to R2-12-47-3_tn_228;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_229;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_227;
  to R2-12-47-3_tn_229;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_230;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_232;
  to R2-12-47-3_tn_230;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_231;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_232;
  to R2-12-47-3_tn_231;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_232;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_232;
  to R2-12-47-3_tn_232;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_233;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_233;
  to R2-12-47-3_tn_233;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_234;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_233;
  to R2-12-47-3_tn_234;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_235;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_233;
  to R2-12-47-3_tn_235;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_236;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_67;
  to R2-12-47-3_tn_236;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_237;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_246;
  to R2-12-47-3_tn_237;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_238;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_245;
  to R2-12-47-3_tn_238;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_239;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_110;
  to R2-12-47-3_tn_239;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_240;
// downstream 35.67 kva on BS
  phases BS;
  from R2-12-47-3_node_110;
  to R2-12-47-3_tn_240;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R2-12-47-3_xfmr_241;
// downstream 29.28 kva on CS
  phases CS;
  from R2-12-47-3_node_110;
  to R2-12-47-3_tn_241;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_242;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_249;
  to R2-12-47-3_tn_242;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_243;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_257;
  to R2-12-47-3_tn_243;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_244;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_250;
  to R2-12-47-3_tn_244;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_245;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_251;
  to R2-12-47-3_tn_245;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_246;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_779;
  to R2-12-47-3_tn_246;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_247;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_258;
  to R2-12-47-3_tn_247;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_248;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_254;
  to R2-12-47-3_tn_248;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_249;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_256;
  to R2-12-47-3_tn_249;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_250;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_261;
  to R2-12-47-3_tn_250;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_251;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_15;
  to R2-12-47-3_tn_251;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_252;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_19;
  to R2-12-47-3_tn_252;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_253;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_19;
  to R2-12-47-3_tn_253;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_254;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_19;
  to R2-12-47-3_tn_254;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_255;
// downstream 65.20 kva on CS
  phases CS;
  from R2-12-47-3_node_23;
  to R2-12-47-3_tn_255;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R2-12-47-3_xfmr_256;
// downstream 47.56 kva on BS
  phases BS;
  from R2-12-47-3_node_24;
  to R2-12-47-3_tn_256;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R2-12-47-3_xfmr_257;
// downstream 63.15 kva on AS
  phases AS;
  from R2-12-47-3_node_22;
  to R2-12-47-3_tn_257;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R2-12-47-3_xfmr_258;
// downstream 47.56 kva on BS
  phases BS;
  from R2-12-47-3_node_26;
  to R2-12-47-3_tn_258;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R2-12-47-3_xfmr_259;
// downstream 39.04 kva on CS
  phases CS;
  from R2-12-47-3_node_25;
  to R2-12-47-3_tn_259;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R2-12-47-3_xfmr_260;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_301;
  to R2-12-47-3_tn_260;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_261;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_302;
  to R2-12-47-3_tn_261;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_262;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_303;
  to R2-12-47-3_tn_262;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_263;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_311;
  to R2-12-47-3_tn_263;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_264;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_312;
  to R2-12-47-3_tn_264;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_265;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_314;
  to R2-12-47-3_tn_265;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_266;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_781;
  to R2-12-47-3_tn_266;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_267;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_316;
  to R2-12-47-3_tn_267;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_268;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_318;
  to R2-12-47-3_tn_268;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_269;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_320;
  to R2-12-47-3_tn_269;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_270;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_321;
  to R2-12-47-3_tn_270;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_271;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_782;
  to R2-12-47-3_tn_271;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_272;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_324;
  to R2-12-47-3_tn_272;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_273;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_325;
  to R2-12-47-3_tn_273;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_274;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_326;
  to R2-12-47-3_tn_274;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_275;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_327;
  to R2-12-47-3_tn_275;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_276;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_328;
  to R2-12-47-3_tn_276;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_277;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_364;
  to R2-12-47-3_tn_277;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_278;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_365;
  to R2-12-47-3_tn_278;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_279;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_366;
  to R2-12-47-3_tn_279;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_280;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_367;
  to R2-12-47-3_tn_280;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_281;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_372;
  to R2-12-47-3_tn_281;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_282;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_374;
  to R2-12-47-3_tn_282;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_283;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_375;
  to R2-12-47-3_tn_283;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_284;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_375;
  to R2-12-47-3_tn_284;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_285;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_375;
  to R2-12-47-3_tn_285;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_286;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_376;
  to R2-12-47-3_tn_286;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_287;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_376;
  to R2-12-47-3_tn_287;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_288;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_376;
  to R2-12-47-3_tn_288;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_289;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_377;
  to R2-12-47-3_tn_289;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_290;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_377;
  to R2-12-47-3_tn_290;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_291;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_377;
  to R2-12-47-3_tn_291;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_292;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_785;
  to R2-12-47-3_tn_292;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_293;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_379;
  to R2-12-47-3_tn_293;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_294;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_381;
  to R2-12-47-3_tn_294;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_295;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_381;
  to R2-12-47-3_tn_295;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_296;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_381;
  to R2-12-47-3_tn_296;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_297;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_786;
  to R2-12-47-3_tn_297;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_298;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_384;
  to R2-12-47-3_tn_298;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_299;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_386;
  to R2-12-47-3_tn_299;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_300;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_387;
  to R2-12-47-3_tn_300;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_301;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_388;
  to R2-12-47-3_tn_301;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_302;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_390;
  to R2-12-47-3_tn_302;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_303;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_392;
  to R2-12-47-3_tn_303;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_304;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_394;
  to R2-12-47-3_tn_304;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_305;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_396;
  to R2-12-47-3_tn_305;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_306;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_397;
  to R2-12-47-3_tn_306;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_307;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_788;
  to R2-12-47-3_tn_307;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_308;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_400;
  to R2-12-47-3_tn_308;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_309;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_401;
  to R2-12-47-3_tn_309;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_310;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_402;
  to R2-12-47-3_tn_310;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_311;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_404;
  to R2-12-47-3_tn_311;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_312;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_406;
  to R2-12-47-3_tn_312;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_313;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_408;
  to R2-12-47-3_tn_313;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_314;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_411;
  to R2-12-47-3_tn_314;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_315;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_412;
  to R2-12-47-3_tn_315;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_316;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_413;
  to R2-12-47-3_tn_316;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_317;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_415;
  to R2-12-47-3_tn_317;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_318;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_417;
  to R2-12-47-3_tn_318;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_319;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_418;
  to R2-12-47-3_tn_319;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_320;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_419;
  to R2-12-47-3_tn_320;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_321;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_421;
  to R2-12-47-3_tn_321;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_322;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_423;
  to R2-12-47-3_tn_322;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_323;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_424;
  to R2-12-47-3_tn_323;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_324;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_425;
  to R2-12-47-3_tn_324;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_325;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_427;
  to R2-12-47-3_tn_325;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_326;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_428;
  to R2-12-47-3_tn_326;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_327;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_437;
  to R2-12-47-3_tn_327;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_328;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_node_438;
  to R2-12-47-3_tn_328;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_329;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_439;
  to R2-12-47-3_tn_329;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_330;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_440;
  to R2-12-47-3_tn_330;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_331;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_766;
  to R2-12-47-3_tn_331;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_332;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_442;
  to R2-12-47-3_tn_332;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_333;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_443;
  to R2-12-47-3_tn_333;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_334;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_446;
  to R2-12-47-3_tn_334;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_335;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_node_448;
  to R2-12-47-3_tn_335;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_336;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_450;
  to R2-12-47-3_tn_336;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_337;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_470;
  to R2-12-47-3_tn_337;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_338;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_470;
  to R2-12-47-3_tn_338;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_339;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_470;
  to R2-12-47-3_tn_339;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_340;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_476;
  to R2-12-47-3_tn_340;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_341;
// downstream 79.42 kva on BS
  phases BS;
  from R2-12-47-3_node_480;
  to R2-12-47-3_tn_341;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R2-12-47-3_xfmr_342;
// downstream 79.42 kva on BS
  phases BS;
  from R2-12-47-3_node_481;
  to R2-12-47-3_tn_342;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R2-12-47-3_xfmr_343;
// downstream 47.56 kva on BS
  phases BS;
  from R2-12-47-3_node_482;
  to R2-12-47-3_tn_343;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R2-12-47-3_xfmr_344;
// downstream 65.20 kva on CS
  phases CS;
  from R2-12-47-3_node_484;
  to R2-12-47-3_tn_344;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R2-12-47-3_xfmr_345;
// downstream 65.20 kva on CS
  phases CS;
  from R2-12-47-3_node_485;
  to R2-12-47-3_tn_345;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R2-12-47-3_xfmr_346;
// downstream 65.20 kva on CS
  phases CS;
  from R2-12-47-3_node_486;
  to R2-12-47-3_tn_346;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R2-12-47-3_xfmr_347;
// downstream 63.15 kva on AS
  phases AS;
  from R2-12-47-3_node_489;
  to R2-12-47-3_tn_347;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R2-12-47-3_xfmr_348;
// downstream 37.81 kva on AS
  phases AS;
  from R2-12-47-3_node_491;
  to R2-12-47-3_tn_348;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R2-12-47-3_xfmr_349;
// downstream 37.81 kva on AS
  phases AS;
  from R2-12-47-3_node_492;
  to R2-12-47-3_tn_349;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R2-12-47-3_xfmr_350;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_node_793;
  to R2-12-47-3_tn_350;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_351;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_527;
  to R2-12-47-3_tn_351;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_352;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_528;
  to R2-12-47-3_tn_352;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_353;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_530;
  to R2-12-47-3_tn_353;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_354;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_70;
  to R2-12-47-3_tn_354;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_355;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_70;
  to R2-12-47-3_tn_355;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_356;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_70;
  to R2-12-47-3_tn_356;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_357;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_69;
  to R2-12-47-3_tn_357;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_358;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_69;
  to R2-12-47-3_tn_358;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_359;
// downstream 11.71 kva on CS
  phases CS;
  from R2-12-47-3_node_69;
  to R2-12-47-3_tn_359;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_360;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_node_539;
  to R2-12-47-3_tn_360;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_361;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_540;
  to R2-12-47-3_tn_361;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_362;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_541;
  to R2-12-47-3_tn_362;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_363;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_802;
  to R2-12-47-3_tn_363;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_364;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_node_555;
  to R2-12-47-3_tn_364;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_365;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_node_557;
  to R2-12-47-3_tn_365;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_366;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_557;
  to R2-12-47-3_tn_366;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_367;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_557;
  to R2-12-47-3_tn_367;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_368;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_node_558;
  to R2-12-47-3_tn_368;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_369;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_558;
  to R2-12-47-3_tn_369;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_370;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_558;
  to R2-12-47-3_tn_370;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_371;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_561;
  to R2-12-47-3_tn_371;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_372;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_563;
  to R2-12-47-3_tn_372;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_373;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_565;
  to R2-12-47-3_tn_373;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_374;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_567;
  to R2-12-47-3_tn_374;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_375;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_569;
  to R2-12-47-3_tn_375;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_376;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_570;
  to R2-12-47-3_tn_376;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_377;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_571;
  to R2-12-47-3_tn_377;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_378;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_572;
  to R2-12-47-3_tn_378;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_379;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_591;
  to R2-12-47-3_tn_379;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_380;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_594;
  to R2-12-47-3_tn_380;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_381;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_595;
  to R2-12-47-3_tn_381;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_382;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_596;
  to R2-12-47-3_tn_382;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_383;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_597;
  to R2-12-47-3_tn_383;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_384;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_600;
  to R2-12-47-3_tn_384;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_385;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_601;
  to R2-12-47-3_tn_385;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_386;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_603;
  to R2-12-47-3_tn_386;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_387;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_605;
  to R2-12-47-3_tn_387;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_388;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_node_606;
  to R2-12-47-3_tn_388;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_389;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_609;
  to R2-12-47-3_tn_389;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_390;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_node_611;
  to R2-12-47-3_tn_390;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_391;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_node_612;
  to R2-12-47-3_tn_391;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_392;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_node_613;
  to R2-12-47-3_tn_392;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_393;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_607;
  to R2-12-47-3_tn_393;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_394;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_616;
  to R2-12-47-3_tn_394;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_395;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_617;
  to R2-12-47-3_tn_395;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_396;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_618;
  to R2-12-47-3_tn_396;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_397;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_620;
  to R2-12-47-3_tn_397;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_398;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_621;
  to R2-12-47-3_tn_398;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_399;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_622;
  to R2-12-47-3_tn_399;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_400;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_624;
  to R2-12-47-3_tn_400;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_401;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_625;
  to R2-12-47-3_tn_401;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_402;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_627;
  to R2-12-47-3_tn_402;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_403;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_630;
  to R2-12-47-3_tn_403;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_404;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_630;
  to R2-12-47-3_tn_404;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_405;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_630;
  to R2-12-47-3_tn_405;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_406;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_631;
  to R2-12-47-3_tn_406;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_407;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_631;
  to R2-12-47-3_tn_407;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_408;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_631;
  to R2-12-47-3_tn_408;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_409;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_637;
  to R2-12-47-3_tn_409;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_410;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_637;
  to R2-12-47-3_tn_410;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_411;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_637;
  to R2-12-47-3_tn_411;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_412;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_638;
  to R2-12-47-3_tn_412;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_413;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_638;
  to R2-12-47-3_tn_413;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_414;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_638;
  to R2-12-47-3_tn_414;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_415;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_639;
  to R2-12-47-3_tn_415;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_416;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_639;
  to R2-12-47-3_tn_416;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_417;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_639;
  to R2-12-47-3_tn_417;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_418;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_640;
  to R2-12-47-3_tn_418;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_419;
// downstream 2.59 kva on BS
  phases BS;
  from R2-12-47-3_node_640;
  to R2-12-47-3_tn_419;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2-12-47-3_xfmr_420;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_640;
  to R2-12-47-3_tn_420;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_421;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_node_642;
  to R2-12-47-3_tn_421;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_422;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_653;
  to R2-12-47-3_tn_422;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_423;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_654;
  to R2-12-47-3_tn_423;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_424;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_655;
  to R2-12-47-3_tn_424;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_425;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_656;
  to R2-12-47-3_tn_425;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_426;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_658;
  to R2-12-47-3_tn_426;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_427;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_659;
  to R2-12-47-3_tn_427;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_428;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_661;
  to R2-12-47-3_tn_428;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_429;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_663;
  to R2-12-47-3_tn_429;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_430;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_664;
  to R2-12-47-3_tn_430;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_431;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_816;
  to R2-12-47-3_tn_431;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_432;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_667;
  to R2-12-47-3_tn_432;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_433;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_668;
  to R2-12-47-3_tn_433;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_434;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_817;
  to R2-12-47-3_tn_434;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_435;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_671;
  to R2-12-47-3_tn_435;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_436;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_818;
  to R2-12-47-3_tn_436;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_437;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_675;
  to R2-12-47-3_tn_437;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_438;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_678;
  to R2-12-47-3_tn_438;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_439;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_679;
  to R2-12-47-3_tn_439;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_440;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_820;
  to R2-12-47-3_tn_440;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_441;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_680;
  to R2-12-47-3_tn_441;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_442;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_683;
  to R2-12-47-3_tn_442;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_443;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_686;
  to R2-12-47-3_tn_443;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_444;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_686;
  to R2-12-47-3_tn_444;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_445;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_686;
  to R2-12-47-3_tn_445;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_446;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_687;
  to R2-12-47-3_tn_446;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_447;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_687;
  to R2-12-47-3_tn_447;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_448;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_687;
  to R2-12-47-3_tn_448;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_449;
// downstream 2.59 kva on AS
  phases AS;
  from R2-12-47-3_node_688;
  to R2-12-47-3_tn_449;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2-12-47-3_xfmr_450;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_688;
  to R2-12-47-3_tn_450;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_451;
// downstream 2.59 kva on CS
  phases CS;
  from R2-12-47-3_node_688;
  to R2-12-47-3_tn_451;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2-12-47-3_xfmr_452;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_693;
  to R2-12-47-3_tn_452;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_453;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_694;
  to R2-12-47-3_tn_453;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_454;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_794;
  to R2-12-47-3_tn_454;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_455;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_695;
  to R2-12-47-3_tn_455;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_456;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_698;
  to R2-12-47-3_tn_456;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_457;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_699;
  to R2-12-47-3_tn_457;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_458;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_700;
  to R2-12-47-3_tn_458;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_459;
// downstream 19.52 kva on CS
  phases CS;
  from R2-12-47-3_node_701;
  to R2-12-47-3_tn_459;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_460;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_702;
  to R2-12-47-3_tn_460;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_461;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_703;
  to R2-12-47-3_tn_461;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_462;
// downstream 14.64 kva on CS
  phases CS;
  from R2-12-47-3_node_704;
  to R2-12-47-3_tn_462;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2-12-47-3_xfmr_463;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_705;
  to R2-12-47-3_tn_463;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_464;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_706;
  to R2-12-47-3_tn_464;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_465;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_707;
  to R2-12-47-3_tn_465;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_466;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_708;
  to R2-12-47-3_tn_466;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_467;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_709;
  to R2-12-47-3_tn_467;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_468;
// downstream 9.76 kva on CS
  phases CS;
  from R2-12-47-3_node_725;
  to R2-12-47-3_tn_468;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2-12-47-3_xfmr_469;
// downstream 23.78 kva on BS
  phases BS;
  from R2-12-47-3_node_726;
  to R2-12-47-3_tn_469;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R2-12-47-3_xfmr_470;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_727;
  to R2-12-47-3_tn_470;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_471;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_728;
  to R2-12-47-3_tn_471;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_472;
// downstream 11.89 kva on BS
  phases BS;
  from R2-12-47-3_node_730;
  to R2-12-47-3_tn_472;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R2-12-47-3_xfmr_473;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_731;
  to R2-12-47-3_tn_473;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_474;
// downstream 17.83 kva on BS
  phases BS;
  from R2-12-47-3_node_822;
  to R2-12-47-3_tn_474;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2-12-47-3_xfmr_475;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_734;
  to R2-12-47-3_tn_475;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_476;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_736;
  to R2-12-47-3_tn_476;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_477;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_737;
  to R2-12-47-3_tn_477;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_478;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_738;
  to R2-12-47-3_tn_478;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_479;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_node_823;
  to R2-12-47-3_tn_479;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_480;
// downstream 18.91 kva on AS
  phases AS;
  from R2-12-47-3_node_739;
  to R2-12-47-3_tn_480;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_481;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_741;
  to R2-12-47-3_tn_481;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_482;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_743;
  to R2-12-47-3_tn_482;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_483;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_node_744;
  to R2-12-47-3_tn_483;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_484;
// downstream 14.18 kva on AS
  phases AS;
  from R2-12-47-3_node_745;
  to R2-12-47-3_tn_484;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2-12-47-3_xfmr_485;
// downstream 9.45 kva on AS
  phases AS;
  from R2-12-47-3_node_824;
  to R2-12-47-3_tn_485;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2-12-47-3_xfmr_486;
// downstream 208.60 kva on ABC
  phases ABCN;
  from R2-12-47-3_node_588;
  to R2-12-47-3_meter_1;
  configuration XF3_PADMOUNT_ABCN_300;
}
object transformer {
  name R2-12-47-3_xfmr_487;
// downstream 9.33 kva on ABC
  phases ABCN;
  from R2-12-47-3_node_50;
  to R2-12-47-3_meter_2;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R2-12-47-3_xfmr_488;
// downstream 18.66 kva on ABC
  phases ABCN;
  from R2-12-47-3_node_105;
  to R2-12-47-3_meter_3;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R2-12-47-3_xfmr_489;
// downstream 18.66 kva on ABC
  phases ABCN;
  from R2-12-47-3_node_106;
  to R2-12-47-3_meter_4;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R2-12-47-3_xfmr_490;
// downstream 93.31 kva on ABC
  phases ABCN;
  from R2-12-47-3_node_690;
  to R2-12-47-3_meter_5;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R2-12-47-3_xfmr_491;
// downstream 18.66 kva on ABC
  phases ABCN;
  from R2-12-47-3_node_145;
  to R2-12-47-3_meter_6;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2-12-47-3_xfmr_492;
// downstream 9.45 kva on ABC
  phases ABCN;
  from R2-12-47-3_node_764;
  to R2-12-47-3_meter_7;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R2-12-47-3_xfmr_493;
// downstream 124.41 kva on ABC
  phases ABCN;
  from R2-12-47-3_node_44;
  to R2-12-47-3_meter_8;
  configuration XF3_PADMOUNT_ABCN_150;
}
object transformer {
  name R2-12-47-3_xfmr_494;
// downstream 9.45 kva on A
  phases AN;
  from R2-12-47-3_node_259;
  to R2-12-47-3_meter_9;
  configuration XF1_PADMOUNT_AN_15;
}
object transformer {
  name R2-12-47-3_xfmr_495;
// downstream 3.78 kva on A
  phases AN;
  from R2-12-47-3_node_1;
  to R2-12-47-3_meter_10;
  configuration XF1_PADMOUNT_AN_5;
}
object transformer {
  name R2-12-47-3_xfmr_496;
// downstream 124.41 kva on ABC
  phases ABCN;
  from R2-12-47-3_node_17;
  to R2-12-47-3_meter_11;
  configuration XF3_PADMOUNT_ABCN_150;
}
object capacitor {
  name R2-12-47-3_cap_1;
  phases AN;
  pt_phase C;
  parent R2-12-47-3_node_3;
  phases_connected A;
  control MANUAL;
  capacitor_A 0.3 MVAr;
  capacitor_B 0.3 MVAr;
  capacitor_C 0.3 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7200;
  nominal_voltage 7200;
  switchA CLOSED;
  switchB CLOSED;
  switchC CLOSED;
}
object node {
  name R2-12-47-3_node_1;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_2;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_3;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_4;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_5;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_6;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_7;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_8;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_9;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_10;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_11;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_12;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_13;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_14;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_15;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_16;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_17;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_18;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_19;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_20;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_21;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_22;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_23;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_24;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_25;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_26;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_27;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_28;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_29;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_30;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_31;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_32;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_33;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_34;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_35;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_36;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_37;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_38;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_39;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_40;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_41;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_42;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_43;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_44;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_45;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_46;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_47;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_48;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_49;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_50;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_51;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_52;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_53;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_54;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_55;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_56;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_57;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_58;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_59;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_60;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_61;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_62;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_63;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_64;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_65;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_66;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_67;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_68;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_69;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_70;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_71;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_72;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_73;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_74;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_75;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_76;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_77;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_78;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_79;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_80;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_81;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_82;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_83;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_84;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_85;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_86;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_87;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_88;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_89;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_90;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_91;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_92;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_93;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_94;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_95;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_96;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_97;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_98;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_99;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_100;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_101;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_102;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_103;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_104;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_105;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_106;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_107;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_108;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_109;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_110;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_111;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_112;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_113;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_114;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_115;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_116;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_117;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_118;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_119;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_120;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_121;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_122;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_123;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_124;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_125;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_126;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_127;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_128;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_129;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_130;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_131;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_132;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_133;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_134;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_135;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_136;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_137;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_138;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_139;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_140;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_141;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_142;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_143;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_144;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_145;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_146;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_147;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_148;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_149;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_150;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_151;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_152;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_153;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_154;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_155;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_156;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_157;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_158;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_159;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_160;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_161;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_162;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_163;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_164;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_165;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_166;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_167;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_168;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_169;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_170;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_171;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_172;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_173;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_174;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_175;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_176;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_177;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_178;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_179;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_180;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_181;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_182;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_183;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_184;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_185;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_186;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_187;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_188;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_189;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_190;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_191;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_192;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_193;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_194;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_195;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_196;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_197;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_198;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_199;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_200;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_201;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_202;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_203;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_204;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_205;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_206;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_207;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_208;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_209;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_210;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_211;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_212;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_213;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_214;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_215;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_216;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_217;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_218;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_219;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_220;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_221;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_222;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_223;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_224;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_225;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_226;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_227;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_228;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_229;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_230;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_231;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_232;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_233;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_234;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_235;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_236;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_237;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_238;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_239;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_240;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_241;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_242;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_243;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_244;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_245;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_246;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_247;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_248;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_249;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_250;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_251;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_252;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_253;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_254;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_255;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_256;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_257;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_258;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_259;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_260;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_261;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_262;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_263;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_264;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_265;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_266;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_267;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_268;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_269;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_270;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_271;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_272;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_273;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_274;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2-12-47-3_node_275;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_276;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_277;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_278;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_279;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_280;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_281;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_282;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_283;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_284;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_285;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_286;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_287;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2-12-47-3_node_288;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_289;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_290;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_291;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_292;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_293;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_294;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_295;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_296;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2-12-47-3_node_297;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
