clock{
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00';
     stoptime '2000-01-01 0:01:00';
}
#set profiler=1
module tape;
module powerflow{
     solver_method NR;
      default_maximum_voltage_error 1e-6;
};

object transformer_configuration {
  name XF1_POLETOP_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_AS_167;
  power_rating 167.00;
  powerA_rating 167.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_POLETOP_BS_167;
  power_rating 167.00;
  powerA_rating 0.0;
  powerB_rating 167.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_POLETOP_CS_167;
  power_rating 167.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 167.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF2_POLETOP_ABN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF2_POLETOP_ACN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF2_PADMOUNT_ACN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF2_PADMOUNT_ABN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF1_POLETOP_CN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_BN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF2_POLETOP_BCN_30;
  power_rating 30.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_112p5;
  power_rating 112.50;
  powerA_rating 37.50;
  powerB_rating 37.50;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF2_PADMOUNT_BCN_30;
  power_rating 30.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_300;
  power_rating 300.00;
  powerA_rating 100.00;
  powerB_rating 100.00;
  powerC_rating 100.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.04830;
  shunt_resistance 217.39;
  shunt_reactance 44.44;
}
object regulator_configuration {
  name feeder_reg_cfg;
  connect_type WYE_WYE;
  Control OUTPUT_VOLTAGE;
  band_center 7500.0;
  band_width 120;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object regulator_configuration {
  name voltage_reg_cfg;
  connect_type WYE_WYE;
  Control OUTPUT_VOLTAGE;
  band_center 7500.0;
  band_width 120;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name ID_3931;
  rating.summer.continuous 300.0;
  geometric_mean_radius 0.00600 ft;
  resistance 0.63800;
}
object overhead_line_conductor {
  name ID_3932;
  rating.summer.continuous 180.0;
  geometric_mean_radius 0.00340 ft;
  resistance 0.28600;
}
object overhead_line_conductor {
  name ID_3933;
  rating.summer.continuous 149.0;
  geometric_mean_radius 0.00663 ft;
  resistance 1.50000;
}
object overhead_line_conductor {
  name ID_3934;
  rating.summer.continuous 230.0;
  geometric_mean_radius 0.01203 ft;
  resistance 0.95300;
}
object overhead_line_conductor {
  name ID_3935;
  rating.summer.continuous 858.0;
  geometric_mean_radius 0.02940 ft;
  resistance 0.16300;
}
object overhead_line_conductor {
  name ID_3936;
  rating.summer.continuous 530.0;
  geometric_mean_radius 0.02300 ft;
  resistance 0.30300;
}
object line_spacing {
  name ID_193;
  distance_AB 37.0 in;
  distance_BC 37.0 in;
  distance_AC 37.0 in;
  distance_AN 37.0 in;
  distance_BN 37.0 in;
  distance_CN 37.0 in;
}
object line_spacing {
  name ID_194;
  distance_AC 37.0 in;
  distance_AN 37.0 in;
  distance_CN 37.0 in;
}
object line_spacing {
  name ID_195;
  distance_BC 37.0 in;
  distance_BN 37.0 in;
  distance_CN 37.0 in;
}
object line_spacing {
  name ID_196;
  distance_AB 37.0 in;
  distance_AN 37.0 in;
  distance_BN 37.0 in;
}
object line_spacing {
  name ID_197;
  distance_CN 37.0 in;
}
object line_spacing {
  name ID_198;
  distance_BN 37.0 in;
}
object line_spacing {
  name ID_199;
  distance_AN 37.0 in;
}
object line_spacing {
  name ID_200;
  distance_AB 48.0 in;
  distance_BC 48.0 in;
  distance_AC 48.0 in;
  distance_AN 36.0 in;
  distance_BN 36.0 in;
  distance_CN 36.0 in;
}
object line_configuration {
  name ID_147;
  conductor_A ID_3931;
  conductor_B ID_3931;
  conductor_C ID_3931;
  conductor_N ID_3931;
  spacing ID_193;
}
object line_configuration {
  name ID_148;
  conductor_A ID_3932;
  conductor_B ID_3932;
  conductor_C ID_3932;
  conductor_N ID_3932;
  spacing ID_193;
}
object line_configuration {
  name ID_149;
  conductor_A ID_3932;
  conductor_C ID_3932;
  conductor_N ID_3932;
  spacing ID_194;
}
object line_configuration {
  name ID_150;
  conductor_A ID_12601;
  conductor_C ID_12601;
  conductor_N ID_12601;
  spacing ID_194;
}
object line_configuration {
  name ID_151;
  conductor_B ID_3932;
  conductor_C ID_3932;
  conductor_N ID_3932;
  spacing ID_195;
}
object line_configuration {
  name ID_152;
  conductor_A ID_12602;
  conductor_B ID_12602;
  conductor_C ID_12602;
  conductor_N ID_12602;
  spacing ID_193;
}
object line_configuration {
  name ID_153;
  conductor_A ID_12603;
  conductor_B ID_12603;
  conductor_C ID_12603;
  conductor_N ID_12603;
  spacing ID_193;
}
object line_configuration {
  name ID_154;
  conductor_B ID_12604;
  conductor_C ID_12604;
  conductor_N ID_12604;
  spacing ID_195;
}
object line_configuration {
  name ID_155;
  conductor_A ID_3933;
  conductor_B ID_3933;
  conductor_C ID_3933;
  conductor_N ID_3933;
  spacing ID_193;
}
object line_configuration {
  name ID_156;
  conductor_A ID_12604;
  conductor_B ID_12604;
  conductor_C ID_12604;
  conductor_N ID_12604;
  spacing ID_193;
}
object line_configuration {
  name ID_157;
  conductor_A ID_3933;
  conductor_B ID_3933;
  conductor_N ID_3933;
  spacing ID_196;
}
object line_configuration {
  name ID_158;
  conductor_A ID_12605;
  conductor_C ID_12605;
  conductor_N ID_12605;
  spacing ID_194;
}
object line_configuration {
  name ID_159;
  conductor_A ID_3933;
  conductor_C ID_3933;
  conductor_N ID_3933;
  spacing ID_194;
}
object line_configuration {
  name ID_160;
  conductor_A ID_3934;
  conductor_C ID_3934;
  conductor_N ID_3934;
  spacing ID_194;
}
object line_configuration {
  name ID_161;
  conductor_C ID_12601;
  conductor_N ID_12601;
  spacing ID_197;
}
object line_configuration {
  name ID_162;
  conductor_B ID_12601;
  conductor_N ID_12601;
  spacing ID_198;
}
object line_configuration {
  name ID_163;
  conductor_A ID_3932;
  conductor_B ID_3932;
  conductor_N ID_3932;
  spacing ID_196;
}
object line_configuration {
  name ID_164;
  conductor_B ID_12605;
  conductor_N ID_12605;
  spacing ID_198;
}
object line_configuration {
  name ID_165;
  conductor_A ID_12601;
  conductor_N ID_12601;
  spacing ID_199;
}
object line_configuration {
  name ID_166;
  conductor_C ID_12604;
  conductor_N ID_12604;
  spacing ID_197;
}
object line_configuration {
  name ID_167;
  conductor_B ID_3933;
  conductor_C ID_3933;
  conductor_N ID_3933;
  spacing ID_195;
}
object line_configuration {
  name ID_168;
  conductor_A ID_3935;
  conductor_B ID_3935;
  conductor_C ID_3935;
  conductor_N ID_3935;
  spacing ID_193;
}
object line_configuration {
  name ID_169;
  conductor_A ID_12601;
  conductor_B ID_12601;
  conductor_C ID_12601;
  conductor_N ID_12601;
  spacing ID_193;
}
object line_configuration {
  name ID_170;
  conductor_B ID_12604;
  conductor_N ID_12604;
  spacing ID_198;
}
object line_configuration {
  name ID_171;
  conductor_A ID_12605;
  conductor_N ID_12605;
  spacing ID_199;
}
object line_configuration {
  name ID_172;
  conductor_B ID_3934;
  conductor_C ID_3934;
  conductor_N ID_3934;
  spacing ID_195;
}
object line_configuration {
  name ID_173;
  conductor_B ID_12605;
  conductor_C ID_12605;
  conductor_N ID_12605;
  spacing ID_195;
}
object line_configuration {
  name ID_174;
  conductor_C ID_12605;
  conductor_N ID_12605;
  spacing ID_197;
}
object line_configuration {
  name ID_175;
  conductor_B ID_12601;
  conductor_C ID_12601;
  conductor_N ID_12601;
  spacing ID_195;
}
object line_configuration {
  name ID_176;
  conductor_A ID_12601;
  conductor_B ID_12601;
  conductor_N ID_12601;
  spacing ID_196;
}
object line_configuration {
  name ID_177;
  conductor_A ID_12605;
  conductor_B ID_12605;
  conductor_N ID_12605;
  spacing ID_196;
}
object line_configuration {
  name ID_178;
  conductor_B ID_3933;
  conductor_N ID_3933;
  spacing ID_198;
}
object line_configuration {
  name ID_179;
  conductor_C ID_3932;
  conductor_N ID_3932;
  spacing ID_197;
}
object line_configuration {
  name ID_180;
  conductor_A ID_3936;
  conductor_B ID_3936;
  conductor_C ID_3936;
  conductor_N ID_3936;
  spacing ID_193;
}
object line_configuration {
  name ID_181;
  conductor_A ID_12604;
  conductor_N ID_12604;
  spacing ID_199;
}
object line_configuration {
  name ID_182;
  conductor_A ID_3934;
  conductor_B ID_3934;
  conductor_N ID_3934;
  spacing ID_196;
}
object line_configuration {
  name ID_183;
  conductor_A ID_12606;
  conductor_B ID_12606;
  conductor_C ID_12606;
  conductor_N ID_12606;
  spacing ID_193;
}
object line_configuration {
  name ID_184;
  conductor_A ID_12606;
  conductor_B ID_12606;
  conductor_C ID_12606;
  conductor_N ID_12606;
  spacing ID_200;
}
object line_configuration {
  name ID_185;
  conductor_A ID_12607;
  conductor_B ID_12607;
  conductor_C ID_12607;
  conductor_N ID_12607;
  spacing ID_193;
}
object line_configuration {
  name ID_186;
  conductor_A ID_12604;
  conductor_C ID_12604;
  conductor_N ID_12604;
  spacing ID_194;
}
object line_configuration {
  name ID_187;
  conductor_A ID_12604;
  conductor_B ID_12604;
  conductor_N ID_12604;
  spacing ID_196;
}
object line_configuration {
  name ID_188;
  conductor_A ID_12605;
  conductor_B ID_12605;
  conductor_C ID_12605;
  conductor_N ID_12605;
  spacing ID_193;
}
object line_configuration {
  name ID_189;
  conductor_A ID_12608;
  conductor_B ID_12608;
  conductor_C ID_12608;
  conductor_N ID_12608;
  spacing ID_193;
}
object line_configuration {
  name ID_190;
  conductor_B ID_12607;
  conductor_N ID_12607;
  spacing ID_198;
}
object line_configuration {
  name ID_191;
  conductor_A ID_12607;
  conductor_C ID_12607;
  conductor_N ID_12607;
  spacing ID_194;
}
object line_configuration {
  name ID_192;
  conductor_C ID_12607;
  conductor_N ID_12607;
  spacing ID_197;
}
object triplex_line_conductor {
  name triplex_4/0 AA;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name ID_5773;
  conductor_1 triplex_4/0 AA;
  conductor_2 triplex_4/0 AA;
  conductor_N triplex_4/0 AA;
  insulation_thickness 0.08;
  diameter 0.522;
}
object underground_line_conductor {
  name ID_12601;
  rating.summer.continuous 101.0;
  outer_diameter 1.021;
  conductor_gmr 0.00905 ft;
  conductor_diameter 0.283;
  conductor_resistance 1.4124;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 7.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_12602;
  rating.summer.continuous 488.0;
  outer_diameter 2.15;
  conductor_gmr 0.0371 ft;
  conductor_diameter 1.152;
  conductor_resistance 0.091872;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 20.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_12603;
  rating.summer.continuous 425.0;
  outer_diameter 1.96;
  conductor_gmr 0.0321 ft;
  conductor_diameter 0.998;
  conductor_resistance 0.122496;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 15.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_12604;
  rating.summer.continuous 142.0;
  outer_diameter 1.27;
  conductor_gmr 0.01142 ft;
  conductor_diameter 0.362;
  conductor_resistance 0.88704;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 16.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_12605;
  rating.summer.continuous 112.0;
  outer_diameter 1.09;
  conductor_gmr 0.0088 ft;
  conductor_diameter 0.292;
  conductor_resistance 1.38336;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 6.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_12606;
  rating.summer.continuous 775.0;
  outer_diameter 1.87;
  conductor_gmr 0.0371 ft;
  conductor_diameter 1.15;
  conductor_resistance 0.1162;
  shield_gmr 0.069167;
  shield_resistance 2.0135;
  shield_thickness 0.005;
  shield_diameter 1.66;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_12607;
  rating.summer.continuous 214.0;
  outer_diameter 1.32;
  conductor_gmr 0.0177 ft;
  conductor_diameter 0.528;
  conductor_resistance 0.433488;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 11.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_12608;
  rating.summer.continuous 662.0;
  outer_diameter 2.291;
  conductor_gmr 0.03592 ft;
  conductor_diameter 1.117;
  conductor_resistance 0.057024;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 20.0;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R3-12-47-3_fuse_1;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_12;
  to R3-12-47-3_node_13;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_2;
// downstream 246.11 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_4;
  to R3-12-47-3_node_16;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_3;
// downstream 87.92 kva on BCS
  phases BCN;
  from R3-12-47-3_node_32;
  to R3-12-47-3_node_33;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_4;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_87;
  to R3-12-47-3_node_88;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_5;
// downstream 44.04 kva on BCS
  phases BCN;
  from R3-12-47-3_node_99;
  to R3-12-47-3_node_100;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_6;
// downstream 44.07 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_132;
  to R3-12-47-3_node_133;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_7;
// downstream 227.64 kva on AC
  phases ABCN;
  from R3-12-47-3_node_151;
  to R3-12-47-3_node_152;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_8;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_163;
  to R3-12-47-3_node_164;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_9;
// downstream 14.70 kva on AC
  phases ACN;
  from R3-12-47-3_node_176;
  to R3-12-47-3_node_177;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_10;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_188;
  to R3-12-47-3_node_189;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_11;
// downstream 88.13 kva on BCS
  phases ABCN;
  from R3-12-47-3_node_224;
  to R3-12-47-3_node_225;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_12;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_243;
  to R3-12-47-3_node_244;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_13;
// downstream 7.34 kva on AS
  phases AN;
  from R3-12-47-3_node_252;
  to R3-12-47-3_node_253;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_14;
// downstream 22.03 kva on CS
  phases CN;
  from R3-12-47-3_node_266;
  to R3-12-47-3_node_279;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_15;
// downstream 465.57 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_287;
  to R3-12-47-3_node_288;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_16;
// downstream 11.78 kva on ACS
  phases ACN;
  from R3-12-47-3_node_280;
  to R3-12-47-3_node_296;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_17;
// downstream 45.58 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_302;
  to R3-12-47-3_node_303;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_18;
// downstream 10.24 kva on AC
  phases ACN;
  from R3-12-47-3_node_305;
  to R3-12-47-3_node_306;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_19;
// downstream 66.17 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_319;
  to R3-12-47-3_node_320;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_20;
// downstream 88.19 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_324;
  to R3-12-47-3_node_325;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_21;
// downstream 14.69 kva on BS
  phases BN;
  from R3-12-47-3_node_310;
  to R3-12-47-3_node_326;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_22;
// downstream 54.29 kva on ABS
  phases ABN;
  from R3-12-47-3_node_343;
  to R3-12-47-3_node_344;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_23;
// downstream 7.34 kva on AS
  phases AN;
  from R3-12-47-3_node_357;
  to R3-12-47-3_node_358;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_24;
// downstream 14.68 kva on AS
  phases AN;
  from R3-12-47-3_node_364;
  to R3-12-47-3_node_365;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_25;
// downstream 66.06 kva on BCS
  phases BCN;
  from R3-12-47-3_node_368;
  to R3-12-47-3_node_369;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_26;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_372;
  to R3-12-47-3_node_373;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_27;
// downstream 7.34 kva on CS
  phases CN;
  from R3-12-47-3_node_379;
  to R3-12-47-3_node_380;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_28;
// downstream 44.06 kva on ACS
  phases ACN;
  from R3-12-47-3_node_406;
  to R3-12-47-3_node_407;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_29;
// downstream 38.23 kva on ABS
  phases ABN;
  from R3-12-47-3_node_425;
  to R3-12-47-3_node_426;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_30;
// downstream 58.72 kva on ACS
  phases ACN;
  from R3-12-47-3_node_443;
  to R3-12-47-3_node_444;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_31;
// downstream 426.02 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_459;
  to R3-12-47-3_node_460;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_32;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_486;
  to R3-12-47-3_node_487;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_33;
// downstream 9.93 kva on ACS
  phases ACN;
  from R3-12-47-3_node_495;
  to R3-12-47-3_node_496;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_34;
// downstream 19.12 kva on BCS
  phases BCN;
  from R3-12-47-3_node_498;
  to R3-12-47-3_node_499;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_35;
// downstream 29.36 kva on ABS
  phases ABN;
  from R3-12-47-3_node_513;
  to R3-12-47-3_node_514;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_36;
// downstream 96.96 kva on ABS
  phases ABN;
  from R3-12-47-3_node_535;
  to R3-12-47-3_node_536;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_37;
// downstream 36.70 kva on ABS
  phases ABN;
  from R3-12-47-3_node_554;
  to R3-12-47-3_node_555;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_38;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_569;
  to R3-12-47-3_node_570;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_39;
// downstream 7.35 kva on ABS
  phases ABN;
  from R3-12-47-3_node_597;
  to R3-12-47-3_node_598;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_40;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_612;
  to R3-12-47-3_node_613;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_41;
// downstream 139.46 kva on ACS
  phases ACN;
  from R3-12-47-3_node_619;
  to R3-12-47-3_node_620;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_42;
// downstream 51.38 kva on ACS
  phases ACN;
  from R3-12-47-3_node_629;
  to R3-12-47-3_node_630;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_43;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_644;
  to R3-12-47-3_node_645;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_44;
// downstream 29.38 kva on BS
  phases ABCN;
  from R3-12-47-3_node_704;
  to R3-12-47-3_node_705;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_45;
// downstream 80.49 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_715;
  to R3-12-47-3_node_716;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_46;
// downstream 256.98 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_712;
  to R3-12-47-3_node_724;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_47;
// downstream 44.04 kva on ACS
  phases ACN;
  from R3-12-47-3_node_750;
  to R3-12-47-3_node_751;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_48;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_762;
  to R3-12-47-3_node_763;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_49;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_766;
  to R3-12-47-3_node_767;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_50;
// downstream 315.13 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_700;
  to R3-12-47-3_node_779;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_51;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_783;
  to R3-12-47-3_node_784;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_52;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_787;
  to R3-12-47-3_node_788;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_53;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_792;
  to R3-12-47-3_node_793;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_54;
// downstream 14.69 kva on BS
  phases BN;
  from R3-12-47-3_node_796;
  to R3-12-47-3_node_808;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_55;
// downstream 22.03 kva on AS
  phases AN;
  from R3-12-47-3_node_811;
  to R3-12-47-3_node_812;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_56;
// downstream 147.87 kva on ACS
  phases ACN;
  from R3-12-47-3_node_820;
  to R3-12-47-3_node_821;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_57;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_829;
  to R3-12-47-3_node_830;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_58;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_837;
  to R3-12-47-3_node_838;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_59;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_859;
  to R3-12-47-3_node_860;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_60;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_867;
  to R3-12-47-3_node_868;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_61;
// downstream 184.58 kva on ACS
  phases ACN;
  from R3-12-47-3_node_809;
  to R3-12-47-3_node_870;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_62;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_880;
  to R3-12-47-3_node_881;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_63;
// downstream 84.33 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_890;
  to R3-12-47-3_node_891;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_64;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_895;
  to R3-12-47-3_node_896;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_65;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_903;
  to R3-12-47-3_node_904;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_66;
// downstream 260.05 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_907;
  to R3-12-47-3_node_908;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_67;
// downstream 7.34 kva on ABS
  phases ABCN;
  from R3-12-47-3_node_913;
  to R3-12-47-3_node_914;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_68;
// downstream 148.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_925;
  to R3-12-47-3_node_926;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_69;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_930;
  to R3-12-47-3_node_931;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_70;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_945;
  to R3-12-47-3_node_946;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_71;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_949;
  to R3-12-47-3_node_950;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_72;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_958;
  to R3-12-47-3_node_959;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_73;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_971;
  to R3-12-47-3_node_972;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_74;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_980;
  to R3-12-47-3_node_981;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_75;
// downstream 29.73 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_994;
  to R3-12-47-3_node_1014;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_76;
// downstream 45.43 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1017;
  to R3-12-47-3_node_1018;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_77;
// downstream 51.38 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1037;
  to R3-12-47-3_node_1038;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_78;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1047;
  to R3-12-47-3_node_1048;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_79;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1049;
  to R3-12-47-3_node_1050;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_80;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1065;
  to R3-12-47-3_node_1066;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_81;
// downstream 286.33 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1085;
  to R3-12-47-3_node_1086;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_82;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1129;
  to R3-12-47-3_node_1130;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_83;
// downstream 14.69 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1133;
  to R3-12-47-3_node_1134;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_84;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1156;
  to R3-12-47-3_node_1157;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_85;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1163;
  to R3-12-47-3_node_1164;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_86;
// downstream 120.35 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1126;
  to R3-12-47-3_node_1174;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_87;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1217;
  to R3-12-47-3_node_1218;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_88;
// downstream 455.61 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1227;
  to R3-12-47-3_node_1228;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_89;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1232;
  to R3-12-47-3_node_1233;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_90;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1266;
  to R3-12-47-3_node_1267;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_91;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1282;
  to R3-12-47-3_node_1285;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_92;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1289;
  to R3-12-47-3_node_1290;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_93;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1304;
  to R3-12-47-3_node_1305;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_94;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1306;
  to R3-12-47-3_node_1307;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_95;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1317;
  to R3-12-47-3_node_1318;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_96;
// downstream 129.24 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1324;
  to R3-12-47-3_node_1325;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_97;
// downstream 55.47 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1310;
  to R3-12-47-3_node_1331;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_98;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1356;
  to R3-12-47-3_node_1357;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_99;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1388;
  to R3-12-47-3_node_1389;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_100;
// downstream 68.97 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1392;
  to R3-12-47-3_node_1393;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_101;
// downstream 44.04 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1399;
  to R3-12-47-3_node_1400;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_102;
// downstream 25.69 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1426;
  to R3-12-47-3_node_1427;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_103;
// downstream 44.04 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1434;
  to R3-12-47-3_node_1435;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_104;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1420;
  to R3-12-47-3_node_1436;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_105;
// downstream 51.43 kva on AS
  phases AN;
  from R3-12-47-3_node_1450;
  to R3-12-47-3_node_1451;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_106;
// downstream 110.10 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1474;
  to R3-12-47-3_node_1475;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_107;
// downstream 139.62 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1505;
  to R3-12-47-3_node_1506;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_108;
// downstream 7.34 kva on BC
  phases BCN;
  from R3-12-47-3_node_1511;
  to R3-12-47-3_node_1512;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_109;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1523;
  to R3-12-47-3_node_1524;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_110;
// downstream 29.36 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1530;
  to R3-12-47-3_node_1531;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_111;
// downstream 22.02 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1542;
  to R3-12-47-3_node_1543;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_112;
// downstream 164.02 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1550;
  to R3-12-47-3_node_1551;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_113;
// downstream 129.78 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1555;
  to R3-12-47-3_node_1556;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_114;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1580;
  to R3-12-47-3_node_1581;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_115;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1588;
  to R3-12-47-3_node_1589;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_116;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1612;
  to R3-12-47-3_node_1613;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_117;
// downstream 80.74 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1633;
  to R3-12-47-3_node_1634;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_118;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1650;
  to R3-12-47-3_node_1651;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_119;
// downstream 7.34 kva on BC
  phases BCN;
  from R3-12-47-3_node_1656;
  to R3-12-47-3_node_1657;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_120;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1665;
  to R3-12-47-3_node_1666;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_121;
// downstream 244.67 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1679;
  to R3-12-47-3_node_1680;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_122;
// downstream 469.62 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1688;
  to R3-12-47-3_node_1689;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_123;
// downstream 22.03 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1699;
  to R3-12-47-3_node_1701;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_124;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1726;
  to R3-12-47-3_node_1727;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_125;
// downstream 626.31 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1731;
  to R3-12-47-3_node_1732;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_126;
// downstream 7.34 kva on CS
  phases CN;
  from R3-12-47-3_node_1723;
  to R3-12-47-3_node_1736;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_127;
// downstream 73.40 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1748;
  to R3-12-47-3_node_1759;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_128;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1768;
  to R3-12-47-3_node_1769;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_129;
// downstream 14.68 kva on AS
  phases AN;
  from R3-12-47-3_node_1760;
  to R3-12-47-3_node_1772;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_130;
// downstream 422.91 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1778;
  to R3-12-47-3_node_1779;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_131;
// downstream 95.49 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1781;
  to R3-12-47-3_node_1782;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_132;
// downstream 22.02 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1800;
  to R3-12-47-3_node_1801;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_133;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1822;
  to R3-12-47-3_node_1823;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_134;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1831;
  to R3-12-47-3_node_1832;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_135;
// downstream 687.69 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1712;
  to R3-12-47-3_node_1833;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_136;
// downstream 22.02 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1853;
  to R3-12-47-3_node_1854;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_137;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1872;
  to R3-12-47-3_node_1873;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_138;
// downstream 73.40 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1927;
  to R3-12-47-3_node_1928;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_139;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1930;
  to R3-12-47-3_node_1931;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3-12-47-3_fuse_140;
// downstream 32.26 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1978;
  to R3-12-47-3_node_1979;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object switch {
  name R3-12-47-3_switch_1;
// downstream 8589.62 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1;
  to R3-12-47-3_node_1999;
  status CLOSED;
}
object switch {
  name R3-12-47-3_switch_2;
// downstream 2344.09 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_413;
  to R3-12-47-3_node_414;
  status CLOSED;
}
object switch {
  name R3-12-47-3_switch_3;
// downstream 232.08 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_40;
  to R3-12-47-3_node_51;
  status CLOSED;
}
object switch {
  name R3-12-47-3_switch_4;
// downstream 232.08 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_97;
  to R3-12-47-3_node_109;
  status CLOSED;
}
object switch {
  name R3-12-47-3_switch_5;
// downstream 44.04 kva on BS
  phases BN;
  from R3-12-47-3_node_231;
  to R3-12-47-3_node_232;
  status CLOSED;
}
object switch {
  name R3-12-47-3_switch_6;
// downstream 3895.86 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_122;
  to R3-12-47-3_node_240;
  status CLOSED;
}
object switch {
  name R3-12-47-3_switch_7;
// downstream 1496.40 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_260;
  to R3-12-47-3_node_261;
  status CLOSED;
}
object switch {
  name R3-12-47-3_switch_8;
// downstream 2781.66 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_317;
  to R3-12-47-3_node_318;
  status CLOSED;
}
object switch {
  name R3-12-47-3_switch_9;
// downstream 2514.57 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_335;
  to R3-12-47-3_node_336;
  status CLOSED;
}
object switch {
  name R3-12-47-3_switch_10;
  phases ABCN;
  from R3-12-47-3_node_386;
  to R3-12-47-3_node_2000;
  status CLOSED;
}
object switch {
  name R3-12-47-3_switch_11;
// downstream 2969.69 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_625;
  to R3-12-47-3_node_637;
  status CLOSED;
}
object switch {
  name R3-12-47-3_switch_12;
// downstream 480.87 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_668;
  to R3-12-47-3_node_669;
  status CLOSED;
}
object switch {
  name R3-12-47-3_switch_13;
// downstream 5756.53 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_582;
  to R3-12-47-3_node_780;
  status CLOSED;
}
object switch {
  name R3-12-47-3_switch_14;
// downstream 147.87 kva on ACS
  phases ACN;
  from R3-12-47-3_node_824;
  to R3-12-47-3_node_825;
  status CLOSED;
}
object switch {
  name R3-12-47-3_switch_15;
// downstream 88.10 kva on CS
  phases CN;
  from R3-12-47-3_node_1167;
  to R3-12-47-3_node_1168;
  status CLOSED;
}
object switch {
  name R3-12-47-3_switch_16;
// downstream 5697.76 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1208;
  to R3-12-47-3_node_1343;
  status CLOSED;
}
object switch {
  name R3-12-47-3_switch_17;
// downstream 1509.17 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1437;
  to R3-12-47-3_node_1448;
  status CLOSED;
}
object switch {
  name R3-12-47-3_switch_18;
// downstream 1399.07 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1521;
  to R3-12-47-3_node_1547;
  status CLOSED;
}
object recloser {
  name R3-12-47-3_recloser_1;
// downstream 3059.58 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_489;
  to R3-12-47-3_node_502;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R3-12-47-3_recloser_2;
// downstream 1412.74 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_527;
  to R3-12-47-3_node_528;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R3-12-47-3_recloser_3;
// downstream 1608.99 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1372;
  to R3-12-47-3_node_1383;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object overhead_line {
  name R3-12-47-3_ol_1;
// downstream 3589.56 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_339;
  to R3-12-47-3_node_402;
  length 164.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_2;
// downstream 9.93 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_403;
  to R3-12-47-3_node_404;
  length 148.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_3;
// downstream 44.06 kva on ACS
  phases ACN;
  from R3-12-47-3_node_405;
  to R3-12-47-3_node_406;
  length 159.900;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_4;
// downstream 2344.09 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_405;
  to R3-12-47-3_node_411;
  length 196.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_5;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_5;
  to R3-12-47-3_node_6;
  length 167.900;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_6;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_6;
  to R3-12-47-3_node_7;
  length 218.300;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_7;
// downstream 255.37 kva on BCS
  phases BCN;
  from R3-12-47-3_node_8;
  to R3-12-47-3_node_9;
  length 288.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_8;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_9;
  to R3-12-47-3_node_10;
  length 388.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_9;
// downstream 248.03 kva on BCS
  phases BCN;
  from R3-12-47-3_node_9;
  to R3-12-47-3_node_11;
  length 124.800;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_10;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_11;
  to R3-12-47-3_node_12;
  length 53.800;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_11;
// downstream 233.35 kva on BCS
  phases BCN;
  from R3-12-47-3_node_11;
  to R3-12-47-3_node_29;
  length 116.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_12;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_13;
  to R3-12-47-3_node_14;
  length 192.300;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_13;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_14;
  to R3-12-47-3_node_15;
  length 143.700;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_14;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_15;
  to R3-12-47-3_node_18;
  length 358.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_15;
// downstream 246.11 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_16;
  to R3-12-47-3_node_17;
  length 129.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_16;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_18;
  to R3-12-47-3_node_19;
  length 252.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_17;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_19;
  to R3-12-47-3_node_20;
  length 322.800;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_18;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_20;
  to R3-12-47-3_node_21;
  length 223.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_19;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_21;
  to R3-12-47-3_node_22;
  length 300.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_20;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_22;
  to R3-12-47-3_node_23;
  length 167.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_21;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_23;
  to R3-12-47-3_node_24;
  length 213.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_22;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_24;
  to R3-12-47-3_node_25;
  length 156.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_23;
  phases BCN;
  from R3-12-47-3_node_25;
  to R3-12-47-3_node_26;
  length 264.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_24;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_25;
  to R3-12-47-3_node_27;
  length 238.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_25;
// downstream 239.11 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_17;
  to R3-12-47-3_node_28;
  length 122.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_26;
// downstream 233.35 kva on BCS
  phases BCN;
  from R3-12-47-3_node_29;
  to R3-12-47-3_node_30;
  length 247.300;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_27;
// downstream 233.35 kva on BCS
  phases BCN;
  from R3-12-47-3_node_30;
  to R3-12-47-3_node_31;
  length 250.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_28;
// downstream 226.01 kva on BCS
  phases BCN;
  from R3-12-47-3_node_31;
  to R3-12-47-3_node_32;
  length 281.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_29;
// downstream 138.09 kva on BCS
  phases BCN;
  from R3-12-47-3_node_32;
  to R3-12-47-3_node_68;
  length 347.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_30;
// downstream 80.58 kva on BCS
  phases BCN;
  from R3-12-47-3_node_33;
  to R3-12-47-3_node_34;
  length 125.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_31;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_33;
  to R3-12-47-3_node_66;
  length 84.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_32;
// downstream 77.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_34;
  to R3-12-47-3_node_35;
  length 379.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_33;
// downstream 70.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_35;
  to R3-12-47-3_node_36;
  length 422.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_34;
// downstream 63.00 kva on BCS
  phases BCN;
  from R3-12-47-3_node_36;
  to R3-12-47-3_node_37;
  length 213.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_35;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_37;
  to R3-12-47-3_node_38;
  length 122.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_36;
// downstream 60.09 kva on BCS
  phases BCN;
  from R3-12-47-3_node_37;
  to R3-12-47-3_node_39;
  length 183.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_37;
// downstream 60.09 kva on BCS
  phases BCN;
  from R3-12-47-3_node_39;
  to R3-12-47-3_node_41;
  length 423.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_38;
// downstream 232.08 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_28;
  to R3-12-47-3_node_40;
  length 287.300;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_39;
// downstream 13.15 kva on BCS
  phases BCN;
  from R3-12-47-3_node_41;
  to R3-12-47-3_node_42;
  length 140.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_40;
// downstream 46.95 kva on BCS
  phases BCN;
  from R3-12-47-3_node_41;
  to R3-12-47-3_node_46;
  length 229.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_41;
// downstream 10.24 kva on BCS
  phases BCN;
  from R3-12-47-3_node_42;
  to R3-12-47-3_node_43;
  length 110.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_42;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_42;
  to R3-12-47-3_node_45;
  length 308.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_43;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_43;
  to R3-12-47-3_node_44;
  length 202.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_44;
// downstream 46.95 kva on BCS
  phases BCN;
  from R3-12-47-3_node_46;
  to R3-12-47-3_node_47;
  length 300.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_45;
// downstream 46.95 kva on BCS
  phases BCN;
  from R3-12-47-3_node_47;
  to R3-12-47-3_node_48;
  length 404.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_46;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_48;
  to R3-12-47-3_node_49;
  length 101.800;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_47;
// downstream 44.04 kva on BCS
  phases BCN;
  from R3-12-47-3_node_48;
  to R3-12-47-3_node_53;
  length 310.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_48;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_49;
  to R3-12-47-3_node_50;
  length 337.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_49;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_53;
  to R3-12-47-3_node_54;
  length 273.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_50;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_53;
  to R3-12-47-3_node_61;
  length 175.300;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_51;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_54;
  to R3-12-47-3_node_55;
  length 342.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_52;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_55;
  to R3-12-47-3_node_56;
  length 200.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_53;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_55;
  to R3-12-47-3_node_60;
  length 204.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_54;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_56;
  to R3-12-47-3_node_57;
  length 345.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_55;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_57;
  to R3-12-47-3_node_58;
  length 468.900;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_56;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_57;
  to R3-12-47-3_node_59;
  length 431.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_57;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_61;
  to R3-12-47-3_node_62;
  length 331.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_58;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_62;
  to R3-12-47-3_node_64;
  length 226.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_59;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_64;
  to R3-12-47-3_node_65;
  length 118.300;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_60;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_66;
  to R3-12-47-3_node_67;
  length 347.700;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_61;
// downstream 138.09 kva on BCS
  phases BCN;
  from R3-12-47-3_node_68;
  to R3-12-47-3_node_69;
  length 356.700;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_62;
// downstream 138.09 kva on BCS
  phases BCN;
  from R3-12-47-3_node_69;
  to R3-12-47-3_node_70;
  length 235.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_63;
// downstream 130.75 kva on BCS
  phases BCN;
  from R3-12-47-3_node_70;
  to R3-12-47-3_node_71;
  length 341.900;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_64;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_71;
  to R3-12-47-3_node_72;
  length 100.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_65;
// downstream 111.64 kva on BCS
  phases BCN;
  from R3-12-47-3_node_71;
  to R3-12-47-3_node_78;
  length 397.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_66;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_72;
  to R3-12-47-3_node_73;
  length 354.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_67;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_73;
  to R3-12-47-3_node_75;
  length 147.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_68;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_75;
  to R3-12-47-3_node_76;
  length 131.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_69;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_76;
  to R3-12-47-3_node_77;
  length 263.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_70;
// downstream 104.30 kva on BCS
  phases BCN;
  from R3-12-47-3_node_78;
  to R3-12-47-3_node_79;
  length 280.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_71;
// downstream 99.86 kva on BCS
  phases BCN;
  from R3-12-47-3_node_79;
  to R3-12-47-3_node_80;
  length 101.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_72;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_80;
  to R3-12-47-3_node_81;
  length 189.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_73;
// downstream 92.52 kva on BCS
  phases BCN;
  from R3-12-47-3_node_80;
  to R3-12-47-3_node_83;
  length 164.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_74;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_81;
  to R3-12-47-3_node_82;
  length 312.900;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_75;
// downstream 88.08 kva on BCS
  phases BCN;
  from R3-12-47-3_node_83;
  to R3-12-47-3_node_84;
  length 355.700;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_76;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_84;
  to R3-12-47-3_node_86;
  length 106.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_77;
// downstream 80.74 kva on BCS
  phases BCN;
  from R3-12-47-3_node_84;
  to R3-12-47-3_node_87;
  length 348.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_78;
// downstream 73.40 kva on BCS
  phases BCN;
  from R3-12-47-3_node_87;
  to R3-12-47-3_node_90;
  length 219.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_79;
// downstream 73.40 kva on BCS
  phases BCN;
  from R3-12-47-3_node_90;
  to R3-12-47-3_node_91;
  length 169.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_80;
// downstream 73.40 kva on BCS
  phases BCN;
  from R3-12-47-3_node_91;
  to R3-12-47-3_node_92;
  length 196.300;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_81;
// downstream 73.40 kva on BCS
  phases BCN;
  from R3-12-47-3_node_92;
  to R3-12-47-3_node_93;
  length 185.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_82;
// downstream 66.06 kva on BCS
  phases BCN;
  from R3-12-47-3_node_93;
  to R3-12-47-3_node_94;
  length 384.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_83;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_93;
  to R3-12-47-3_node_119;
  length 296.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_84;
// downstream 58.72 kva on BCS
  phases BCN;
  from R3-12-47-3_node_94;
  to R3-12-47-3_node_95;
  length 269.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_85;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_94;
  to R3-12-47-3_node_118;
  length 302.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_86;
// downstream 58.72 kva on BCS
  phases BCN;
  from R3-12-47-3_node_95;
  to R3-12-47-3_node_96;
  length 478.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_87;
// downstream 51.38 kva on BCS
  phases BCN;
  from R3-12-47-3_node_96;
  to R3-12-47-3_node_98;
  length 307.900;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_88;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_96;
  to R3-12-47-3_node_116;
  length 103.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_89;
  phases BCN;
  from R3-12-47-3_node_96;
  to R3-12-47-3_node_117;
  length 440.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_90;
// downstream 44.04 kva on BCS
  phases BCN;
  from R3-12-47-3_node_98;
  to R3-12-47-3_node_99;
  length 366.900;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_91;
// downstream 44.04 kva on BCS
  phases BCN;
  from R3-12-47-3_node_100;
  to R3-12-47-3_node_101;
  length 407.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_92;
// downstream 44.04 kva on BCS
  phases BCN;
  from R3-12-47-3_node_101;
  to R3-12-47-3_node_102;
  length 295.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_93;
// downstream 44.04 kva on BCS
  phases BCN;
  from R3-12-47-3_node_102;
  to R3-12-47-3_node_103;
  length 254.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_94;
// downstream 36.70 kva on BCS
  phases BCN;
  from R3-12-47-3_node_103;
  to R3-12-47-3_node_104;
  length 397.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_95;
// downstream 29.36 kva on BCS
  phases BCN;
  from R3-12-47-3_node_104;
  to R3-12-47-3_node_105;
  length 304.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_96;
// downstream 29.36 kva on BCS
  phases BCN;
  from R3-12-47-3_node_105;
  to R3-12-47-3_node_106;
  length 430.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_97;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_106;
  to R3-12-47-3_node_107;
  length 589.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_98;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_107;
  to R3-12-47-3_node_108;
  length 289.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_99;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_108;
  to R3-12-47-3_node_111;
  length 294.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_100;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_108;
  to R3-12-47-3_node_112;
  length 248.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_101;
  phases ABCN;
  from R3-12-47-3_node_109;
  to R3-12-47-3_node_110;
  length 261.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_102;
// downstream 232.08 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_109;
  to R3-12-47-3_node_150;
  length 168.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_103;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_112;
  to R3-12-47-3_node_113;
  length 300.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_104;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_113;
  to R3-12-47-3_node_114;
  length 511.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_105;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_114;
  to R3-12-47-3_node_115;
  length 249.800;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_106;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_119;
  to R3-12-47-3_node_120;
  length 105.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_107;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_120;
  to R3-12-47-3_node_124;
  length 304.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_108;
// downstream 1625.69 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_121;
  to R3-12-47-3_node_123;
  length 118.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_109;
// downstream 54.00 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_128;
  to R3-12-47-3_node_129;
  length 382.300;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_110;
// downstream 54.00 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_129;
  to R3-12-47-3_node_130;
  length 460.200;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_111;
// downstream 54.00 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_130;
  to R3-12-47-3_node_131;
  length 126.200;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_112;
// downstream 54.00 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_131;
  to R3-12-47-3_node_132;
  length 192.400;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_113;
// downstream 9.93 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_132;
  to R3-12-47-3_node_136;
  length 72.100;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_114;
// downstream 1625.69 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_123;
  to R3-12-47-3_node_135;
  length 98.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_115;
// downstream 7.34 kva on AB
  phases ABN;
  from R3-12-47-3_node_137;
  to R3-12-47-3_node_138;
  length 227.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_116;
// downstream 44.04 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_140;
  to R3-12-47-3_node_141;
  length 209.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_117;
// downstream 36.70 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_141;
  to R3-12-47-3_node_142;
  length 315.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_118;
// downstream 36.70 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_142;
  to R3-12-47-3_node_143;
  length 97.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_119;
// downstream 36.70 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_143;
  to R3-12-47-3_node_144;
  length 223.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_120;
// downstream 22.02 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_144;
  to R3-12-47-3_node_145;
  length 138.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_121;
// downstream 22.02 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_145;
  to R3-12-47-3_node_147;
  length 115.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_122;
// downstream 1625.69 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_135;
  to R3-12-47-3_node_146;
  length 140.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_123;
// downstream 227.64 kva on AC
  phases ABCN;
  from R3-12-47-3_node_150;
  to R3-12-47-3_node_151;
  length 172.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_124;
// downstream 227.64 kva on AC
  phases ACN;
  from R3-12-47-3_node_152;
  to R3-12-47-3_node_153;
  length 158.800;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_125;
// downstream 8.84 kva on AC
  phases ACN;
  from R3-12-47-3_node_153;
  to R3-12-47-3_node_154;
  length 173.800;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_126;
// downstream 218.80 kva on AC
  phases ACN;
  from R3-12-47-3_node_155;
  to R3-12-47-3_node_156;
  length 202.800;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_127;
// downstream 218.80 kva on AC
  phases ACN;
  from R3-12-47-3_node_156;
  to R3-12-47-3_node_157;
  length 277.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_128;
// downstream 10.24 kva on AC
  phases ACN;
  from R3-12-47-3_node_157;
  to R3-12-47-3_node_159;
  length 147.800;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_129;
// downstream 208.55 kva on AC
  phases ACN;
  from R3-12-47-3_node_157;
  to R3-12-47-3_node_163;
  length 560.900;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_130;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_146;
  to R3-12-47-3_node_149;
  length 195.300;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_131;
// downstream 1618.35 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_146;
  to R3-12-47-3_node_158;
  length 418.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_132;
// downstream 10.24 kva on AC
  phases ACN;
  from R3-12-47-3_node_159;
  to R3-12-47-3_node_160;
  length 107.500;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_133;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_160;
  to R3-12-47-3_node_161;
  length 220.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_134;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_161;
  to R3-12-47-3_node_162;
  length 233.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_135;
// downstream 201.21 kva on AC
  phases ACN;
  from R3-12-47-3_node_163;
  to R3-12-47-3_node_166;
  length 150.600;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_136;
// downstream 196.78 kva on AC
  phases ACN;
  from R3-12-47-3_node_166;
  to R3-12-47-3_node_167;
  length 119.200;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_137;
// downstream 157.17 kva on AC
  phases ACN;
  from R3-12-47-3_node_167;
  to R3-12-47-3_node_168;
  length 466.200;
  configuration ID_160;
}
object overhead_line {
  name R3-12-47-3_ol_138;
// downstream 36.70 kva on AC
  phases ACN;
  from R3-12-47-3_node_167;
  to R3-12-47-3_node_210;
  length 196.300;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_139;
// downstream 2.90 kva on AC
  phases ACN;
  from R3-12-47-3_node_167;
  to R3-12-47-3_node_223;
  length 90.500;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_140;
// downstream 157.17 kva on AC
  phases ACN;
  from R3-12-47-3_node_168;
  to R3-12-47-3_node_169;
  length 702.600;
  configuration ID_160;
}
object overhead_line {
  name R3-12-47-3_ol_141;
// downstream 51.45 kva on AC
  phases ACN;
  from R3-12-47-3_node_169;
  to R3-12-47-3_node_171;
  length 379.400;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_142;
// downstream 98.38 kva on AC
  phases ACN;
  from R3-12-47-3_node_169;
  to R3-12-47-3_node_183;
  length 267.300;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_143;
// downstream 1605.09 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_158;
  to R3-12-47-3_node_170;
  length 338.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_144;
// downstream 51.45 kva on AC
  phases ACN;
  from R3-12-47-3_node_171;
  to R3-12-47-3_node_172;
  length 430.500;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_145;
// downstream 14.68 kva on AC
  phases ACN;
  from R3-12-47-3_node_172;
  to R3-12-47-3_node_173;
  length 217.300;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_146;
// downstream 36.77 kva on AC
  phases ACN;
  from R3-12-47-3_node_172;
  to R3-12-47-3_node_174;
  length 312.200;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_147;
// downstream 36.77 kva on AC
  phases ACN;
  from R3-12-47-3_node_174;
  to R3-12-47-3_node_175;
  length 219.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_148;
// downstream 36.77 kva on AC
  phases ACN;
  from R3-12-47-3_node_175;
  to R3-12-47-3_node_176;
  length 206.300;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_149;
// downstream 22.07 kva on AC
  phases ACN;
  from R3-12-47-3_node_176;
  to R3-12-47-3_node_178;
  length 280.500;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_150;
// downstream 22.07 kva on AC
  phases ACN;
  from R3-12-47-3_node_178;
  to R3-12-47-3_node_179;
  length 278.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_151;
// downstream 22.07 kva on AC
  phases ACN;
  from R3-12-47-3_node_179;
  to R3-12-47-3_node_180;
  length 228.400;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_152;
// downstream 1602.18 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_170;
  to R3-12-47-3_node_182;
  length 358.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_153;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_183;
  to R3-12-47-3_node_184;
  length 143.300;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_154;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_183;
  to R3-12-47-3_node_186;
  length 115.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_155;
// downstream 83.70 kva on AC
  phases ACN;
  from R3-12-47-3_node_183;
  to R3-12-47-3_node_188;
  length 368.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_156;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_184;
  to R3-12-47-3_node_185;
  length 376.800;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_157;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_186;
  to R3-12-47-3_node_187;
  length 135.600;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_158;
// downstream 76.36 kva on AC
  phases ACN;
  from R3-12-47-3_node_188;
  to R3-12-47-3_node_191;
  length 481.800;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_159;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_191;
  to R3-12-47-3_node_192;
  length 265.200;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_160;
// downstream 69.02 kva on AC
  phases ACN;
  from R3-12-47-3_node_191;
  to R3-12-47-3_node_195;
  length 336.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_161;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_192;
  to R3-12-47-3_node_193;
  length 227.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_162;
// downstream 1602.18 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_182;
  to R3-12-47-3_node_194;
  length 205.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_163;
// downstream 69.02 kva on AC
  phases ACN;
  from R3-12-47-3_node_195;
  to R3-12-47-3_node_196;
  length 159.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_164;
// downstream 14.68 kva on AC
  phases ACN;
  from R3-12-47-3_node_196;
  to R3-12-47-3_node_197;
  length 369.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_165;
// downstream 54.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_196;
  to R3-12-47-3_node_199;
  length 193.200;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_166;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_197;
  to R3-12-47-3_node_198;
  length 520.500;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_167;
// downstream 54.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_199;
  to R3-12-47-3_node_200;
  length 397.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_168;
// downstream 39.66 kva on AC
  phases ACN;
  from R3-12-47-3_node_200;
  to R3-12-47-3_node_201;
  length 308.200;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_169;
// downstream 14.68 kva on AC
  phases ACN;
  from R3-12-47-3_node_200;
  to R3-12-47-3_node_207;
  length 347.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_170;
// downstream 7.35 kva on AC
  phases ACN;
  from R3-12-47-3_node_201;
  to R3-12-47-3_node_202;
  length 10.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_171;
// downstream 32.31 kva on AC
  phases ACN;
  from R3-12-47-3_node_201;
  to R3-12-47-3_node_203;
  length 242.200;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_172;
// downstream 29.41 kva on AC
  phases ACN;
  from R3-12-47-3_node_203;
  to R3-12-47-3_node_204;
  length 349.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_173;
// downstream 22.07 kva on AC
  phases ACN;
  from R3-12-47-3_node_204;
  to R3-12-47-3_node_206;
  length 315.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_174;
// downstream 1583.07 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_194;
  to R3-12-47-3_node_205;
  length 293.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_175;
// downstream 19.12 kva on AB
  phases ABN;
  from R3-12-47-3_node_194;
  to R3-12-47-3_node_1463;
  length 249.200;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_176;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_207;
  to R3-12-47-3_node_208;
  length 299.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_177;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_208;
  to R3-12-47-3_node_209;
  length 114.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_178;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_210;
  to R3-12-47-3_node_211;
  length 92.400;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_179;
// downstream 29.36 kva on AC
  phases ACN;
  from R3-12-47-3_node_210;
  to R3-12-47-3_node_212;
  length 170.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_180;
// downstream 29.36 kva on AC
  phases ACN;
  from R3-12-47-3_node_212;
  to R3-12-47-3_node_213;
  length 90.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_181;
  phases ACN;
  from R3-12-47-3_node_212;
  to R3-12-47-3_node_222;
  length 288.500;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_182;
// downstream 22.02 kva on AC
  phases ACN;
  from R3-12-47-3_node_213;
  to R3-12-47-3_node_214;
  length 201.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_183;
// downstream 22.02 kva on AC
  phases ACN;
  from R3-12-47-3_node_214;
  to R3-12-47-3_node_215;
  length 290.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_184;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_215;
  to R3-12-47-3_node_217;
  length 102.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_185;
// downstream 14.68 kva on AC
  phases ACN;
  from R3-12-47-3_node_215;
  to R3-12-47-3_node_218;
  length 104.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_186;
// downstream 1583.07 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_205;
  to R3-12-47-3_node_216;
  length 149.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_187;
// downstream 14.68 kva on AC
  phases ACN;
  from R3-12-47-3_node_218;
  to R3-12-47-3_node_219;
  length 176.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_188;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_219;
  to R3-12-47-3_node_220;
  length 243.700;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_189;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_220;
  to R3-12-47-3_node_221;
  length 302.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_190;
// downstream 1575.73 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_216;
  to R3-12-47-3_node_228;
  length 283.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_191;
  phases ABN;
  from R3-12-47-3_node_216;
  to R3-12-47-3_node_1470;
  length 362.400;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_192;
// downstream 1561.04 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_228;
  to R3-12-47-3_node_242;
  length 106.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_193;
// downstream 3895.86 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_240;
  to R3-12-47-3_node_241;
  length 187.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_194;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_244;
  to R3-12-47-3_node_245;
  length 85.100;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_195;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_245;
  to R3-12-47-3_node_246;
  length 100.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_196;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_246;
  to R3-12-47-3_node_247;
  length 195.300;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_197;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_246;
  to R3-12-47-3_node_248;
  length 208.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_198;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_248;
  to R3-12-47-3_node_249;
  length 97.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_199;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_249;
  to R3-12-47-3_node_250;
  length 165.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_200;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_251;
  to R3-12-47-3_node_252;
  length 257.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_201;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_252;
  to R3-12-47-3_node_256;
  length 271.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_202;
// downstream 13.26 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_242;
  to R3-12-47-3_node_148;
  length 254.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_203;
// downstream 1547.78 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_242;
  to R3-12-47-3_node_255;
  length 199.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_204;
// downstream 1547.78 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_255;
  to R3-12-47-3_node_257;
  length 341.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_205;
// downstream 1547.78 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_257;
  to R3-12-47-3_node_258;
  length 179.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_206;
// downstream 1540.44 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_258;
  to R3-12-47-3_node_259;
  length 155.300;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_207;
// downstream 7.34 kva on AB
  phases ABN;
  from R3-12-47-3_node_258;
  to R3-12-47-3_node_1484;
  length 198.300;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_208;
// downstream 1540.44 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_259;
  to R3-12-47-3_node_260;
  length 218.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_209;
// downstream 44.04 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_260;
  to R3-12-47-3_node_140;
  length 128.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_210;
// downstream 1496.40 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_261;
  to R3-12-47-3_node_262;
  length 104.900;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_211;
// downstream 1489.06 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_262;
  to R3-12-47-3_node_263;
  length 537.300;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_212;
// downstream 1371.51 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_263;
  to R3-12-47-3_node_264;
  length 346.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_213;
// downstream 117.55 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_263;
  to R3-12-47-3_node_1488;
  length 137.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_214;
// downstream 1368.61 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_264;
  to R3-12-47-3_node_265;
  length 305.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_215;
// downstream 1368.61 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_265;
  to R3-12-47-3_node_267;
  length 265.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_216;
// downstream 3885.93 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_241;
  to R3-12-47-3_node_266;
  length 198.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_217;
// downstream 1346.59 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_267;
  to R3-12-47-3_node_270;
  length 284.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_218;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_267;
  to R3-12-47-3_node_1501;
  length 162.300;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_219;
// downstream 1336.65 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_270;
  to R3-12-47-3_node_271;
  length 293.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_220;
  phases ABCN;
  from R3-12-47-3_node_271;
  to R3-12-47-3_node_139;
  length 510.400;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_221;
// downstream 1336.65 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_271;
  to R3-12-47-3_node_272;
  length 543.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_222;
// downstream 1336.65 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_272;
  to R3-12-47-3_node_273;
  length 140.300;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_223;
// downstream 54.00 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_273;
  to R3-12-47-3_node_128;
  length 342.300;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_224;
// downstream 7.34 kva on AB
  phases ABN;
  from R3-12-47-3_node_273;
  to R3-12-47-3_node_137;
  length 211.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_225;
// downstream 1275.31 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_273;
  to R3-12-47-3_node_274;
  length 317.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_226;
// downstream 1275.31 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_274;
  to R3-12-47-3_node_275;
  length 601.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_227;
// downstream 1231.24 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_275;
  to R3-12-47-3_node_276;
  length 350.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_228;
// downstream 1231.24 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_276;
  to R3-12-47-3_node_277;
  length 392.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_229;
// downstream 1231.24 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_277;
  to R3-12-47-3_node_278;
  length 323.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_230;
// downstream 7.34 kva on AB
  phases ABN;
  from R3-12-47-3_node_278;
  to R3-12-47-3_node_127;
  length 106.400;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_231;
// downstream 480.25 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_278;
  to R3-12-47-3_node_281;
  length 340.300;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_232;
// downstream 743.65 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_278;
  to R3-12-47-3_node_1674;
  length 399.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_233;
// downstream 3863.90 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_266;
  to R3-12-47-3_node_280;
  length 110.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_234;
// downstream 11.78 kva on ACS
  phases ACN;
  from R3-12-47-3_node_282;
  to R3-12-47-3_node_283;
  length 103.800;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_235;
// downstream 4.44 kva on ACS
  phases ACN;
  from R3-12-47-3_node_283;
  to R3-12-47-3_node_284;
  length 114.800;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_236;
// downstream 4.44 kva on ACS
  phases ACN;
  from R3-12-47-3_node_284;
  to R3-12-47-3_node_285;
  length 304.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_237;
// downstream 472.91 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_281;
  to R3-12-47-3_node_286;
  length 179.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_238;
// downstream 465.57 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_286;
  to R3-12-47-3_node_287;
  length 290.100;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_239;
// downstream 458.23 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_288;
  to R3-12-47-3_node_289;
  length 601.100;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_240;
// downstream 458.23 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_289;
  to R3-12-47-3_node_290;
  length 171.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_241;
// downstream 455.33 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_290;
  to R3-12-47-3_node_291;
  length 188.300;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_242;
// downstream 450.89 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_291;
  to R3-12-47-3_node_292;
  length 110.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_243;
// downstream 450.89 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_292;
  to R3-12-47-3_node_293;
  length 95.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_244;
// downstream 289.25 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_293;
  to R3-12-47-3_node_294;
  length 295.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_245;
// downstream 161.64 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_293;
  to R3-12-47-3_node_1504;
  length 171.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_246;
// downstream 273.20 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_294;
  to R3-12-47-3_node_295;
  length 124.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_247;
// downstream 13.15 kva on BC
  phases BCN;
  from R3-12-47-3_node_294;
  to R3-12-47-3_node_1654;
  length 127.100;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_248;
// downstream 2.90 kva on AC
  phases ACN;
  from R3-12-47-3_node_294;
  to R3-12-47-3_node_1661;
  length 114.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_249;
// downstream 265.86 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_295;
  to R3-12-47-3_node_298;
  length 158.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_250;
// downstream 3852.12 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_280;
  to R3-12-47-3_node_297;
  length 79.200;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_251;
// downstream 11.78 kva on ACS
  phases ACN;
  from R3-12-47-3_node_296;
  to R3-12-47-3_node_282;
  length 192.400;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_252;
// downstream 265.86 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_298;
  to R3-12-47-3_node_299;
  length 284.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_253;
// downstream 245.26 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_299;
  to R3-12-47-3_node_300;
  length 308.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_254;
// downstream 20.60 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_299;
  to R3-12-47-3_node_1545;
  length 111.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_255;
// downstream 237.92 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_300;
  to R3-12-47-3_node_301;
  length 137.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_256;
// downstream 143.91 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_301;
  to R3-12-47-3_node_302;
  length 72.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_257;
// downstream 94.01 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_301;
  to R3-12-47-3_node_1561;
  length 96.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_258;
// downstream 98.33 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_302;
  to R3-12-47-3_node_304;
  length 96.700;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_259;
// downstream 45.58 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_303;
  to R3-12-47-3_node_1620;
  length 86.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_260;
// downstream 98.33 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_304;
  to R3-12-47-3_node_305;
  length 144.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_261;
// downstream 88.08 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_305;
  to R3-12-47-3_node_307;
  length 158.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_262;
// downstream 10.24 kva on AC
  phases ACN;
  from R3-12-47-3_node_306;
  to R3-12-47-3_node_1629;
  length 115.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_263;
// downstream 88.08 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_307;
  to R3-12-47-3_node_308;
  length 81.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_264;
// downstream 88.08 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_308;
  to R3-12-47-3_node_309;
  length 331.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_265;
// downstream 88.08 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_309;
  to R3-12-47-3_node_311;
  length 254.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_266;
// downstream 3852.12 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_297;
  to R3-12-47-3_node_310;
  length 279.200;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_267;
// downstream 7.34 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_311;
  to R3-12-47-3_node_313;
  length 141.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_268;
// downstream 80.74 kva on ABS
  phases ABN;
  from R3-12-47-3_node_311;
  to R3-12-47-3_node_1633;
  length 360.100;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_269;
  phases ABCN;
  from R3-12-47-3_node_313;
  to R3-12-47-3_node_314;
  length 163.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_270;
  phases ABCN;
  from R3-12-47-3_node_314;
  to R3-12-47-3_node_315;
  length 159.200;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_271;
  phases ABCN;
  from R3-12-47-3_node_315;
  to R3-12-47-3_node_316;
  length 285.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_272;
// downstream 2781.66 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_318;
  to R3-12-47-3_node_319;
  length 78.000;
  configuration ID_168;
}
object overhead_line {
  name R3-12-47-3_ol_273;
// downstream 2715.50 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_319;
  to R3-12-47-3_node_322;
  length 57.000;
  configuration ID_168;
}
object overhead_line {
  name R3-12-47-3_ol_274;
  phases ABCN;
  from R3-12-47-3_node_322;
  to R3-12-47-3_node_323;
  length 10.000;
  configuration ID_168;
}
object overhead_line {
  name R3-12-47-3_ol_275;
// downstream 2671.41 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_322;
  to R3-12-47-3_node_324;
  length 272.900;
  configuration ID_168;
}
object overhead_line {
  name R3-12-47-3_ol_276;
// downstream 44.09 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_322;
  to R3-12-47-3_node_1445;
  length 67.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_277;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_324;
  to R3-12-47-3_node_329;
  length 76.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_278;
// downstream 2575.88 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_324;
  to R3-12-47-3_node_330;
  length 418.000;
  configuration ID_168;
}
object overhead_line {
  name R3-12-47-3_ol_279;
// downstream 3837.43 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_310;
  to R3-12-47-3_node_327;
  length 177.600;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_280;
// downstream 2575.88 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_330;
  to R3-12-47-3_node_331;
  length 66.400;
  configuration ID_168;
}
object overhead_line {
  name R3-12-47-3_ol_281;
// downstream 2575.88 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_331;
  to R3-12-47-3_node_332;
  length 32.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_282;
// downstream 2575.88 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_332;
  to R3-12-47-3_node_333;
  length 151.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_283;
// downstream 2558.61 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_333;
  to R3-12-47-3_node_334;
  length 95.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_284;
// downstream 2514.57 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_334;
  to R3-12-47-3_node_335;
  length 178.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_285;
// downstream 44.04 kva on BCS
  phases BCN;
  from R3-12-47-3_node_334;
  to R3-12-47-3_node_1434;
  length 65.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_286;
// downstream 2514.57 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_336;
  to R3-12-47-3_node_337;
  length 87.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_287;
// downstream 2505.73 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_337;
  to R3-12-47-3_node_338;
  length 136.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_288;
// downstream 8.83 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_337;
  to R3-12-47-3_node_1432;
  length 69.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_289;
// downstream 2495.48 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_338;
  to R3-12-47-3_node_340;
  length 175.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_290;
// downstream 3820.16 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_327;
  to R3-12-47-3_node_339;
  length 198.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_291;
// downstream 193.90 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_341;
  to R3-12-47-3_node_342;
  length 198.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_292;
// downstream 183.96 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_342;
  to R3-12-47-3_node_343;
  length 161.500;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_293;
// downstream 9.94 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_342;
  to R3-12-47-3_node_390;
  length 10.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_294;
// downstream 129.67 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_343;
  to R3-12-47-3_node_356;
  length 190.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_295;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_344;
  to R3-12-47-3_node_345;
  length 349.400;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_296;
// downstream 39.60 kva on ABS
  phases ABN;
  from R3-12-47-3_node_344;
  to R3-12-47-3_node_346;
  length 122.200;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_297;
// downstream 36.70 kva on ABS
  phases ABN;
  from R3-12-47-3_node_346;
  to R3-12-47-3_node_347;
  length 116.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_298;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_347;
  to R3-12-47-3_node_348;
  length 75.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_299;
// downstream 29.36 kva on ABS
  phases ABN;
  from R3-12-47-3_node_347;
  to R3-12-47-3_node_350;
  length 99.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_300;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_348;
  to R3-12-47-3_node_349;
  length 163.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_301;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_350;
  to R3-12-47-3_node_352;
  length 220.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_302;
// downstream 2485.55 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_340;
  to R3-12-47-3_node_351;
  length 299.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_303;
// downstream 9.93 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_340;
  to R3-12-47-3_node_1431;
  length 56.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_304;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_352;
  to R3-12-47-3_node_353;
  length 147.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_305;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_352;
  to R3-12-47-3_node_355;
  length 171.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_306;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_353;
  to R3-12-47-3_node_354;
  length 229.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_307;
// downstream 122.64 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_356;
  to R3-12-47-3_node_357;
  length 203.100;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_308;
// downstream 115.30 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_357;
  to R3-12-47-3_node_361;
  length 167.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_309;
// downstream 107.95 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_361;
  to R3-12-47-3_node_362;
  length 101.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_310;
// downstream 7.35 kva on ABS
  phases ABN;
  from R3-12-47-3_node_361;
  to R3-12-47-3_node_388;
  length 265.200;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_311;
// downstream 98.02 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_362;
  to R3-12-47-3_node_364;
  length 104.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_312;
// downstream 2470.87 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_351;
  to R3-12-47-3_node_363;
  length 167.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_313;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_351;
  to R3-12-47-3_node_1430;
  length 216.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_314;
// downstream 83.34 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_364;
  to R3-12-47-3_node_368;
  length 65.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_315;
// downstream 17.27 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_368;
  to R3-12-47-3_node_384;
  length 244.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_316;
// downstream 66.06 kva on BCS
  phases BCN;
  from R3-12-47-3_node_369;
  to R3-12-47-3_node_370;
  length 101.000;
  configuration ID_172;
}
object overhead_line {
  name R3-12-47-3_ol_317;
// downstream 51.38 kva on BCS
  phases BCN;
  from R3-12-47-3_node_370;
  to R3-12-47-3_node_371;
  length 196.000;
  configuration ID_172;
}
object overhead_line {
  name R3-12-47-3_ol_318;
// downstream 44.04 kva on BCS
  phases BCN;
  from R3-12-47-3_node_371;
  to R3-12-47-3_node_372;
  length 244.000;
  configuration ID_172;
}
object overhead_line {
  name R3-12-47-3_ol_319;
// downstream 29.36 kva on BCS
  phases BCN;
  from R3-12-47-3_node_372;
  to R3-12-47-3_node_375;
  length 164.000;
  configuration ID_172;
}
object overhead_line {
  name R3-12-47-3_ol_320;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_375;
  to R3-12-47-3_node_376;
  length 404.000;
  configuration ID_172;
}
object overhead_line {
  name R3-12-47-3_ol_321;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_376;
  to R3-12-47-3_node_378;
  length 111.500;
  configuration ID_172;
}
object overhead_line {
  name R3-12-47-3_ol_322;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_376;
  to R3-12-47-3_node_382;
  length 135.700;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_323;
// downstream 2460.93 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_363;
  to R3-12-47-3_node_377;
  length 209.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_324;
// downstream 7.34 kva on CS
  phases BCN;
  from R3-12-47-3_node_378;
  to R3-12-47-3_node_379;
  length 170.000;
  configuration ID_172;
}
object overhead_line {
  name R3-12-47-3_ol_325;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_382;
  to R3-12-47-3_node_383;
  length 141.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_326;
// downstream 7.34 kva on ACS
  phases ABCN;
  from R3-12-47-3_node_384;
  to R3-12-47-3_node_385;
  length 92.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_327;
  phases ABCN;
  from R3-12-47-3_node_385;
  to R3-12-47-3_node_386;
  length 124.300;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_328;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_385;
  to R3-12-47-3_node_387;
  length 300.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_329;
// downstream 2425.30 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_377;
  to R3-12-47-3_node_389;
  length 197.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_330;
// downstream 25.69 kva on BCS
  phases BCN;
  from R3-12-47-3_node_377;
  to R3-12-47-3_node_1426;
  length 106.400;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_331;
// downstream 29.36 kva on BCS
  phases BCN;
  from R3-12-47-3_node_391;
  to R3-12-47-3_node_392;
  length 154.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_332;
// downstream 29.36 kva on BCS
  phases BCN;
  from R3-12-47-3_node_392;
  to R3-12-47-3_node_393;
  length 175.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_333;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_393;
  to R3-12-47-3_node_394;
  length 178.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_334;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_394;
  to R3-12-47-3_node_395;
  length 103.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_335;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_395;
  to R3-12-47-3_node_396;
  length 225.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_336;
// downstream 2415.36 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_389;
  to R3-12-47-3_node_397;
  length 203.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_337;
// downstream 2415.36 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_397;
  to R3-12-47-3_node_398;
  length 134.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_338;
// downstream 27.21 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_398;
  to R3-12-47-3_node_399;
  length 72.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_339;
// downstream 2388.15 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_398;
  to R3-12-47-3_node_405;
  length 209.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_340;
// downstream 27.21 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_399;
  to R3-12-47-3_node_400;
  length 178.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_341;
// downstream 9.93 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_400;
  to R3-12-47-3_node_401;
  length 162.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_342;
// downstream 9.93 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_401;
  to R3-12-47-3_node_403;
  length 93.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_343;
// downstream 193.90 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_339;
  to R3-12-47-3_node_341;
  length 137.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_344;
// downstream 36.70 kva on BCS
  phases BCN;
  from R3-12-47-3_node_339;
  to R3-12-47-3_node_391;
  length 102.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_345;
// downstream 2344.09 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_411;
  to R3-12-47-3_node_412;
  length 173.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_346;
// downstream 2344.09 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_412;
  to R3-12-47-3_node_413;
  length 100.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_347;
  phases ABCN;
  from R3-12-47-3_node_412;
  to R3-12-47-3_node_1421;
  length 60.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_348;
// downstream 2344.09 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_414;
  to R3-12-47-3_node_417;
  length 280.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_349;
// downstream 3589.56 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_402;
  to R3-12-47-3_node_416;
  length 175.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_350;
// downstream 5.90 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_417;
  to R3-12-47-3_node_418;
  length 307.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_351;
// downstream 2338.20 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_417;
  to R3-12-47-3_node_419;
  length 65.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_352;
// downstream 2338.20 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_419;
  to R3-12-47-3_node_420;
  length 118.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_353;
// downstream 2338.20 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_420;
  to R3-12-47-3_node_421;
  length 151.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_354;
// downstream 2328.26 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_421;
  to R3-12-47-3_node_422;
  length 111.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_355;
// downstream 2309.15 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_422;
  to R3-12-47-3_node_423;
  length 131.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_356;
// downstream 4.44 kva on BCS
  phases BCN;
  from R3-12-47-3_node_422;
  to R3-12-47-3_node_1415;
  length 31.300;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_357;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_604;
  to R3-12-47-3_node_605;
  length 228.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_358;
// downstream 753.32 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_604;
  to R3-12-47-3_node_606;
  length 261.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_359;
// downstream 7.00 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_606;
  to R3-12-47-3_node_607;
  length 10.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_360;
// downstream 746.31 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_606;
  to R3-12-47-3_node_608;
  length 356.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_361;
// downstream 739.28 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_608;
  to R3-12-47-3_node_609;
  length 181.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_362;
// downstream 673.22 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_609;
  to R3-12-47-3_node_611;
  length 202.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_363;
// downstream 66.06 kva on ABS
  phases ABN;
  from R3-12-47-3_node_609;
  to R3-12-47-3_node_1036;
  length 330.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_364;
// downstream 2977.03 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_599;
  to R3-12-47-3_node_610;
  length 189.200;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_365;
// downstream 667.72 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_611;
  to R3-12-47-3_node_615;
  length 251.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_366;
// downstream 667.72 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_615;
  to R3-12-47-3_node_616;
  length 601.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_367;
// downstream 142.37 kva on ACS
  phases ACN;
  from R3-12-47-3_node_616;
  to R3-12-47-3_node_617;
  length 354.200;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_368;
// downstream 525.36 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_616;
  to R3-12-47-3_node_663;
  length 251.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_369;
// downstream 142.37 kva on ACS
  phases ACN;
  from R3-12-47-3_node_617;
  to R3-12-47-3_node_618;
  length 395.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_370;
// downstream 142.37 kva on ACS
  phases ACN;
  from R3-12-47-3_node_618;
  to R3-12-47-3_node_619;
  length 184.500;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_371;
// downstream 139.46 kva on ACS
  phases ACN;
  from R3-12-47-3_node_620;
  to R3-12-47-3_node_621;
  length 164.300;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_372;
// downstream 98.33 kva on ACS
  phases ACN;
  from R3-12-47-3_node_621;
  to R3-12-47-3_node_622;
  length 156.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_373;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_621;
  to R3-12-47-3_node_652;
  length 101.600;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_374;
// downstream 33.80 kva on ACS
  phases ACN;
  from R3-12-47-3_node_621;
  to R3-12-47-3_node_653;
  length 163.700;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_375;
// downstream 98.33 kva on ACS
  phases ACN;
  from R3-12-47-3_node_622;
  to R3-12-47-3_node_623;
  length 239.700;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_376;
// downstream 73.40 kva on ACS
  phases ACN;
  from R3-12-47-3_node_623;
  to R3-12-47-3_node_624;
  length 234.900;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_377;
// downstream 24.92 kva on ACS
  phases ACN;
  from R3-12-47-3_node_623;
  to R3-12-47-3_node_648;
  length 294.300;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_378;
// downstream 73.40 kva on ACS
  phases ACN;
  from R3-12-47-3_node_624;
  to R3-12-47-3_node_626;
  length 239.800;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_379;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_610;
  to R3-12-47-3_node_612;
  length 115.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_380;
// downstream 2969.69 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_610;
  to R3-12-47-3_node_625;
  length 141.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_381;
// downstream 73.40 kva on ACS
  phases ACN;
  from R3-12-47-3_node_626;
  to R3-12-47-3_node_627;
  length 248.800;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_382;
// downstream 73.40 kva on ACS
  phases ACN;
  from R3-12-47-3_node_627;
  to R3-12-47-3_node_628;
  length 248.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_383;
// downstream 73.40 kva on ACS
  phases ACN;
  from R3-12-47-3_node_628;
  to R3-12-47-3_node_629;
  length 176.400;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_384;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_629;
  to R3-12-47-3_node_643;
  length 42.400;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_385;
// downstream 2969.69 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_637;
  to R3-12-47-3_node_638;
  length 308.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_386;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_422;
  to R3-12-47-3_node_1418;
  length 250.400;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_387;
// downstream 2302.11 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_423;
  to R3-12-47-3_node_424;
  length 194.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_388;
// downstream 2302.11 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_424;
  to R3-12-47-3_node_425;
  length 528.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_389;
// downstream 2263.88 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_425;
  to R3-12-47-3_node_438;
  length 240.400;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_390;
// downstream 38.23 kva on ABS
  phases ABN;
  from R3-12-47-3_node_426;
  to R3-12-47-3_node_427;
  length 532.800;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_391;
// downstream 33.80 kva on ABS
  phases ABN;
  from R3-12-47-3_node_427;
  to R3-12-47-3_node_429;
  length 73.800;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_392;
// downstream 3582.53 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_416;
  to R3-12-47-3_node_428;
  length 94.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_393;
// downstream 33.80 kva on ABS
  phases ABN;
  from R3-12-47-3_node_429;
  to R3-12-47-3_node_430;
  length 213.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_394;
// downstream 33.80 kva on ABS
  phases ABN;
  from R3-12-47-3_node_430;
  to R3-12-47-3_node_431;
  length 72.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_395;
// downstream 26.46 kva on ABS
  phases ABN;
  from R3-12-47-3_node_431;
  to R3-12-47-3_node_432;
  length 182.200;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_396;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_432;
  to R3-12-47-3_node_433;
  length 201.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_397;
// downstream 4.44 kva on ABS
  phases ABN;
  from R3-12-47-3_node_432;
  to R3-12-47-3_node_434;
  length 145.100;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_398;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_432;
  to R3-12-47-3_node_436;
  length 140.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_399;
// downstream 4.44 kva on ABS
  phases ABN;
  from R3-12-47-3_node_434;
  to R3-12-47-3_node_435;
  length 120.400;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_400;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_436;
  to R3-12-47-3_node_437;
  length 101.100;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_401;
// downstream 2249.20 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_438;
  to R3-12-47-3_node_440;
  length 257.100;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_402;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_438;
  to R3-12-47-3_node_1409;
  length 64.400;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_403;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_438;
  to R3-12-47-3_node_1413;
  length 41.500;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_404;
// downstream 3582.53 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_428;
  to R3-12-47-3_node_439;
  length 220.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_405;
// downstream 507.51 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_442;
  to R3-12-47-3_node_443;
  length 190.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_406;
// downstream 448.79 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_443;
  to R3-12-47-3_node_458;
  length 205.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_407;
// downstream 58.72 kva on ACS
  phases ACN;
  from R3-12-47-3_node_444;
  to R3-12-47-3_node_445;
  length 669.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_408;
// downstream 51.38 kva on ACS
  phases ACN;
  from R3-12-47-3_node_445;
  to R3-12-47-3_node_446;
  length 250.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_409;
// downstream 44.04 kva on ACS
  phases ACN;
  from R3-12-47-3_node_446;
  to R3-12-47-3_node_447;
  length 159.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_410;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_446;
  to R3-12-47-3_node_457;
  length 89.100;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_411;
// downstream 36.70 kva on ACS
  phases ACN;
  from R3-12-47-3_node_447;
  to R3-12-47-3_node_448;
  length 214.800;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_412;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_447;
  to R3-12-47-3_node_455;
  length 144.200;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_413;
// downstream 29.36 kva on ACS
  phases ACN;
  from R3-12-47-3_node_448;
  to R3-12-47-3_node_449;
  length 155.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_414;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_449;
  to R3-12-47-3_node_450;
  length 93.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_415;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_449;
  to R3-12-47-3_node_453;
  length 149.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_416;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_450;
  to R3-12-47-3_node_452;
  length 198.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_417;
// downstream 2238.96 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_440;
  to R3-12-47-3_node_451;
  length 217.700;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_418;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_440;
  to R3-12-47-3_node_1385;
  length 42.300;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_419;
// downstream 2.90 kva on ABS
  phases ABN;
  from R3-12-47-3_node_440;
  to R3-12-47-3_node_1397;
  length 256.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_420;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_453;
  to R3-12-47-3_node_454;
  length 126.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_421;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_455;
  to R3-12-47-3_node_456;
  length 149.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_422;
// downstream 438.85 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_458;
  to R3-12-47-3_node_459;
  length 233.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_423;
// downstream 12.84 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_459;
  to R3-12-47-3_node_478;
  length 253.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_424;
// downstream 2229.02 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_451;
  to R3-12-47-3_node_463;
  length 61.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_425;
// downstream 11.78 kva on ACS
  phases ACN;
  from R3-12-47-3_node_463;
  to R3-12-47-3_node_474;
  length 400.600;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_426;
// downstream 2217.24 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_463;
  to R3-12-47-3_node_483;
  length 230.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_427;
// downstream 2.90 kva on ABS
  phases ABCN;
  from R3-12-47-3_node_478;
  to R3-12-47-3_node_479;
  length 176.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_428;
// downstream 2.90 kva on ABS
  phases ABCN;
  from R3-12-47-3_node_479;
  to R3-12-47-3_node_480;
  length 154.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_429;
// downstream 2.90 kva on ABS
  phases ABN;
  from R3-12-47-3_node_480;
  to R3-12-47-3_node_481;
  length 246.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_430;
  phases ABCN;
  from R3-12-47-3_node_480;
  to R3-12-47-3_node_1425;
  length 139.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_431;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_474;
  to R3-12-47-3_node_482;
  length 350.200;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_432;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_483;
  to R3-12-47-3_node_484;
  length 119.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_433;
// downstream 2209.90 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_483;
  to R3-12-47-3_node_486;
  length 70.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_434;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_484;
  to R3-12-47-3_node_485;
  length 150.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_435;
// downstream 2202.56 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_486;
  to R3-12-47-3_node_490;
  length 259.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_436;
// downstream 5.50 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_439;
  to R3-12-47-3_node_441;
  length 197.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_437;
// downstream 517.44 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_439;
  to R3-12-47-3_node_442;
  length 114.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_438;
// downstream 3059.58 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_439;
  to R3-12-47-3_node_489;
  length 188.100;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_439;
// downstream 2192.63 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_490;
  to R3-12-47-3_node_491;
  length 210.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_440;
// downstream 2192.63 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_491;
  to R3-12-47-3_node_492;
  length 169.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_441;
// downstream 2182.70 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_492;
  to R3-12-47-3_node_493;
  length 151.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_442;
// downstream 2182.70 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_493;
  to R3-12-47-3_node_494;
  length 306.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_443;
// downstream 9.93 kva on ACS
  phases ACN;
  from R3-12-47-3_node_494;
  to R3-12-47-3_node_495;
  length 105.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_444;
// downstream 33.80 kva on BCS
  phases BCN;
  from R3-12-47-3_node_494;
  to R3-12-47-3_node_498;
  length 112.800;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_445;
// downstream 2138.96 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_494;
  to R3-12-47-3_node_509;
  length 251.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_446;
// downstream 19.12 kva on BCS
  phases BCN;
  from R3-12-47-3_node_499;
  to R3-12-47-3_node_500;
  length 148.900;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_447;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_500;
  to R3-12-47-3_node_501;
  length 296.100;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_448;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_501;
  to R3-12-47-3_node_504;
  length 112.400;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_449;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_501;
  to R3-12-47-3_node_507;
  length 115.800;
  configuration ID_172;
}
object overhead_line {
  name R3-12-47-3_ol_450;
// downstream 3059.58 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_502;
  to R3-12-47-3_node_503;
  length 152.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_451;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_505;
  to R3-12-47-3_node_506;
  length 147.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_452;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_507;
  to R3-12-47-3_node_508;
  length 300.000;
  configuration ID_172;
}
object overhead_line {
  name R3-12-47-3_ol_453;
// downstream 2129.03 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_509;
  to R3-12-47-3_node_510;
  length 475.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_454;
// downstream 2119.09 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_510;
  to R3-12-47-3_node_511;
  length 42.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_455;
// downstream 2054.57 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_511;
  to R3-12-47-3_node_512;
  length 358.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_456;
// downstream 35.17 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_511;
  to R3-12-47-3_node_1367;
  length 414.700;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_457;
// downstream 29.36 kva on ACS
  phases ACN;
  from R3-12-47-3_node_511;
  to R3-12-47-3_node_1377;
  length 184.900;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_458;
// downstream 2037.29 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_512;
  to R3-12-47-3_node_513;
  length 389.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_459;
// downstream 1466.40 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_513;
  to R3-12-47-3_node_518;
  length 216.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_460;
// downstream 514.01 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_513;
  to R3-12-47-3_node_1224;
  length 241.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_461;
// downstream 27.52 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_513;
  to R3-12-47-3_node_1361;
  length 294.300;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_462;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_503;
  to R3-12-47-3_node_505;
  length 69.100;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_463;
// downstream 3044.90 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_503;
  to R3-12-47-3_node_517;
  length 348.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_464;
// downstream 1466.40 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_518;
  to R3-12-47-3_node_519;
  length 216.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_465;
// downstream 1456.47 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_519;
  to R3-12-47-3_node_520;
  length 211.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_466;
// downstream 1449.44 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_520;
  to R3-12-47-3_node_521;
  length 315.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_467;
// downstream 1420.08 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_521;
  to R3-12-47-3_node_522;
  length 371.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_468;
// downstream 29.36 kva on BCS
  phases BCN;
  from R3-12-47-3_node_521;
  to R3-12-47-3_node_1217;
  length 150.500;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_469;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_522;
  to R3-12-47-3_node_523;
  length 62.600;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_470;
// downstream 1412.74 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_522;
  to R3-12-47-3_node_526;
  length 249.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_471;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_523;
  to R3-12-47-3_node_524;
  length 255.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_472;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_524;
  to R3-12-47-3_node_525;
  length 203.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_473;
// downstream 1412.74 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_526;
  to R3-12-47-3_node_527;
  length 267.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_474;
// downstream 1412.74 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_528;
  to R3-12-47-3_node_530;
  length 207.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_475;
// downstream 3039.41 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_517;
  to R3-12-47-3_node_529;
  length 327.100;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_476;
// downstream 1412.74 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_530;
  to R3-12-47-3_node_531;
  length 250.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_477;
// downstream 1371.60 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_531;
  to R3-12-47-3_node_532;
  length 248.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_478;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_531;
  to R3-12-47-3_node_1211;
  length 38.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_479;
// downstream 33.80 kva on ACS
  phases ACN;
  from R3-12-47-3_node_531;
  to R3-12-47-3_node_1212;
  length 150.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_480;
// downstream 996.44 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_532;
  to R3-12-47-3_node_533;
  length 196.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_481;
// downstream 375.16 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_532;
  to R3-12-47-3_node_1075;
  length 241.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_482;
// downstream 989.10 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_533;
  to R3-12-47-3_node_534;
  length 215.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_483;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_533;
  to R3-12-47-3_node_1074;
  length 147.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_484;
// downstream 983.60 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_534;
  to R3-12-47-3_node_535;
  length 83.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_485;
// downstream 886.64 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_535;
  to R3-12-47-3_node_579;
  length 162.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_486;
// downstream 96.96 kva on ABS
  phases ABN;
  from R3-12-47-3_node_536;
  to R3-12-47-3_node_537;
  length 173.500;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_487;
// downstream 96.96 kva on ABS
  phases ABN;
  from R3-12-47-3_node_537;
  to R3-12-47-3_node_538;
  length 216.400;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_488;
// downstream 89.62 kva on ABS
  phases ABN;
  from R3-12-47-3_node_538;
  to R3-12-47-3_node_539;
  length 226.900;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_489;
// downstream 89.62 kva on ABS
  phases ABN;
  from R3-12-47-3_node_539;
  to R3-12-47-3_node_540;
  length 235.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_490;
// downstream 89.62 kva on ABS
  phases ABN;
  from R3-12-47-3_node_540;
  to R3-12-47-3_node_542;
  length 225.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_491;
// downstream 3039.41 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_529;
  to R3-12-47-3_node_541;
  length 338.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_492;
// downstream 5.81 kva on BCS
  phases BCN;
  from R3-12-47-3_node_543;
  to R3-12-47-3_node_544;
  length 290.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_493;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_543;
  to R3-12-47-3_node_547;
  length 204.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_494;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_544;
  to R3-12-47-3_node_545;
  length 301.200;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_495;
  phases BCN;
  from R3-12-47-3_node_545;
  to R3-12-47-3_node_546;
  length 359.900;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_496;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_547;
  to R3-12-47-3_node_548;
  length 116.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_497;
// downstream 11.78 kva on ABS
  phases ABN;
  from R3-12-47-3_node_542;
  to R3-12-47-3_node_549;
  length 116.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_498;
// downstream 77.84 kva on ABS
  phases ABN;
  from R3-12-47-3_node_542;
  to R3-12-47-3_node_554;
  length 393.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_499;
// downstream 11.78 kva on ABS
  phases ABN;
  from R3-12-47-3_node_549;
  to R3-12-47-3_node_550;
  length 200.700;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_500;
// downstream 11.78 kva on ABS
  phases ABN;
  from R3-12-47-3_node_550;
  to R3-12-47-3_node_551;
  length 170.400;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_501;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_551;
  to R3-12-47-3_node_552;
  length 208.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_502;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_552;
  to R3-12-47-3_node_553;
  length 101.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_503;
// downstream 41.14 kva on ABS
  phases ABN;
  from R3-12-47-3_node_554;
  to R3-12-47-3_node_564;
  length 229.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_504;
// downstream 20.49 kva on BCS
  phases BCN;
  from R3-12-47-3_node_541;
  to R3-12-47-3_node_543;
  length 165.100;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_505;
// downstream 3018.92 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_541;
  to R3-12-47-3_node_559;
  length 396.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_506;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_564;
  to R3-12-47-3_node_565;
  length 359.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_507;
// downstream 33.80 kva on ABS
  phases ABN;
  from R3-12-47-3_node_564;
  to R3-12-47-3_node_566;
  length 172.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_508;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_566;
  to R3-12-47-3_node_567;
  length 408.700;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_509;
// downstream 19.12 kva on ABS
  phases ABN;
  from R3-12-47-3_node_566;
  to R3-12-47-3_node_574;
  length 84.100;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_510;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_567;
  to R3-12-47-3_node_568;
  length 277.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_511;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_568;
  to R3-12-47-3_node_569;
  length 287.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_512;
// downstream 3018.92 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_559;
  to R3-12-47-3_node_571;
  length 125.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_513;
// downstream 19.12 kva on ABS
  phases ABN;
  from R3-12-47-3_node_574;
  to R3-12-47-3_node_575;
  length 363.100;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_514;
// downstream 11.78 kva on ABS
  phases ABN;
  from R3-12-47-3_node_575;
  to R3-12-47-3_node_576;
  length 427.100;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_515;
// downstream 4.44 kva on ABS
  phases ABN;
  from R3-12-47-3_node_576;
  to R3-12-47-3_node_577;
  length 350.100;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_516;
// downstream 4.44 kva on ABS
  phases ABN;
  from R3-12-47-3_node_577;
  to R3-12-47-3_node_578;
  length 200.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_517;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_579;
  to R3-12-47-3_node_580;
  length 152.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_518;
// downstream 864.62 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_579;
  to R3-12-47-3_node_590;
  length 118.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_519;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_580;
  to R3-12-47-3_node_581;
  length 197.700;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_520;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_581;
  to R3-12-47-3_node_584;
  length 195.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_521;
// downstream 3008.98 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_571;
  to R3-12-47-3_node_583;
  length 208.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_522;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_585;
  to R3-12-47-3_node_586;
  length 322.200;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_523;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_586;
  to R3-12-47-3_node_587;
  length 106.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_524;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_587;
  to R3-12-47-3_node_588;
  length 246.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_525;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_584;
  to R3-12-47-3_node_589;
  length 150.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_526;
// downstream 864.62 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_590;
  to R3-12-47-3_node_591;
  length 169.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_527;
// downstream 854.69 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_591;
  to R3-12-47-3_node_592;
  length 98.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_528;
// downstream 854.69 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_592;
  to R3-12-47-3_node_593;
  length 149.900;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_529;
// downstream 854.69 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_593;
  to R3-12-47-3_node_594;
  length 349.300;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_530;
// downstream 844.75 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_594;
  to R3-12-47-3_node_595;
  length 184.100;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_531;
// downstream 839.26 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_595;
  to R3-12-47-3_node_596;
  length 292.900;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_532;
// downstream 821.98 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_596;
  to R3-12-47-3_node_597;
  length 396.100;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_533;
// downstream 814.63 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_597;
  to R3-12-47-3_node_602;
  length 318.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_534;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_583;
  to R3-12-47-3_node_585;
  length 246.500;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_535;
// downstream 2986.96 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_583;
  to R3-12-47-3_node_599;
  length 284.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_536;
// downstream 770.59 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_602;
  to R3-12-47-3_node_603;
  length 146.300;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_537;
// downstream 44.04 kva on BCS
  phases BCN;
  from R3-12-47-3_node_602;
  to R3-12-47-3_node_1063;
  length 217.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_538;
// downstream 760.66 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_603;
  to R3-12-47-3_node_604;
  length 168.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_539;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_643;
  to R3-12-47-3_node_644;
  length 105.600;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_540;
// downstream 10.24 kva on ACS
  phases ACN;
  from R3-12-47-3_node_648;
  to R3-12-47-3_node_649;
  length 302.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_541;
// downstream 2.90 kva on ACS
  phases ACN;
  from R3-12-47-3_node_649;
  to R3-12-47-3_node_651;
  length 148.500;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_542;
// downstream 2969.69 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_638;
  to R3-12-47-3_node_650;
  length 318.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_543;
// downstream 33.80 kva on ACS
  phases ACN;
  from R3-12-47-3_node_653;
  to R3-12-47-3_node_654;
  length 299.700;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_544;
// downstream 29.36 kva on ACS
  phases ACN;
  from R3-12-47-3_node_654;
  to R3-12-47-3_node_655;
  length 284.700;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_545;
// downstream 29.36 kva on ACS
  phases ACN;
  from R3-12-47-3_node_655;
  to R3-12-47-3_node_656;
  length 209.500;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_546;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_656;
  to R3-12-47-3_node_657;
  length 251.600;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_547;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_657;
  to R3-12-47-3_node_658;
  length 459.700;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_548;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_658;
  to R3-12-47-3_node_659;
  length 223.600;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_549;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_658;
  to R3-12-47-3_node_662;
  length 324.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_550;
  phases ACN;
  from R3-12-47-3_node_659;
  to R3-12-47-3_node_660;
  length 278.500;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_551;
// downstream 2952.41 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_650;
  to R3-12-47-3_node_661;
  length 190.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_552;
// downstream 518.33 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_663;
  to R3-12-47-3_node_664;
  length 860.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_553;
// downstream 508.39 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_664;
  to R3-12-47-3_node_665;
  length 140.800;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_554;
// downstream 9.93 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_664;
  to R3-12-47-3_node_1035;
  length 335.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_555;
// downstream 498.46 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_665;
  to R3-12-47-3_node_666;
  length 263.800;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_556;
// downstream 483.78 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_666;
  to R3-12-47-3_node_667;
  length 228.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_557;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_666;
  to R3-12-47-3_node_1032;
  length 248.100;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_558;
// downstream 480.87 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_667;
  to R3-12-47-3_node_668;
  length 293.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_559;
// downstream 2.90 kva on ABS
  phases ABN;
  from R3-12-47-3_node_667;
  to R3-12-47-3_node_1031;
  length 492.100;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_560;
// downstream 480.87 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_669;
  to R3-12-47-3_node_670;
  length 213.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_561;
// downstream 480.87 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_670;
  to R3-12-47-3_node_671;
  length 235.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_562;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_671;
  to R3-12-47-3_node_672;
  length 104.400;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_563;
// downstream 428.10 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_671;
  to R3-12-47-3_node_680;
  length 389.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_564;
// downstream 45.43 kva on BCS
  phases BCN;
  from R3-12-47-3_node_671;
  to R3-12-47-3_node_1017;
  length 127.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_565;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_672;
  to R3-12-47-3_node_674;
  length 610.300;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_566;
// downstream 2952.41 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_661;
  to R3-12-47-3_node_673;
  length 157.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_567;
// downstream 24.92 kva on ABS
  phases ABN;
  from R3-12-47-3_node_675;
  to R3-12-47-3_node_676;
  length 323.200;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_568;
// downstream 17.58 kva on ABS
  phases ABN;
  from R3-12-47-3_node_676;
  to R3-12-47-3_node_677;
  length 141.700;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_569;
// downstream 10.24 kva on ABS
  phases ABN;
  from R3-12-47-3_node_677;
  to R3-12-47-3_node_678;
  length 182.600;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_570;
// downstream 2.90 kva on ABS
  phases ABN;
  from R3-12-47-3_node_678;
  to R3-12-47-3_node_679;
  length 349.500;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_571;
// downstream 428.10 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_680;
  to R3-12-47-3_node_681;
  length 395.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_572;
// downstream 421.07 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_681;
  to R3-12-47-3_node_682;
  length 346.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_573;
// downstream 407.81 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_682;
  to R3-12-47-3_node_683;
  length 179.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_574;
// downstream 407.81 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_683;
  to R3-12-47-3_node_684;
  length 275.300;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_575;
// downstream 407.81 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_684;
  to R3-12-47-3_node_685;
  length 477.300;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_576;
// downstream 397.88 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_685;
  to R3-12-47-3_node_686;
  length 44.300;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_577;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_686;
  to R3-12-47-3_node_687;
  length 93.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_578;
// downstream 375.86 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_686;
  to R3-12-47-3_node_691;
  length 280.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_579;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_687;
  to R3-12-47-3_node_688;
  length 289.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_580;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_688;
  to R3-12-47-3_node_690;
  length 401.600;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_581;
// downstream 27.83 kva on ABS
  phases ABN;
  from R3-12-47-3_node_673;
  to R3-12-47-3_node_675;
  length 338.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_582;
// downstream 2924.59 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_673;
  to R3-12-47-3_node_689;
  length 238.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_583;
// downstream 368.52 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_691;
  to R3-12-47-3_node_692;
  length 451.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_584;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_691;
  to R3-12-47-3_node_1016;
  length 157.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_585;
// downstream 368.52 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_692;
  to R3-12-47-3_node_693;
  length 400.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_586;
// downstream 368.52 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_693;
  to R3-12-47-3_node_694;
  length 300.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_587;
// downstream 368.52 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_694;
  to R3-12-47-3_node_695;
  length 296.300;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_588;
// downstream 368.52 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_695;
  to R3-12-47-3_node_696;
  length 356.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_589;
// downstream 368.52 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_696;
  to R3-12-47-3_node_697;
  length 337.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_590;
// downstream 358.58 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_697;
  to R3-12-47-3_node_698;
  length 104.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_591;
// downstream 351.24 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_698;
  to R3-12-47-3_node_699;
  length 944.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_592;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_698;
  to R3-12-47-3_node_1012;
  length 316.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_593;
// downstream 266.92 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_699;
  to R3-12-47-3_node_701;
  length 116.800;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_594;
// downstream 84.33 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_699;
  to R3-12-47-3_node_890;
  length 144.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_595;
// downstream 2914.65 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_689;
  to R3-12-47-3_node_700;
  length 144.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_596;
// downstream 305.19 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_702;
  to R3-12-47-3_node_703;
  length 247.100;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_597;
// downstream 295.26 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_703;
  to R3-12-47-3_node_704;
  length 235.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_598;
// downstream 265.88 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_704;
  to R3-12-47-3_node_708;
  length 123.200;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_599;
// downstream 255.94 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_708;
  to R3-12-47-3_node_709;
  length 169.900;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_600;
// downstream 241.26 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_709;
  to R3-12-47-3_node_710;
  length 213.100;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_601;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_709;
  to R3-12-47-3_node_770;
  length 190.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_602;
// downstream 231.33 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_710;
  to R3-12-47-3_node_711;
  length 249.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_603;
// downstream 155.02 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_711;
  to R3-12-47-3_node_713;
  length 147.200;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_604;
// downstream 76.31 kva on ACS
  phases ACN;
  from R3-12-47-3_node_711;
  to R3-12-47-3_node_750;
  length 139.100;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_605;
// downstream 256.98 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_701;
  to R3-12-47-3_node_712;
  length 277.400;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_606;
// downstream 155.02 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_713;
  to R3-12-47-3_node_714;
  length 183.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_607;
// downstream 145.09 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_714;
  to R3-12-47-3_node_715;
  length 226.100;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_608;
// downstream 64.60 kva on BCS
  phases BCN;
  from R3-12-47-3_node_715;
  to R3-12-47-3_node_728;
  length 242.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_609;
// downstream 80.49 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_716;
  to R3-12-47-3_node_717;
  length 174.200;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_610;
// downstream 70.56 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_717;
  to R3-12-47-3_node_718;
  length 186.100;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_611;
// downstream 60.62 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_718;
  to R3-12-47-3_node_719;
  length 261.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_612;
// downstream 55.13 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_719;
  to R3-12-47-3_node_720;
  length 148.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_613;
// downstream 14.68 kva on AB
  phases ABN;
  from R3-12-47-3_node_720;
  to R3-12-47-3_node_721;
  length 158.300;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_614;
// downstream 40.45 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_720;
  to R3-12-47-3_node_726;
  length 212.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_615;
// downstream 7.34 kva on AB
  phases ABN;
  from R3-12-47-3_node_721;
  to R3-12-47-3_node_722;
  length 138.500;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_616;
// downstream 7.34 kva on AB
  phases ABN;
  from R3-12-47-3_node_721;
  to R3-12-47-3_node_723;
  length 350.400;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_617;
// downstream 256.98 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_724;
  to R3-12-47-3_node_725;
  length 95.700;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_618;
// downstream 33.11 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_726;
  to R3-12-47-3_node_727;
  length 26.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_619;
// downstream 57.26 kva on BCS
  phases BCN;
  from R3-12-47-3_node_728;
  to R3-12-47-3_node_729;
  length 233.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_620;
// downstream 45.48 kva on BCS
  phases BCN;
  from R3-12-47-3_node_729;
  to R3-12-47-3_node_730;
  length 84.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_621;
// downstream 11.78 kva on BCS
  phases BCN;
  from R3-12-47-3_node_729;
  to R3-12-47-3_node_746;
  length 35.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_622;
// downstream 45.48 kva on BCS
  phases BCN;
  from R3-12-47-3_node_730;
  to R3-12-47-3_node_731;
  length 243.100;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_623;
// downstream 39.21 kva on BCS
  phases BCN;
  from R3-12-47-3_node_731;
  to R3-12-47-3_node_732;
  length 45.200;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_624;
// downstream 32.95 kva on BCS
  phases BCN;
  from R3-12-47-3_node_732;
  to R3-12-47-3_node_733;
  length 402.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_625;
// downstream 1.45 kva on BS
  phases BN;
  from R3-12-47-3_node_733;
  to R3-12-47-3_node_734;
  length 168.300;
  configuration ID_178;
}
object overhead_line {
  name R3-12-47-3_ol_626;
// downstream 31.50 kva on BCS
  phases BCN;
  from R3-12-47-3_node_733;
  to R3-12-47-3_node_735;
  length 200.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_627;
// downstream 31.50 kva on BCS
  phases BCN;
  from R3-12-47-3_node_735;
  to R3-12-47-3_node_737;
  length 263.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_628;
// downstream 249.95 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_725;
  to R3-12-47-3_node_736;
  length 405.300;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_629;
// downstream 31.50 kva on BCS
  phases BCN;
  from R3-12-47-3_node_737;
  to R3-12-47-3_node_738;
  length 185.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_630;
// downstream 3.67 kva on CS
  phases CN;
  from R3-12-47-3_node_738;
  to R3-12-47-3_node_739;
  length 177.000;
  configuration ID_179;
}
object overhead_line {
  name R3-12-47-3_ol_631;
// downstream 27.83 kva on BCS
  phases BCN;
  from R3-12-47-3_node_738;
  to R3-12-47-3_node_740;
  length 162.300;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_632;
// downstream 20.49 kva on BCS
  phases BCN;
  from R3-12-47-3_node_740;
  to R3-12-47-3_node_741;
  length 149.100;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_633;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_741;
  to R3-12-47-3_node_742;
  length 199.200;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_634;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_741;
  to R3-12-47-3_node_743;
  length 77.300;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_635;
// downstream 10.24 kva on BCS
  phases BCN;
  from R3-12-47-3_node_741;
  to R3-12-47-3_node_744;
  length 205.300;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_636;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_744;
  to R3-12-47-3_node_745;
  length 251.800;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_637;
// downstream 11.78 kva on BCS
  phases BCN;
  from R3-12-47-3_node_746;
  to R3-12-47-3_node_748;
  length 131.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_638;
// downstream 233.74 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_736;
  to R3-12-47-3_node_747;
  length 438.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_639;
// downstream 16.21 kva on BCS
  phases BCN;
  from R3-12-47-3_node_736;
  to R3-12-47-3_node_884;
  length 134.700;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_640;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_748;
  to R3-12-47-3_node_749;
  length 175.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_641;
// downstream 32.26 kva on ACS
  phases ACN;
  from R3-12-47-3_node_750;
  to R3-12-47-3_node_761;
  length 201.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_642;
// downstream 44.04 kva on ACS
  phases ACN;
  from R3-12-47-3_node_751;
  to R3-12-47-3_node_752;
  length 148.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_643;
// downstream 29.36 kva on ACS
  phases ACN;
  from R3-12-47-3_node_752;
  to R3-12-47-3_node_753;
  length 98.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_644;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_753;
  to R3-12-47-3_node_754;
  length 275.100;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_645;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_753;
  to R3-12-47-3_node_755;
  length 270.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_646;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_755;
  to R3-12-47-3_node_756;
  length 104.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_647;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_755;
  to R3-12-47-3_node_757;
  length 79.200;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_648;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_755;
  to R3-12-47-3_node_760;
  length 97.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_649;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_757;
  to R3-12-47-3_node_758;
  length 239.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_650;
// downstream 233.74 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_747;
  to R3-12-47-3_node_759;
  length 416.900;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_651;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_761;
  to R3-12-47-3_node_762;
  length 176.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_652;
// downstream 17.58 kva on ACS
  phases ACN;
  from R3-12-47-3_node_761;
  to R3-12-47-3_node_765;
  length 261.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_653;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_765;
  to R3-12-47-3_node_766;
  length 197.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_654;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_770;
  to R3-12-47-3_node_771;
  length 264.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_655;
// downstream 87.78 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_759;
  to R3-12-47-3_node_772;
  length 283.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_656;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_759;
  to R3-12-47-3_node_810;
  length 370.800;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_657;
// downstream 138.62 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_759;
  to R3-12-47-3_node_822;
  length 190.300;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_658;
// downstream 14.69 kva on ABS
  phases ABN;
  from R3-12-47-3_node_773;
  to R3-12-47-3_node_774;
  length 160;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_659;
// downstream 7.35 kva on ABS
  phases ABN;
  from R3-12-47-3_node_774;
  to R3-12-47-3_node_775;
  length 163.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_660;
// downstream 63.16 kva on ACS
  phases ACN;
  from R3-12-47-3_node_772;
  to R3-12-47-3_node_776;
  length 181.800;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_661;
// downstream 14.69 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_772;
  to R3-12-47-3_node_799;
  length 152.300;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_662;
// downstream 63.16 kva on ACS
  phases ACN;
  from R3-12-47-3_node_776;
  to R3-12-47-3_node_777;
  length 266.400;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_663;
// downstream 58.72 kva on ACS
  phases ACN;
  from R3-12-47-3_node_777;
  to R3-12-47-3_node_778;
  length 372.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_664;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_778;
  to R3-12-47-3_node_783;
  length 301.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_665;
// downstream 44.04 kva on ACS
  phases ACN;
  from R3-12-47-3_node_778;
  to R3-12-47-3_node_786;
  length 332.400;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_666;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_778;
  to R3-12-47-3_node_797;
  length 271.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_667;
// downstream 14.69 kva on ABS
  phases ABN;
  from R3-12-47-3_node_700;
  to R3-12-47-3_node_773;
  length 362.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_668;
// downstream 2584.84 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_700;
  to R3-12-47-3_node_782;
  length 241.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_669;
// downstream 315.13 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_779;
  to R3-12-47-3_node_702;
  length 185.200;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_670;
// downstream 5756.53 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_780;
  to R3-12-47-3_node_781;
  length 92.100;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_671;
// downstream 36.70 kva on ACS
  phases ACN;
  from R3-12-47-3_node_786;
  to R3-12-47-3_node_787;
  length 306.900;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_672;
// downstream 29.36 kva on ACS
  phases ACN;
  from R3-12-47-3_node_787;
  to R3-12-47-3_node_790;
  length 122.400;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_673;
// downstream 1758.13 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1209;
  to R3-12-47-3_node_1221;
  length 346.100;
  configuration ID_180;
}
object overhead_line {
  name R3-12-47-3_ol_674;
// downstream 508.51 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1224;
  to R3-12-47-3_node_1225;
  length 171.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_675;
// downstream 491.24 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1225;
  to R3-12-47-3_node_1226;
  length 159.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_676;
// downstream 455.61 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1226;
  to R3-12-47-3_node_1227;
  length 140.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_677;
// downstream 35.63 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1226;
  to R3-12-47-3_node_1354;
  length 110.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_678;
// downstream 455.61 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1228;
  to R3-12-47-3_node_1229;
  length 158.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_679;
// downstream 25.69 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1229;
  to R3-12-47-3_node_1230;
  length 108.800;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_680;
// downstream 429.92 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1229;
  to R3-12-47-3_node_1237;
  length 180.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_681;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1230;
  to R3-12-47-3_node_1231;
  length 213.200;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_682;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1231;
  to R3-12-47-3_node_1232;
  length 99.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_683;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1232;
  to R3-12-47-3_node_1236;
  length 98.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_684;
// downstream 1748.20 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1221;
  to R3-12-47-3_node_1234;
  length 339.000;
  configuration ID_180;
}
object overhead_line {
  name R3-12-47-3_ol_685;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_790;
  to R3-12-47-3_node_791;
  length 290.300;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_686;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_790;
  to R3-12-47-3_node_792;
  length 301.100;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_687;
// downstream 2574.90 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_782;
  to R3-12-47-3_node_796;
  length 278.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_688;
// downstream 7.35 kva on BCS
  phases BCN;
  from R3-12-47-3_node_799;
  to R3-12-47-3_node_800;
  length 420.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_689;
// downstream 7.34 kva on ABS
  phases ABCN;
  from R3-12-47-3_node_799;
  to R3-12-47-3_node_802;
  length 293.800;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_690;
// downstream 7.35 kva on BCS
  phases BCN;
  from R3-12-47-3_node_800;
  to R3-12-47-3_node_801;
  length 10.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_691;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_802;
  to R3-12-47-3_node_803;
  length 166.500;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_692;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_803;
  to R3-12-47-3_node_804;
  length 182.900;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_693;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_804;
  to R3-12-47-3_node_805;
  length 209.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_694;
  phases ABN;
  from R3-12-47-3_node_805;
  to R3-12-47-3_node_806;
  length 284.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_695;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_805;
  to R3-12-47-3_node_807;
  length 240.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_696;
// downstream 2560.21 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_796;
  to R3-12-47-3_node_809;
  length 124.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_697;
// downstream 162.55 kva on ACS
  phases ACN;
  from R3-12-47-3_node_811;
  to R3-12-47-3_node_816;
  length 332.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_698;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_816;
  to R3-12-47-3_node_817;
  length 157.200;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_699;
// downstream 147.87 kva on ACS
  phases ACN;
  from R3-12-47-3_node_816;
  to R3-12-47-3_node_820;
  length 253.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_700;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_817;
  to R3-12-47-3_node_818;
  length 190.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_701;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_817;
  to R3-12-47-3_node_819;
  length 302.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_702;
// downstream 133.19 kva on ACS
  phases ACN;
  from R3-12-47-3_node_825;
  to R3-12-47-3_node_826;
  length 119.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_703;
// downstream 123.25 kva on ACS
  phases ACN;
  from R3-12-47-3_node_826;
  to R3-12-47-3_node_827;
  length 194.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_704;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_827;
  to R3-12-47-3_node_828;
  length 61.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_705;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_827;
  to R3-12-47-3_node_829;
  length 70.800;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_706;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_827;
  to R3-12-47-3_node_833;
  length 266.900;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_707;
// downstream 86.55 kva on ACS
  phases ACN;
  from R3-12-47-3_node_827;
  to R3-12-47-3_node_834;
  length 83.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_708;
// downstream 86.55 kva on ACS
  phases ACN;
  from R3-12-47-3_node_834;
  to R3-12-47-3_node_836;
  length 286.700;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_709;
// downstream 133.12 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_822;
  to R3-12-47-3_node_835;
  length 95.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_710;
// downstream 86.55 kva on ACS
  phases ACN;
  from R3-12-47-3_node_836;
  to R3-12-47-3_node_837;
  length 306.100;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_711;
// downstream 64.53 kva on ACS
  phases ACN;
  from R3-12-47-3_node_837;
  to R3-12-47-3_node_843;
  length 105.400;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_712;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_843;
  to R3-12-47-3_node_844;
  length 70.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_713;
// downstream 49.85 kva on ACS
  phases ACN;
  from R3-12-47-3_node_843;
  to R3-12-47-3_node_846;
  length 88.500;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_714;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_844;
  to R3-12-47-3_node_845;
  length 141.500;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_715;
// downstream 49.85 kva on ACS
  phases ACN;
  from R3-12-47-3_node_846;
  to R3-12-47-3_node_848;
  length 264.500;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_716;
// downstream 123.18 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_835;
  to R3-12-47-3_node_847;
  length 87.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_717;
// downstream 46.95 kva on ACS
  phases ACN;
  from R3-12-47-3_node_848;
  to R3-12-47-3_node_849;
  length 275.500;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_718;
// downstream 2.90 kva on ACS
  phases ACN;
  from R3-12-47-3_node_849;
  to R3-12-47-3_node_850;
  length 315.800;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_719;
// downstream 36.70 kva on ACS
  phases ACN;
  from R3-12-47-3_node_849;
  to R3-12-47-3_node_852;
  length 49.100;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_720;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_849;
  to R3-12-47-3_node_863;
  length 45.100;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_721;
// downstream 2.90 kva on ACS
  phases ACN;
  from R3-12-47-3_node_850;
  to R3-12-47-3_node_851;
  length 277.200;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_722;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_852;
  to R3-12-47-3_node_853;
  length 122.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_723;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_852;
  to R3-12-47-3_node_856;
  length 213.500;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_724;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_853;
  to R3-12-47-3_node_854;
  length 310.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_725;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_854;
  to R3-12-47-3_node_855;
  length 273.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_726;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_856;
  to R3-12-47-3_node_857;
  length 291.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_727;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_857;
  to R3-12-47-3_node_859;
  length 181.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_728;
// downstream 123.18 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_847;
  to R3-12-47-3_node_858;
  length 295.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_729;
// downstream 9.94 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_858;
  to R3-12-47-3_node_864;
  length 10.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_730;
// downstream 113.24 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_858;
  to R3-12-47-3_node_865;
  length 300.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_731;
// downstream 103.31 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_865;
  to R3-12-47-3_node_866;
  length 194.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_732;
// downstream 103.31 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_866;
  to R3-12-47-3_node_867;
  length 330.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_733;
// downstream 95.97 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_867;
  to R3-12-47-3_node_872;
  length 295.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_734;
// downstream 2375.64 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_809;
  to R3-12-47-3_node_871;
  length 119.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_735;
// downstream 184.58 kva on ACS
  phases ACN;
  from R3-12-47-3_node_870;
  to R3-12-47-3_node_811;
  length 337.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_736;
// downstream 5.90 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_873;
  to R3-12-47-3_node_874;
  length 204.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_737;
// downstream 82.36 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_872;
  to R3-12-47-3_node_875;
  length 182.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_738;
// downstream 65.09 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_875;
  to R3-12-47-3_node_876;
  length 184.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_739;
// downstream 47.81 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_876;
  to R3-12-47-3_node_877;
  length 269.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_740;
// downstream 37.88 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_877;
  to R3-12-47-3_node_878;
  length 96.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_741;
// downstream 17.27 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_878;
  to R3-12-47-3_node_879;
  length 118.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_742;
// downstream 20.60 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_878;
  to R3-12-47-3_node_880;
  length 300.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_743;
// downstream 13.26 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_880;
  to R3-12-47-3_node_883;
  length 64.300;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_744;
// downstream 16.21 kva on BCS
  phases BCN;
  from R3-12-47-3_node_884;
  to R3-12-47-3_node_886;
  length 187.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_745;
// downstream 5.90 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_871;
  to R3-12-47-3_node_873;
  length 118.300;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_746;
// downstream 2369.74 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_871;
  to R3-12-47-3_node_8712;
  length 283.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_747;
// downstream 11.78 kva on BCS
  phases BCN;
  from R3-12-47-3_node_886;
  to R3-12-47-3_node_887;
  length 293.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_748;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_887;
  to R3-12-47-3_node_888;
  length 306.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_749;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_888;
  to R3-12-47-3_node_889;
  length 106.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_750;
// downstream 84.33 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_891;
  to R3-12-47-3_node_892;
  length 459.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_751;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_892;
  to R3-12-47-3_node_893;
  length 100.500;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_752;
// downstream 76.99 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_892;
  to R3-12-47-3_node_899;
  length 299.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_753;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_893;
  to R3-12-47-3_node_894;
  length 404.600;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_754;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_894;
  to R3-12-47-3_node_895;
  length 326.400;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_755;
// downstream 2369.74 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_885;
  to R3-12-47-3_node_898;
  length 304.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_756;
// downstream 293.84 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_900;
  to R3-12-47-3_node_901;
  length 319.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_757;
// downstream 285.01 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_901;
  to R3-12-47-3_node_902;
  length 407.900;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_758;
// downstream 267.39 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_902;
  to R3-12-47-3_node_903;
  length 141.400;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_759;
// downstream 260.05 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_903;
  to R3-12-47-3_node_907;
  length 30.400;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_760;
// downstream 260.05 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_908;
  to R3-12-47-3_node_909;
  length 389.600;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_761;
// downstream 230.69 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_909;
  to R3-12-47-3_node_910;
  length 353.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_762;
// downstream 29.36 kva on ACS
  phases ACN;
  from R3-12-47-3_node_909;
  to R3-12-47-3_node_970;
  length 409.500;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_763;
// downstream 224.79 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_910;
  to R3-12-47-3_node_912;
  length 300.100;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_764;
// downstream 76.99 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_899;
  to R3-12-47-3_node_911;
  length 398.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_765;
  phases ABCN;
  from R3-12-47-3_node_899;
  to R3-12-47-3_node_1011;
  length 238.700;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_766;
// downstream 217.76 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_912;
  to R3-12-47-3_node_913;
  length 376.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_767;
// downstream 12.84 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_913;
  to R3-12-47-3_node_916;
  length 524.900;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_768;
// downstream 197.58 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_913;
  to R3-12-47-3_node_921;
  length 290.400;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_769;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_914;
  to R3-12-47-3_node_915;
  length 26.400;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_770;
// downstream 8.40 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_916;
  to R3-12-47-3_node_917;
  length 281.100;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_771;
// downstream 4.44 kva on ABS
  phases ABN;
  from R3-12-47-3_node_916;
  to R3-12-47-3_node_920;
  length 106.700;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_772;
// downstream 8.40 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_917;
  to R3-12-47-3_node_918;
  length 70.200;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_773;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_918;
  to R3-12-47-3_node_919;
  length 398.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_774;
// downstream 187.65 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_921;
  to R3-12-47-3_node_922;
  length 174.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_775;
// downstream 177.72 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_922;
  to R3-12-47-3_node_924;
  length 131.500;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_776;
// downstream 76.99 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_911;
  to R3-12-47-3_node_923;
  length 349.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_777;
// downstream 148.34 kva on BCS
  phases ABCN;
  from R3-12-47-3_node_924;
  to R3-12-47-3_node_925;
  length 89.900;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_778;
// downstream 29.37 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_924;
  to R3-12-47-3_node_966;
  length 88.100;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_779;
// downstream 148.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_926;
  to R3-12-47-3_node_927;
  length 224.400;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_780;
// downstream 36.70 kva on BCS
  phases BCN;
  from R3-12-47-3_node_927;
  to R3-12-47-3_node_928;
  length 123.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_781;
// downstream 111.64 kva on BCS
  phases BCN;
  from R3-12-47-3_node_927;
  to R3-12-47-3_node_935;
  length 216.800;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_782;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_928;
  to R3-12-47-3_node_929;
  length 133.700;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_783;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_928;
  to R3-12-47-3_node_934;
  length 114.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_784;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_929;
  to R3-12-47-3_node_930;
  length 247.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_785;
// downstream 7.35 kva on BCS
  phases BCN;
  from R3-12-47-3_node_935;
  to R3-12-47-3_node_937;
  length 10.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_786;
// downstream 104.30 kva on BCS
  phases BCN;
  from R3-12-47-3_node_935;
  to R3-12-47-3_node_938;
  length 400.100;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_787;
// downstream 76.99 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_923;
  to R3-12-47-3_node_936;
  length 474.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_788;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_938;
  to R3-12-47-3_node_939;
  length 271.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_789;
// downstream 96.96 kva on BCS
  phases BCN;
  from R3-12-47-3_node_938;
  to R3-12-47-3_node_940;
  length 100.200;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_790;
// downstream 89.62 kva on BCS
  phases BCN;
  from R3-12-47-3_node_940;
  to R3-12-47-3_node_941;
  length 298.200;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_791;
// downstream 82.28 kva on BCS
  phases BCN;
  from R3-12-47-3_node_941;
  to R3-12-47-3_node_942;
  length 225.600;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_792;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_941;
  to R3-12-47-3_node_965;
  length 273.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_793;
// downstream 82.28 kva on BCS
  phases BCN;
  from R3-12-47-3_node_942;
  to R3-12-47-3_node_943;
  length 100.600;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_794;
// downstream 77.84 kva on BCS
  phases BCN;
  from R3-12-47-3_node_943;
  to R3-12-47-3_node_944;
  length 141.700;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_795;
// downstream 70.50 kva on BCS
  phases BCN;
  from R3-12-47-3_node_944;
  to R3-12-47-3_node_945;
  length 146.600;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_796;
// downstream 63.16 kva on BCS
  phases BCN;
  from R3-12-47-3_node_945;
  to R3-12-47-3_node_949;
  length 275.600;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_797;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_936;
  to R3-12-47-3_node_948;
  length 327.400;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_798;
// downstream 69.65 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_936;
  to R3-12-47-3_node_961;
  length 245.400;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_799;
// downstream 41.14 kva on BCS
  phases BCN;
  from R3-12-47-3_node_949;
  to R3-12-47-3_node_953;
  length 179.100;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_800;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_953;
  to R3-12-47-3_node_954;
  length 105.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_801;
// downstream 19.12 kva on BCS
  phases BCN;
  from R3-12-47-3_node_953;
  to R3-12-47-3_node_958;
  length 246.800;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_802;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_954;
  to R3-12-47-3_node_955;
  length 287.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_803;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_955;
  to R3-12-47-3_node_956;
  length 156.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_804;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_955;
  to R3-12-47-3_node_957;
  length 150.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_805;
// downstream 11.78 kva on BCS
  phases BCN;
  from R3-12-47-3_node_958;
  to R3-12-47-3_node_962;
  length 50.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_806;
// downstream 4.44 kva on BCS
  phases BCN;
  from R3-12-47-3_node_962;
  to R3-12-47-3_node_963;
  length 115.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_807;
// downstream 4.44 kva on BCS
  phases BCN;
  from R3-12-47-3_node_963;
  to R3-12-47-3_node_964;
  length 141.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_808;
// downstream 29.37 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_966;
  to R3-12-47-3_node_967;
  length 244.200;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_809;
// downstream 19.12 kva on ACS
  phases ACN;
  from R3-12-47-3_node_967;
  to R3-12-47-3_node_968;
  length 324.500;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_810;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_968;
  to R3-12-47-3_node_969;
  length 287.300;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_811;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_970;
  to R3-12-47-3_node_971;
  length 103.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_812;
// downstream 62.61 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_961;
  to R3-12-47-3_node_973;
  length 347.300;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_813;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_976;
  to R3-12-47-3_node_977;
  length 200.300;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_814;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_977;
  to R3-12-47-3_node_978;
  length 200.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_815;
// downstream 13.26 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_973;
  to R3-12-47-3_node_979;
  length 245.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_816;
// downstream 39.42 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_973;
  to R3-12-47-3_node_980;
  length 141.500;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_817;
// downstream 32.08 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_980;
  to R3-12-47-3_node_984;
  length 330.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_818;
// downstream 293.84 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_898;
  to R3-12-47-3_node_900;
  length 28.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_819;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_898;
  to R3-12-47-3_node_976;
  length 274.900;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_820;
// downstream 2068.55 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_898;
  to R3-12-47-3_node_983;
  length 322.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_821;
// downstream 23.20 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_984;
  to R3-12-47-3_node_985;
  length 367.300;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_822;
// downstream 8.87 kva on ABS
  phases ABN;
  from R3-12-47-3_node_984;
  to R3-12-47-3_node_1008;
  length 77.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_823;
// downstream 23.20 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_985;
  to R3-12-47-3_node_986;
  length 553.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_824;
// downstream 16.17 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_986;
  to R3-12-47-3_node_987;
  length 616.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_825;
// downstream 16.17 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_987;
  to R3-12-47-3_node_988;
  length 245.200;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_826;
// downstream 16.17 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_988;
  to R3-12-47-3_node_989;
  length 261.900;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_827;
// downstream 13.24 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_989;
  to R3-12-47-3_node_990;
  length 179.800;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_828;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_990;
  to R3-12-47-3_node_991;
  length 397.700;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_829;
// downstream 5.90 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_990;
  to R3-12-47-3_node_993;
  length 131.400;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_830;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_991;
  to R3-12-47-3_node_992;
  length 278.800;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_831;
// downstream 5.90 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_993;
  to R3-12-47-3_node_995;
  length 430.700;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_832;
// downstream 2068.55 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_983;
  to R3-12-47-3_node_994;
  length 302.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_833;
// downstream 24.23 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_996;
  to R3-12-47-3_node_997;
  length 214.500;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_834;
// downstream 21.33 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_997;
  to R3-12-47-3_node_998;
  length 303.300;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_835;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_997;
  to R3-12-47-3_node_1003;
  length 84.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_836;
// downstream 21.33 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_998;
  to R3-12-47-3_node_999;
  length 315.600;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_837;
// downstream 15.83 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_999;
  to R3-12-47-3_node_1000;
  length 229.300;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_838;
// downstream 5.90 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1000;
  to R3-12-47-3_node_1001;
  length 191.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_839;
// downstream 5.90 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1001;
  to R3-12-47-3_node_1002;
  length 139.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_840;
// downstream 5.90 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_995;
  to R3-12-47-3_node_1005;
  length 407.500;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_841;
// downstream 5.90 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1005;
  to R3-12-47-3_node_1006;
  length 602.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_842;
  phases ABCN;
  from R3-12-47-3_node_1006;
  to R3-12-47-3_node_1007;
  length 70.700;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_843;
// downstream 8.87 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1008;
  to R3-12-47-3_node_1009;
  length 309.900;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_844;
// downstream 4.44 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1009;
  to R3-12-47-3_node_1010;
  length 144.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_845;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1012;
  to R3-12-47-3_node_1013;
  length 211.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_846;
// downstream 13.26 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_994;
  to R3-12-47-3_node_1004;
  length 139.800;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_847;
// downstream 2025.56 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_994;
  to R3-12-47-3_node_1015;
  length 239.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_848;
// downstream 29.73 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1014;
  to R3-12-47-3_node_996;
  length 331.900;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_849;
// downstream 45.43 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1018;
  to R3-12-47-3_node_1019;
  length 239.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_850;
// downstream 38.09 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1019;
  to R3-12-47-3_node_1020;
  length 376.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_851;
// downstream 23.39 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1020;
  to R3-12-47-3_node_1021;
  length 346.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_852;
// downstream 14.70 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1020;
  to R3-12-47-3_node_1030;
  length 10.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_853;
// downstream 10.24 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1021;
  to R3-12-47-3_node_1022;
  length 224.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_854;
// downstream 13.15 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1021;
  to R3-12-47-3_node_1025;
  length 330.700;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_855;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1022;
  to R3-12-47-3_node_1023;
  length 212.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_856;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1023;
  to R3-12-47-3_node_1024;
  length 178.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_857;
// downstream 13.15 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1025;
  to R3-12-47-3_node_1026;
  length 229.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_858;
// downstream 5.81 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1026;
  to R3-12-47-3_node_1028;
  length 306.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_859;
// downstream 2015.62 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1015;
  to R3-12-47-3_node_1027;
  length 246.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_860;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1028;
  to R3-12-47-3_node_1029;
  length 501.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_861;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1032;
  to R3-12-47-3_node_1033;
  length 204.900;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_862;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1032;
  to R3-12-47-3_node_1034;
  length 150.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_863;
// downstream 51.38 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1036;
  to R3-12-47-3_node_1037;
  length 98.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_864;
// downstream 51.38 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1038;
  to R3-12-47-3_node_1041;
  length 218.400;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_865;
// downstream 2015.62 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1027;
  to R3-12-47-3_node_1040;
  length 214.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_866;
// downstream 5756.53 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_781;
  to R3-12-47-3_node_1039;
  length 147.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_867;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1042;
  to R3-12-47-3_node_1043;
  length 249.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_868;
// downstream 4.44 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1044;
  to R3-12-47-3_node_1045;
  length 204.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_869;
// downstream 4.44 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1045;
  to R3-12-47-3_node_1046;
  length 310.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_870;
// downstream 29.36 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1041;
  to R3-12-47-3_node_1047;
  length 261.300;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_871;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1041;
  to R3-12-47-3_node_1054;
  length 339.900;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_872;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1047;
  to R3-12-47-3_node_1049;
  length 114.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_873;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1054;
  to R3-12-47-3_node_1055;
  length 448.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_874;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1055;
  to R3-12-47-3_node_1056;
  length 390.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_875;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1055;
  to R3-12-47-3_node_1057;
  length 322.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_876;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1057;
  to R3-12-47-3_node_1059;
  length 199.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_877;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1040;
  to R3-12-47-3_node_1042;
  length 213.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_878;
// downstream 14.37 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1040;
  to R3-12-47-3_node_1044;
  length 230.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_879;
// downstream 1976.64 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1040;
  to R3-12-47-3_node_1058;
  length 197.600;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_880;
  phases ABCN;
  from R3-12-47-3_node_1040;
  to R3-12-47-3_node_1366;
  length 336.400;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_881;
// downstream 11.78 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1060;
  to R3-12-47-3_node_1061;
  length 233.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_882;
// downstream 4.44 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1061;
  to R3-12-47-3_node_1062;
  length 256.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_883;
// downstream 29.36 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1063;
  to R3-12-47-3_node_1064;
  length 230.700;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_884;
// downstream 29.36 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1064;
  to R3-12-47-3_node_1065;
  length 82.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_885;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1065;
  to R3-12-47-3_node_1070;
  length 236.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_886;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1070;
  to R3-12-47-3_node_1071;
  length 124.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_887;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1071;
  to R3-12-47-3_node_1072;
  length 70.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_888;
// downstream 11.78 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1058;
  to R3-12-47-3_node_1060;
  length 95.100;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_889;
// downstream 1964.86 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1058;
  to R3-12-47-3_node_1073;
  length 89.100;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_890;
// downstream 375.16 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1075;
  to R3-12-47-3_node_1076;
  length 152.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_891;
// downstream 357.89 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1076;
  to R3-12-47-3_node_1077;
  length 152.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_892;
// downstream 357.89 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1077;
  to R3-12-47-3_node_1078;
  length 273.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_893;
// downstream 347.95 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1078;
  to R3-12-47-3_node_1079;
  length 198.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_894;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1079;
  to R3-12-47-3_node_1080;
  length 294.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_895;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1079;
  to R3-12-47-3_node_1083;
  length 50.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_896;
// downstream 286.33 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1079;
  to R3-12-47-3_node_1085;
  length 220.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_897;
// downstream 39.60 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1079;
  to R3-12-47-3_node_1199;
  length 266.300;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_898;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1080;
  to R3-12-47-3_node_1081;
  length 253.400;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_899;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1080;
  to R3-12-47-3_node_1082;
  length 160.700;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_900;
// downstream 1954.93 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1073;
  to R3-12-47-3_node_1084;
  length 166.100;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_901;
// downstream 1954.93 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1084;
  to R3-12-47-3_node_1096;
  length 164.600;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_902;
// downstream 4.44 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1098;
  to R3-12-47-3_node_1099;
  length 139.100;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_903;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1100;
  to R3-12-47-3_node_1101;
  length 211.200;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_904;
// downstream 4.44 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1096;
  to R3-12-47-3_node_1098;
  length 166.700;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_905;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1096;
  to R3-12-47-3_node_1100;
  length 177.200;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_906;
// downstream 1947.59 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1096;
  to R3-12-47-3_node_1111;
  length 257.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_907;
// downstream 17.27 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1113;
  to R3-12-47-3_node_1114;
  length 142.900;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_908;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1114;
  to R3-12-47-3_node_1115;
  length 301.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_909;
// downstream 9.93 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1114;
  to R3-12-47-3_node_1116;
  length 57.300;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_910;
// downstream 39.30 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1111;
  to R3-12-47-3_node_1113;
  length 206.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_911;
// downstream 1908.29 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1111;
  to R3-12-47-3_node_1126;
  length 320.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_912;
// downstream 120.35 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1128;
  to R3-12-47-3_node_1129;
  length 251.600;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_913;
// downstream 113.01 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1129;
  to R3-12-47-3_node_1132;
  length 290.700;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_914;
// downstream 105.67 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1132;
  to R3-12-47-3_node_1133;
  length 219.400;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_915;
// downstream 90.99 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1133;
  to R3-12-47-3_node_1138;
  length 57.100;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_916;
// downstream 83.65 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1138;
  to R3-12-47-3_node_1140;
  length 249.600;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_917;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1138;
  to R3-12-47-3_node_1166;
  length 236.300;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_918;
// downstream 2.90 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1140;
  to R3-12-47-3_node_1141;
  length 113.300;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_919;
// downstream 80.74 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1140;
  to R3-12-47-3_node_1142;
  length 280.500;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_920;
// downstream 80.74 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1142;
  to R3-12-47-3_node_1143;
  length 271.300;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_921;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1143;
  to R3-12-47-3_node_1144;
  length 445.100;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_922;
// downstream 29.36 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1143;
  to R3-12-47-3_node_1154;
  length 319.400;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_923;
// downstream 29.36 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1143;
  to R3-12-47-3_node_1160;
  length 297.900;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_924;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1144;
  to R3-12-47-3_node_1145;
  length 229.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_925;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1144;
  to R3-12-47-3_node_1152;
  length 110.800;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_926;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1145;
  to R3-12-47-3_node_1146;
  length 143.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_927;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1146;
  to R3-12-47-3_node_1147;
  length 175.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_928;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1147;
  to R3-12-47-3_node_1148;
  length 170.100;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_929;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1148;
  to R3-12-47-3_node_1149;
  length 129.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_930;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1149;
  to R3-12-47-3_node_1151;
  length 187.600;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_931;
  phases ABN;
  from R3-12-47-3_node_1152;
  to R3-12-47-3_node_1153;
  length 176.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_932;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1154;
  to R3-12-47-3_node_1155;
  length 98.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_933;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1154;
  to R3-12-47-3_node_1159;
  length 111.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_934;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1155;
  to R3-12-47-3_node_1156;
  length 382.900;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_935;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1160;
  to R3-12-47-3_node_1161;
  length 301.100;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_936;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1161;
  to R3-12-47-3_node_1163;
  length 169.600;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_937;
// downstream 1787.94 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1126;
  to R3-12-47-3_node_1175;
  length 147.000;
  configuration ID_180;
}
object overhead_line {
  name R3-12-47-3_ol_938;
// downstream 120.35 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1174;
  to R3-12-47-3_node_1128;
  length 135.400;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_939;
// downstream 1778.00 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1175;
  to R3-12-47-3_node_1186;
  length 122.000;
  configuration ID_180;
}
object overhead_line {
  name R3-12-47-3_ol_940;
// downstream 1768.07 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1186;
  to R3-12-47-3_node_1197;
  length 268.000;
  configuration ID_180;
}
object overhead_line {
  name R3-12-47-3_ol_941;
// downstream 39.60 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1199;
  to R3-12-47-3_node_1200;
  length 179.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_942;
// downstream 32.26 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1200;
  to R3-12-47-3_node_1201;
  length 313.700;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_943;
// downstream 24.92 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1201;
  to R3-12-47-3_node_1202;
  length 187.500;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_944;
// downstream 17.58 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1202;
  to R3-12-47-3_node_1203;
  length 179.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_945;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1202;
  to R3-12-47-3_node_1207;
  length 42.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_946;
// downstream 10.24 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1203;
  to R3-12-47-3_node_1204;
  length 209.100;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_947;
// downstream 2.90 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1204;
  to R3-12-47-3_node_1205;
  length 351.400;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_948;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1204;
  to R3-12-47-3_node_1206;
  length 308.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_949;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1207;
  to R3-12-47-3_node_1210;
  length 259.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_950;
// downstream 1758.13 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1197;
  to R3-12-47-3_node_1209;
  length 259.000;
  configuration ID_180;
}
object overhead_line {
  name R3-12-47-3_ol_951;
// downstream 36.75 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1039;
  to R3-12-47-3_node_251;
  length 108.500;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_952;
// downstream 5719.78 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1039;
  to R3-12-47-3_node_1208;
  length 250.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_953;
// downstream 33.80 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1212;
  to R3-12-47-3_node_1213;
  length 127.700;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_954;
// downstream 29.36 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1213;
  to R3-12-47-3_node_1214;
  length 181.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_955;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1214;
  to R3-12-47-3_node_1215;
  length 183.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_956;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1215;
  to R3-12-47-3_node_1216;
  length 96.700;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_957;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1217;
  to R3-12-47-3_node_1223;
  length 329.500;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_958;
// downstream 419.99 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1237;
  to R3-12-47-3_node_1238;
  length 291.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_959;
// downstream 52.56 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1238;
  to R3-12-47-3_node_1239;
  length 145.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_960;
// downstream 367.43 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1238;
  to R3-12-47-3_node_1243;
  length 163.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_961;
// downstream 35.28 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1239;
  to R3-12-47-3_node_1240;
  length 156.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_962;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1240;
  to R3-12-47-3_node_1241;
  length 217.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_963;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1241;
  to R3-12-47-3_node_1242;
  length 233.100;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_964;
// downstream 357.49 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1243;
  to R3-12-47-3_node_1244;
  length 197.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_965;
// downstream 218.01 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1244;
  to R3-12-47-3_node_1246;
  length 70.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_966;
// downstream 139.48 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1244;
  to R3-12-47-3_node_1321;
  length 104.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_967;
// downstream 1748.20 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1234;
  to R3-12-47-3_node_1245;
  length 242.000;
  configuration ID_180;
}
object overhead_line {
  name R3-12-47-3_ol_968;
// downstream 159.29 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1246;
  to R3-12-47-3_node_1247;
  length 232.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_969;
// downstream 58.72 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1246;
  to R3-12-47-3_node_1295;
  length 285.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_970;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1247;
  to R3-12-47-3_node_1248;
  length 233.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_971;
// downstream 144.61 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1247;
  to R3-12-47-3_node_1250;
  length 247.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_972;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1248;
  to R3-12-47-3_node_1249;
  length 195.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_973;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1250;
  to R3-12-47-3_node_1251;
  length 95.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_974;
// downstream 137.27 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1250;
  to R3-12-47-3_node_1252;
  length 468.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_975;
// downstream 127.34 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1252;
  to R3-12-47-3_node_1253;
  length 248.300;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_976;
// downstream 117.40 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1253;
  to R3-12-47-3_node_1254;
  length 740.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_977;
// downstream 117.40 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1254;
  to R3-12-47-3_node_1255;
  length 146.400;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_978;
  phases ABCN;
  from R3-12-47-3_node_1254;
  to R3-12-47-3_node_1294;
  length 513.400;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_979;
// downstream 8.83 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1255;
  to R3-12-47-3_node_1257;
  length 188.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_980;
// downstream 108.57 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1255;
  to R3-12-47-3_node_1261;
  length 443.800;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_981;
// downstream 1738.26 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1245;
  to R3-12-47-3_node_1256;
  length 241.100;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_982;
  phases ABN;
  from R3-12-47-3_node_1258;
  to R3-12-47-3_node_1259;
  length 296.100;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_983;
// downstream 8.83 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1257;
  to R3-12-47-3_node_1260;
  length 346.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_984;
// downstream 86.55 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1261;
  to R3-12-47-3_node_1262;
  length 225.500;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_985;
// downstream 22.02 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1261;
  to R3-12-47-3_node_1293;
  length 152.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_986;
// downstream 79.21 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1262;
  to R3-12-47-3_node_1263;
  length 211.700;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_987;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1262;
  to R3-12-47-3_node_1292;
  length 125.200;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_988;
// downstream 79.21 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1263;
  to R3-12-47-3_node_1264;
  length 218.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_989;
// downstream 79.21 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1264;
  to R3-12-47-3_node_1265;
  length 300.300;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_990;
// downstream 64.53 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1265;
  to R3-12-47-3_node_1266;
  length 375.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_991;
// downstream 57.19 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1266;
  to R3-12-47-3_node_1269;
  length 263.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_992;
// downstream 57.19 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1269;
  to R3-12-47-3_node_1271;
  length 102.900;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_993;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1256;
  to R3-12-47-3_node_1258;
  length 96.300;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_994;
// downstream 1730.92 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1256;
  to R3-12-47-3_node_1270;
  length 296.300;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_995;
// downstream 54.29 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1271;
  to R3-12-47-3_node_1272;
  length 169.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_996;
// downstream 54.29 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1272;
  to R3-12-47-3_node_1273;
  length 226.700;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_997;
// downstream 39.60 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1273;
  to R3-12-47-3_node_1274;
  length 143.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_998;
// downstream 39.60 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1274;
  to R3-12-47-3_node_1275;
  length 159.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_999;
// downstream 39.60 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1275;
  to R3-12-47-3_node_1276;
  length 176.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1000;
// downstream 39.60 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1276;
  to R3-12-47-3_node_1277;
  length 95.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1001;
// downstream 39.60 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1277;
  to R3-12-47-3_node_1278;
  length 221.800;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1002;
  phases BCN;
  from R3-12-47-3_node_1278;
  to R3-12-47-3_node_1279;
  length 106.300;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1003;
// downstream 36.70 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1278;
  to R3-12-47-3_node_1280;
  length 368.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1004;
// downstream 29.36 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1280;
  to R3-12-47-3_node_1282;
  length 397.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1005;
// downstream 1730.92 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1270;
  to R3-12-47-3_node_1281;
  length 249.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_1006;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1283;
  to R3-12-47-3_node_1284;
  length 150.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1007;
// downstream 51.38 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1295;
  to R3-12-47-3_node_1297;
  length 182.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1008;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1295;
  to R3-12-47-3_node_1309;
  length 101.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1009;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1281;
  to R3-12-47-3_node_1283;
  length 82.300;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1010;
// downstream 1716.24 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1281;
  to R3-12-47-3_node_1296;
  length 177.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_1011;
// downstream 44.04 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1297;
  to R3-12-47-3_node_1299;
  length 150.300;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1012;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1299;
  to R3-12-47-3_node_1300;
  length 220.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1013;
// downstream 36.70 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1299;
  to R3-12-47-3_node_1302;
  length 53.200;
  configuration ID_182;
}
object overhead_line {
  name R3-12-47-3_ol_1014;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1300;
  to R3-12-47-3_node_1301;
  length 172.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1015;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1302;
  to R3-12-47-3_node_1303;
  length 445.800;
  configuration ID_182;
}
object overhead_line {
  name R3-12-47-3_ol_1016;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1303;
  to R3-12-47-3_node_1304;
  length 152.300;
  configuration ID_182;
}
object overhead_line {
  name R3-12-47-3_ol_1017;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1309;
  to R3-12-47-3_node_1311;
  length 151.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1018;
// downstream 17.29 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1296;
  to R3-12-47-3_node_1298;
  length 10.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_1019;
// downstream 1698.95 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1296;
  to R3-12-47-3_node_1310;
  length 203.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_1020;
// downstream 55.47 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1312;
  to R3-12-47-3_node_1313;
  length 281.900;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1021;
// downstream 46.64 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1313;
  to R3-12-47-3_node_1314;
  length 311.500;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1022;
// downstream 36.70 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1314;
  to R3-12-47-3_node_1315;
  length 239.400;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1023;
// downstream 36.70 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1315;
  to R3-12-47-3_node_1316;
  length 258.800;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1024;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1316;
  to R3-12-47-3_node_1317;
  length 276.300;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1025;
// downstream 22.02 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1316;
  to R3-12-47-3_node_1320;
  length 152.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1026;
// downstream 132.14 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1321;
  to R3-12-47-3_node_1322;
  length 203.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1027;
// downstream 129.24 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1322;
  to R3-12-47-3_node_1323;
  length 414.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1028;
// downstream 129.24 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1323;
  to R3-12-47-3_node_1324;
  length 69.400;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1029;
// downstream 1643.49 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1310;
  to R3-12-47-3_node_1332;
  length 354.000;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_1030;
// downstream 55.47 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1331;
  to R3-12-47-3_node_1312;
  length 252.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1031;
// downstream 1637.99 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1332;
  to R3-12-47-3_node_1345;
  length 275.200;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_1032;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1208;
  to R3-12-47-3_node_243;
  length 99.000;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_1033;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1347;
  to R3-12-47-3_node_1348;
  length 110.900;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1034;
// downstream 18.35 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1354;
  to R3-12-47-3_node_1355;
  length 218.500;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1035;
// downstream 18.35 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1355;
  to R3-12-47-3_node_1356;
  length 137.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1036;
// downstream 11.01 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1356;
  to R3-12-47-3_node_1359;
  length 122.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1037;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1345;
  to R3-12-47-3_node_1347;
  length 83.200;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1038;
// downstream 11.72 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1345;
  to R3-12-47-3_node_1349;
  length 153.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1039;
// downstream 1618.93 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1345;
  to R3-12-47-3_node_1360;
  length 202.600;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_1040;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1361;
  to R3-12-47-3_node_1362;
  length 101.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1041;
// downstream 12.84 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1361;
  to R3-12-47-3_node_1363;
  length 300.400;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1042;
// downstream 7.34 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1363;
  to R3-12-47-3_node_1364;
  length 431.900;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1043;
  phases ABCN;
  from R3-12-47-3_node_1364;
  to R3-12-47-3_node_1365;
  length 308.300;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1044;
// downstream 35.17 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1367;
  to R3-12-47-3_node_1368;
  length 504.600;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1045;
// downstream 13.15 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1368;
  to R3-12-47-3_node_1369;
  length 299.300;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1046;
// downstream 13.15 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1369;
  to R3-12-47-3_node_1370;
  length 211.800;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1047;
// downstream 5.81 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1370;
  to R3-12-47-3_node_1371;
  length 142.300;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1048;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1370;
  to R3-12-47-3_node_1375;
  length 182.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1049;
// downstream 2.90 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1371;
  to R3-12-47-3_node_1373;
  length 152.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1050;
// downstream 1608.99 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1360;
  to R3-12-47-3_node_1372;
  length 186.900;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_1051;
// downstream 2.90 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1373;
  to R3-12-47-3_node_1374;
  length 394.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1052;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1375;
  to R3-12-47-3_node_1376;
  length 268.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1053;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1377;
  to R3-12-47-3_node_1378;
  length 132.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1054;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1378;
  to R3-12-47-3_node_1379;
  length 118.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1055;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1379;
  to R3-12-47-3_node_1380;
  length 45.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1056;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_1379;
  to R3-12-47-3_node_1382;
  length 206.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1057;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1380;
  to R3-12-47-3_node_1381;
  length 246.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1058;
// downstream 1608.99 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1383;
  to R3-12-47-3_node_1384;
  length 237.200;
  configuration ID_147;
}
object overhead_line {
  name R3-12-47-3_ol_1059;
// downstream 92.48 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1386;
  to R3-12-47-3_node_1387;
  length 150.100;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1060;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1387;
  to R3-12-47-3_node_1388;
  length 51.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1061;
// downstream 77.80 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1387;
  to R3-12-47-3_node_1391;
  length 125.100;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1062;
// downstream 68.97 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1391;
  to R3-12-47-3_node_1392;
  length 90.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1063;
// downstream 57.19 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1393;
  to R3-12-47-3_node_1394;
  length 287.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1064;
// downstream 11.78 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1393;
  to R3-12-47-3_node_1405;
  length 213.900;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1065;
// downstream 57.19 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1394;
  to R3-12-47-3_node_1395;
  length 151.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1066;
// downstream 54.29 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1395;
  to R3-12-47-3_node_1396;
  length 290.400;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1067;
// downstream 46.95 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1396;
  to R3-12-47-3_node_1398;
  length 330.100;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1068;
// downstream 44.04 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1398;
  to R3-12-47-3_node_1399;
  length 155.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1069;
// downstream 11.78 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1405;
  to R3-12-47-3_node_1406;
  length 251.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1070;
// downstream 11.78 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1406;
  to R3-12-47-3_node_1407;
  length 350.500;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1071;
// downstream 11.78 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1407;
  to R3-12-47-3_node_1408;
  length 104.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1072;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1408;
  to R3-12-47-3_node_1410;
  length 109.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1073;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1410;
  to R3-12-47-3_node_1411;
  length 64.400;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1074;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1411;
  to R3-12-47-3_node_1412;
  length 210.400;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1075;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1413;
  to R3-12-47-3_node_1414;
  length 72.500;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_1076;
// downstream 4.44 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1415;
  to R3-12-47-3_node_1416;
  length 200.100;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1077;
// downstream 4.44 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1416;
  to R3-12-47-3_node_1417;
  length 269.300;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1078;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1418;
  to R3-12-47-3_node_1419;
  length 254.300;
  configuration ID_159;
}
object overhead_line {
  name R3-12-47-3_ol_1079;
// downstream 92.48 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1384;
  to R3-12-47-3_node_1386;
  length 145.800;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1080;
// downstream 1516.51 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1384;
  to R3-12-47-3_node_1420;
  length 249.600;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1081;
  phases ABCN;
  from R3-12-47-3_node_1421;
  to R3-12-47-3_node_1424;
  length 149.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1082;
// downstream 25.69 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1427;
  to R3-12-47-3_node_1428;
  length 196.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1083;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1428;
  to R3-12-47-3_node_1429;
  length 174.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1084;
// downstream 8.83 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1432;
  to R3-12-47-3_node_1433;
  length 145.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1085;
// downstream 44.04 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1435;
  to R3-12-47-3_node_1438;
  length 220.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1086;
// downstream 1509.17 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1420;
  to R3-12-47-3_node_1437;
  length 148.900;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1087;
// downstream 44.04 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1438;
  to R3-12-47-3_node_1439;
  length 199.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1088;
// downstream 29.36 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1439;
  to R3-12-47-3_node_1440;
  length 197.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1089;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1440;
  to R3-12-47-3_node_1441;
  length 36.100;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1090;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1440;
  to R3-12-47-3_node_1442;
  length 204.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1091;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1442;
  to R3-12-47-3_node_1443;
  length 198.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1092;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1443;
  to R3-12-47-3_node_1444;
  length 37.200;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1093;
// downstream 19.12 kva on AB
  phases ABN;
  from R3-12-47-3_node_1463;
  to R3-12-47-3_node_1464;
  length 155.900;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1094;
// downstream 11.78 kva on AB
  phases ABN;
  from R3-12-47-3_node_1464;
  to R3-12-47-3_node_1465;
  length 44.600;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1095;
// downstream 11.78 kva on AB
  phases ABN;
  from R3-12-47-3_node_1465;
  to R3-12-47-3_node_1466;
  length 192.300;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1096;
// downstream 11.78 kva on AB
  phases ABN;
  from R3-12-47-3_node_1466;
  to R3-12-47-3_node_1467;
  length 57.500;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1097;
// downstream 11.78 kva on AB
  phases ABN;
  from R3-12-47-3_node_1467;
  to R3-12-47-3_node_1468;
  length 250.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1098;
// downstream 7.34 kva on AB
  phases ABN;
  from R3-12-47-3_node_1468;
  to R3-12-47-3_node_1469;
  length 304.400;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1099;
  phases ABN;
  from R3-12-47-3_node_1470;
  to R3-12-47-3_node_1471;
  length 340.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1100;
  phases ABN;
  from R3-12-47-3_node_1471;
  to R3-12-47-3_node_1473;
  length 138.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1101;
// downstream 110.21 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1488;
  to R3-12-47-3_node_1489;
  length 320.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1102;
// downstream 7.34 kva on BC
  phases BCN;
  from R3-12-47-3_node_1489;
  to R3-12-47-3_node_1490;
  length 102.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1103;
// downstream 102.87 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1489;
  to R3-12-47-3_node_1491;
  length 299.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1104;
// downstream 80.85 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1491;
  to R3-12-47-3_node_1492;
  length 101.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1105;
// downstream 22.02 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1491;
  to R3-12-47-3_node_1500;
  length 603.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1106;
// downstream 80.85 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1492;
  to R3-12-47-3_node_1493;
  length 239.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1107;
// downstream 73.51 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1493;
  to R3-12-47-3_node_1494;
  length 353.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1108;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_1493;
  to R3-12-47-3_node_1499;
  length 352.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1109;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1494;
  to R3-12-47-3_node_1495;
  length 324.600;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1110;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1495;
  to R3-12-47-3_node_1497;
  length 313.400;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1111;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1497;
  to R3-12-47-3_node_1498;
  length 367.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1112;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1501;
  to R3-12-47-3_node_1502;
  length 329.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1113;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1502;
  to R3-12-47-3_node_1503;
  length 306.100;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1114;
// downstream 161.64 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1504;
  to R3-12-47-3_node_1505;
  length 110.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1115;
// downstream 22.02 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1505;
  to R3-12-47-3_node_1542;
  length 169.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1116;
// downstream 139.62 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1506;
  to R3-12-47-3_node_1507;
  length 65.300;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1117;
// downstream 139.62 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1507;
  to R3-12-47-3_node_1510;
  length 271.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1118;
// downstream 117.55 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1510;
  to R3-12-47-3_node_1511;
  length 65.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1119;
// downstream 110.21 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1511;
  to R3-12-47-3_node_1515;
  length 273.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1120;
// downstream 102.87 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1515;
  to R3-12-47-3_node_1516;
  length 128.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1121;
// downstream 102.87 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1516;
  to R3-12-47-3_node_1517;
  length 133.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1122;
// downstream 95.53 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1517;
  to R3-12-47-3_node_1518;
  length 220.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1123;
// downstream 7.34 kva on BC
  phases BCN;
  from R3-12-47-3_node_1518;
  to R3-12-47-3_node_1519;
  length 220.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1124;
// downstream 88.19 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1518;
  to R3-12-47-3_node_1534;
  length 142.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1125;
// downstream 7.34 kva on BC
  phases BCN;
  from R3-12-47-3_node_1519;
  to R3-12-47-3_node_1520;
  length 284.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1126;
// downstream 7.34 kva on BC
  phases BCN;
  from R3-12-47-3_node_1520;
  to R3-12-47-3_node_1522;
  length 197.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1127;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1523;
  to R3-12-47-3_node_1527;
  length 71.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1128;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1523;
  to R3-12-47-3_node_1528;
  length 331.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1129;
// downstream 36.70 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1523;
  to R3-12-47-3_node_1529;
  length 251.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1130;
// downstream 29.36 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1529;
  to R3-12-47-3_node_1530;
  length 384.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1131;
// downstream 88.19 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1534;
  to R3-12-47-3_node_1538;
  length 71.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1132;
// downstream 88.19 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1538;
  to R3-12-47-3_node_1539;
  length 81.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1133;
// downstream 88.19 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1539;
  to R3-12-47-3_node_1540;
  length 83.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1134;
// downstream 88.19 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1540;
  to R3-12-47-3_node_1541;
  length 41.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1135;
// downstream 13.26 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1545;
  to R3-12-47-3_node_1546;
  length 296.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1136;
// downstream 13.26 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1546;
  to R3-12-47-3_node_1549;
  length 288.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1137;
// downstream 66.06 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1547;
  to R3-12-47-3_node_1523;
  length 350.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1138;
// downstream 1333.01 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1547;
  to R3-12-47-3_node_1548;
  length 387.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1139;
// downstream 164.02 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1551;
  to R3-12-47-3_node_1552;
  length 373.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1140;
// downstream 154.08 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1552;
  to R3-12-47-3_node_1553;
  length 228.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1141;
// downstream 154.08 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1553;
  to R3-12-47-3_node_1554;
  length 205.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1142;
// downstream 154.08 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1554;
  to R3-12-47-3_node_1555;
  length 222.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1143;
// downstream 24.31 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1555;
  to R3-12-47-3_node_1592;
  length 256.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1144;
// downstream 81.30 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1556;
  to R3-12-47-3_node_1557;
  length 226.300;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1145;
// downstream 48.48 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1556;
  to R3-12-47-3_node_1580;
  length 103.500;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1146;
// downstream 74.27 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1557;
  to R3-12-47-3_node_1558;
  length 307.100;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1147;
// downstream 64.34 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1558;
  to R3-12-47-3_node_1559;
  length 277.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1148;
// downstream 47.06 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1559;
  to R3-12-47-3_node_1560;
  length 232.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1149;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1559;
  to R3-12-47-3_node_1578;
  length 87.900;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1150;
// downstream 47.06 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1560;
  to R3-12-47-3_node_1562;
  length 141.200;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1151;
// downstream 47.06 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1562;
  to R3-12-47-3_node_1563;
  length 275.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1152;
// downstream 39.72 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1563;
  to R3-12-47-3_node_1564;
  length 318.100;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1153;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1563;
  to R3-12-47-3_node_1577;
  length 352.100;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1154;
// downstream 26.46 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1564;
  to R3-12-47-3_node_1565;
  length 265.100;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1155;
// downstream 26.46 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1565;
  to R3-12-47-3_node_1566;
  length 220.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1156;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1566;
  to R3-12-47-3_node_1567;
  length 238.100;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1157;
// downstream 11.78 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1566;
  to R3-12-47-3_node_1573;
  length 367.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1158;
  phases ABCN;
  from R3-12-47-3_node_1566;
  to R3-12-47-3_node_1576;
  length 374.700;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1159;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1567;
  to R3-12-47-3_node_1568;
  length 228.200;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1160;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1568;
  to R3-12-47-3_node_1569;
  length 137.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1161;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1568;
  to R3-12-47-3_node_1571;
  length 322.400;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1162;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1569;
  to R3-12-47-3_node_1570;
  length 224.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1163;
// downstream 86.67 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1561;
  to R3-12-47-3_node_1572;
  length 302.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1164;
// downstream 11.78 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1573;
  to R3-12-47-3_node_1574;
  length 231.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1165;
// downstream 4.44 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1574;
  to R3-12-47-3_node_1575;
  length 248.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1166;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1578;
  to R3-12-47-3_node_1579;
  length 155.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1167;
// downstream 33.80 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1580;
  to R3-12-47-3_node_1585;
  length 62.600;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1168;
// downstream 86.67 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1572;
  to R3-12-47-3_node_1584;
  length 342.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1169;
// downstream 33.80 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1585;
  to R3-12-47-3_node_1586;
  length 250.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1170;
// downstream 26.46 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1586;
  to R3-12-47-3_node_1587;
  length 189.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1171;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1587;
  to R3-12-47-3_node_1588;
  length 270.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1172;
// downstream 14.37 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1592;
  to R3-12-47-3_node_1593;
  length 417.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1173;
// downstream 9.93 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1593;
  to R3-12-47-3_node_1594;
  length 65.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1174;
// downstream 4.44 kva on ABS
  phases ABCN;
  from R3-12-47-3_node_1593;
  to R3-12-47-3_node_1597;
  length 309.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1175;
// downstream 9.93 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1594;
  to R3-12-47-3_node_1595;
  length 208.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1176;
// downstream 86.67 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1584;
  to R3-12-47-3_node_1596;
  length 193.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1177;
// downstream 4.44 kva on ABS
  phases ABCN;
  from R3-12-47-3_node_1597;
  to R3-12-47-3_node_1598;
  length 280.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1178;
// downstream 4.44 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1598;
  to R3-12-47-3_node_1599;
  length 120.100;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1179;
// downstream 79.33 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1596;
  to R3-12-47-3_node_1600;
  length 119.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1180;
// downstream 79.33 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1600;
  to R3-12-47-3_node_1601;
  length 161.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1181;
// downstream 64.64 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1601;
  to R3-12-47-3_node_1602;
  length 197.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1182;
// downstream 51.38 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1602;
  to R3-12-47-3_node_1603;
  length 242.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1183;
// downstream 22.02 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1603;
  to R3-12-47-3_node_1604;
  length 124.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1184;
// downstream 29.36 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1603;
  to R3-12-47-3_node_1606;
  length 68.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1185;
// downstream 164.02 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1548;
  to R3-12-47-3_node_1550;
  length 276.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1186;
// downstream 1168.99 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1548;
  to R3-12-47-3_node_1605;
  length 125.800;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1187;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1607;
  to R3-12-47-3_node_1608;
  length 86.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1188;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1608;
  to R3-12-47-3_node_1609;
  length 231.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1189;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1610;
  to R3-12-47-3_node_1611;
  length 210.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1190;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1611;
  to R3-12-47-3_node_1612;
  length 145.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1191;
  phases ABN;
  from R3-12-47-3_node_1612;
  to R3-12-47-3_node_1616;
  length 181.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1192;
// downstream 22.02 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1606;
  to R3-12-47-3_node_1617;
  length 315.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1193;
// downstream 22.02 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1617;
  to R3-12-47-3_node_1618;
  length 209.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1194;
// downstream 22.02 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1618;
  to R3-12-47-3_node_1619;
  length 167.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1195;
// downstream 36.75 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1620;
  to R3-12-47-3_node_1621;
  length 261.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1196;
// downstream 22.07 kva on BC
  phases BCN;
  from R3-12-47-3_node_1621;
  to R3-12-47-3_node_1622;
  length 96.300;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1197;
// downstream 14.68 kva on AC
  phases ACN;
  from R3-12-47-3_node_1621;
  to R3-12-47-3_node_1623;
  length 272.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1198;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_1623;
  to R3-12-47-3_node_1624;
  length 219.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1199;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_1624;
  to R3-12-47-3_node_1625;
  length 227.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1200;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_1625;
  to R3-12-47-3_node_1627;
  length 96.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1201;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1605;
  to R3-12-47-3_node_1607;
  length 337.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1202;
// downstream 29.36 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1605;
  to R3-12-47-3_node_1610;
  length 200.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1203;
// downstream 1132.29 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1605;
  to R3-12-47-3_node_1626;
  length 476.600;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1204;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_1627;
  to R3-12-47-3_node_1628;
  length 238.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1205;
// downstream 10.24 kva on AC
  phases ACN;
  from R3-12-47-3_node_1629;
  to R3-12-47-3_node_1630;
  length 155.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1206;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_1630;
  to R3-12-47-3_node_1631;
  length 212.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1207;
// downstream 2.90 kva on AC
  phases ACN;
  from R3-12-47-3_node_1630;
  to R3-12-47-3_node_1632;
  length 59.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1208;
// downstream 80.74 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1634;
  to R3-12-47-3_node_1635;
  length 222.100;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1209;
// downstream 80.74 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1635;
  to R3-12-47-3_node_1636;
  length 275.100;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1210;
// downstream 80.74 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1636;
  to R3-12-47-3_node_1637;
  length 334.100;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1211;
// downstream 73.40 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1637;
  to R3-12-47-3_node_1639;
  length 268.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1212;
// downstream 1132.29 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1626;
  to R3-12-47-3_node_1638;
  length 396.500;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1213;
// downstream 7.34 kva on AB
  phases ABN;
  from R3-12-47-3_node_1639;
  to R3-12-47-3_node_1640;
  length 120.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1214;
// downstream 58.72 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1639;
  to R3-12-47-3_node_1642;
  length 452.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1215;
// downstream 7.34 kva on AB
  phases ABN;
  from R3-12-47-3_node_1640;
  to R3-12-47-3_node_1641;
  length 418.600;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1216;
// downstream 14.68 kva on AB
  phases ABN;
  from R3-12-47-3_node_1642;
  to R3-12-47-3_node_1643;
  length 137.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1217;
// downstream 44.04 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1642;
  to R3-12-47-3_node_1645;
  length 347.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1218;
// downstream 14.68 kva on AB
  phases ABN;
  from R3-12-47-3_node_1643;
  to R3-12-47-3_node_1644;
  length 255.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1219;
// downstream 36.70 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1645;
  to R3-12-47-3_node_1646;
  length 284.300;
  configuration ID_182;
}
object overhead_line {
  name R3-12-47-3_ol_1220;
// downstream 29.36 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1646;
  to R3-12-47-3_node_1647;
  length 300.800;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1221;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1647;
  to R3-12-47-3_node_1648;
  length 186.100;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1222;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1648;
  to R3-12-47-3_node_1650;
  length 188.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1223;
// downstream 1122.35 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1638;
  to R3-12-47-3_node_1649;
  length 314.800;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1224;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1650;
  to R3-12-47-3_node_1653;
  length 184.700;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1225;
// downstream 13.15 kva on BC
  phases BCN;
  from R3-12-47-3_node_1654;
  to R3-12-47-3_node_1655;
  length 204.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1226;
// downstream 10.24 kva on BC
  phases BCN;
  from R3-12-47-3_node_1655;
  to R3-12-47-3_node_1656;
  length 190.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1227;
// downstream 2.90 kva on BC
  phases BCN;
  from R3-12-47-3_node_1656;
  to R3-12-47-3_node_1658;
  length 209.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1228;
// downstream 2.90 kva on AC
  phases ACN;
  from R3-12-47-3_node_1661;
  to R3-12-47-3_node_1663;
  length 255.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1229;
// downstream 1112.42 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1649;
  to R3-12-47-3_node_1662;
  length 78.800;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1230;
// downstream 20.57 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1664;
  to R3-12-47-3_node_1665;
  length 194.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1231;
// downstream 4.44 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1664;
  to R3-12-47-3_node_1673;
  length 424.800;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1232;
// downstream 13.23 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1665;
  to R3-12-47-3_node_1667;
  length 164.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1233;
// downstream 13.23 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1667;
  to R3-12-47-3_node_1668;
  length 254.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1234;
// downstream 5.89 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1668;
  to R3-12-47-3_node_1669;
  length 319.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1235;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1668;
  to R3-12-47-3_node_1671;
  length 213.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1236;
// downstream 5.89 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1669;
  to R3-12-47-3_node_1670;
  length 348.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1237;
// downstream 22.02 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1674;
  to R3-12-47-3_node_126;
  length 241.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1238;
// downstream 721.63 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1674;
  to R3-12-47-3_node_1675;
  length 247.200;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1239;
// downstream 721.63 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1675;
  to R3-12-47-3_node_1676;
  length 223.100;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1240;
// downstream 252.01 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1676;
  to R3-12-47-3_node_1677;
  length 161.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1241;
// downstream 469.62 kva on BCS
  phases ABCN;
  from R3-12-47-3_node_1676;
  to R3-12-47-3_node_1688;
  length 34.200;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1242;
// downstream 244.67 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1677;
  to R3-12-47-3_node_1678;
  length 323.300;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1243;
// downstream 244.67 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1678;
  to R3-12-47-3_node_1679;
  length 344.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1244;
// downstream 25.01 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1662;
  to R3-12-47-3_node_1664;
  length 230.200;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1245;
// downstream 1087.41 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1662;
  to R3-12-47-3_node_1685;
  length 557.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1246;
  phases ACN;
  from R3-12-47-3_node_1688;
  to R3-12-47-3_node_1690;
  length 361.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1247;
// downstream 469.62 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1689;
  to R3-12-47-3_node_1692;
  length 171.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1248;
  phases ACN;
  from R3-12-47-3_node_1690;
  to R3-12-47-3_node_1691;
  length 300.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1249;
// downstream 466.72 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1692;
  to R3-12-47-3_node_1693;
  length 298.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1250;
// downstream 466.72 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1693;
  to R3-12-47-3_node_1694;
  length 399.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1251;
// downstream 466.72 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1694;
  to R3-12-47-3_node_1695;
  length 455.700;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1252;
// downstream 466.72 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1695;
  to R3-12-47-3_node_1696;
  length 300.900;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1253;
// downstream 466.72 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1696;
  to R3-12-47-3_node_1697;
  length 300.600;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1254;
// downstream 466.72 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1697;
  to R3-12-47-3_node_1699;
  length 231.600;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1255;
// downstream 1087.41 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1685;
  to R3-12-47-3_node_1698;
  length 199.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1256;
// downstream 444.69 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1699;
  to R3-12-47-3_node_1713;
  length 153.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1257;
// downstream 22.03 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1701;
  to R3-12-47-3_node_1702;
  length 201.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1258;
// downstream 22.03 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1702;
  to R3-12-47-3_node_1703;
  length 340.700;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1259;
// downstream 14.69 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1703;
  to R3-12-47-3_node_1704;
  length 298.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1260;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1703;
  to R3-12-47-3_node_1710;
  length 273.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1261;
// downstream 14.69 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1704;
  to R3-12-47-3_node_1705;
  length 300.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1262;
// downstream 14.69 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1705;
  to R3-12-47-3_node_1706;
  length 250.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1263;
// downstream 14.69 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1706;
  to R3-12-47-3_node_1707;
  length 243.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1264;
// downstream 7.35 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1707;
  to R3-12-47-3_node_1708;
  length 247.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1265;
// downstream 7.35 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1708;
  to R3-12-47-3_node_1709;
  length 10.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1266;
  phases BCN;
  from R3-12-47-3_node_1698;
  to R3-12-47-3_node_1700;
  length 201.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1267;
// downstream 1083.06 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1698;
  to R3-12-47-3_node_1712;
  length 399.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1268;
// downstream 674.43 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1714;
  to R3-12-47-3_node_1715;
  length 264.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1269;
// downstream 671.52 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1715;
  to R3-12-47-3_node_1716;
  length 373.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1270;
// downstream 2.90 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1715;
  to R3-12-47-3_node_1857;
  length 162.300;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1271;
// downstream 661.59 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1716;
  to R3-12-47-3_node_1717;
  length 131.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1272;
// downstream 661.59 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1717;
  to R3-12-47-3_node_1718;
  length 148.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1273;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1718;
  to R3-12-47-3_node_1719;
  length 82.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1274;
// downstream 654.25 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1718;
  to R3-12-47-3_node_1721;
  length 159.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1275;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1719;
  to R3-12-47-3_node_1720;
  length 288.700;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1276;
// downstream 654.25 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1721;
  to R3-12-47-3_node_1722;
  length 457.300;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1277;
// downstream 654.25 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1722;
  to R3-12-47-3_node_1724;
  length 355.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1278;
// downstream 19.12 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1713;
  to R3-12-47-3_node_1875;
  length 93.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1279;
// downstream 425.57 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1713;
  to R3-12-47-3_node_1879;
  length 181.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1280;
// downstream 4.44 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1730;
  to R3-12-47-3_node_1856;
  length 82.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1281;
// downstream 616.37 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1732;
  to R3-12-47-3_node_1733;
  length 224.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1282;
// downstream 173.17 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1733;
  to R3-12-47-3_node_1734;
  length 464.600;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1283;
// downstream 7.03 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1733;
  to R3-12-47-3_node_1774;
  length 243.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1284;
// downstream 436.17 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1733;
  to R3-12-47-3_node_1775;
  length 395.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1285;
// downstream 163.23 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1734;
  to R3-12-47-3_node_1735;
  length 36.900;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1286;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1735;
  to R3-12-47-3_node_1738;
  length 272.500;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1287;
// downstream 141.21 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1735;
  to R3-12-47-3_node_1744;
  length 195.200;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1288;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1738;
  to R3-12-47-3_node_1739;
  length 278.400;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1289;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1739;
  to R3-12-47-3_node_1740;
  length 107.900;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1290;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1740;
  to R3-12-47-3_node_1741;
  length 331.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1291;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1741;
  to R3-12-47-3_node_1742;
  length 192.800;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1292;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1742;
  to R3-12-47-3_node_1743;
  length 252.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1293;
// downstream 126.53 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1744;
  to R3-12-47-3_node_1745;
  length 219.300;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1294;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1744;
  to R3-12-47-3_node_1768;
  length 90.400;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1295;
// downstream 126.53 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1745;
  to R3-12-47-3_node_1746;
  length 360.300;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1296;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1746;
  to R3-12-47-3_node_1747;
  length 354.700;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1297;
// downstream 119.19 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1746;
  to R3-12-47-3_node_1749;
  length 265.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1298;
// downstream 109.26 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1749;
  to R3-12-47-3_node_1750;
  length 260.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1299;
// downstream 36.46 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1750;
  to R3-12-47-3_node_1751;
  length 513.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1300;
// downstream 72.80 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1750;
  to R3-12-47-3_node_1754;
  length 337.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1301;
// downstream 26.53 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1751;
  to R3-12-47-3_node_1752;
  length 340.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1302;
// downstream 13.26 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_1752;
  to R3-12-47-3_node_1753;
  length 201.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1303;
// downstream 62.86 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1754;
  to R3-12-47-3_node_1755;
  length 174.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1304;
// downstream 9.93 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1754;
  to R3-12-47-3_node_1767;
  length 400.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1305;
// downstream 49.60 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1755;
  to R3-12-47-3_node_1756;
  length 400.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1306;
// downstream 37.88 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1756;
  to R3-12-47-3_node_1757;
  length 118.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1307;
// downstream 37.88 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1757;
  to R3-12-47-3_node_1758;
  length 135.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1308;
// downstream 37.88 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1758;
  to R3-12-47-3_node_1761;
  length 312.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1309;
// downstream 73.40 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1759;
  to R3-12-47-3_node_1760;
  length 228.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1310;
// downstream 27.94 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1761;
  to R3-12-47-3_node_1762;
  length 281.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1311;
// downstream 27.94 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1762;
  to R3-12-47-3_node_1763;
  length 300.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1312;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1763;
  to R3-12-47-3_node_1764;
  length 376.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1313;
// downstream 13.26 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1763;
  to R3-12-47-3_node_1765;
  length 226.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1314;
// downstream 13.26 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1765;
  to R3-12-47-3_node_1766;
  length 293.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1315;
// downstream 58.72 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1760;
  to R3-12-47-3_node_1809;
  length 105.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1316;
// downstream 13.26 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1775;
  to R3-12-47-3_node_1776;
  length 220.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1317;
// downstream 422.91 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1775;
  to R3-12-47-3_node_1777;
  length 299.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1318;
// downstream 422.91 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1777;
  to R3-12-47-3_node_1778;
  length 355.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1319;
// downstream 422.91 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1779;
  to R3-12-47-3_node_1780;
  length 80.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1320;
// downstream 117.51 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1780;
  to R3-12-47-3_node_1781;
  length 142.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1321;
// downstream 305.40 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1780;
  to R3-12-47-3_node_1796;
  length 337.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1322;
// downstream 22.02 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1781;
  to R3-12-47-3_node_1795;
  length 278.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1323;
// downstream 305.40 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1796;
  to R3-12-47-3_node_1798;
  length 447.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1324;
// downstream 286.31 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1798;
  to R3-12-47-3_node_1799;
  length 488.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1325;
// downstream 242.24 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1799;
  to R3-12-47-3_node_1800;
  length 277.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1326;
// downstream 220.22 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1800;
  to R3-12-47-3_node_1803;
  length 183.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1327;
// downstream 10.24 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1803;
  to R3-12-47-3_node_1804;
  length 229.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1328;
// downstream 209.98 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1803;
  to R3-12-47-3_node_1812;
  length 312.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1329;
// downstream 10.24 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1804;
  to R3-12-47-3_node_1805;
  length 343.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1330;
// downstream 10.24 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1805;
  to R3-12-47-3_node_1806;
  length 355.100;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1331;
// downstream 10.24 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1806;
  to R3-12-47-3_node_1807;
  length 330.300;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1332;
// downstream 10.24 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1807;
  to R3-12-47-3_node_1808;
  length 223.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1333;
// downstream 10.24 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1808;
  to R3-12-47-3_node_1810;
  length 97.400;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1334;
// downstream 2.90 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1810;
  to R3-12-47-3_node_1811;
  length 234.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1335;
// downstream 209.98 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1812;
  to R3-12-47-3_node_1813;
  length 288.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1336;
// downstream 8.83 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1813;
  to R3-12-47-3_node_1814;
  length 434.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1337;
// downstream 179.12 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1813;
  to R3-12-47-3_node_1815;
  length 700.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1338;
// downstream 22.02 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1813;
  to R3-12-47-3_node_1853;
  length 153.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1339;
// downstream 179.12 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1815;
  to R3-12-47-3_node_1816;
  length 225.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1340;
// downstream 149.74 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1816;
  to R3-12-47-3_node_1817;
  length 399.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1341;
// downstream 29.38 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1816;
  to R3-12-47-3_node_1851;
  length 306.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1342;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1817;
  to R3-12-47-3_node_1818;
  length 244.100;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1343;
// downstream 135.06 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1817;
  to R3-12-47-3_node_1822;
  length 144.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1344;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1818;
  to R3-12-47-3_node_1819;
  length 177.600;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1345;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1819;
  to R3-12-47-3_node_1821;
  length 159.900;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1346;
// downstream 51.38 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1809;
  to R3-12-47-3_node_1820;
  length 302.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1347;
// downstream 120.38 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1822;
  to R3-12-47-3_node_1826;
  length 184.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1348;
// downstream 105.70 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1826;
  to R3-12-47-3_node_1827;
  length 402.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1349;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1826;
  to R3-12-47-3_node_1850;
  length 334.300;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1350;
// downstream 7.35 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1827;
  to R3-12-47-3_node_1828;
  length 97.300;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1351;
// downstream 98.35 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1827;
  to R3-12-47-3_node_1831;
  length 480.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1352;
// downstream 7.35 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1828;
  to R3-12-47-3_node_1829;
  length 142.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1353;
// downstream 7.35 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1829;
  to R3-12-47-3_node_1830;
  length 10.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1354;
// downstream 76.33 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1831;
  to R3-12-47-3_node_1840;
  length 172.300;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1355;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1820;
  to R3-12-47-3_node_1835;
  length 81.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1356;
// downstream 36.70 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1820;
  to R3-12-47-3_node_1863;
  length 291.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1357;
// downstream 395.37 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1712;
  to R3-12-47-3_node_1834;
  length 398.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1358;
// downstream 687.69 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1833;
  to R3-12-47-3_node_1714;
  length 119.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1359;
// downstream 76.33 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1840;
  to R3-12-47-3_node_1841;
  length 329.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1360;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1841;
  to R3-12-47-3_node_1842;
  length 269.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1361;
// downstream 46.97 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1841;
  to R3-12-47-3_node_1845;
  length 270.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1362;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1841;
  to R3-12-47-3_node_1849;
  length 331.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1363;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1842;
  to R3-12-47-3_node_1843;
  length 302.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1364;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1843;
  to R3-12-47-3_node_1844;
  length 260.400;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1365;
// downstream 2.90 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1845;
  to R3-12-47-3_node_1847;
  length 101.500;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1366;
// downstream 11.78 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1835;
  to R3-12-47-3_node_1846;
  length 176.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1367;
// downstream 2.90 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1835;
  to R3-12-47-3_node_1862;
  length 242.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1368;
// downstream 2.90 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1847;
  to R3-12-47-3_node_1848;
  length 182.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1369;
// downstream 29.38 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1851;
  to R3-12-47-3_node_1852;
  length 191.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1370;
// downstream 2.90 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1857;
  to R3-12-47-3_node_1859;
  length 144.600;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1371;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1846;
  to R3-12-47-3_node_1858;
  length 186.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1372;
// downstream 2.90 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1859;
  to R3-12-47-3_node_1860;
  length 247.700;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1373;
// downstream 2.90 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1860;
  to R3-12-47-3_node_1861;
  length 147.100;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1374;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1863;
  to R3-12-47-3_node_1864;
  length 69.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1375;
// downstream 29.36 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1863;
  to R3-12-47-3_node_1866;
  length 213.600;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1376;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1864;
  to R3-12-47-3_node_1865;
  length 243.000;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1377;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1866;
  to R3-12-47-3_node_1867;
  length 115.200;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1378;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1867;
  to R3-12-47-3_node_1868;
  length 154.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1379;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1867;
  to R3-12-47-3_node_1870;
  length 238.900;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1380;
// downstream 385.43 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1834;
  to R3-12-47-3_node_1869;
  length 296.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1381;
// downstream 640.99 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1724;
  to R3-12-47-3_node_1725;
  length 295.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1382;
// downstream 10.24 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1725;
  to R3-12-47-3_node_1726;
  length 132.000;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1383;
// downstream 630.74 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1725;
  to R3-12-47-3_node_1730;
  length 633.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1384;
// downstream 2.90 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1726;
  to R3-12-47-3_node_1729;
  length 268.500;
  configuration ID_149;
}
object overhead_line {
  name R3-12-47-3_ol_1385;
// downstream 626.31 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1730;
  to R3-12-47-3_node_1731;
  length 397.200;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1386;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1870;
  to R3-12-47-3_node_1871;
  length 139.000;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1387;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1873;
  to R3-12-47-3_node_1874;
  length 209.000;
  configuration ID_167;
}
object overhead_line {
  name R3-12-47-3_ol_1388;
// downstream 11.78 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1875;
  to R3-12-47-3_node_1876;
  length 223.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1389;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1876;
  to R3-12-47-3_node_1877;
  length 102.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1390;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1877;
  to R3-12-47-3_node_1878;
  length 151.300;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1391;
// downstream 422.67 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1879;
  to R3-12-47-3_node_1880;
  length 180.900;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1392;
// downstream 415.33 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1880;
  to R3-12-47-3_node_1882;
  length 241.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1393;
// downstream 375.50 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1869;
  to R3-12-47-3_node_1881;
  length 550.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1394;
// downstream 99.59 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1883;
  to R3-12-47-3_node_1884;
  length 97.100;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1395;
// downstream 67.31 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1884;
  to R3-12-47-3_node_1885;
  length 242.400;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1396;
// downstream 32.27 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1884;
  to R3-12-47-3_node_1912;
  length 251.700;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1397;
// downstream 67.31 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1885;
  to R3-12-47-3_node_1886;
  length 445.900;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1398;
// downstream 67.31 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1886;
  to R3-12-47-3_node_1887;
  length 308.600;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1399;
// downstream 67.31 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1887;
  to R3-12-47-3_node_1888;
  length 312.200;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1400;
// downstream 67.31 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1888;
  to R3-12-47-3_node_1889;
  length 253.100;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1401;
// downstream 45.24 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1889;
  to R3-12-47-3_node_1890;
  length 133.700;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1402;
// downstream 22.07 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1889;
  to R3-12-47-3_node_1908;
  length 396.500;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1403;
// downstream 19.14 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1890;
  to R3-12-47-3_node_1891;
  length 211.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1404;
// downstream 26.11 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1890;
  to R3-12-47-3_node_1899;
  length 156.100;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1405;
// downstream 19.14 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1891;
  to R3-12-47-3_node_1893;
  length 221.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1406;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1882;
  to R3-12-47-3_node_1892;
  length 179.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1407;
// downstream 407.99 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1882;
  to R3-12-47-3_node_1903;
  length 283.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1408;
// downstream 19.14 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1893;
  to R3-12-47-3_node_1894;
  length 298.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1409;
// downstream 19.14 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1894;
  to R3-12-47-3_node_1895;
  length 100.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1410;
// downstream 13.24 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1895;
  to R3-12-47-3_node_1896;
  length 312.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1411;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1896;
  to R3-12-47-3_node_1897;
  length 111.800;
  configuration ID_163;
}
object overhead_line {
  name R3-12-47-3_ol_1412;
// downstream 5.90 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1896;
  to R3-12-47-3_node_1898;
  length 165.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1413;
// downstream 16.17 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1899;
  to R3-12-47-3_node_1900;
  length 286.200;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1414;
// downstream 9.93 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1899;
  to R3-12-47-3_node_1906;
  length 299.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1415;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1900;
  to R3-12-47-3_node_1901;
  length 371.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1416;
// downstream 8.83 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1900;
  to R3-12-47-3_node_1904;
  length 206.600;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1417;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1901;
  to R3-12-47-3_node_1902;
  length 318.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1418;
  phases ABCN;
  from R3-12-47-3_node_1904;
  to R3-12-47-3_node_1905;
  length 224.500;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1419;
// downstream 9.93 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1906;
  to R3-12-47-3_node_1907;
  length 218.800;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1420;
// downstream 22.07 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1908;
  to R3-12-47-3_node_1909;
  length 500.300;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1421;
// downstream 22.07 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1909;
  to R3-12-47-3_node_1910;
  length 162.800;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1422;
// downstream 22.07 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1910;
  to R3-12-47-3_node_1911;
  length 385.600;
  configuration ID_157;
}
object overhead_line {
  name R3-12-47-3_ol_1423;
// downstream 32.27 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1912;
  to R3-12-47-3_node_1913;
  length 139.600;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1424;
// downstream 32.27 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1913;
  to R3-12-47-3_node_1915;
  length 128.800;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1425;
// downstream 407.99 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1903;
  to R3-12-47-3_node_1914;
  length 282.800;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1426;
// downstream 32.27 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1915;
  to R3-12-47-3_node_1916;
  length 172.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1427;
// downstream 32.27 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1916;
  to R3-12-47-3_node_1917;
  length 185.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1428;
// downstream 32.27 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1917;
  to R3-12-47-3_node_1918;
  length 235.900;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1429;
// downstream 32.27 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1918;
  to R3-12-47-3_node_1919;
  length 314.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1430;
// downstream 32.27 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1919;
  to R3-12-47-3_node_1920;
  length 235.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1431;
// downstream 10.25 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1920;
  to R3-12-47-3_node_1921;
  length 240.000;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1432;
// downstream 10.25 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1921;
  to R3-12-47-3_node_1922;
  length 108.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1433;
// downstream 10.25 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1922;
  to R3-12-47-3_node_1923;
  length 265.600;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1434;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1914;
  to R3-12-47-3_node_125;
  length 351.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1435;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1914;
  to R3-12-47-3_node_1924;
  length 226.900;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1436;
// downstream 393.31 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1914;
  to R3-12-47-3_node_1925;
  length 329.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1437;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1925;
  to R3-12-47-3_node_1926;
  length 287.900;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1438;
// downstream 385.97 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1925;
  to R3-12-47-3_node_1927;
  length 266.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1439;
// downstream 312.56 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1927;
  to R3-12-47-3_node_1975;
  length 202.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1440;
// downstream 51.38 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1928;
  to R3-12-47-3_node_1929;
  length 298.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1441;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1928;
  to R3-12-47-3_node_1969;
  length 301.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1442;
// downstream 51.38 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1929;
  to R3-12-47-3_node_1930;
  length 300.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1443;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1930;
  to R3-12-47-3_node_1933;
  length 132.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1444;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1930;
  to R3-12-47-3_node_1960;
  length 239.300;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1445;
// downstream 19.12 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1930;
  to R3-12-47-3_node_1962;
  length 100.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1446;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1931;
  to R3-12-47-3_node_1935;
  length 161.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1447;
// downstream 109.52 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1881;
  to R3-12-47-3_node_1883;
  length 293.000;
  configuration ID_155;
}
object overhead_line {
  name R3-12-47-3_ol_1448;
// downstream 265.98 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1881;
  to R3-12-47-3_node_1932;
  length 148.100;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1449;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1933;
  to R3-12-47-3_node_1934;
  length 264.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1450;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1935;
  to R3-12-47-3_node_1936;
  length 205.800;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1451;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1936;
  to R3-12-47-3_node_1937;
  length 235.300;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1452;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1937;
  to R3-12-47-3_node_1938;
  length 202.800;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1453;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1938;
  to R3-12-47-3_node_1939;
  length 269.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1454;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1939;
  to R3-12-47-3_node_1940;
  length 259.800;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1455;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1940;
  to R3-12-47-3_node_1941;
  length 233.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1456;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1941;
  to R3-12-47-3_node_1942;
  length 202.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1457;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1942;
  to R3-12-47-3_node_1944;
  length 197.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1458;
// downstream 256.04 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1932;
  to R3-12-47-3_node_1943;
  length 370.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1459;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1944;
  to R3-12-47-3_node_1945;
  length 303.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1460;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1945;
  to R3-12-47-3_node_1946;
  length 297.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1461;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1946;
  to R3-12-47-3_node_1947;
  length 158.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1462;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1947;
  to R3-12-47-3_node_1948;
  length 229.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1463;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1948;
  to R3-12-47-3_node_1949;
  length 268.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1464;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1949;
  to R3-12-47-3_node_1950;
  length 202.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1465;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1950;
  to R3-12-47-3_node_1951;
  length 243.700;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1466;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1951;
  to R3-12-47-3_node_1952;
  length 165.700;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1467;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1952;
  to R3-12-47-3_node_1953;
  length 88.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1468;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1953;
  to R3-12-47-3_node_1955;
  length 173.300;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1469;
// downstream 256.04 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1943;
  to R3-12-47-3_node_1954;
  length 494.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1470;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1955;
  to R3-12-47-3_node_1956;
  length 166.900;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1471;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1956;
  to R3-12-47-3_node_1957;
  length 187.700;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1472;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1957;
  to R3-12-47-3_node_1958;
  length 190.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1473;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1958;
  to R3-12-47-3_node_1959;
  length 247.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1474;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1960;
  to R3-12-47-3_node_1961;
  length 147.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1475;
// downstream 19.12 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1962;
  to R3-12-47-3_node_1963;
  length 430.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1476;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1963;
  to R3-12-47-3_node_1964;
  length 496.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1477;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1964;
  to R3-12-47-3_node_1966;
  length 117.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1478;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1964;
  to R3-12-47-3_node_1967;
  length 277.300;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1479;
// downstream 246.11 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1954;
  to R3-12-47-3_node_1965;
  length 194.800;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1480;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1967;
  to R3-12-47-3_node_1968;
  length 378.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1481;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1969;
  to R3-12-47-3_node_1970;
  length 183.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1482;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1970;
  to R3-12-47-3_node_1971;
  length 331.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1483;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1971;
  to R3-12-47-3_node_1972;
  length 247.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1484;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1972;
  to R3-12-47-3_node_1973;
  length 112.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1485;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1973;
  to R3-12-47-3_node_1974;
  length 210.300;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1486;
// downstream 312.56 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1975;
  to R3-12-47-3_node_1977;
  length 473.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1487;
// downstream 246.11 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1965;
  to R3-12-47-3_node_1976;
  length 332.700;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1488;
// downstream 305.22 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1977;
  to R3-12-47-3_node_1978;
  length 330.700;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1489;
// downstream 272.96 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1978;
  to R3-12-47-3_node_1995;
  length 297.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1490;
// downstream 32.26 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1979;
  to R3-12-47-3_node_1980;
  length 192.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1491;
// downstream 24.92 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1980;
  to R3-12-47-3_node_1981;
  length 352.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1492;
// downstream 17.58 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1981;
  to R3-12-47-3_node_1982;
  length 386.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1493;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1982;
  to R3-12-47-3_node_1983;
  length 310.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1494;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1982;
  to R3-12-47-3_node_1992;
  length 106.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1495;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1983;
  to R3-12-47-3_node_1984;
  length 305.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1496;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1984;
  to R3-12-47-3_node_1985;
  length 139.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1497;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1985;
  to R3-12-47-3_node_1986;
  length 417.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1498;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1986;
  to R3-12-47-3_node_1987;
  length 308.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1499;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1987;
  to R3-12-47-3_node_1989;
  length 234.100;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1500;
// downstream 246.11 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1976;
  to R3-12-47-3_node_1988;
  length 250.400;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1501;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1989;
  to R3-12-47-3_node_1990;
  length 323.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1502;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1990;
  to R3-12-47-3_node_1991;
  length 292.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1503;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1992;
  to R3-12-47-3_node_1993;
  length 300.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1504;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1993;
  to R3-12-47-3_node_1994;
  length 322.400;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1505;
// downstream 255.37 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1995;
  to R3-12-47-3_node_8;
  length 260.500;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1506;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1995;
  to R3-12-47-3_node_1996;
  length 185.200;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1507;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1996;
  to R3-12-47-3_node_1997;
  length 193.000;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1508;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1997;
  to R3-12-47-3_node_1998;
  length 75.300;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1509;
// downstream 2.90 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1998;
  to R3-12-47-3_node_5;
  length 101.600;
  configuration ID_151;
}
object overhead_line {
  name R3-12-47-3_ol_1510;
// downstream 246.11 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1988;
  to R3-12-47-3_node_4;
  length 250.500;
  configuration ID_148;
}
object overhead_line {
  name R3-12-47-3_ol_1511;
// downstream 1625.69 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_122;
  to R3-12-47-3_node_121;
  length 120.000;
  configuration ID_148;
}
object underground_line {
  name R3-12-47-3_ul_1;
// downstream 44.06 kva on ACS
  phases ACN;
  from R3-12-47-3_node_407;
  to R3-12-47-3_node_408;
  length 104.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_2;
// downstream 29.38 kva on ACS
  phases ACN;
  from R3-12-47-3_node_408;
  to R3-12-47-3_node_409;
  length 118.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_3;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_408;
  to R3-12-47-3_node_410;
  length 219.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_4;
// downstream 232.08 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_51;
  to R3-12-47-3_node_52;
  length 179.000;
  configuration ID_152;
}
object underground_line {
  name R3-12-47-3_ul_5;
// downstream 232.08 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_52;
  to R3-12-47-3_node_63;
  length 301.000;
  configuration ID_153;
}
object underground_line {
  name R3-12-47-3_ul_6;
// downstream 232.08 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_63;
  to R3-12-47-3_node_74;
  length 582.000;
  configuration ID_153;
}
object underground_line {
  name R3-12-47-3_ul_7;
// downstream 232.08 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_74;
  to R3-12-47-3_node_85;
  length 281.000;
  configuration ID_153;
}
object underground_line {
  name R3-12-47-3_ul_8;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_88;
  to R3-12-47-3_node_89;
  length 287.000;
  configuration ID_154;
}
object underground_line {
  name R3-12-47-3_ul_9;
// downstream 232.08 kva on ABC
  phases ABCN;
  from R3-12-47-3_node_85;
  to R3-12-47-3_node_97;
  length 205.000;
  configuration ID_153;
}
object underground_line {
  name R3-12-47-3_ul_10;
// downstream 5521.55 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_3;
  to R3-12-47-3_node_122;
  length 77.000;
  configuration ID_152;
}
object underground_line {
  name R3-12-47-3_ul_11;
// downstream 44.07 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_133;
  to R3-12-47-3_node_134;
  length 80.000;
  configuration ID_156;
}
object underground_line {
  name R3-12-47-3_ul_12;
// downstream 218.80 kva on AC
  phases ACN;
  from R3-12-47-3_node_153;
  to R3-12-47-3_node_155;
  length 215.000;
  configuration ID_158;
}
object underground_line {
  name R3-12-47-3_ul_13;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_164;
  to R3-12-47-3_node_165;
  length 311.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_14;
// downstream 14.70 kva on AC
  phases ACN;
  from R3-12-47-3_node_177;
  to R3-12-47-3_node_181;
  length 89.000;
  configuration ID_158;
}
object underground_line {
  name R3-12-47-3_ul_15;
// downstream 7.34 kva on AC
  phases ACN;
  from R3-12-47-3_node_189;
  to R3-12-47-3_node_190;
  length 461.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_16;
// downstream 88.13 kva on BCS
  phases ABCN;
  from R3-12-47-3_node_225;
  to R3-12-47-3_node_226;
  length 71.000;
  configuration ID_156;
}
object underground_line {
  name R3-12-47-3_ul_17;
// downstream 44.09 kva on CS
  phases CN;
  from R3-12-47-3_node_226;
  to R3-12-47-3_node_227;
  length 267.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_18;
// downstream 44.04 kva on BS
  phases BN;
  from R3-12-47-3_node_226;
  to R3-12-47-3_node_231;
  length 216.000;
  configuration ID_162;
}
object underground_line {
  name R3-12-47-3_ul_19;
// downstream 36.74 kva on CS
  phases CN;
  from R3-12-47-3_node_227;
  to R3-12-47-3_node_229;
  length 294.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_20;
// downstream 22.06 kva on CS
  phases CN;
  from R3-12-47-3_node_229;
  to R3-12-47-3_node_230;
  length 357.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_21;
// downstream 36.70 kva on BS
  phases BN;
  from R3-12-47-3_node_232;
  to R3-12-47-3_node_233;
  length 296.000;
  configuration ID_164;
}
object underground_line {
  name R3-12-47-3_ul_22;
// downstream 7.34 kva on BS
  phases BN;
  from R3-12-47-3_node_232;
  to R3-12-47-3_node_239;
  length 50.000;
  configuration ID_164;
}
object underground_line {
  name R3-12-47-3_ul_23;
// downstream 29.36 kva on BS
  phases BN;
  from R3-12-47-3_node_233;
  to R3-12-47-3_node_234;
  length 214.000;
  configuration ID_164;
}
object underground_line {
  name R3-12-47-3_ul_24;
// downstream 7.34 kva on BS
  phases BN;
  from R3-12-47-3_node_233;
  to R3-12-47-3_node_238;
  length 327.000;
  configuration ID_164;
}
object underground_line {
  name R3-12-47-3_ul_25;
// downstream 22.02 kva on BS
  phases BN;
  from R3-12-47-3_node_234;
  to R3-12-47-3_node_235;
  length 330.000;
  configuration ID_164;
}
object underground_line {
  name R3-12-47-3_ul_26;
// downstream 14.68 kva on BS
  phases BN;
  from R3-12-47-3_node_235;
  to R3-12-47-3_node_236;
  length 350.000;
  configuration ID_162;
}
object underground_line {
  name R3-12-47-3_ul_27;
// downstream 7.34 kva on BS
  phases BN;
  from R3-12-47-3_node_236;
  to R3-12-47-3_node_237;
  length 349.000;
  configuration ID_162;
}
object underground_line {
  name R3-12-47-3_ul_28;
// downstream 7.34 kva on AS
  phases AN;
  from R3-12-47-3_node_253;
  to R3-12-47-3_node_254;
  length 72.000;
  configuration ID_165;
}
object underground_line {
  name R3-12-47-3_ul_29;
// downstream 14.69 kva on CS
  phases CN;
  from R3-12-47-3_node_268;
  to R3-12-47-3_node_269;
  length 257.000;
  configuration ID_166;
}
object underground_line {
  name R3-12-47-3_ul_30;
// downstream 22.03 kva on CS
  phases CN;
  from R3-12-47-3_node_279;
  to R3-12-47-3_node_268;
  length 165.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_31;
// downstream 66.17 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_320;
  to R3-12-47-3_node_321;
  length 69.000;
  configuration ID_156;
}
object underground_line {
  name R3-12-47-3_ul_32;
// downstream 88.19 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_325;
  to R3-12-47-3_node_328;
  length 99.000;
  configuration ID_169;
}
object underground_line {
  name R3-12-47-3_ul_33;
// downstream 14.69 kva on BS
  phases BN;
  from R3-12-47-3_node_326;
  to R3-12-47-3_node_312;
  length 123.000;
  configuration ID_170;
}
object underground_line {
  name R3-12-47-3_ul_34;
// downstream 7.34 kva on AS
  phases AN;
  from R3-12-47-3_node_358;
  to R3-12-47-3_node_359;
  length 130.000;
  configuration ID_165;
}
object underground_line {
  name R3-12-47-3_ul_35;
// downstream 7.34 kva on AS
  phases AN;
  from R3-12-47-3_node_359;
  to R3-12-47-3_node_360;
  length 226.000;
  configuration ID_171;
}
object underground_line {
  name R3-12-47-3_ul_36;
// downstream 14.68 kva on AS
  phases AN;
  from R3-12-47-3_node_365;
  to R3-12-47-3_node_366;
  length 314.000;
  configuration ID_165;
}
object underground_line {
  name R3-12-47-3_ul_37;
// downstream 7.34 kva on AS
  phases AN;
  from R3-12-47-3_node_366;
  to R3-12-47-3_node_367;
  length 338.000;
  configuration ID_171;
}
object underground_line {
  name R3-12-47-3_ul_38;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_373;
  to R3-12-47-3_node_374;
  length 272.000;
  configuration ID_173;
}
object underground_line {
  name R3-12-47-3_ul_39;
// downstream 7.34 kva on CS
  phases CN;
  from R3-12-47-3_node_380;
  to R3-12-47-3_node_381;
  length 270.000;
  configuration ID_174;
}
object underground_line {
  name R3-12-47-3_ul_40;
// downstream 5756.53 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_2;
  to R3-12-47-3_node_415;
  length 531.000;
  configuration ID_152;
}
object underground_line {
  name R3-12-47-3_ul_41;
// downstream 51.43 kva on AS
  phases AN;
  from R3-12-47-3_node_2;
  to R3-12-47-3_node_1446;
  length 10.000;
  configuration ID_165;
}
object underground_line {
  name R3-12-47-3_ul_42;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_613;
  to R3-12-47-3_node_614;
  length 212.000;
  configuration ID_175;
}
object underground_line {
  name R3-12-47-3_ul_43;
// downstream 51.38 kva on ACS
  phases ACN;
  from R3-12-47-3_node_630;
  to R3-12-47-3_node_631;
  length 147.000;
  configuration ID_158;
}
object underground_line {
  name R3-12-47-3_ul_44;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_631;
  to R3-12-47-3_node_632;
  length 310.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_45;
// downstream 36.70 kva on ACS
  phases ACN;
  from R3-12-47-3_node_631;
  to R3-12-47-3_node_633;
  length 505.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_46;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_631;
  to R3-12-47-3_node_642;
  length 258.000;
  configuration ID_158;
}
object underground_line {
  name R3-12-47-3_ul_47;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_633;
  to R3-12-47-3_node_634;
  length 128.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_48;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_633;
  to R3-12-47-3_node_636;
  length 556.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_49;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_634;
  to R3-12-47-3_node_635;
  length 395.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_50;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_636;
  to R3-12-47-3_node_639;
  length 280.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_51;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_636;
  to R3-12-47-3_node_640;
  length 153.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_52;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_636;
  to R3-12-47-3_node_641;
  length 472.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_53;
// downstream 426.02 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_460;
  to R3-12-47-3_node_461;
  length 405.000;
  configuration ID_169;
}
object underground_line {
  name R3-12-47-3_ul_54;
// downstream 7.34 kva on AS
  phases AN;
  from R3-12-47-3_node_461;
  to R3-12-47-3_node_462;
  length 330.000;
  configuration ID_165;
}
object underground_line {
  name R3-12-47-3_ul_55;
// downstream 381.93 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_461;
  to R3-12-47-3_node_464;
  length 548.000;
  configuration ID_169;
}
object underground_line {
  name R3-12-47-3_ul_56;
// downstream 36.74 kva on BS
  phases BN;
  from R3-12-47-3_node_461;
  to R3-12-47-3_node_476;
  length 222.000;
  configuration ID_162;
}
object underground_line {
  name R3-12-47-3_ul_57;
// downstream 14.69 kva on AS
  phases AN;
  from R3-12-47-3_node_464;
  to R3-12-47-3_node_465;
  length 262.000;
  configuration ID_165;
}
object underground_line {
  name R3-12-47-3_ul_58;
// downstream 352.55 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_464;
  to R3-12-47-3_node_466;
  length 542.000;
  configuration ID_169;
}
object underground_line {
  name R3-12-47-3_ul_59;
// downstream 14.69 kva on AS
  phases AN;
  from R3-12-47-3_node_464;
  to R3-12-47-3_node_475;
  length 516.000;
  configuration ID_165;
}
object underground_line {
  name R3-12-47-3_ul_60;
// downstream 315.81 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_466;
  to R3-12-47-3_node_467;
  length 606.000;
  configuration ID_169;
}
object underground_line {
  name R3-12-47-3_ul_61;
// downstream 36.74 kva on CS
  phases CN;
  from R3-12-47-3_node_466;
  to R3-12-47-3_node_472;
  length 350.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_62;
  phases ABCN;
  from R3-12-47-3_node_467;
  to R3-12-47-3_node_468;
  length 451.000;
  configuration ID_169;
}
object underground_line {
  name R3-12-47-3_ul_63;
// downstream 14.69 kva on BS
  phases BN;
  from R3-12-47-3_node_467;
  to R3-12-47-3_node_469;
  length 167.000;
  configuration ID_162;
}
object underground_line {
  name R3-12-47-3_ul_64;
// downstream 301.12 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_467;
  to R3-12-47-3_node_470;
  length 225.000;
  configuration ID_169;
}
object underground_line {
  name R3-12-47-3_ul_65;
// downstream 301.12 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_470;
  to R3-12-47-3_node_471;
  length 454.000;
  configuration ID_169;
}
object underground_line {
  name R3-12-47-3_ul_66;
// downstream 14.69 kva on CS
  phases CN;
  from R3-12-47-3_node_472;
  to R3-12-47-3_node_473;
  length 389.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_67;
// downstream 14.69 kva on BS
  phases BN;
  from R3-12-47-3_node_476;
  to R3-12-47-3_node_477;
  length 288.000;
  configuration ID_162;
}
object underground_line {
  name R3-12-47-3_ul_68;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_487;
  to R3-12-47-3_node_488;
  length 139.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_69;
// downstream 9.93 kva on ACS
  phases ACN;
  from R3-12-47-3_node_496;
  to R3-12-47-3_node_497;
  length 323.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_70;
// downstream 29.36 kva on ABS
  phases ABN;
  from R3-12-47-3_node_514;
  to R3-12-47-3_node_515;
  length 458.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_71;
// downstream 14.68 kva on AB
  phases ABN;
  from R3-12-47-3_node_515;
  to R3-12-47-3_node_516;
  length 176.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_72;
// downstream 36.70 kva on ABS
  phases ABN;
  from R3-12-47-3_node_555;
  to R3-12-47-3_node_556;
  length 484.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_73;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_556;
  to R3-12-47-3_node_557;
  length 385.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_74;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_556;
  to R3-12-47-3_node_558;
  length 659.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_75;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_556;
  to R3-12-47-3_node_563;
  length 74.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_76;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_558;
  to R3-12-47-3_node_560;
  length 114.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_77;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_558;
  to R3-12-47-3_node_561;
  length 255.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_78;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_558;
  to R3-12-47-3_node_562;
  length 239.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_79;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_570;
  to R3-12-47-3_node_572;
  length 258.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_80;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_572;
  to R3-12-47-3_node_573;
  length 231.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_81;
// downstream 5756.53 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_415;
  to R3-12-47-3_node_582;
  length 95.000;
  configuration ID_152;
}
object underground_line {
  name R3-12-47-3_ul_82;
// downstream 7.35 kva on ABS
  phases ABN;
  from R3-12-47-3_node_598;
  to R3-12-47-3_node_600;
  length 123.000;
  configuration ID_177;
}
object underground_line {
  name R3-12-47-3_ul_83;
// downstream 7.35 kva on ABS
  phases ABN;
  from R3-12-47-3_node_600;
  to R3-12-47-3_node_601;
  length 10.000;
  configuration ID_177;
}
object underground_line {
  name R3-12-47-3_ul_84;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_645;
  to R3-12-47-3_node_646;
  length 418.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_85;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_646;
  to R3-12-47-3_node_647;
  length 264.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_86;
// downstream 29.38 kva on BS
  phases BN;
  from R3-12-47-3_node_705;
  to R3-12-47-3_node_706;
  length 432.000;
  configuration ID_162;
}
object underground_line {
  name R3-12-47-3_ul_87;
// downstream 14.69 kva on BS
  phases BN;
  from R3-12-47-3_node_706;
  to R3-12-47-3_node_707;
  length 346.000;
  configuration ID_162;
}
object underground_line {
  name R3-12-47-3_ul_88;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_763;
  to R3-12-47-3_node_764;
  length 138.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_89;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_767;
  to R3-12-47-3_node_768;
  length 372.000;
  configuration ID_158;
}
object underground_line {
  name R3-12-47-3_ul_90;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_768;
  to R3-12-47-3_node_769;
  length 240.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_91;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_784;
  to R3-12-47-3_node_785;
  length 268.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_92;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_788;
  to R3-12-47-3_node_789;
  length 231.000;
  configuration ID_158;
}
object underground_line {
  name R3-12-47-3_ul_93;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1220;
  to R3-12-47-3_node_1222;
  length 264.000;
  configuration ID_175;
}
object underground_line {
  name R3-12-47-3_ul_94;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1233;
  to R3-12-47-3_node_1235;
  length 432.000;
  configuration ID_175;
}
object underground_line {
  name R3-12-47-3_ul_95;
// downstream 14.69 kva on AS
  phases AN;
  from R3-12-47-3_node_1452;
  to R3-12-47-3_node_1455;
  length 116.000;
  configuration ID_165;
}
object underground_line {
  name R3-12-47-3_ul_96;
// downstream 29.40 kva on AS
  phases AN;
  from R3-12-47-3_node_1452;
  to R3-12-47-3_node_1457;
  length 116.000;
  configuration ID_165;
}
object underground_line {
  name R3-12-47-3_ul_97;
// downstream 7.34 kva on AS
  phases AN;
  from R3-12-47-3_node_1453;
  to R3-12-47-3_node_1454;
  length 108.000;
  configuration ID_171;
}
object underground_line {
  name R3-12-47-3_ul_98;
// downstream 14.69 kva on AS
  phases AN;
  from R3-12-47-3_node_1455;
  to R3-12-47-3_node_1456;
  length 268.000;
  configuration ID_165;
}
object underground_line {
  name R3-12-47-3_ul_99;
// downstream 29.40 kva on AS
  phases AN;
  from R3-12-47-3_node_1457;
  to R3-12-47-3_node_1458;
  length 63.000;
  configuration ID_165;
}
object underground_line {
  name R3-12-47-3_ul_100;
// downstream 7.34 kva on AS
  phases AN;
  from R3-12-47-3_node_1458;
  to R3-12-47-3_node_1459;
  length 143.000;
  configuration ID_181;
}
object underground_line {
  name R3-12-47-3_ul_101;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_793;
  to R3-12-47-3_node_794;
  length 210.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_102;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_794;
  to R3-12-47-3_node_795;
  length 348.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_103;
// downstream 14.69 kva on BS
  phases BN;
  from R3-12-47-3_node_808;
  to R3-12-47-3_node_798;
  length 348.000;
  configuration ID_162;
}
object underground_line {
  name R3-12-47-3_ul_104;
// downstream 22.03 kva on AS
  phases AN;
  from R3-12-47-3_node_812;
  to R3-12-47-3_node_813;
  length 109.000;
  configuration ID_171;
}
object underground_line {
  name R3-12-47-3_ul_105;
// downstream 7.34 kva on AS
  phases AN;
  from R3-12-47-3_node_813;
  to R3-12-47-3_node_814;
  length 259.000;
  configuration ID_171;
}
object underground_line {
  name R3-12-47-3_ul_106;
// downstream 14.69 kva on AS
  phases AN;
  from R3-12-47-3_node_813;
  to R3-12-47-3_node_815;
  length 108.000;
  configuration ID_165;
}
object underground_line {
  name R3-12-47-3_ul_107;
// downstream 147.87 kva on ACS
  phases ACN;
  from R3-12-47-3_node_821;
  to R3-12-47-3_node_823;
  length 166.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_108;
// downstream 147.87 kva on ACS
  phases ACN;
  from R3-12-47-3_node_823;
  to R3-12-47-3_node_824;
  length 470.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_109;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_830;
  to R3-12-47-3_node_831;
  length 321.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_110;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_831;
  to R3-12-47-3_node_832;
  length 562.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_111;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_838;
  to R3-12-47-3_node_839;
  length 264.000;
  configuration ID_158;
}
object underground_line {
  name R3-12-47-3_ul_112;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_839;
  to R3-12-47-3_node_840;
  length 189.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_113;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_839;
  to R3-12-47-3_node_842;
  length 409.000;
  configuration ID_158;
}
object underground_line {
  name R3-12-47-3_ul_114;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_840;
  to R3-12-47-3_node_841;
  length 334.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_115;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_860;
  to R3-12-47-3_node_861;
  length 463.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_116;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_861;
  to R3-12-47-3_node_862;
  length 272.000;
  configuration ID_158;
}
object underground_line {
  name R3-12-47-3_ul_117;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_868;
  to R3-12-47-3_node_869;
  length 302.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_118;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_881;
  to R3-12-47-3_node_882;
  length 574.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_119;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_896;
  to R3-12-47-3_node_897;
  length 317.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_120;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_904;
  to R3-12-47-3_node_905;
  length 646.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_121;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_905;
  to R3-12-47-3_node_906;
  length 317.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_122;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_931;
  to R3-12-47-3_node_932;
  length 455.000;
  configuration ID_175;
}
object underground_line {
  name R3-12-47-3_ul_123;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_932;
  to R3-12-47-3_node_933;
  length 540.000;
  configuration ID_175;
}
object underground_line {
  name R3-12-47-3_ul_124;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_946;
  to R3-12-47-3_node_947;
  length 328.000;
  configuration ID_173;
}
object underground_line {
  name R3-12-47-3_ul_125;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_950;
  to R3-12-47-3_node_951;
  length 80.000;
  configuration ID_175;
}
object underground_line {
  name R3-12-47-3_ul_126;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_951;
  to R3-12-47-3_node_952;
  length 524.000;
  configuration ID_175;
}
object underground_line {
  name R3-12-47-3_ul_127;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_959;
  to R3-12-47-3_node_960;
  length 211.000;
  configuration ID_175;
}
object underground_line {
  name R3-12-47-3_ul_128;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_972;
  to R3-12-47-3_node_974;
  length 210.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_129;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_974;
  to R3-12-47-3_node_975;
  length 175.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_130;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_981;
  to R3-12-47-3_node_982;
  length 384.000;
  configuration ID_175;
}
object underground_line {
  name R3-12-47-3_ul_131;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1048;
  to R3-12-47-3_node_1053;
  length 544.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_132;
// downstream 22.02 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1050;
  to R3-12-47-3_node_1051;
  length 301.000;
  configuration ID_177;
}
object underground_line {
  name R3-12-47-3_ul_133;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1051;
  to R3-12-47-3_node_1052;
  length 688.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_134;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1066;
  to R3-12-47-3_node_1067;
  length 716.000;
  configuration ID_175;
}
object underground_line {
  name R3-12-47-3_ul_135;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1067;
  to R3-12-47-3_node_1068;
  length 327.000;
  configuration ID_175;
}
object underground_line {
  name R3-12-47-3_ul_136;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1068;
  to R3-12-47-3_node_1069;
  length 314.000;
  configuration ID_175;
}
object underground_line {
  name R3-12-47-3_ul_137;
// downstream 286.33 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1086;
  to R3-12-47-3_node_1087;
  length 98.000;
  configuration ID_156;
}
object underground_line {
  name R3-12-47-3_ul_138;
// downstream 7.34 kva on AS
  phases AN;
  from R3-12-47-3_node_1087;
  to R3-12-47-3_node_1088;
  length 43.000;
  configuration ID_171;
}
object underground_line {
  name R3-12-47-3_ul_139;
// downstream 249.62 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1087;
  to R3-12-47-3_node_1089;
  length 656.000;
  configuration ID_156;
}
object underground_line {
  name R3-12-47-3_ul_140;
// downstream 29.36 kva on BS
  phases BN;
  from R3-12-47-3_node_1087;
  to R3-12-47-3_node_1193;
  length 469.000;
  configuration ID_164;
}
object underground_line {
  name R3-12-47-3_ul_141;
// downstream 161.52 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1089;
  to R3-12-47-3_node_1090;
  length 451.000;
  configuration ID_156;
}
object underground_line {
  name R3-12-47-3_ul_142;
// downstream 88.10 kva on CS
  phases CN;
  from R3-12-47-3_node_1089;
  to R3-12-47-3_node_1167;
  length 130.000;
  configuration ID_174;
}
object underground_line {
  name R3-12-47-3_ul_143;
// downstream 14.69 kva on AS
  phases AN;
  from R3-12-47-3_node_1090;
  to R3-12-47-3_node_1091;
  length 503.000;
  configuration ID_165;
}
object underground_line {
  name R3-12-47-3_ul_144;
// downstream 7.34 kva on BS
  phases BN;
  from R3-12-47-3_node_1090;
  to R3-12-47-3_node_1093;
  length 197.000;
  configuration ID_162;
}
object underground_line {
  name R3-12-47-3_ul_145;
// downstream 132.15 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1090;
  to R3-12-47-3_node_1094;
  length 515.000;
  configuration ID_169;
}
object underground_line {
  name R3-12-47-3_ul_146;
// downstream 7.34 kva on BS
  phases BN;
  from R3-12-47-3_node_1090;
  to R3-12-47-3_node_1162;
  length 72.000;
  configuration ID_162;
}
object underground_line {
  name R3-12-47-3_ul_147;
// downstream 14.69 kva on AS
  phases AN;
  from R3-12-47-3_node_1091;
  to R3-12-47-3_node_1092;
  length 650.000;
  configuration ID_171;
}
object underground_line {
  name R3-12-47-3_ul_148;
// downstream 117.47 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1094;
  to R3-12-47-3_node_1095;
  length 386.000;
  configuration ID_169;
}
object underground_line {
  name R3-12-47-3_ul_149;
// downstream 7.34 kva on BS
  phases BN;
  from R3-12-47-3_node_1094;
  to R3-12-47-3_node_1139;
  length 196.000;
  configuration ID_170;
}
object underground_line {
  name R3-12-47-3_ul_150;
// downstream 7.34 kva on CS
  phases CN;
  from R3-12-47-3_node_1094;
  to R3-12-47-3_node_1150;
  length 143.000;
  configuration ID_174;
}
object underground_line {
  name R3-12-47-3_ul_151;
// downstream 14.69 kva on CS
  phases CN;
  from R3-12-47-3_node_1095;
  to R3-12-47-3_node_1097;
  length 57.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_152;
// downstream 7.34 kva on BS
  phases BN;
  from R3-12-47-3_node_1095;
  to R3-12-47-3_node_1102;
  length 154.000;
  configuration ID_162;
}
object underground_line {
  name R3-12-47-3_ul_153;
// downstream 7.34 kva on CS
  phases CN;
  from R3-12-47-3_node_1095;
  to R3-12-47-3_node_1103;
  length 274.000;
  configuration ID_166;
}
object underground_line {
  name R3-12-47-3_ul_154;
// downstream 88.10 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1095;
  to R3-12-47-3_node_1104;
  length 397.000;
  configuration ID_156;
}
object underground_line {
  name R3-12-47-3_ul_155;
// downstream 7.34 kva on BS
  phases BN;
  from R3-12-47-3_node_1104;
  to R3-12-47-3_node_1105;
  length 105.000;
  configuration ID_162;
}
object underground_line {
  name R3-12-47-3_ul_156;
// downstream 80.76 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1104;
  to R3-12-47-3_node_1106;
  length 310.000;
  configuration ID_156;
}
object underground_line {
  name R3-12-47-3_ul_157;
// downstream 14.69 kva on CS
  phases CN;
  from R3-12-47-3_node_1106;
  to R3-12-47-3_node_1107;
  length 432.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_158;
// downstream 14.68 kva on B
  phases BN;
  from R3-12-47-3_node_1106;
  to R3-12-47-3_node_1109;
  length 482.000;
  configuration ID_162;
}
object underground_line {
  name R3-12-47-3_ul_159;
// downstream 44.05 kva on AS
  phases AN;
  from R3-12-47-3_node_1106;
  to R3-12-47-3_node_1117;
  length 524.000;
  configuration ID_165;
}
object underground_line {
  name R3-12-47-3_ul_160;
// downstream 7.34 kva on C
  phases CN;
  from R3-12-47-3_node_1106;
  to R3-12-47-3_node_1127;
  length 134.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_161;
// downstream 14.69 kva on CS
  phases CN;
  from R3-12-47-3_node_1107;
  to R3-12-47-3_node_1108;
  length 56.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_162;
// downstream 7.34 kva on B
  phases BN;
  from R3-12-47-3_node_1109;
  to R3-12-47-3_node_1110;
  length 266.000;
  configuration ID_162;
}
object underground_line {
  name R3-12-47-3_ul_163;
// downstream 7.34 kva on B
  phases BN;
  from R3-12-47-3_node_1109;
  to R3-12-47-3_node_1112;
  length 440.000;
  configuration ID_162;
}
object underground_line {
  name R3-12-47-3_ul_164;
// downstream 7.34 kva on AS
  phases AN;
  from R3-12-47-3_node_1117;
  to R3-12-47-3_node_1118;
  length 188.000;
  configuration ID_165;
}
object underground_line {
  name R3-12-47-3_ul_165;
// downstream 36.71 kva on AS
  phases AN;
  from R3-12-47-3_node_1117;
  to R3-12-47-3_node_1119;
  length 547.000;
  configuration ID_171;
}
object underground_line {
  name R3-12-47-3_ul_166;
// downstream 22.02 kva on AS
  phases AN;
  from R3-12-47-3_node_1119;
  to R3-12-47-3_node_1120;
  length 239.000;
  configuration ID_165;
}
object underground_line {
  name R3-12-47-3_ul_167;
// downstream 7.34 kva on AS
  phases AN;
  from R3-12-47-3_node_1120;
  to R3-12-47-3_node_1121;
  length 69.000;
  configuration ID_171;
}
object underground_line {
  name R3-12-47-3_ul_168;
// downstream 14.68 kva on AS
  phases AN;
  from R3-12-47-3_node_1120;
  to R3-12-47-3_node_1122;
  length 180.000;
  configuration ID_165;
}
object underground_line {
  name R3-12-47-3_ul_169;
// downstream 14.68 kva on AS
  phases AN;
  from R3-12-47-3_node_1122;
  to R3-12-47-3_node_1123;
  length 111.000;
  configuration ID_165;
}
object underground_line {
  name R3-12-47-3_ul_170;
// downstream 14.68 kva on AS
  phases AN;
  from R3-12-47-3_node_1123;
  to R3-12-47-3_node_1124;
  length 317.000;
  configuration ID_165;
}
object underground_line {
  name R3-12-47-3_ul_171;
// downstream 7.34 kva on AS
  phases AN;
  from R3-12-47-3_node_1124;
  to R3-12-47-3_node_1125;
  length 257.000;
  configuration ID_165;
}
object underground_line {
  name R3-12-47-3_ul_172;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1130;
  to R3-12-47-3_node_1131;
  length 279.000;
  configuration ID_177;
}
object underground_line {
  name R3-12-47-3_ul_173;
// downstream 14.69 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1134;
  to R3-12-47-3_node_1135;
  length 325.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_174;
// downstream 7.35 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1135;
  to R3-12-47-3_node_1136;
  length 10.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_175;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1135;
  to R3-12-47-3_node_1137;
  length 504.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_176;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1157;
  to R3-12-47-3_node_1158;
  length 271.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_177;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1164;
  to R3-12-47-3_node_1165;
  length 399.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_178;
// downstream 80.76 kva on CS
  phases CN;
  from R3-12-47-3_node_1168;
  to R3-12-47-3_node_1169;
  length 57.000;
  configuration ID_174;
}
object underground_line {
  name R3-12-47-3_ul_179;
// downstream 7.34 kva on CS
  phases CN;
  from R3-12-47-3_node_1168;
  to R3-12-47-3_node_1191;
  length 130.000;
  configuration ID_174;
}
object underground_line {
  name R3-12-47-3_ul_180;
// downstream 73.42 kva on CS
  phases CN;
  from R3-12-47-3_node_1169;
  to R3-12-47-3_node_1170;
  length 230.000;
  configuration ID_174;
}
object underground_line {
  name R3-12-47-3_ul_181;
// downstream 73.42 kva on CS
  phases CN;
  from R3-12-47-3_node_1170;
  to R3-12-47-3_node_1171;
  length 244.000;
  configuration ID_166;
}
object underground_line {
  name R3-12-47-3_ul_182;
// downstream 51.40 kva on CS
  phases CN;
  from R3-12-47-3_node_1171;
  to R3-12-47-3_node_1172;
  length 10.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_183;
// downstream 7.34 kva on CS
  phases CN;
  from R3-12-47-3_node_1171;
  to R3-12-47-3_node_1187;
  length 259.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_184;
// downstream 14.68 kva on CS
  phases CN;
  from R3-12-47-3_node_1171;
  to R3-12-47-3_node_1188;
  length 560;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_185;
// downstream 14.69 kva on CS
  phases CN;
  from R3-12-47-3_node_1172;
  to R3-12-47-3_node_1173;
  length 134.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_186;
// downstream 36.71 kva on CS
  phases CN;
  from R3-12-47-3_node_1172;
  to R3-12-47-3_node_1176;
  length 602.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_187;
// downstream 7.34 kva on CS
  phases CN;
  from R3-12-47-3_node_1176;
  to R3-12-47-3_node_1177;
  length 154.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_188;
// downstream 7.34 kva on CS
  phases CN;
  from R3-12-47-3_node_1176;
  to R3-12-47-3_node_1179;
  length 99.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_189;
// downstream 22.03 kva on CS
  phases CN;
  from R3-12-47-3_node_1176;
  to R3-12-47-3_node_1180;
  length 244.000;
  configuration ID_166;
}
object underground_line {
  name R3-12-47-3_ul_190;
// downstream 7.34 kva on CS
  phases CN;
  from R3-12-47-3_node_1177;
  to R3-12-47-3_node_1178;
  length 180.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_191;
// downstream 7.34 kva on CS
  phases CN;
  from R3-12-47-3_node_1180;
  to R3-12-47-3_node_1181;
  length 64.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_192;
// downstream 14.69 kva on CS
  phases CN;
  from R3-12-47-3_node_1180;
  to R3-12-47-3_node_1182;
  length 54.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_193;
// downstream 14.69 kva on CS
  phases CN;
  from R3-12-47-3_node_1182;
  to R3-12-47-3_node_1183;
  length 121.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_194;
  phases CN;
  from R3-12-47-3_node_1182;
  to R3-12-47-3_node_1184;
  length 234.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_195;
  phases CN;
  from R3-12-47-3_node_1184;
  to R3-12-47-3_node_1185;
  length 49.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_196;
// downstream 7.34 kva on CS
  phases CN;
  from R3-12-47-3_node_1188;
  to R3-12-47-3_node_1189;
  length 45.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_197;
// downstream 7.34 kva on CS
  phases CN;
  from R3-12-47-3_node_1188;
  to R3-12-47-3_node_1190;
  length 189.000;
  configuration ID_161;
}
object underground_line {
  name R3-12-47-3_ul_198;
// downstream 7.34 kva on CS
  phases CN;
  from R3-12-47-3_node_1191;
  to R3-12-47-3_node_1192;
  length 84.000;
  configuration ID_166;
}
object underground_line {
  name R3-12-47-3_ul_199;
// downstream 7.34 kva on BS
  phases BN;
  from R3-12-47-3_node_1193;
  to R3-12-47-3_node_1194;
  length 53.000;
  configuration ID_162;
}
object underground_line {
  name R3-12-47-3_ul_200;
// downstream 22.02 kva on BS
  phases BN;
  from R3-12-47-3_node_1193;
  to R3-12-47-3_node_1195;
  length 251.000;
  configuration ID_164;
}
object underground_line {
  name R3-12-47-3_ul_201;
// downstream 14.68 kva on BS
  phases BN;
  from R3-12-47-3_node_1195;
  to R3-12-47-3_node_1196;
  length 345.000;
  configuration ID_164;
}
object underground_line {
  name R3-12-47-3_ul_202;
// downstream 7.34 kva on BS
  phases BN;
  from R3-12-47-3_node_1196;
  to R3-12-47-3_node_1198;
  length 310.000;
  configuration ID_162;
}
object underground_line {
  name R3-12-47-3_ul_203;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1218;
  to R3-12-47-3_node_1219;
  length 160;
  configuration ID_175;
}
object underground_line {
  name R3-12-47-3_ul_204;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1219;
  to R3-12-47-3_node_1220;
  length 505.000;
  configuration ID_175;
}
object underground_line {
  name R3-12-47-3_ul_205;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1267;
  to R3-12-47-3_node_1268;
  length 373.000;
  configuration ID_173;
}
object underground_line {
  name R3-12-47-3_ul_206;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1282;
  to R3-12-47-3_node_1289;
  length 100.000;
  configuration ID_175;
}
object underground_line {
  name R3-12-47-3_ul_207;
// downstream 22.02 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1285;
  to R3-12-47-3_node_1286;
  length 311.000;
  configuration ID_175;
}
object underground_line {
  name R3-12-47-3_ul_208;
// downstream 14.68 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1286;
  to R3-12-47-3_node_1287;
  length 442.000;
  configuration ID_175;
}
object underground_line {
  name R3-12-47-3_ul_209;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1287;
  to R3-12-47-3_node_1288;
  length 448.000;
  configuration ID_175;
}
object underground_line {
  name R3-12-47-3_ul_210;
// downstream 7.34 kva on BCS
  phases BCN;
  from R3-12-47-3_node_1290;
  to R3-12-47-3_node_1291;
  length 398.000;
  configuration ID_175;
}
object underground_line {
  name R3-12-47-3_ul_211;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1305;
  to R3-12-47-3_node_1306;
  length 284.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_212;
// downstream 14.68 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1307;
  to R3-12-47-3_node_1308;
  length 252.000;
  configuration ID_177;
}
object underground_line {
  name R3-12-47-3_ul_213;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1318;
  to R3-12-47-3_node_1319;
  length 273.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_214;
// downstream 129.24 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1325;
  to R3-12-47-3_node_1326;
  length 221.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_215;
// downstream 114.54 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1326;
  to R3-12-47-3_node_1327;
  length 241.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_216;
// downstream 107.20 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1327;
  to R3-12-47-3_node_1328;
  length 338.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_217;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1328;
  to R3-12-47-3_node_1329;
  length 233.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_218;
// downstream 99.86 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1328;
  to R3-12-47-3_node_1330;
  length 110.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_219;
// downstream 92.52 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1330;
  to R3-12-47-3_node_1333;
  length 207.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_220;
// downstream 70.50 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1333;
  to R3-12-47-3_node_1334;
  length 160;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_221;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1333;
  to R3-12-47-3_node_1351;
  length 663.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_222;
// downstream 63.16 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1334;
  to R3-12-47-3_node_1335;
  length 331.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_223;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1335;
  to R3-12-47-3_node_1336;
  length 181.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_224;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1335;
  to R3-12-47-3_node_1337;
  length 354.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_225;
// downstream 48.48 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1335;
  to R3-12-47-3_node_1338;
  length 502.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_226;
// downstream 19.12 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1338;
  to R3-12-47-3_node_1339;
  length 500.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_227;
// downstream 29.36 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1338;
  to R3-12-47-3_node_1341;
  length 272.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_228;
// downstream 4.44 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1339;
  to R3-12-47-3_node_1340;
  length 357.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_229;
// downstream 22.02 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1341;
  to R3-12-47-3_node_1342;
  length 379.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_230;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1342;
  to R3-12-47-3_node_1346;
  length 359.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_231;
// downstream 5697.76 kva on ABCS
  phases ABCN;
  from R3-12-47-3_node_1343;
  to R3-12-47-3_node_1344;
  length 101.000;
  configuration ID_152;
}
object underground_line {
  name R3-12-47-3_ul_232;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1346;
  to R3-12-47-3_node_1350;
  length 286.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_233;
// downstream 14.68 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1351;
  to R3-12-47-3_node_1352;
  length 333.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_234;
// downstream 7.34 kva on ACS
  phases ACN;
  from R3-12-47-3_node_1352;
  to R3-12-47-3_node_1353;
  length 391.000;
  configuration ID_150;
}
object underground_line {
  name R3-12-47-3_ul_235;
// downstream 7.34 kva on ABS
  phases ABN;
  from R3-12-47-3_node_1357;
  to R3-12-47-3_node_1358;
  length 348.000;
  configuration ID_176;
}
object underground_line {
  name R3-12-47-3_ul_236;
