! ***EMS PROGRAM***
  Schedule:Compact,
    C2_NOM,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,22.2,       !- Field 3
    Until: 17:00,18.3,       !- Field 5
    Until: 24:00,22.2;       !- Field 7

  Schedule:Compact,
    H2_NOM,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: ALLDays,            !- Field 2
    Until: 24:00,18.3;       !- Field 3

  Schedule:Compact,
    C1_NOM,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,25.0,       !- Field 3
    Until: 18:00,22.2,       !- Field 5
    Until: 24:00,25.0,       !- Field 7
    For: Saturdays WinterDesignDay, !- Field 9
    Until: 07:00,25.0,       !- Field 10
    Until: 15:00,22.2,       !- Field 12
    Until: 24:00,25.0,       !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,25.0;       !- Field 17

  Schedule:Compact,
    H1_NOM,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,18.3,       !- Field 3
    Until: 18:00,21.1,       !- Field 5
    Until: 24:00,18.3,       !- Field 7
    For: Saturdays WinterDesignDay, !- Field 9
    Until: 07:00,18.3,       !- Field 10
    Until: 15:00,21.1,       !- Field 12
    Until: 24:00,18.3,       !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,18.3;       !- Field 17


  EnergyManagementSystem:ProgramCallingManager,
    Volume_Initializer,   !- Name
    BeginNewEnvironment,  !- Calling Point
    Initialize_Volumes;   !- Program Name
  EnergyManagementSystem:ProgramCallingManager,
    Setpoint_Controller,          !- Name
    BeginTimestepBeforePredictor, !- Calling Point
    Set_Setpoints;                !- Program Name
  EnergyManagementSystem:ProgramCallingManager,
    Demand_Reporter,                      !- Name
    EndOfZoneTimestepAfterZoneReporting,  !- Calling Point
    Report_Demand,
    Report_Occupants,
    Calculate_Temperatures;               !- Program Name
  EnergyManagementSystem:Program,
    Set_Setpoints,      !- Name
    Set C2 = C2_NOM + COOL_SETP_DELTA*5.0/9.0,
    Set H2 = H2_NOM + HEAT_SETP_DELTA*5.0/9.0,
    Set C1 = C1_NOM + COOL_SETP_DELTA*5.0/9.0,
    Set H1 = H1_NOM + HEAT_SETP_DELTA*5.0/9.0;

  EnergyManagementSystem:Program,
    Initialize_Volumes,
    Set FLOOR_1_ANESTHESIA_V = 30.58,
    Set FLOOR_1_BIO_HAZ_V = 15.86,
    Set FLOOR_1_CAFE_V = 118.93,
    Set FLOOR_1_CLEAN_V = 35.68,
    Set FLOOR_1_CLEAN_WORK_V = 46.72,
    Set FLOOR_1_DICTATION_V = 35.68,
    Set FLOOR_1_DRESSING_ROOM_V = 12.74,
    Set FLOOR_1_ELECTRICAL_ROOM_V = 27.75,
    Set FLOOR_1_ELEVATOR_PUMP_ROOM_V = 25.77,
    Set FLOOR_1_HUMID_V = 15.29,
    Set FLOOR_1_IT_HALL_V = 39.64,
    Set FLOOR_1_IT_ROOM_V = 31.71,
    Set FLOOR_1_LOBBY_V = 176.13,
    Set FLOOR_1_LOBBY_HALL_V = 67.96,
    Set FLOOR_1_LOBBY_TOILET_V = 15.29,
    Set FLOOR_1_LOCKER_ROOM_V = 186.89,
    Set FLOOR_1_LOCKER_ROOM_HALL_V = 140.45,
    Set FLOOR_1_LOUNGE_V = 101.94,
    Set FLOOR_1_MRI_CONTROL_ROOM_V = 47.57,
    Set FLOOR_1_MRI_HALL_V = 41.63,
    Set FLOOR_1_MRI_ROOM_V = 124.59,
    Set FLOOR_1_MRI_TOILET_V = 15.29,
    Set FLOOR_1_MED_GAS_V = 15.86,
    Set FLOOR_1_NOURISHMENT_V = 51.54,
    Set FLOOR_1_NURSE_HALL_V = 140.45,
    Set FLOOR_1_NURSE_JANITOR_V = 15.29,
    Set FLOOR_1_NURSE_STATION_V = 73.91,
    Set FLOOR_1_NURSE_TOILET_V = 15.29,
    Set FLOOR_1_OFFICE_V = 136.77,
    Set FLOOR_1_OPERATING_ROOM_1_V = 130.26,
    Set FLOOR_1_OPERATING_ROOM_2_V = 135.92,
    Set FLOOR_1_OPERATING_ROOM_3_V = 134.79,
    Set FLOOR_1_PACU_V = 30.58,
    Set FLOOR_1_PRE_OP_HALL_V = 149.51,
    Set FLOOR_1_PRE_OP_ROOM_1_V = 53.52,
    Set FLOOR_1_PRE_OP_ROOM_2_V = 95.71,
    Set FLOOR_1_PRE_OP_TOILET_V = 15.29,
    Set FLOOR_1_PROCEDURE_ROOM_V = 80.70,
    Set FLOOR_1_RECEPTION_V = 144.13,
    Set FLOOR_1_RECEPTION_HALL_V = 36.25,
    Set FLOOR_1_RECOVERY_ROOM_V = 152.91,
    Set FLOOR_1_SCHEDULING_V = 33.70,
    Set FLOOR_1_SCRUB_V = 23.79,
    Set FLOOR_1_SOIL_V = 35.68,
    Set FLOOR_1_SOIL_HOLD_V = 15.86,
    Set FLOOR_1_SOIL_WORK_V = 50.97,
    Set FLOOR_1_STEP_DOWN_V = 84.95,
    Set FLOOR_1_STERILE_HALL_V = 174.43,
    Set FLOOR_1_STERILE_STORAGE_V = 112.13,
    Set FLOOR_1_STORAGE_V = 260.51,
    Set FLOOR_1_SUB_STERILE_V = 55.50,
    Set FLOOR_1_UTILITY_HALL_V = 72.49,
    Set FLOOR_1_UTILITY_JANITOR_V = 11.89,
    Set FLOOR_1_UTILITY_ROOM_V = 101.94,
    Set FLOOR_1_VESTIBULE_V = 20.39,
    Set FLOOR_2_CONFERENCE_V = 95.14,
    Set FLOOR_2_CONFERENCE_TOILET_V = 18.12,
    Set FLOOR_2_DICTATION_V = 19.82,
    Set FLOOR_2_EXAM_1_V = 101.94,
    Set FLOOR_2_EXAM_2_V = 152.91,
    Set FLOOR_2_EXAM_3_V = 203.88,
    Set FLOOR_2_EXAM_4_V = 23.79,
    Set FLOOR_2_EXAM_5_V = 99.11,
    Set FLOOR_2_EXAM_6_V = 63.71,
    Set FLOOR_2_EXAM_7_V = 224.27,
    Set FLOOR_2_EXAM_8_V = 76.46,
    Set FLOOR_2_EXAM_9_V = 112.13,
    Set FLOOR_2_EXAM_HALL_1_V = 50.97,
    Set FLOOR_2_EXAM_HALL_2_V = 50.97,
    Set FLOOR_2_EXAM_HALL_3_V = 50.97,
    Set FLOOR_2_EXAM_HALL_4_V = 56.07,
    Set FLOOR_2_EXAM_HALL_5_V = 56.07,
    Set FLOOR_2_EXAM_HALL_6_V = 56.07,
    Set FLOOR_2_JANITOR_V = 17.84,
    Set FLOOR_2_LOUNGE_V = 22.65,
    Set FLOOR_2_NURSE_STATION_1_V = 42.48,
    Set FLOOR_2_NURSE_STATION_2_V = 50.97,
    Set FLOOR_2_OFFICE_V = 158.57,
    Set FLOOR_2_OFFICE_HALL_V = 125.73,
    Set FLOOR_2_RECEPTION_V = 278.64,
    Set FLOOR_2_RECEPTION_HALL_V = 159.71,
    Set FLOOR_2_RECEPTION_TOILET_V = 35.68,
    Set FLOOR_2_SCHEDULING_1_V = 91.75,
    Set FLOOR_2_SCHEDULING_2_V = 96.84,
    Set FLOOR_2_STORAGE_1_V = 15.86,
    Set FLOOR_2_STORAGE_2_V = 33.98,
    Set FLOOR_2_STORAGE_3_V = 40.78,
    Set FLOOR_2_UTILITY_V = 35.68,
    Set FLOOR_2_WORK_V = 478.55,
    Set FLOOR_2_WORK_HALL_V = 236.16,
    Set FLOOR_2_WORK_TOILET_V = 15.29,
    Set FLOOR_2_X_RAY_V = 254.85,
    Set FLOOR_3_DRESSING_ROOM_V = 11.89,
    Set FLOOR_3_ELEVATOR_HALL_V = 104.77,
    Set FLOOR_3_HUMID_V = 30.58,
    Set FLOOR_3_JANITOR_V = 17.84,
    Set FLOOR_3_LOCKER_V = 33.98,
    Set FLOOR_3_LOUNGE_V = 214.92,
    Set FLOOR_3_LOUNGE_TOILET_V = 54.37,
    Set FLOOR_3_MECHANICAL_V = 99.11,
    Set FLOOR_3_MECHANICAL_HALL_V = 84.95,
    Set FLOOR_3_OFFICE_V = 859.70,
    Set FLOOR_3_OFFICE_HALL_V = 236.16,
    Set FLOOR_3_OFFICE_TOILET_V = 15.29,
    Set FLOOR_3_PHYSICAL_THERAPY_1_V = 368.12,
    Set FLOOR_3_PHYSICAL_THERAPY_2_V = 167.64,
    Set FLOOR_3_PHYSICAL_THERAPY_TOILET_V = 23.79,
    Set FLOOR_3_STORAGE_1_V = 30.58,
    Set FLOOR_3_STORAGE_2_V = 23.79,
    Set FLOOR_3_TREATMENT_V = 134.79,
    Set FLOOR_3_UNDEVELOPED_1_V = 642.23,
    Set FLOOR_3_UNDEVELOPED_2_V = 326.21,
    Set FLOOR_3_UTILITY_V = 61.16,
    Set FLOOR_3_WORK_V = 162.54,
    Set NE_STAIR_V = 142.72,
    Set NW_ELEVATOR_V = 118.93,
    Set NW_STAIR_V = 163.11,
    Set SW_STAIR_V = 81.55;
  
  EnergyManagementSystem:Program,
    Calculate_Temperatures,
    Set TOTAL_COOL_V = 0.0,
    Set TOTAL_HEAT_V = 0.0,
    Set C_SET = 0.0,
    Set H_SET = 0.0,
    Set C_CUR = 0.0,
    Set H_CUR = 0.0,
    Set Total_V = 11932.13,
    Set Controlled_V = 9413.91,
    IF (FLOOR_1_ANESTHESIA_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_ANESTHESIA_V,
      Set H_CUR = H_CUR + FLOOR_1_ANESTHESIA_T * FLOOR_1_ANESTHESIA_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_ANESTHESIA_V,
    ENDIF,
    IF (FLOOR_1_ANESTHESIA_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_ANESTHESIA_V,
      Set C_CUR = C_CUR + FLOOR_1_ANESTHESIA_T * FLOOR_1_ANESTHESIA_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_ANESTHESIA_V,
    ENDIF,
    IF (FLOOR_1_BIO_HAZ_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_BIO_HAZ_V,
      Set H_CUR = H_CUR + FLOOR_1_BIO_HAZ_T * FLOOR_1_BIO_HAZ_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_BIO_HAZ_V,
    ENDIF,
    IF (FLOOR_1_BIO_HAZ_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_BIO_HAZ_V,
      Set C_CUR = C_CUR + FLOOR_1_BIO_HAZ_T * FLOOR_1_BIO_HAZ_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_BIO_HAZ_V,
    ENDIF,
    IF (FLOOR_1_CAFE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_CAFE_V,
      Set H_CUR = H_CUR + FLOOR_1_CAFE_T * FLOOR_1_CAFE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_CAFE_V,
    ENDIF,
    IF (FLOOR_1_CAFE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_CAFE_V,
      Set C_CUR = C_CUR + FLOOR_1_CAFE_T * FLOOR_1_CAFE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_CAFE_V,
    ENDIF,
    IF (FLOOR_1_CLEAN_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_CLEAN_V,
      Set H_CUR = H_CUR + FLOOR_1_CLEAN_T * FLOOR_1_CLEAN_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_CLEAN_V,
    ENDIF,
    IF (FLOOR_1_CLEAN_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_CLEAN_V,
      Set C_CUR = C_CUR + FLOOR_1_CLEAN_T * FLOOR_1_CLEAN_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_CLEAN_V,
    ENDIF,
    IF (FLOOR_1_CLEAN_WORK_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_CLEAN_WORK_V,
      Set H_CUR = H_CUR + FLOOR_1_CLEAN_WORK_T * FLOOR_1_CLEAN_WORK_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_CLEAN_WORK_V,
    ENDIF,
    IF (FLOOR_1_CLEAN_WORK_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_CLEAN_WORK_V,
      Set C_CUR = C_CUR + FLOOR_1_CLEAN_WORK_T * FLOOR_1_CLEAN_WORK_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_CLEAN_WORK_V,
    ENDIF,
    IF (FLOOR_1_DICTATION_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_DICTATION_V,
      Set H_CUR = H_CUR + FLOOR_1_DICTATION_T * FLOOR_1_DICTATION_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_DICTATION_V,
    ENDIF,
    IF (FLOOR_1_DICTATION_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_DICTATION_V,
      Set C_CUR = C_CUR + FLOOR_1_DICTATION_T * FLOOR_1_DICTATION_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_DICTATION_V,
    ENDIF,
    IF (FLOOR_1_DRESSING_ROOM_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_DRESSING_ROOM_V,
      Set H_CUR = H_CUR + FLOOR_1_DRESSING_ROOM_T * FLOOR_1_DRESSING_ROOM_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_DRESSING_ROOM_V,
    ENDIF,
    IF (FLOOR_1_DRESSING_ROOM_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_DRESSING_ROOM_V,
      Set C_CUR = C_CUR + FLOOR_1_DRESSING_ROOM_T * FLOOR_1_DRESSING_ROOM_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_DRESSING_ROOM_V,
    ENDIF,
    IF (FLOOR_1_HUMID_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_HUMID_V,
      Set H_CUR = H_CUR + FLOOR_1_HUMID_T * FLOOR_1_HUMID_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_HUMID_V,
    ENDIF,
    IF (FLOOR_1_HUMID_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_HUMID_V,
      Set C_CUR = C_CUR + FLOOR_1_HUMID_T * FLOOR_1_HUMID_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_HUMID_V,
    ENDIF,
    IF (FLOOR_1_IT_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_IT_HALL_V,
      Set H_CUR = H_CUR + FLOOR_1_IT_HALL_T * FLOOR_1_IT_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_IT_HALL_V,
    ENDIF,
    IF (FLOOR_1_IT_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_IT_HALL_V,
      Set C_CUR = C_CUR + FLOOR_1_IT_HALL_T * FLOOR_1_IT_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_IT_HALL_V,
    ENDIF,
    IF (FLOOR_1_IT_ROOM_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_IT_ROOM_V,
      Set H_CUR = H_CUR + FLOOR_1_IT_ROOM_T * FLOOR_1_IT_ROOM_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_IT_ROOM_V,
    ENDIF,
    IF (FLOOR_1_IT_ROOM_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_IT_ROOM_V,
      Set C_CUR = C_CUR + FLOOR_1_IT_ROOM_T * FLOOR_1_IT_ROOM_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_IT_ROOM_V,
    ENDIF,
    IF (FLOOR_1_LOBBY_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_LOBBY_V,
      Set H_CUR = H_CUR + FLOOR_1_LOBBY_T * FLOOR_1_LOBBY_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_LOBBY_V,
    ENDIF,
    IF (FLOOR_1_LOBBY_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_LOBBY_V,
      Set C_CUR = C_CUR + FLOOR_1_LOBBY_T * FLOOR_1_LOBBY_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_LOBBY_V,
    ENDIF,
    IF (FLOOR_1_LOBBY_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_LOBBY_HALL_V,
      Set H_CUR = H_CUR + FLOOR_1_LOBBY_HALL_T * FLOOR_1_LOBBY_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_LOBBY_HALL_V,
    ENDIF,
    IF (FLOOR_1_LOBBY_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_LOBBY_HALL_V,
      Set C_CUR = C_CUR + FLOOR_1_LOBBY_HALL_T * FLOOR_1_LOBBY_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_LOBBY_HALL_V,
    ENDIF,
    IF (FLOOR_1_LOCKER_ROOM_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_LOCKER_ROOM_V,
      Set H_CUR = H_CUR + FLOOR_1_LOCKER_ROOM_T * FLOOR_1_LOCKER_ROOM_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_LOCKER_ROOM_V,
    ENDIF,
    IF (FLOOR_1_LOCKER_ROOM_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_LOCKER_ROOM_V,
      Set C_CUR = C_CUR + FLOOR_1_LOCKER_ROOM_T * FLOOR_1_LOCKER_ROOM_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_LOCKER_ROOM_V,
    ENDIF,
    IF (FLOOR_1_LOCKER_ROOM_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_LOCKER_ROOM_HALL_V,
      Set H_CUR = H_CUR + FLOOR_1_LOCKER_ROOM_HALL_T * FLOOR_1_LOCKER_ROOM_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_LOCKER_ROOM_HALL_V,
    ENDIF,
    IF (FLOOR_1_LOCKER_ROOM_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_LOCKER_ROOM_HALL_V,
      Set C_CUR = C_CUR + FLOOR_1_LOCKER_ROOM_HALL_T * FLOOR_1_LOCKER_ROOM_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_LOCKER_ROOM_HALL_V,
    ENDIF,
    IF (FLOOR_1_LOUNGE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_LOUNGE_V,
      Set H_CUR = H_CUR + FLOOR_1_LOUNGE_T * FLOOR_1_LOUNGE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_LOUNGE_V,
    ENDIF,
    IF (FLOOR_1_LOUNGE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_LOUNGE_V,
      Set C_CUR = C_CUR + FLOOR_1_LOUNGE_T * FLOOR_1_LOUNGE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_LOUNGE_V,
    ENDIF,
    IF (FLOOR_1_MRI_CONTROL_ROOM_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_MRI_CONTROL_ROOM_V,
      Set H_CUR = H_CUR + FLOOR_1_MRI_CONTROL_ROOM_T * FLOOR_1_MRI_CONTROL_ROOM_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_MRI_CONTROL_ROOM_V,
    ENDIF,
    IF (FLOOR_1_MRI_CONTROL_ROOM_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_MRI_CONTROL_ROOM_V,
      Set C_CUR = C_CUR + FLOOR_1_MRI_CONTROL_ROOM_T * FLOOR_1_MRI_CONTROL_ROOM_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_MRI_CONTROL_ROOM_V,
    ENDIF,
    IF (FLOOR_1_MRI_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_MRI_HALL_V,
      Set H_CUR = H_CUR + FLOOR_1_MRI_HALL_T * FLOOR_1_MRI_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_MRI_HALL_V,
    ENDIF,
    IF (FLOOR_1_MRI_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_MRI_HALL_V,
      Set C_CUR = C_CUR + FLOOR_1_MRI_HALL_T * FLOOR_1_MRI_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_MRI_HALL_V,
    ENDIF,
    IF (FLOOR_1_MRI_ROOM_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_MRI_ROOM_V,
      Set H_CUR = H_CUR + FLOOR_1_MRI_ROOM_T * FLOOR_1_MRI_ROOM_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_MRI_ROOM_V,
    ENDIF,
    IF (FLOOR_1_MRI_ROOM_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_MRI_ROOM_V,
      Set C_CUR = C_CUR + FLOOR_1_MRI_ROOM_T * FLOOR_1_MRI_ROOM_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_MRI_ROOM_V,
    ENDIF,
    IF (FLOOR_1_MED_GAS_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_MED_GAS_V,
      Set H_CUR = H_CUR + FLOOR_1_MED_GAS_T * FLOOR_1_MED_GAS_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_MED_GAS_V,
    ENDIF,
    IF (FLOOR_1_MED_GAS_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_MED_GAS_V,
      Set C_CUR = C_CUR + FLOOR_1_MED_GAS_T * FLOOR_1_MED_GAS_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_MED_GAS_V,
    ENDIF,
    IF (FLOOR_1_NOURISHMENT_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_NOURISHMENT_V,
      Set H_CUR = H_CUR + FLOOR_1_NOURISHMENT_T * FLOOR_1_NOURISHMENT_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_NOURISHMENT_V,
    ENDIF,
    IF (FLOOR_1_NOURISHMENT_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_NOURISHMENT_V,
      Set C_CUR = C_CUR + FLOOR_1_NOURISHMENT_T * FLOOR_1_NOURISHMENT_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_NOURISHMENT_V,
    ENDIF,
    IF (FLOOR_1_NURSE_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_NURSE_HALL_V,
      Set H_CUR = H_CUR + FLOOR_1_NURSE_HALL_T * FLOOR_1_NURSE_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_NURSE_HALL_V,
    ENDIF,
    IF (FLOOR_1_NURSE_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_NURSE_HALL_V,
      Set C_CUR = C_CUR + FLOOR_1_NURSE_HALL_T * FLOOR_1_NURSE_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_NURSE_HALL_V,
    ENDIF,
    IF (FLOOR_1_NURSE_STATION_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_NURSE_STATION_V,
      Set H_CUR = H_CUR + FLOOR_1_NURSE_STATION_T * FLOOR_1_NURSE_STATION_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_NURSE_STATION_V,
    ENDIF,
    IF (FLOOR_1_NURSE_STATION_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_NURSE_STATION_V,
      Set C_CUR = C_CUR + FLOOR_1_NURSE_STATION_T * FLOOR_1_NURSE_STATION_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_NURSE_STATION_V,
    ENDIF,
    IF (FLOOR_1_OFFICE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_OFFICE_V,
      Set H_CUR = H_CUR + FLOOR_1_OFFICE_T * FLOOR_1_OFFICE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_OFFICE_V,
    ENDIF,
    IF (FLOOR_1_OFFICE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_OFFICE_V,
      Set C_CUR = C_CUR + FLOOR_1_OFFICE_T * FLOOR_1_OFFICE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_OFFICE_V,
    ENDIF,
    IF (FLOOR_1_OPERATING_ROOM_1_H > 0),
      Set H_SET = H_SET + H2 * FLOOR_1_OPERATING_ROOM_1_V,
      Set H_CUR = H_CUR + FLOOR_1_OPERATING_ROOM_1_T * FLOOR_1_OPERATING_ROOM_1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_OPERATING_ROOM_1_V,
    ENDIF,
    IF (FLOOR_1_OPERATING_ROOM_1_C > 0),
      Set C_SET = C_SET + C2 * FLOOR_1_OPERATING_ROOM_1_V,
      Set C_CUR = C_CUR + FLOOR_1_OPERATING_ROOM_1_T * FLOOR_1_OPERATING_ROOM_1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_OPERATING_ROOM_1_V,
    ENDIF,
    IF (FLOOR_1_OPERATING_ROOM_2_H > 0),
      Set H_SET = H_SET + H2 * FLOOR_1_OPERATING_ROOM_2_V,
      Set H_CUR = H_CUR + FLOOR_1_OPERATING_ROOM_2_T * FLOOR_1_OPERATING_ROOM_2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_OPERATING_ROOM_2_V,
    ENDIF,
    IF (FLOOR_1_OPERATING_ROOM_2_C > 0),
      Set C_SET = C_SET + C2 * FLOOR_1_OPERATING_ROOM_2_V,
      Set C_CUR = C_CUR + FLOOR_1_OPERATING_ROOM_2_T * FLOOR_1_OPERATING_ROOM_2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_OPERATING_ROOM_2_V,
    ENDIF,
    IF (FLOOR_1_OPERATING_ROOM_3_H > 0),
      Set H_SET = H_SET + H2 * FLOOR_1_OPERATING_ROOM_3_V,
      Set H_CUR = H_CUR + FLOOR_1_OPERATING_ROOM_3_T * FLOOR_1_OPERATING_ROOM_3_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_OPERATING_ROOM_3_V,
    ENDIF,
    IF (FLOOR_1_OPERATING_ROOM_3_C > 0),
      Set C_SET = C_SET + C2 * FLOOR_1_OPERATING_ROOM_3_V,
      Set C_CUR = C_CUR + FLOOR_1_OPERATING_ROOM_3_T * FLOOR_1_OPERATING_ROOM_3_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_OPERATING_ROOM_3_V,
    ENDIF,
    IF (FLOOR_1_PACU_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_PACU_V,
      Set H_CUR = H_CUR + FLOOR_1_PACU_T * FLOOR_1_PACU_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_PACU_V,
    ENDIF,
    IF (FLOOR_1_PACU_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_PACU_V,
      Set C_CUR = C_CUR + FLOOR_1_PACU_T * FLOOR_1_PACU_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_PACU_V,
    ENDIF,
    IF (FLOOR_1_PRE_OP_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_PRE_OP_HALL_V,
      Set H_CUR = H_CUR + FLOOR_1_PRE_OP_HALL_T * FLOOR_1_PRE_OP_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_PRE_OP_HALL_V,
    ENDIF,
    IF (FLOOR_1_PRE_OP_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_PRE_OP_HALL_V,
      Set C_CUR = C_CUR + FLOOR_1_PRE_OP_HALL_T * FLOOR_1_PRE_OP_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_PRE_OP_HALL_V,
    ENDIF,
    IF (FLOOR_1_PRE_OP_ROOM_1_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_PRE_OP_ROOM_1_V,
      Set H_CUR = H_CUR + FLOOR_1_PRE_OP_ROOM_1_T * FLOOR_1_PRE_OP_ROOM_1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_PRE_OP_ROOM_1_V,
    ENDIF,
    IF (FLOOR_1_PRE_OP_ROOM_1_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_PRE_OP_ROOM_1_V,
      Set C_CUR = C_CUR + FLOOR_1_PRE_OP_ROOM_1_T * FLOOR_1_PRE_OP_ROOM_1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_PRE_OP_ROOM_1_V,
    ENDIF,
    IF (FLOOR_1_PRE_OP_ROOM_2_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_PRE_OP_ROOM_2_V,
      Set H_CUR = H_CUR + FLOOR_1_PRE_OP_ROOM_2_T * FLOOR_1_PRE_OP_ROOM_2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_PRE_OP_ROOM_2_V,
    ENDIF,
    IF (FLOOR_1_PRE_OP_ROOM_2_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_PRE_OP_ROOM_2_V,
      Set C_CUR = C_CUR + FLOOR_1_PRE_OP_ROOM_2_T * FLOOR_1_PRE_OP_ROOM_2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_PRE_OP_ROOM_2_V,
    ENDIF,
    IF (FLOOR_1_PROCEDURE_ROOM_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_PROCEDURE_ROOM_V,
      Set H_CUR = H_CUR + FLOOR_1_PROCEDURE_ROOM_T * FLOOR_1_PROCEDURE_ROOM_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_PROCEDURE_ROOM_V,
    ENDIF,
    IF (FLOOR_1_PROCEDURE_ROOM_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_PROCEDURE_ROOM_V,
      Set C_CUR = C_CUR + FLOOR_1_PROCEDURE_ROOM_T * FLOOR_1_PROCEDURE_ROOM_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_PROCEDURE_ROOM_V,
    ENDIF,
    IF (FLOOR_1_RECEPTION_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_RECEPTION_V,
      Set H_CUR = H_CUR + FLOOR_1_RECEPTION_T * FLOOR_1_RECEPTION_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_RECEPTION_V,
    ENDIF,
    IF (FLOOR_1_RECEPTION_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_RECEPTION_V,
      Set C_CUR = C_CUR + FLOOR_1_RECEPTION_T * FLOOR_1_RECEPTION_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_RECEPTION_V,
    ENDIF,
    IF (FLOOR_1_RECEPTION_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_RECEPTION_HALL_V,
      Set H_CUR = H_CUR + FLOOR_1_RECEPTION_HALL_T * FLOOR_1_RECEPTION_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_RECEPTION_HALL_V,
    ENDIF,
    IF (FLOOR_1_RECEPTION_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_RECEPTION_HALL_V,
      Set C_CUR = C_CUR + FLOOR_1_RECEPTION_HALL_T * FLOOR_1_RECEPTION_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_RECEPTION_HALL_V,
    ENDIF,
    IF (FLOOR_1_RECOVERY_ROOM_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_RECOVERY_ROOM_V,
      Set H_CUR = H_CUR + FLOOR_1_RECOVERY_ROOM_T * FLOOR_1_RECOVERY_ROOM_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_RECOVERY_ROOM_V,
    ENDIF,
    IF (FLOOR_1_RECOVERY_ROOM_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_RECOVERY_ROOM_V,
      Set C_CUR = C_CUR + FLOOR_1_RECOVERY_ROOM_T * FLOOR_1_RECOVERY_ROOM_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_RECOVERY_ROOM_V,
    ENDIF,
    IF (FLOOR_1_SCHEDULING_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_SCHEDULING_V,
      Set H_CUR = H_CUR + FLOOR_1_SCHEDULING_T * FLOOR_1_SCHEDULING_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_SCHEDULING_V,
    ENDIF,
    IF (FLOOR_1_SCHEDULING_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_SCHEDULING_V,
      Set C_CUR = C_CUR + FLOOR_1_SCHEDULING_T * FLOOR_1_SCHEDULING_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_SCHEDULING_V,
    ENDIF,
    IF (FLOOR_1_SCRUB_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_SCRUB_V,
      Set H_CUR = H_CUR + FLOOR_1_SCRUB_T * FLOOR_1_SCRUB_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_SCRUB_V,
    ENDIF,
    IF (FLOOR_1_SCRUB_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_SCRUB_V,
      Set C_CUR = C_CUR + FLOOR_1_SCRUB_T * FLOOR_1_SCRUB_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_SCRUB_V,
    ENDIF,
    IF (FLOOR_1_SOIL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_SOIL_V,
      Set H_CUR = H_CUR + FLOOR_1_SOIL_T * FLOOR_1_SOIL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_SOIL_V,
    ENDIF,
    IF (FLOOR_1_SOIL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_SOIL_V,
      Set C_CUR = C_CUR + FLOOR_1_SOIL_T * FLOOR_1_SOIL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_SOIL_V,
    ENDIF,
    IF (FLOOR_1_SOIL_HOLD_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_SOIL_HOLD_V,
      Set H_CUR = H_CUR + FLOOR_1_SOIL_HOLD_T * FLOOR_1_SOIL_HOLD_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_SOIL_HOLD_V,
    ENDIF,
    IF (FLOOR_1_SOIL_HOLD_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_SOIL_HOLD_V,
      Set C_CUR = C_CUR + FLOOR_1_SOIL_HOLD_T * FLOOR_1_SOIL_HOLD_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_SOIL_HOLD_V,
    ENDIF,
    IF (FLOOR_1_SOIL_WORK_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_SOIL_WORK_V,
      Set H_CUR = H_CUR + FLOOR_1_SOIL_WORK_T * FLOOR_1_SOIL_WORK_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_SOIL_WORK_V,
    ENDIF,
    IF (FLOOR_1_SOIL_WORK_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_SOIL_WORK_V,
      Set C_CUR = C_CUR + FLOOR_1_SOIL_WORK_T * FLOOR_1_SOIL_WORK_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_SOIL_WORK_V,
    ENDIF,
    IF (FLOOR_1_STEP_DOWN_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_STEP_DOWN_V,
      Set H_CUR = H_CUR + FLOOR_1_STEP_DOWN_T * FLOOR_1_STEP_DOWN_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_STEP_DOWN_V,
    ENDIF,
    IF (FLOOR_1_STEP_DOWN_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_STEP_DOWN_V,
      Set C_CUR = C_CUR + FLOOR_1_STEP_DOWN_T * FLOOR_1_STEP_DOWN_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_STEP_DOWN_V,
    ENDIF,
    IF (FLOOR_1_STERILE_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_STERILE_HALL_V,
      Set H_CUR = H_CUR + FLOOR_1_STERILE_HALL_T * FLOOR_1_STERILE_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_STERILE_HALL_V,
    ENDIF,
    IF (FLOOR_1_STERILE_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_STERILE_HALL_V,
      Set C_CUR = C_CUR + FLOOR_1_STERILE_HALL_T * FLOOR_1_STERILE_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_STERILE_HALL_V,
    ENDIF,
    IF (FLOOR_1_STERILE_STORAGE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_STERILE_STORAGE_V,
      Set H_CUR = H_CUR + FLOOR_1_STERILE_STORAGE_T * FLOOR_1_STERILE_STORAGE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_STERILE_STORAGE_V,
    ENDIF,
    IF (FLOOR_1_STERILE_STORAGE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_STERILE_STORAGE_V,
      Set C_CUR = C_CUR + FLOOR_1_STERILE_STORAGE_T * FLOOR_1_STERILE_STORAGE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_STERILE_STORAGE_V,
    ENDIF,
    IF (FLOOR_1_SUB_STERILE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_SUB_STERILE_V,
      Set H_CUR = H_CUR + FLOOR_1_SUB_STERILE_T * FLOOR_1_SUB_STERILE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_SUB_STERILE_V,
    ENDIF,
    IF (FLOOR_1_SUB_STERILE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_SUB_STERILE_V,
      Set C_CUR = C_CUR + FLOOR_1_SUB_STERILE_T * FLOOR_1_SUB_STERILE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_SUB_STERILE_V,
    ENDIF,
    IF (FLOOR_1_UTILITY_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_UTILITY_HALL_V,
      Set H_CUR = H_CUR + FLOOR_1_UTILITY_HALL_T * FLOOR_1_UTILITY_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_UTILITY_HALL_V,
    ENDIF,
    IF (FLOOR_1_UTILITY_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_UTILITY_HALL_V,
      Set C_CUR = C_CUR + FLOOR_1_UTILITY_HALL_T * FLOOR_1_UTILITY_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_UTILITY_HALL_V,
    ENDIF,
    IF (FLOOR_1_VESTIBULE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_VESTIBULE_V,
      Set H_CUR = H_CUR + FLOOR_1_VESTIBULE_T * FLOOR_1_VESTIBULE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_VESTIBULE_V,
    ENDIF,
    IF (FLOOR_1_VESTIBULE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_VESTIBULE_V,
      Set C_CUR = C_CUR + FLOOR_1_VESTIBULE_T * FLOOR_1_VESTIBULE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_VESTIBULE_V,
    ENDIF,
    IF (FLOOR_2_CONFERENCE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_CONFERENCE_V,
      Set H_CUR = H_CUR + FLOOR_2_CONFERENCE_T * FLOOR_2_CONFERENCE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_CONFERENCE_V,
    ENDIF,
    IF (FLOOR_2_CONFERENCE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_CONFERENCE_V,
      Set C_CUR = C_CUR + FLOOR_2_CONFERENCE_T * FLOOR_2_CONFERENCE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_CONFERENCE_V,
    ENDIF,
    IF (FLOOR_2_DICTATION_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_DICTATION_V,
      Set H_CUR = H_CUR + FLOOR_2_DICTATION_T * FLOOR_2_DICTATION_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_DICTATION_V,
    ENDIF,
    IF (FLOOR_2_DICTATION_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_DICTATION_V,
      Set C_CUR = C_CUR + FLOOR_2_DICTATION_T * FLOOR_2_DICTATION_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_DICTATION_V,
    ENDIF,
    IF (FLOOR_2_EXAM_1_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_1_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_1_T * FLOOR_2_EXAM_1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_1_V,
    ENDIF,
    IF (FLOOR_2_EXAM_1_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_1_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_1_T * FLOOR_2_EXAM_1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_1_V,
    ENDIF,
    IF (FLOOR_2_EXAM_2_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_2_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_2_T * FLOOR_2_EXAM_2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_2_V,
    ENDIF,
    IF (FLOOR_2_EXAM_2_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_2_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_2_T * FLOOR_2_EXAM_2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_2_V,
    ENDIF,
    IF (FLOOR_2_EXAM_3_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_3_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_3_T * FLOOR_2_EXAM_3_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_3_V,
    ENDIF,
    IF (FLOOR_2_EXAM_3_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_3_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_3_T * FLOOR_2_EXAM_3_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_3_V,
    ENDIF,
    IF (FLOOR_2_EXAM_4_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_4_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_4_T * FLOOR_2_EXAM_4_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_4_V,
    ENDIF,
    IF (FLOOR_2_EXAM_4_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_4_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_4_T * FLOOR_2_EXAM_4_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_4_V,
    ENDIF,
    IF (FLOOR_2_EXAM_5_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_5_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_5_T * FLOOR_2_EXAM_5_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_5_V,
    ENDIF,
    IF (FLOOR_2_EXAM_5_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_5_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_5_T * FLOOR_2_EXAM_5_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_5_V,
    ENDIF,
    IF (FLOOR_2_EXAM_6_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_6_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_6_T * FLOOR_2_EXAM_6_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_6_V,
    ENDIF,
    IF (FLOOR_2_EXAM_6_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_6_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_6_T * FLOOR_2_EXAM_6_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_6_V,
    ENDIF,
    IF (FLOOR_2_EXAM_7_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_7_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_7_T * FLOOR_2_EXAM_7_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_7_V,
    ENDIF,
    IF (FLOOR_2_EXAM_7_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_7_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_7_T * FLOOR_2_EXAM_7_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_7_V,
    ENDIF,
    IF (FLOOR_2_EXAM_8_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_8_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_8_T * FLOOR_2_EXAM_8_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_8_V,
    ENDIF,
    IF (FLOOR_2_EXAM_8_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_8_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_8_T * FLOOR_2_EXAM_8_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_8_V,
    ENDIF,
    IF (FLOOR_2_EXAM_9_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_9_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_9_T * FLOOR_2_EXAM_9_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_9_V,
    ENDIF,
    IF (FLOOR_2_EXAM_9_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_9_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_9_T * FLOOR_2_EXAM_9_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_9_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_1_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_HALL_1_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_HALL_1_T * FLOOR_2_EXAM_HALL_1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_HALL_1_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_1_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_HALL_1_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_HALL_1_T * FLOOR_2_EXAM_HALL_1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_HALL_1_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_2_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_HALL_2_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_HALL_2_T * FLOOR_2_EXAM_HALL_2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_HALL_2_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_2_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_HALL_2_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_HALL_2_T * FLOOR_2_EXAM_HALL_2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_HALL_2_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_3_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_HALL_3_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_HALL_3_T * FLOOR_2_EXAM_HALL_3_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_HALL_3_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_3_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_HALL_3_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_HALL_3_T * FLOOR_2_EXAM_HALL_3_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_HALL_3_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_4_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_HALL_4_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_HALL_4_T * FLOOR_2_EXAM_HALL_4_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_HALL_4_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_4_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_HALL_4_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_HALL_4_T * FLOOR_2_EXAM_HALL_4_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_HALL_4_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_5_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_HALL_5_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_HALL_5_T * FLOOR_2_EXAM_HALL_5_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_HALL_5_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_5_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_HALL_5_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_HALL_5_T * FLOOR_2_EXAM_HALL_5_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_HALL_5_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_6_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_HALL_6_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_HALL_6_T * FLOOR_2_EXAM_HALL_6_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_HALL_6_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_6_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_HALL_6_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_HALL_6_T * FLOOR_2_EXAM_HALL_6_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_HALL_6_V,
    ENDIF,
    IF (FLOOR_2_LOUNGE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_LOUNGE_V,
      Set H_CUR = H_CUR + FLOOR_2_LOUNGE_T * FLOOR_2_LOUNGE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_LOUNGE_V,
    ENDIF,
    IF (FLOOR_2_LOUNGE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_LOUNGE_V,
      Set C_CUR = C_CUR + FLOOR_2_LOUNGE_T * FLOOR_2_LOUNGE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_LOUNGE_V,
    ENDIF,
    IF (FLOOR_2_NURSE_STATION_1_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_NURSE_STATION_1_V,
      Set H_CUR = H_CUR + FLOOR_2_NURSE_STATION_1_T * FLOOR_2_NURSE_STATION_1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_NURSE_STATION_1_V,
    ENDIF,
    IF (FLOOR_2_NURSE_STATION_1_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_NURSE_STATION_1_V,
      Set C_CUR = C_CUR + FLOOR_2_NURSE_STATION_1_T * FLOOR_2_NURSE_STATION_1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_NURSE_STATION_1_V,
    ENDIF,
    IF (FLOOR_2_NURSE_STATION_2_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_NURSE_STATION_2_V,
      Set H_CUR = H_CUR + FLOOR_2_NURSE_STATION_2_T * FLOOR_2_NURSE_STATION_2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_NURSE_STATION_2_V,
    ENDIF,
    IF (FLOOR_2_NURSE_STATION_2_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_NURSE_STATION_2_V,
      Set C_CUR = C_CUR + FLOOR_2_NURSE_STATION_2_T * FLOOR_2_NURSE_STATION_2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_NURSE_STATION_2_V,
    ENDIF,
    IF (FLOOR_2_OFFICE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_OFFICE_V,
      Set H_CUR = H_CUR + FLOOR_2_OFFICE_T * FLOOR_2_OFFICE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_OFFICE_V,
    ENDIF,
    IF (FLOOR_2_OFFICE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_OFFICE_V,
      Set C_CUR = C_CUR + FLOOR_2_OFFICE_T * FLOOR_2_OFFICE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_OFFICE_V,
    ENDIF,
    IF (FLOOR_2_OFFICE_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_OFFICE_HALL_V,
      Set H_CUR = H_CUR + FLOOR_2_OFFICE_HALL_T * FLOOR_2_OFFICE_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_OFFICE_HALL_V,
    ENDIF,
    IF (FLOOR_2_OFFICE_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_OFFICE_HALL_V,
      Set C_CUR = C_CUR + FLOOR_2_OFFICE_HALL_T * FLOOR_2_OFFICE_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_OFFICE_HALL_V,
    ENDIF,
    IF (FLOOR_2_RECEPTION_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_RECEPTION_V,
      Set H_CUR = H_CUR + FLOOR_2_RECEPTION_T * FLOOR_2_RECEPTION_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_RECEPTION_V,
    ENDIF,
    IF (FLOOR_2_RECEPTION_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_RECEPTION_V,
      Set C_CUR = C_CUR + FLOOR_2_RECEPTION_T * FLOOR_2_RECEPTION_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_RECEPTION_V,
    ENDIF,
    IF (FLOOR_2_RECEPTION_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_RECEPTION_HALL_V,
      Set H_CUR = H_CUR + FLOOR_2_RECEPTION_HALL_T * FLOOR_2_RECEPTION_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_RECEPTION_HALL_V,
    ENDIF,
    IF (FLOOR_2_RECEPTION_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_RECEPTION_HALL_V,
      Set C_CUR = C_CUR + FLOOR_2_RECEPTION_HALL_T * FLOOR_2_RECEPTION_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_RECEPTION_HALL_V,
    ENDIF,
    IF (FLOOR_2_SCHEDULING_1_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_SCHEDULING_1_V,
      Set H_CUR = H_CUR + FLOOR_2_SCHEDULING_1_T * FLOOR_2_SCHEDULING_1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_SCHEDULING_1_V,
    ENDIF,
    IF (FLOOR_2_SCHEDULING_1_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_SCHEDULING_1_V,
      Set C_CUR = C_CUR + FLOOR_2_SCHEDULING_1_T * FLOOR_2_SCHEDULING_1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_SCHEDULING_1_V,
    ENDIF,
    IF (FLOOR_2_SCHEDULING_2_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_SCHEDULING_2_V,
      Set H_CUR = H_CUR + FLOOR_2_SCHEDULING_2_T * FLOOR_2_SCHEDULING_2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_SCHEDULING_2_V,
    ENDIF,
    IF (FLOOR_2_SCHEDULING_2_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_SCHEDULING_2_V,
      Set C_CUR = C_CUR + FLOOR_2_SCHEDULING_2_T * FLOOR_2_SCHEDULING_2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_SCHEDULING_2_V,
    ENDIF,
    IF (FLOOR_2_WORK_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_WORK_V,
      Set H_CUR = H_CUR + FLOOR_2_WORK_T * FLOOR_2_WORK_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_WORK_V,
    ENDIF,
    IF (FLOOR_2_WORK_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_WORK_V,
      Set C_CUR = C_CUR + FLOOR_2_WORK_T * FLOOR_2_WORK_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_WORK_V,
    ENDIF,
    IF (FLOOR_2_WORK_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_WORK_HALL_V,
      Set H_CUR = H_CUR + FLOOR_2_WORK_HALL_T * FLOOR_2_WORK_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_WORK_HALL_V,
    ENDIF,
    IF (FLOOR_2_WORK_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_WORK_HALL_V,
      Set C_CUR = C_CUR + FLOOR_2_WORK_HALL_T * FLOOR_2_WORK_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_WORK_HALL_V,
    ENDIF,
    IF (FLOOR_2_X_RAY_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_X_RAY_V,
      Set H_CUR = H_CUR + FLOOR_2_X_RAY_T * FLOOR_2_X_RAY_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_X_RAY_V,
    ENDIF,
    IF (FLOOR_2_X_RAY_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_X_RAY_V,
      Set C_CUR = C_CUR + FLOOR_2_X_RAY_T * FLOOR_2_X_RAY_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_X_RAY_V,
    ENDIF,
    IF (FLOOR_3_DRESSING_ROOM_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_DRESSING_ROOM_V,
      Set H_CUR = H_CUR + FLOOR_3_DRESSING_ROOM_T * FLOOR_3_DRESSING_ROOM_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_DRESSING_ROOM_V,
    ENDIF,
    IF (FLOOR_3_DRESSING_ROOM_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_DRESSING_ROOM_V,
      Set C_CUR = C_CUR + FLOOR_3_DRESSING_ROOM_T * FLOOR_3_DRESSING_ROOM_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_DRESSING_ROOM_V,
    ENDIF,
    IF (FLOOR_3_ELEVATOR_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_ELEVATOR_HALL_V,
      Set H_CUR = H_CUR + FLOOR_3_ELEVATOR_HALL_T * FLOOR_3_ELEVATOR_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_ELEVATOR_HALL_V,
    ENDIF,
    IF (FLOOR_3_ELEVATOR_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_ELEVATOR_HALL_V,
      Set C_CUR = C_CUR + FLOOR_3_ELEVATOR_HALL_T * FLOOR_3_ELEVATOR_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_ELEVATOR_HALL_V,
    ENDIF,
    IF (FLOOR_3_HUMID_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_HUMID_V,
      Set H_CUR = H_CUR + FLOOR_3_HUMID_T * FLOOR_3_HUMID_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_HUMID_V,
    ENDIF,
    IF (FLOOR_3_HUMID_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_HUMID_V,
      Set C_CUR = C_CUR + FLOOR_3_HUMID_T * FLOOR_3_HUMID_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_HUMID_V,
    ENDIF,
    IF (FLOOR_3_LOCKER_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_LOCKER_V,
      Set H_CUR = H_CUR + FLOOR_3_LOCKER_T * FLOOR_3_LOCKER_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_LOCKER_V,
    ENDIF,
    IF (FLOOR_3_LOCKER_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_LOCKER_V,
      Set C_CUR = C_CUR + FLOOR_3_LOCKER_T * FLOOR_3_LOCKER_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_LOCKER_V,
    ENDIF,
    IF (FLOOR_3_LOUNGE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_LOUNGE_V,
      Set H_CUR = H_CUR + FLOOR_3_LOUNGE_T * FLOOR_3_LOUNGE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_LOUNGE_V,
    ENDIF,
    IF (FLOOR_3_LOUNGE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_LOUNGE_V,
      Set C_CUR = C_CUR + FLOOR_3_LOUNGE_T * FLOOR_3_LOUNGE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_LOUNGE_V,
    ENDIF,
    IF (FLOOR_3_MECHANICAL_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_MECHANICAL_HALL_V,
      Set H_CUR = H_CUR + FLOOR_3_MECHANICAL_HALL_T * FLOOR_3_MECHANICAL_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_MECHANICAL_HALL_V,
    ENDIF,
    IF (FLOOR_3_MECHANICAL_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_MECHANICAL_HALL_V,
      Set C_CUR = C_CUR + FLOOR_3_MECHANICAL_HALL_T * FLOOR_3_MECHANICAL_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_MECHANICAL_HALL_V,
    ENDIF,
    IF (FLOOR_3_OFFICE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_OFFICE_V,
      Set H_CUR = H_CUR + FLOOR_3_OFFICE_T * FLOOR_3_OFFICE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_OFFICE_V,
    ENDIF,
    IF (FLOOR_3_OFFICE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_OFFICE_V,
      Set C_CUR = C_CUR + FLOOR_3_OFFICE_T * FLOOR_3_OFFICE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_OFFICE_V,
    ENDIF,
    IF (FLOOR_3_OFFICE_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_OFFICE_HALL_V,
      Set H_CUR = H_CUR + FLOOR_3_OFFICE_HALL_T * FLOOR_3_OFFICE_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_OFFICE_HALL_V,
    ENDIF,
    IF (FLOOR_3_OFFICE_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_OFFICE_HALL_V,
      Set C_CUR = C_CUR + FLOOR_3_OFFICE_HALL_T * FLOOR_3_OFFICE_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_OFFICE_HALL_V,
    ENDIF,
    IF (FLOOR_3_PHYSICAL_THERAPY_1_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_PHYSICAL_THERAPY_1_V,
      Set H_CUR = H_CUR + FLOOR_3_PHYSICAL_THERAPY_1_T * FLOOR_3_PHYSICAL_THERAPY_1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_PHYSICAL_THERAPY_1_V,
    ENDIF,
    IF (FLOOR_3_PHYSICAL_THERAPY_1_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_PHYSICAL_THERAPY_1_V,
      Set C_CUR = C_CUR + FLOOR_3_PHYSICAL_THERAPY_1_T * FLOOR_3_PHYSICAL_THERAPY_1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_PHYSICAL_THERAPY_1_V,
    ENDIF,
    IF (FLOOR_3_PHYSICAL_THERAPY_2_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_PHYSICAL_THERAPY_2_V,
      Set H_CUR = H_CUR + FLOOR_3_PHYSICAL_THERAPY_2_T * FLOOR_3_PHYSICAL_THERAPY_2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_PHYSICAL_THERAPY_2_V,
    ENDIF,
    IF (FLOOR_3_PHYSICAL_THERAPY_2_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_PHYSICAL_THERAPY_2_V,
      Set C_CUR = C_CUR + FLOOR_3_PHYSICAL_THERAPY_2_T * FLOOR_3_PHYSICAL_THERAPY_2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_PHYSICAL_THERAPY_2_V,
    ENDIF,
    IF (FLOOR_3_TREATMENT_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_TREATMENT_V,
      Set H_CUR = H_CUR + FLOOR_3_TREATMENT_T * FLOOR_3_TREATMENT_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_TREATMENT_V,
    ENDIF,
    IF (FLOOR_3_TREATMENT_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_TREATMENT_V,
      Set C_CUR = C_CUR + FLOOR_3_TREATMENT_T * FLOOR_3_TREATMENT_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_TREATMENT_V,
    ENDIF,
    IF (FLOOR_3_WORK_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_WORK_V,
      Set H_CUR = H_CUR + FLOOR_3_WORK_T * FLOOR_3_WORK_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_WORK_V,
    ENDIF,
    IF (FLOOR_3_WORK_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_WORK_V,
      Set C_CUR = C_CUR + FLOOR_3_WORK_T * FLOOR_3_WORK_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_WORK_V,
    ENDIF,
! Average temperature over controlled zone air volumes
    Set T_CUR = 0,
    Set T_CUR = T_CUR + FLOOR_1_ANESTHESIA_T * FLOOR_1_ANESTHESIA_V,
    Set T_CUR = T_CUR + FLOOR_1_BIO_HAZ_T * FLOOR_1_BIO_HAZ_V,
    Set T_CUR = T_CUR + FLOOR_1_CAFE_T * FLOOR_1_CAFE_V,
    Set T_CUR = T_CUR + FLOOR_1_CLEAN_T * FLOOR_1_CLEAN_V,
    Set T_CUR = T_CUR + FLOOR_1_CLEAN_WORK_T * FLOOR_1_CLEAN_WORK_V,
    Set T_CUR = T_CUR + FLOOR_1_DICTATION_T * FLOOR_1_DICTATION_V,
    Set T_CUR = T_CUR + FLOOR_1_DRESSING_ROOM_T * FLOOR_1_DRESSING_ROOM_V,
    Set T_CUR = T_CUR + FLOOR_1_HUMID_T * FLOOR_1_HUMID_V,
    Set T_CUR = T_CUR + FLOOR_1_IT_HALL_T * FLOOR_1_IT_HALL_V,
    Set T_CUR = T_CUR + FLOOR_1_IT_ROOM_T * FLOOR_1_IT_ROOM_V,
    Set T_CUR = T_CUR + FLOOR_1_LOBBY_T * FLOOR_1_LOBBY_V,
    Set T_CUR = T_CUR + FLOOR_1_LOBBY_HALL_T * FLOOR_1_LOBBY_HALL_V,
    Set T_CUR = T_CUR + FLOOR_1_LOCKER_ROOM_T * FLOOR_1_LOCKER_ROOM_V,
    Set T_CUR = T_CUR + FLOOR_1_LOCKER_ROOM_HALL_T * FLOOR_1_LOCKER_ROOM_HALL_V,
    Set T_CUR = T_CUR + FLOOR_1_LOUNGE_T * FLOOR_1_LOUNGE_V,
    Set T_CUR = T_CUR + FLOOR_1_MRI_CONTROL_ROOM_T * FLOOR_1_MRI_CONTROL_ROOM_V,
    Set T_CUR = T_CUR + FLOOR_1_MRI_HALL_T * FLOOR_1_MRI_HALL_V,
    Set T_CUR = T_CUR + FLOOR_1_MRI_ROOM_T * FLOOR_1_MRI_ROOM_V,
    Set T_CUR = T_CUR + FLOOR_1_MED_GAS_T * FLOOR_1_MED_GAS_V,
    Set T_CUR = T_CUR + FLOOR_1_NOURISHMENT_T * FLOOR_1_NOURISHMENT_V,
    Set T_CUR = T_CUR + FLOOR_1_NURSE_HALL_T * FLOOR_1_NURSE_HALL_V,
    Set T_CUR = T_CUR + FLOOR_1_NURSE_STATION_T * FLOOR_1_NURSE_STATION_V,
    Set T_CUR = T_CUR + FLOOR_1_OFFICE_T * FLOOR_1_OFFICE_V,
    Set T_CUR = T_CUR + FLOOR_1_OPERATING_ROOM_1_T * FLOOR_1_OPERATING_ROOM_1_V,
    Set T_CUR = T_CUR + FLOOR_1_OPERATING_ROOM_2_T * FLOOR_1_OPERATING_ROOM_2_V,
    Set T_CUR = T_CUR + FLOOR_1_OPERATING_ROOM_3_T * FLOOR_1_OPERATING_ROOM_3_V,
    Set T_CUR = T_CUR + FLOOR_1_PACU_T * FLOOR_1_PACU_V,
    Set T_CUR = T_CUR + FLOOR_1_PRE_OP_HALL_T * FLOOR_1_PRE_OP_HALL_V,
    Set T_CUR = T_CUR + FLOOR_1_PRE_OP_ROOM_1_T * FLOOR_1_PRE_OP_ROOM_1_V,
    Set T_CUR = T_CUR + FLOOR_1_PRE_OP_ROOM_2_T * FLOOR_1_PRE_OP_ROOM_2_V,
    Set T_CUR = T_CUR + FLOOR_1_PROCEDURE_ROOM_T * FLOOR_1_PROCEDURE_ROOM_V,
    Set T_CUR = T_CUR + FLOOR_1_RECEPTION_T * FLOOR_1_RECEPTION_V,
    Set T_CUR = T_CUR + FLOOR_1_RECEPTION_HALL_T * FLOOR_1_RECEPTION_HALL_V,
    Set T_CUR = T_CUR + FLOOR_1_RECOVERY_ROOM_T * FLOOR_1_RECOVERY_ROOM_V,
    Set T_CUR = T_CUR + FLOOR_1_SCHEDULING_T * FLOOR_1_SCHEDULING_V,
    Set T_CUR = T_CUR + FLOOR_1_SCRUB_T * FLOOR_1_SCRUB_V,
    Set T_CUR = T_CUR + FLOOR_1_SOIL_T * FLOOR_1_SOIL_V,
    Set T_CUR = T_CUR + FLOOR_1_SOIL_HOLD_T * FLOOR_1_SOIL_HOLD_V,
    Set T_CUR = T_CUR + FLOOR_1_SOIL_WORK_T * FLOOR_1_SOIL_WORK_V,
    Set T_CUR = T_CUR + FLOOR_1_STEP_DOWN_T * FLOOR_1_STEP_DOWN_V,
    Set T_CUR = T_CUR + FLOOR_1_STERILE_HALL_T * FLOOR_1_STERILE_HALL_V,
    Set T_CUR = T_CUR + FLOOR_1_STERILE_STORAGE_T * FLOOR_1_STERILE_STORAGE_V,
    Set T_CUR = T_CUR + FLOOR_1_SUB_STERILE_T * FLOOR_1_SUB_STERILE_V,
    Set T_CUR = T_CUR + FLOOR_1_UTILITY_HALL_T * FLOOR_1_UTILITY_HALL_V,
    Set T_CUR = T_CUR + FLOOR_1_VESTIBULE_T * FLOOR_1_VESTIBULE_V,
    Set T_CUR = T_CUR + FLOOR_2_CONFERENCE_T * FLOOR_2_CONFERENCE_V,
    Set T_CUR = T_CUR + FLOOR_2_DICTATION_T * FLOOR_2_DICTATION_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_1_T * FLOOR_2_EXAM_1_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_2_T * FLOOR_2_EXAM_2_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_3_T * FLOOR_2_EXAM_3_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_4_T * FLOOR_2_EXAM_4_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_5_T * FLOOR_2_EXAM_5_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_6_T * FLOOR_2_EXAM_6_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_7_T * FLOOR_2_EXAM_7_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_8_T * FLOOR_2_EXAM_8_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_9_T * FLOOR_2_EXAM_9_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_HALL_1_T * FLOOR_2_EXAM_HALL_1_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_HALL_2_T * FLOOR_2_EXAM_HALL_2_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_HALL_3_T * FLOOR_2_EXAM_HALL_3_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_HALL_4_T * FLOOR_2_EXAM_HALL_4_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_HALL_5_T * FLOOR_2_EXAM_HALL_5_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_HALL_6_T * FLOOR_2_EXAM_HALL_6_V,
    Set T_CUR = T_CUR + FLOOR_2_LOUNGE_T * FLOOR_2_LOUNGE_V,
    Set T_CUR = T_CUR + FLOOR_2_NURSE_STATION_1_T * FLOOR_2_NURSE_STATION_1_V,
    Set T_CUR = T_CUR + FLOOR_2_NURSE_STATION_2_T * FLOOR_2_NURSE_STATION_2_V,
    Set T_CUR = T_CUR + FLOOR_2_OFFICE_T * FLOOR_2_OFFICE_V,
    Set T_CUR = T_CUR + FLOOR_2_OFFICE_HALL_T * FLOOR_2_OFFICE_HALL_V,
    Set T_CUR = T_CUR + FLOOR_2_RECEPTION_T * FLOOR_2_RECEPTION_V,
    Set T_CUR = T_CUR + FLOOR_2_RECEPTION_HALL_T * FLOOR_2_RECEPTION_HALL_V,
    Set T_CUR = T_CUR + FLOOR_2_SCHEDULING_1_T * FLOOR_2_SCHEDULING_1_V,
    Set T_CUR = T_CUR + FLOOR_2_SCHEDULING_2_T * FLOOR_2_SCHEDULING_2_V,
    Set T_CUR = T_CUR + FLOOR_2_WORK_T * FLOOR_2_WORK_V,
    Set T_CUR = T_CUR + FLOOR_2_WORK_HALL_T * FLOOR_2_WORK_HALL_V,
    Set T_CUR = T_CUR + FLOOR_2_X_RAY_T * FLOOR_2_X_RAY_V,
    Set T_CUR = T_CUR + FLOOR_3_DRESSING_ROOM_T * FLOOR_3_DRESSING_ROOM_V,
    Set T_CUR = T_CUR + FLOOR_3_ELEVATOR_HALL_T * FLOOR_3_ELEVATOR_HALL_V,
    Set T_CUR = T_CUR + FLOOR_3_HUMID_T * FLOOR_3_HUMID_V,
    Set T_CUR = T_CUR + FLOOR_3_LOCKER_T * FLOOR_3_LOCKER_V,
    Set T_CUR = T_CUR + FLOOR_3_LOUNGE_T * FLOOR_3_LOUNGE_V,
    Set T_CUR = T_CUR + FLOOR_3_MECHANICAL_HALL_T * FLOOR_3_MECHANICAL_HALL_V,
    Set T_CUR = T_CUR + FLOOR_3_OFFICE_T * FLOOR_3_OFFICE_V,
    Set T_CUR = T_CUR + FLOOR_3_OFFICE_HALL_T * FLOOR_3_OFFICE_HALL_V,
    Set T_CUR = T_CUR + FLOOR_3_PHYSICAL_THERAPY_1_T * FLOOR_3_PHYSICAL_THERAPY_1_V,
    Set T_CUR = T_CUR + FLOOR_3_PHYSICAL_THERAPY_2_T * FLOOR_3_PHYSICAL_THERAPY_2_V,
    Set T_CUR = T_CUR + FLOOR_3_TREATMENT_T * FLOOR_3_TREATMENT_V,
    Set T_CUR = T_CUR + FLOOR_3_WORK_T * FLOOR_3_WORK_V,
    Set T_CUR = T_CUR/Controlled_V*9.0/5.0+32.0,
! Average cooling schedule and setpoint over controlled zone air volumes
    Set Schedule_Cooling_Temperature = 0.0,
    Set T_Cooling = 0,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_ANESTHESIA_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_ANESTHESIA_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_BIO_HAZ_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_BIO_HAZ_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_CAFE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_CAFE_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_CLEAN_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_CLEAN_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_CLEAN_WORK_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_CLEAN_WORK_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_DICTATION_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_DICTATION_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_DRESSING_ROOM_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_DRESSING_ROOM_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_HUMID_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_HUMID_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_IT_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_IT_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_IT_ROOM_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_IT_ROOM_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_LOBBY_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_LOBBY_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_LOBBY_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_LOBBY_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_LOCKER_ROOM_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_LOCKER_ROOM_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_LOCKER_ROOM_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_LOCKER_ROOM_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_LOUNGE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_LOUNGE_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_MRI_CONTROL_ROOM_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_MRI_CONTROL_ROOM_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_MRI_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_MRI_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_MRI_ROOM_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_MRI_ROOM_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_MED_GAS_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_MED_GAS_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_NOURISHMENT_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_NOURISHMENT_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_NURSE_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_NURSE_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_NURSE_STATION_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_NURSE_STATION_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_OFFICE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_OFFICE_V,
    Set T_Cooling = T_Cooling + C2 * FLOOR_1_OPERATING_ROOM_1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FLOOR_1_OPERATING_ROOM_1_V,
    Set T_Cooling = T_Cooling + C2 * FLOOR_1_OPERATING_ROOM_2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FLOOR_1_OPERATING_ROOM_2_V,
    Set T_Cooling = T_Cooling + C2 * FLOOR_1_OPERATING_ROOM_3_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FLOOR_1_OPERATING_ROOM_3_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_PACU_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_PACU_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_PRE_OP_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_PRE_OP_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_PRE_OP_ROOM_1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_PRE_OP_ROOM_1_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_PRE_OP_ROOM_2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_PRE_OP_ROOM_2_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_PROCEDURE_ROOM_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_PROCEDURE_ROOM_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_RECEPTION_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_RECEPTION_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_RECEPTION_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_RECEPTION_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_RECOVERY_ROOM_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_RECOVERY_ROOM_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_SCHEDULING_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_SCHEDULING_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_SCRUB_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_SCRUB_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_SOIL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_SOIL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_SOIL_HOLD_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_SOIL_HOLD_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_SOIL_WORK_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_SOIL_WORK_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_STEP_DOWN_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_STEP_DOWN_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_STERILE_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_STERILE_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_STERILE_STORAGE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_STERILE_STORAGE_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_SUB_STERILE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_SUB_STERILE_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_UTILITY_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_UTILITY_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_VESTIBULE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_VESTIBULE_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_CONFERENCE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_CONFERENCE_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_DICTATION_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_DICTATION_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_1_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_2_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_3_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_3_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_4_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_4_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_5_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_5_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_6_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_6_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_7_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_7_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_8_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_8_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_9_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_9_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_HALL_1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_HALL_1_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_HALL_2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_HALL_2_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_HALL_3_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_HALL_3_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_HALL_4_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_HALL_4_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_HALL_5_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_HALL_5_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_HALL_6_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_HALL_6_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_LOUNGE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_LOUNGE_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_NURSE_STATION_1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_NURSE_STATION_1_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_NURSE_STATION_2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_NURSE_STATION_2_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_OFFICE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_OFFICE_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_OFFICE_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_OFFICE_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_RECEPTION_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_RECEPTION_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_RECEPTION_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_RECEPTION_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_SCHEDULING_1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_SCHEDULING_1_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_SCHEDULING_2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_SCHEDULING_2_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_WORK_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_WORK_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_WORK_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_WORK_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_X_RAY_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_X_RAY_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_DRESSING_ROOM_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_DRESSING_ROOM_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_ELEVATOR_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_ELEVATOR_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_HUMID_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_HUMID_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_LOCKER_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_LOCKER_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_LOUNGE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_LOUNGE_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_MECHANICAL_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_MECHANICAL_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_OFFICE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_OFFICE_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_OFFICE_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_OFFICE_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_PHYSICAL_THERAPY_1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_PHYSICAL_THERAPY_1_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_PHYSICAL_THERAPY_2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_PHYSICAL_THERAPY_2_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_TREATMENT_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_TREATMENT_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_WORK_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_WORK_V,
    Set T_Cooling = T_Cooling/Controlled_V*9.0/5.0+32.0,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature/Controlled_V*9.0/5.0+32.0,
! Average heating schedule and setpoint over controlled zone air volumes
    Set Schedule_Heating_Temperature = 0.0,
    Set T_Heating = 0,
    Set T_Heating = T_Heating + H1 * FLOOR_1_ANESTHESIA_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_ANESTHESIA_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_BIO_HAZ_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_BIO_HAZ_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_CAFE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_CAFE_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_CLEAN_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_CLEAN_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_CLEAN_WORK_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_CLEAN_WORK_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_DICTATION_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_DICTATION_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_DRESSING_ROOM_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_DRESSING_ROOM_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_HUMID_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_HUMID_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_IT_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_IT_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_IT_ROOM_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_IT_ROOM_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_LOBBY_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_LOBBY_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_LOBBY_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_LOBBY_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_LOCKER_ROOM_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_LOCKER_ROOM_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_LOCKER_ROOM_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_LOCKER_ROOM_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_LOUNGE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_LOUNGE_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_MRI_CONTROL_ROOM_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_MRI_CONTROL_ROOM_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_MRI_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_MRI_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_MRI_ROOM_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_MRI_ROOM_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_MED_GAS_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_MED_GAS_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_NOURISHMENT_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_NOURISHMENT_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_NURSE_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_NURSE_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_NURSE_STATION_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_NURSE_STATION_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_OFFICE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_OFFICE_V,
    Set T_Heating = T_Heating + H2 * FLOOR_1_OPERATING_ROOM_1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FLOOR_1_OPERATING_ROOM_1_V,
    Set T_Heating = T_Heating + H2 * FLOOR_1_OPERATING_ROOM_2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FLOOR_1_OPERATING_ROOM_2_V,
    Set T_Heating = T_Heating + H2 * FLOOR_1_OPERATING_ROOM_3_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FLOOR_1_OPERATING_ROOM_3_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_PACU_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_PACU_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_PRE_OP_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_PRE_OP_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_PRE_OP_ROOM_1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_PRE_OP_ROOM_1_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_PRE_OP_ROOM_2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_PRE_OP_ROOM_2_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_PROCEDURE_ROOM_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_PROCEDURE_ROOM_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_RECEPTION_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_RECEPTION_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_RECEPTION_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_RECEPTION_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_RECOVERY_ROOM_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_RECOVERY_ROOM_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_SCHEDULING_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_SCHEDULING_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_SCRUB_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_SCRUB_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_SOIL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_SOIL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_SOIL_HOLD_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_SOIL_HOLD_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_SOIL_WORK_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_SOIL_WORK_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_STEP_DOWN_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_STEP_DOWN_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_STERILE_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_STERILE_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_STERILE_STORAGE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_STERILE_STORAGE_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_SUB_STERILE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_SUB_STERILE_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_UTILITY_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_UTILITY_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_VESTIBULE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_VESTIBULE_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_CONFERENCE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_CONFERENCE_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_DICTATION_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_DICTATION_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_1_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_2_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_3_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_3_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_4_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_4_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_5_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_5_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_6_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_6_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_7_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_7_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_8_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_8_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_9_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_9_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_HALL_1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_HALL_1_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_HALL_2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_HALL_2_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_HALL_3_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_HALL_3_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_HALL_4_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_HALL_4_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_HALL_5_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_HALL_5_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_HALL_6_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_HALL_6_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_LOUNGE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_LOUNGE_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_NURSE_STATION_1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_NURSE_STATION_1_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_NURSE_STATION_2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_NURSE_STATION_2_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_OFFICE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_OFFICE_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_OFFICE_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_OFFICE_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_RECEPTION_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_RECEPTION_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_RECEPTION_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_RECEPTION_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_SCHEDULING_1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_SCHEDULING_1_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_SCHEDULING_2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_SCHEDULING_2_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_WORK_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_WORK_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_WORK_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_WORK_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_X_RAY_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_X_RAY_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_DRESSING_ROOM_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_DRESSING_ROOM_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_ELEVATOR_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_ELEVATOR_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_HUMID_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_HUMID_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_LOCKER_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_LOCKER_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_LOUNGE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_LOUNGE_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_MECHANICAL_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_MECHANICAL_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_OFFICE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_OFFICE_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_OFFICE_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_OFFICE_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_PHYSICAL_THERAPY_1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_PHYSICAL_THERAPY_1_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_PHYSICAL_THERAPY_2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_PHYSICAL_THERAPY_2_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_TREATMENT_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_TREATMENT_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_WORK_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_WORK_V,
    Set T_Heating = T_Heating/Controlled_V*9.0/5.0+32.0,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature/Controlled_V*9.0/5.0+32.0,

    Set Setpoint_Cooling_Temperature = T_Cooling,
    Set Current_Cooling_Temperature = T_CUR,
    Set Setpoint_Heating_Temperature = T_Heating,
    Set Current_Heating_Temperature = T_CUR;

  
  EnergyManagementSystem:Program,
    Report_Demand,      !- Name
    Set Cooling_Power_State = 0.0,
    Set Heating_Power_State = 0.0,
    Set Flexible_Cooling_Demand = 0.0,
    Set Flexible_Heating_Demand = 0.0,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_1,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_2,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand/(60*60*ZoneTimeStep),
    IF Flexible_Cooling_Demand > 1.0,
      Set Cooling_Power_State = 1.0,
    ENDIF,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_1,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_2,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_3,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_4,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_5,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_6,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_7,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_8,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_9,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_10,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_11,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_12,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_13,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_14,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_15,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_16,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_17,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_18,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_19,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_20,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_21,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_22,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_23,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_24,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_25,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_26,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_27,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_28,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_29,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_30,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_31,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_32,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_33,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_34,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_35,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_36,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_37,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_38,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_39,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_40,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_41,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand/(60*60*ZoneTimeStep),
    IF Flexible_Heating_Demand > 1.0,
      Set Heating_Power_State = 1.0,
    ENDIF;
  
  EnergyManagementSystem:Program,
    Report_Occupants,
    Set Total_Occupants = 0.0,
    Set Total_Occupants = Total_Occupants + FLOOR_1_CAFE_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_CLEAN_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_CLEAN_WORK_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_DICTATION_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_DRESSING_ROOM_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_HUMID_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_IT_ROOM_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_LOBBY_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_LOCKER_ROOM_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_LOUNGE_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_MRI_CONTROL_ROOM_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_MRI_ROOM_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_NOURISHMENT_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_NURSE_STATION_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_OFFICE_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_OPERATING_ROOM_1_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_OPERATING_ROOM_2_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_OPERATING_ROOM_3_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_PACU_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_PRE_OP_ROOM_1_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_PRE_OP_ROOM_2_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_PROCEDURE_ROOM_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_RECEPTION_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_RECOVERY_ROOM_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_SCHEDULING_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_SOIL_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_SOIL_HOLD_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_SOIL_WORK_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_STEP_DOWN_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_CONFERENCE_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_DICTATION_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_EXAM_1_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_EXAM_2_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_EXAM_3_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_EXAM_4_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_EXAM_5_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_EXAM_6_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_EXAM_7_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_EXAM_8_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_EXAM_9_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_LOUNGE_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_NURSE_STATION_1_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_NURSE_STATION_2_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_OFFICE_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_RECEPTION_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_SCHEDULING_1_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_SCHEDULING_2_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_WORK_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_X_RAY_O,
    Set Total_Occupants = Total_Occupants + FLOOR_3_DRESSING_ROOM_O,
    Set Total_Occupants = Total_Occupants + FLOOR_3_HUMID_O,
    Set Total_Occupants = Total_Occupants + FLOOR_3_LOCKER_O,
    Set Total_Occupants = Total_Occupants + FLOOR_3_LOUNGE_O,
    Set Total_Occupants = Total_Occupants + FLOOR_3_OFFICE_O,
    Set Total_Occupants = Total_Occupants + FLOOR_3_PHYSICAL_THERAPY_1_O,
    Set Total_Occupants = Total_Occupants + FLOOR_3_PHYSICAL_THERAPY_2_O,
    Set Total_Occupants = Total_Occupants + FLOOR_3_TREATMENT_O,
    Set Total_Occupants = Total_Occupants + FLOOR_3_WORK_O;
  EnergyManagementSystem:Sensor,
    C2_NOM,  !- Name
    C2_NOM,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;    !- Output:Variable or Output:Meter Name
  EnergyManagementSystem:Actuator,
    C2,  !- Name
    OR_CLGSETP_SCH,  !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value;   !- Actuated Component Control Type
  EnergyManagementSystem:Sensor,
    H2_NOM,  !- Name
    H2_NOM,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;    !- Output:Variable or Output:Meter Name
  EnergyManagementSystem:Actuator,
    H2,  !- Name
    OR_HTGSETP_SCH,  !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value;   !- Actuated Component Control Type
  EnergyManagementSystem:Sensor,
    C1_NOM,  !- Name
    C1_NOM,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;    !- Output:Variable or Output:Meter Name
  EnergyManagementSystem:Actuator,
    C1,  !- Name
    CLGSETP_SCH,  !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value;   !- Actuated Component Control Type
  EnergyManagementSystem:Sensor,
    H1_NOM,  !- Name
    H1_NOM,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;    !- Output:Variable or Output:Meter Name
  EnergyManagementSystem:Actuator,
    H1,  !- Name
    HTGSETP_SCH,  !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value;   !- Actuated Component Control Type
  EnergyManagementSystem:GlobalVariable,
    Flexible_Cooling_Demand;
  EnergyManagementSystem:GlobalVariable,
    Flexible_Heating_Demand;
  EnergyManagementSystem:GlobalVariable,
    Setpoint_Cooling_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Setpoint_Heating_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Schedule_Cooling_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Schedule_Heating_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Current_Cooling_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Current_Heating_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Cooling_Power_State;
  EnergyManagementSystem:GlobalVariable,
    Heating_Power_State;
  EnergyManagementSystem:GlobalVariable,
    H_SET;
  EnergyManagementSystem:GlobalVariable,
    C_SET;
  EnergyManagementSystem:GlobalVariable,
    H_CUR;
  EnergyManagementSystem:GlobalVariable,
    C_CUR;
  EnergyManagementSystem:GlobalVariable,
    TOTAL_HEAT_V;
  EnergyManagementSystem:GlobalVariable,
    TOTAL_COOL_V;
  EnergyManagementSystem:GlobalVariable,
    T_CUR;
  EnergyManagementSystem:GlobalVariable,
    Total_Occupants;
  EnergyManagementSystem:OutputVariable,
    Cooling Controlled Load,  !- Name
    Flexible_Cooling_Demand,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Controlled Load,  !- Name
    Flexible_Heating_Demand,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Schedule Temperature,  !- Name
    Schedule_Cooling_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Schedule Temperature,  !- Name
    Schedule_Heating_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Setpoint Temperature,  !- Name
    Setpoint_Cooling_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Setpoint Temperature,  !- Name
    Setpoint_Heating_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Current Temperature,  !- Name
    Current_Cooling_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Current Temperature,  !- Name
    Current_Heating_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Power State,  !- Name
    Cooling_Power_State,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Power State,  !- Name
    Heating_Power_State,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Setpoint,  !- Name
    H_SET,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Setpoint,  !- Name
    C_SET,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Current,  !- Name
    H_CUR,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Current,  !- Name
    C_CUR,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Volume,  !- Name
    TOTAL_HEAT_V,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Volume,  !- Name
    TOTAL_COOL_V,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Indoor Air Temperature,  !- Name
    T_CUR,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Occupant Count,  !- Name
    Total_Occupants,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:Sensor,
    Cooling_Coil_1,  !- Name
    AHU-1_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_2,  !- Name
    AHU-2_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_1,  !- Name
    FLOOR 2 CONFERENCE VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_2,  !- Name
    FLOOR 2 DICTATION VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_3,  !- Name
    FLOOR 2 EXAM 1 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_4,  !- Name
    FLOOR 2 EXAM 2 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_5,  !- Name
    FLOOR 2 EXAM 3 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_6,  !- Name
    FLOOR 2 EXAM 4 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_7,  !- Name
    FLOOR 2 EXAM 5 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_8,  !- Name
    FLOOR 2 EXAM 6 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_9,  !- Name
    FLOOR 2 EXAM 7 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_10,  !- Name
    FLOOR 2 EXAM 8 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_11,  !- Name
    FLOOR 2 EXAM 9 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_12,  !- Name
    FLOOR 2 EXAM HALL 1 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_13,  !- Name
    FLOOR 2 EXAM HALL 2 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_14,  !- Name
    FLOOR 2 EXAM HALL 3 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_15,  !- Name
    FLOOR 2 EXAM HALL 4 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_16,  !- Name
    FLOOR 2 EXAM HALL 5 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_17,  !- Name
    FLOOR 2 EXAM HALL 6 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_18,  !- Name
    FLOOR 2 LOUNGE VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_19,  !- Name
    FLOOR 2 NURSE STATION 1 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_20,  !- Name
    FLOOR 2 NURSE STATION 2 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_21,  !- Name
    FLOOR 2 OFFICE HALL VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_22,  !- Name
    FLOOR 2 OFFICE VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_23,  !- Name
    FLOOR 2 RECEPTION HALL VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_24,  !- Name
    FLOOR 2 RECEPTION VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_25,  !- Name
    FLOOR 2 SCHEDULING 1 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_26,  !- Name
    FLOOR 2 SCHEDULING 2 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_27,  !- Name
    FLOOR 2 WORK HALL VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_28,  !- Name
    FLOOR 2 WORK VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_29,  !- Name
    FLOOR 2 X-RAY VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_30,  !- Name
    FLOOR 3 DRESSING ROOM VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_31,  !- Name
    FLOOR 3 ELEVATOR HALL VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_32,  !- Name
    FLOOR 3 HUMID VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_33,  !- Name
    FLOOR 3 LOCKER VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_34,  !- Name
    FLOOR 3 LOUNGE VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_35,  !- Name
    FLOOR 3 MECHANICAL HALL VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_36,  !- Name
    FLOOR 3 OFFICE HALL VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_37,  !- Name
    FLOOR 3 OFFICE VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_38,  !- Name
    FLOOR 3 PHYSICAL THERAPY 1 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_39,  !- Name
    FLOOR 3 PHYSICAL THERAPY 2 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_40,  !- Name
    FLOOR 3 TREATMENT VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_41,  !- Name
    FLOOR 3 WORK VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_ANESTHESIA_T,  !- Name
    FLOOR 1 ANESTHESIA,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_ANESTHESIA_H,  !- Name
    FLOOR 1 ANESTHESIA,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_ANESTHESIA_C,  !- Name
    FLOOR 1 ANESTHESIA,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_ANESTHESIA_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_BIO_HAZ_T,  !- Name
    FLOOR 1 BIO HAZ,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_BIO_HAZ_H,  !- Name
    FLOOR 1 BIO HAZ,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_BIO_HAZ_C,  !- Name
    FLOOR 1 BIO HAZ,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_BIO_HAZ_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CAFE_O,  !- Name
    FLOOR 1 CAFE,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CAFE_T,  !- Name
    FLOOR 1 CAFE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CAFE_H,  !- Name
    FLOOR 1 CAFE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CAFE_C,  !- Name
    FLOOR 1 CAFE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_CAFE_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CLEAN_O,  !- Name
    FLOOR 1 CLEAN,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CLEAN_T,  !- Name
    FLOOR 1 CLEAN,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CLEAN_H,  !- Name
    FLOOR 1 CLEAN,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CLEAN_C,  !- Name
    FLOOR 1 CLEAN,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_CLEAN_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CLEAN_WORK_O,  !- Name
    FLOOR 1 CLEAN WORK,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CLEAN_WORK_T,  !- Name
    FLOOR 1 CLEAN WORK,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CLEAN_WORK_H,  !- Name
    FLOOR 1 CLEAN WORK,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CLEAN_WORK_C,  !- Name
    FLOOR 1 CLEAN WORK,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_CLEAN_WORK_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_DICTATION_O,  !- Name
    FLOOR 1 DICTATION,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_DICTATION_T,  !- Name
    FLOOR 1 DICTATION,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_DICTATION_H,  !- Name
    FLOOR 1 DICTATION,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_DICTATION_C,  !- Name
    FLOOR 1 DICTATION,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_DICTATION_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_DRESSING_ROOM_O,  !- Name
    FLOOR 1 DRESSING ROOM,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_DRESSING_ROOM_T,  !- Name
    FLOOR 1 DRESSING ROOM,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_DRESSING_ROOM_H,  !- Name
    FLOOR 1 DRESSING ROOM,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_DRESSING_ROOM_C,  !- Name
    FLOOR 1 DRESSING ROOM,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_DRESSING_ROOM_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_ELECTRICAL_ROOM_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_ELEVATOR_PUMP_ROOM_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_HUMID_O,  !- Name
    FLOOR 1 HUMID,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_HUMID_T,  !- Name
    FLOOR 1 HUMID,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_HUMID_H,  !- Name
    FLOOR 1 HUMID,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_HUMID_C,  !- Name
    FLOOR 1 HUMID,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_HUMID_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_IT_HALL_T,  !- Name
    FLOOR 1 IT HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_IT_HALL_H,  !- Name
    FLOOR 1 IT HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_IT_HALL_C,  !- Name
    FLOOR 1 IT HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_IT_HALL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_IT_ROOM_O,  !- Name
    FLOOR 1 IT ROOM,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_IT_ROOM_T,  !- Name
    FLOOR 1 IT ROOM,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_IT_ROOM_H,  !- Name
    FLOOR 1 IT ROOM,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_IT_ROOM_C,  !- Name
    FLOOR 1 IT ROOM,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_IT_ROOM_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOBBY_O,  !- Name
    FLOOR 1 LOBBY,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOBBY_T,  !- Name
    FLOOR 1 LOBBY,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOBBY_H,  !- Name
    FLOOR 1 LOBBY,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOBBY_C,  !- Name
    FLOOR 1 LOBBY,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_LOBBY_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOBBY_HALL_T,  !- Name
    FLOOR 1 LOBBY HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOBBY_HALL_H,  !- Name
    FLOOR 1 LOBBY HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOBBY_HALL_C,  !- Name
    FLOOR 1 LOBBY HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_LOBBY_HALL_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_LOBBY_TOILET_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOCKER_ROOM_O,  !- Name
    FLOOR 1 LOCKER ROOM,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOCKER_ROOM_T,  !- Name
    FLOOR 1 LOCKER ROOM,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOCKER_ROOM_H,  !- Name
    FLOOR 1 LOCKER ROOM,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOCKER_ROOM_C,  !- Name
    FLOOR 1 LOCKER ROOM,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_LOCKER_ROOM_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOCKER_ROOM_HALL_T,  !- Name
    FLOOR 1 LOCKER ROOM HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOCKER_ROOM_HALL_H,  !- Name
    FLOOR 1 LOCKER ROOM HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOCKER_ROOM_HALL_C,  !- Name
    FLOOR 1 LOCKER ROOM HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_LOCKER_ROOM_HALL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOUNGE_O,  !- Name
    FLOOR 1 LOUNGE,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOUNGE_T,  !- Name
    FLOOR 1 LOUNGE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOUNGE_H,  !- Name
    FLOOR 1 LOUNGE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOUNGE_C,  !- Name
    FLOOR 1 LOUNGE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_LOUNGE_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_CONTROL_ROOM_O,  !- Name
    FLOOR 1 MRI CONTROL ROOM,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_CONTROL_ROOM_T,  !- Name
    FLOOR 1 MRI CONTROL ROOM,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_CONTROL_ROOM_H,  !- Name
    FLOOR 1 MRI CONTROL ROOM,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_CONTROL_ROOM_C,  !- Name
    FLOOR 1 MRI CONTROL ROOM,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_MRI_CONTROL_ROOM_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_HALL_T,  !- Name
    FLOOR 1 MRI HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_HALL_H,  !- Name
    FLOOR 1 MRI HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_HALL_C,  !- Name
    FLOOR 1 MRI HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_MRI_HALL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_ROOM_O,  !- Name
    FLOOR 1 MRI ROOM,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_ROOM_T,  !- Name
    FLOOR 1 MRI ROOM,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_ROOM_H,  !- Name
    FLOOR 1 MRI ROOM,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_ROOM_C,  !- Name
    FLOOR 1 MRI ROOM,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_MRI_ROOM_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_MRI_TOILET_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MED_GAS_T,  !- Name
    FLOOR 1 MED GAS,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MED_GAS_H,  !- Name
    FLOOR 1 MED GAS,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MED_GAS_C,  !- Name
    FLOOR 1 MED GAS,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_MED_GAS_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NOURISHMENT_O,  !- Name
    FLOOR 1 NOURISHMENT,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NOURISHMENT_T,  !- Name
    FLOOR 1 NOURISHMENT,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NOURISHMENT_H,  !- Name
    FLOOR 1 NOURISHMENT,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NOURISHMENT_C,  !- Name
    FLOOR 1 NOURISHMENT,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_NOURISHMENT_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NURSE_HALL_T,  !- Name
    FLOOR 1 NURSE HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NURSE_HALL_H,  !- Name
    FLOOR 1 NURSE HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NURSE_HALL_C,  !- Name
    FLOOR 1 NURSE HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_NURSE_HALL_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_NURSE_JANITOR_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NURSE_STATION_O,  !- Name
    FLOOR 1 NURSE STATION,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NURSE_STATION_T,  !- Name
    FLOOR 1 NURSE STATION,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NURSE_STATION_H,  !- Name
    FLOOR 1 NURSE STATION,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NURSE_STATION_C,  !- Name
    FLOOR 1 NURSE STATION,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_NURSE_STATION_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_NURSE_TOILET_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OFFICE_O,  !- Name
    FLOOR 1 OFFICE,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OFFICE_T,  !- Name
    FLOOR 1 OFFICE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OFFICE_H,  !- Name
    FLOOR 1 OFFICE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OFFICE_C,  !- Name
    FLOOR 1 OFFICE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_OFFICE_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_1_O,  !- Name
    FLOOR 1 OPERATING ROOM 1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_1_T,  !- Name
    FLOOR 1 OPERATING ROOM 1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_1_H,  !- Name
    FLOOR 1 OPERATING ROOM 1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_1_C,  !- Name
    FLOOR 1 OPERATING ROOM 1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_OPERATING_ROOM_1_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_2_O,  !- Name
    FLOOR 1 OPERATING ROOM 2,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_2_T,  !- Name
    FLOOR 1 OPERATING ROOM 2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_2_H,  !- Name
    FLOOR 1 OPERATING ROOM 2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_2_C,  !- Name
    FLOOR 1 OPERATING ROOM 2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_OPERATING_ROOM_2_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_3_O,  !- Name
    FLOOR 1 OPERATING ROOM 3,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_3_T,  !- Name
    FLOOR 1 OPERATING ROOM 3,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_3_H,  !- Name
    FLOOR 1 OPERATING ROOM 3,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_3_C,  !- Name
    FLOOR 1 OPERATING ROOM 3,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_OPERATING_ROOM_3_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PACU_O,  !- Name
    FLOOR 1 PACU,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PACU_T,  !- Name
    FLOOR 1 PACU,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PACU_H,  !- Name
    FLOOR 1 PACU,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PACU_C,  !- Name
    FLOOR 1 PACU,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_PACU_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_HALL_T,  !- Name
    FLOOR 1 PRE-OP HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_HALL_H,  !- Name
    FLOOR 1 PRE-OP HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_HALL_C,  !- Name
    FLOOR 1 PRE-OP HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_PRE_OP_HALL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_ROOM_1_O,  !- Name
    FLOOR 1 PRE-OP ROOM 1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_ROOM_1_T,  !- Name
    FLOOR 1 PRE-OP ROOM 1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_ROOM_1_H,  !- Name
    FLOOR 1 PRE-OP ROOM 1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_ROOM_1_C,  !- Name
    FLOOR 1 PRE-OP ROOM 1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_PRE_OP_ROOM_1_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_ROOM_2_O,  !- Name
    FLOOR 1 PRE-OP ROOM 2,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_ROOM_2_T,  !- Name
    FLOOR 1 PRE-OP ROOM 2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_ROOM_2_H,  !- Name
    FLOOR 1 PRE-OP ROOM 2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_ROOM_2_C,  !- Name
    FLOOR 1 PRE-OP ROOM 2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_PRE_OP_ROOM_2_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_PRE_OP_TOILET_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PROCEDURE_ROOM_O,  !- Name
    FLOOR 1 PROCEDURE ROOM,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PROCEDURE_ROOM_T,  !- Name
    FLOOR 1 PROCEDURE ROOM,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PROCEDURE_ROOM_H,  !- Name
    FLOOR 1 PROCEDURE ROOM,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PROCEDURE_ROOM_C,  !- Name
    FLOOR 1 PROCEDURE ROOM,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_PROCEDURE_ROOM_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECEPTION_O,  !- Name
    FLOOR 1 RECEPTION,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECEPTION_T,  !- Name
    FLOOR 1 RECEPTION,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECEPTION_H,  !- Name
    FLOOR 1 RECEPTION,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECEPTION_C,  !- Name
    FLOOR 1 RECEPTION,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_RECEPTION_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECEPTION_HALL_T,  !- Name
    FLOOR 1 RECEPTION HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECEPTION_HALL_H,  !- Name
    FLOOR 1 RECEPTION HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECEPTION_HALL_C,  !- Name
    FLOOR 1 RECEPTION HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_RECEPTION_HALL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECOVERY_ROOM_O,  !- Name
    FLOOR 1 RECOVERY ROOM,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECOVERY_ROOM_T,  !- Name
    FLOOR 1 RECOVERY ROOM,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECOVERY_ROOM_H,  !- Name
    FLOOR 1 RECOVERY ROOM,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECOVERY_ROOM_C,  !- Name
    FLOOR 1 RECOVERY ROOM,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_RECOVERY_ROOM_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SCHEDULING_O,  !- Name
    FLOOR 1 SCHEDULING,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SCHEDULING_T,  !- Name
    FLOOR 1 SCHEDULING,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SCHEDULING_H,  !- Name
    FLOOR 1 SCHEDULING,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SCHEDULING_C,  !- Name
    FLOOR 1 SCHEDULING,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_SCHEDULING_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SCRUB_T,  !- Name
    FLOOR 1 SCRUB,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SCRUB_H,  !- Name
    FLOOR 1 SCRUB,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SCRUB_C,  !- Name
    FLOOR 1 SCRUB,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_SCRUB_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_O,  !- Name
    FLOOR 1 SOIL,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_T,  !- Name
    FLOOR 1 SOIL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_H,  !- Name
    FLOOR 1 SOIL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_C,  !- Name
    FLOOR 1 SOIL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_SOIL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_HOLD_O,  !- Name
    FLOOR 1 SOIL HOLD,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_HOLD_T,  !- Name
    FLOOR 1 SOIL HOLD,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_HOLD_H,  !- Name
    FLOOR 1 SOIL HOLD,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_HOLD_C,  !- Name
    FLOOR 1 SOIL HOLD,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_SOIL_HOLD_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_WORK_O,  !- Name
    FLOOR 1 SOIL WORK,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_WORK_T,  !- Name
    FLOOR 1 SOIL WORK,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_WORK_H,  !- Name
    FLOOR 1 SOIL WORK,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_WORK_C,  !- Name
    FLOOR 1 SOIL WORK,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_SOIL_WORK_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_STEP_DOWN_O,  !- Name
    FLOOR 1 STEP DOWN,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_STEP_DOWN_T,  !- Name
    FLOOR 1 STEP DOWN,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_STEP_DOWN_H,  !- Name
    FLOOR 1 STEP DOWN,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_STEP_DOWN_C,  !- Name
    FLOOR 1 STEP DOWN,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_STEP_DOWN_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_STERILE_HALL_T,  !- Name
    FLOOR 1 STERILE HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_STERILE_HALL_H,  !- Name
    FLOOR 1 STERILE HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_STERILE_HALL_C,  !- Name
    FLOOR 1 STERILE HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_STERILE_HALL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_STERILE_STORAGE_T,  !- Name
    FLOOR 1 STERILE STORAGE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_STERILE_STORAGE_H,  !- Name
    FLOOR 1 STERILE STORAGE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_STERILE_STORAGE_C,  !- Name
    FLOOR 1 STERILE STORAGE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_STERILE_STORAGE_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_STORAGE_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SUB_STERILE_T,  !- Name
    FLOOR 1 SUB-STERILE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SUB_STERILE_H,  !- Name
    FLOOR 1 SUB-STERILE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SUB_STERILE_C,  !- Name
    FLOOR 1 SUB-STERILE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_SUB_STERILE_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_UTILITY_HALL_T,  !- Name
    FLOOR 1 UTILITY HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_UTILITY_HALL_H,  !- Name
    FLOOR 1 UTILITY HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_UTILITY_HALL_C,  !- Name
    FLOOR 1 UTILITY HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_UTILITY_HALL_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_UTILITY_JANITOR_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_UTILITY_ROOM_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_VESTIBULE_T,  !- Name
    FLOOR 1 VESTIBULE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_VESTIBULE_H,  !- Name
    FLOOR 1 VESTIBULE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_VESTIBULE_C,  !- Name
    FLOOR 1 VESTIBULE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_VESTIBULE_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_CONFERENCE_O,  !- Name
    FLOOR 2 CONFERENCE,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_CONFERENCE_T,  !- Name
    FLOOR 2 CONFERENCE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_CONFERENCE_H,  !- Name
    FLOOR 2 CONFERENCE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_CONFERENCE_C,  !- Name
    FLOOR 2 CONFERENCE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_CONFERENCE_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_CONFERENCE_TOILET_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_DICTATION_O,  !- Name
    FLOOR 2 DICTATION,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_DICTATION_T,  !- Name
    FLOOR 2 DICTATION,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_DICTATION_H,  !- Name
    FLOOR 2 DICTATION,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_DICTATION_C,  !- Name
    FLOOR 2 DICTATION,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_DICTATION_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_1_O,  !- Name
    FLOOR 2 EXAM 1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_1_T,  !- Name
    FLOOR 2 EXAM 1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_1_H,  !- Name
    FLOOR 2 EXAM 1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_1_C,  !- Name
    FLOOR 2 EXAM 1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_1_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_2_O,  !- Name
    FLOOR 2 EXAM 2,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_2_T,  !- Name
    FLOOR 2 EXAM 2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_2_H,  !- Name
    FLOOR 2 EXAM 2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_2_C,  !- Name
    FLOOR 2 EXAM 2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_2_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_3_O,  !- Name
    FLOOR 2 EXAM 3,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_3_T,  !- Name
    FLOOR 2 EXAM 3,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_3_H,  !- Name
    FLOOR 2 EXAM 3,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_3_C,  !- Name
    FLOOR 2 EXAM 3,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_3_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_4_O,  !- Name
    FLOOR 2 EXAM 4,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_4_T,  !- Name
    FLOOR 2 EXAM 4,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_4_H,  !- Name
    FLOOR 2 EXAM 4,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_4_C,  !- Name
    FLOOR 2 EXAM 4,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_4_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_5_O,  !- Name
    FLOOR 2 EXAM 5,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_5_T,  !- Name
    FLOOR 2 EXAM 5,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_5_H,  !- Name
    FLOOR 2 EXAM 5,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_5_C,  !- Name
    FLOOR 2 EXAM 5,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_5_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_6_O,  !- Name
    FLOOR 2 EXAM 6,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_6_T,  !- Name
    FLOOR 2 EXAM 6,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_6_H,  !- Name
    FLOOR 2 EXAM 6,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_6_C,  !- Name
    FLOOR 2 EXAM 6,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_6_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_7_O,  !- Name
    FLOOR 2 EXAM 7,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_7_T,  !- Name
    FLOOR 2 EXAM 7,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_7_H,  !- Name
    FLOOR 2 EXAM 7,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_7_C,  !- Name
    FLOOR 2 EXAM 7,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_7_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_8_O,  !- Name
    FLOOR 2 EXAM 8,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_8_T,  !- Name
    FLOOR 2 EXAM 8,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_8_H,  !- Name
    FLOOR 2 EXAM 8,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_8_C,  !- Name
    FLOOR 2 EXAM 8,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_8_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_9_O,  !- Name
    FLOOR 2 EXAM 9,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_9_T,  !- Name
    FLOOR 2 EXAM 9,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_9_H,  !- Name
    FLOOR 2 EXAM 9,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_9_C,  !- Name
    FLOOR 2 EXAM 9,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_9_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_1_T,  !- Name
    FLOOR 2 EXAM HALL 1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_1_H,  !- Name
    FLOOR 2 EXAM HALL 1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_1_C,  !- Name
    FLOOR 2 EXAM HALL 1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_HALL_1_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_2_T,  !- Name
    FLOOR 2 EXAM HALL 2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_2_H,  !- Name
    FLOOR 2 EXAM HALL 2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_2_C,  !- Name
    FLOOR 2 EXAM HALL 2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_HALL_2_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_3_T,  !- Name
    FLOOR 2 EXAM HALL 3,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_3_H,  !- Name
    FLOOR 2 EXAM HALL 3,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_3_C,  !- Name
    FLOOR 2 EXAM HALL 3,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_HALL_3_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_4_T,  !- Name
    FLOOR 2 EXAM HALL 4,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_4_H,  !- Name
    FLOOR 2 EXAM HALL 4,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_4_C,  !- Name
    FLOOR 2 EXAM HALL 4,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_HALL_4_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_5_T,  !- Name
    FLOOR 2 EXAM HALL 5,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_5_H,  !- Name
    FLOOR 2 EXAM HALL 5,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_5_C,  !- Name
    FLOOR 2 EXAM HALL 5,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_HALL_5_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_6_T,  !- Name
    FLOOR 2 EXAM HALL 6,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_6_H,  !- Name
    FLOOR 2 EXAM HALL 6,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_6_C,  !- Name
    FLOOR 2 EXAM HALL 6,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_HALL_6_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_JANITOR_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_LOUNGE_O,  !- Name
    FLOOR 2 LOUNGE,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_LOUNGE_T,  !- Name
    FLOOR 2 LOUNGE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_LOUNGE_H,  !- Name
    FLOOR 2 LOUNGE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_LOUNGE_C,  !- Name
    FLOOR 2 LOUNGE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_LOUNGE_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_NURSE_STATION_1_O,  !- Name
    FLOOR 2 NURSE STATION 1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_NURSE_STATION_1_T,  !- Name
    FLOOR 2 NURSE STATION 1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_NURSE_STATION_1_H,  !- Name
    FLOOR 2 NURSE STATION 1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_NURSE_STATION_1_C,  !- Name
    FLOOR 2 NURSE STATION 1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_NURSE_STATION_1_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_NURSE_STATION_2_O,  !- Name
    FLOOR 2 NURSE STATION 2,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_NURSE_STATION_2_T,  !- Name
    FLOOR 2 NURSE STATION 2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_NURSE_STATION_2_H,  !- Name
    FLOOR 2 NURSE STATION 2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_NURSE_STATION_2_C,  !- Name
    FLOOR 2 NURSE STATION 2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_NURSE_STATION_2_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_OFFICE_O,  !- Name
    FLOOR 2 OFFICE,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_OFFICE_T,  !- Name
    FLOOR 2 OFFICE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_OFFICE_H,  !- Name
    FLOOR 2 OFFICE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_OFFICE_C,  !- Name
    FLOOR 2 OFFICE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_OFFICE_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_OFFICE_HALL_T,  !- Name
    FLOOR 2 OFFICE HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_OFFICE_HALL_H,  !- Name
    FLOOR 2 OFFICE HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_OFFICE_HALL_C,  !- Name
    FLOOR 2 OFFICE HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_OFFICE_HALL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_RECEPTION_O,  !- Name
    FLOOR 2 RECEPTION,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_RECEPTION_T,  !- Name
    FLOOR 2 RECEPTION,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_RECEPTION_H,  !- Name
    FLOOR 2 RECEPTION,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_RECEPTION_C,  !- Name
    FLOOR 2 RECEPTION,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_RECEPTION_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_RECEPTION_HALL_T,  !- Name
    FLOOR 2 RECEPTION HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_RECEPTION_HALL_H,  !- Name
    FLOOR 2 RECEPTION HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_RECEPTION_HALL_C,  !- Name
    FLOOR 2 RECEPTION HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_RECEPTION_HALL_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_RECEPTION_TOILET_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_SCHEDULING_1_O,  !- Name
    FLOOR 2 SCHEDULING 1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_SCHEDULING_1_T,  !- Name
    FLOOR 2 SCHEDULING 1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_SCHEDULING_1_H,  !- Name
    FLOOR 2 SCHEDULING 1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_SCHEDULING_1_C,  !- Name
    FLOOR 2 SCHEDULING 1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_SCHEDULING_1_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_SCHEDULING_2_O,  !- Name
    FLOOR 2 SCHEDULING 2,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_SCHEDULING_2_T,  !- Name
    FLOOR 2 SCHEDULING 2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_SCHEDULING_2_H,  !- Name
    FLOOR 2 SCHEDULING 2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_SCHEDULING_2_C,  !- Name
    FLOOR 2 SCHEDULING 2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_SCHEDULING_2_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_STORAGE_1_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_STORAGE_2_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_STORAGE_3_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_UTILITY_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_WORK_O,  !- Name
    FLOOR 2 WORK,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_WORK_T,  !- Name
    FLOOR 2 WORK,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_WORK_H,  !- Name
    FLOOR 2 WORK,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_WORK_C,  !- Name
    FLOOR 2 WORK,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_WORK_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_WORK_HALL_T,  !- Name
    FLOOR 2 WORK HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_WORK_HALL_H,  !- Name
    FLOOR 2 WORK HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_WORK_HALL_C,  !- Name
    FLOOR 2 WORK HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_WORK_HALL_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_WORK_TOILET_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_X_RAY_O,  !- Name
    FLOOR 2 X-RAY,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_X_RAY_T,  !- Name
    FLOOR 2 X-RAY,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_X_RAY_H,  !- Name
    FLOOR 2 X-RAY,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_X_RAY_C,  !- Name
    FLOOR 2 X-RAY,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_X_RAY_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_DRESSING_ROOM_O,  !- Name
    FLOOR 3 DRESSING ROOM,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_3_DRESSING_ROOM_T,  !- Name
    FLOOR 3 DRESSING ROOM,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_DRESSING_ROOM_H,  !- Name
    FLOOR 3 DRESSING ROOM,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_DRESSING_ROOM_C,  !- Name
    FLOOR 3 DRESSING ROOM,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_DRESSING_ROOM_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_ELEVATOR_HALL_T,  !- Name
    FLOOR 3 ELEVATOR HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_ELEVATOR_HALL_H,  !- Name
    FLOOR 3 ELEVATOR HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_ELEVATOR_HALL_C,  !- Name
    FLOOR 3 ELEVATOR HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_ELEVATOR_HALL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_HUMID_O,  !- Name
    FLOOR 3 HUMID,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_3_HUMID_T,  !- Name
    FLOOR 3 HUMID,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_HUMID_H,  !- Name
    FLOOR 3 HUMID,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_HUMID_C,  !- Name
    FLOOR 3 HUMID,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_HUMID_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_JANITOR_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_LOCKER_O,  !- Name
    FLOOR 3 LOCKER,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_3_LOCKER_T,  !- Name
    FLOOR 3 LOCKER,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_LOCKER_H,  !- Name
    FLOOR 3 LOCKER,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_LOCKER_C,  !- Name
    FLOOR 3 LOCKER,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_LOCKER_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_LOUNGE_O,  !- Name
    FLOOR 3 LOUNGE,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_3_LOUNGE_T,  !- Name
    FLOOR 3 LOUNGE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_LOUNGE_H,  !- Name
    FLOOR 3 LOUNGE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_LOUNGE_C,  !- Name
    FLOOR 3 LOUNGE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_LOUNGE_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_LOUNGE_TOILET_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_MECHANICAL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_MECHANICAL_HALL_T,  !- Name
    FLOOR 3 MECHANICAL HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_MECHANICAL_HALL_H,  !- Name
    FLOOR 3 MECHANICAL HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_MECHANICAL_HALL_C,  !- Name
    FLOOR 3 MECHANICAL HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_MECHANICAL_HALL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_OFFICE_O,  !- Name
    FLOOR 3 OFFICE,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_3_OFFICE_T,  !- Name
    FLOOR 3 OFFICE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_OFFICE_H,  !- Name
    FLOOR 3 OFFICE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_OFFICE_C,  !- Name
    FLOOR 3 OFFICE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_OFFICE_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_OFFICE_HALL_T,  !- Name
    FLOOR 3 OFFICE HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_OFFICE_HALL_H,  !- Name
    FLOOR 3 OFFICE HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_OFFICE_HALL_C,  !- Name
    FLOOR 3 OFFICE HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_OFFICE_HALL_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_OFFICE_TOILET_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_PHYSICAL_THERAPY_1_O,  !- Name
    FLOOR 3 PHYSICAL THERAPY 1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_3_PHYSICAL_THERAPY_1_T,  !- Name
    FLOOR 3 PHYSICAL THERAPY 1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_PHYSICAL_THERAPY_1_H,  !- Name
    FLOOR 3 PHYSICAL THERAPY 1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_PHYSICAL_THERAPY_1_C,  !- Name
    FLOOR 3 PHYSICAL THERAPY 1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_PHYSICAL_THERAPY_1_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_PHYSICAL_THERAPY_2_O,  !- Name
    FLOOR 3 PHYSICAL THERAPY 2,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_3_PHYSICAL_THERAPY_2_T,  !- Name
    FLOOR 3 PHYSICAL THERAPY 2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_PHYSICAL_THERAPY_2_H,  !- Name
    FLOOR 3 PHYSICAL THERAPY 2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_PHYSICAL_THERAPY_2_C,  !- Name
    FLOOR 3 PHYSICAL THERAPY 2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_PHYSICAL_THERAPY_2_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_PHYSICAL_THERAPY_TOILET_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_STORAGE_1_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_STORAGE_2_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_TREATMENT_O,  !- Name
    FLOOR 3 TREATMENT,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_3_TREATMENT_T,  !- Name
    FLOOR 3 TREATMENT,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_TREATMENT_H,  !- Name
    FLOOR 3 TREATMENT,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_TREATMENT_C,  !- Name
    FLOOR 3 TREATMENT,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_TREATMENT_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_UNDEVELOPED_1_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_UNDEVELOPED_2_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_UTILITY_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_WORK_O,  !- Name
    FLOOR 3 WORK,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_3_WORK_T,  !- Name
    FLOOR 3 WORK,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_WORK_H,  !- Name
    FLOOR 3 WORK,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_WORK_C,  !- Name
    FLOOR 3 WORK,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_WORK_V;
  EnergyManagementSystem:GlobalVariable,
    NE_STAIR_V;
  EnergyManagementSystem:GlobalVariable,
    NW_ELEVATOR_V;
  EnergyManagementSystem:GlobalVariable,
    NW_STAIR_V;
  EnergyManagementSystem:GlobalVariable,
    SW_STAIR_V;
! ***EXTERNAL INTERFACE***
  ExternalInterface,
    FNCS;             !- Name of External Interface
  ExternalInterface:Variable,
    COOL_SETP_DELTA,  !- Name
    0;                !- Initial Value
  ExternalInterface:Variable,
    HEAT_SETP_DELTA,  !- Name
    0;                !- Initial Value
! ***GENERAL REPORTING***
  Output:VariableDictionary,IDF,Unsorted;
! ***REPORT METERS/VARIABLES***
  Output:Variable,EMS,Cooling Controlled Load,timestep;
  Output:Variable,EMS,Heating Controlled Load,timestep;
  Output:Variable,EMS,Cooling Schedule Temperature,timestep;
  Output:Variable,EMS,Heating Schedule Temperature,timestep;
  Output:Variable,EMS,Cooling Setpoint Temperature,timestep;
  Output:Variable,EMS,Heating Setpoint Temperature,timestep;
  Output:Variable,EMS,Cooling Current Temperature,timestep;
  Output:Variable,EMS,Heating Current Temperature,timestep;
  Output:Variable,EMS,Cooling Power State,timestep;
  Output:Variable,EMS,Heating Power State,timestep;
  Output:Variable,EMS,Cooling Volume,timestep;
  Output:Variable,EMS,Heating Volume,timestep;
  Output:Variable,EMS,Occupant Count,timestep;
  Output:Variable,EMS,Indoor Air Temperature,timestep;
  Output:Variable,WHOLE BUILDING,Facility Total Electric Demand Power,timestep;
  Output:Variable,WHOLE BUILDING,Facility Total HVAC Electric Demand Power,timestep;
  Output:Variable,FACILITY,Facility Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,timestep;
  Output:Variable,Environment,Site Outdoor Air Drybulb Temperature,timestep; 
