! ***EMS PROGRAM***
  Schedule:Compact,
    C1_NOM,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24;         !- Field 3

  Schedule:Compact,
    H1_NOM,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21;         !- Field 3

  Schedule:Compact,
    C2_NOM,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40;         !- Field 3

  Schedule:Compact,
    H2_NOM,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15.6;       !- Field 3


  EnergyManagementSystem:ProgramCallingManager,
    Volume_Initializer,   !- Name
    BeginNewEnvironment,  !- Calling Point
    Initialize_Volumes;   !- Program Name
  EnergyManagementSystem:ProgramCallingManager,
    Setpoint_Controller,          !- Name
    BeginTimestepBeforePredictor, !- Calling Point
    Set_Setpoints;                !- Program Name
  EnergyManagementSystem:ProgramCallingManager,
    Demand_Reporter,                      !- Name
    EndOfZoneTimestepAfterZoneReporting,  !- Calling Point
    Report_Demand,
    Report_Occupants,
    Calculate_Temperatures;               !- Program Name
  EnergyManagementSystem:Program,
    Set_Setpoints,      !- Name
    Set C1 = C1_NOM + COOL_SETP_DELTA*5.0/9.0,
    Set H1 = H1_NOM + HEAT_SETP_DELTA*5.0/9.0,
    Set C2 = C2_NOM + COOL_SETP_DELTA*5.0/9.0,
    Set H2 = H2_NOM + HEAT_SETP_DELTA*5.0/9.0;

  EnergyManagementSystem:Program,
    Initialize_Volumes,
    Set CORRIDORFLR1_V = 504.62,
    Set CORRIDORFLR2_V = 344.05,
    Set CORRIDORFLR3_V = 344.05,
    Set CORRIDORFLR4_V = 344.05,
    Set ELEVATORCOREFLR1_V = 50.46,
    Set ELEVATORCOREFLR2_V = 41.29,
    Set ELEVATORCOREFLR3_V = 41.29,
    Set ELEVATORCOREFLR4_V = 41.29,
    Set EMPLOYEELOUNGEFLR1_V = 109.33,
    Set EXERCISECENTERFLR1_V = 109.33,
    Set FRONTLOUNGEFLR1_V = 546.70,
    Set FRONTOFFICEFLR1_V = 437.33,
    Set FRONTSTAIRSFLR1_V = 67.28,
    Set FRONTSTAIRSFLR2_V = 55.05,
    Set FRONTSTAIRSFLR3_V = 55.05,
    Set FRONTSTAIRSFLR4_V = 55.05,
    Set FRONTSTORAGEFLR1_V = 42.05,
    Set FRONTSTORAGEFLR2_V = 34.40,
    Set FRONTSTORAGEFLR3_V = 34.40,
    Set FRONTSTORAGEFLR4_V = 34.40,
    Set GUESTROOM101_V = 109.34,
    Set GUESTROOM102_V = 109.34,
    Set GUESTROOM103_V = 109.34,
    Set GUESTROOM104_V = 109.33,
    Set GUESTROOM105_V = 109.33,
    Set GUESTROOM201_V = 89.46,
    Set GUESTROOM202_205_V = 357.84,
    Set GUESTROOM206_208_V = 289.02,
    Set GUESTROOM209_212_V = 357.84,
    Set GUESTROOM213_V = 89.46,
    Set GUESTROOM214_V = 89.45,
    Set GUESTROOM215_218_V = 357.81,
    Set GUESTROOM219_V = 89.45,
    Set GUESTROOM220_223_V = 357.81,
    Set GUESTROOM224_V = 89.45,
    Set GUESTROOM301_V = 89.46,
    Set GUESTROOM302_305_V = 357.84,
    Set GUESTROOM306_308_V = 289.02,
    Set GUESTROOM309_312_V = 357.84,
    Set GUESTROOM313_V = 89.46,
    Set GUESTROOM314_V = 89.45,
    Set GUESTROOM315_318_V = 357.81,
    Set GUESTROOM319_V = 89.45,
    Set GUESTROOM320_323_V = 357.81,
    Set GUESTROOM324_V = 89.45,
    Set GUESTROOM401_V = 89.46,
    Set GUESTROOM402_405_V = 357.84,
    Set GUESTROOM406_408_V = 289.02,
    Set GUESTROOM409_412_V = 357.84,
    Set GUESTROOM413_V = 89.46,
    Set GUESTROOM414_V = 89.45,
    Set GUESTROOM415_418_V = 357.81,
    Set GUESTROOM419_V = 89.45,
    Set GUESTROOM420_423_V = 357.81,
    Set GUESTROOM424_V = 89.45,
    Set LAUNDRYROOMFLR1_V = 327.99,
    Set MECHANICALROOMFLR1_V = 109.34,
    Set MEETINGROOMFLR1_V = 269.14,
    Set REARSTAIRSFLR1_V = 67.30,
    Set REARSTAIRSFLR2_V = 55.06,
    Set REARSTAIRSFLR3_V = 55.06,
    Set REARSTAIRSFLR4_V = 55.06,
    Set REARSTORAGEFLR1_V = 67.30,
    Set REARSTORAGEFLR2_V = 55.07,
    Set REARSTORAGEFLR3_V = 55.07,
    Set REARSTORAGEFLR4_V = 55.07,
    Set RESTROOMFLR1_V = 109.34,
    Set ATTIC_V = 1582.44;
  
  EnergyManagementSystem:Program,
    Calculate_Temperatures,
    Set TOTAL_COOL_V = 0.0,
    Set TOTAL_HEAT_V = 0.0,
    Set C_SET = 0.0,
    Set H_SET = 0.0,
    Set C_CUR = 0.0,
    Set H_CUR = 0.0,
    Set Total_V = 13204.16,
    Set Controlled_V = 11447.39,
    IF (CORRIDORFLR1_H > 0),
      Set H_SET = H_SET + H1 * CORRIDORFLR1_V,
      Set H_CUR = H_CUR + CORRIDORFLR1_T * CORRIDORFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + CORRIDORFLR1_V,
    ENDIF,
    IF (CORRIDORFLR1_C > 0),
      Set C_SET = C_SET + C1 * CORRIDORFLR1_V,
      Set C_CUR = C_CUR + CORRIDORFLR1_T * CORRIDORFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + CORRIDORFLR1_V,
    ENDIF,
    IF (CORRIDORFLR2_H > 0),
      Set H_SET = H_SET + H1 * CORRIDORFLR2_V,
      Set H_CUR = H_CUR + CORRIDORFLR2_T * CORRIDORFLR2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + CORRIDORFLR2_V,
    ENDIF,
    IF (CORRIDORFLR2_C > 0),
      Set C_SET = C_SET + C1 * CORRIDORFLR2_V,
      Set C_CUR = C_CUR + CORRIDORFLR2_T * CORRIDORFLR2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + CORRIDORFLR2_V,
    ENDIF,
    IF (CORRIDORFLR3_H > 0),
      Set H_SET = H_SET + H1 * CORRIDORFLR3_V,
      Set H_CUR = H_CUR + CORRIDORFLR3_T * CORRIDORFLR3_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + CORRIDORFLR3_V,
    ENDIF,
    IF (CORRIDORFLR3_C > 0),
      Set C_SET = C_SET + C1 * CORRIDORFLR3_V,
      Set C_CUR = C_CUR + CORRIDORFLR3_T * CORRIDORFLR3_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + CORRIDORFLR3_V,
    ENDIF,
    IF (CORRIDORFLR4_H > 0),
      Set H_SET = H_SET + H1 * CORRIDORFLR4_V,
      Set H_CUR = H_CUR + CORRIDORFLR4_T * CORRIDORFLR4_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + CORRIDORFLR4_V,
    ENDIF,
    IF (CORRIDORFLR4_C > 0),
      Set C_SET = C_SET + C1 * CORRIDORFLR4_V,
      Set C_CUR = C_CUR + CORRIDORFLR4_T * CORRIDORFLR4_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + CORRIDORFLR4_V,
    ENDIF,
    IF (EMPLOYEELOUNGEFLR1_H > 0),
      Set H_SET = H_SET + H1 * EMPLOYEELOUNGEFLR1_V,
      Set H_CUR = H_CUR + EMPLOYEELOUNGEFLR1_T * EMPLOYEELOUNGEFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + EMPLOYEELOUNGEFLR1_V,
    ENDIF,
    IF (EMPLOYEELOUNGEFLR1_C > 0),
      Set C_SET = C_SET + C1 * EMPLOYEELOUNGEFLR1_V,
      Set C_CUR = C_CUR + EMPLOYEELOUNGEFLR1_T * EMPLOYEELOUNGEFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + EMPLOYEELOUNGEFLR1_V,
    ENDIF,
    IF (EXERCISECENTERFLR1_H > 0),
      Set H_SET = H_SET + H1 * EXERCISECENTERFLR1_V,
      Set H_CUR = H_CUR + EXERCISECENTERFLR1_T * EXERCISECENTERFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + EXERCISECENTERFLR1_V,
    ENDIF,
    IF (EXERCISECENTERFLR1_C > 0),
      Set C_SET = C_SET + C1 * EXERCISECENTERFLR1_V,
      Set C_CUR = C_CUR + EXERCISECENTERFLR1_T * EXERCISECENTERFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + EXERCISECENTERFLR1_V,
    ENDIF,
    IF (FRONTLOUNGEFLR1_H > 0),
      Set H_SET = H_SET + H1 * FRONTLOUNGEFLR1_V,
      Set H_CUR = H_CUR + FRONTLOUNGEFLR1_T * FRONTLOUNGEFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FRONTLOUNGEFLR1_V,
    ENDIF,
    IF (FRONTLOUNGEFLR1_C > 0),
      Set C_SET = C_SET + C1 * FRONTLOUNGEFLR1_V,
      Set C_CUR = C_CUR + FRONTLOUNGEFLR1_T * FRONTLOUNGEFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FRONTLOUNGEFLR1_V,
    ENDIF,
    IF (FRONTOFFICEFLR1_H > 0),
      Set H_SET = H_SET + H1 * FRONTOFFICEFLR1_V,
      Set H_CUR = H_CUR + FRONTOFFICEFLR1_T * FRONTOFFICEFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FRONTOFFICEFLR1_V,
    ENDIF,
    IF (FRONTOFFICEFLR1_C > 0),
      Set C_SET = C_SET + C1 * FRONTOFFICEFLR1_V,
      Set C_CUR = C_CUR + FRONTOFFICEFLR1_T * FRONTOFFICEFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FRONTOFFICEFLR1_V,
    ENDIF,
    IF (FRONTSTAIRSFLR1_H > 0),
      Set H_SET = H_SET + H2 * FRONTSTAIRSFLR1_V,
      Set H_CUR = H_CUR + FRONTSTAIRSFLR1_T * FRONTSTAIRSFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FRONTSTAIRSFLR1_V,
    ENDIF,
    IF (FRONTSTAIRSFLR1_C > 0),
      Set C_SET = C_SET + C2 * FRONTSTAIRSFLR1_V,
      Set C_CUR = C_CUR + FRONTSTAIRSFLR1_T * FRONTSTAIRSFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FRONTSTAIRSFLR1_V,
    ENDIF,
    IF (FRONTSTAIRSFLR2_H > 0),
      Set H_SET = H_SET + H2 * FRONTSTAIRSFLR2_V,
      Set H_CUR = H_CUR + FRONTSTAIRSFLR2_T * FRONTSTAIRSFLR2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FRONTSTAIRSFLR2_V,
    ENDIF,
    IF (FRONTSTAIRSFLR2_C > 0),
      Set C_SET = C_SET + C2 * FRONTSTAIRSFLR2_V,
      Set C_CUR = C_CUR + FRONTSTAIRSFLR2_T * FRONTSTAIRSFLR2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FRONTSTAIRSFLR2_V,
    ENDIF,
    IF (FRONTSTAIRSFLR3_H > 0),
      Set H_SET = H_SET + H2 * FRONTSTAIRSFLR3_V,
      Set H_CUR = H_CUR + FRONTSTAIRSFLR3_T * FRONTSTAIRSFLR3_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FRONTSTAIRSFLR3_V,
    ENDIF,
    IF (FRONTSTAIRSFLR3_C > 0),
      Set C_SET = C_SET + C2 * FRONTSTAIRSFLR3_V,
      Set C_CUR = C_CUR + FRONTSTAIRSFLR3_T * FRONTSTAIRSFLR3_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FRONTSTAIRSFLR3_V,
    ENDIF,
    IF (FRONTSTAIRSFLR4_H > 0),
      Set H_SET = H_SET + H2 * FRONTSTAIRSFLR4_V,
      Set H_CUR = H_CUR + FRONTSTAIRSFLR4_T * FRONTSTAIRSFLR4_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FRONTSTAIRSFLR4_V,
    ENDIF,
    IF (FRONTSTAIRSFLR4_C > 0),
      Set C_SET = C_SET + C2 * FRONTSTAIRSFLR4_V,
      Set C_CUR = C_CUR + FRONTSTAIRSFLR4_T * FRONTSTAIRSFLR4_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FRONTSTAIRSFLR4_V,
    ENDIF,
    IF (FRONTSTORAGEFLR1_H > 0),
      Set H_SET = H_SET + H2 * FRONTSTORAGEFLR1_V,
      Set H_CUR = H_CUR + FRONTSTORAGEFLR1_T * FRONTSTORAGEFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FRONTSTORAGEFLR1_V,
    ENDIF,
    IF (FRONTSTORAGEFLR1_C > 0),
      Set C_SET = C_SET + C2 * FRONTSTORAGEFLR1_V,
      Set C_CUR = C_CUR + FRONTSTORAGEFLR1_T * FRONTSTORAGEFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FRONTSTORAGEFLR1_V,
    ENDIF,
    IF (FRONTSTORAGEFLR2_H > 0),
      Set H_SET = H_SET + H2 * FRONTSTORAGEFLR2_V,
      Set H_CUR = H_CUR + FRONTSTORAGEFLR2_T * FRONTSTORAGEFLR2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FRONTSTORAGEFLR2_V,
    ENDIF,
    IF (FRONTSTORAGEFLR2_C > 0),
      Set C_SET = C_SET + C2 * FRONTSTORAGEFLR2_V,
      Set C_CUR = C_CUR + FRONTSTORAGEFLR2_T * FRONTSTORAGEFLR2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FRONTSTORAGEFLR2_V,
    ENDIF,
    IF (FRONTSTORAGEFLR3_H > 0),
      Set H_SET = H_SET + H2 * FRONTSTORAGEFLR3_V,
      Set H_CUR = H_CUR + FRONTSTORAGEFLR3_T * FRONTSTORAGEFLR3_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FRONTSTORAGEFLR3_V,
    ENDIF,
    IF (FRONTSTORAGEFLR3_C > 0),
      Set C_SET = C_SET + C2 * FRONTSTORAGEFLR3_V,
      Set C_CUR = C_CUR + FRONTSTORAGEFLR3_T * FRONTSTORAGEFLR3_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FRONTSTORAGEFLR3_V,
    ENDIF,
    IF (FRONTSTORAGEFLR4_H > 0),
      Set H_SET = H_SET + H2 * FRONTSTORAGEFLR4_V,
      Set H_CUR = H_CUR + FRONTSTORAGEFLR4_T * FRONTSTORAGEFLR4_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FRONTSTORAGEFLR4_V,
    ENDIF,
    IF (FRONTSTORAGEFLR4_C > 0),
      Set C_SET = C_SET + C2 * FRONTSTORAGEFLR4_V,
      Set C_CUR = C_CUR + FRONTSTORAGEFLR4_T * FRONTSTORAGEFLR4_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FRONTSTORAGEFLR4_V,
    ENDIF,
    IF (GUESTROOM101_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM101_V,
      Set H_CUR = H_CUR + GUESTROOM101_T * GUESTROOM101_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM101_V,
    ENDIF,
    IF (GUESTROOM101_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM101_V,
      Set C_CUR = C_CUR + GUESTROOM101_T * GUESTROOM101_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM101_V,
    ENDIF,
    IF (GUESTROOM102_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM102_V,
      Set H_CUR = H_CUR + GUESTROOM102_T * GUESTROOM102_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM102_V,
    ENDIF,
    IF (GUESTROOM102_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM102_V,
      Set C_CUR = C_CUR + GUESTROOM102_T * GUESTROOM102_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM102_V,
    ENDIF,
    IF (GUESTROOM103_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM103_V,
      Set H_CUR = H_CUR + GUESTROOM103_T * GUESTROOM103_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM103_V,
    ENDIF,
    IF (GUESTROOM103_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM103_V,
      Set C_CUR = C_CUR + GUESTROOM103_T * GUESTROOM103_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM103_V,
    ENDIF,
    IF (GUESTROOM104_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM104_V,
      Set H_CUR = H_CUR + GUESTROOM104_T * GUESTROOM104_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM104_V,
    ENDIF,
    IF (GUESTROOM104_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM104_V,
      Set C_CUR = C_CUR + GUESTROOM104_T * GUESTROOM104_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM104_V,
    ENDIF,
    IF (GUESTROOM105_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM105_V,
      Set H_CUR = H_CUR + GUESTROOM105_T * GUESTROOM105_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM105_V,
    ENDIF,
    IF (GUESTROOM105_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM105_V,
      Set C_CUR = C_CUR + GUESTROOM105_T * GUESTROOM105_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM105_V,
    ENDIF,
    IF (GUESTROOM201_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM201_V,
      Set H_CUR = H_CUR + GUESTROOM201_T * GUESTROOM201_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM201_V,
    ENDIF,
    IF (GUESTROOM201_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM201_V,
      Set C_CUR = C_CUR + GUESTROOM201_T * GUESTROOM201_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM201_V,
    ENDIF,
    IF (GUESTROOM202_205_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM202_205_V,
      Set H_CUR = H_CUR + GUESTROOM202_205_T * GUESTROOM202_205_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM202_205_V,
    ENDIF,
    IF (GUESTROOM202_205_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM202_205_V,
      Set C_CUR = C_CUR + GUESTROOM202_205_T * GUESTROOM202_205_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM202_205_V,
    ENDIF,
    IF (GUESTROOM206_208_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM206_208_V,
      Set H_CUR = H_CUR + GUESTROOM206_208_T * GUESTROOM206_208_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM206_208_V,
    ENDIF,
    IF (GUESTROOM206_208_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM206_208_V,
      Set C_CUR = C_CUR + GUESTROOM206_208_T * GUESTROOM206_208_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM206_208_V,
    ENDIF,
    IF (GUESTROOM209_212_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM209_212_V,
      Set H_CUR = H_CUR + GUESTROOM209_212_T * GUESTROOM209_212_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM209_212_V,
    ENDIF,
    IF (GUESTROOM209_212_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM209_212_V,
      Set C_CUR = C_CUR + GUESTROOM209_212_T * GUESTROOM209_212_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM209_212_V,
    ENDIF,
    IF (GUESTROOM213_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM213_V,
      Set H_CUR = H_CUR + GUESTROOM213_T * GUESTROOM213_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM213_V,
    ENDIF,
    IF (GUESTROOM213_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM213_V,
      Set C_CUR = C_CUR + GUESTROOM213_T * GUESTROOM213_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM213_V,
    ENDIF,
    IF (GUESTROOM214_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM214_V,
      Set H_CUR = H_CUR + GUESTROOM214_T * GUESTROOM214_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM214_V,
    ENDIF,
    IF (GUESTROOM214_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM214_V,
      Set C_CUR = C_CUR + GUESTROOM214_T * GUESTROOM214_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM214_V,
    ENDIF,
    IF (GUESTROOM215_218_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM215_218_V,
      Set H_CUR = H_CUR + GUESTROOM215_218_T * GUESTROOM215_218_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM215_218_V,
    ENDIF,
    IF (GUESTROOM215_218_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM215_218_V,
      Set C_CUR = C_CUR + GUESTROOM215_218_T * GUESTROOM215_218_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM215_218_V,
    ENDIF,
    IF (GUESTROOM219_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM219_V,
      Set H_CUR = H_CUR + GUESTROOM219_T * GUESTROOM219_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM219_V,
    ENDIF,
    IF (GUESTROOM219_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM219_V,
      Set C_CUR = C_CUR + GUESTROOM219_T * GUESTROOM219_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM219_V,
    ENDIF,
    IF (GUESTROOM220_223_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM220_223_V,
      Set H_CUR = H_CUR + GUESTROOM220_223_T * GUESTROOM220_223_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM220_223_V,
    ENDIF,
    IF (GUESTROOM220_223_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM220_223_V,
      Set C_CUR = C_CUR + GUESTROOM220_223_T * GUESTROOM220_223_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM220_223_V,
    ENDIF,
    IF (GUESTROOM224_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM224_V,
      Set H_CUR = H_CUR + GUESTROOM224_T * GUESTROOM224_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM224_V,
    ENDIF,
    IF (GUESTROOM224_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM224_V,
      Set C_CUR = C_CUR + GUESTROOM224_T * GUESTROOM224_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM224_V,
    ENDIF,
    IF (GUESTROOM301_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM301_V,
      Set H_CUR = H_CUR + GUESTROOM301_T * GUESTROOM301_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM301_V,
    ENDIF,
    IF (GUESTROOM301_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM301_V,
      Set C_CUR = C_CUR + GUESTROOM301_T * GUESTROOM301_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM301_V,
    ENDIF,
    IF (GUESTROOM302_305_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM302_305_V,
      Set H_CUR = H_CUR + GUESTROOM302_305_T * GUESTROOM302_305_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM302_305_V,
    ENDIF,
    IF (GUESTROOM302_305_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM302_305_V,
      Set C_CUR = C_CUR + GUESTROOM302_305_T * GUESTROOM302_305_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM302_305_V,
    ENDIF,
    IF (GUESTROOM306_308_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM306_308_V,
      Set H_CUR = H_CUR + GUESTROOM306_308_T * GUESTROOM306_308_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM306_308_V,
    ENDIF,
    IF (GUESTROOM306_308_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM306_308_V,
      Set C_CUR = C_CUR + GUESTROOM306_308_T * GUESTROOM306_308_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM306_308_V,
    ENDIF,
    IF (GUESTROOM309_312_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM309_312_V,
      Set H_CUR = H_CUR + GUESTROOM309_312_T * GUESTROOM309_312_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM309_312_V,
    ENDIF,
    IF (GUESTROOM309_312_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM309_312_V,
      Set C_CUR = C_CUR + GUESTROOM309_312_T * GUESTROOM309_312_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM309_312_V,
    ENDIF,
    IF (GUESTROOM313_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM313_V,
      Set H_CUR = H_CUR + GUESTROOM313_T * GUESTROOM313_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM313_V,
    ENDIF,
    IF (GUESTROOM313_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM313_V,
      Set C_CUR = C_CUR + GUESTROOM313_T * GUESTROOM313_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM313_V,
    ENDIF,
    IF (GUESTROOM314_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM314_V,
      Set H_CUR = H_CUR + GUESTROOM314_T * GUESTROOM314_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM314_V,
    ENDIF,
    IF (GUESTROOM314_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM314_V,
      Set C_CUR = C_CUR + GUESTROOM314_T * GUESTROOM314_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM314_V,
    ENDIF,
    IF (GUESTROOM315_318_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM315_318_V,
      Set H_CUR = H_CUR + GUESTROOM315_318_T * GUESTROOM315_318_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM315_318_V,
    ENDIF,
    IF (GUESTROOM315_318_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM315_318_V,
      Set C_CUR = C_CUR + GUESTROOM315_318_T * GUESTROOM315_318_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM315_318_V,
    ENDIF,
    IF (GUESTROOM319_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM319_V,
      Set H_CUR = H_CUR + GUESTROOM319_T * GUESTROOM319_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM319_V,
    ENDIF,
    IF (GUESTROOM319_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM319_V,
      Set C_CUR = C_CUR + GUESTROOM319_T * GUESTROOM319_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM319_V,
    ENDIF,
    IF (GUESTROOM320_323_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM320_323_V,
      Set H_CUR = H_CUR + GUESTROOM320_323_T * GUESTROOM320_323_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM320_323_V,
    ENDIF,
    IF (GUESTROOM320_323_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM320_323_V,
      Set C_CUR = C_CUR + GUESTROOM320_323_T * GUESTROOM320_323_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM320_323_V,
    ENDIF,
    IF (GUESTROOM324_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM324_V,
      Set H_CUR = H_CUR + GUESTROOM324_T * GUESTROOM324_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM324_V,
    ENDIF,
    IF (GUESTROOM324_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM324_V,
      Set C_CUR = C_CUR + GUESTROOM324_T * GUESTROOM324_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM324_V,
    ENDIF,
    IF (GUESTROOM401_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM401_V,
      Set H_CUR = H_CUR + GUESTROOM401_T * GUESTROOM401_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM401_V,
    ENDIF,
    IF (GUESTROOM401_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM401_V,
      Set C_CUR = C_CUR + GUESTROOM401_T * GUESTROOM401_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM401_V,
    ENDIF,
    IF (GUESTROOM402_405_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM402_405_V,
      Set H_CUR = H_CUR + GUESTROOM402_405_T * GUESTROOM402_405_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM402_405_V,
    ENDIF,
    IF (GUESTROOM402_405_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM402_405_V,
      Set C_CUR = C_CUR + GUESTROOM402_405_T * GUESTROOM402_405_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM402_405_V,
    ENDIF,
    IF (GUESTROOM406_408_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM406_408_V,
      Set H_CUR = H_CUR + GUESTROOM406_408_T * GUESTROOM406_408_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM406_408_V,
    ENDIF,
    IF (GUESTROOM406_408_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM406_408_V,
      Set C_CUR = C_CUR + GUESTROOM406_408_T * GUESTROOM406_408_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM406_408_V,
    ENDIF,
    IF (GUESTROOM409_412_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM409_412_V,
      Set H_CUR = H_CUR + GUESTROOM409_412_T * GUESTROOM409_412_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM409_412_V,
    ENDIF,
    IF (GUESTROOM409_412_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM409_412_V,
      Set C_CUR = C_CUR + GUESTROOM409_412_T * GUESTROOM409_412_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM409_412_V,
    ENDIF,
    IF (GUESTROOM413_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM413_V,
      Set H_CUR = H_CUR + GUESTROOM413_T * GUESTROOM413_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM413_V,
    ENDIF,
    IF (GUESTROOM413_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM413_V,
      Set C_CUR = C_CUR + GUESTROOM413_T * GUESTROOM413_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM413_V,
    ENDIF,
    IF (GUESTROOM414_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM414_V,
      Set H_CUR = H_CUR + GUESTROOM414_T * GUESTROOM414_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM414_V,
    ENDIF,
    IF (GUESTROOM414_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM414_V,
      Set C_CUR = C_CUR + GUESTROOM414_T * GUESTROOM414_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM414_V,
    ENDIF,
    IF (GUESTROOM415_418_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM415_418_V,
      Set H_CUR = H_CUR + GUESTROOM415_418_T * GUESTROOM415_418_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM415_418_V,
    ENDIF,
    IF (GUESTROOM415_418_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM415_418_V,
      Set C_CUR = C_CUR + GUESTROOM415_418_T * GUESTROOM415_418_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM415_418_V,
    ENDIF,
    IF (GUESTROOM419_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM419_V,
      Set H_CUR = H_CUR + GUESTROOM419_T * GUESTROOM419_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM419_V,
    ENDIF,
    IF (GUESTROOM419_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM419_V,
      Set C_CUR = C_CUR + GUESTROOM419_T * GUESTROOM419_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM419_V,
    ENDIF,
    IF (GUESTROOM420_423_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM420_423_V,
      Set H_CUR = H_CUR + GUESTROOM420_423_T * GUESTROOM420_423_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM420_423_V,
    ENDIF,
    IF (GUESTROOM420_423_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM420_423_V,
      Set C_CUR = C_CUR + GUESTROOM420_423_T * GUESTROOM420_423_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM420_423_V,
    ENDIF,
    IF (GUESTROOM424_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM424_V,
      Set H_CUR = H_CUR + GUESTROOM424_T * GUESTROOM424_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM424_V,
    ENDIF,
    IF (GUESTROOM424_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM424_V,
      Set C_CUR = C_CUR + GUESTROOM424_T * GUESTROOM424_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM424_V,
    ENDIF,
    IF (LAUNDRYROOMFLR1_H > 0),
      Set H_SET = H_SET + H1 * LAUNDRYROOMFLR1_V,
      Set H_CUR = H_CUR + LAUNDRYROOMFLR1_T * LAUNDRYROOMFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + LAUNDRYROOMFLR1_V,
    ENDIF,
    IF (LAUNDRYROOMFLR1_C > 0),
      Set C_SET = C_SET + C1 * LAUNDRYROOMFLR1_V,
      Set C_CUR = C_CUR + LAUNDRYROOMFLR1_T * LAUNDRYROOMFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + LAUNDRYROOMFLR1_V,
    ENDIF,
    IF (MECHANICALROOMFLR1_H > 0),
      Set H_SET = H_SET + H1 * MECHANICALROOMFLR1_V,
      Set H_CUR = H_CUR + MECHANICALROOMFLR1_T * MECHANICALROOMFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + MECHANICALROOMFLR1_V,
    ENDIF,
    IF (MECHANICALROOMFLR1_C > 0),
      Set C_SET = C_SET + C1 * MECHANICALROOMFLR1_V,
      Set C_CUR = C_CUR + MECHANICALROOMFLR1_T * MECHANICALROOMFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + MECHANICALROOMFLR1_V,
    ENDIF,
    IF (MEETINGROOMFLR1_H > 0),
      Set H_SET = H_SET + H1 * MEETINGROOMFLR1_V,
      Set H_CUR = H_CUR + MEETINGROOMFLR1_T * MEETINGROOMFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + MEETINGROOMFLR1_V,
    ENDIF,
    IF (MEETINGROOMFLR1_C > 0),
      Set C_SET = C_SET + C1 * MEETINGROOMFLR1_V,
      Set C_CUR = C_CUR + MEETINGROOMFLR1_T * MEETINGROOMFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + MEETINGROOMFLR1_V,
    ENDIF,
    IF (REARSTAIRSFLR1_H > 0),
      Set H_SET = H_SET + H2 * REARSTAIRSFLR1_V,
      Set H_CUR = H_CUR + REARSTAIRSFLR1_T * REARSTAIRSFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + REARSTAIRSFLR1_V,
    ENDIF,
    IF (REARSTAIRSFLR1_C > 0),
      Set C_SET = C_SET + C2 * REARSTAIRSFLR1_V,
      Set C_CUR = C_CUR + REARSTAIRSFLR1_T * REARSTAIRSFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + REARSTAIRSFLR1_V,
    ENDIF,
    IF (REARSTAIRSFLR2_H > 0),
      Set H_SET = H_SET + H2 * REARSTAIRSFLR2_V,
      Set H_CUR = H_CUR + REARSTAIRSFLR2_T * REARSTAIRSFLR2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + REARSTAIRSFLR2_V,
    ENDIF,
    IF (REARSTAIRSFLR2_C > 0),
      Set C_SET = C_SET + C2 * REARSTAIRSFLR2_V,
      Set C_CUR = C_CUR + REARSTAIRSFLR2_T * REARSTAIRSFLR2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + REARSTAIRSFLR2_V,
    ENDIF,
    IF (REARSTAIRSFLR3_H > 0),
      Set H_SET = H_SET + H2 * REARSTAIRSFLR3_V,
      Set H_CUR = H_CUR + REARSTAIRSFLR3_T * REARSTAIRSFLR3_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + REARSTAIRSFLR3_V,
    ENDIF,
    IF (REARSTAIRSFLR3_C > 0),
      Set C_SET = C_SET + C2 * REARSTAIRSFLR3_V,
      Set C_CUR = C_CUR + REARSTAIRSFLR3_T * REARSTAIRSFLR3_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + REARSTAIRSFLR3_V,
    ENDIF,
    IF (REARSTAIRSFLR4_H > 0),
      Set H_SET = H_SET + H2 * REARSTAIRSFLR4_V,
      Set H_CUR = H_CUR + REARSTAIRSFLR4_T * REARSTAIRSFLR4_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + REARSTAIRSFLR4_V,
    ENDIF,
    IF (REARSTAIRSFLR4_C > 0),
      Set C_SET = C_SET + C2 * REARSTAIRSFLR4_V,
      Set C_CUR = C_CUR + REARSTAIRSFLR4_T * REARSTAIRSFLR4_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + REARSTAIRSFLR4_V,
    ENDIF,
    IF (REARSTORAGEFLR1_H > 0),
      Set H_SET = H_SET + H2 * REARSTORAGEFLR1_V,
      Set H_CUR = H_CUR + REARSTORAGEFLR1_T * REARSTORAGEFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + REARSTORAGEFLR1_V,
    ENDIF,
    IF (REARSTORAGEFLR1_C > 0),
      Set C_SET = C_SET + C2 * REARSTORAGEFLR1_V,
      Set C_CUR = C_CUR + REARSTORAGEFLR1_T * REARSTORAGEFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + REARSTORAGEFLR1_V,
    ENDIF,
    IF (REARSTORAGEFLR2_H > 0),
      Set H_SET = H_SET + H2 * REARSTORAGEFLR2_V,
      Set H_CUR = H_CUR + REARSTORAGEFLR2_T * REARSTORAGEFLR2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + REARSTORAGEFLR2_V,
    ENDIF,
    IF (REARSTORAGEFLR2_C > 0),
      Set C_SET = C_SET + C2 * REARSTORAGEFLR2_V,
      Set C_CUR = C_CUR + REARSTORAGEFLR2_T * REARSTORAGEFLR2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + REARSTORAGEFLR2_V,
    ENDIF,
    IF (REARSTORAGEFLR3_H > 0),
      Set H_SET = H_SET + H2 * REARSTORAGEFLR3_V,
      Set H_CUR = H_CUR + REARSTORAGEFLR3_T * REARSTORAGEFLR3_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + REARSTORAGEFLR3_V,
    ENDIF,
    IF (REARSTORAGEFLR3_C > 0),
      Set C_SET = C_SET + C2 * REARSTORAGEFLR3_V,
      Set C_CUR = C_CUR + REARSTORAGEFLR3_T * REARSTORAGEFLR3_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + REARSTORAGEFLR3_V,
    ENDIF,
    IF (REARSTORAGEFLR4_H > 0),
      Set H_SET = H_SET + H2 * REARSTORAGEFLR4_V,
      Set H_CUR = H_CUR + REARSTORAGEFLR4_T * REARSTORAGEFLR4_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + REARSTORAGEFLR4_V,
    ENDIF,
    IF (REARSTORAGEFLR4_C > 0),
      Set C_SET = C_SET + C2 * REARSTORAGEFLR4_V,
      Set C_CUR = C_CUR + REARSTORAGEFLR4_T * REARSTORAGEFLR4_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + REARSTORAGEFLR4_V,
    ENDIF,
    IF (RESTROOMFLR1_H > 0),
      Set H_SET = H_SET + H1 * RESTROOMFLR1_V,
      Set H_CUR = H_CUR + RESTROOMFLR1_T * RESTROOMFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + RESTROOMFLR1_V,
    ENDIF,
    IF (RESTROOMFLR1_C > 0),
      Set C_SET = C_SET + C1 * RESTROOMFLR1_V,
      Set C_CUR = C_CUR + RESTROOMFLR1_T * RESTROOMFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + RESTROOMFLR1_V,
    ENDIF,
! Average temperature over controlled zone air volumes
    Set T_CUR = 0,
    Set T_CUR = T_CUR + CORRIDORFLR1_T * CORRIDORFLR1_V,
    Set T_CUR = T_CUR + CORRIDORFLR2_T * CORRIDORFLR2_V,
    Set T_CUR = T_CUR + CORRIDORFLR3_T * CORRIDORFLR3_V,
    Set T_CUR = T_CUR + CORRIDORFLR4_T * CORRIDORFLR4_V,
    Set T_CUR = T_CUR + EMPLOYEELOUNGEFLR1_T * EMPLOYEELOUNGEFLR1_V,
    Set T_CUR = T_CUR + EXERCISECENTERFLR1_T * EXERCISECENTERFLR1_V,
    Set T_CUR = T_CUR + FRONTLOUNGEFLR1_T * FRONTLOUNGEFLR1_V,
    Set T_CUR = T_CUR + FRONTOFFICEFLR1_T * FRONTOFFICEFLR1_V,
    Set T_CUR = T_CUR + FRONTSTAIRSFLR1_T * FRONTSTAIRSFLR1_V,
    Set T_CUR = T_CUR + FRONTSTAIRSFLR2_T * FRONTSTAIRSFLR2_V,
    Set T_CUR = T_CUR + FRONTSTAIRSFLR3_T * FRONTSTAIRSFLR3_V,
    Set T_CUR = T_CUR + FRONTSTAIRSFLR4_T * FRONTSTAIRSFLR4_V,
    Set T_CUR = T_CUR + FRONTSTORAGEFLR1_T * FRONTSTORAGEFLR1_V,
    Set T_CUR = T_CUR + FRONTSTORAGEFLR2_T * FRONTSTORAGEFLR2_V,
    Set T_CUR = T_CUR + FRONTSTORAGEFLR3_T * FRONTSTORAGEFLR3_V,
    Set T_CUR = T_CUR + FRONTSTORAGEFLR4_T * FRONTSTORAGEFLR4_V,
    Set T_CUR = T_CUR + GUESTROOM101_T * GUESTROOM101_V,
    Set T_CUR = T_CUR + GUESTROOM102_T * GUESTROOM102_V,
    Set T_CUR = T_CUR + GUESTROOM103_T * GUESTROOM103_V,
    Set T_CUR = T_CUR + GUESTROOM104_T * GUESTROOM104_V,
    Set T_CUR = T_CUR + GUESTROOM105_T * GUESTROOM105_V,
    Set T_CUR = T_CUR + GUESTROOM201_T * GUESTROOM201_V,
    Set T_CUR = T_CUR + GUESTROOM202_205_T * GUESTROOM202_205_V,
    Set T_CUR = T_CUR + GUESTROOM206_208_T * GUESTROOM206_208_V,
    Set T_CUR = T_CUR + GUESTROOM209_212_T * GUESTROOM209_212_V,
    Set T_CUR = T_CUR + GUESTROOM213_T * GUESTROOM213_V,
    Set T_CUR = T_CUR + GUESTROOM214_T * GUESTROOM214_V,
    Set T_CUR = T_CUR + GUESTROOM215_218_T * GUESTROOM215_218_V,
    Set T_CUR = T_CUR + GUESTROOM219_T * GUESTROOM219_V,
    Set T_CUR = T_CUR + GUESTROOM220_223_T * GUESTROOM220_223_V,
    Set T_CUR = T_CUR + GUESTROOM224_T * GUESTROOM224_V,
    Set T_CUR = T_CUR + GUESTROOM301_T * GUESTROOM301_V,
    Set T_CUR = T_CUR + GUESTROOM302_305_T * GUESTROOM302_305_V,
    Set T_CUR = T_CUR + GUESTROOM306_308_T * GUESTROOM306_308_V,
    Set T_CUR = T_CUR + GUESTROOM309_312_T * GUESTROOM309_312_V,
    Set T_CUR = T_CUR + GUESTROOM313_T * GUESTROOM313_V,
    Set T_CUR = T_CUR + GUESTROOM314_T * GUESTROOM314_V,
    Set T_CUR = T_CUR + GUESTROOM315_318_T * GUESTROOM315_318_V,
    Set T_CUR = T_CUR + GUESTROOM319_T * GUESTROOM319_V,
    Set T_CUR = T_CUR + GUESTROOM320_323_T * GUESTROOM320_323_V,
    Set T_CUR = T_CUR + GUESTROOM324_T * GUESTROOM324_V,
    Set T_CUR = T_CUR + GUESTROOM401_T * GUESTROOM401_V,
    Set T_CUR = T_CUR + GUESTROOM402_405_T * GUESTROOM402_405_V,
    Set T_CUR = T_CUR + GUESTROOM406_408_T * GUESTROOM406_408_V,
    Set T_CUR = T_CUR + GUESTROOM409_412_T * GUESTROOM409_412_V,
    Set T_CUR = T_CUR + GUESTROOM413_T * GUESTROOM413_V,
    Set T_CUR = T_CUR + GUESTROOM414_T * GUESTROOM414_V,
    Set T_CUR = T_CUR + GUESTROOM415_418_T * GUESTROOM415_418_V,
    Set T_CUR = T_CUR + GUESTROOM419_T * GUESTROOM419_V,
    Set T_CUR = T_CUR + GUESTROOM420_423_T * GUESTROOM420_423_V,
    Set T_CUR = T_CUR + GUESTROOM424_T * GUESTROOM424_V,
    Set T_CUR = T_CUR + LAUNDRYROOMFLR1_T * LAUNDRYROOMFLR1_V,
    Set T_CUR = T_CUR + MECHANICALROOMFLR1_T * MECHANICALROOMFLR1_V,
    Set T_CUR = T_CUR + MEETINGROOMFLR1_T * MEETINGROOMFLR1_V,
    Set T_CUR = T_CUR + REARSTAIRSFLR1_T * REARSTAIRSFLR1_V,
    Set T_CUR = T_CUR + REARSTAIRSFLR2_T * REARSTAIRSFLR2_V,
    Set T_CUR = T_CUR + REARSTAIRSFLR3_T * REARSTAIRSFLR3_V,
    Set T_CUR = T_CUR + REARSTAIRSFLR4_T * REARSTAIRSFLR4_V,
    Set T_CUR = T_CUR + REARSTORAGEFLR1_T * REARSTORAGEFLR1_V,
    Set T_CUR = T_CUR + REARSTORAGEFLR2_T * REARSTORAGEFLR2_V,
    Set T_CUR = T_CUR + REARSTORAGEFLR3_T * REARSTORAGEFLR3_V,
    Set T_CUR = T_CUR + REARSTORAGEFLR4_T * REARSTORAGEFLR4_V,
    Set T_CUR = T_CUR + RESTROOMFLR1_T * RESTROOMFLR1_V,
    Set T_CUR = T_CUR/Controlled_V*9.0/5.0+32.0,
! Average cooling schedule and setpoint over controlled zone air volumes
    Set Schedule_Cooling_Temperature = 0.0,
    Set T_Cooling = 0,
    Set T_Cooling = T_Cooling + C1 * CORRIDORFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * CORRIDORFLR1_V,
    Set T_Cooling = T_Cooling + C1 * CORRIDORFLR2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * CORRIDORFLR2_V,
    Set T_Cooling = T_Cooling + C1 * CORRIDORFLR3_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * CORRIDORFLR3_V,
    Set T_Cooling = T_Cooling + C1 * CORRIDORFLR4_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * CORRIDORFLR4_V,
    Set T_Cooling = T_Cooling + C1 * EMPLOYEELOUNGEFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * EMPLOYEELOUNGEFLR1_V,
    Set T_Cooling = T_Cooling + C1 * EXERCISECENTERFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * EXERCISECENTERFLR1_V,
    Set T_Cooling = T_Cooling + C1 * FRONTLOUNGEFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FRONTLOUNGEFLR1_V,
    Set T_Cooling = T_Cooling + C1 * FRONTOFFICEFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FRONTOFFICEFLR1_V,
    Set T_Cooling = T_Cooling + C2 * FRONTSTAIRSFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FRONTSTAIRSFLR1_V,
    Set T_Cooling = T_Cooling + C2 * FRONTSTAIRSFLR2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FRONTSTAIRSFLR2_V,
    Set T_Cooling = T_Cooling + C2 * FRONTSTAIRSFLR3_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FRONTSTAIRSFLR3_V,
    Set T_Cooling = T_Cooling + C2 * FRONTSTAIRSFLR4_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FRONTSTAIRSFLR4_V,
    Set T_Cooling = T_Cooling + C2 * FRONTSTORAGEFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FRONTSTORAGEFLR1_V,
    Set T_Cooling = T_Cooling + C2 * FRONTSTORAGEFLR2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FRONTSTORAGEFLR2_V,
    Set T_Cooling = T_Cooling + C2 * FRONTSTORAGEFLR3_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FRONTSTORAGEFLR3_V,
    Set T_Cooling = T_Cooling + C2 * FRONTSTORAGEFLR4_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FRONTSTORAGEFLR4_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM101_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM101_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM102_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM102_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM103_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM103_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM104_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM104_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM105_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM105_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM201_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM201_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM202_205_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM202_205_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM206_208_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM206_208_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM209_212_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM209_212_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM213_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM213_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM214_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM214_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM215_218_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM215_218_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM219_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM219_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM220_223_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM220_223_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM224_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM224_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM301_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM301_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM302_305_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM302_305_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM306_308_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM306_308_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM309_312_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM309_312_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM313_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM313_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM314_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM314_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM315_318_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM315_318_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM319_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM319_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM320_323_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM320_323_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM324_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM324_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM401_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM401_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM402_405_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM402_405_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM406_408_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM406_408_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM409_412_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM409_412_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM413_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM413_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM414_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM414_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM415_418_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM415_418_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM419_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM419_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM420_423_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM420_423_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM424_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM424_V,
    Set T_Cooling = T_Cooling + C1 * LAUNDRYROOMFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * LAUNDRYROOMFLR1_V,
    Set T_Cooling = T_Cooling + C1 * MECHANICALROOMFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * MECHANICALROOMFLR1_V,
    Set T_Cooling = T_Cooling + C1 * MEETINGROOMFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * MEETINGROOMFLR1_V,
    Set T_Cooling = T_Cooling + C2 * REARSTAIRSFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * REARSTAIRSFLR1_V,
    Set T_Cooling = T_Cooling + C2 * REARSTAIRSFLR2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * REARSTAIRSFLR2_V,
    Set T_Cooling = T_Cooling + C2 * REARSTAIRSFLR3_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * REARSTAIRSFLR3_V,
    Set T_Cooling = T_Cooling + C2 * REARSTAIRSFLR4_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * REARSTAIRSFLR4_V,
    Set T_Cooling = T_Cooling + C2 * REARSTORAGEFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * REARSTORAGEFLR1_V,
    Set T_Cooling = T_Cooling + C2 * REARSTORAGEFLR2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * REARSTORAGEFLR2_V,
    Set T_Cooling = T_Cooling + C2 * REARSTORAGEFLR3_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * REARSTORAGEFLR3_V,
    Set T_Cooling = T_Cooling + C2 * REARSTORAGEFLR4_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * REARSTORAGEFLR4_V,
    Set T_Cooling = T_Cooling + C1 * RESTROOMFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * RESTROOMFLR1_V,
    Set T_Cooling = T_Cooling/Controlled_V*9.0/5.0+32.0,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature/Controlled_V*9.0/5.0+32.0,
! Average heating schedule and setpoint over controlled zone air volumes
    Set Schedule_Heating_Temperature = 0.0,
    Set T_Heating = 0,
    Set T_Heating = T_Heating + H1 * CORRIDORFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * CORRIDORFLR1_V,
    Set T_Heating = T_Heating + H1 * CORRIDORFLR2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * CORRIDORFLR2_V,
    Set T_Heating = T_Heating + H1 * CORRIDORFLR3_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * CORRIDORFLR3_V,
    Set T_Heating = T_Heating + H1 * CORRIDORFLR4_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * CORRIDORFLR4_V,
    Set T_Heating = T_Heating + H1 * EMPLOYEELOUNGEFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * EMPLOYEELOUNGEFLR1_V,
    Set T_Heating = T_Heating + H1 * EXERCISECENTERFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * EXERCISECENTERFLR1_V,
    Set T_Heating = T_Heating + H1 * FRONTLOUNGEFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FRONTLOUNGEFLR1_V,
    Set T_Heating = T_Heating + H1 * FRONTOFFICEFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FRONTOFFICEFLR1_V,
    Set T_Heating = T_Heating + H2 * FRONTSTAIRSFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FRONTSTAIRSFLR1_V,
    Set T_Heating = T_Heating + H2 * FRONTSTAIRSFLR2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FRONTSTAIRSFLR2_V,
    Set T_Heating = T_Heating + H2 * FRONTSTAIRSFLR3_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FRONTSTAIRSFLR3_V,
    Set T_Heating = T_Heating + H2 * FRONTSTAIRSFLR4_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FRONTSTAIRSFLR4_V,
    Set T_Heating = T_Heating + H2 * FRONTSTORAGEFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FRONTSTORAGEFLR1_V,
    Set T_Heating = T_Heating + H2 * FRONTSTORAGEFLR2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FRONTSTORAGEFLR2_V,
    Set T_Heating = T_Heating + H2 * FRONTSTORAGEFLR3_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FRONTSTORAGEFLR3_V,
    Set T_Heating = T_Heating + H2 * FRONTSTORAGEFLR4_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FRONTSTORAGEFLR4_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM101_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM101_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM102_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM102_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM103_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM103_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM104_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM104_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM105_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM105_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM201_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM201_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM202_205_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM202_205_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM206_208_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM206_208_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM209_212_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM209_212_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM213_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM213_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM214_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM214_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM215_218_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM215_218_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM219_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM219_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM220_223_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM220_223_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM224_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM224_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM301_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM301_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM302_305_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM302_305_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM306_308_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM306_308_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM309_312_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM309_312_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM313_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM313_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM314_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM314_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM315_318_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM315_318_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM319_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM319_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM320_323_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM320_323_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM324_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM324_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM401_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM401_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM402_405_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM402_405_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM406_408_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM406_408_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM409_412_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM409_412_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM413_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM413_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM414_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM414_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM415_418_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM415_418_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM419_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM419_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM420_423_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM420_423_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM424_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM424_V,
    Set T_Heating = T_Heating + H1 * LAUNDRYROOMFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * LAUNDRYROOMFLR1_V,
    Set T_Heating = T_Heating + H1 * MECHANICALROOMFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * MECHANICALROOMFLR1_V,
    Set T_Heating = T_Heating + H1 * MEETINGROOMFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * MEETINGROOMFLR1_V,
    Set T_Heating = T_Heating + H2 * REARSTAIRSFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * REARSTAIRSFLR1_V,
    Set T_Heating = T_Heating + H2 * REARSTAIRSFLR2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * REARSTAIRSFLR2_V,
    Set T_Heating = T_Heating + H2 * REARSTAIRSFLR3_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * REARSTAIRSFLR3_V,
    Set T_Heating = T_Heating + H2 * REARSTAIRSFLR4_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * REARSTAIRSFLR4_V,
    Set T_Heating = T_Heating + H2 * REARSTORAGEFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * REARSTORAGEFLR1_V,
    Set T_Heating = T_Heating + H2 * REARSTORAGEFLR2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * REARSTORAGEFLR2_V,
    Set T_Heating = T_Heating + H2 * REARSTORAGEFLR3_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * REARSTORAGEFLR3_V,
    Set T_Heating = T_Heating + H2 * REARSTORAGEFLR4_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * REARSTORAGEFLR4_V,
    Set T_Heating = T_Heating + H1 * RESTROOMFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * RESTROOMFLR1_V,
    Set T_Heating = T_Heating/Controlled_V*9.0/5.0+32.0,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature/Controlled_V*9.0/5.0+32.0,

    Set Setpoint_Cooling_Temperature = T_Cooling,
    Set Current_Cooling_Temperature = T_CUR,
    Set Setpoint_Heating_Temperature = T_Heating,
    Set Current_Heating_Temperature = T_CUR;

  
  EnergyManagementSystem:Program,
    Report_Demand,      !- Name
    Set Cooling_Power_State = 0.0,
    Set Heating_Power_State = 0.0,
    Set Flexible_Cooling_Demand = 0.0,
    Set Flexible_Heating_Demand = 0.0,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_1,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_2,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_3,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_4,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_5,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_6,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_7,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_8,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_9,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_10,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_11,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_12,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_13,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_14,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_15,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_16,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_17,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_18,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_19,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_20,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_21,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_22,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_23,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_24,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_25,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_26,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_27,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_28,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_29,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_30,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_31,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_32,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_33,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_34,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_35,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_36,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_37,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_38,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_39,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_40,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_41,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_42,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_43,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_44,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_45,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_46,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_47,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand/(60*60*ZoneTimeStep),
    IF Flexible_Cooling_Demand > 1.0,
      Set Cooling_Power_State = 1.0,
    ENDIF,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_1,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_2,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_3,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_4,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_5,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_6,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_7,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_8,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_9,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_10,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_11,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_12,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_13,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_14,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_15,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_16,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_17,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_18,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_19,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_20,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_21,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_22,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_23,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_24,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_25,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_26,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_27,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_28,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_29,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_30,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_31,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_32,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_33,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_34,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_35,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_36,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_37,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_38,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_39,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_40,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_41,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_42,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_43,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_44,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_45,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_46,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_47,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_48,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_49,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_50,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_51,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand/(60*60*ZoneTimeStep),
    IF Flexible_Heating_Demand > 1.0,
      Set Heating_Power_State = 1.0,
    ENDIF;
  
  EnergyManagementSystem:Program,
    Report_Occupants,
    Set Total_Occupants = 0.0,
    Set Total_Occupants = Total_Occupants + EMPLOYEELOUNGEFLR1_O,
    Set Total_Occupants = Total_Occupants + EXERCISECENTERFLR1_O,
    Set Total_Occupants = Total_Occupants + FRONTLOUNGEFLR1_O,
    Set Total_Occupants = Total_Occupants + FRONTOFFICEFLR1_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM101_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM102_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM103_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM104_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM105_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM201_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM202_205_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM206_208_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM209_212_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM213_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM214_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM215_218_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM219_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM220_223_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM224_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM301_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM302_305_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM306_308_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM309_312_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM313_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM314_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM315_318_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM319_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM320_323_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM324_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM401_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM402_405_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM406_408_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM409_412_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM413_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM414_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM415_418_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM419_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM420_423_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM424_O,
    Set Total_Occupants = Total_Occupants + LAUNDRYROOMFLR1_O,
    Set Total_Occupants = Total_Occupants + MEETINGROOMFLR1_O,
    Set Total_Occupants = Total_Occupants + RESTROOMFLR1_O;
  EnergyManagementSystem:Sensor,
    C1_NOM,  !- Name
    C1_NOM,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;    !- Output:Variable or Output:Meter Name
  EnergyManagementSystem:Actuator,
    C1,  !- Name
    CLGSETP_SCH,  !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value;   !- Actuated Component Control Type
  EnergyManagementSystem:Sensor,
    H1_NOM,  !- Name
    H1_NOM,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;    !- Output:Variable or Output:Meter Name
  EnergyManagementSystem:Actuator,
    H1,  !- Name
    HTGSETP_SCH,  !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value;   !- Actuated Component Control Type
  EnergyManagementSystem:Sensor,
    C2_NOM,  !- Name
    C2_NOM,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;    !- Output:Variable or Output:Meter Name
  EnergyManagementSystem:Actuator,
    C2,  !- Name
    UNITHEATER_CLGSP_SCH,  !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value;   !- Actuated Component Control Type
  EnergyManagementSystem:Sensor,
    H2_NOM,  !- Name
    H2_NOM,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;    !- Output:Variable or Output:Meter Name
  EnergyManagementSystem:Actuator,
    H2,  !- Name
    UNITHEATER_HTGSP_SCH,  !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value;   !- Actuated Component Control Type
  EnergyManagementSystem:GlobalVariable,
    Flexible_Cooling_Demand;
  EnergyManagementSystem:GlobalVariable,
    Flexible_Heating_Demand;
  EnergyManagementSystem:GlobalVariable,
    Setpoint_Cooling_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Setpoint_Heating_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Schedule_Cooling_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Schedule_Heating_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Current_Cooling_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Current_Heating_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Cooling_Power_State;
  EnergyManagementSystem:GlobalVariable,
    Heating_Power_State;
  EnergyManagementSystem:GlobalVariable,
    H_SET;
  EnergyManagementSystem:GlobalVariable,
    C_SET;
  EnergyManagementSystem:GlobalVariable,
    H_CUR;
  EnergyManagementSystem:GlobalVariable,
    C_CUR;
  EnergyManagementSystem:GlobalVariable,
    TOTAL_HEAT_V;
  EnergyManagementSystem:GlobalVariable,
    TOTAL_COOL_V;
  EnergyManagementSystem:GlobalVariable,
    T_CUR;
  EnergyManagementSystem:GlobalVariable,
    Total_Occupants;
  EnergyManagementSystem:OutputVariable,
    Cooling Controlled Load,  !- Name
    Flexible_Cooling_Demand,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Controlled Load,  !- Name
    Flexible_Heating_Demand,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Schedule Temperature,  !- Name
    Schedule_Cooling_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Schedule Temperature,  !- Name
    Schedule_Heating_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Setpoint Temperature,  !- Name
    Setpoint_Cooling_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Setpoint Temperature,  !- Name
    Setpoint_Heating_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Current Temperature,  !- Name
    Current_Cooling_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Current Temperature,  !- Name
    Current_Heating_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Power State,  !- Name
    Cooling_Power_State,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Power State,  !- Name
    Heating_Power_State,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Setpoint,  !- Name
    H_SET,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Setpoint,  !- Name
    C_SET,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Current,  !- Name
    H_CUR,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Current,  !- Name
    C_CUR,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Volume,  !- Name
    TOTAL_HEAT_V,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Volume,  !- Name
    TOTAL_COOL_V,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Indoor Air Temperature,  !- Name
    T_CUR,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Occupant Count,  !- Name
    Total_Occupants,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:Sensor,
    Cooling_Coil_1,  !- Name
    GUESTROOM101 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_2,  !- Name
    GUESTROOM102 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_3,  !- Name
    GUESTROOM103 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_4,  !- Name
    GUESTROOM104 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_5,  !- Name
    GUESTROOM105 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_6,  !- Name
    GUESTROOM201 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_7,  !- Name
    GUESTROOM202_205 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_8,  !- Name
    GUESTROOM206_208 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_9,  !- Name
    GUESTROOM209_212 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_10,  !- Name
    GUESTROOM213 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_11,  !- Name
    GUESTROOM214 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_12,  !- Name
    GUESTROOM215_218 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_13,  !- Name
    GUESTROOM219 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_14,  !- Name
    GUESTROOM220_223 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_15,  !- Name
    GUESTROOM224 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_16,  !- Name
    GUESTROOM301 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_17,  !- Name
    GUESTROOM302_305 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_18,  !- Name
    GUESTROOM306_308 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_19,  !- Name
    GUESTROOM309_312 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_20,  !- Name
    GUESTROOM313 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_21,  !- Name
    GUESTROOM314 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_22,  !- Name
    GUESTROOM315_318 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_23,  !- Name
    GUESTROOM319 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_24,  !- Name
    GUESTROOM320_323 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_25,  !- Name
    GUESTROOM324 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_26,  !- Name
    GUESTROOM401 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_27,  !- Name
    GUESTROOM402_405 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_28,  !- Name
    GUESTROOM406_408 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_29,  !- Name
    GUESTROOM409_412 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_30,  !- Name
    GUESTROOM413 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_31,  !- Name
    GUESTROOM414 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_32,  !- Name
    GUESTROOM415_418 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_33,  !- Name
    GUESTROOM419 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_34,  !- Name
    GUESTROOM420_423 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_35,  !- Name
    GUESTROOM424 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_36,  !- Name
    PSZ-HEATCOOL:10_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_37,  !- Name
    PSZ-HEATCOOL:11_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_38,  !- Name
    PSZ-HEATCOOL:12_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_39,  !- Name
    PSZ-HEATCOOL:1_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_40,  !- Name
    PSZ-HEATCOOL:2_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_41,  !- Name
    PSZ-HEATCOOL:3_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_42,  !- Name
    PSZ-HEATCOOL:4_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_43,  !- Name
    PSZ-HEATCOOL:5_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_44,  !- Name
    PSZ-HEATCOOL:6_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_45,  !- Name
    PSZ-HEATCOOL:7_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_46,  !- Name
    PSZ-HEATCOOL:8_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_47,  !- Name
    PSZ-HEATCOOL:9_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_1,  !- Name
    FRONTSTAIRSFLR1 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_2,  !- Name
    FRONTSTAIRSFLR2 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_3,  !- Name
    FRONTSTAIRSFLR3 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_4,  !- Name
    FRONTSTAIRSFLR4 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_5,  !- Name
    FRONTSTORAGEFLR1 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_6,  !- Name
    FRONTSTORAGEFLR2 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_7,  !- Name
    FRONTSTORAGEFLR3 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_8,  !- Name
    FRONTSTORAGEFLR4 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_9,  !- Name
    GUESTROOM101 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_10,  !- Name
    GUESTROOM102 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_11,  !- Name
    GUESTROOM103 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_12,  !- Name
    GUESTROOM104 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_13,  !- Name
    GUESTROOM105 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_14,  !- Name
    GUESTROOM201 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_15,  !- Name
    GUESTROOM202_205 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_16,  !- Name
    GUESTROOM206_208 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_17,  !- Name
    GUESTROOM209_212 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_18,  !- Name
    GUESTROOM213 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_19,  !- Name
    GUESTROOM214 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_20,  !- Name
    GUESTROOM215_218 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_21,  !- Name
    GUESTROOM219 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_22,  !- Name
    GUESTROOM220_223 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_23,  !- Name
    GUESTROOM224 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_24,  !- Name
    GUESTROOM301 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_25,  !- Name
    GUESTROOM302_305 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_26,  !- Name
    GUESTROOM306_308 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_27,  !- Name
    GUESTROOM309_312 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_28,  !- Name
    GUESTROOM313 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_29,  !- Name
    GUESTROOM314 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_30,  !- Name
    GUESTROOM315_318 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_31,  !- Name
    GUESTROOM319 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_32,  !- Name
    GUESTROOM320_323 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_33,  !- Name
    GUESTROOM324 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_34,  !- Name
    GUESTROOM401 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_35,  !- Name
    GUESTROOM402_405 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_36,  !- Name
    GUESTROOM406_408 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_37,  !- Name
    GUESTROOM409_412 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_38,  !- Name
    GUESTROOM413 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_39,  !- Name
    GUESTROOM414 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_40,  !- Name
    GUESTROOM415_418 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_41,  !- Name
    GUESTROOM419 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_42,  !- Name
    GUESTROOM420_423 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_43,  !- Name
    GUESTROOM424 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_44,  !- Name
    REARSTAIRSFLR1 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_45,  !- Name
    REARSTAIRSFLR2 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_46,  !- Name
    REARSTAIRSFLR3 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_47,  !- Name
    REARSTAIRSFLR4 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_48,  !- Name
    REARSTORAGEFLR1 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_49,  !- Name
    REARSTORAGEFLR2 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_50,  !- Name
    REARSTORAGEFLR3 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_51,  !- Name
    REARSTORAGEFLR4 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR1_T,  !- Name
    CORRIDORFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR1_H,  !- Name
    CORRIDORFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR1_C,  !- Name
    CORRIDORFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    CORRIDORFLR1_V;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR2_T,  !- Name
    CORRIDORFLR2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR2_H,  !- Name
    CORRIDORFLR2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR2_C,  !- Name
    CORRIDORFLR2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    CORRIDORFLR2_V;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR3_T,  !- Name
    CORRIDORFLR3,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR3_H,  !- Name
    CORRIDORFLR3,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR3_C,  !- Name
    CORRIDORFLR3,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    CORRIDORFLR3_V;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR4_T,  !- Name
    CORRIDORFLR4,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR4_H,  !- Name
    CORRIDORFLR4,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR4_C,  !- Name
    CORRIDORFLR4,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    CORRIDORFLR4_V;
  EnergyManagementSystem:GlobalVariable,
    ELEVATORCOREFLR1_V;
  EnergyManagementSystem:GlobalVariable,
    ELEVATORCOREFLR2_V;
  EnergyManagementSystem:GlobalVariable,
    ELEVATORCOREFLR3_V;
  EnergyManagementSystem:GlobalVariable,
    ELEVATORCOREFLR4_V;
  EnergyManagementSystem:Sensor,
    EMPLOYEELOUNGEFLR1_O,  !- Name
    EMPLOYEELOUNGEFLR1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    EMPLOYEELOUNGEFLR1_T,  !- Name
    EMPLOYEELOUNGEFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    EMPLOYEELOUNGEFLR1_H,  !- Name
    EMPLOYEELOUNGEFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    EMPLOYEELOUNGEFLR1_C,  !- Name
    EMPLOYEELOUNGEFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    EMPLOYEELOUNGEFLR1_V;
  EnergyManagementSystem:Sensor,
    EXERCISECENTERFLR1_O,  !- Name
    EXERCISECENTERFLR1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    EXERCISECENTERFLR1_T,  !- Name
    EXERCISECENTERFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    EXERCISECENTERFLR1_H,  !- Name
    EXERCISECENTERFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    EXERCISECENTERFLR1_C,  !- Name
    EXERCISECENTERFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    EXERCISECENTERFLR1_V;
  EnergyManagementSystem:Sensor,
    FRONTLOUNGEFLR1_O,  !- Name
    FRONTLOUNGEFLR1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FRONTLOUNGEFLR1_T,  !- Name
    FRONTLOUNGEFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FRONTLOUNGEFLR1_H,  !- Name
    FRONTLOUNGEFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FRONTLOUNGEFLR1_C,  !- Name
    FRONTLOUNGEFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FRONTLOUNGEFLR1_V;
  EnergyManagementSystem:Sensor,
    FRONTOFFICEFLR1_O,  !- Name
    FRONTOFFICEFLR1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FRONTOFFICEFLR1_T,  !- Name
    FRONTOFFICEFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FRONTOFFICEFLR1_H,  !- Name
    FRONTOFFICEFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FRONTOFFICEFLR1_C,  !- Name
    FRONTOFFICEFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FRONTOFFICEFLR1_V;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR1_T,  !- Name
    FRONTSTAIRSFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR1_H,  !- Name
    FRONTSTAIRSFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR1_C,  !- Name
    FRONTSTAIRSFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FRONTSTAIRSFLR1_V;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR2_T,  !- Name
    FRONTSTAIRSFLR2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR2_H,  !- Name
    FRONTSTAIRSFLR2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR2_C,  !- Name
    FRONTSTAIRSFLR2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FRONTSTAIRSFLR2_V;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR3_T,  !- Name
    FRONTSTAIRSFLR3,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR3_H,  !- Name
    FRONTSTAIRSFLR3,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR3_C,  !- Name
    FRONTSTAIRSFLR3,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FRONTSTAIRSFLR3_V;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR4_T,  !- Name
    FRONTSTAIRSFLR4,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR4_H,  !- Name
    FRONTSTAIRSFLR4,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR4_C,  !- Name
    FRONTSTAIRSFLR4,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FRONTSTAIRSFLR4_V;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR1_T,  !- Name
    FRONTSTORAGEFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR1_H,  !- Name
    FRONTSTORAGEFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR1_C,  !- Name
    FRONTSTORAGEFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FRONTSTORAGEFLR1_V;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR2_T,  !- Name
    FRONTSTORAGEFLR2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR2_H,  !- Name
    FRONTSTORAGEFLR2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR2_C,  !- Name
    FRONTSTORAGEFLR2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FRONTSTORAGEFLR2_V;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR3_T,  !- Name
    FRONTSTORAGEFLR3,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR3_H,  !- Name
    FRONTSTORAGEFLR3,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR3_C,  !- Name
    FRONTSTORAGEFLR3,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FRONTSTORAGEFLR3_V;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR4_T,  !- Name
    FRONTSTORAGEFLR4,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR4_H,  !- Name
    FRONTSTORAGEFLR4,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR4_C,  !- Name
    FRONTSTORAGEFLR4,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FRONTSTORAGEFLR4_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM101_O,  !- Name
    GUESTROOM101,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM101_T,  !- Name
    GUESTROOM101,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM101_H,  !- Name
    GUESTROOM101,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM101_C,  !- Name
    GUESTROOM101,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM101_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM102_O,  !- Name
    GUESTROOM102,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM102_T,  !- Name
    GUESTROOM102,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM102_H,  !- Name
    GUESTROOM102,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM102_C,  !- Name
    GUESTROOM102,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM102_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM103_O,  !- Name
    GUESTROOM103,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM103_T,  !- Name
    GUESTROOM103,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM103_H,  !- Name
    GUESTROOM103,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM103_C,  !- Name
    GUESTROOM103,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM103_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM104_O,  !- Name
    GUESTROOM104,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM104_T,  !- Name
    GUESTROOM104,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM104_H,  !- Name
    GUESTROOM104,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM104_C,  !- Name
    GUESTROOM104,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM104_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM105_O,  !- Name
    GUESTROOM105,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM105_T,  !- Name
    GUESTROOM105,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM105_H,  !- Name
    GUESTROOM105,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM105_C,  !- Name
    GUESTROOM105,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM105_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM201_O,  !- Name
    GUESTROOM201,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM201_T,  !- Name
    GUESTROOM201,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM201_H,  !- Name
    GUESTROOM201,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM201_C,  !- Name
    GUESTROOM201,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM201_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM202_205_O,  !- Name
    GUESTROOM202_205,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM202_205_T,  !- Name
    GUESTROOM202_205,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM202_205_H,  !- Name
    GUESTROOM202_205,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM202_205_C,  !- Name
    GUESTROOM202_205,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM202_205_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM206_208_O,  !- Name
    GUESTROOM206_208,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM206_208_T,  !- Name
    GUESTROOM206_208,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM206_208_H,  !- Name
    GUESTROOM206_208,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM206_208_C,  !- Name
    GUESTROOM206_208,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM206_208_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM209_212_O,  !- Name
    GUESTROOM209_212,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM209_212_T,  !- Name
    GUESTROOM209_212,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM209_212_H,  !- Name
    GUESTROOM209_212,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM209_212_C,  !- Name
    GUESTROOM209_212,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM209_212_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM213_O,  !- Name
    GUESTROOM213,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM213_T,  !- Name
    GUESTROOM213,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM213_H,  !- Name
    GUESTROOM213,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM213_C,  !- Name
    GUESTROOM213,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM213_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM214_O,  !- Name
    GUESTROOM214,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM214_T,  !- Name
    GUESTROOM214,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM214_H,  !- Name
    GUESTROOM214,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM214_C,  !- Name
    GUESTROOM214,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM214_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM215_218_O,  !- Name
    GUESTROOM215_218,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM215_218_T,  !- Name
    GUESTROOM215_218,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM215_218_H,  !- Name
    GUESTROOM215_218,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM215_218_C,  !- Name
    GUESTROOM215_218,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM215_218_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM219_O,  !- Name
    GUESTROOM219,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM219_T,  !- Name
    GUESTROOM219,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM219_H,  !- Name
    GUESTROOM219,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM219_C,  !- Name
    GUESTROOM219,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM219_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM220_223_O,  !- Name
    GUESTROOM220_223,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM220_223_T,  !- Name
    GUESTROOM220_223,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM220_223_H,  !- Name
    GUESTROOM220_223,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM220_223_C,  !- Name
    GUESTROOM220_223,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM220_223_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM224_O,  !- Name
    GUESTROOM224,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM224_T,  !- Name
    GUESTROOM224,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM224_H,  !- Name
    GUESTROOM224,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM224_C,  !- Name
    GUESTROOM224,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM224_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM301_O,  !- Name
    GUESTROOM301,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM301_T,  !- Name
    GUESTROOM301,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM301_H,  !- Name
    GUESTROOM301,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM301_C,  !- Name
    GUESTROOM301,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM301_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM302_305_O,  !- Name
    GUESTROOM302_305,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM302_305_T,  !- Name
    GUESTROOM302_305,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM302_305_H,  !- Name
    GUESTROOM302_305,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM302_305_C,  !- Name
    GUESTROOM302_305,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM302_305_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM306_308_O,  !- Name
    GUESTROOM306_308,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM306_308_T,  !- Name
    GUESTROOM306_308,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM306_308_H,  !- Name
    GUESTROOM306_308,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM306_308_C,  !- Name
    GUESTROOM306_308,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM306_308_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM309_312_O,  !- Name
    GUESTROOM309_312,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM309_312_T,  !- Name
    GUESTROOM309_312,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM309_312_H,  !- Name
    GUESTROOM309_312,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM309_312_C,  !- Name
    GUESTROOM309_312,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM309_312_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM313_O,  !- Name
    GUESTROOM313,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM313_T,  !- Name
    GUESTROOM313,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM313_H,  !- Name
    GUESTROOM313,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM313_C,  !- Name
    GUESTROOM313,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM313_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM314_O,  !- Name
    GUESTROOM314,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM314_T,  !- Name
    GUESTROOM314,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM314_H,  !- Name
    GUESTROOM314,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM314_C,  !- Name
    GUESTROOM314,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM314_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM315_318_O,  !- Name
    GUESTROOM315_318,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM315_318_T,  !- Name
    GUESTROOM315_318,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM315_318_H,  !- Name
    GUESTROOM315_318,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM315_318_C,  !- Name
    GUESTROOM315_318,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM315_318_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM319_O,  !- Name
    GUESTROOM319,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM319_T,  !- Name
    GUESTROOM319,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM319_H,  !- Name
    GUESTROOM319,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM319_C,  !- Name
    GUESTROOM319,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM319_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM320_323_O,  !- Name
    GUESTROOM320_323,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM320_323_T,  !- Name
    GUESTROOM320_323,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM320_323_H,  !- Name
    GUESTROOM320_323,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM320_323_C,  !- Name
    GUESTROOM320_323,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM320_323_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM324_O,  !- Name
    GUESTROOM324,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM324_T,  !- Name
    GUESTROOM324,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM324_H,  !- Name
    GUESTROOM324,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM324_C,  !- Name
    GUESTROOM324,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM324_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM401_O,  !- Name
    GUESTROOM401,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM401_T,  !- Name
    GUESTROOM401,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM401_H,  !- Name
    GUESTROOM401,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM401_C,  !- Name
    GUESTROOM401,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM401_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM402_405_O,  !- Name
    GUESTROOM402_405,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM402_405_T,  !- Name
    GUESTROOM402_405,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM402_405_H,  !- Name
    GUESTROOM402_405,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM402_405_C,  !- Name
    GUESTROOM402_405,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM402_405_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM406_408_O,  !- Name
    GUESTROOM406_408,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM406_408_T,  !- Name
    GUESTROOM406_408,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM406_408_H,  !- Name
    GUESTROOM406_408,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM406_408_C,  !- Name
    GUESTROOM406_408,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM406_408_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM409_412_O,  !- Name
    GUESTROOM409_412,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM409_412_T,  !- Name
    GUESTROOM409_412,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM409_412_H,  !- Name
    GUESTROOM409_412,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM409_412_C,  !- Name
    GUESTROOM409_412,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM409_412_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM413_O,  !- Name
    GUESTROOM413,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM413_T,  !- Name
    GUESTROOM413,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM413_H,  !- Name
    GUESTROOM413,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM413_C,  !- Name
    GUESTROOM413,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM413_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM414_O,  !- Name
    GUESTROOM414,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM414_T,  !- Name
    GUESTROOM414,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM414_H,  !- Name
    GUESTROOM414,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM414_C,  !- Name
    GUESTROOM414,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM414_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM415_418_O,  !- Name
    GUESTROOM415_418,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM415_418_T,  !- Name
    GUESTROOM415_418,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM415_418_H,  !- Name
    GUESTROOM415_418,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM415_418_C,  !- Name
    GUESTROOM415_418,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM415_418_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM419_O,  !- Name
    GUESTROOM419,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM419_T,  !- Name
    GUESTROOM419,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM419_H,  !- Name
    GUESTROOM419,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM419_C,  !- Name
    GUESTROOM419,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM419_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM420_423_O,  !- Name
    GUESTROOM420_423,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM420_423_T,  !- Name
    GUESTROOM420_423,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM420_423_H,  !- Name
    GUESTROOM420_423,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM420_423_C,  !- Name
    GUESTROOM420_423,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM420_423_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM424_O,  !- Name
    GUESTROOM424,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM424_T,  !- Name
    GUESTROOM424,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM424_H,  !- Name
    GUESTROOM424,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM424_C,  !- Name
    GUESTROOM424,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM424_V;
  EnergyManagementSystem:Sensor,
    LAUNDRYROOMFLR1_O,  !- Name
    LAUNDRYROOMFLR1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    LAUNDRYROOMFLR1_T,  !- Name
    LAUNDRYROOMFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    LAUNDRYROOMFLR1_H,  !- Name
    LAUNDRYROOMFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    LAUNDRYROOMFLR1_C,  !- Name
    LAUNDRYROOMFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    LAUNDRYROOMFLR1_V;
  EnergyManagementSystem:Sensor,
    MECHANICALROOMFLR1_T,  !- Name
    MECHANICALROOMFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    MECHANICALROOMFLR1_H,  !- Name
    MECHANICALROOMFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    MECHANICALROOMFLR1_C,  !- Name
    MECHANICALROOMFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    MECHANICALROOMFLR1_V;
  EnergyManagementSystem:Sensor,
    MEETINGROOMFLR1_O,  !- Name
    MEETINGROOMFLR1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    MEETINGROOMFLR1_T,  !- Name
    MEETINGROOMFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    MEETINGROOMFLR1_H,  !- Name
    MEETINGROOMFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    MEETINGROOMFLR1_C,  !- Name
    MEETINGROOMFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    MEETINGROOMFLR1_V;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR1_T,  !- Name
    REARSTAIRSFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR1_H,  !- Name
    REARSTAIRSFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR1_C,  !- Name
    REARSTAIRSFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    REARSTAIRSFLR1_V;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR2_T,  !- Name
    REARSTAIRSFLR2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR2_H,  !- Name
    REARSTAIRSFLR2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR2_C,  !- Name
    REARSTAIRSFLR2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    REARSTAIRSFLR2_V;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR3_T,  !- Name
    REARSTAIRSFLR3,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR3_H,  !- Name
    REARSTAIRSFLR3,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR3_C,  !- Name
    REARSTAIRSFLR3,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    REARSTAIRSFLR3_V;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR4_T,  !- Name
    REARSTAIRSFLR4,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR4_H,  !- Name
    REARSTAIRSFLR4,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR4_C,  !- Name
    REARSTAIRSFLR4,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    REARSTAIRSFLR4_V;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR1_T,  !- Name
    REARSTORAGEFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR1_H,  !- Name
    REARSTORAGEFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR1_C,  !- Name
    REARSTORAGEFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    REARSTORAGEFLR1_V;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR2_T,  !- Name
    REARSTORAGEFLR2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR2_H,  !- Name
    REARSTORAGEFLR2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR2_C,  !- Name
    REARSTORAGEFLR2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    REARSTORAGEFLR2_V;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR3_T,  !- Name
    REARSTORAGEFLR3,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR3_H,  !- Name
    REARSTORAGEFLR3,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR3_C,  !- Name
    REARSTORAGEFLR3,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    REARSTORAGEFLR3_V;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR4_T,  !- Name
    REARSTORAGEFLR4,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR4_H,  !- Name
    REARSTORAGEFLR4,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR4_C,  !- Name
    REARSTORAGEFLR4,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    REARSTORAGEFLR4_V;
  EnergyManagementSystem:Sensor,
    RESTROOMFLR1_O,  !- Name
    RESTROOMFLR1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    RESTROOMFLR1_T,  !- Name
    RESTROOMFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    RESTROOMFLR1_H,  !- Name
    RESTROOMFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    RESTROOMFLR1_C,  !- Name
    RESTROOMFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    RESTROOMFLR1_V;
  EnergyManagementSystem:GlobalVariable,
    ATTIC_V;
! ***EXTERNAL INTERFACE***
  ExternalInterface,
    FNCS;             !- Name of External Interface
  ExternalInterface:Variable,
    COOL_SETP_DELTA,  !- Name
    0;                !- Initial Value
  ExternalInterface:Variable,
    HEAT_SETP_DELTA,  !- Name
    0;                !- Initial Value
! ***GENERAL REPORTING***
  Output:VariableDictionary,IDF,Unsorted;
! ***REPORT METERS/VARIABLES***
  Output:Variable,EMS,Cooling Controlled Load,timestep;
  Output:Variable,EMS,Heating Controlled Load,timestep;
  Output:Variable,EMS,Cooling Schedule Temperature,timestep;
  Output:Variable,EMS,Heating Schedule Temperature,timestep;
  Output:Variable,EMS,Cooling Setpoint Temperature,timestep;
  Output:Variable,EMS,Heating Setpoint Temperature,timestep;
  Output:Variable,EMS,Cooling Current Temperature,timestep;
  Output:Variable,EMS,Heating Current Temperature,timestep;
  Output:Variable,EMS,Cooling Power State,timestep;
  Output:Variable,EMS,Heating Power State,timestep;
  Output:Variable,EMS,Cooling Volume,timestep;
  Output:Variable,EMS,Heating Volume,timestep;
  Output:Variable,EMS,Occupant Count,timestep;
  Output:Variable,EMS,Indoor Air Temperature,timestep;
  Output:Variable,WHOLE BUILDING,Facility Total Electric Demand Power,timestep;
  Output:Variable,WHOLE BUILDING,Facility Total HVAC Electric Demand Power,timestep;
  Output:Variable,FACILITY,Facility Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,timestep;
  Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep; 
