    Floor 1 Med Gas VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Med Gas VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Nourishment VAV Box,  !- Name
    Floor 1 Nourishment VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Nourishment VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Nurse Hall VAV Box,  !- Name
    Floor 1 Nurse Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Nurse Hall VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Nurse Station VAV Box,  !- Name
    Floor 1 Nurse Station VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Nurse Station VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Office VAV Box,  !- Name
    Floor 1 Office VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Office VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Operating Room 1 VAV Box,  !- Name
    Floor 1 Operating Room 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Operating Room 1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Operating Room 2 VAV Box,  !- Name
    Floor 1 Operating Room 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Operating Room 2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Operating Room 3 VAV Box,  !- Name
    Floor 1 Operating Room 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Operating Room 3 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 PACU VAV Box,    !- Name
    Floor 1 PACU VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 PACU VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Pre-Op Hall VAV Box,  !- Name
    Floor 1 Pre-Op Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Pre-Op Hall VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Pre-Op Room 1 VAV Box,  !- Name
    Floor 1 Pre-Op Room 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Pre-Op Room 1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Pre-Op Room 2 VAV Box,  !- Name
    Floor 1 Pre-Op Room 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Pre-Op Room 2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Procedure Room VAV Box,  !- Name
    Floor 1 Procedure Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Procedure Room VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Reception Hall VAV Box,  !- Name
    Floor 1 Reception Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Reception Hall VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Reception VAV Box,  !- Name
    Floor 1 Reception VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Reception VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Recovery Room VAV Box,  !- Name
    Floor 1 Recovery Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Recovery Room VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Scheduling VAV Box,  !- Name
    Floor 1 Scheduling VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Scheduling VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Scrub VAV Box,   !- Name
    Floor 1 Scrub VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Scrub VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Soil Hold VAV Box,  !- Name
    Floor 1 Soil Hold VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Soil Hold VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Soil VAV Box,    !- Name
    Floor 1 Soil VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Soil VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Soil Work VAV Box,  !- Name
    Floor 1 Soil Work VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Soil Work VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Step Down VAV Box,  !- Name
    Floor 1 Step Down VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Step Down VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Sterile Hall VAV Box,  !- Name
    Floor 1 Sterile Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Sterile Hall VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Sterile Storage VAV Box,  !- Name
    Floor 1 Sterile Storage VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Sterile Storage VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Sub-Sterile VAV Box,  !- Name
    Floor 1 Sub-Sterile VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Sub-Sterile VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Utility Hall VAV Box,  !- Name
    Floor 1 Utility Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Utility Hall VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 1 Vestibule VAV Box,  !- Name
    Floor 1 Vestibule VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Vestibule VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Conference VAV Box,  !- Name
    Floor 2 Conference VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Conference VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Dictation VAV Box,  !- Name
    Floor 2 Dictation VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Dictation VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam 1 VAV Box,  !- Name
    Floor 2 Exam 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam 1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam 2 VAV Box,  !- Name
    Floor 2 Exam 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam 2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam 3 VAV Box,  !- Name
    Floor 2 Exam 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam 3 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam 4 VAV Box,  !- Name
    Floor 2 Exam 4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam 4 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam 5 VAV Box,  !- Name
    Floor 2 Exam 5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam 5 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam 6 VAV Box,  !- Name
    Floor 2 Exam 6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam 6 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam 7 VAV Box,  !- Name
    Floor 2 Exam 7 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam 7 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam 8 VAV Box,  !- Name
    Floor 2 Exam 8 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam 8 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam 9 VAV Box,  !- Name
    Floor 2 Exam 9 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam 9 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam Hall 1 VAV Box,  !- Name
    Floor 2 Exam Hall 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam Hall 1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam Hall 2 VAV Box,  !- Name
    Floor 2 Exam Hall 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam Hall 2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam Hall 3 VAV Box,  !- Name
    Floor 2 Exam Hall 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam Hall 3 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam Hall 4 VAV Box,  !- Name
    Floor 2 Exam Hall 4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam Hall 4 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam Hall 5 VAV Box,  !- Name
    Floor 2 Exam Hall 5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam Hall 5 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam Hall 6 VAV Box,  !- Name
    Floor 2 Exam Hall 6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam Hall 6 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Lounge VAV Box,  !- Name
    Floor 2 Lounge VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Lounge VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Nurse Station 1 VAV Box,  !- Name
    Floor 2 Nurse Station 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Nurse Station 1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Nurse Station 2 VAV Box,  !- Name
    Floor 2 Nurse Station 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Nurse Station 2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Office Hall VAV Box,  !- Name
    Floor 2 Office Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Office Hall VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Office VAV Box,  !- Name
    Floor 2 Office VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Office VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Reception Hall VAV Box,  !- Name
    Floor 2 Reception Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Reception Hall VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Reception VAV Box,  !- Name
    Floor 2 Reception VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Reception VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Scheduling 1 VAV Box,  !- Name
    Floor 2 Scheduling 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Scheduling 1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Scheduling 2 VAV Box,  !- Name
    Floor 2 Scheduling 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Scheduling 2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Work Hall VAV Box,  !- Name
    Floor 2 Work Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Work Hall VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 Work VAV Box,    !- Name
    Floor 2 Work VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Work VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 2 X-Ray VAV Box,   !- Name
    Floor 2 X-Ray VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 X-Ray VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 3 Dressing Room VAV Box,  !- Name
    Floor 3 Dressing Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Dressing Room VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 3 Elevator Hall VAV Box,  !- Name
    Floor 3 Elevator Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Elevator Hall VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 3 Humid VAV Box,   !- Name
    Floor 3 Humid VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Humid VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 3 Locker VAV Box,  !- Name
    Floor 3 Locker VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Locker VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 3 Lounge VAV Box,  !- Name
    Floor 3 Lounge VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Lounge VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 3 Mechanical Hall VAV Box,  !- Name
    Floor 3 Mechanical Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Mechanical Hall VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 3 Office Hall VAV Box,  !- Name
    Floor 3 Office Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Office Hall VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 3 Office VAV Box,  !- Name
    Floor 3 Office VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Office VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 3 Physical Therapy 1 VAV Box,  !- Name
    Floor 3 Physical Therapy 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Physical Therapy 1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 3 Physical Therapy 2 VAV Box,  !- Name
    Floor 3 Physical Therapy 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Physical Therapy 2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 3 Treatment VAV Box,  !- Name
    Floor 3 Treatment VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Treatment VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Floor 3 Work VAV Box,    !- Name
    Floor 3 Work VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Work VAV Box Component;  !- Air Terminal Name

  NodeList,
    AHU-1_OANode List,       !- Name
    AHU-1_OAInlet Node;      !- Node 1 Name

  NodeList,
    AHU-2_OANode List,       !- Name
    AHU-2_OAInlet Node;      !- Node 1 Name

  NodeList,
    Floor 1 Anesthesia Exhaust Nodes,  !- Name
    Floor 1 Anesthesia Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 1 Anesthesia Inlet Nodes,  !- Name
    Floor 1 Anesthesia VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Bio Haz Inlet Nodes,  !- Name
    Floor 1 Bio Haz VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Cafe Inlet Nodes,!- Name
    Floor 1 Cafe VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Clean Inlet Nodes,  !- Name
    Floor 1 Clean VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Clean Work Inlet Nodes,  !- Name
    Floor 1 Clean Work VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Dictation Inlet Nodes,  !- Name
    Floor 1 Dictation VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Dressing Room Inlet Nodes,  !- Name
    Floor 1 Dressing Room VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Humid Inlet Nodes,  !- Name
    Floor 1 Humid VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 IT Hall Inlet Nodes,  !- Name
    Floor 1 IT Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 IT Room Inlet Nodes,  !- Name
    Floor 1 IT Room VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Lobby Hall Inlet Nodes,  !- Name
    Floor 1 Lobby Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Lobby Inlet Nodes,  !- Name
    Floor 1 Lobby VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Lobby Toilet Exhaust Nodes,  !- Name
    Floor 1 Lobby Toilet Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 1 Locker Room Hall Inlet Nodes,  !- Name
    Floor 1 Locker Room Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Locker Room Inlet Nodes,  !- Name
    Floor 1 Locker Room VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Lounge Inlet Nodes,  !- Name
    Floor 1 Lounge VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 MRI Control Room Exhaust Nodes,  !- Name
    Floor 1 MRI Control Room Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 1 MRI Control Room Inlet Nodes,  !- Name
    Floor 1 MRI Control Room VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 MRI Hall Inlet Nodes,  !- Name
    Floor 1 MRI Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 MRI Room Exhaust Nodes,  !- Name
    Floor 1 MRI Room Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 1 MRI Room Inlet Nodes,  !- Name
    Floor 1 MRI Room VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 MRI Toilet Exhaust Nodes,  !- Name
    Floor 1 MRI Toilet Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 1 Med Gas Inlet Nodes,  !- Name
    Floor 1 Med Gas VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Nourishment Inlet Nodes,  !- Name
    Floor 1 Nourishment VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Nurse Hall Inlet Nodes,  !- Name
    Floor 1 Nurse Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Nurse Station Inlet Nodes,  !- Name
    Floor 1 Nurse Station VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Nurse Toilet Exhaust Nodes,  !- Name
    Floor 1 Nurse Toilet Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 1 Office Inlet Nodes,  !- Name
    Floor 1 Office VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Operating Room 1 Inlet Nodes,  !- Name
    Floor 1 Operating Room 1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Operating Room 2 Inlet Nodes,  !- Name
    Floor 1 Operating Room 2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Operating Room 3 Inlet Nodes,  !- Name
    Floor 1 Operating Room 3 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 PACU Inlet Nodes,!- Name
    Floor 1 PACU VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Pre-Op Hall Inlet Nodes,  !- Name
    Floor 1 Pre-Op Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Pre-Op Room 1 Inlet Nodes,  !- Name
    Floor 1 Pre-Op Room 1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Pre-Op Room 2 Inlet Nodes,  !- Name
    Floor 1 Pre-Op Room 2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Pre-Op Toilet Exhaust Nodes,  !- Name
    Floor 1 Pre-Op Toilet Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 1 Procedure Room Inlet Nodes,  !- Name
    Floor 1 Procedure Room VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Reception Hall Inlet Nodes,  !- Name
    Floor 1 Reception Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Reception Inlet Nodes,  !- Name
    Floor 1 Reception VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Recovery Room Inlet Nodes,  !- Name
    Floor 1 Recovery Room VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Scheduling Inlet Nodes,  !- Name
    Floor 1 Scheduling VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Scrub Inlet Nodes,  !- Name
    Floor 1 Scrub VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Soil Exhaust Nodes,  !- Name
    Floor 1 Soil Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 1 Soil Hold Exhaust Nodes,  !- Name
    Floor 1 Soil Hold Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 1 Soil Hold Inlet Nodes,  !- Name
    Floor 1 Soil Hold VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Soil Inlet Nodes,!- Name
    Floor 1 Soil VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Soil Work Exhaust Nodes,  !- Name
    Floor 1 Soil Work Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 1 Soil Work Inlet Nodes,  !- Name
    Floor 1 Soil Work VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Step Down Inlet Nodes,  !- Name
    Floor 1 Step Down VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Sterile Hall Inlet Nodes,  !- Name
    Floor 1 Sterile Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Sterile Storage Inlet Nodes,  !- Name
    Floor 1 Sterile Storage VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Sub-Sterile Inlet Nodes,  !- Name
    Floor 1 Sub-Sterile VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Utility Hall Inlet Nodes,  !- Name
    Floor 1 Utility Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Vestibule Inlet Nodes,  !- Name
    Floor 1 Vestibule VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Conference Inlet Nodes,  !- Name
    Floor 2 Conference VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Conference Toilet Exhaust Nodes,  !- Name
    Floor 2 Conference Toilet Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 2 Dictation Inlet Nodes,  !- Name
    Floor 2 Dictation VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam 1 Inlet Nodes,  !- Name
    Floor 2 Exam 1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam 2 Inlet Nodes,  !- Name
    Floor 2 Exam 2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam 3 Inlet Nodes,  !- Name
    Floor 2 Exam 3 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam 4 Inlet Nodes,  !- Name
    Floor 2 Exam 4 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam 5 Inlet Nodes,  !- Name
    Floor 2 Exam 5 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam 6 Inlet Nodes,  !- Name
    Floor 2 Exam 6 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam 7 Inlet Nodes,  !- Name
    Floor 2 Exam 7 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam 8 Inlet Nodes,  !- Name
    Floor 2 Exam 8 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam 9 Inlet Nodes,  !- Name
    Floor 2 Exam 9 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam Hall 1 Inlet Nodes,  !- Name
    Floor 2 Exam Hall 1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam Hall 2 Inlet Nodes,  !- Name
    Floor 2 Exam Hall 2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam Hall 3 Inlet Nodes,  !- Name
    Floor 2 Exam Hall 3 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam Hall 4 Inlet Nodes,  !- Name
    Floor 2 Exam Hall 4 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam Hall 5 Inlet Nodes,  !- Name
    Floor 2 Exam Hall 5 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam Hall 6 Inlet Nodes,  !- Name
    Floor 2 Exam Hall 6 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Lounge Inlet Nodes,  !- Name
    Floor 2 Lounge VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Nurse Station 1 Inlet Nodes,  !- Name
    Floor 2 Nurse Station 1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Nurse Station 2 Inlet Nodes,  !- Name
    Floor 2 Nurse Station 2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Office Hall Inlet Nodes,  !- Name
    Floor 2 Office Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Office Inlet Nodes,  !- Name
    Floor 2 Office VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Reception Hall Inlet Nodes,  !- Name
    Floor 2 Reception Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Reception Inlet Nodes,  !- Name
    Floor 2 Reception VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Reception Toilet Exhaust Nodes,  !- Name
    Floor 2 Reception Toilet Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 2 Scheduling 1 Inlet Nodes,  !- Name
    Floor 2 Scheduling 1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Scheduling 2 Inlet Nodes,  !- Name
    Floor 2 Scheduling 2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Work Hall Inlet Nodes,  !- Name
    Floor 2 Work Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Work Inlet Nodes,!- Name
    Floor 2 Work VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Work Toilet Exhaust Nodes,  !- Name
    Floor 2 Work Toilet Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 2 X-Ray Inlet Nodes,  !- Name
    Floor 2 X-Ray VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Dressing Room Inlet Nodes,  !- Name
    Floor 3 Dressing Room VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Elevator Hall Inlet Nodes,  !- Name
    Floor 3 Elevator Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Humid Inlet Nodes,  !- Name
    Floor 3 Humid VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Locker Inlet Nodes,  !- Name
    Floor 3 Locker VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Lounge Inlet Nodes,  !- Name
    Floor 3 Lounge VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Lounge Toilet Exhaust Nodes,  !- Name
    Floor 3 Lounge Toilet Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 3 Mechanical Hall Inlet Nodes,  !- Name
    Floor 3 Mechanical Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Office Hall Inlet Nodes,  !- Name
    Floor 3 Office Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Office Inlet Nodes,  !- Name
    Floor 3 Office VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Office Toilet Exhaust Nodes,  !- Name
    Floor 3 Office Toilet Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 3 Physical Therapy 1 Inlet Nodes,  !- Name
    Floor 3 Physical Therapy 1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Physical Therapy 2 Inlet Nodes,  !- Name
    Floor 3 Physical Therapy 2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Physical Therapy Toilet Exhaust Nodes,  !- Name
    Floor 3 Physical Therapy Toilet Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 3 Treatment Inlet Nodes,  !- Name
    Floor 3 Treatment VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Work Inlet Nodes,!- Name
    Floor 3 Work VAV Box Outlet Node Name;  !- Node 1 Name

  AvailabilityManagerAssignmentList,
    AHU-1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    AHU-1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    AHU-2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    AHU-2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    AHU-1 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    AHU-1_Fan_Sch,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    AHU-2 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    AHU-2_Fan_Sch,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    AHU-1 Air Loop Branches, !- Name
    AHU-1 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    AHU-2 Air Loop Branches, !- Name
    AHU-2 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    AHU-1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU-1_OA,                !- Component 1 Name
    AHU-1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AHU-1_OA-AHU-1_CoolCNode,!- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    AHU-1_CoolC,             !- Component 2 Name
    AHU-1_OA-AHU-1_CoolCNode,!- Component 2 Inlet Node Name
    AHU-1_CoolC-AHU-1_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    AHU-1_HeatC,             !- Component 3 Name
    AHU-1_CoolC-AHU-1_HeatCNode,  !- Component 3 Inlet Node Name
    AHU-1_HeatC-AHU-1_FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    AHU-1_Fan,               !- Component 4 Name
    AHU-1_HeatC-AHU-1_FanNode,  !- Component 4 Inlet Node Name
    AHU-1_Fan-AHU-1 HumidifierNode,  !- Component 4 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 5 Object Type
    AHU-1 Humidifier,        !- Component 5 Name
    AHU-1_Fan-AHU-1 HumidifierNode,  !- Component 5 Inlet Node Name
    AHU-1 Supply Equipment Outlet Node;  !- Component 5 Outlet Node Name

  Branch,
    AHU-2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU-2_OA,                !- Component 1 Name
    AHU-2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AHU-2_OA-AHU-2_CoolCNode,!- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    AHU-2_CoolC,             !- Component 2 Name
    AHU-2_OA-AHU-2_CoolCNode,!- Component 2 Inlet Node Name
    AHU-2_CoolC-AHU-2_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    AHU-2_HeatC,             !- Component 3 Name
    AHU-2_CoolC-AHU-2_HeatCNode,  !- Component 3 Inlet Node Name
    AHU-2_HeatC-AHU-2_FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    AHU-2_Fan,               !- Component 4 Name
    AHU-2_HeatC-AHU-2_FanNode,  !- Component 4 Inlet Node Name
    AHU-2 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    AHU-1_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU-1_HeatC_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    AHU-1_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU-1_OA_Controller;     !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    AHU-2_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU-2_HeatC_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    AHU-2_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU-2_OA_Controller;     !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU-1_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU-1_OAMixing Box;      !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU-2_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU-2_OAMixing Box;      !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AHU-1_OA,                !- Name
    AHU-1_OA_Controllers,    !- Controller List Name
    AHU-1_OA_Equipment,      !- Outdoor Air Equipment List Name
    AHU-1 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    AHU-2_OA,                !- Name
    AHU-2_OA_Controllers,    !- Controller List Name
    AHU-2_OA_Equipment,      !- Outdoor Air Equipment List Name
    AHU-2 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    AHU-1_OANode List;       !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    AHU-2_OANode List;       !- Node or NodeList Name 1

  OutdoorAir:Node,
    AHU-1_CoolC Cond OA node;!- Name

  OutdoorAir:Node,
    AHU-1_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    AHU-2_CoolC Cond OA node;!- Name

  OutdoorAir:Node,
    AHU-2_CoolCOA Ref node;  !- Name

  OutdoorAir:Mixer,
    AHU-1_OAMixing Box,      !- Name
    AHU-1_OA-AHU-1_CoolCNode,!- Mixed Air Node Name
    AHU-1_OAInlet Node,      !- Outdoor Air Stream Node Name
    AHU-1_OARelief Node,     !- Relief Air Stream Node Name
    AHU-1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    AHU-2_OAMixing Box,      !- Name
    AHU-2_OA-AHU-2_CoolCNode,!- Mixed Air Node Name
    AHU-2_OAInlet Node,      !- Outdoor Air Stream Node Name
    AHU-2_OARelief Node,     !- Relief Air Stream Node Name
    AHU-2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    AHU-1_CoolC SAT Manager, !- Name
    Temperature,             !- Control Variable
    AHU-1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-1_HeatC-AHU-1_FanNode,  !- Fan Inlet Node Name
    AHU-1_Fan-AHU-1 HumidifierNode,  !- Fan Outlet Node Name
    AHU-1_CoolC-AHU-1_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU-1_HeatC SAT Manager, !- Name
    Temperature,             !- Control Variable
    AHU-1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-1_HeatC-AHU-1_FanNode,  !- Fan Inlet Node Name
    AHU-1_Fan-AHU-1 HumidifierNode,  !- Fan Outlet Node Name
    AHU-1_HeatC-AHU-1_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU-1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU-1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-1_HeatC-AHU-1_FanNode,  !- Fan Inlet Node Name
    AHU-1_Fan-AHU-1 HumidifierNode,  !- Fan Outlet Node Name
    AHU-1_OA-AHU-1_CoolCNode;!- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU-2_CoolC SAT Manager, !- Name
    Temperature,             !- Control Variable
    AHU-2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-2_HeatC-AHU-2_FanNode,  !- Fan Inlet Node Name
    AHU-2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    AHU-2_CoolC-AHU-2_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU-2_HeatC SAT Manager, !- Name
    Temperature,             !- Control Variable
    AHU-2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-2_HeatC-AHU-2_FanNode,  !- Fan Inlet Node Name
    AHU-2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    AHU-2_HeatC-AHU-2_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU-2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU-2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-2_HeatC-AHU-2_FanNode,  !- Fan Inlet Node Name
    AHU-2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    AHU-2_OA-AHU-2_CoolCNode;!- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Minimum,
    AHU-1 Humidifier HUMRAT setpoint,  !- Name
    AHU-1 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name
    FLOOR 1 OPERATING ROOM 1 Air Node;  !- Control Zone Air Node Name

  SetpointManager:SingleZone:Humidity:Maximum,
    AHU-1_CoolC HUMRAT setpoint,  !- Name
    AHU-1_CoolC-AHU-1_HeatCNode,  !- Setpoint Node or NodeList Name
    FLOOR 1 OPERATING ROOM 1 Air Node;  !- Control Zone Air Node Name

  AirLoopHVAC:SupplyPath,
    AHU-1,                   !- Name
    AHU-1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU-1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    AHU-2,                   !- Name
    AHU-2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU-2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    AHU-1 Supply Air Splitter,  !- Name
    AHU-1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Floor 1 Anesthesia VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Floor 1 Bio Haz VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Floor 1 Cafe VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Floor 1 Clean VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Floor 1 Clean Work VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    Floor 1 Dictation VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    Floor 1 Dressing Room VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    Floor 1 Humid VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    Floor 1 IT Hall VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    Floor 1 IT Room VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    Floor 1 Lobby VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    Floor 1 Lobby Hall VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    Floor 1 Locker Room VAV Box Inlet Node Name,  !- Outlet 13 Node Name
    Floor 1 Locker Room Hall VAV Box Inlet Node Name,  !- Outlet 14 Node Name
    Floor 1 Lounge VAV Box Inlet Node Name,  !- Outlet 15 Node Name
    Floor 1 Med Gas VAV Box Inlet Node Name,  !- Outlet 16 Node Name
    Floor 1 MRI Control Room VAV Box Inlet Node Name,  !- Outlet 17 Node Name
    Floor 1 MRI Hall VAV Box Inlet Node Name,  !- Outlet 18 Node Name
    Floor 1 MRI Room VAV Box Inlet Node Name,  !- Outlet 19 Node Name
    Floor 1 Nourishment VAV Box Inlet Node Name,  !- Outlet 20 Node Name
    Floor 1 Nurse Hall VAV Box Inlet Node Name,  !- Outlet 21 Node Name
    Floor 1 Nurse Station VAV Box Inlet Node Name,  !- Outlet 22 Node Name
    Floor 1 Office VAV Box Inlet Node Name,  !- Outlet 23 Node Name
    Floor 1 Operating Room 1 VAV Box Inlet Node Name,  !- Outlet 24 Node Name
    Floor 1 Operating Room 2 VAV Box Inlet Node Name,  !- Outlet 25 Node Name
    Floor 1 Operating Room 3 VAV Box Inlet Node Name,  !- Outlet 26 Node Name
    Floor 1 PACU VAV Box Inlet Node Name,  !- Outlet 27 Node Name
    Floor 1 Pre-Op Hall VAV Box Inlet Node Name,  !- Outlet 28 Node Name
    Floor 1 Pre-Op Room 1 VAV Box Inlet Node Name,  !- Outlet 29 Node Name
    Floor 1 Pre-Op Room 2 VAV Box Inlet Node Name,  !- Outlet 30 Node Name
    Floor 1 Procedure Room VAV Box Inlet Node Name,  !- Outlet 31 Node Name
    Floor 1 Reception VAV Box Inlet Node Name,  !- Outlet 32 Node Name
    Floor 1 Reception Hall VAV Box Inlet Node Name,  !- Outlet 33 Node Name
    Floor 1 Recovery Room VAV Box Inlet Node Name,  !- Outlet 34 Node Name
    Floor 1 Scheduling VAV Box Inlet Node Name,  !- Outlet 35 Node Name
    Floor 1 Scrub VAV Box Inlet Node Name,  !- Outlet 36 Node Name
    Floor 1 Soil VAV Box Inlet Node Name,  !- Outlet 37 Node Name
    Floor 1 Soil Hold VAV Box Inlet Node Name,  !- Outlet 38 Node Name
    Floor 1 Soil Work VAV Box Inlet Node Name,  !- Outlet 39 Node Name
    Floor 1 Step Down VAV Box Inlet Node Name,  !- Outlet 40 Node Name
    Floor 1 Sterile Hall VAV Box Inlet Node Name,  !- Outlet 41 Node Name
    Floor 1 Sterile Storage VAV Box Inlet Node Name,  !- Outlet 42 Node Name
    Floor 1 Sub-Sterile VAV Box Inlet Node Name,  !- Outlet 43 Node Name
    Floor 1 Utility Hall VAV Box Inlet Node Name,  !- Outlet 44 Node Name
    Floor 1 Vestibule VAV Box Inlet Node Name;  !- Outlet 45 Node Name

  AirLoopHVAC:ZoneSplitter,
    AHU-2 Supply Air Splitter,  !- Name
    AHU-2 Zone Equipment Inlet Node,  !- Inlet Node Name
    Floor 2 Conference VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Floor 2 Dictation VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Floor 2 Exam 1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Floor 2 Exam 2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Floor 2 Exam 3 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    Floor 2 Exam 4 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    Floor 2 Exam 5 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    Floor 2 Exam 6 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    Floor 2 Exam 7 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    Floor 2 Exam 8 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    Floor 2 Exam 9 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    Floor 2 Exam Hall 1 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    Floor 2 Exam Hall 2 VAV Box Inlet Node Name,  !- Outlet 13 Node Name
    Floor 2 Exam Hall 3 VAV Box Inlet Node Name,  !- Outlet 14 Node Name
    Floor 2 Exam Hall 4 VAV Box Inlet Node Name,  !- Outlet 15 Node Name
    Floor 2 Exam Hall 5 VAV Box Inlet Node Name,  !- Outlet 16 Node Name
    Floor 2 Exam Hall 6 VAV Box Inlet Node Name,  !- Outlet 17 Node Name
    Floor 2 Lounge VAV Box Inlet Node Name,  !- Outlet 18 Node Name
    Floor 2 Nurse Station 1 VAV Box Inlet Node Name,  !- Outlet 19 Node Name
    Floor 2 Nurse Station 2 VAV Box Inlet Node Name,  !- Outlet 20 Node Name
    Floor 2 Office VAV Box Inlet Node Name,  !- Outlet 21 Node Name
    Floor 2 Office Hall VAV Box Inlet Node Name,  !- Outlet 22 Node Name
    Floor 2 Reception VAV Box Inlet Node Name,  !- Outlet 23 Node Name
    Floor 2 Reception Hall VAV Box Inlet Node Name,  !- Outlet 24 Node Name
    Floor 2 Scheduling 1 VAV Box Inlet Node Name,  !- Outlet 25 Node Name
    Floor 2 Scheduling 2 VAV Box Inlet Node Name,  !- Outlet 26 Node Name
    Floor 2 Work VAV Box Inlet Node Name,  !- Outlet 27 Node Name
    Floor 2 Work Hall VAV Box Inlet Node Name,  !- Outlet 28 Node Name
    Floor 2 X-Ray VAV Box Inlet Node Name,  !- Outlet 29 Node Name
    Floor 3 Dressing Room VAV Box Inlet Node Name,  !- Outlet 30 Node Name
    Floor 3 Elevator Hall VAV Box Inlet Node Name,  !- Outlet 31 Node Name
    Floor 3 Humid VAV Box Inlet Node Name,  !- Outlet 32 Node Name
    Floor 3 Locker VAV Box Inlet Node Name,  !- Outlet 33 Node Name
    Floor 3 Lounge VAV Box Inlet Node Name,  !- Outlet 34 Node Name
    Floor 3 Mechanical Hall VAV Box Inlet Node Name,  !- Outlet 35 Node Name
    Floor 3 Office VAV Box Inlet Node Name,  !- Outlet 36 Node Name
    Floor 3 Office Hall VAV Box Inlet Node Name,  !- Outlet 37 Node Name
    Floor 3 Physical Therapy 1 VAV Box Inlet Node Name,  !- Outlet 38 Node Name
    Floor 3 Physical Therapy 2 VAV Box Inlet Node Name,  !- Outlet 39 Node Name
    Floor 3 Treatment VAV Box Inlet Node Name,  !- Outlet 40 Node Name
    Floor 3 Work VAV Box Inlet Node Name;  !- Outlet 41 Node Name

  AirLoopHVAC:ReturnPath,
    AHU-1 Return Air Path,   !- Name
    AHU-1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU-1 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    AHU-2 Return Air Path,   !- Name
    AHU-2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU-2 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AHU-1 Return Air Mixer,  !- Name
    AHU-1 Zone Equipment Outlet Node,  !- Outlet Node Name
    Floor 1 Anesthesia Return Air Node Name,  !- Inlet 1 Node Name
    Floor 1 Bio Haz Return Air Node Name,  !- Inlet 2 Node Name
    Floor 1 Cafe Return Air Node Name,  !- Inlet 3 Node Name
    Floor 1 Clean Return Air Node Name,  !- Inlet 4 Node Name
    Floor 1 Clean Work Return Air Node Name,  !- Inlet 5 Node Name
    Floor 1 Dictation Return Air Node Name,  !- Inlet 6 Node Name
    Floor 1 Dressing Room Return Air Node Name,  !- Inlet 7 Node Name
    Floor 1 Humid Return Air Node Name,  !- Inlet 8 Node Name
    Floor 1 IT Hall Return Air Node Name,  !- Inlet 9 Node Name
    Floor 1 IT Room Return Air Node Name,  !- Inlet 10 Node Name
    Floor 1 Lobby Return Air Node Name,  !- Inlet 11 Node Name
    Floor 1 Lobby Hall Return Air Node Name,  !- Inlet 12 Node Name
    Floor 1 Locker Room Return Air Node Name,  !- Inlet 13 Node Name
    Floor 1 Locker Room Hall Return Air Node Name,  !- Inlet 14 Node Name
    Floor 1 Lounge Return Air Node Name,  !- Inlet 15 Node Name
    Floor 1 Med Gas Return Air Node Name,  !- Inlet 16 Node Name
    Floor 1 MRI Control Room Return Air Node Name,  !- Inlet 17 Node Name
    Floor 1 MRI Hall Return Air Node Name,  !- Inlet 18 Node Name
    Floor 1 MRI Room Return Air Node Name,  !- Inlet 19 Node Name
    Floor 1 Nourishment Return Air Node Name,  !- Inlet 20 Node Name
    Floor 1 Nurse Hall Return Air Node Name,  !- Inlet 21 Node Name
    Floor 1 Nurse Station Return Air Node Name,  !- Inlet 22 Node Name
    Floor 1 Office Return Air Node Name,  !- Inlet 23 Node Name
    Floor 1 Operating Room 1 Return Air Node Name,  !- Inlet 24 Node Name
    Floor 1 Operating Room 2 Return Air Node Name,  !- Inlet 25 Node Name
    Floor 1 Operating Room 3 Return Air Node Name,  !- Inlet 26 Node Name
    Floor 1 PACU Return Air Node Name,  !- Inlet 27 Node Name
    Floor 1 Pre-Op Hall Return Air Node Name,  !- Inlet 28 Node Name
    Floor 1 Pre-Op Room 1 Return Air Node Name,  !- Inlet 29 Node Name
    Floor 1 Pre-Op Room 2 Return Air Node Name,  !- Inlet 30 Node Name
    Floor 1 Procedure Room Return Air Node Name,  !- Inlet 31 Node Name
    Floor 1 Reception Return Air Node Name,  !- Inlet 32 Node Name
    Floor 1 Reception Hall Return Air Node Name,  !- Inlet 33 Node Name
    Floor 1 Recovery Room Return Air Node Name,  !- Inlet 34 Node Name
    Floor 1 Scheduling Return Air Node Name,  !- Inlet 35 Node Name
    Floor 1 Scrub Return Air Node Name,  !- Inlet 36 Node Name
    Floor 1 Soil Return Air Node Name,  !- Inlet 37 Node Name
    Floor 1 Soil Hold Return Air Node Name,  !- Inlet 38 Node Name
    Floor 1 Soil Work Return Air Node Name,  !- Inlet 39 Node Name
    Floor 1 Step Down Return Air Node Name,  !- Inlet 40 Node Name
    Floor 1 Sterile Hall Return Air Node Name,  !- Inlet 41 Node Name
    Floor 1 Sterile Storage Return Air Node Name,  !- Inlet 42 Node Name
    Floor 1 Sub-Sterile Return Air Node Name,  !- Inlet 43 Node Name
    Floor 1 Utility Hall Return Air Node Name,  !- Inlet 44 Node Name
    Floor 1 Vestibule Return Air Node Name;  !- Inlet 45 Node Name

  AirLoopHVAC:ZoneMixer,
    AHU-2 Return Air Mixer,  !- Name
    AHU-2 Zone Equipment Outlet Node,  !- Outlet Node Name
    Floor 2 Conference Return Air Node Name,  !- Inlet 1 Node Name
    Floor 2 Dictation Return Air Node Name,  !- Inlet 2 Node Name
    Floor 2 Exam 1 Return Air Node Name,  !- Inlet 3 Node Name
    Floor 2 Exam 2 Return Air Node Name,  !- Inlet 4 Node Name
    Floor 2 Exam 3 Return Air Node Name,  !- Inlet 5 Node Name
    Floor 2 Exam 4 Return Air Node Name,  !- Inlet 6 Node Name
    Floor 2 Exam 5 Return Air Node Name,  !- Inlet 7 Node Name
    Floor 2 Exam 6 Return Air Node Name,  !- Inlet 8 Node Name
    Floor 2 Exam 7 Return Air Node Name,  !- Inlet 9 Node Name
    Floor 2 Exam 8 Return Air Node Name,  !- Inlet 10 Node Name
    Floor 2 Exam 9 Return Air Node Name,  !- Inlet 11 Node Name
    Floor 2 Exam Hall 1 Return Air Node Name,  !- Inlet 12 Node Name
    Floor 2 Exam Hall 2 Return Air Node Name,  !- Inlet 13 Node Name
    Floor 2 Exam Hall 3 Return Air Node Name,  !- Inlet 14 Node Name
    Floor 2 Exam Hall 4 Return Air Node Name,  !- Inlet 15 Node Name
    Floor 2 Exam Hall 5 Return Air Node Name,  !- Inlet 16 Node Name
    Floor 2 Exam Hall 6 Return Air Node Name,  !- Inlet 17 Node Name
    Floor 2 Lounge Return Air Node Name,  !- Inlet 18 Node Name
    Floor 2 Nurse Station 1 Return Air Node Name,  !- Inlet 19 Node Name
    Floor 2 Nurse Station 2 Return Air Node Name,  !- Inlet 20 Node Name
    Floor 2 Office Return Air Node Name,  !- Inlet 21 Node Name
    Floor 2 Office Hall Return Air Node Name,  !- Inlet 22 Node Name
    Floor 2 Reception Return Air Node Name,  !- Inlet 23 Node Name
    Floor 2 Reception Hall Return Air Node Name,  !- Inlet 24 Node Name
    Floor 2 Scheduling 1 Return Air Node Name,  !- Inlet 25 Node Name
    Floor 2 Scheduling 2 Return Air Node Name,  !- Inlet 26 Node Name
    Floor 2 Work Return Air Node Name,  !- Inlet 27 Node Name
    Floor 2 Work Hall Return Air Node Name,  !- Inlet 28 Node Name
    Floor 2 X-Ray Return Air Node Name,  !- Inlet 29 Node Name
    Floor 3 Dressing Room Return Air Node Name,  !- Inlet 30 Node Name
    Floor 3 Elevator Hall Return Air Node Name,  !- Inlet 31 Node Name
    Floor 3 Humid Return Air Node Name,  !- Inlet 32 Node Name
    Floor 3 Locker Return Air Node Name,  !- Inlet 33 Node Name
    Floor 3 Lounge Return Air Node Name,  !- Inlet 34 Node Name
    Floor 3 Mechanical Hall Return Air Node Name,  !- Inlet 35 Node Name
    Floor 3 Office Return Air Node Name,  !- Inlet 36 Node Name
    Floor 3 Office Hall Return Air Node Name,  !- Inlet 37 Node Name
    Floor 3 Physical Therapy 1 Return Air Node Name,  !- Inlet 38 Node Name
    Floor 3 Physical Therapy 2 Return Air Node Name,  !- Inlet 39 Node Name
    Floor 3 Treatment Return Air Node Name,  !- Inlet 40 Node Name
    Floor 3 Work Return Air Node Name;  !- Inlet 41 Node Name

! ***SCHEDULES***

  Schedule:Compact,
    OR_CLGSETP_SCH,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,22.2,       !- Field 3
    Until: 17:00,18.3,       !- Field 5
    Until: 24:00,22.2;       !- Field 7

  Schedule:Compact,
    OR_HTGSETP_SCH,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: ALLDays,            !- Field 2
    Until: 24:00,18.3;       !- Field 3

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,25.0,       !- Field 3
    Until: 18:00,22.2,       !- Field 5
    Until: 24:00,25.0,       !- Field 7
    For: Saturdays WinterDesignDay, !- Field 9
    Until: 07:00,25.0,       !- Field 10
    Until: 15:00,22.2,       !- Field 12
    Until: 24:00,25.0,       !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,25.0;       !- Field 17

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,18.3,       !- Field 3
    Until: 18:00,21.1,       !- Field 5
    Until: 24:00,18.3,       !- Field 7
    For: Saturdays WinterDesignDay, !- Field 9
    Until: 07:00,18.3,       !- Field 10
    Until: 15:00,21.1,       !- Field 12
    Until: 24:00,18.3,       !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,18.3;       !- Field 17

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    MaxRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    MinRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40;         !- Field 3

  Schedule:Compact,
    AHU-1_MinOAFracSchedule, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.33;       !- Field 3

  Schedule:Compact,
    AHU-1_Fan_Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday,  !- Field 2
    Until: 04:00,0.00,       !- Field 3
    Until: 21:00,1.00,       !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: SummerDesignDay WinterDesignDay, !- Field 9
    Until: 24:00,1.00,       !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0.00;       !- Field 13

  Schedule:Compact,
    AHU-2_Fan_Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday,  !- Field 2
    Until: 06:00,0.00,       !- Field 3
    Until: 18:00,1.00,       !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: SummerDesignDay WinterDesignDay, !- Field 9
    Until: 24:00,1.00,       !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0.00;       !- Field 13

  Schedule:Compact,
    VAV_SAT_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    CAV_SAT_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,11.1;       !- Field 3

! ***EQUIPMENT***

  Output:PreprocessorMessage,
    Conversion 7.2 => 8.0,   !- Preprocessor Name
    Warning,                 !- Error Severity
    Boiler:HotWater="HeatSys1 Boiler",  !- Message Line 1
    defaults for this object have changed. Results may be different than previous. See,  !- Message Line 2
    InputOutputReference document for details.;  !- Message Line 3

  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NATURALGAS,              !- Fuel Type
    AUTOSIZE,                !- Nominal Capacity {W}
    0.705,                   !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    HeatSys1 Boiler Non-Condensing Boiler Curve,  !- Normalized Boiler Efficiency Curve Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0.0000,                  !- Parasitic Electric Load {W}
    0.3000;                  !- Sizing Factor

  SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HeatSys1 Loop Setpoint Sched,  !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Pump:ConstantSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

! ***SIZING & CONTROLS***

  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2000,                 !- Design Loop Exit Temperature {C}
    11.1000;                 !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HeatSys1 Loop Setpoint Sched,  !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name

  Curve:Cubic,
    HeatSys1 Boiler Non-Condensing Boiler Curve,  !- Name
    0.626428326,             !- Coefficient1 Constant
    0.645643582,             !- Coefficient2 x
    -0.77720685,             !- Coefficient3 x**2
    0.313806701,             !- Coefficient4 x**3
    0.1,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

! ***LOOP***

  PlantLoop,
    HeatSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

! ***CONNECTIONS***

  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
    HeatSys1 Demand Load Branch 10,  !- Branch 9 Name
    HeatSys1 Demand Load Branch 11,  !- Branch 10 Name
    HeatSys1 Demand Load Branch 12,  !- Branch 11 Name
    HeatSys1 Demand Load Branch 13,  !- Branch 12 Name
    HeatSys1 Demand Load Branch 14,  !- Branch 13 Name
    HeatSys1 Demand Load Branch 16,  !- Branch 14 Name
    HeatSys1 Demand Load Branch 17,  !- Branch 15 Name
    HeatSys1 Demand Load Branch 18,  !- Branch 16 Name
    HeatSys1 Demand Load Branch 19,  !- Branch 17 Name
    HeatSys1 Demand Load Branch 20,  !- Branch 18 Name
    HeatSys1 Demand Load Branch 21,  !- Branch 19 Name
    HeatSys1 Demand Load Branch 22,  !- Branch 20 Name
    HeatSys1 Demand Load Branch 24,  !- Branch 21 Name
    HeatSys1 Demand Load Branch 25,  !- Branch 22 Name
    HeatSys1 Demand Load Branch 27,  !- Branch 23 Name
    HeatSys1 Demand Load Branch 29,  !- Branch 24 Name
    HeatSys1 Demand Load Branch 30,  !- Branch 25 Name
    HeatSys1 Demand Load Branch 31,  !- Branch 26 Name
    HeatSys1 Demand Load Branch 32,  !- Branch 27 Name
    HeatSys1 Demand Load Branch 33,  !- Branch 28 Name
    HeatSys1 Demand Load Branch 34,  !- Branch 29 Name
    HeatSys1 Demand Load Branch 35,  !- Branch 30 Name
    HeatSys1 Demand Load Branch 36,  !- Branch 31 Name
    HeatSys1 Demand Load Branch 38,  !- Branch 32 Name
    HeatSys1 Demand Load Branch 39,  !- Branch 33 Name
    HeatSys1 Demand Load Branch 40,  !- Branch 34 Name
    HeatSys1 Demand Load Branch 41,  !- Branch 35 Name
    HeatSys1 Demand Load Branch 42,  !- Branch 36 Name
    HeatSys1 Demand Load Branch 43,  !- Branch 37 Name
    HeatSys1 Demand Load Branch 44,  !- Branch 38 Name
    HeatSys1 Demand Load Branch 45,  !- Branch 39 Name
    HeatSys1 Demand Load Branch 46,  !- Branch 40 Name
    HeatSys1 Demand Load Branch 47,  !- Branch 41 Name
    HeatSys1 Demand Load Branch 48,  !- Branch 42 Name
    HeatSys1 Demand Load Branch 49,  !- Branch 43 Name
    HeatSys1 Demand Load Branch 51,  !- Branch 44 Name
    HeatSys1 Demand Load Branch 52,  !- Branch 45 Name
    HeatSys1 Demand Load Branch 55,  !- Branch 46 Name
    HeatSys1 Demand Load Branch 56,  !- Branch 47 Name
    HeatSys1 Demand Load Branch 57,  !- Branch 48 Name
    HeatSys1 Demand Bypass Branch,  !- Branch 49 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 50 Name

  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Anesthesia VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Anesthesia VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Anesthesia VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Humid VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Humid VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Humid VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 IT Hall VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 IT Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 IT Hall VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 IT Room VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 IT Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 IT Room VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Lobby VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Lobby VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lobby VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Lobby Hall VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Lobby Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lobby Hall VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Locker Room VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Locker Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Locker Room VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Locker Room Hall VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Locker Room Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Locker Room Hall VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Lounge VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Lounge VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lounge VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Med Gas VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Med Gas VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Med Gas VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Bio Haz VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Bio Haz VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Bio Haz VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 MRI Control Room VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 MRI Control Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 MRI Control Room VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 MRI Hall VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 MRI Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 MRI Hall VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 MRI Room VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 MRI Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 MRI Room VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Nourishment VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Nourishment VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Nourishment VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Nurse Hall VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Nurse Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Nurse Hall VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Nurse Station VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Nurse Station VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Nurse Station VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Office VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Office VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Cafe VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Cafe VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Cafe VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Operating Room 1 VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Operating Room 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Operating Room 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 31,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Operating Room 2 VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Operating Room 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Operating Room 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Operating Room 3 VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Operating Room 3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Operating Room 3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 PACU VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 PACU VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 PACU VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 34,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Pre-Op Hall VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Pre-Op Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Pre-Op Hall VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 35,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Pre-Op Room 1 VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Pre-Op Room 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Pre-Op Room 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 36,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Pre-Op Room 2 VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Pre-Op Room 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Pre-Op Room 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 38,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Procedure Room VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Procedure Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Procedure Room VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 39,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Reception VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Reception VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Reception VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Clean VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Clean VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Clean VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 40,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Reception Hall VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Reception Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Reception Hall VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 41,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Recovery Room VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Recovery Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Recovery Room VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 42,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Scheduling VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Scheduling VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Scheduling VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 43,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Scrub VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Scrub VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Scrub VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 44,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Soil VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Soil VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Soil VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 45,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Soil Hold VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Soil Hold VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Soil Hold VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 46,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Soil Work VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Soil Work VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Soil Work VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 47,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Step Down VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Step Down VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Step Down VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 48,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Sterile Hall VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Sterile Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Sterile Hall VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 49,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Sterile Storage VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Sterile Storage VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Sterile Storage VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Clean Work VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Clean Work VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Clean Work VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 51,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Sub-Sterile VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Sub-Sterile VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Sub-Sterile VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 52,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Utility Hall VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Utility Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Utility Hall VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 55,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Vestibule VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Vestibule VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Vestibule VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 56,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU-1_HeatC,             !- Component 1 Name
    AHU-1_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    AHU-1_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 57,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU-2_HeatC,             !- Component 1 Name
    AHU-2_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    AHU-2_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Dictation VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Dictation VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Dictation VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Dressing Room VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Dressing Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Dressing Room VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 10,  !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 11,  !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 12,  !- Outlet Branch 10 Name
    HeatSys1 Demand Load Branch 13,  !- Outlet Branch 11 Name
    HeatSys1 Demand Load Branch 14,  !- Outlet Branch 12 Name
    HeatSys1 Demand Load Branch 16,  !- Outlet Branch 13 Name
    HeatSys1 Demand Load Branch 17,  !- Outlet Branch 14 Name
    HeatSys1 Demand Load Branch 18,  !- Outlet Branch 15 Name
    HeatSys1 Demand Load Branch 19,  !- Outlet Branch 16 Name
    HeatSys1 Demand Load Branch 20,  !- Outlet Branch 17 Name
    HeatSys1 Demand Load Branch 21,  !- Outlet Branch 18 Name
    HeatSys1 Demand Load Branch 22,  !- Outlet Branch 19 Name
    HeatSys1 Demand Load Branch 24,  !- Outlet Branch 20 Name
    HeatSys1 Demand Load Branch 25,  !- Outlet Branch 21 Name
    HeatSys1 Demand Load Branch 27,  !- Outlet Branch 22 Name
    HeatSys1 Demand Load Branch 29,  !- Outlet Branch 23 Name
    HeatSys1 Demand Load Branch 30,  !- Outlet Branch 24 Name
    HeatSys1 Demand Load Branch 31,  !- Outlet Branch 25 Name
    HeatSys1 Demand Load Branch 32,  !- Outlet Branch 26 Name
    HeatSys1 Demand Load Branch 33,  !- Outlet Branch 27 Name
    HeatSys1 Demand Load Branch 34,  !- Outlet Branch 28 Name
    HeatSys1 Demand Load Branch 35,  !- Outlet Branch 29 Name
    HeatSys1 Demand Load Branch 36,  !- Outlet Branch 30 Name
    HeatSys1 Demand Load Branch 38,  !- Outlet Branch 31 Name
    HeatSys1 Demand Load Branch 39,  !- Outlet Branch 32 Name
    HeatSys1 Demand Load Branch 40,  !- Outlet Branch 33 Name
    HeatSys1 Demand Load Branch 41,  !- Outlet Branch 34 Name
    HeatSys1 Demand Load Branch 42,  !- Outlet Branch 35 Name
    HeatSys1 Demand Load Branch 43,  !- Outlet Branch 36 Name
    HeatSys1 Demand Load Branch 44,  !- Outlet Branch 37 Name
    HeatSys1 Demand Load Branch 45,  !- Outlet Branch 38 Name
    HeatSys1 Demand Load Branch 46,  !- Outlet Branch 39 Name
    HeatSys1 Demand Load Branch 47,  !- Outlet Branch 40 Name
    HeatSys1 Demand Load Branch 48,  !- Outlet Branch 41 Name
    HeatSys1 Demand Load Branch 49,  !- Outlet Branch 42 Name
    HeatSys1 Demand Load Branch 51,  !- Outlet Branch 43 Name
    HeatSys1 Demand Load Branch 52,  !- Outlet Branch 44 Name
    HeatSys1 Demand Load Branch 55,  !- Outlet Branch 45 Name
    HeatSys1 Demand Load Branch 56,  !- Outlet Branch 46 Name
    HeatSys1 Demand Load Branch 57,  !- Outlet Branch 47 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 48 Name

  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 10,  !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 11,  !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 12,  !- Inlet Branch 10 Name
    HeatSys1 Demand Load Branch 13,  !- Inlet Branch 11 Name
    HeatSys1 Demand Load Branch 14,  !- Inlet Branch 12 Name
    HeatSys1 Demand Load Branch 16,  !- Inlet Branch 13 Name
    HeatSys1 Demand Load Branch 17,  !- Inlet Branch 14 Name
    HeatSys1 Demand Load Branch 18,  !- Inlet Branch 15 Name
    HeatSys1 Demand Load Branch 19,  !- Inlet Branch 16 Name
    HeatSys1 Demand Load Branch 20,  !- Inlet Branch 17 Name
    HeatSys1 Demand Load Branch 21,  !- Inlet Branch 18 Name
    HeatSys1 Demand Load Branch 22,  !- Inlet Branch 19 Name
    HeatSys1 Demand Load Branch 24,  !- Inlet Branch 20 Name
    HeatSys1 Demand Load Branch 25,  !- Inlet Branch 21 Name
    HeatSys1 Demand Load Branch 27,  !- Inlet Branch 22 Name
    HeatSys1 Demand Load Branch 29,  !- Inlet Branch 23 Name
    HeatSys1 Demand Load Branch 30,  !- Inlet Branch 24 Name
    HeatSys1 Demand Load Branch 31,  !- Inlet Branch 25 Name
    HeatSys1 Demand Load Branch 32,  !- Inlet Branch 26 Name
    HeatSys1 Demand Load Branch 33,  !- Inlet Branch 27 Name
    HeatSys1 Demand Load Branch 34,  !- Inlet Branch 28 Name
    HeatSys1 Demand Load Branch 35,  !- Inlet Branch 29 Name
    HeatSys1 Demand Load Branch 36,  !- Inlet Branch 30 Name
    HeatSys1 Demand Load Branch 38,  !- Inlet Branch 31 Name
    HeatSys1 Demand Load Branch 39,  !- Inlet Branch 32 Name
    HeatSys1 Demand Load Branch 40,  !- Inlet Branch 33 Name
    HeatSys1 Demand Load Branch 41,  !- Inlet Branch 34 Name
    HeatSys1 Demand Load Branch 42,  !- Inlet Branch 35 Name
    HeatSys1 Demand Load Branch 43,  !- Inlet Branch 36 Name
    HeatSys1 Demand Load Branch 44,  !- Inlet Branch 37 Name
    HeatSys1 Demand Load Branch 45,  !- Inlet Branch 38 Name
    HeatSys1 Demand Load Branch 46,  !- Inlet Branch 39 Name
    HeatSys1 Demand Load Branch 47,  !- Inlet Branch 40 Name
    HeatSys1 Demand Load Branch 48,  !- Inlet Branch 41 Name
    HeatSys1 Demand Load Branch 49,  !- Inlet Branch 42 Name
    HeatSys1 Demand Load Branch 51,  !- Inlet Branch 43 Name
    HeatSys1 Demand Load Branch 52,  !- Inlet Branch 44 Name
    HeatSys1 Demand Load Branch 55,  !- Inlet Branch 45 Name
    HeatSys1 Demand Load Branch 56,  !- Inlet Branch 46 Name
    HeatSys1 Demand Load Branch 57,  !- Inlet Branch 47 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 48 Name

  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SCHEDULES***

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.;        !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HeatSys1 Loop Setpoint Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,82.2;       !- Field 3

! ***SWH EQUIPMENT***

  Pump:VariableSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    3.0,                     !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.78,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  WaterUse:Equipment,
    Floor 1 Anesthesia Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.055556e-006,           !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Anesthesia,      !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Floor 1 MRI Control Room Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.055556e-006,           !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 MRI Control Room,!- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Floor 1 MRI Room Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.055556e-006,           !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 MRI Room,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Floor 1 Operating Room 1 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    6.305556e-006,           !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Operating Room 1,!- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Floor 1 Operating Room 2 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    6.305556e-006,           !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Operating Room 2,!- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Floor 1 Operating Room 3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    6.305556e-006,           !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Operating Room 3,!- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Floor 1 PACU Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.055556e-006,           !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 PACU,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Floor 1 Pre-Op Room 1 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.055556e-006,           !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Pre-Op Room 1,   !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Floor 1 Pre-Op Room 2 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.055556e-006,           !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Pre-Op Room 2,   !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Floor 1 Procedure Room Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.055556e-006,           !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Procedure Room,  !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Floor 1 Recovery Room Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.055556e-006,           !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Recovery Room,   !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Floor 1 Step Down Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.055556e-006,           !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Step Down,       !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Floor 2 X-Ray Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.055556e-006,           !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 2 X-Ray,           !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Floor 3 Physical Therapy 1 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.055556e-006,           !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Floor 3 Physical Therapy 2 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.055556e-006,           !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 3 Physical Therapy 2,  !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

! ***SWH SIZING & CONTROLS***

  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

! ***SWH LOOP***

  PlantLoop,
    SWHSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

! ***SWH CONNECTIONS***

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
    SWHSys1 Demand Load Branch 3,  !- Branch 4 Name
    SWHSys1 Demand Load Branch 4,  !- Branch 5 Name
    SWHSys1 Demand Load Branch 5,  !- Branch 6 Name
    SWHSys1 Demand Load Branch 6,  !- Branch 7 Name
    SWHSys1 Demand Load Branch 7,  !- Branch 8 Name
    SWHSys1 Demand Load Branch 8,  !- Branch 9 Name
    SWHSys1 Demand Load Branch 9,  !- Branch 10 Name
    SWHSys1 Demand Load Branch 10,  !- Branch 11 Name
    SWHSys1 Demand Load Branch 11,  !- Branch 12 Name
    SWHSys1 Demand Load Branch 12,  !- Branch 13 Name
    SWHSys1 Demand Load Branch 13,  !- Branch 14 Name
    SWHSys1 Demand Load Branch 14,  !- Branch 15 Name
    SWHSys1 Demand Load Branch 15,  !- Branch 16 Name
    SWHSys1 Demand Bypass Branch,  !- Branch 17 Name
    SWHSys1 Demand Outlet Branch;  !- Branch 18 Name

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Anesthesia Water Equipment,  !- Component 1 Name
    Floor 1 Anesthesia Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Anesthesia Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Procedure Room Water Equipment,  !- Component 1 Name
    Floor 1 Procedure Room Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Procedure Room Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Recovery Room Water Equipment,  !- Component 1 Name
    Floor 1 Recovery Room Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Recovery Room Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Step Down Water Equipment,  !- Component 1 Name
    Floor 1 Step Down Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Step Down Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 X-Ray Water Equipment,  !- Component 1 Name
    Floor 2 X-Ray Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 X-Ray Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Physical Therapy 1 Water Equipment,  !- Component 1 Name
    Floor 3 Physical Therapy 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Physical Therapy 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Physical Therapy 2 Water Equipment,  !- Component 1 Name
    Floor 3 Physical Therapy 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Physical Therapy 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 MRI Control Room Water Equipment,  !- Component 1 Name
    Floor 1 MRI Control Room Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 MRI Control Room Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 MRI Room Water Equipment,  !- Component 1 Name
    Floor 1 MRI Room Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 MRI Room Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Operating Room 1 Water Equipment,  !- Component 1 Name
    Floor 1 Operating Room 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Operating Room 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Operating Room 2 Water Equipment,  !- Component 1 Name
    Floor 1 Operating Room 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Operating Room 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Operating Room 3 Water Equipment,  !- Component 1 Name
    Floor 1 Operating Room 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Operating Room 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 PACU Water Equipment,  !- Component 1 Name
    Floor 1 PACU Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 PACU Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Pre-Op Room 1 Water Equipment,  !- Component 1 Name
    Floor 1 Pre-Op Room 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Pre-Op Room 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Pre-Op Room 2 Water Equipment,  !- Component 1 Name
    Floor 1 Pre-Op Room 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Pre-Op Room 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  WaterUse:Connections,
    Floor 1 Anesthesia Water Equipment,  !- Name
    Floor 1 Anesthesia Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Anesthesia Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Anesthesia Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Floor 1 MRI Control Room Water Equipment,  !- Name
    Floor 1 MRI Control Room Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 MRI Control Room Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 MRI Control Room Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Floor 1 MRI Room Water Equipment,  !- Name
    Floor 1 MRI Room Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 MRI Room Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 MRI Room Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Floor 1 Operating Room 1 Water Equipment,  !- Name
    Floor 1 Operating Room 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Operating Room 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Operating Room 1 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Floor 1 Operating Room 2 Water Equipment,  !- Name
    Floor 1 Operating Room 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Operating Room 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Operating Room 2 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Floor 1 Operating Room 3 Water Equipment,  !- Name
    Floor 1 Operating Room 3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Operating Room 3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Operating Room 3 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Floor 1 PACU Water Equipment,  !- Name
    Floor 1 PACU Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 PACU Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 PACU Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Floor 1 Pre-Op Room 1 Water Equipment,  !- Name
    Floor 1 Pre-Op Room 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Pre-Op Room 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Pre-Op Room 1 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Floor 1 Pre-Op Room 2 Water Equipment,  !- Name
    Floor 1 Pre-Op Room 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Pre-Op Room 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Pre-Op Room 2 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Floor 1 Procedure Room Water Equipment,  !- Name
    Floor 1 Procedure Room Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Procedure Room Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Procedure Room Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Floor 1 Recovery Room Water Equipment,  !- Name
    Floor 1 Recovery Room Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Recovery Room Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Recovery Room Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Floor 1 Step Down Water Equipment,  !- Name
    Floor 1 Step Down Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Step Down Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Step Down Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Floor 2 X-Ray Water Equipment,  !- Name
    Floor 2 X-Ray Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 2 X-Ray Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 2 X-Ray Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Floor 3 Physical Therapy 1 Water Equipment,  !- Name
    Floor 3 Physical Therapy 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 3 Physical Therapy 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 3 Physical Therapy 1 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Floor 3 Physical Therapy 2 Water Equipment,  !- Name
    Floor 3 Physical Therapy 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 3 Physical Therapy 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 3 Physical Therapy 2 Water Equipment;  !- Water Use Equipment 1 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    SWHSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    SWHSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    SWHSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    SWHSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    SWHSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    SWHSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    SWHSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    SWHSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    SWHSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    SWHSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    SWHSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch 16 Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    SWHSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    SWHSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    SWHSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    SWHSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch 16 Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SWH SCHEDULES***

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.01,       !- Field 3
    Until: 08:00,0.17,       !- Field 5
    Until: 09:00,0.58,       !- Field 7
    Until: 10:00,0.66,       !- Field 9
    Until: 11:00,0.78,       !- Field 11
    Until: 12:00,0.82,       !- Field 13
    Until: 13:00,0.71,       !- Field 15
    Until: 14:00,0.82,       !- Field 17
    Until: 15:00,0.78,       !- Field 19
    Until: 16:00,0.74,       !- Field 21
    Until: 17:00,0.63,       !- Field 23
    Until: 18:00,0.41,       !- Field 25
    Until: 21:00,0.18,       !- Field 27
    Until: 22:00,0.1,        !- Field 29
    Until: 24:00,0.01,       !- Field 31
    For: Saturday,           !- Field 33
    Until: 08:00,0.01,       !- Field 34
    Until: 09:00,0.2,        !- Field 36
    Until: 10:00,0.28,       !- Field 38
    Until: 12:00,0.3,        !- Field 40
    Until: 14:00,0.24,       !- Field 42
    Until: 17:00,0.23,       !- Field 44
    Until: 18:00,0.1,        !- Field 46
    Until: 24:00,0.01,       !- Field 48
    For: AllOtherDays,       !- Field 50
    Until: 24:00,0.01;       !- Field 51

  Schedule:Compact,
    Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

! ***ECONOMICS***
!  TX_EIAMonthlyRateGas,  Source EIA historical Oct2003 thru Sept2004
! ReliantEnergy_PTB-MGS_MiscGeneral, source TAP, effective 2004-12-21
! ReliantEnergy_PTB-LGS_LargeGeneral, source TAP, effective 2004-12-21
! Note, TAP source indicates tariffs shift at 10kW demand.  But this leaves
!  a large demand range between 10 and 400 kW where these two rates do not work well
!  We therefore shifted the range for PTB-MGS to 0 - to 400 kW and PTB-LGS to 400 and up kW
!  Check with Reliant!   USE AT YOUR OWN RISK.

  Schedule:Compact,
    ReliantEnergySeasonSched,!- Name
    Number,                  !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 10/31,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,3,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  UtilityCost:Tariff,
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ReliantEnergySeasonSched,!- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    2936.2,                  !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Simple,
    SummerFuelEnergyCharge,  !- Utility Cost Charge Simple Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0823;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    SummerBaseEnergycharge,  !- Utility Cost Charge Block Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    295,                     !- Block Size 1 Value or Variable Name
    0.0249,                  !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    0.0048;                  !- Block 2 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    WinterFuelEnergyCharge,  !- Utility Cost Charge Simple Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0485;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    AnnualDemandCharge,      !- Utility Cost Charge Block Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    TotalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    400,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    6.14;                    !- Block 2 Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MinDemand400kw,          !- Utility Cost Qualify Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    400,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofEightPtTwoFivePercent,  !- Utility Cost Charge Simple Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.0825;                  !- Cost per Unit Value or Variable Name

!end  ReliantEnergy_PTB-LGS_LargeGeneral

  UtilityCost:Tariff,
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ReliantEnergySeasonSched,!- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    18.82,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Simple,
    SummerFuelEnergyCharge,  !- Utility Cost Charge Simple Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0823;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    SummerBaseEnergycharge,  !- Utility Cost Charge Block Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    125,                     !- Block Size 1 Value or Variable Name
    0.0521,                  !- Block 1 Cost per Unit Value or Variable Name
    170,                     !- Block Size 2 Value or Variable Name
    0.0317,                  !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.0055;                  !- Block 3 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    WinterFuelEnergyCharge,  !- Utility Cost Charge Simple Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0485;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    SummerBaseEnergycharge,  !- Utility Cost Charge Block Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    125,                     !- Block Size 1 Value or Variable Name
    0.0504,                  !- Block 1 Cost per Unit Value or Variable Name
    170,                     !- Block Size 2 Value or Variable Name
    0.0317,                  !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.0055;                  !- Block 3 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    AnnualDemandCharge,      !- Utility Cost Charge Block Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    TotalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    10,                      !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    3.04;                    !- Block 2 Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MaxDemand400kw,          !- Utility Cost Qualify Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    400,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofEightPtTwoFivePercent,  !- Utility Cost Charge Simple Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.0825;                  !- Cost per Unit Value or Variable Name

!end  ReliantEnergy_PTB-MGS_MiscGeneral

  UtilityCost:Tariff,
    TX_EIAMonthlyRateGas,    !- Name
    Gas:Facility,            !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Utility Cost Charge Simple Name
    TX_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    TX_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

  UtilityCost:Variable,
    TX_MonthlyGasRates,      !- Name
    TX_EIAMonthlyRateGas,    !- Tariff Name
    Currency,                !- Variable Type
    7.87,                    !- January Value
    7.73,                    !- February Value
    7.41,                    !- March Value
    7.86,                    !- April Value
    8.05,                    !- May Value
    8.75,                    !- June Value
    8.21,                    !- July Value
    8.34,                    !- August Value
    8.04,                    !- September Value
    7.65,                    !- October Value
    8.24,                    !- November Value
    7.99;                    !- December Value

  UtilityCost:Charge:Simple,
    TaxofEightPtTwoFivePercent,  !- Utility Cost Charge Simple Name
    TX_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.0825;                  !- Cost per Unit Value or Variable Name

! ***GENERAL REPORTING***

  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

! Texas electricity source and emission factors based on Deru and Torcellini 2007

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.632,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    2.325E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.231E-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.306E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    3.056E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    5.500E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.325E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.719E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.036E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    3.722E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    1.878E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.451977,                !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,Heating:Electricity,hourly;

  Output:Meter,Cooling:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,ExteriorLights:Electricity,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,ExteriorEquipment:Electricity,hourly;

  Output:Meter,Fans:Electricity,hourly;

  Output:Meter,Pumps:Electricity,hourly;

  Output:Meter,HeatRejection:Electricity,hourly;

  Output:Meter,Humidifier:Electricity,hourly;

  Output:Meter,Refrigeration:Electricity,hourly;

  Output:Meter,WaterSystems:Electricity,hourly;

  Output:Meter,Gas:Facility,hourly;

  Output:Meter,Heating:Gas,hourly;

  Output:Meter,InteriorEquipment:Gas,hourly;

  Output:Meter,WaterSystems:Gas,hourly;

! ***EMS PROGRAM***
  Schedule:Compact,
    C2_NOM,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,22.2,       !- Field 3
    Until: 17:00,18.3,       !- Field 5
    Until: 24:00,22.2;       !- Field 7

  Schedule:Compact,
    H2_NOM,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: ALLDays,            !- Field 2
    Until: 24:00,18.3;       !- Field 3

  Schedule:Compact,
    C1_NOM,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,25.0,       !- Field 3
    Until: 18:00,22.2,       !- Field 5
    Until: 24:00,25.0,       !- Field 7
    For: Saturdays WinterDesignDay, !- Field 9
    Until: 07:00,25.0,       !- Field 10
    Until: 15:00,22.2,       !- Field 12
    Until: 24:00,25.0,       !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,25.0;       !- Field 17

  Schedule:Compact,
    H1_NOM,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,18.3,       !- Field 3
    Until: 18:00,21.1,       !- Field 5
    Until: 24:00,18.3,       !- Field 7
    For: Saturdays WinterDesignDay, !- Field 9
    Until: 07:00,18.3,       !- Field 10
    Until: 15:00,21.1,       !- Field 12
    Until: 24:00,18.3,       !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,18.3;       !- Field 17


  EnergyManagementSystem:ProgramCallingManager,
    Volume_Initializer,   !- Name
    BeginNewEnvironment,  !- Calling Point
    Initialize_Volumes;   !- Program Name
  EnergyManagementSystem:ProgramCallingManager,
    Setpoint_Controller,          !- Name
    BeginTimestepBeforePredictor, !- Calling Point
    Set_Setpoints;                !- Program Name
  EnergyManagementSystem:ProgramCallingManager,
    Demand_Reporter,                      !- Name
    EndOfZoneTimestepAfterZoneReporting,  !- Calling Point
    Report_Demand,
    Report_Occupants,
    Calculate_Temperatures;               !- Program Name
  EnergyManagementSystem:Program,
    Set_Setpoints,      !- Name
    Set C2 = C2_NOM + COOL_SETP_DELTA*5.0/9.0,
    Set H2 = H2_NOM + HEAT_SETP_DELTA*5.0/9.0,
    Set C1 = C1_NOM + COOL_SETP_DELTA*5.0/9.0,
    Set H1 = H1_NOM + HEAT_SETP_DELTA*5.0/9.0;

  EnergyManagementSystem:Program,
    Initialize_Volumes,
    Set FLOOR_1_ANESTHESIA_V = 30.58,
    Set FLOOR_1_BIO_HAZ_V = 15.86,
    Set FLOOR_1_CAFE_V = 118.93,
    Set FLOOR_1_CLEAN_V = 35.68,
    Set FLOOR_1_CLEAN_WORK_V = 46.72,
    Set FLOOR_1_DICTATION_V = 35.68,
    Set FLOOR_1_DRESSING_ROOM_V = 12.74,
    Set FLOOR_1_ELECTRICAL_ROOM_V = 27.75,
    Set FLOOR_1_ELEVATOR_PUMP_ROOM_V = 25.77,
    Set FLOOR_1_HUMID_V = 15.29,
    Set FLOOR_1_IT_HALL_V = 39.64,
    Set FLOOR_1_IT_ROOM_V = 31.71,
    Set FLOOR_1_LOBBY_V = 176.13,
    Set FLOOR_1_LOBBY_HALL_V = 67.96,
    Set FLOOR_1_LOBBY_TOILET_V = 15.29,
    Set FLOOR_1_LOCKER_ROOM_V = 186.89,
    Set FLOOR_1_LOCKER_ROOM_HALL_V = 140.45,
    Set FLOOR_1_LOUNGE_V = 101.94,
    Set FLOOR_1_MRI_CONTROL_ROOM_V = 47.57,
    Set FLOOR_1_MRI_HALL_V = 41.63,
    Set FLOOR_1_MRI_ROOM_V = 124.59,
    Set FLOOR_1_MRI_TOILET_V = 15.29,
    Set FLOOR_1_MED_GAS_V = 15.86,
    Set FLOOR_1_NOURISHMENT_V = 51.54,
    Set FLOOR_1_NURSE_HALL_V = 140.45,
    Set FLOOR_1_NURSE_JANITOR_V = 15.29,
    Set FLOOR_1_NURSE_STATION_V = 73.91,
    Set FLOOR_1_NURSE_TOILET_V = 15.29,
    Set FLOOR_1_OFFICE_V = 136.77,
    Set FLOOR_1_OPERATING_ROOM_1_V = 130.26,
    Set FLOOR_1_OPERATING_ROOM_2_V = 135.92,
    Set FLOOR_1_OPERATING_ROOM_3_V = 134.79,
    Set FLOOR_1_PACU_V = 30.58,
    Set FLOOR_1_PRE_OP_HALL_V = 149.51,
    Set FLOOR_1_PRE_OP_ROOM_1_V = 53.52,
    Set FLOOR_1_PRE_OP_ROOM_2_V = 95.71,
    Set FLOOR_1_PRE_OP_TOILET_V = 15.29,
    Set FLOOR_1_PROCEDURE_ROOM_V = 80.70,
    Set FLOOR_1_RECEPTION_V = 144.13,
    Set FLOOR_1_RECEPTION_HALL_V = 36.25,
    Set FLOOR_1_RECOVERY_ROOM_V = 152.91,
    Set FLOOR_1_SCHEDULING_V = 33.70,
    Set FLOOR_1_SCRUB_V = 23.79,
    Set FLOOR_1_SOIL_V = 35.68,
    Set FLOOR_1_SOIL_HOLD_V = 15.86,
    Set FLOOR_1_SOIL_WORK_V = 50.97,
    Set FLOOR_1_STEP_DOWN_V = 84.95,
    Set FLOOR_1_STERILE_HALL_V = 174.43,
    Set FLOOR_1_STERILE_STORAGE_V = 112.13,
    Set FLOOR_1_STORAGE_V = 260.51,
    Set FLOOR_1_SUB_STERILE_V = 55.50,
    Set FLOOR_1_UTILITY_HALL_V = 72.49,
    Set FLOOR_1_UTILITY_JANITOR_V = 11.89,
    Set FLOOR_1_UTILITY_ROOM_V = 101.94,
    Set FLOOR_1_VESTIBULE_V = 20.39,
    Set FLOOR_2_CONFERENCE_V = 95.14,
    Set FLOOR_2_CONFERENCE_TOILET_V = 18.12,
    Set FLOOR_2_DICTATION_V = 19.82,
    Set FLOOR_2_EXAM_1_V = 101.94,
    Set FLOOR_2_EXAM_2_V = 152.91,
    Set FLOOR_2_EXAM_3_V = 203.88,
    Set FLOOR_2_EXAM_4_V = 23.79,
    Set FLOOR_2_EXAM_5_V = 99.11,
    Set FLOOR_2_EXAM_6_V = 63.71,
    Set FLOOR_2_EXAM_7_V = 224.27,
    Set FLOOR_2_EXAM_8_V = 76.46,
    Set FLOOR_2_EXAM_9_V = 112.13,
    Set FLOOR_2_EXAM_HALL_1_V = 50.97,
    Set FLOOR_2_EXAM_HALL_2_V = 50.97,
    Set FLOOR_2_EXAM_HALL_3_V = 50.97,
    Set FLOOR_2_EXAM_HALL_4_V = 56.07,
    Set FLOOR_2_EXAM_HALL_5_V = 56.07,
    Set FLOOR_2_EXAM_HALL_6_V = 56.07,
    Set FLOOR_2_JANITOR_V = 17.84,
    Set FLOOR_2_LOUNGE_V = 22.65,
    Set FLOOR_2_NURSE_STATION_1_V = 42.48,
    Set FLOOR_2_NURSE_STATION_2_V = 50.97,
    Set FLOOR_2_OFFICE_V = 158.57,
    Set FLOOR_2_OFFICE_HALL_V = 125.73,
    Set FLOOR_2_RECEPTION_V = 278.64,
    Set FLOOR_2_RECEPTION_HALL_V = 159.71,
    Set FLOOR_2_RECEPTION_TOILET_V = 35.68,
    Set FLOOR_2_SCHEDULING_1_V = 91.75,
    Set FLOOR_2_SCHEDULING_2_V = 96.84,
    Set FLOOR_2_STORAGE_1_V = 15.86,
    Set FLOOR_2_STORAGE_2_V = 33.98,
    Set FLOOR_2_STORAGE_3_V = 40.78,
    Set FLOOR_2_UTILITY_V = 35.68,
    Set FLOOR_2_WORK_V = 478.55,
    Set FLOOR_2_WORK_HALL_V = 236.16,
    Set FLOOR_2_WORK_TOILET_V = 15.29,
    Set FLOOR_2_X_RAY_V = 254.85,
    Set FLOOR_3_DRESSING_ROOM_V = 11.89,
    Set FLOOR_3_ELEVATOR_HALL_V = 104.77,
    Set FLOOR_3_HUMID_V = 30.58,
    Set FLOOR_3_JANITOR_V = 17.84,
    Set FLOOR_3_LOCKER_V = 33.98,
    Set FLOOR_3_LOUNGE_V = 214.92,
    Set FLOOR_3_LOUNGE_TOILET_V = 54.37,
    Set FLOOR_3_MECHANICAL_V = 99.11,
    Set FLOOR_3_MECHANICAL_HALL_V = 84.95,
    Set FLOOR_3_OFFICE_V = 859.70,
    Set FLOOR_3_OFFICE_HALL_V = 236.16,
    Set FLOOR_3_OFFICE_TOILET_V = 15.29,
    Set FLOOR_3_PHYSICAL_THERAPY_1_V = 368.12,
    Set FLOOR_3_PHYSICAL_THERAPY_2_V = 167.64,
    Set FLOOR_3_PHYSICAL_THERAPY_TOILET_V = 23.79,
    Set FLOOR_3_STORAGE_1_V = 30.58,
    Set FLOOR_3_STORAGE_2_V = 23.79,
    Set FLOOR_3_TREATMENT_V = 134.79,
    Set FLOOR_3_UNDEVELOPED_1_V = 642.23,
    Set FLOOR_3_UNDEVELOPED_2_V = 326.21,
    Set FLOOR_3_UTILITY_V = 61.16,
    Set FLOOR_3_WORK_V = 162.54,
    Set NE_STAIR_V = 142.72,
    Set NW_ELEVATOR_V = 118.93,
    Set NW_STAIR_V = 163.11,
    Set SW_STAIR_V = 81.55;
  
  EnergyManagementSystem:Program,
    Calculate_Temperatures,
    Set TOTAL_COOL_V = 0.0,
    Set TOTAL_HEAT_V = 0.0,
    Set C_SET = 0.0,
    Set H_SET = 0.0,
    Set C_CUR = 0.0,
    Set H_CUR = 0.0,
    Set Total_V = 11932.13,
    Set Controlled_V = 9413.91,
    IF (FLOOR_1_ANESTHESIA_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_ANESTHESIA_V,
      Set H_CUR = H_CUR + FLOOR_1_ANESTHESIA_T * FLOOR_1_ANESTHESIA_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_ANESTHESIA_V,
    ENDIF,
    IF (FLOOR_1_ANESTHESIA_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_ANESTHESIA_V,
      Set C_CUR = C_CUR + FLOOR_1_ANESTHESIA_T * FLOOR_1_ANESTHESIA_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_ANESTHESIA_V,
    ENDIF,
    IF (FLOOR_1_BIO_HAZ_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_BIO_HAZ_V,
      Set H_CUR = H_CUR + FLOOR_1_BIO_HAZ_T * FLOOR_1_BIO_HAZ_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_BIO_HAZ_V,
    ENDIF,
    IF (FLOOR_1_BIO_HAZ_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_BIO_HAZ_V,
      Set C_CUR = C_CUR + FLOOR_1_BIO_HAZ_T * FLOOR_1_BIO_HAZ_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_BIO_HAZ_V,
    ENDIF,
    IF (FLOOR_1_CAFE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_CAFE_V,
      Set H_CUR = H_CUR + FLOOR_1_CAFE_T * FLOOR_1_CAFE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_CAFE_V,
    ENDIF,
    IF (FLOOR_1_CAFE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_CAFE_V,
      Set C_CUR = C_CUR + FLOOR_1_CAFE_T * FLOOR_1_CAFE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_CAFE_V,
    ENDIF,
    IF (FLOOR_1_CLEAN_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_CLEAN_V,
      Set H_CUR = H_CUR + FLOOR_1_CLEAN_T * FLOOR_1_CLEAN_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_CLEAN_V,
    ENDIF,
    IF (FLOOR_1_CLEAN_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_CLEAN_V,
      Set C_CUR = C_CUR + FLOOR_1_CLEAN_T * FLOOR_1_CLEAN_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_CLEAN_V,
    ENDIF,
    IF (FLOOR_1_CLEAN_WORK_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_CLEAN_WORK_V,
      Set H_CUR = H_CUR + FLOOR_1_CLEAN_WORK_T * FLOOR_1_CLEAN_WORK_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_CLEAN_WORK_V,
    ENDIF,
    IF (FLOOR_1_CLEAN_WORK_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_CLEAN_WORK_V,
      Set C_CUR = C_CUR + FLOOR_1_CLEAN_WORK_T * FLOOR_1_CLEAN_WORK_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_CLEAN_WORK_V,
    ENDIF,
    IF (FLOOR_1_DICTATION_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_DICTATION_V,
      Set H_CUR = H_CUR + FLOOR_1_DICTATION_T * FLOOR_1_DICTATION_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_DICTATION_V,
    ENDIF,
    IF (FLOOR_1_DICTATION_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_DICTATION_V,
      Set C_CUR = C_CUR + FLOOR_1_DICTATION_T * FLOOR_1_DICTATION_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_DICTATION_V,
    ENDIF,
    IF (FLOOR_1_DRESSING_ROOM_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_DRESSING_ROOM_V,
      Set H_CUR = H_CUR + FLOOR_1_DRESSING_ROOM_T * FLOOR_1_DRESSING_ROOM_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_DRESSING_ROOM_V,
    ENDIF,
    IF (FLOOR_1_DRESSING_ROOM_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_DRESSING_ROOM_V,
      Set C_CUR = C_CUR + FLOOR_1_DRESSING_ROOM_T * FLOOR_1_DRESSING_ROOM_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_DRESSING_ROOM_V,
    ENDIF,
    IF (FLOOR_1_HUMID_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_HUMID_V,
      Set H_CUR = H_CUR + FLOOR_1_HUMID_T * FLOOR_1_HUMID_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_HUMID_V,
    ENDIF,
    IF (FLOOR_1_HUMID_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_HUMID_V,
      Set C_CUR = C_CUR + FLOOR_1_HUMID_T * FLOOR_1_HUMID_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_HUMID_V,
    ENDIF,
    IF (FLOOR_1_IT_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_IT_HALL_V,
      Set H_CUR = H_CUR + FLOOR_1_IT_HALL_T * FLOOR_1_IT_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_IT_HALL_V,
    ENDIF,
    IF (FLOOR_1_IT_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_IT_HALL_V,
      Set C_CUR = C_CUR + FLOOR_1_IT_HALL_T * FLOOR_1_IT_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_IT_HALL_V,
    ENDIF,
    IF (FLOOR_1_IT_ROOM_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_IT_ROOM_V,
      Set H_CUR = H_CUR + FLOOR_1_IT_ROOM_T * FLOOR_1_IT_ROOM_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_IT_ROOM_V,
    ENDIF,
    IF (FLOOR_1_IT_ROOM_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_IT_ROOM_V,
      Set C_CUR = C_CUR + FLOOR_1_IT_ROOM_T * FLOOR_1_IT_ROOM_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_IT_ROOM_V,
    ENDIF,
    IF (FLOOR_1_LOBBY_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_LOBBY_V,
      Set H_CUR = H_CUR + FLOOR_1_LOBBY_T * FLOOR_1_LOBBY_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_LOBBY_V,
    ENDIF,
    IF (FLOOR_1_LOBBY_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_LOBBY_V,
      Set C_CUR = C_CUR + FLOOR_1_LOBBY_T * FLOOR_1_LOBBY_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_LOBBY_V,
    ENDIF,
    IF (FLOOR_1_LOBBY_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_LOBBY_HALL_V,
      Set H_CUR = H_CUR + FLOOR_1_LOBBY_HALL_T * FLOOR_1_LOBBY_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_LOBBY_HALL_V,
    ENDIF,
    IF (FLOOR_1_LOBBY_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_LOBBY_HALL_V,
      Set C_CUR = C_CUR + FLOOR_1_LOBBY_HALL_T * FLOOR_1_LOBBY_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_LOBBY_HALL_V,
    ENDIF,
    IF (FLOOR_1_LOCKER_ROOM_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_LOCKER_ROOM_V,
      Set H_CUR = H_CUR + FLOOR_1_LOCKER_ROOM_T * FLOOR_1_LOCKER_ROOM_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_LOCKER_ROOM_V,
    ENDIF,
    IF (FLOOR_1_LOCKER_ROOM_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_LOCKER_ROOM_V,
      Set C_CUR = C_CUR + FLOOR_1_LOCKER_ROOM_T * FLOOR_1_LOCKER_ROOM_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_LOCKER_ROOM_V,
    ENDIF,
    IF (FLOOR_1_LOCKER_ROOM_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_LOCKER_ROOM_HALL_V,
      Set H_CUR = H_CUR + FLOOR_1_LOCKER_ROOM_HALL_T * FLOOR_1_LOCKER_ROOM_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_LOCKER_ROOM_HALL_V,
    ENDIF,
    IF (FLOOR_1_LOCKER_ROOM_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_LOCKER_ROOM_HALL_V,
      Set C_CUR = C_CUR + FLOOR_1_LOCKER_ROOM_HALL_T * FLOOR_1_LOCKER_ROOM_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_LOCKER_ROOM_HALL_V,
    ENDIF,
    IF (FLOOR_1_LOUNGE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_LOUNGE_V,
      Set H_CUR = H_CUR + FLOOR_1_LOUNGE_T * FLOOR_1_LOUNGE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_LOUNGE_V,
    ENDIF,
    IF (FLOOR_1_LOUNGE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_LOUNGE_V,
      Set C_CUR = C_CUR + FLOOR_1_LOUNGE_T * FLOOR_1_LOUNGE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_LOUNGE_V,
    ENDIF,
    IF (FLOOR_1_MRI_CONTROL_ROOM_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_MRI_CONTROL_ROOM_V,
      Set H_CUR = H_CUR + FLOOR_1_MRI_CONTROL_ROOM_T * FLOOR_1_MRI_CONTROL_ROOM_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_MRI_CONTROL_ROOM_V,
    ENDIF,
    IF (FLOOR_1_MRI_CONTROL_ROOM_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_MRI_CONTROL_ROOM_V,
      Set C_CUR = C_CUR + FLOOR_1_MRI_CONTROL_ROOM_T * FLOOR_1_MRI_CONTROL_ROOM_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_MRI_CONTROL_ROOM_V,
    ENDIF,
    IF (FLOOR_1_MRI_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_MRI_HALL_V,
      Set H_CUR = H_CUR + FLOOR_1_MRI_HALL_T * FLOOR_1_MRI_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_MRI_HALL_V,
    ENDIF,
    IF (FLOOR_1_MRI_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_MRI_HALL_V,
      Set C_CUR = C_CUR + FLOOR_1_MRI_HALL_T * FLOOR_1_MRI_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_MRI_HALL_V,
    ENDIF,
    IF (FLOOR_1_MRI_ROOM_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_MRI_ROOM_V,
      Set H_CUR = H_CUR + FLOOR_1_MRI_ROOM_T * FLOOR_1_MRI_ROOM_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_MRI_ROOM_V,
    ENDIF,
    IF (FLOOR_1_MRI_ROOM_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_MRI_ROOM_V,
      Set C_CUR = C_CUR + FLOOR_1_MRI_ROOM_T * FLOOR_1_MRI_ROOM_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_MRI_ROOM_V,
    ENDIF,
    IF (FLOOR_1_MED_GAS_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_MED_GAS_V,
      Set H_CUR = H_CUR + FLOOR_1_MED_GAS_T * FLOOR_1_MED_GAS_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_MED_GAS_V,
    ENDIF,
    IF (FLOOR_1_MED_GAS_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_MED_GAS_V,
      Set C_CUR = C_CUR + FLOOR_1_MED_GAS_T * FLOOR_1_MED_GAS_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_MED_GAS_V,
    ENDIF,
    IF (FLOOR_1_NOURISHMENT_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_NOURISHMENT_V,
      Set H_CUR = H_CUR + FLOOR_1_NOURISHMENT_T * FLOOR_1_NOURISHMENT_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_NOURISHMENT_V,
    ENDIF,
    IF (FLOOR_1_NOURISHMENT_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_NOURISHMENT_V,
      Set C_CUR = C_CUR + FLOOR_1_NOURISHMENT_T * FLOOR_1_NOURISHMENT_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_NOURISHMENT_V,
    ENDIF,
    IF (FLOOR_1_NURSE_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_NURSE_HALL_V,
      Set H_CUR = H_CUR + FLOOR_1_NURSE_HALL_T * FLOOR_1_NURSE_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_NURSE_HALL_V,
    ENDIF,
    IF (FLOOR_1_NURSE_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_NURSE_HALL_V,
      Set C_CUR = C_CUR + FLOOR_1_NURSE_HALL_T * FLOOR_1_NURSE_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_NURSE_HALL_V,
    ENDIF,
    IF (FLOOR_1_NURSE_STATION_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_NURSE_STATION_V,
      Set H_CUR = H_CUR + FLOOR_1_NURSE_STATION_T * FLOOR_1_NURSE_STATION_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_NURSE_STATION_V,
    ENDIF,
    IF (FLOOR_1_NURSE_STATION_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_NURSE_STATION_V,
      Set C_CUR = C_CUR + FLOOR_1_NURSE_STATION_T * FLOOR_1_NURSE_STATION_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_NURSE_STATION_V,
    ENDIF,
    IF (FLOOR_1_OFFICE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_OFFICE_V,
      Set H_CUR = H_CUR + FLOOR_1_OFFICE_T * FLOOR_1_OFFICE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_OFFICE_V,
    ENDIF,
    IF (FLOOR_1_OFFICE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_OFFICE_V,
      Set C_CUR = C_CUR + FLOOR_1_OFFICE_T * FLOOR_1_OFFICE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_OFFICE_V,
    ENDIF,
    IF (FLOOR_1_OPERATING_ROOM_1_H > 0),
      Set H_SET = H_SET + H2 * FLOOR_1_OPERATING_ROOM_1_V,
      Set H_CUR = H_CUR + FLOOR_1_OPERATING_ROOM_1_T * FLOOR_1_OPERATING_ROOM_1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_OPERATING_ROOM_1_V,
    ENDIF,
    IF (FLOOR_1_OPERATING_ROOM_1_C > 0),
      Set C_SET = C_SET + C2 * FLOOR_1_OPERATING_ROOM_1_V,
      Set C_CUR = C_CUR + FLOOR_1_OPERATING_ROOM_1_T * FLOOR_1_OPERATING_ROOM_1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_OPERATING_ROOM_1_V,
    ENDIF,
    IF (FLOOR_1_OPERATING_ROOM_2_H > 0),
      Set H_SET = H_SET + H2 * FLOOR_1_OPERATING_ROOM_2_V,
      Set H_CUR = H_CUR + FLOOR_1_OPERATING_ROOM_2_T * FLOOR_1_OPERATING_ROOM_2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_OPERATING_ROOM_2_V,
    ENDIF,
    IF (FLOOR_1_OPERATING_ROOM_2_C > 0),
      Set C_SET = C_SET + C2 * FLOOR_1_OPERATING_ROOM_2_V,
      Set C_CUR = C_CUR + FLOOR_1_OPERATING_ROOM_2_T * FLOOR_1_OPERATING_ROOM_2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_OPERATING_ROOM_2_V,
    ENDIF,
    IF (FLOOR_1_OPERATING_ROOM_3_H > 0),
      Set H_SET = H_SET + H2 * FLOOR_1_OPERATING_ROOM_3_V,
      Set H_CUR = H_CUR + FLOOR_1_OPERATING_ROOM_3_T * FLOOR_1_OPERATING_ROOM_3_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_OPERATING_ROOM_3_V,
    ENDIF,
    IF (FLOOR_1_OPERATING_ROOM_3_C > 0),
      Set C_SET = C_SET + C2 * FLOOR_1_OPERATING_ROOM_3_V,
      Set C_CUR = C_CUR + FLOOR_1_OPERATING_ROOM_3_T * FLOOR_1_OPERATING_ROOM_3_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_OPERATING_ROOM_3_V,
    ENDIF,
    IF (FLOOR_1_PACU_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_PACU_V,
      Set H_CUR = H_CUR + FLOOR_1_PACU_T * FLOOR_1_PACU_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_PACU_V,
    ENDIF,
    IF (FLOOR_1_PACU_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_PACU_V,
      Set C_CUR = C_CUR + FLOOR_1_PACU_T * FLOOR_1_PACU_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_PACU_V,
    ENDIF,
    IF (FLOOR_1_PRE_OP_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_PRE_OP_HALL_V,
      Set H_CUR = H_CUR + FLOOR_1_PRE_OP_HALL_T * FLOOR_1_PRE_OP_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_PRE_OP_HALL_V,
    ENDIF,
    IF (FLOOR_1_PRE_OP_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_PRE_OP_HALL_V,
      Set C_CUR = C_CUR + FLOOR_1_PRE_OP_HALL_T * FLOOR_1_PRE_OP_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_PRE_OP_HALL_V,
    ENDIF,
    IF (FLOOR_1_PRE_OP_ROOM_1_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_PRE_OP_ROOM_1_V,
      Set H_CUR = H_CUR + FLOOR_1_PRE_OP_ROOM_1_T * FLOOR_1_PRE_OP_ROOM_1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_PRE_OP_ROOM_1_V,
    ENDIF,
    IF (FLOOR_1_PRE_OP_ROOM_1_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_PRE_OP_ROOM_1_V,
      Set C_CUR = C_CUR + FLOOR_1_PRE_OP_ROOM_1_T * FLOOR_1_PRE_OP_ROOM_1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_PRE_OP_ROOM_1_V,
    ENDIF,
    IF (FLOOR_1_PRE_OP_ROOM_2_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_PRE_OP_ROOM_2_V,
      Set H_CUR = H_CUR + FLOOR_1_PRE_OP_ROOM_2_T * FLOOR_1_PRE_OP_ROOM_2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_PRE_OP_ROOM_2_V,
    ENDIF,
    IF (FLOOR_1_PRE_OP_ROOM_2_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_PRE_OP_ROOM_2_V,
      Set C_CUR = C_CUR + FLOOR_1_PRE_OP_ROOM_2_T * FLOOR_1_PRE_OP_ROOM_2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_PRE_OP_ROOM_2_V,
    ENDIF,
    IF (FLOOR_1_PROCEDURE_ROOM_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_PROCEDURE_ROOM_V,
      Set H_CUR = H_CUR + FLOOR_1_PROCEDURE_ROOM_T * FLOOR_1_PROCEDURE_ROOM_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_PROCEDURE_ROOM_V,
    ENDIF,
    IF (FLOOR_1_PROCEDURE_ROOM_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_PROCEDURE_ROOM_V,
      Set C_CUR = C_CUR + FLOOR_1_PROCEDURE_ROOM_T * FLOOR_1_PROCEDURE_ROOM_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_PROCEDURE_ROOM_V,
    ENDIF,
    IF (FLOOR_1_RECEPTION_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_RECEPTION_V,
      Set H_CUR = H_CUR + FLOOR_1_RECEPTION_T * FLOOR_1_RECEPTION_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_RECEPTION_V,
    ENDIF,
    IF (FLOOR_1_RECEPTION_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_RECEPTION_V,
      Set C_CUR = C_CUR + FLOOR_1_RECEPTION_T * FLOOR_1_RECEPTION_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_RECEPTION_V,
    ENDIF,
    IF (FLOOR_1_RECEPTION_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_RECEPTION_HALL_V,
      Set H_CUR = H_CUR + FLOOR_1_RECEPTION_HALL_T * FLOOR_1_RECEPTION_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_RECEPTION_HALL_V,
    ENDIF,
    IF (FLOOR_1_RECEPTION_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_RECEPTION_HALL_V,
      Set C_CUR = C_CUR + FLOOR_1_RECEPTION_HALL_T * FLOOR_1_RECEPTION_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_RECEPTION_HALL_V,
    ENDIF,
    IF (FLOOR_1_RECOVERY_ROOM_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_RECOVERY_ROOM_V,
      Set H_CUR = H_CUR + FLOOR_1_RECOVERY_ROOM_T * FLOOR_1_RECOVERY_ROOM_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_RECOVERY_ROOM_V,
    ENDIF,
    IF (FLOOR_1_RECOVERY_ROOM_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_RECOVERY_ROOM_V,
      Set C_CUR = C_CUR + FLOOR_1_RECOVERY_ROOM_T * FLOOR_1_RECOVERY_ROOM_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_RECOVERY_ROOM_V,
    ENDIF,
    IF (FLOOR_1_SCHEDULING_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_SCHEDULING_V,
      Set H_CUR = H_CUR + FLOOR_1_SCHEDULING_T * FLOOR_1_SCHEDULING_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_SCHEDULING_V,
    ENDIF,
    IF (FLOOR_1_SCHEDULING_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_SCHEDULING_V,
      Set C_CUR = C_CUR + FLOOR_1_SCHEDULING_T * FLOOR_1_SCHEDULING_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_SCHEDULING_V,
    ENDIF,
    IF (FLOOR_1_SCRUB_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_SCRUB_V,
      Set H_CUR = H_CUR + FLOOR_1_SCRUB_T * FLOOR_1_SCRUB_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_SCRUB_V,
    ENDIF,
    IF (FLOOR_1_SCRUB_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_SCRUB_V,
      Set C_CUR = C_CUR + FLOOR_1_SCRUB_T * FLOOR_1_SCRUB_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_SCRUB_V,
    ENDIF,
    IF (FLOOR_1_SOIL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_SOIL_V,
      Set H_CUR = H_CUR + FLOOR_1_SOIL_T * FLOOR_1_SOIL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_SOIL_V,
    ENDIF,
    IF (FLOOR_1_SOIL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_SOIL_V,
      Set C_CUR = C_CUR + FLOOR_1_SOIL_T * FLOOR_1_SOIL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_SOIL_V,
    ENDIF,
    IF (FLOOR_1_SOIL_HOLD_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_SOIL_HOLD_V,
      Set H_CUR = H_CUR + FLOOR_1_SOIL_HOLD_T * FLOOR_1_SOIL_HOLD_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_SOIL_HOLD_V,
    ENDIF,
    IF (FLOOR_1_SOIL_HOLD_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_SOIL_HOLD_V,
      Set C_CUR = C_CUR + FLOOR_1_SOIL_HOLD_T * FLOOR_1_SOIL_HOLD_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_SOIL_HOLD_V,
    ENDIF,
    IF (FLOOR_1_SOIL_WORK_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_SOIL_WORK_V,
      Set H_CUR = H_CUR + FLOOR_1_SOIL_WORK_T * FLOOR_1_SOIL_WORK_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_SOIL_WORK_V,
    ENDIF,
    IF (FLOOR_1_SOIL_WORK_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_SOIL_WORK_V,
      Set C_CUR = C_CUR + FLOOR_1_SOIL_WORK_T * FLOOR_1_SOIL_WORK_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_SOIL_WORK_V,
    ENDIF,
    IF (FLOOR_1_STEP_DOWN_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_STEP_DOWN_V,
      Set H_CUR = H_CUR + FLOOR_1_STEP_DOWN_T * FLOOR_1_STEP_DOWN_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_STEP_DOWN_V,
    ENDIF,
    IF (FLOOR_1_STEP_DOWN_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_STEP_DOWN_V,
      Set C_CUR = C_CUR + FLOOR_1_STEP_DOWN_T * FLOOR_1_STEP_DOWN_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_STEP_DOWN_V,
    ENDIF,
    IF (FLOOR_1_STERILE_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_STERILE_HALL_V,
      Set H_CUR = H_CUR + FLOOR_1_STERILE_HALL_T * FLOOR_1_STERILE_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_STERILE_HALL_V,
    ENDIF,
    IF (FLOOR_1_STERILE_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_STERILE_HALL_V,
      Set C_CUR = C_CUR + FLOOR_1_STERILE_HALL_T * FLOOR_1_STERILE_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_STERILE_HALL_V,
    ENDIF,
    IF (FLOOR_1_STERILE_STORAGE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_STERILE_STORAGE_V,
      Set H_CUR = H_CUR + FLOOR_1_STERILE_STORAGE_T * FLOOR_1_STERILE_STORAGE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_STERILE_STORAGE_V,
    ENDIF,
    IF (FLOOR_1_STERILE_STORAGE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_STERILE_STORAGE_V,
      Set C_CUR = C_CUR + FLOOR_1_STERILE_STORAGE_T * FLOOR_1_STERILE_STORAGE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_STERILE_STORAGE_V,
    ENDIF,
    IF (FLOOR_1_SUB_STERILE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_SUB_STERILE_V,
      Set H_CUR = H_CUR + FLOOR_1_SUB_STERILE_T * FLOOR_1_SUB_STERILE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_SUB_STERILE_V,
    ENDIF,
    IF (FLOOR_1_SUB_STERILE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_SUB_STERILE_V,
      Set C_CUR = C_CUR + FLOOR_1_SUB_STERILE_T * FLOOR_1_SUB_STERILE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_SUB_STERILE_V,
    ENDIF,
    IF (FLOOR_1_UTILITY_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_UTILITY_HALL_V,
      Set H_CUR = H_CUR + FLOOR_1_UTILITY_HALL_T * FLOOR_1_UTILITY_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_UTILITY_HALL_V,
    ENDIF,
    IF (FLOOR_1_UTILITY_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_UTILITY_HALL_V,
      Set C_CUR = C_CUR + FLOOR_1_UTILITY_HALL_T * FLOOR_1_UTILITY_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_UTILITY_HALL_V,
    ENDIF,
    IF (FLOOR_1_VESTIBULE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_1_VESTIBULE_V,
      Set H_CUR = H_CUR + FLOOR_1_VESTIBULE_T * FLOOR_1_VESTIBULE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_1_VESTIBULE_V,
    ENDIF,
    IF (FLOOR_1_VESTIBULE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_1_VESTIBULE_V,
      Set C_CUR = C_CUR + FLOOR_1_VESTIBULE_T * FLOOR_1_VESTIBULE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_1_VESTIBULE_V,
    ENDIF,
    IF (FLOOR_2_CONFERENCE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_CONFERENCE_V,
      Set H_CUR = H_CUR + FLOOR_2_CONFERENCE_T * FLOOR_2_CONFERENCE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_CONFERENCE_V,
    ENDIF,
    IF (FLOOR_2_CONFERENCE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_CONFERENCE_V,
      Set C_CUR = C_CUR + FLOOR_2_CONFERENCE_T * FLOOR_2_CONFERENCE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_CONFERENCE_V,
    ENDIF,
    IF (FLOOR_2_DICTATION_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_DICTATION_V,
      Set H_CUR = H_CUR + FLOOR_2_DICTATION_T * FLOOR_2_DICTATION_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_DICTATION_V,
    ENDIF,
    IF (FLOOR_2_DICTATION_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_DICTATION_V,
      Set C_CUR = C_CUR + FLOOR_2_DICTATION_T * FLOOR_2_DICTATION_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_DICTATION_V,
    ENDIF,
    IF (FLOOR_2_EXAM_1_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_1_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_1_T * FLOOR_2_EXAM_1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_1_V,
    ENDIF,
    IF (FLOOR_2_EXAM_1_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_1_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_1_T * FLOOR_2_EXAM_1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_1_V,
    ENDIF,
    IF (FLOOR_2_EXAM_2_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_2_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_2_T * FLOOR_2_EXAM_2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_2_V,
    ENDIF,
    IF (FLOOR_2_EXAM_2_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_2_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_2_T * FLOOR_2_EXAM_2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_2_V,
    ENDIF,
    IF (FLOOR_2_EXAM_3_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_3_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_3_T * FLOOR_2_EXAM_3_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_3_V,
    ENDIF,
    IF (FLOOR_2_EXAM_3_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_3_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_3_T * FLOOR_2_EXAM_3_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_3_V,
    ENDIF,
    IF (FLOOR_2_EXAM_4_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_4_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_4_T * FLOOR_2_EXAM_4_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_4_V,
    ENDIF,
    IF (FLOOR_2_EXAM_4_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_4_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_4_T * FLOOR_2_EXAM_4_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_4_V,
    ENDIF,
    IF (FLOOR_2_EXAM_5_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_5_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_5_T * FLOOR_2_EXAM_5_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_5_V,
    ENDIF,
    IF (FLOOR_2_EXAM_5_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_5_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_5_T * FLOOR_2_EXAM_5_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_5_V,
    ENDIF,
    IF (FLOOR_2_EXAM_6_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_6_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_6_T * FLOOR_2_EXAM_6_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_6_V,
    ENDIF,
    IF (FLOOR_2_EXAM_6_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_6_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_6_T * FLOOR_2_EXAM_6_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_6_V,
    ENDIF,
    IF (FLOOR_2_EXAM_7_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_7_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_7_T * FLOOR_2_EXAM_7_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_7_V,
    ENDIF,
    IF (FLOOR_2_EXAM_7_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_7_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_7_T * FLOOR_2_EXAM_7_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_7_V,
    ENDIF,
    IF (FLOOR_2_EXAM_8_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_8_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_8_T * FLOOR_2_EXAM_8_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_8_V,
    ENDIF,
    IF (FLOOR_2_EXAM_8_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_8_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_8_T * FLOOR_2_EXAM_8_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_8_V,
    ENDIF,
    IF (FLOOR_2_EXAM_9_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_9_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_9_T * FLOOR_2_EXAM_9_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_9_V,
    ENDIF,
    IF (FLOOR_2_EXAM_9_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_9_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_9_T * FLOOR_2_EXAM_9_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_9_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_1_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_HALL_1_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_HALL_1_T * FLOOR_2_EXAM_HALL_1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_HALL_1_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_1_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_HALL_1_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_HALL_1_T * FLOOR_2_EXAM_HALL_1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_HALL_1_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_2_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_HALL_2_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_HALL_2_T * FLOOR_2_EXAM_HALL_2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_HALL_2_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_2_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_HALL_2_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_HALL_2_T * FLOOR_2_EXAM_HALL_2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_HALL_2_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_3_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_HALL_3_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_HALL_3_T * FLOOR_2_EXAM_HALL_3_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_HALL_3_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_3_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_HALL_3_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_HALL_3_T * FLOOR_2_EXAM_HALL_3_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_HALL_3_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_4_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_HALL_4_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_HALL_4_T * FLOOR_2_EXAM_HALL_4_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_HALL_4_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_4_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_HALL_4_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_HALL_4_T * FLOOR_2_EXAM_HALL_4_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_HALL_4_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_5_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_HALL_5_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_HALL_5_T * FLOOR_2_EXAM_HALL_5_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_HALL_5_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_5_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_HALL_5_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_HALL_5_T * FLOOR_2_EXAM_HALL_5_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_HALL_5_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_6_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_EXAM_HALL_6_V,
      Set H_CUR = H_CUR + FLOOR_2_EXAM_HALL_6_T * FLOOR_2_EXAM_HALL_6_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_EXAM_HALL_6_V,
    ENDIF,
    IF (FLOOR_2_EXAM_HALL_6_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_EXAM_HALL_6_V,
      Set C_CUR = C_CUR + FLOOR_2_EXAM_HALL_6_T * FLOOR_2_EXAM_HALL_6_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_EXAM_HALL_6_V,
    ENDIF,
    IF (FLOOR_2_LOUNGE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_LOUNGE_V,
      Set H_CUR = H_CUR + FLOOR_2_LOUNGE_T * FLOOR_2_LOUNGE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_LOUNGE_V,
    ENDIF,
    IF (FLOOR_2_LOUNGE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_LOUNGE_V,
      Set C_CUR = C_CUR + FLOOR_2_LOUNGE_T * FLOOR_2_LOUNGE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_LOUNGE_V,
    ENDIF,
    IF (FLOOR_2_NURSE_STATION_1_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_NURSE_STATION_1_V,
      Set H_CUR = H_CUR + FLOOR_2_NURSE_STATION_1_T * FLOOR_2_NURSE_STATION_1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_NURSE_STATION_1_V,
    ENDIF,
    IF (FLOOR_2_NURSE_STATION_1_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_NURSE_STATION_1_V,
      Set C_CUR = C_CUR + FLOOR_2_NURSE_STATION_1_T * FLOOR_2_NURSE_STATION_1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_NURSE_STATION_1_V,
    ENDIF,
    IF (FLOOR_2_NURSE_STATION_2_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_NURSE_STATION_2_V,
      Set H_CUR = H_CUR + FLOOR_2_NURSE_STATION_2_T * FLOOR_2_NURSE_STATION_2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_NURSE_STATION_2_V,
    ENDIF,
    IF (FLOOR_2_NURSE_STATION_2_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_NURSE_STATION_2_V,
      Set C_CUR = C_CUR + FLOOR_2_NURSE_STATION_2_T * FLOOR_2_NURSE_STATION_2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_NURSE_STATION_2_V,
    ENDIF,
    IF (FLOOR_2_OFFICE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_OFFICE_V,
      Set H_CUR = H_CUR + FLOOR_2_OFFICE_T * FLOOR_2_OFFICE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_OFFICE_V,
    ENDIF,
    IF (FLOOR_2_OFFICE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_OFFICE_V,
      Set C_CUR = C_CUR + FLOOR_2_OFFICE_T * FLOOR_2_OFFICE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_OFFICE_V,
    ENDIF,
    IF (FLOOR_2_OFFICE_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_OFFICE_HALL_V,
      Set H_CUR = H_CUR + FLOOR_2_OFFICE_HALL_T * FLOOR_2_OFFICE_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_OFFICE_HALL_V,
    ENDIF,
    IF (FLOOR_2_OFFICE_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_OFFICE_HALL_V,
      Set C_CUR = C_CUR + FLOOR_2_OFFICE_HALL_T * FLOOR_2_OFFICE_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_OFFICE_HALL_V,
    ENDIF,
    IF (FLOOR_2_RECEPTION_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_RECEPTION_V,
      Set H_CUR = H_CUR + FLOOR_2_RECEPTION_T * FLOOR_2_RECEPTION_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_RECEPTION_V,
    ENDIF,
    IF (FLOOR_2_RECEPTION_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_RECEPTION_V,
      Set C_CUR = C_CUR + FLOOR_2_RECEPTION_T * FLOOR_2_RECEPTION_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_RECEPTION_V,
    ENDIF,
    IF (FLOOR_2_RECEPTION_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_RECEPTION_HALL_V,
      Set H_CUR = H_CUR + FLOOR_2_RECEPTION_HALL_T * FLOOR_2_RECEPTION_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_RECEPTION_HALL_V,
    ENDIF,
    IF (FLOOR_2_RECEPTION_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_RECEPTION_HALL_V,
      Set C_CUR = C_CUR + FLOOR_2_RECEPTION_HALL_T * FLOOR_2_RECEPTION_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_RECEPTION_HALL_V,
    ENDIF,
    IF (FLOOR_2_SCHEDULING_1_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_SCHEDULING_1_V,
      Set H_CUR = H_CUR + FLOOR_2_SCHEDULING_1_T * FLOOR_2_SCHEDULING_1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_SCHEDULING_1_V,
    ENDIF,
    IF (FLOOR_2_SCHEDULING_1_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_SCHEDULING_1_V,
      Set C_CUR = C_CUR + FLOOR_2_SCHEDULING_1_T * FLOOR_2_SCHEDULING_1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_SCHEDULING_1_V,
    ENDIF,
    IF (FLOOR_2_SCHEDULING_2_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_SCHEDULING_2_V,
      Set H_CUR = H_CUR + FLOOR_2_SCHEDULING_2_T * FLOOR_2_SCHEDULING_2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_SCHEDULING_2_V,
    ENDIF,
    IF (FLOOR_2_SCHEDULING_2_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_SCHEDULING_2_V,
      Set C_CUR = C_CUR + FLOOR_2_SCHEDULING_2_T * FLOOR_2_SCHEDULING_2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_SCHEDULING_2_V,
    ENDIF,
    IF (FLOOR_2_WORK_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_WORK_V,
      Set H_CUR = H_CUR + FLOOR_2_WORK_T * FLOOR_2_WORK_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_WORK_V,
    ENDIF,
    IF (FLOOR_2_WORK_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_WORK_V,
      Set C_CUR = C_CUR + FLOOR_2_WORK_T * FLOOR_2_WORK_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_WORK_V,
    ENDIF,
    IF (FLOOR_2_WORK_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_WORK_HALL_V,
      Set H_CUR = H_CUR + FLOOR_2_WORK_HALL_T * FLOOR_2_WORK_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_WORK_HALL_V,
    ENDIF,
    IF (FLOOR_2_WORK_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_WORK_HALL_V,
      Set C_CUR = C_CUR + FLOOR_2_WORK_HALL_T * FLOOR_2_WORK_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_WORK_HALL_V,
    ENDIF,
    IF (FLOOR_2_X_RAY_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_2_X_RAY_V,
      Set H_CUR = H_CUR + FLOOR_2_X_RAY_T * FLOOR_2_X_RAY_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_2_X_RAY_V,
    ENDIF,
    IF (FLOOR_2_X_RAY_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_2_X_RAY_V,
      Set C_CUR = C_CUR + FLOOR_2_X_RAY_T * FLOOR_2_X_RAY_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_2_X_RAY_V,
    ENDIF,
    IF (FLOOR_3_DRESSING_ROOM_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_DRESSING_ROOM_V,
      Set H_CUR = H_CUR + FLOOR_3_DRESSING_ROOM_T * FLOOR_3_DRESSING_ROOM_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_DRESSING_ROOM_V,
    ENDIF,
    IF (FLOOR_3_DRESSING_ROOM_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_DRESSING_ROOM_V,
      Set C_CUR = C_CUR + FLOOR_3_DRESSING_ROOM_T * FLOOR_3_DRESSING_ROOM_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_DRESSING_ROOM_V,
    ENDIF,
    IF (FLOOR_3_ELEVATOR_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_ELEVATOR_HALL_V,
      Set H_CUR = H_CUR + FLOOR_3_ELEVATOR_HALL_T * FLOOR_3_ELEVATOR_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_ELEVATOR_HALL_V,
    ENDIF,
    IF (FLOOR_3_ELEVATOR_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_ELEVATOR_HALL_V,
      Set C_CUR = C_CUR + FLOOR_3_ELEVATOR_HALL_T * FLOOR_3_ELEVATOR_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_ELEVATOR_HALL_V,
    ENDIF,
    IF (FLOOR_3_HUMID_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_HUMID_V,
      Set H_CUR = H_CUR + FLOOR_3_HUMID_T * FLOOR_3_HUMID_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_HUMID_V,
    ENDIF,
    IF (FLOOR_3_HUMID_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_HUMID_V,
      Set C_CUR = C_CUR + FLOOR_3_HUMID_T * FLOOR_3_HUMID_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_HUMID_V,
    ENDIF,
    IF (FLOOR_3_LOCKER_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_LOCKER_V,
      Set H_CUR = H_CUR + FLOOR_3_LOCKER_T * FLOOR_3_LOCKER_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_LOCKER_V,
    ENDIF,
    IF (FLOOR_3_LOCKER_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_LOCKER_V,
      Set C_CUR = C_CUR + FLOOR_3_LOCKER_T * FLOOR_3_LOCKER_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_LOCKER_V,
    ENDIF,
    IF (FLOOR_3_LOUNGE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_LOUNGE_V,
      Set H_CUR = H_CUR + FLOOR_3_LOUNGE_T * FLOOR_3_LOUNGE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_LOUNGE_V,
    ENDIF,
    IF (FLOOR_3_LOUNGE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_LOUNGE_V,
      Set C_CUR = C_CUR + FLOOR_3_LOUNGE_T * FLOOR_3_LOUNGE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_LOUNGE_V,
    ENDIF,
    IF (FLOOR_3_MECHANICAL_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_MECHANICAL_HALL_V,
      Set H_CUR = H_CUR + FLOOR_3_MECHANICAL_HALL_T * FLOOR_3_MECHANICAL_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_MECHANICAL_HALL_V,
    ENDIF,
    IF (FLOOR_3_MECHANICAL_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_MECHANICAL_HALL_V,
      Set C_CUR = C_CUR + FLOOR_3_MECHANICAL_HALL_T * FLOOR_3_MECHANICAL_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_MECHANICAL_HALL_V,
    ENDIF,
    IF (FLOOR_3_OFFICE_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_OFFICE_V,
      Set H_CUR = H_CUR + FLOOR_3_OFFICE_T * FLOOR_3_OFFICE_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_OFFICE_V,
    ENDIF,
    IF (FLOOR_3_OFFICE_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_OFFICE_V,
      Set C_CUR = C_CUR + FLOOR_3_OFFICE_T * FLOOR_3_OFFICE_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_OFFICE_V,
    ENDIF,
    IF (FLOOR_3_OFFICE_HALL_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_OFFICE_HALL_V,
      Set H_CUR = H_CUR + FLOOR_3_OFFICE_HALL_T * FLOOR_3_OFFICE_HALL_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_OFFICE_HALL_V,
    ENDIF,
    IF (FLOOR_3_OFFICE_HALL_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_OFFICE_HALL_V,
      Set C_CUR = C_CUR + FLOOR_3_OFFICE_HALL_T * FLOOR_3_OFFICE_HALL_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_OFFICE_HALL_V,
    ENDIF,
    IF (FLOOR_3_PHYSICAL_THERAPY_1_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_PHYSICAL_THERAPY_1_V,
      Set H_CUR = H_CUR + FLOOR_3_PHYSICAL_THERAPY_1_T * FLOOR_3_PHYSICAL_THERAPY_1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_PHYSICAL_THERAPY_1_V,
    ENDIF,
    IF (FLOOR_3_PHYSICAL_THERAPY_1_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_PHYSICAL_THERAPY_1_V,
      Set C_CUR = C_CUR + FLOOR_3_PHYSICAL_THERAPY_1_T * FLOOR_3_PHYSICAL_THERAPY_1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_PHYSICAL_THERAPY_1_V,
    ENDIF,
    IF (FLOOR_3_PHYSICAL_THERAPY_2_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_PHYSICAL_THERAPY_2_V,
      Set H_CUR = H_CUR + FLOOR_3_PHYSICAL_THERAPY_2_T * FLOOR_3_PHYSICAL_THERAPY_2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_PHYSICAL_THERAPY_2_V,
    ENDIF,
    IF (FLOOR_3_PHYSICAL_THERAPY_2_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_PHYSICAL_THERAPY_2_V,
      Set C_CUR = C_CUR + FLOOR_3_PHYSICAL_THERAPY_2_T * FLOOR_3_PHYSICAL_THERAPY_2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_PHYSICAL_THERAPY_2_V,
    ENDIF,
    IF (FLOOR_3_TREATMENT_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_TREATMENT_V,
      Set H_CUR = H_CUR + FLOOR_3_TREATMENT_T * FLOOR_3_TREATMENT_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_TREATMENT_V,
    ENDIF,
    IF (FLOOR_3_TREATMENT_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_TREATMENT_V,
      Set C_CUR = C_CUR + FLOOR_3_TREATMENT_T * FLOOR_3_TREATMENT_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_TREATMENT_V,
    ENDIF,
    IF (FLOOR_3_WORK_H > 0),
      Set H_SET = H_SET + H1 * FLOOR_3_WORK_V,
      Set H_CUR = H_CUR + FLOOR_3_WORK_T * FLOOR_3_WORK_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FLOOR_3_WORK_V,
    ENDIF,
    IF (FLOOR_3_WORK_C > 0),
      Set C_SET = C_SET + C1 * FLOOR_3_WORK_V,
      Set C_CUR = C_CUR + FLOOR_3_WORK_T * FLOOR_3_WORK_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FLOOR_3_WORK_V,
    ENDIF,
! Average temperature over controlled zone air volumes
    Set T_CUR = 0,
    Set T_CUR = T_CUR + FLOOR_1_ANESTHESIA_T * FLOOR_1_ANESTHESIA_V,
    Set T_CUR = T_CUR + FLOOR_1_BIO_HAZ_T * FLOOR_1_BIO_HAZ_V,
    Set T_CUR = T_CUR + FLOOR_1_CAFE_T * FLOOR_1_CAFE_V,
    Set T_CUR = T_CUR + FLOOR_1_CLEAN_T * FLOOR_1_CLEAN_V,
    Set T_CUR = T_CUR + FLOOR_1_CLEAN_WORK_T * FLOOR_1_CLEAN_WORK_V,
    Set T_CUR = T_CUR + FLOOR_1_DICTATION_T * FLOOR_1_DICTATION_V,
    Set T_CUR = T_CUR + FLOOR_1_DRESSING_ROOM_T * FLOOR_1_DRESSING_ROOM_V,
    Set T_CUR = T_CUR + FLOOR_1_HUMID_T * FLOOR_1_HUMID_V,
    Set T_CUR = T_CUR + FLOOR_1_IT_HALL_T * FLOOR_1_IT_HALL_V,
    Set T_CUR = T_CUR + FLOOR_1_IT_ROOM_T * FLOOR_1_IT_ROOM_V,
    Set T_CUR = T_CUR + FLOOR_1_LOBBY_T * FLOOR_1_LOBBY_V,
    Set T_CUR = T_CUR + FLOOR_1_LOBBY_HALL_T * FLOOR_1_LOBBY_HALL_V,
    Set T_CUR = T_CUR + FLOOR_1_LOCKER_ROOM_T * FLOOR_1_LOCKER_ROOM_V,
    Set T_CUR = T_CUR + FLOOR_1_LOCKER_ROOM_HALL_T * FLOOR_1_LOCKER_ROOM_HALL_V,
    Set T_CUR = T_CUR + FLOOR_1_LOUNGE_T * FLOOR_1_LOUNGE_V,
    Set T_CUR = T_CUR + FLOOR_1_MRI_CONTROL_ROOM_T * FLOOR_1_MRI_CONTROL_ROOM_V,
    Set T_CUR = T_CUR + FLOOR_1_MRI_HALL_T * FLOOR_1_MRI_HALL_V,
    Set T_CUR = T_CUR + FLOOR_1_MRI_ROOM_T * FLOOR_1_MRI_ROOM_V,
    Set T_CUR = T_CUR + FLOOR_1_MED_GAS_T * FLOOR_1_MED_GAS_V,
    Set T_CUR = T_CUR + FLOOR_1_NOURISHMENT_T * FLOOR_1_NOURISHMENT_V,
    Set T_CUR = T_CUR + FLOOR_1_NURSE_HALL_T * FLOOR_1_NURSE_HALL_V,
    Set T_CUR = T_CUR + FLOOR_1_NURSE_STATION_T * FLOOR_1_NURSE_STATION_V,
    Set T_CUR = T_CUR + FLOOR_1_OFFICE_T * FLOOR_1_OFFICE_V,
    Set T_CUR = T_CUR + FLOOR_1_OPERATING_ROOM_1_T * FLOOR_1_OPERATING_ROOM_1_V,
    Set T_CUR = T_CUR + FLOOR_1_OPERATING_ROOM_2_T * FLOOR_1_OPERATING_ROOM_2_V,
    Set T_CUR = T_CUR + FLOOR_1_OPERATING_ROOM_3_T * FLOOR_1_OPERATING_ROOM_3_V,
    Set T_CUR = T_CUR + FLOOR_1_PACU_T * FLOOR_1_PACU_V,
    Set T_CUR = T_CUR + FLOOR_1_PRE_OP_HALL_T * FLOOR_1_PRE_OP_HALL_V,
    Set T_CUR = T_CUR + FLOOR_1_PRE_OP_ROOM_1_T * FLOOR_1_PRE_OP_ROOM_1_V,
    Set T_CUR = T_CUR + FLOOR_1_PRE_OP_ROOM_2_T * FLOOR_1_PRE_OP_ROOM_2_V,
    Set T_CUR = T_CUR + FLOOR_1_PROCEDURE_ROOM_T * FLOOR_1_PROCEDURE_ROOM_V,
    Set T_CUR = T_CUR + FLOOR_1_RECEPTION_T * FLOOR_1_RECEPTION_V,
    Set T_CUR = T_CUR + FLOOR_1_RECEPTION_HALL_T * FLOOR_1_RECEPTION_HALL_V,
    Set T_CUR = T_CUR + FLOOR_1_RECOVERY_ROOM_T * FLOOR_1_RECOVERY_ROOM_V,
    Set T_CUR = T_CUR + FLOOR_1_SCHEDULING_T * FLOOR_1_SCHEDULING_V,
    Set T_CUR = T_CUR + FLOOR_1_SCRUB_T * FLOOR_1_SCRUB_V,
    Set T_CUR = T_CUR + FLOOR_1_SOIL_T * FLOOR_1_SOIL_V,
    Set T_CUR = T_CUR + FLOOR_1_SOIL_HOLD_T * FLOOR_1_SOIL_HOLD_V,
    Set T_CUR = T_CUR + FLOOR_1_SOIL_WORK_T * FLOOR_1_SOIL_WORK_V,
    Set T_CUR = T_CUR + FLOOR_1_STEP_DOWN_T * FLOOR_1_STEP_DOWN_V,
    Set T_CUR = T_CUR + FLOOR_1_STERILE_HALL_T * FLOOR_1_STERILE_HALL_V,
    Set T_CUR = T_CUR + FLOOR_1_STERILE_STORAGE_T * FLOOR_1_STERILE_STORAGE_V,
    Set T_CUR = T_CUR + FLOOR_1_SUB_STERILE_T * FLOOR_1_SUB_STERILE_V,
    Set T_CUR = T_CUR + FLOOR_1_UTILITY_HALL_T * FLOOR_1_UTILITY_HALL_V,
    Set T_CUR = T_CUR + FLOOR_1_VESTIBULE_T * FLOOR_1_VESTIBULE_V,
    Set T_CUR = T_CUR + FLOOR_2_CONFERENCE_T * FLOOR_2_CONFERENCE_V,
    Set T_CUR = T_CUR + FLOOR_2_DICTATION_T * FLOOR_2_DICTATION_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_1_T * FLOOR_2_EXAM_1_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_2_T * FLOOR_2_EXAM_2_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_3_T * FLOOR_2_EXAM_3_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_4_T * FLOOR_2_EXAM_4_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_5_T * FLOOR_2_EXAM_5_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_6_T * FLOOR_2_EXAM_6_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_7_T * FLOOR_2_EXAM_7_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_8_T * FLOOR_2_EXAM_8_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_9_T * FLOOR_2_EXAM_9_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_HALL_1_T * FLOOR_2_EXAM_HALL_1_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_HALL_2_T * FLOOR_2_EXAM_HALL_2_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_HALL_3_T * FLOOR_2_EXAM_HALL_3_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_HALL_4_T * FLOOR_2_EXAM_HALL_4_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_HALL_5_T * FLOOR_2_EXAM_HALL_5_V,
    Set T_CUR = T_CUR + FLOOR_2_EXAM_HALL_6_T * FLOOR_2_EXAM_HALL_6_V,
    Set T_CUR = T_CUR + FLOOR_2_LOUNGE_T * FLOOR_2_LOUNGE_V,
    Set T_CUR = T_CUR + FLOOR_2_NURSE_STATION_1_T * FLOOR_2_NURSE_STATION_1_V,
    Set T_CUR = T_CUR + FLOOR_2_NURSE_STATION_2_T * FLOOR_2_NURSE_STATION_2_V,
    Set T_CUR = T_CUR + FLOOR_2_OFFICE_T * FLOOR_2_OFFICE_V,
    Set T_CUR = T_CUR + FLOOR_2_OFFICE_HALL_T * FLOOR_2_OFFICE_HALL_V,
    Set T_CUR = T_CUR + FLOOR_2_RECEPTION_T * FLOOR_2_RECEPTION_V,
    Set T_CUR = T_CUR + FLOOR_2_RECEPTION_HALL_T * FLOOR_2_RECEPTION_HALL_V,
    Set T_CUR = T_CUR + FLOOR_2_SCHEDULING_1_T * FLOOR_2_SCHEDULING_1_V,
    Set T_CUR = T_CUR + FLOOR_2_SCHEDULING_2_T * FLOOR_2_SCHEDULING_2_V,
    Set T_CUR = T_CUR + FLOOR_2_WORK_T * FLOOR_2_WORK_V,
    Set T_CUR = T_CUR + FLOOR_2_WORK_HALL_T * FLOOR_2_WORK_HALL_V,
    Set T_CUR = T_CUR + FLOOR_2_X_RAY_T * FLOOR_2_X_RAY_V,
    Set T_CUR = T_CUR + FLOOR_3_DRESSING_ROOM_T * FLOOR_3_DRESSING_ROOM_V,
    Set T_CUR = T_CUR + FLOOR_3_ELEVATOR_HALL_T * FLOOR_3_ELEVATOR_HALL_V,
    Set T_CUR = T_CUR + FLOOR_3_HUMID_T * FLOOR_3_HUMID_V,
    Set T_CUR = T_CUR + FLOOR_3_LOCKER_T * FLOOR_3_LOCKER_V,
    Set T_CUR = T_CUR + FLOOR_3_LOUNGE_T * FLOOR_3_LOUNGE_V,
    Set T_CUR = T_CUR + FLOOR_3_MECHANICAL_HALL_T * FLOOR_3_MECHANICAL_HALL_V,
    Set T_CUR = T_CUR + FLOOR_3_OFFICE_T * FLOOR_3_OFFICE_V,
    Set T_CUR = T_CUR + FLOOR_3_OFFICE_HALL_T * FLOOR_3_OFFICE_HALL_V,
    Set T_CUR = T_CUR + FLOOR_3_PHYSICAL_THERAPY_1_T * FLOOR_3_PHYSICAL_THERAPY_1_V,
    Set T_CUR = T_CUR + FLOOR_3_PHYSICAL_THERAPY_2_T * FLOOR_3_PHYSICAL_THERAPY_2_V,
    Set T_CUR = T_CUR + FLOOR_3_TREATMENT_T * FLOOR_3_TREATMENT_V,
    Set T_CUR = T_CUR + FLOOR_3_WORK_T * FLOOR_3_WORK_V,
    Set T_CUR = T_CUR/Controlled_V*9.0/5.0+32.0,
! Average cooling schedule and setpoint over controlled zone air volumes
    Set Schedule_Cooling_Temperature = 0.0,
    Set T_Cooling = 0,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_ANESTHESIA_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_ANESTHESIA_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_BIO_HAZ_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_BIO_HAZ_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_CAFE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_CAFE_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_CLEAN_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_CLEAN_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_CLEAN_WORK_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_CLEAN_WORK_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_DICTATION_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_DICTATION_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_DRESSING_ROOM_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_DRESSING_ROOM_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_HUMID_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_HUMID_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_IT_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_IT_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_IT_ROOM_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_IT_ROOM_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_LOBBY_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_LOBBY_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_LOBBY_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_LOBBY_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_LOCKER_ROOM_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_LOCKER_ROOM_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_LOCKER_ROOM_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_LOCKER_ROOM_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_LOUNGE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_LOUNGE_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_MRI_CONTROL_ROOM_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_MRI_CONTROL_ROOM_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_MRI_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_MRI_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_MRI_ROOM_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_MRI_ROOM_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_MED_GAS_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_MED_GAS_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_NOURISHMENT_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_NOURISHMENT_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_NURSE_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_NURSE_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_NURSE_STATION_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_NURSE_STATION_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_OFFICE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_OFFICE_V,
    Set T_Cooling = T_Cooling + C2 * FLOOR_1_OPERATING_ROOM_1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FLOOR_1_OPERATING_ROOM_1_V,
    Set T_Cooling = T_Cooling + C2 * FLOOR_1_OPERATING_ROOM_2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FLOOR_1_OPERATING_ROOM_2_V,
    Set T_Cooling = T_Cooling + C2 * FLOOR_1_OPERATING_ROOM_3_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FLOOR_1_OPERATING_ROOM_3_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_PACU_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_PACU_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_PRE_OP_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_PRE_OP_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_PRE_OP_ROOM_1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_PRE_OP_ROOM_1_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_PRE_OP_ROOM_2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_PRE_OP_ROOM_2_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_PROCEDURE_ROOM_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_PROCEDURE_ROOM_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_RECEPTION_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_RECEPTION_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_RECEPTION_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_RECEPTION_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_RECOVERY_ROOM_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_RECOVERY_ROOM_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_SCHEDULING_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_SCHEDULING_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_SCRUB_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_SCRUB_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_SOIL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_SOIL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_SOIL_HOLD_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_SOIL_HOLD_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_SOIL_WORK_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_SOIL_WORK_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_STEP_DOWN_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_STEP_DOWN_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_STERILE_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_STERILE_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_STERILE_STORAGE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_STERILE_STORAGE_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_SUB_STERILE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_SUB_STERILE_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_UTILITY_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_UTILITY_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_1_VESTIBULE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_1_VESTIBULE_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_CONFERENCE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_CONFERENCE_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_DICTATION_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_DICTATION_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_1_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_2_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_3_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_3_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_4_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_4_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_5_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_5_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_6_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_6_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_7_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_7_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_8_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_8_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_9_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_9_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_HALL_1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_HALL_1_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_HALL_2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_HALL_2_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_HALL_3_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_HALL_3_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_HALL_4_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_HALL_4_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_HALL_5_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_HALL_5_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_EXAM_HALL_6_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_EXAM_HALL_6_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_LOUNGE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_LOUNGE_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_NURSE_STATION_1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_NURSE_STATION_1_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_NURSE_STATION_2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_NURSE_STATION_2_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_OFFICE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_OFFICE_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_OFFICE_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_OFFICE_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_RECEPTION_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_RECEPTION_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_RECEPTION_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_RECEPTION_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_SCHEDULING_1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_SCHEDULING_1_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_SCHEDULING_2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_SCHEDULING_2_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_WORK_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_WORK_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_WORK_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_WORK_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_2_X_RAY_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_2_X_RAY_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_DRESSING_ROOM_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_DRESSING_ROOM_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_ELEVATOR_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_ELEVATOR_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_HUMID_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_HUMID_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_LOCKER_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_LOCKER_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_LOUNGE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_LOUNGE_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_MECHANICAL_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_MECHANICAL_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_OFFICE_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_OFFICE_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_OFFICE_HALL_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_OFFICE_HALL_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_PHYSICAL_THERAPY_1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_PHYSICAL_THERAPY_1_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_PHYSICAL_THERAPY_2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_PHYSICAL_THERAPY_2_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_TREATMENT_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_TREATMENT_V,
    Set T_Cooling = T_Cooling + C1 * FLOOR_3_WORK_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FLOOR_3_WORK_V,
    Set T_Cooling = T_Cooling/Controlled_V*9.0/5.0+32.0,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature/Controlled_V*9.0/5.0+32.0,
! Average heating schedule and setpoint over controlled zone air volumes
    Set Schedule_Heating_Temperature = 0.0,
    Set T_Heating = 0,
    Set T_Heating = T_Heating + H1 * FLOOR_1_ANESTHESIA_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_ANESTHESIA_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_BIO_HAZ_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_BIO_HAZ_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_CAFE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_CAFE_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_CLEAN_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_CLEAN_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_CLEAN_WORK_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_CLEAN_WORK_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_DICTATION_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_DICTATION_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_DRESSING_ROOM_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_DRESSING_ROOM_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_HUMID_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_HUMID_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_IT_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_IT_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_IT_ROOM_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_IT_ROOM_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_LOBBY_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_LOBBY_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_LOBBY_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_LOBBY_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_LOCKER_ROOM_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_LOCKER_ROOM_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_LOCKER_ROOM_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_LOCKER_ROOM_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_LOUNGE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_LOUNGE_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_MRI_CONTROL_ROOM_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_MRI_CONTROL_ROOM_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_MRI_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_MRI_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_MRI_ROOM_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_MRI_ROOM_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_MED_GAS_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_MED_GAS_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_NOURISHMENT_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_NOURISHMENT_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_NURSE_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_NURSE_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_NURSE_STATION_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_NURSE_STATION_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_OFFICE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_OFFICE_V,
    Set T_Heating = T_Heating + H2 * FLOOR_1_OPERATING_ROOM_1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FLOOR_1_OPERATING_ROOM_1_V,
    Set T_Heating = T_Heating + H2 * FLOOR_1_OPERATING_ROOM_2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FLOOR_1_OPERATING_ROOM_2_V,
    Set T_Heating = T_Heating + H2 * FLOOR_1_OPERATING_ROOM_3_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FLOOR_1_OPERATING_ROOM_3_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_PACU_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_PACU_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_PRE_OP_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_PRE_OP_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_PRE_OP_ROOM_1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_PRE_OP_ROOM_1_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_PRE_OP_ROOM_2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_PRE_OP_ROOM_2_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_PROCEDURE_ROOM_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_PROCEDURE_ROOM_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_RECEPTION_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_RECEPTION_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_RECEPTION_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_RECEPTION_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_RECOVERY_ROOM_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_RECOVERY_ROOM_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_SCHEDULING_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_SCHEDULING_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_SCRUB_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_SCRUB_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_SOIL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_SOIL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_SOIL_HOLD_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_SOIL_HOLD_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_SOIL_WORK_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_SOIL_WORK_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_STEP_DOWN_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_STEP_DOWN_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_STERILE_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_STERILE_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_STERILE_STORAGE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_STERILE_STORAGE_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_SUB_STERILE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_SUB_STERILE_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_UTILITY_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_UTILITY_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_1_VESTIBULE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_1_VESTIBULE_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_CONFERENCE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_CONFERENCE_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_DICTATION_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_DICTATION_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_1_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_2_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_3_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_3_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_4_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_4_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_5_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_5_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_6_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_6_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_7_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_7_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_8_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_8_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_9_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_9_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_HALL_1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_HALL_1_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_HALL_2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_HALL_2_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_HALL_3_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_HALL_3_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_HALL_4_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_HALL_4_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_HALL_5_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_HALL_5_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_EXAM_HALL_6_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_EXAM_HALL_6_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_LOUNGE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_LOUNGE_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_NURSE_STATION_1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_NURSE_STATION_1_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_NURSE_STATION_2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_NURSE_STATION_2_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_OFFICE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_OFFICE_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_OFFICE_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_OFFICE_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_RECEPTION_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_RECEPTION_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_RECEPTION_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_RECEPTION_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_SCHEDULING_1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_SCHEDULING_1_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_SCHEDULING_2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_SCHEDULING_2_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_WORK_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_WORK_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_WORK_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_WORK_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_2_X_RAY_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_2_X_RAY_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_DRESSING_ROOM_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_DRESSING_ROOM_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_ELEVATOR_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_ELEVATOR_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_HUMID_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_HUMID_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_LOCKER_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_LOCKER_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_LOUNGE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_LOUNGE_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_MECHANICAL_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_MECHANICAL_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_OFFICE_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_OFFICE_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_OFFICE_HALL_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_OFFICE_HALL_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_PHYSICAL_THERAPY_1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_PHYSICAL_THERAPY_1_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_PHYSICAL_THERAPY_2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_PHYSICAL_THERAPY_2_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_TREATMENT_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_TREATMENT_V,
    Set T_Heating = T_Heating + H1 * FLOOR_3_WORK_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FLOOR_3_WORK_V,
    Set T_Heating = T_Heating/Controlled_V*9.0/5.0+32.0,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature/Controlled_V*9.0/5.0+32.0,

    Set Setpoint_Cooling_Temperature = T_Cooling,
    Set Current_Cooling_Temperature = T_CUR,
    Set Setpoint_Heating_Temperature = T_Heating,
    Set Current_Heating_Temperature = T_CUR;

  
  EnergyManagementSystem:Program,
    Report_Demand,      !- Name
    Set Cooling_Power_State = 0.0,
    Set Heating_Power_State = 0.0,
    Set Flexible_Cooling_Demand = 0.0,
    Set Flexible_Heating_Demand = 0.0,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_1,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_2,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand/(60*60*ZoneTimeStep),
    IF Flexible_Cooling_Demand > 1.0,
      Set Cooling_Power_State = 1.0,
    ENDIF,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_1,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_2,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_3,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_4,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_5,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_6,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_7,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_8,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_9,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_10,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_11,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_12,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_13,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_14,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_15,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_16,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_17,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_18,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_19,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_20,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_21,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_22,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_23,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_24,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_25,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_26,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_27,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_28,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_29,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_30,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_31,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_32,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_33,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_34,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_35,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_36,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_37,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_38,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_39,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_40,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_41,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand/(60*60*ZoneTimeStep),
    IF Flexible_Heating_Demand > 1.0,
      Set Heating_Power_State = 1.0,
    ENDIF;
  
  EnergyManagementSystem:Program,
    Report_Occupants,
    Set Total_Occupants = 0.0,
    Set Total_Occupants = Total_Occupants + FLOOR_1_CAFE_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_CLEAN_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_CLEAN_WORK_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_DICTATION_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_DRESSING_ROOM_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_HUMID_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_IT_ROOM_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_LOBBY_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_LOCKER_ROOM_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_LOUNGE_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_MRI_CONTROL_ROOM_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_MRI_ROOM_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_NOURISHMENT_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_NURSE_STATION_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_OFFICE_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_OPERATING_ROOM_1_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_OPERATING_ROOM_2_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_OPERATING_ROOM_3_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_PACU_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_PRE_OP_ROOM_1_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_PRE_OP_ROOM_2_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_PROCEDURE_ROOM_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_RECEPTION_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_RECOVERY_ROOM_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_SCHEDULING_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_SOIL_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_SOIL_HOLD_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_SOIL_WORK_O,
    Set Total_Occupants = Total_Occupants + FLOOR_1_STEP_DOWN_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_CONFERENCE_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_DICTATION_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_EXAM_1_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_EXAM_2_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_EXAM_3_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_EXAM_4_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_EXAM_5_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_EXAM_6_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_EXAM_7_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_EXAM_8_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_EXAM_9_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_LOUNGE_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_NURSE_STATION_1_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_NURSE_STATION_2_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_OFFICE_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_RECEPTION_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_SCHEDULING_1_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_SCHEDULING_2_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_WORK_O,
    Set Total_Occupants = Total_Occupants + FLOOR_2_X_RAY_O,
    Set Total_Occupants = Total_Occupants + FLOOR_3_DRESSING_ROOM_O,
    Set Total_Occupants = Total_Occupants + FLOOR_3_HUMID_O,
    Set Total_Occupants = Total_Occupants + FLOOR_3_LOCKER_O,
    Set Total_Occupants = Total_Occupants + FLOOR_3_LOUNGE_O,
    Set Total_Occupants = Total_Occupants + FLOOR_3_OFFICE_O,
    Set Total_Occupants = Total_Occupants + FLOOR_3_PHYSICAL_THERAPY_1_O,
    Set Total_Occupants = Total_Occupants + FLOOR_3_PHYSICAL_THERAPY_2_O,
    Set Total_Occupants = Total_Occupants + FLOOR_3_TREATMENT_O,
    Set Total_Occupants = Total_Occupants + FLOOR_3_WORK_O;
  EnergyManagementSystem:Sensor,
    C2_NOM,  !- Name
    C2_NOM,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;    !- Output:Variable or Output:Meter Name
  EnergyManagementSystem:Actuator,
    C2,  !- Name
    OR_CLGSETP_SCH,  !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value;   !- Actuated Component Control Type
  EnergyManagementSystem:Sensor,
    H2_NOM,  !- Name
    H2_NOM,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;    !- Output:Variable or Output:Meter Name
  EnergyManagementSystem:Actuator,
    H2,  !- Name
    OR_HTGSETP_SCH,  !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value;   !- Actuated Component Control Type
  EnergyManagementSystem:Sensor,
    C1_NOM,  !- Name
    C1_NOM,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;    !- Output:Variable or Output:Meter Name
  EnergyManagementSystem:Actuator,
    C1,  !- Name
    CLGSETP_SCH,  !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value;   !- Actuated Component Control Type
  EnergyManagementSystem:Sensor,
    H1_NOM,  !- Name
    H1_NOM,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;    !- Output:Variable or Output:Meter Name
  EnergyManagementSystem:Actuator,
    H1,  !- Name
    HTGSETP_SCH,  !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value;   !- Actuated Component Control Type
  EnergyManagementSystem:GlobalVariable,
    Flexible_Cooling_Demand;
  EnergyManagementSystem:GlobalVariable,
    Flexible_Heating_Demand;
  EnergyManagementSystem:GlobalVariable,
    Setpoint_Cooling_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Setpoint_Heating_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Schedule_Cooling_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Schedule_Heating_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Current_Cooling_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Current_Heating_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Cooling_Power_State;
  EnergyManagementSystem:GlobalVariable,
    Heating_Power_State;
  EnergyManagementSystem:GlobalVariable,
    H_SET;
  EnergyManagementSystem:GlobalVariable,
    C_SET;
  EnergyManagementSystem:GlobalVariable,
    H_CUR;
  EnergyManagementSystem:GlobalVariable,
    C_CUR;
  EnergyManagementSystem:GlobalVariable,
    TOTAL_HEAT_V;
  EnergyManagementSystem:GlobalVariable,
    TOTAL_COOL_V;
  EnergyManagementSystem:GlobalVariable,
    T_CUR;
  EnergyManagementSystem:GlobalVariable,
    Total_Occupants;
  EnergyManagementSystem:OutputVariable,
    Cooling Controlled Load,  !- Name
    Flexible_Cooling_Demand,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Controlled Load,  !- Name
    Flexible_Heating_Demand,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Schedule Temperature,  !- Name
    Schedule_Cooling_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Schedule Temperature,  !- Name
    Schedule_Heating_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Setpoint Temperature,  !- Name
    Setpoint_Cooling_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Setpoint Temperature,  !- Name
    Setpoint_Heating_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Current Temperature,  !- Name
    Current_Cooling_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Current Temperature,  !- Name
    Current_Heating_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Power State,  !- Name
    Cooling_Power_State,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Power State,  !- Name
    Heating_Power_State,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Setpoint,  !- Name
    H_SET,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Setpoint,  !- Name
    C_SET,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Current,  !- Name
    H_CUR,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Current,  !- Name
    C_CUR,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Volume,  !- Name
    TOTAL_HEAT_V,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Volume,  !- Name
    TOTAL_COOL_V,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Indoor Air Temperature,  !- Name
    T_CUR,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Occupant Count,  !- Name
    Total_Occupants,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:Sensor,
    Cooling_Coil_1,  !- Name
    AHU-1_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_2,  !- Name
    AHU-2_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_1,  !- Name
    FLOOR 2 CONFERENCE VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_2,  !- Name
    FLOOR 2 DICTATION VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_3,  !- Name
    FLOOR 2 EXAM 1 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_4,  !- Name
    FLOOR 2 EXAM 2 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_5,  !- Name
    FLOOR 2 EXAM 3 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_6,  !- Name
    FLOOR 2 EXAM 4 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_7,  !- Name
    FLOOR 2 EXAM 5 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_8,  !- Name
    FLOOR 2 EXAM 6 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_9,  !- Name
    FLOOR 2 EXAM 7 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_10,  !- Name
    FLOOR 2 EXAM 8 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_11,  !- Name
    FLOOR 2 EXAM 9 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_12,  !- Name
    FLOOR 2 EXAM HALL 1 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_13,  !- Name
    FLOOR 2 EXAM HALL 2 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_14,  !- Name
    FLOOR 2 EXAM HALL 3 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_15,  !- Name
    FLOOR 2 EXAM HALL 4 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_16,  !- Name
    FLOOR 2 EXAM HALL 5 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_17,  !- Name
    FLOOR 2 EXAM HALL 6 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_18,  !- Name
    FLOOR 2 LOUNGE VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_19,  !- Name
    FLOOR 2 NURSE STATION 1 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_20,  !- Name
    FLOOR 2 NURSE STATION 2 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_21,  !- Name
    FLOOR 2 OFFICE HALL VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_22,  !- Name
    FLOOR 2 OFFICE VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_23,  !- Name
    FLOOR 2 RECEPTION HALL VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_24,  !- Name
    FLOOR 2 RECEPTION VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_25,  !- Name
    FLOOR 2 SCHEDULING 1 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_26,  !- Name
    FLOOR 2 SCHEDULING 2 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_27,  !- Name
    FLOOR 2 WORK HALL VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_28,  !- Name
    FLOOR 2 WORK VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_29,  !- Name
    FLOOR 2 X-RAY VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_30,  !- Name
    FLOOR 3 DRESSING ROOM VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_31,  !- Name
    FLOOR 3 ELEVATOR HALL VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_32,  !- Name
    FLOOR 3 HUMID VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_33,  !- Name
    FLOOR 3 LOCKER VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_34,  !- Name
    FLOOR 3 LOUNGE VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_35,  !- Name
    FLOOR 3 MECHANICAL HALL VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_36,  !- Name
    FLOOR 3 OFFICE HALL VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_37,  !- Name
    FLOOR 3 OFFICE VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_38,  !- Name
    FLOOR 3 PHYSICAL THERAPY 1 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_39,  !- Name
    FLOOR 3 PHYSICAL THERAPY 2 VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_40,  !- Name
    FLOOR 3 TREATMENT VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_41,  !- Name
    FLOOR 3 WORK VAV BOX REHEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_ANESTHESIA_T,  !- Name
    FLOOR 1 ANESTHESIA,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_ANESTHESIA_H,  !- Name
    FLOOR 1 ANESTHESIA,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_ANESTHESIA_C,  !- Name
    FLOOR 1 ANESTHESIA,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_ANESTHESIA_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_BIO_HAZ_T,  !- Name
    FLOOR 1 BIO HAZ,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_BIO_HAZ_H,  !- Name
    FLOOR 1 BIO HAZ,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_BIO_HAZ_C,  !- Name
    FLOOR 1 BIO HAZ,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_BIO_HAZ_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CAFE_O,  !- Name
    FLOOR 1 CAFE,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CAFE_T,  !- Name
    FLOOR 1 CAFE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CAFE_H,  !- Name
    FLOOR 1 CAFE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CAFE_C,  !- Name
    FLOOR 1 CAFE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_CAFE_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CLEAN_O,  !- Name
    FLOOR 1 CLEAN,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CLEAN_T,  !- Name
    FLOOR 1 CLEAN,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CLEAN_H,  !- Name
    FLOOR 1 CLEAN,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CLEAN_C,  !- Name
    FLOOR 1 CLEAN,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_CLEAN_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CLEAN_WORK_O,  !- Name
    FLOOR 1 CLEAN WORK,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CLEAN_WORK_T,  !- Name
    FLOOR 1 CLEAN WORK,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CLEAN_WORK_H,  !- Name
    FLOOR 1 CLEAN WORK,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_CLEAN_WORK_C,  !- Name
    FLOOR 1 CLEAN WORK,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_CLEAN_WORK_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_DICTATION_O,  !- Name
    FLOOR 1 DICTATION,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_DICTATION_T,  !- Name
    FLOOR 1 DICTATION,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_DICTATION_H,  !- Name
    FLOOR 1 DICTATION,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_DICTATION_C,  !- Name
    FLOOR 1 DICTATION,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_DICTATION_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_DRESSING_ROOM_O,  !- Name
    FLOOR 1 DRESSING ROOM,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_DRESSING_ROOM_T,  !- Name
    FLOOR 1 DRESSING ROOM,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_DRESSING_ROOM_H,  !- Name
    FLOOR 1 DRESSING ROOM,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_DRESSING_ROOM_C,  !- Name
    FLOOR 1 DRESSING ROOM,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_DRESSING_ROOM_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_ELECTRICAL_ROOM_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_ELEVATOR_PUMP_ROOM_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_HUMID_O,  !- Name
    FLOOR 1 HUMID,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_HUMID_T,  !- Name
    FLOOR 1 HUMID,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_HUMID_H,  !- Name
    FLOOR 1 HUMID,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_HUMID_C,  !- Name
    FLOOR 1 HUMID,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_HUMID_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_IT_HALL_T,  !- Name
    FLOOR 1 IT HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_IT_HALL_H,  !- Name
    FLOOR 1 IT HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_IT_HALL_C,  !- Name
    FLOOR 1 IT HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_IT_HALL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_IT_ROOM_O,  !- Name
    FLOOR 1 IT ROOM,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_IT_ROOM_T,  !- Name
    FLOOR 1 IT ROOM,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_IT_ROOM_H,  !- Name
    FLOOR 1 IT ROOM,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_IT_ROOM_C,  !- Name
    FLOOR 1 IT ROOM,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_IT_ROOM_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOBBY_O,  !- Name
    FLOOR 1 LOBBY,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOBBY_T,  !- Name
    FLOOR 1 LOBBY,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOBBY_H,  !- Name
    FLOOR 1 LOBBY,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOBBY_C,  !- Name
    FLOOR 1 LOBBY,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_LOBBY_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOBBY_HALL_T,  !- Name
    FLOOR 1 LOBBY HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOBBY_HALL_H,  !- Name
    FLOOR 1 LOBBY HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOBBY_HALL_C,  !- Name
    FLOOR 1 LOBBY HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_LOBBY_HALL_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_LOBBY_TOILET_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOCKER_ROOM_O,  !- Name
    FLOOR 1 LOCKER ROOM,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOCKER_ROOM_T,  !- Name
    FLOOR 1 LOCKER ROOM,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOCKER_ROOM_H,  !- Name
    FLOOR 1 LOCKER ROOM,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOCKER_ROOM_C,  !- Name
    FLOOR 1 LOCKER ROOM,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_LOCKER_ROOM_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOCKER_ROOM_HALL_T,  !- Name
    FLOOR 1 LOCKER ROOM HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOCKER_ROOM_HALL_H,  !- Name
    FLOOR 1 LOCKER ROOM HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOCKER_ROOM_HALL_C,  !- Name
    FLOOR 1 LOCKER ROOM HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_LOCKER_ROOM_HALL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOUNGE_O,  !- Name
    FLOOR 1 LOUNGE,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOUNGE_T,  !- Name
    FLOOR 1 LOUNGE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOUNGE_H,  !- Name
    FLOOR 1 LOUNGE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_LOUNGE_C,  !- Name
    FLOOR 1 LOUNGE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_LOUNGE_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_CONTROL_ROOM_O,  !- Name
    FLOOR 1 MRI CONTROL ROOM,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_CONTROL_ROOM_T,  !- Name
    FLOOR 1 MRI CONTROL ROOM,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_CONTROL_ROOM_H,  !- Name
    FLOOR 1 MRI CONTROL ROOM,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_CONTROL_ROOM_C,  !- Name
    FLOOR 1 MRI CONTROL ROOM,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_MRI_CONTROL_ROOM_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_HALL_T,  !- Name
    FLOOR 1 MRI HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_HALL_H,  !- Name
    FLOOR 1 MRI HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_HALL_C,  !- Name
    FLOOR 1 MRI HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_MRI_HALL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_ROOM_O,  !- Name
    FLOOR 1 MRI ROOM,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_ROOM_T,  !- Name
    FLOOR 1 MRI ROOM,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_ROOM_H,  !- Name
    FLOOR 1 MRI ROOM,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MRI_ROOM_C,  !- Name
    FLOOR 1 MRI ROOM,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_MRI_ROOM_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_MRI_TOILET_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MED_GAS_T,  !- Name
    FLOOR 1 MED GAS,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MED_GAS_H,  !- Name
    FLOOR 1 MED GAS,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_MED_GAS_C,  !- Name
    FLOOR 1 MED GAS,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_MED_GAS_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NOURISHMENT_O,  !- Name
    FLOOR 1 NOURISHMENT,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NOURISHMENT_T,  !- Name
    FLOOR 1 NOURISHMENT,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NOURISHMENT_H,  !- Name
    FLOOR 1 NOURISHMENT,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NOURISHMENT_C,  !- Name
    FLOOR 1 NOURISHMENT,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_NOURISHMENT_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NURSE_HALL_T,  !- Name
    FLOOR 1 NURSE HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NURSE_HALL_H,  !- Name
    FLOOR 1 NURSE HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NURSE_HALL_C,  !- Name
    FLOOR 1 NURSE HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_NURSE_HALL_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_NURSE_JANITOR_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NURSE_STATION_O,  !- Name
    FLOOR 1 NURSE STATION,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NURSE_STATION_T,  !- Name
    FLOOR 1 NURSE STATION,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NURSE_STATION_H,  !- Name
    FLOOR 1 NURSE STATION,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_NURSE_STATION_C,  !- Name
    FLOOR 1 NURSE STATION,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_NURSE_STATION_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_NURSE_TOILET_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OFFICE_O,  !- Name
    FLOOR 1 OFFICE,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OFFICE_T,  !- Name
    FLOOR 1 OFFICE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OFFICE_H,  !- Name
    FLOOR 1 OFFICE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OFFICE_C,  !- Name
    FLOOR 1 OFFICE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_OFFICE_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_1_O,  !- Name
    FLOOR 1 OPERATING ROOM 1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_1_T,  !- Name
    FLOOR 1 OPERATING ROOM 1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_1_H,  !- Name
    FLOOR 1 OPERATING ROOM 1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_1_C,  !- Name
    FLOOR 1 OPERATING ROOM 1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_OPERATING_ROOM_1_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_2_O,  !- Name
    FLOOR 1 OPERATING ROOM 2,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_2_T,  !- Name
    FLOOR 1 OPERATING ROOM 2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_2_H,  !- Name
    FLOOR 1 OPERATING ROOM 2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_2_C,  !- Name
    FLOOR 1 OPERATING ROOM 2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_OPERATING_ROOM_2_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_3_O,  !- Name
    FLOOR 1 OPERATING ROOM 3,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_3_T,  !- Name
    FLOOR 1 OPERATING ROOM 3,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_3_H,  !- Name
    FLOOR 1 OPERATING ROOM 3,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_OPERATING_ROOM_3_C,  !- Name
    FLOOR 1 OPERATING ROOM 3,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_OPERATING_ROOM_3_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PACU_O,  !- Name
    FLOOR 1 PACU,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PACU_T,  !- Name
    FLOOR 1 PACU,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PACU_H,  !- Name
    FLOOR 1 PACU,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PACU_C,  !- Name
    FLOOR 1 PACU,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_PACU_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_HALL_T,  !- Name
    FLOOR 1 PRE-OP HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_HALL_H,  !- Name
    FLOOR 1 PRE-OP HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_HALL_C,  !- Name
    FLOOR 1 PRE-OP HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_PRE_OP_HALL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_ROOM_1_O,  !- Name
    FLOOR 1 PRE-OP ROOM 1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_ROOM_1_T,  !- Name
    FLOOR 1 PRE-OP ROOM 1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_ROOM_1_H,  !- Name
    FLOOR 1 PRE-OP ROOM 1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_ROOM_1_C,  !- Name
    FLOOR 1 PRE-OP ROOM 1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_PRE_OP_ROOM_1_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_ROOM_2_O,  !- Name
    FLOOR 1 PRE-OP ROOM 2,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_ROOM_2_T,  !- Name
    FLOOR 1 PRE-OP ROOM 2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_ROOM_2_H,  !- Name
    FLOOR 1 PRE-OP ROOM 2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PRE_OP_ROOM_2_C,  !- Name
    FLOOR 1 PRE-OP ROOM 2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_PRE_OP_ROOM_2_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_PRE_OP_TOILET_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PROCEDURE_ROOM_O,  !- Name
    FLOOR 1 PROCEDURE ROOM,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PROCEDURE_ROOM_T,  !- Name
    FLOOR 1 PROCEDURE ROOM,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PROCEDURE_ROOM_H,  !- Name
    FLOOR 1 PROCEDURE ROOM,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_PROCEDURE_ROOM_C,  !- Name
    FLOOR 1 PROCEDURE ROOM,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_PROCEDURE_ROOM_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECEPTION_O,  !- Name
    FLOOR 1 RECEPTION,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECEPTION_T,  !- Name
    FLOOR 1 RECEPTION,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECEPTION_H,  !- Name
    FLOOR 1 RECEPTION,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECEPTION_C,  !- Name
    FLOOR 1 RECEPTION,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_RECEPTION_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECEPTION_HALL_T,  !- Name
    FLOOR 1 RECEPTION HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECEPTION_HALL_H,  !- Name
    FLOOR 1 RECEPTION HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECEPTION_HALL_C,  !- Name
    FLOOR 1 RECEPTION HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_RECEPTION_HALL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECOVERY_ROOM_O,  !- Name
    FLOOR 1 RECOVERY ROOM,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECOVERY_ROOM_T,  !- Name
    FLOOR 1 RECOVERY ROOM,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECOVERY_ROOM_H,  !- Name
    FLOOR 1 RECOVERY ROOM,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_RECOVERY_ROOM_C,  !- Name
    FLOOR 1 RECOVERY ROOM,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_RECOVERY_ROOM_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SCHEDULING_O,  !- Name
    FLOOR 1 SCHEDULING,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SCHEDULING_T,  !- Name
    FLOOR 1 SCHEDULING,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SCHEDULING_H,  !- Name
    FLOOR 1 SCHEDULING,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SCHEDULING_C,  !- Name
    FLOOR 1 SCHEDULING,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_SCHEDULING_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SCRUB_T,  !- Name
    FLOOR 1 SCRUB,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SCRUB_H,  !- Name
    FLOOR 1 SCRUB,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SCRUB_C,  !- Name
    FLOOR 1 SCRUB,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_SCRUB_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_O,  !- Name
    FLOOR 1 SOIL,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_T,  !- Name
    FLOOR 1 SOIL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_H,  !- Name
    FLOOR 1 SOIL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_C,  !- Name
    FLOOR 1 SOIL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_SOIL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_HOLD_O,  !- Name
    FLOOR 1 SOIL HOLD,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_HOLD_T,  !- Name
    FLOOR 1 SOIL HOLD,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_HOLD_H,  !- Name
    FLOOR 1 SOIL HOLD,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_HOLD_C,  !- Name
    FLOOR 1 SOIL HOLD,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_SOIL_HOLD_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_WORK_O,  !- Name
    FLOOR 1 SOIL WORK,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_WORK_T,  !- Name
    FLOOR 1 SOIL WORK,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_WORK_H,  !- Name
    FLOOR 1 SOIL WORK,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SOIL_WORK_C,  !- Name
    FLOOR 1 SOIL WORK,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_SOIL_WORK_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_STEP_DOWN_O,  !- Name
    FLOOR 1 STEP DOWN,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_1_STEP_DOWN_T,  !- Name
    FLOOR 1 STEP DOWN,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_STEP_DOWN_H,  !- Name
    FLOOR 1 STEP DOWN,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_STEP_DOWN_C,  !- Name
    FLOOR 1 STEP DOWN,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_STEP_DOWN_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_STERILE_HALL_T,  !- Name
    FLOOR 1 STERILE HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_STERILE_HALL_H,  !- Name
    FLOOR 1 STERILE HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_STERILE_HALL_C,  !- Name
    FLOOR 1 STERILE HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_STERILE_HALL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_STERILE_STORAGE_T,  !- Name
    FLOOR 1 STERILE STORAGE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_STERILE_STORAGE_H,  !- Name
    FLOOR 1 STERILE STORAGE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_STERILE_STORAGE_C,  !- Name
    FLOOR 1 STERILE STORAGE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_STERILE_STORAGE_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_STORAGE_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SUB_STERILE_T,  !- Name
    FLOOR 1 SUB-STERILE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SUB_STERILE_H,  !- Name
    FLOOR 1 SUB-STERILE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_SUB_STERILE_C,  !- Name
    FLOOR 1 SUB-STERILE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_SUB_STERILE_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_UTILITY_HALL_T,  !- Name
    FLOOR 1 UTILITY HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_UTILITY_HALL_H,  !- Name
    FLOOR 1 UTILITY HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_UTILITY_HALL_C,  !- Name
    FLOOR 1 UTILITY HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_UTILITY_HALL_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_UTILITY_JANITOR_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_UTILITY_ROOM_V;
  EnergyManagementSystem:Sensor,
    FLOOR_1_VESTIBULE_T,  !- Name
    FLOOR 1 VESTIBULE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_1_VESTIBULE_H,  !- Name
    FLOOR 1 VESTIBULE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_1_VESTIBULE_C,  !- Name
    FLOOR 1 VESTIBULE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_1_VESTIBULE_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_CONFERENCE_O,  !- Name
    FLOOR 2 CONFERENCE,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_CONFERENCE_T,  !- Name
    FLOOR 2 CONFERENCE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_CONFERENCE_H,  !- Name
    FLOOR 2 CONFERENCE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_CONFERENCE_C,  !- Name
    FLOOR 2 CONFERENCE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_CONFERENCE_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_CONFERENCE_TOILET_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_DICTATION_O,  !- Name
    FLOOR 2 DICTATION,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_DICTATION_T,  !- Name
    FLOOR 2 DICTATION,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_DICTATION_H,  !- Name
    FLOOR 2 DICTATION,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_DICTATION_C,  !- Name
    FLOOR 2 DICTATION,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_DICTATION_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_1_O,  !- Name
    FLOOR 2 EXAM 1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_1_T,  !- Name
    FLOOR 2 EXAM 1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_1_H,  !- Name
    FLOOR 2 EXAM 1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_1_C,  !- Name
    FLOOR 2 EXAM 1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_1_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_2_O,  !- Name
    FLOOR 2 EXAM 2,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_2_T,  !- Name
    FLOOR 2 EXAM 2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_2_H,  !- Name
    FLOOR 2 EXAM 2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_2_C,  !- Name
    FLOOR 2 EXAM 2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_2_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_3_O,  !- Name
    FLOOR 2 EXAM 3,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_3_T,  !- Name
    FLOOR 2 EXAM 3,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_3_H,  !- Name
    FLOOR 2 EXAM 3,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_3_C,  !- Name
    FLOOR 2 EXAM 3,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_3_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_4_O,  !- Name
    FLOOR 2 EXAM 4,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_4_T,  !- Name
    FLOOR 2 EXAM 4,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_4_H,  !- Name
    FLOOR 2 EXAM 4,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_4_C,  !- Name
    FLOOR 2 EXAM 4,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_4_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_5_O,  !- Name
    FLOOR 2 EXAM 5,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_5_T,  !- Name
    FLOOR 2 EXAM 5,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_5_H,  !- Name
    FLOOR 2 EXAM 5,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_5_C,  !- Name
    FLOOR 2 EXAM 5,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_5_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_6_O,  !- Name
    FLOOR 2 EXAM 6,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_6_T,  !- Name
    FLOOR 2 EXAM 6,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_6_H,  !- Name
    FLOOR 2 EXAM 6,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_6_C,  !- Name
    FLOOR 2 EXAM 6,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_6_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_7_O,  !- Name
    FLOOR 2 EXAM 7,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_7_T,  !- Name
    FLOOR 2 EXAM 7,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_7_H,  !- Name
    FLOOR 2 EXAM 7,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_7_C,  !- Name
    FLOOR 2 EXAM 7,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_7_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_8_O,  !- Name
    FLOOR 2 EXAM 8,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_8_T,  !- Name
    FLOOR 2 EXAM 8,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_8_H,  !- Name
    FLOOR 2 EXAM 8,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_8_C,  !- Name
    FLOOR 2 EXAM 8,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_8_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_9_O,  !- Name
    FLOOR 2 EXAM 9,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_9_T,  !- Name
    FLOOR 2 EXAM 9,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_9_H,  !- Name
    FLOOR 2 EXAM 9,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_9_C,  !- Name
    FLOOR 2 EXAM 9,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_9_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_1_T,  !- Name
    FLOOR 2 EXAM HALL 1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_1_H,  !- Name
    FLOOR 2 EXAM HALL 1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_1_C,  !- Name
    FLOOR 2 EXAM HALL 1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_HALL_1_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_2_T,  !- Name
    FLOOR 2 EXAM HALL 2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_2_H,  !- Name
    FLOOR 2 EXAM HALL 2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_2_C,  !- Name
    FLOOR 2 EXAM HALL 2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_HALL_2_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_3_T,  !- Name
    FLOOR 2 EXAM HALL 3,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_3_H,  !- Name
    FLOOR 2 EXAM HALL 3,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_3_C,  !- Name
    FLOOR 2 EXAM HALL 3,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_HALL_3_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_4_T,  !- Name
    FLOOR 2 EXAM HALL 4,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_4_H,  !- Name
    FLOOR 2 EXAM HALL 4,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_4_C,  !- Name
    FLOOR 2 EXAM HALL 4,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_HALL_4_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_5_T,  !- Name
    FLOOR 2 EXAM HALL 5,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_5_H,  !- Name
    FLOOR 2 EXAM HALL 5,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_5_C,  !- Name
    FLOOR 2 EXAM HALL 5,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_HALL_5_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_6_T,  !- Name
    FLOOR 2 EXAM HALL 6,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_6_H,  !- Name
    FLOOR 2 EXAM HALL 6,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_EXAM_HALL_6_C,  !- Name
    FLOOR 2 EXAM HALL 6,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_EXAM_HALL_6_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_JANITOR_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_LOUNGE_O,  !- Name
    FLOOR 2 LOUNGE,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_LOUNGE_T,  !- Name
    FLOOR 2 LOUNGE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_LOUNGE_H,  !- Name
    FLOOR 2 LOUNGE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_LOUNGE_C,  !- Name
    FLOOR 2 LOUNGE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_LOUNGE_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_NURSE_STATION_1_O,  !- Name
    FLOOR 2 NURSE STATION 1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_NURSE_STATION_1_T,  !- Name
    FLOOR 2 NURSE STATION 1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_NURSE_STATION_1_H,  !- Name
    FLOOR 2 NURSE STATION 1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_NURSE_STATION_1_C,  !- Name
    FLOOR 2 NURSE STATION 1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_NURSE_STATION_1_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_NURSE_STATION_2_O,  !- Name
    FLOOR 2 NURSE STATION 2,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_NURSE_STATION_2_T,  !- Name
    FLOOR 2 NURSE STATION 2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_NURSE_STATION_2_H,  !- Name
    FLOOR 2 NURSE STATION 2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_NURSE_STATION_2_C,  !- Name
    FLOOR 2 NURSE STATION 2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_NURSE_STATION_2_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_OFFICE_O,  !- Name
    FLOOR 2 OFFICE,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_OFFICE_T,  !- Name
    FLOOR 2 OFFICE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_OFFICE_H,  !- Name
    FLOOR 2 OFFICE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_OFFICE_C,  !- Name
    FLOOR 2 OFFICE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_OFFICE_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_OFFICE_HALL_T,  !- Name
    FLOOR 2 OFFICE HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_OFFICE_HALL_H,  !- Name
    FLOOR 2 OFFICE HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_OFFICE_HALL_C,  !- Name
    FLOOR 2 OFFICE HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_OFFICE_HALL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_RECEPTION_O,  !- Name
    FLOOR 2 RECEPTION,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_RECEPTION_T,  !- Name
    FLOOR 2 RECEPTION,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_RECEPTION_H,  !- Name
    FLOOR 2 RECEPTION,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_RECEPTION_C,  !- Name
    FLOOR 2 RECEPTION,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_RECEPTION_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_RECEPTION_HALL_T,  !- Name
    FLOOR 2 RECEPTION HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_RECEPTION_HALL_H,  !- Name
    FLOOR 2 RECEPTION HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_RECEPTION_HALL_C,  !- Name
    FLOOR 2 RECEPTION HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_RECEPTION_HALL_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_RECEPTION_TOILET_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_SCHEDULING_1_O,  !- Name
    FLOOR 2 SCHEDULING 1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_SCHEDULING_1_T,  !- Name
    FLOOR 2 SCHEDULING 1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_SCHEDULING_1_H,  !- Name
    FLOOR 2 SCHEDULING 1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_SCHEDULING_1_C,  !- Name
    FLOOR 2 SCHEDULING 1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_SCHEDULING_1_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_SCHEDULING_2_O,  !- Name
    FLOOR 2 SCHEDULING 2,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_SCHEDULING_2_T,  !- Name
    FLOOR 2 SCHEDULING 2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_SCHEDULING_2_H,  !- Name
    FLOOR 2 SCHEDULING 2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_SCHEDULING_2_C,  !- Name
    FLOOR 2 SCHEDULING 2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_SCHEDULING_2_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_STORAGE_1_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_STORAGE_2_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_STORAGE_3_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_UTILITY_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_WORK_O,  !- Name
    FLOOR 2 WORK,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_WORK_T,  !- Name
    FLOOR 2 WORK,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_WORK_H,  !- Name
    FLOOR 2 WORK,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_WORK_C,  !- Name
    FLOOR 2 WORK,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_WORK_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_WORK_HALL_T,  !- Name
    FLOOR 2 WORK HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_WORK_HALL_H,  !- Name
    FLOOR 2 WORK HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_WORK_HALL_C,  !- Name
    FLOOR 2 WORK HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_WORK_HALL_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_WORK_TOILET_V;
  EnergyManagementSystem:Sensor,
    FLOOR_2_X_RAY_O,  !- Name
    FLOOR 2 X-RAY,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_2_X_RAY_T,  !- Name
    FLOOR 2 X-RAY,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_2_X_RAY_H,  !- Name
    FLOOR 2 X-RAY,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_2_X_RAY_C,  !- Name
    FLOOR 2 X-RAY,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_2_X_RAY_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_DRESSING_ROOM_O,  !- Name
    FLOOR 3 DRESSING ROOM,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_3_DRESSING_ROOM_T,  !- Name
    FLOOR 3 DRESSING ROOM,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_DRESSING_ROOM_H,  !- Name
    FLOOR 3 DRESSING ROOM,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_DRESSING_ROOM_C,  !- Name
    FLOOR 3 DRESSING ROOM,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_DRESSING_ROOM_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_ELEVATOR_HALL_T,  !- Name
    FLOOR 3 ELEVATOR HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_ELEVATOR_HALL_H,  !- Name
    FLOOR 3 ELEVATOR HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_ELEVATOR_HALL_C,  !- Name
    FLOOR 3 ELEVATOR HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_ELEVATOR_HALL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_HUMID_O,  !- Name
    FLOOR 3 HUMID,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_3_HUMID_T,  !- Name
    FLOOR 3 HUMID,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_HUMID_H,  !- Name
    FLOOR 3 HUMID,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_HUMID_C,  !- Name
    FLOOR 3 HUMID,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_HUMID_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_JANITOR_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_LOCKER_O,  !- Name
    FLOOR 3 LOCKER,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_3_LOCKER_T,  !- Name
    FLOOR 3 LOCKER,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_LOCKER_H,  !- Name
    FLOOR 3 LOCKER,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_LOCKER_C,  !- Name
    FLOOR 3 LOCKER,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_LOCKER_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_LOUNGE_O,  !- Name
    FLOOR 3 LOUNGE,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_3_LOUNGE_T,  !- Name
    FLOOR 3 LOUNGE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_LOUNGE_H,  !- Name
    FLOOR 3 LOUNGE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_LOUNGE_C,  !- Name
    FLOOR 3 LOUNGE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_LOUNGE_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_LOUNGE_TOILET_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_MECHANICAL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_MECHANICAL_HALL_T,  !- Name
    FLOOR 3 MECHANICAL HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_MECHANICAL_HALL_H,  !- Name
    FLOOR 3 MECHANICAL HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_MECHANICAL_HALL_C,  !- Name
    FLOOR 3 MECHANICAL HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_MECHANICAL_HALL_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_OFFICE_O,  !- Name
    FLOOR 3 OFFICE,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_3_OFFICE_T,  !- Name
    FLOOR 3 OFFICE,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_OFFICE_H,  !- Name
    FLOOR 3 OFFICE,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_OFFICE_C,  !- Name
    FLOOR 3 OFFICE,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_OFFICE_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_OFFICE_HALL_T,  !- Name
    FLOOR 3 OFFICE HALL,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_OFFICE_HALL_H,  !- Name
    FLOOR 3 OFFICE HALL,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_OFFICE_HALL_C,  !- Name
    FLOOR 3 OFFICE HALL,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_OFFICE_HALL_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_OFFICE_TOILET_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_PHYSICAL_THERAPY_1_O,  !- Name
    FLOOR 3 PHYSICAL THERAPY 1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_3_PHYSICAL_THERAPY_1_T,  !- Name
    FLOOR 3 PHYSICAL THERAPY 1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_PHYSICAL_THERAPY_1_H,  !- Name
    FLOOR 3 PHYSICAL THERAPY 1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_PHYSICAL_THERAPY_1_C,  !- Name
    FLOOR 3 PHYSICAL THERAPY 1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_PHYSICAL_THERAPY_1_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_PHYSICAL_THERAPY_2_O,  !- Name
    FLOOR 3 PHYSICAL THERAPY 2,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_3_PHYSICAL_THERAPY_2_T,  !- Name
    FLOOR 3 PHYSICAL THERAPY 2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_PHYSICAL_THERAPY_2_H,  !- Name
    FLOOR 3 PHYSICAL THERAPY 2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_PHYSICAL_THERAPY_2_C,  !- Name
    FLOOR 3 PHYSICAL THERAPY 2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_PHYSICAL_THERAPY_2_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_PHYSICAL_THERAPY_TOILET_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_STORAGE_1_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_STORAGE_2_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_TREATMENT_O,  !- Name
    FLOOR 3 TREATMENT,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_3_TREATMENT_T,  !- Name
    FLOOR 3 TREATMENT,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_TREATMENT_H,  !- Name
    FLOOR 3 TREATMENT,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_TREATMENT_C,  !- Name
    FLOOR 3 TREATMENT,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_TREATMENT_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_UNDEVELOPED_1_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_UNDEVELOPED_2_V;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_UTILITY_V;
  EnergyManagementSystem:Sensor,
    FLOOR_3_WORK_O,  !- Name
    FLOOR 3 WORK,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FLOOR_3_WORK_T,  !- Name
    FLOOR 3 WORK,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FLOOR_3_WORK_H,  !- Name
    FLOOR 3 WORK,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FLOOR_3_WORK_C,  !- Name
    FLOOR 3 WORK,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FLOOR_3_WORK_V;
  EnergyManagementSystem:GlobalVariable,
    NE_STAIR_V;
  EnergyManagementSystem:GlobalVariable,
    NW_ELEVATOR_V;
  EnergyManagementSystem:GlobalVariable,
    NW_STAIR_V;
  EnergyManagementSystem:GlobalVariable,
    SW_STAIR_V;
! ***EXTERNAL INTERFACE***
  ExternalInterface,
    HELICS;             !- Name of External Interface
  ExternalInterface:Variable,
    COOL_SETP_DELTA,  !- Name
    0;                !- Initial Value
  ExternalInterface:Variable,
    HEAT_SETP_DELTA,  !- Name
    0;                !- Initial Value
! ***GENERAL REPORTING***
  Output:VariableDictionary,IDF,Unsorted;
! ***REPORT METERS/VARIABLES***
  Output:Variable,EMS,Cooling Controlled Load,timestep;
  Output:Variable,EMS,Heating Controlled Load,timestep;
  Output:Variable,EMS,Cooling Schedule Temperature,timestep;
  Output:Variable,EMS,Heating Schedule Temperature,timestep;
  Output:Variable,EMS,Cooling Setpoint Temperature,timestep;
  Output:Variable,EMS,Heating Setpoint Temperature,timestep;
  Output:Variable,EMS,Cooling Current Temperature,timestep;
  Output:Variable,EMS,Heating Current Temperature,timestep;
  Output:Variable,EMS,Cooling Power State,timestep;
  Output:Variable,EMS,Heating Power State,timestep;
  Output:Variable,EMS,Cooling Volume,timestep;
  Output:Variable,EMS,Heating Volume,timestep;
  Output:Variable,EMS,Occupant Count,timestep;
  Output:Variable,EMS,Indoor Air Temperature,timestep;
  Output:Variable,WHOLE BUILDING,Facility Total Electric Demand Power,timestep;
  Output:Variable,WHOLE BUILDING,Facility Total HVAC Electric Demand Power,timestep;
  Output:Variable,FACILITY,Facility Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,timestep;
  Output:Variable,Environment,Site Outdoor Air Drybulb Temperature,timestep; 
