    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Controller:OutdoorAir,
    PSZ-HEATCOOL:10_OA_Controller,  !- Name
    PSZ-HEATCOOL:10_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:10 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:10_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:11_OA_Controller,  !- Name
    PSZ-HEATCOOL:11_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:11 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:11_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:12_OA_Controller,  !- Name
    PSZ-HEATCOOL:12_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:12 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:12_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:1_OA_Controller,  !- Name
    PSZ-HEATCOOL:1_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:1 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:1_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:2_OA_Controller,  !- Name
    PSZ-HEATCOOL:2_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:2 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:2_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:3_OA_Controller,  !- Name
    PSZ-HEATCOOL:3_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:3 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:3_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:4_OA_Controller,  !- Name
    PSZ-HEATCOOL:4_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:4 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:4_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:5_OA_Controller,  !- Name
    PSZ-HEATCOOL:5_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:5 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:5_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:6_OA_Controller,  !- Name
    PSZ-HEATCOOL:6_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:6 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:6_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:7_OA_Controller,  !- Name
    PSZ-HEATCOOL:7_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:7 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:7_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:8_OA_Controller,  !- Name
    PSZ-HEATCOOL:8_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:8 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:8_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-HEATCOOL:9_OA_Controller,  !- Name
    PSZ-HEATCOOL:9_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-HEATCOOL:9 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:9_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Curve:Biquadratic,
    PTACHPACCoolCapFT,       !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.3,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    PTACHPACEIRFT,           !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.3,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    CoolCStandard10Ton_CapFT,!- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    CoolCStandard10Ton_EIRFT,!- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Quadratic,
    PTACHPACCoolCapFFF,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    PTACHPACEIRFFF,          !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    PTACHPACPLFFPLR,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    CoolCStandard10Ton_CapFF,!- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    CoolCStandard10Ton_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    CoolCStandard10Ton_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! ***AIR LOOPS***

  AirLoopHVAC,
    PSZ-HEATCOOL:1,          !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:10,         !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:10 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:10 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:10 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:10 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:10 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:10 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:11,         !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:11 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:11 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:11 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:11 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:11 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:11 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:12,         !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:12 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:12 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:12 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:12 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:12 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:12 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:2,          !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:3,          !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:3 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:3 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:4,          !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:4 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:4 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:5,          !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:5 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:5 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:6,          !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:6 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:6 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:7,          !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:7 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:7 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:7 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:7 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:7 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:8,          !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:8 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:8 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:8 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:8 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:8 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:8 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-HEATCOOL:9,          !- Name
    ,                        !- Controller List Name
    PSZ-HEATCOOL:9 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-HEATCOOL:9 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-HEATCOOL:9 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-HEATCOOL:9 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-HEATCOOL:9 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-HEATCOOL:9 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:10_CoolC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:10_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:11_CoolC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:11_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:12_CoolC,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:12_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:1_CoolC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:1_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:2_CoolC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:2_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:3_CoolC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:3_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:4_CoolC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:4_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:5_CoolC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:5_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:6_CoolC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:6_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:7_CoolC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:7_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:8_CoolC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:8_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-HEATCOOL:9_CoolC,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-HEATCOOL:9_CoolC DXCoil;  !- Cooling Coil Name

! ***CONNECTIONS***

  ZoneHVAC:EquipmentConnections,
    CorridorFlr1,            !- Zone Name
    CorridorFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    CorridorFlr1 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    CorridorFlr1 Air Node,   !- Zone Air Node Name
    CorridorFlr1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    CorridorFlr2,            !- Zone Name
    CorridorFlr2 Equipment,  !- Zone Conditioning Equipment List Name
    CorridorFlr2 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    CorridorFlr2 Air Node,   !- Zone Air Node Name
    CorridorFlr2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    CorridorFlr3,            !- Zone Name
    CorridorFlr3 Equipment,  !- Zone Conditioning Equipment List Name
    CorridorFlr3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    CorridorFlr3 Air Node,   !- Zone Air Node Name
    CorridorFlr3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    CorridorFlr4,            !- Zone Name
    CorridorFlr4 Equipment,  !- Zone Conditioning Equipment List Name
    CorridorFlr4 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    CorridorFlr4 Air Node,   !- Zone Air Node Name
    CorridorFlr4 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    EmployeeLoungeFlr1,      !- Zone Name
    EmployeeLoungeFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    EmployeeLoungeFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EmployeeLoungeFlr1 Air Node,  !- Zone Air Node Name
    EmployeeLoungeFlr1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    ExerciseCenterFlr1,      !- Zone Name
    ExerciseCenterFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    ExerciseCenterFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ExerciseCenterFlr1 Air Node,  !- Zone Air Node Name
    ExerciseCenterFlr1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FrontLoungeFlr1,         !- Zone Name
    FrontLoungeFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    FrontLoungeFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FrontLoungeFlr1 Air Node,!- Zone Air Node Name
    FrontLoungeFlr1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FrontOfficeFlr1,         !- Zone Name
    FrontOfficeFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    FrontOfficeFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FrontOfficeFlr1 Air Node,!- Zone Air Node Name
    FrontOfficeFlr1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FrontStairsFlr1,         !- Zone Name
    FrontStairsFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    FrontStairsFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    FrontStairsFlr1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    FrontStairsFlr1 Air Node,!- Zone Air Node Name
    FrontStairsFlr1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FrontStairsFlr2,         !- Zone Name
    FrontStairsFlr2 Equipment,  !- Zone Conditioning Equipment List Name
    FrontStairsFlr2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    FrontStairsFlr2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    FrontStairsFlr2 Air Node,!- Zone Air Node Name
    FrontStairsFlr2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FrontStairsFlr3,         !- Zone Name
    FrontStairsFlr3 Equipment,  !- Zone Conditioning Equipment List Name
    FrontStairsFlr3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    FrontStairsFlr3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    FrontStairsFlr3 Air Node,!- Zone Air Node Name
    FrontStairsFlr3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FrontStairsFlr4,         !- Zone Name
    FrontStairsFlr4 Equipment,  !- Zone Conditioning Equipment List Name
    FrontStairsFlr4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    FrontStairsFlr4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    FrontStairsFlr4 Air Node,!- Zone Air Node Name
    FrontStairsFlr4 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FrontStorageFlr1,        !- Zone Name
    FrontStorageFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    FrontStorageFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    FrontStorageFlr1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    FrontStorageFlr1 Air Node,  !- Zone Air Node Name
    FrontStorageFlr1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FrontStorageFlr2,        !- Zone Name
    FrontStorageFlr2 Equipment,  !- Zone Conditioning Equipment List Name
    FrontStorageFlr2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    FrontStorageFlr2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    FrontStorageFlr2 Air Node,  !- Zone Air Node Name
    FrontStorageFlr2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FrontStorageFlr3,        !- Zone Name
    FrontStorageFlr3 Equipment,  !- Zone Conditioning Equipment List Name
    FrontStorageFlr3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    FrontStorageFlr3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    FrontStorageFlr3 Air Node,  !- Zone Air Node Name
    FrontStorageFlr3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    FrontStorageFlr4,        !- Zone Name
    FrontStorageFlr4 Equipment,  !- Zone Conditioning Equipment List Name
    FrontStorageFlr4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    FrontStorageFlr4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    FrontStorageFlr4 Air Node,  !- Zone Air Node Name
    FrontStorageFlr4 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom101,            !- Zone Name
    GuestRoom101 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom101 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    GuestRoom101 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom101 Air Node,   !- Zone Air Node Name
    GuestRoom101 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom102,            !- Zone Name
    GuestRoom102 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom102 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    GuestRoom102 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom102 Air Node,   !- Zone Air Node Name
    GuestRoom102 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom103,            !- Zone Name
    GuestRoom103 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom103 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    GuestRoom103 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom103 Air Node,   !- Zone Air Node Name
    GuestRoom103 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom104,            !- Zone Name
    GuestRoom104 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom104 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    GuestRoom104 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom104 Air Node,   !- Zone Air Node Name
    GuestRoom104 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom105,            !- Zone Name
    GuestRoom105 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom105 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    GuestRoom105 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom105 Air Node,   !- Zone Air Node Name
    GuestRoom105 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom201,            !- Zone Name
    GuestRoom201 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom201 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    GuestRoom201 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom201 Air Node,   !- Zone Air Node Name
    GuestRoom201 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom202_205,        !- Zone Name
    GuestRoom202_205 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom202_205 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom202_205 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom202_205 Air Node,  !- Zone Air Node Name
    GuestRoom202_205 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom206_208,        !- Zone Name
    GuestRoom206_208 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom206_208 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom206_208 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom206_208 Air Node,  !- Zone Air Node Name
    GuestRoom206_208 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom209_212,        !- Zone Name
    GuestRoom209_212 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom209_212 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom209_212 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom209_212 Air Node,  !- Zone Air Node Name
    GuestRoom209_212 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom213,            !- Zone Name
    GuestRoom213 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom213 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    GuestRoom213 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom213 Air Node,   !- Zone Air Node Name
    GuestRoom213 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom214,            !- Zone Name
    GuestRoom214 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom214 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    GuestRoom214 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom214 Air Node,   !- Zone Air Node Name
    GuestRoom214 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom215_218,        !- Zone Name
    GuestRoom215_218 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom215_218 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom215_218 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom215_218 Air Node,  !- Zone Air Node Name
    GuestRoom215_218 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom219,            !- Zone Name
    GuestRoom219 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom219 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    GuestRoom219 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom219 Air Node,   !- Zone Air Node Name
    GuestRoom219 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom220_223,        !- Zone Name
    GuestRoom220_223 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom220_223 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom220_223 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom220_223 Air Node,  !- Zone Air Node Name
    GuestRoom220_223 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom224,            !- Zone Name
    GuestRoom224 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom224 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    GuestRoom224 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom224 Air Node,   !- Zone Air Node Name
    GuestRoom224 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom301,            !- Zone Name
    GuestRoom301 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom301 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    GuestRoom301 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom301 Air Node,   !- Zone Air Node Name
    GuestRoom301 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom302_305,        !- Zone Name
    GuestRoom302_305 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom302_305 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom302_305 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom302_305 Air Node,  !- Zone Air Node Name
    GuestRoom302_305 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom306_308,        !- Zone Name
    GuestRoom306_308 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom306_308 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom306_308 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom306_308 Air Node,  !- Zone Air Node Name
    GuestRoom306_308 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom309_312,        !- Zone Name
    GuestRoom309_312 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom309_312 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom309_312 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom309_312 Air Node,  !- Zone Air Node Name
    GuestRoom309_312 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom313,            !- Zone Name
    GuestRoom313 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom313 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    GuestRoom313 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom313 Air Node,   !- Zone Air Node Name
    GuestRoom313 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom314,            !- Zone Name
    GuestRoom314 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom314 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    GuestRoom314 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom314 Air Node,   !- Zone Air Node Name
    GuestRoom314 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom315_318,        !- Zone Name
    GuestRoom315_318 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom315_318 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom315_318 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom315_318 Air Node,  !- Zone Air Node Name
    GuestRoom315_318 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom319,            !- Zone Name
    GuestRoom319 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom319 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    GuestRoom319 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom319 Air Node,   !- Zone Air Node Name
    GuestRoom319 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom320_323,        !- Zone Name
    GuestRoom320_323 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom320_323 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom320_323 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom320_323 Air Node,  !- Zone Air Node Name
    GuestRoom320_323 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom324,            !- Zone Name
    GuestRoom324 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom324 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    GuestRoom324 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom324 Air Node,   !- Zone Air Node Name
    GuestRoom324 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom401,            !- Zone Name
    GuestRoom401 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom401 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    GuestRoom401 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom401 Air Node,   !- Zone Air Node Name
    GuestRoom401 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom402_405,        !- Zone Name
    GuestRoom402_405 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom402_405 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom402_405 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom402_405 Air Node,  !- Zone Air Node Name
    GuestRoom402_405 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom406_408,        !- Zone Name
    GuestRoom406_408 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom406_408 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom406_408 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom406_408 Air Node,  !- Zone Air Node Name
    GuestRoom406_408 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom409_412,        !- Zone Name
    GuestRoom409_412 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom409_412 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom409_412 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom409_412 Air Node,  !- Zone Air Node Name
    GuestRoom409_412 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom413,            !- Zone Name
    GuestRoom413 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom413 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    GuestRoom413 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom413 Air Node,   !- Zone Air Node Name
    GuestRoom413 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom414,            !- Zone Name
    GuestRoom414 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom414 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    GuestRoom414 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom414 Air Node,   !- Zone Air Node Name
    GuestRoom414 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom415_418,        !- Zone Name
    GuestRoom415_418 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom415_418 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom415_418 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom415_418 Air Node,  !- Zone Air Node Name
    GuestRoom415_418 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom419,            !- Zone Name
    GuestRoom419 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom419 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    GuestRoom419 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom419 Air Node,   !- Zone Air Node Name
    GuestRoom419 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom420_423,        !- Zone Name
    GuestRoom420_423 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom420_423 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    GuestRoom420_423 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom420_423 Air Node,  !- Zone Air Node Name
    GuestRoom420_423 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    GuestRoom424,            !- Zone Name
    GuestRoom424 Equipment,  !- Zone Conditioning Equipment List Name
    GuestRoom424 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    GuestRoom424 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    GuestRoom424 Air Node,   !- Zone Air Node Name
    GuestRoom424 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    LaundryRoomFlr1,         !- Zone Name
    LaundryRoomFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    LaundryRoomFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    LaundryRoomFlr1 Air Node,!- Zone Air Node Name
    LaundryRoomFlr1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    MechanicalRoomFlr1,      !- Zone Name
    MechanicalRoomFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    MechanicalRoomFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MechanicalRoomFlr1 Air Node,  !- Zone Air Node Name
    MechanicalRoomFlr1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    MeetingRoomFlr1,         !- Zone Name
    MeetingRoomFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    MeetingRoomFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MeetingRoomFlr1 Air Node,!- Zone Air Node Name
    MeetingRoomFlr1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    RearStairsFlr1,          !- Zone Name
    RearStairsFlr1 Equipment,!- Zone Conditioning Equipment List Name
    RearStairsFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    RearStairsFlr1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    RearStairsFlr1 Air Node, !- Zone Air Node Name
    RearStairsFlr1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    RearStairsFlr2,          !- Zone Name
    RearStairsFlr2 Equipment,!- Zone Conditioning Equipment List Name
    RearStairsFlr2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    RearStairsFlr2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    RearStairsFlr2 Air Node, !- Zone Air Node Name
    RearStairsFlr2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    RearStairsFlr3,          !- Zone Name
    RearStairsFlr3 Equipment,!- Zone Conditioning Equipment List Name
    RearStairsFlr3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    RearStairsFlr3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    RearStairsFlr3 Air Node, !- Zone Air Node Name
    RearStairsFlr3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    RearStairsFlr4,          !- Zone Name
    RearStairsFlr4 Equipment,!- Zone Conditioning Equipment List Name
    RearStairsFlr4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    RearStairsFlr4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    RearStairsFlr4 Air Node, !- Zone Air Node Name
    RearStairsFlr4 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    RearStorageFlr1,         !- Zone Name
    RearStorageFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    RearStorageFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    RearStorageFlr1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    RearStorageFlr1 Air Node,!- Zone Air Node Name
    RearStorageFlr1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    RearStorageFlr2,         !- Zone Name
    RearStorageFlr2 Equipment,  !- Zone Conditioning Equipment List Name
    RearStorageFlr2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    RearStorageFlr2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    RearStorageFlr2 Air Node,!- Zone Air Node Name
    RearStorageFlr2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    RearStorageFlr3,         !- Zone Name
    RearStorageFlr3 Equipment,  !- Zone Conditioning Equipment List Name
    RearStorageFlr3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    RearStorageFlr3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    RearStorageFlr3 Air Node,!- Zone Air Node Name
    RearStorageFlr3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    RearStorageFlr4,         !- Zone Name
    RearStorageFlr4 Equipment,  !- Zone Conditioning Equipment List Name
    RearStorageFlr4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    RearStorageFlr4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    RearStorageFlr4 Air Node,!- Zone Air Node Name
    RearStorageFlr4 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    RestroomFlr1,            !- Zone Name
    RestroomFlr1 Equipment,  !- Zone Conditioning Equipment List Name
    RestroomFlr1 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RestroomFlr1 Air Node,   !- Zone Air Node Name
    RestroomFlr1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  NodeList,
    CorridorFlr1 Inlet Nodes,!- Name
    CorridorFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    CorridorFlr2 Inlet Nodes,!- Name
    CorridorFlr2 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    CorridorFlr3 Inlet Nodes,!- Name
    CorridorFlr3 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    CorridorFlr4 Inlet Nodes,!- Name
    CorridorFlr4 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    EmployeeLoungeFlr1 Inlet Nodes,  !- Name
    EmployeeLoungeFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    ExerciseCenterFlr1 Inlet Nodes,  !- Name
    ExerciseCenterFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    FrontLoungeFlr1 Inlet Nodes,  !- Name
    FrontLoungeFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    FrontOfficeFlr1 Inlet Nodes,  !- Name
    FrontOfficeFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    FrontStairsFlr1 Exhaust Nodes,  !- Name
    FrontStairsFlr1 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    FrontStairsFlr1 Inlet Nodes,  !- Name
    FrontStairsFlr1 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    FrontStairsFlr2 Exhaust Nodes,  !- Name
    FrontStairsFlr2 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    FrontStairsFlr2 Inlet Nodes,  !- Name
    FrontStairsFlr2 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    FrontStairsFlr3 Exhaust Nodes,  !- Name
    FrontStairsFlr3 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    FrontStairsFlr3 Inlet Nodes,  !- Name
    FrontStairsFlr3 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    FrontStairsFlr4 Exhaust Nodes,  !- Name
    FrontStairsFlr4 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    FrontStairsFlr4 Inlet Nodes,  !- Name
    FrontStairsFlr4 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    FrontStorageFlr1 Exhaust Nodes,  !- Name
    FrontStorageFlr1 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    FrontStorageFlr1 Inlet Nodes,  !- Name
    FrontStorageFlr1 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    FrontStorageFlr2 Exhaust Nodes,  !- Name
    FrontStorageFlr2 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    FrontStorageFlr2 Inlet Nodes,  !- Name
    FrontStorageFlr2 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    FrontStorageFlr3 Exhaust Nodes,  !- Name
    FrontStorageFlr3 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    FrontStorageFlr3 Inlet Nodes,  !- Name
    FrontStorageFlr3 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    FrontStorageFlr4 Exhaust Nodes,  !- Name
    FrontStorageFlr4 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    FrontStorageFlr4 Inlet Nodes,  !- Name
    FrontStorageFlr4 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    GuestRoom101 Exhaust Nodes,  !- Name
    GuestRoom101 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom101 Inlet Nodes,!- Name
    GuestRoom101 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom102 Exhaust Nodes,  !- Name
    GuestRoom102 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom102 Inlet Nodes,!- Name
    GuestRoom102 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom103 Exhaust Nodes,  !- Name
    GuestRoom103 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom103 Inlet Nodes,!- Name
    GuestRoom103 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom104 Exhaust Nodes,  !- Name
    GuestRoom104 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom104 Inlet Nodes,!- Name
    GuestRoom104 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom105 Exhaust Nodes,  !- Name
    GuestRoom105 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom105 Inlet Nodes,!- Name
    GuestRoom105 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom201 Exhaust Nodes,  !- Name
    GuestRoom201 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom201 Inlet Nodes,!- Name
    GuestRoom201 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom202_205 Exhaust Nodes,  !- Name
    GuestRoom202_205 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom202_205 Inlet Nodes,  !- Name
    GuestRoom202_205 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom206_208 Exhaust Nodes,  !- Name
    GuestRoom206_208 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom206_208 Inlet Nodes,  !- Name
    GuestRoom206_208 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom209_212 Exhaust Nodes,  !- Name
    GuestRoom209_212 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom209_212 Inlet Nodes,  !- Name
    GuestRoom209_212 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom213 Exhaust Nodes,  !- Name
    GuestRoom213 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom213 Inlet Nodes,!- Name
    GuestRoom213 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom214 Exhaust Nodes,  !- Name
    GuestRoom214 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom214 Inlet Nodes,!- Name
    GuestRoom214 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom215_218 Exhaust Nodes,  !- Name
    GuestRoom215_218 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom215_218 Inlet Nodes,  !- Name
    GuestRoom215_218 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom219 Exhaust Nodes,  !- Name
    GuestRoom219 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom219 Inlet Nodes,!- Name
    GuestRoom219 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom220_223 Exhaust Nodes,  !- Name
    GuestRoom220_223 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom220_223 Inlet Nodes,  !- Name
    GuestRoom220_223 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom224 Exhaust Nodes,  !- Name
    GuestRoom224 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom224 Inlet Nodes,!- Name
    GuestRoom224 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom301 Exhaust Nodes,  !- Name
    GuestRoom301 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom301 Inlet Nodes,!- Name
    GuestRoom301 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom302_305 Exhaust Nodes,  !- Name
    GuestRoom302_305 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom302_305 Inlet Nodes,  !- Name
    GuestRoom302_305 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom306_308 Exhaust Nodes,  !- Name
    GuestRoom306_308 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom306_308 Inlet Nodes,  !- Name
    GuestRoom306_308 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom309_312 Exhaust Nodes,  !- Name
    GuestRoom309_312 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom309_312 Inlet Nodes,  !- Name
    GuestRoom309_312 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom313 Exhaust Nodes,  !- Name
    GuestRoom313 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom313 Inlet Nodes,!- Name
    GuestRoom313 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom314 Exhaust Nodes,  !- Name
    GuestRoom314 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom314 Inlet Nodes,!- Name
    GuestRoom314 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom315_318 Exhaust Nodes,  !- Name
    GuestRoom315_318 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom315_318 Inlet Nodes,  !- Name
    GuestRoom315_318 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom319 Exhaust Nodes,  !- Name
    GuestRoom319 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom319 Inlet Nodes,!- Name
    GuestRoom319 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom320_323 Exhaust Nodes,  !- Name
    GuestRoom320_323 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom320_323 Inlet Nodes,  !- Name
    GuestRoom320_323 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom324 Exhaust Nodes,  !- Name
    GuestRoom324 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom324 Inlet Nodes,!- Name
    GuestRoom324 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom401 Exhaust Nodes,  !- Name
    GuestRoom401 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom401 Inlet Nodes,!- Name
    GuestRoom401 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom402_405 Exhaust Nodes,  !- Name
    GuestRoom402_405 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom402_405 Inlet Nodes,  !- Name
    GuestRoom402_405 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom406_408 Exhaust Nodes,  !- Name
    GuestRoom406_408 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom406_408 Inlet Nodes,  !- Name
    GuestRoom406_408 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom409_412 Exhaust Nodes,  !- Name
    GuestRoom409_412 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom409_412 Inlet Nodes,  !- Name
    GuestRoom409_412 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom413 Exhaust Nodes,  !- Name
    GuestRoom413 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom413 Inlet Nodes,!- Name
    GuestRoom413 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom414 Exhaust Nodes,  !- Name
    GuestRoom414 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom414 Inlet Nodes,!- Name
    GuestRoom414 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom415_418 Exhaust Nodes,  !- Name
    GuestRoom415_418 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom415_418 Inlet Nodes,  !- Name
    GuestRoom415_418 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom419 Exhaust Nodes,  !- Name
    GuestRoom419 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom419 Inlet Nodes,!- Name
    GuestRoom419 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom420_423 Exhaust Nodes,  !- Name
    GuestRoom420_423 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom420_423 Inlet Nodes,  !- Name
    GuestRoom420_423 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom424 Exhaust Nodes,  !- Name
    GuestRoom424 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom424 Inlet Nodes,!- Name
    GuestRoom424 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    LaundryRoomFlr1 Inlet Nodes,  !- Name
    LaundryRoomFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    MechanicalRoomFlr1 Inlet Nodes,  !- Name
    MechanicalRoomFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    MeetingRoomFlr1 Inlet Nodes,  !- Name
    MeetingRoomFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:10_OANode List,  !- Name
    PSZ-HEATCOOL:10_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:11_OANode List,  !- Name
    PSZ-HEATCOOL:11_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:12_OANode List,  !- Name
    PSZ-HEATCOOL:12_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:1_OANode List,  !- Name
    PSZ-HEATCOOL:1_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:2_OANode List,  !- Name
    PSZ-HEATCOOL:2_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:3_OANode List,  !- Name
    PSZ-HEATCOOL:3_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:4_OANode List,  !- Name
    PSZ-HEATCOOL:4_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:5_OANode List,  !- Name
    PSZ-HEATCOOL:5_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:6_OANode List,  !- Name
    PSZ-HEATCOOL:6_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:7_OANode List,  !- Name
    PSZ-HEATCOOL:7_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:8_OANode List,  !- Name
    PSZ-HEATCOOL:8_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:9_OANode List,  !- Name
    PSZ-HEATCOOL:9_OAInlet Node;  !- Node 1 Name

  NodeList,
    RearStairsFlr1 Exhaust Nodes,  !- Name
    RearStairsFlr1 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    RearStairsFlr1 Inlet Nodes,  !- Name
    RearStairsFlr1 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    RearStairsFlr2 Exhaust Nodes,  !- Name
    RearStairsFlr2 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    RearStairsFlr2 Inlet Nodes,  !- Name
    RearStairsFlr2 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    RearStairsFlr3 Exhaust Nodes,  !- Name
    RearStairsFlr3 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    RearStairsFlr3 Inlet Nodes,  !- Name
    RearStairsFlr3 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    RearStairsFlr4 Exhaust Nodes,  !- Name
    RearStairsFlr4 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    RearStairsFlr4 Inlet Nodes,  !- Name
    RearStairsFlr4 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    RearStorageFlr1 Exhaust Nodes,  !- Name
    RearStorageFlr1 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    RearStorageFlr1 Inlet Nodes,  !- Name
    RearStorageFlr1 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    RearStorageFlr2 Exhaust Nodes,  !- Name
    RearStorageFlr2 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    RearStorageFlr2 Inlet Nodes,  !- Name
    RearStorageFlr2 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    RearStorageFlr3 Exhaust Nodes,  !- Name
    RearStorageFlr3 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    RearStorageFlr3 Inlet Nodes,  !- Name
    RearStorageFlr3 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    RearStorageFlr4 Exhaust Nodes,  !- Name
    RearStorageFlr4 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    RearStorageFlr4 Inlet Nodes,  !- Name
    RearStorageFlr4 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    RestroomFlr1 Inlet Nodes,!- Name
    RestroomFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CorridorFlr1 Direct Air, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CorridorFlr1 Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    CorridorFlr1 Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    CorridorFlr1 Direct Air ADU,  !- Name
    CorridorFlr1 Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CorridorFlr1 Direct Air, !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CorridorFlr2 Direct Air, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CorridorFlr2 Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    CorridorFlr2 Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    CorridorFlr2 Direct Air ADU,  !- Name
    CorridorFlr2 Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CorridorFlr2 Direct Air, !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CorridorFlr3 Direct Air, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CorridorFlr3 Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    CorridorFlr3 Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    CorridorFlr3 Direct Air ADU,  !- Name
    CorridorFlr3 Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CorridorFlr3 Direct Air, !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    CorridorFlr4 Direct Air, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CorridorFlr4 Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    CorridorFlr4 Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    CorridorFlr4 Direct Air ADU,  !- Name
    CorridorFlr4 Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    CorridorFlr4 Direct Air, !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EmployeeLoungeFlr1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EmployeeLoungeFlr1 Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    EmployeeLoungeFlr1 Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    EmployeeLoungeFlr1 Direct Air ADU,  !- Name
    EmployeeLoungeFlr1 Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    EmployeeLoungeFlr1 Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ExerciseCenterFlr1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ExerciseCenterFlr1 Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    ExerciseCenterFlr1 Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    ExerciseCenterFlr1 Direct Air ADU,  !- Name
    ExerciseCenterFlr1 Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    ExerciseCenterFlr1 Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    FrontLoungeFlr1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    FrontLoungeFlr1 Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    FrontLoungeFlr1 Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    FrontLoungeFlr1 Direct Air ADU,  !- Name
    FrontLoungeFlr1 Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    FrontLoungeFlr1 Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    FrontOfficeFlr1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    FrontOfficeFlr1 Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    FrontOfficeFlr1 Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    FrontOfficeFlr1 Direct Air ADU,  !- Name
    FrontOfficeFlr1 Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    FrontOfficeFlr1 Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    LaundryRoomFlr1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    LaundryRoomFlr1 Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    LaundryRoomFlr1 Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    LaundryRoomFlr1 Direct Air ADU,  !- Name
    LaundryRoomFlr1 Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    LaundryRoomFlr1 Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    MechanicalRoomFlr1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    MechanicalRoomFlr1 Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    MechanicalRoomFlr1 Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    MechanicalRoomFlr1 Direct Air ADU,  !- Name
    MechanicalRoomFlr1 Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    MechanicalRoomFlr1 Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    MeetingRoomFlr1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    MeetingRoomFlr1 Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    MeetingRoomFlr1 Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    MeetingRoomFlr1 Direct Air ADU,  !- Name
    MeetingRoomFlr1 Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    MeetingRoomFlr1 Direct Air,  !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    RestroomFlr1 Direct Air, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    RestroomFlr1 Direct Air Inlet Node Name ATInlet,  !- Air Inlet Node Name
    RestroomFlr1 Direct Air Inlet Node Name,  !- Air Outlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    ;                        !- Per Person Ventilation Rate Mode

  ZoneHVAC:AirDistributionUnit,
    RestroomFlr1 Direct Air ADU,  !- Name
    RestroomFlr1 Direct Air Inlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    RestroomFlr1 Direct Air, !- Air Terminal Name
    ,                        !- Nominal Upstream Leakage Fraction
    ,                        !- Constant Downstream Leakage Fraction
    ;                        !- Design Specification Air Terminal Sizing Object Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:10 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:10 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:11 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:11 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:12 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:12 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:4 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:4 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:5 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:5 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:6 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:6 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:7 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:7 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:8 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:8 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:9 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:9 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:1 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:10 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:11 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:12 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:2 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:3 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:4 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:5 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:6 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:7 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:8 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:9 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-HEATCOOL:1 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:1 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:10 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:10 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:11 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:11 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:12 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:12 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:2 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:2 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:3 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:3 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:4 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:4 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:5 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:5 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:6 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:6 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:7 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:7 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:8 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:8 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:9 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:9 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-HEATCOOL:1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:1_OA,       !- Component 1 Name
    PSZ-HEATCOOL:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:1_CoolC,    !- Component 2 Name
    PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-HEATCOOL:1_HeatC,    !- Component 3 Name
    PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:1_Fan,      !- Component 4 Name
    PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:1 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    PSZ-HEATCOOL:10 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:10_OA,      !- Component 1 Name
    PSZ-HEATCOOL:10 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:10_CoolC,   !- Component 2 Name
    PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-HEATCOOL:10_HeatC,   !- Component 3 Name
    PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:10_Fan,     !- Component 4 Name
    PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:10 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    PSZ-HEATCOOL:11 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:11_OA,      !- Component 1 Name
    PSZ-HEATCOOL:11 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:11_CoolC,   !- Component 2 Name
    PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-HEATCOOL:11_HeatC,   !- Component 3 Name
    PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:11_Fan,     !- Component 4 Name
    PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:11 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    PSZ-HEATCOOL:12 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:12_OA,      !- Component 1 Name
    PSZ-HEATCOOL:12 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:12_CoolC,   !- Component 2 Name
    PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-HEATCOOL:12_HeatC,   !- Component 3 Name
    PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:12_Fan,     !- Component 4 Name
    PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:12 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    PSZ-HEATCOOL:2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:2_OA,       !- Component 1 Name
    PSZ-HEATCOOL:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:2_CoolC,    !- Component 2 Name
    PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-HEATCOOL:2_HeatC,    !- Component 3 Name
    PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:2_Fan,      !- Component 4 Name
    PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:2 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    PSZ-HEATCOOL:3 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:3_OA,       !- Component 1 Name
    PSZ-HEATCOOL:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:3_CoolC,    !- Component 2 Name
    PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-HEATCOOL:3_HeatC,    !- Component 3 Name
    PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:3_Fan,      !- Component 4 Name
    PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:3 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    PSZ-HEATCOOL:4 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:4_OA,       !- Component 1 Name
    PSZ-HEATCOOL:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:4_CoolC,    !- Component 2 Name
    PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-HEATCOOL:4_HeatC,    !- Component 3 Name
    PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:4_Fan,      !- Component 4 Name
    PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:4 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    PSZ-HEATCOOL:5 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:5_OA,       !- Component 1 Name
    PSZ-HEATCOOL:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:5_CoolC,    !- Component 2 Name
    PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-HEATCOOL:5_HeatC,    !- Component 3 Name
    PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:5_Fan,      !- Component 4 Name
    PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:5 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    PSZ-HEATCOOL:6 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:6_OA,       !- Component 1 Name
    PSZ-HEATCOOL:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:6_CoolC,    !- Component 2 Name
    PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-HEATCOOL:6_HeatC,    !- Component 3 Name
    PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:6_Fan,      !- Component 4 Name
    PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:6 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    PSZ-HEATCOOL:7 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:7_OA,       !- Component 1 Name
    PSZ-HEATCOOL:7 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:7_CoolC,    !- Component 2 Name
    PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-HEATCOOL:7_HeatC,    !- Component 3 Name
    PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:7_Fan,      !- Component 4 Name
    PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:7 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    PSZ-HEATCOOL:8 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:8_OA,       !- Component 1 Name
    PSZ-HEATCOOL:8 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:8_CoolC,    !- Component 2 Name
    PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-HEATCOOL:8_HeatC,    !- Component 3 Name
    PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:8_Fan,      !- Component 4 Name
    PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:8 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    PSZ-HEATCOOL:9 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:9_OA,       !- Component 1 Name
    PSZ-HEATCOOL:9 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:9_CoolC,    !- Component 2 Name
    PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PSZ-HEATCOOL:9_HeatC,    !- Component 3 Name
    PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:9_Fan,      !- Component 4 Name
    PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:9 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:10_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:10_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:11_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:11_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:12_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:12_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:1_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:1_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:2_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:2_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:3_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:3_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:4_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:4_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:5_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:5_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:6_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:6_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:7_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:7_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:8_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:8_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:9_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:9_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:10_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:10_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:11_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:11_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:12_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:12_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:1_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:1_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:2_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:2_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:3_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:3_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:4_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:4_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:5_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:5_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:6_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:6_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:7_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:7_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:8_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:8_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:9_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:9_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:10_OA,      !- Name
    PSZ-HEATCOOL:10_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:10_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:10 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:11_OA,      !- Name
    PSZ-HEATCOOL:11_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:11_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:11 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:12_OA,      !- Name
    PSZ-HEATCOOL:12_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:12_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:12 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:1_OA,       !- Name
    PSZ-HEATCOOL:1_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:1_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:1 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:2_OA,       !- Name
    PSZ-HEATCOOL:2_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:2_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:2 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:3_OA,       !- Name
    PSZ-HEATCOOL:3_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:3_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:3 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:4_OA,       !- Name
    PSZ-HEATCOOL:4_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:4_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:4 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:5_OA,       !- Name
    PSZ-HEATCOOL:5_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:5_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:5 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:6_OA,       !- Name
    PSZ-HEATCOOL:6_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:6_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:6 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:7_OA,       !- Name
    PSZ-HEATCOOL:7_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:7_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:7 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:8_OA,       !- Name
    PSZ-HEATCOOL:8_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:8_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:8 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:9_OA,       !- Name
    PSZ-HEATCOOL:9_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:9_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:9 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:10_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:11_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:12_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:1_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:2_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:3_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:4_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:5_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:6_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:7_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:8_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:9_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:Node,
    GuestRoom101 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom102 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom103 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom104 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom105 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom201 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom202_205 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom206_208 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom209_212 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom213 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom214 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom215_218 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom219 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom220_223 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom224 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom301 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom302_305 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom306_308 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom309_312 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom313 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom314 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom315_318 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom319 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom320_323 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom324 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom401 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom402_405 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom406_408 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom409_412 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom413 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom414 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom415_418 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom419 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom420_423 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom424 PTAC OA node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:10_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:11_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:12_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:1_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:2_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:3_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:4_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:5_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:6_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:7_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:8_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:9_CoolCOA Ref node;  !- Name

  OutdoorAir:Mixer,
    GuestRoom101 PTAC OA mixer,  !- Name
    GuestRoom101 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom101 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom101 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom101 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom102 PTAC OA mixer,  !- Name
    GuestRoom102 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom102 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom102 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom102 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom103 PTAC OA mixer,  !- Name
    GuestRoom103 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom103 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom103 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom103 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom104 PTAC OA mixer,  !- Name
    GuestRoom104 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom104 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom104 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom104 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom105 PTAC OA mixer,  !- Name
    GuestRoom105 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom105 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom105 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom105 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom201 PTAC OA mixer,  !- Name
    GuestRoom201 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom201 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom201 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom201 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom202_205 PTAC OA mixer,  !- Name
    GuestRoom202_205 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom202_205 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom202_205 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom202_205 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom206_208 PTAC OA mixer,  !- Name
    GuestRoom206_208 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom206_208 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom206_208 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom206_208 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom209_212 PTAC OA mixer,  !- Name
    GuestRoom209_212 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom209_212 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom209_212 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom209_212 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom213 PTAC OA mixer,  !- Name
    GuestRoom213 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom213 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom213 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom213 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom214 PTAC OA mixer,  !- Name
    GuestRoom214 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom214 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom214 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom214 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom215_218 PTAC OA mixer,  !- Name
    GuestRoom215_218 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom215_218 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom215_218 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom215_218 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom219 PTAC OA mixer,  !- Name
    GuestRoom219 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom219 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom219 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom219 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom220_223 PTAC OA mixer,  !- Name
    GuestRoom220_223 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom220_223 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom220_223 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom220_223 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom224 PTAC OA mixer,  !- Name
    GuestRoom224 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom224 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom224 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom224 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom301 PTAC OA mixer,  !- Name
    GuestRoom301 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom301 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom301 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom301 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom302_305 PTAC OA mixer,  !- Name
    GuestRoom302_305 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom302_305 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom302_305 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom302_305 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom306_308 PTAC OA mixer,  !- Name
    GuestRoom306_308 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom306_308 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom306_308 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom306_308 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom309_312 PTAC OA mixer,  !- Name
    GuestRoom309_312 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom309_312 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom309_312 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom309_312 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom313 PTAC OA mixer,  !- Name
    GuestRoom313 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom313 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom313 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom313 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom314 PTAC OA mixer,  !- Name
    GuestRoom314 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom314 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom314 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom314 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom315_318 PTAC OA mixer,  !- Name
    GuestRoom315_318 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom315_318 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom315_318 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom315_318 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom319 PTAC OA mixer,  !- Name
    GuestRoom319 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom319 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom319 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom319 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom320_323 PTAC OA mixer,  !- Name
    GuestRoom320_323 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom320_323 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom320_323 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom320_323 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom324 PTAC OA mixer,  !- Name
    GuestRoom324 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom324 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom324 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom324 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom401 PTAC OA mixer,  !- Name
    GuestRoom401 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom401 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom401 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom401 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom402_405 PTAC OA mixer,  !- Name
    GuestRoom402_405 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom402_405 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom402_405 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom402_405 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom406_408 PTAC OA mixer,  !- Name
    GuestRoom406_408 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom406_408 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom406_408 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom406_408 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom409_412 PTAC OA mixer,  !- Name
    GuestRoom409_412 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom409_412 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom409_412 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom409_412 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom413 PTAC OA mixer,  !- Name
    GuestRoom413 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom413 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom413 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom413 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom414 PTAC OA mixer,  !- Name
    GuestRoom414 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom414 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom414 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom414 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom415_418 PTAC OA mixer,  !- Name
    GuestRoom415_418 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom415_418 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom415_418 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom415_418 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom419 PTAC OA mixer,  !- Name
    GuestRoom419 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom419 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom419 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom419 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom420_423 PTAC OA mixer,  !- Name
    GuestRoom420_423 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom420_423 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom420_423 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom420_423 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom424 PTAC OA mixer,  !- Name
    GuestRoom424 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom424 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom424 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom424 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:10_OAMixing Box,  !- Name
    PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:10_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:10_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:10 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:11_OAMixing Box,  !- Name
    PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:11_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:11_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:11 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:12_OAMixing Box,  !- Name
    PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:12_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:12_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:12 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:1_OAMixing Box,  !- Name
    PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:1_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:1_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:2_OAMixing Box,  !- Name
    PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:2_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:2_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:3_OAMixing Box,  !- Name
    PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:3_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:3_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:4_OAMixing Box,  !- Name
    PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:4_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:4_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:5_OAMixing Box,  !- Name
    PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:5_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:5_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:6_OAMixing Box,  !- Name
    PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:6_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:6_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:7_OAMixing Box,  !- Name
    PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:7_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:7_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:7 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:8_OAMixing Box,  !- Name
    PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:8_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:8_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:8 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:9_OAMixing Box,  !- Name
    PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:9_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:9_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:9 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:10_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:10_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:10_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:11_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:11_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:11_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:12_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:12_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:12_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:1_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:2_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:3_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:3_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:4_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:4_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:4_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:5_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:5_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:5_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:6_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:6_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:6_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:7_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:7_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:7_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:8_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:8_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:8_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:9_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:9_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:9_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:1,          !- Name
    PSZ-HEATCOOL:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:10,         !- Name
    PSZ-HEATCOOL:10 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:10 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:11,         !- Name
    PSZ-HEATCOOL:11 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:11 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:12,         !- Name
    PSZ-HEATCOOL:12 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:12 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:2,          !- Name
    PSZ-HEATCOOL:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:3,          !- Name
    PSZ-HEATCOOL:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:3 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:4,          !- Name
    PSZ-HEATCOOL:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:4 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:5,          !- Name
    PSZ-HEATCOOL:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:5 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:6,          !- Name
    PSZ-HEATCOOL:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:6 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:7,          !- Name
    PSZ-HEATCOOL:7 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:7 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:8,          !- Name
    PSZ-HEATCOOL:8 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:8 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:9,          !- Name
    PSZ-HEATCOOL:9 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:9 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:1 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:1 Zone Equipment Inlet Node,  !- Inlet Node Name
    CorridorFlr1 Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:10 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:10 Zone Equipment Inlet Node,  !- Inlet Node Name
    CorridorFlr2 Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:11 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:11 Zone Equipment Inlet Node,  !- Inlet Node Name
    CorridorFlr3 Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:12 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:12 Zone Equipment Inlet Node,  !- Inlet Node Name
    CorridorFlr4 Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:2 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:2 Zone Equipment Inlet Node,  !- Inlet Node Name
    FrontLoungeFlr1 Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:3 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:3 Zone Equipment Inlet Node,  !- Inlet Node Name
    RestroomFlr1 Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:4 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:4 Zone Equipment Inlet Node,  !- Inlet Node Name
    MeetingRoomFlr1 Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:5 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:5 Zone Equipment Inlet Node,  !- Inlet Node Name
    MechanicalRoomFlr1 Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:6 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:6 Zone Equipment Inlet Node,  !- Inlet Node Name
    EmployeeLoungeFlr1 Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:7 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:7 Zone Equipment Inlet Node,  !- Inlet Node Name
    LaundryRoomFlr1 Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:8 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:8 Zone Equipment Inlet Node,  !- Inlet Node Name
    ExerciseCenterFlr1 Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:9 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:9 Zone Equipment Inlet Node,  !- Inlet Node Name
    FrontOfficeFlr1 Direct Air Inlet Node Name ATInlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:1 Return Air Path,  !- Name
    PSZ-HEATCOOL:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:1 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:10 Return Air Path,  !- Name
    PSZ-HEATCOOL:10 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:10 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:11 Return Air Path,  !- Name
    PSZ-HEATCOOL:11 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:11 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:12 Return Air Path,  !- Name
    PSZ-HEATCOOL:12 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:12 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:2 Return Air Path,  !- Name
    PSZ-HEATCOOL:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:2 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:3 Return Air Path,  !- Name
    PSZ-HEATCOOL:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:3 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:4 Return Air Path,  !- Name
    PSZ-HEATCOOL:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:4 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:5 Return Air Path,  !- Name
    PSZ-HEATCOOL:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:5 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:6 Return Air Path,  !- Name
    PSZ-HEATCOOL:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:6 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:7 Return Air Path,  !- Name
    PSZ-HEATCOOL:7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:7 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:8 Return Air Path,  !- Name
    PSZ-HEATCOOL:8 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:8 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:9 Return Air Path,  !- Name
    PSZ-HEATCOOL:9 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:9 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:1 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:1 Zone Equipment Outlet Node,  !- Outlet Node Name
    CorridorFlr1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:10 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:10 Zone Equipment Outlet Node,  !- Outlet Node Name
    CorridorFlr2 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:11 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:11 Zone Equipment Outlet Node,  !- Outlet Node Name
    CorridorFlr3 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:12 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:12 Zone Equipment Outlet Node,  !- Outlet Node Name
    CorridorFlr4 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:2 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:2 Zone Equipment Outlet Node,  !- Outlet Node Name
    FrontLoungeFlr1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:3 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:3 Zone Equipment Outlet Node,  !- Outlet Node Name
    RestroomFlr1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:4 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:4 Zone Equipment Outlet Node,  !- Outlet Node Name
    MeetingRoomFlr1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:5 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:5 Zone Equipment Outlet Node,  !- Outlet Node Name
    MechanicalRoomFlr1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:6 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:6 Zone Equipment Outlet Node,  !- Outlet Node Name
    EmployeeLoungeFlr1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:7 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:7 Zone Equipment Outlet Node,  !- Outlet Node Name
    LaundryRoomFlr1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:8 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:8 Zone Equipment Outlet Node,  !- Outlet Node Name
    ExerciseCenterFlr1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:9 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:9 Zone Equipment Outlet Node,  !- Outlet Node Name
    FrontOfficeFlr1 Return Air Node Name;  !- Inlet 1 Node Name

! ***SCHEDULES***

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24;         !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21;         !- Field 3

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    UnitHeater_ClgSP_Sch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40;         !- Field 3

  Schedule:Compact,
    UnitHeater_HtgSP_Sch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15.6;       !- Field 3

! ***SWH EQUIPMENT***

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    2.0,                     !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.78,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  Pump:VariableSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  WaterUse:Equipment,
    GuestRoom101 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom101,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom102 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom102,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom103 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom103,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom104 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom104,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom105 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom105,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom201 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom201,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom202_205 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom202_205,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom206_208 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    5.49e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom206_208,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom209_212 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom209_212,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom213 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom213,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom214 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom214,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom215_218 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom215_218,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom219 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom219,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom220_223 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom220_223,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom224 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom224,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom301 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom301,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom302_305 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom302_305,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom306_308 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    5.49e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom306_308,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom309_312 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom309_312,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom313 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom313,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom314 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom314,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom315_318 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom315_318,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom319 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom319,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom320_323 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom320_323,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom324 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom324,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom401 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom401,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom402_405 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom402_405,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom406_408 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    5.49e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom406_408,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom409_412 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom409_412,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom413 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom413,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom414 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom414,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom415_418 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom415_418,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom419 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom419,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom420_423 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom420_423,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom424 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom424,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    LaundryRoomFlr1 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.1e-005,                !- Peak Flow Rate {m3/s}
    LaundryRoom_SWH_Sch,     !- Flow Rate Fraction Schedule Name
    Laundry Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Laundry Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    LaundryRoomFlr1,         !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

! ***SWH SIZING & CONTROLS***

  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    ALWAYS_ON;               !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

! ***SWH LOOP***

  PlantLoop,
    SWHSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

! ***SWH CONNECTIONS***

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
    SWHSys1 Demand Load Branch 3,  !- Branch 4 Name
    SWHSys1 Demand Load Branch 4,  !- Branch 5 Name
    SWHSys1 Demand Load Branch 5,  !- Branch 6 Name
    SWHSys1 Demand Load Branch 6,  !- Branch 7 Name
    SWHSys1 Demand Load Branch 7,  !- Branch 8 Name
    SWHSys1 Demand Load Branch 8,  !- Branch 9 Name
    SWHSys1 Demand Load Branch 9,  !- Branch 10 Name
    SWHSys1 Demand Load Branch 10,  !- Branch 11 Name
    SWHSys1 Demand Load Branch 11,  !- Branch 12 Name
    SWHSys1 Demand Load Branch 12,  !- Branch 13 Name
    SWHSys1 Demand Load Branch 13,  !- Branch 14 Name
    SWHSys1 Demand Load Branch 14,  !- Branch 15 Name
    SWHSys1 Demand Load Branch 15,  !- Branch 16 Name
    SWHSys1 Demand Load Branch 16,  !- Branch 17 Name
    SWHSys1 Demand Load Branch 17,  !- Branch 18 Name
    SWHSys1 Demand Load Branch 18,  !- Branch 19 Name
    SWHSys1 Demand Load Branch 19,  !- Branch 20 Name
    SWHSys1 Demand Load Branch 20,  !- Branch 21 Name
    SWHSys1 Demand Load Branch 21,  !- Branch 22 Name
    SWHSys1 Demand Load Branch 22,  !- Branch 23 Name
    SWHSys1 Demand Load Branch 23,  !- Branch 24 Name
    SWHSys1 Demand Load Branch 24,  !- Branch 25 Name
    SWHSys1 Demand Load Branch 25,  !- Branch 26 Name
    SWHSys1 Demand Load Branch 26,  !- Branch 27 Name
    SWHSys1 Demand Load Branch 27,  !- Branch 28 Name
    SWHSys1 Demand Load Branch 28,  !- Branch 29 Name
    SWHSys1 Demand Load Branch 29,  !- Branch 30 Name
    SWHSys1 Demand Load Branch 30,  !- Branch 31 Name
    SWHSys1 Demand Load Branch 31,  !- Branch 32 Name
    SWHSys1 Demand Load Branch 32,  !- Branch 33 Name
    SWHSys1 Demand Load Branch 33,  !- Branch 34 Name
    SWHSys1 Demand Load Branch 34,  !- Branch 35 Name
    SWHSys1 Demand Load Branch 35,  !- Branch 36 Name
    SWHSys1 Demand Load Branch 36,  !- Branch 37 Name
    SWHSys1 Demand Bypass Branch,  !- Branch 38 Name
    SWHSys1 Demand Outlet Branch;  !- Branch 39 Name

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom101 Water Equipment,  !- Component 1 Name
    GuestRoom101 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom101 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom209_212 Water Equipment,  !- Component 1 Name
    GuestRoom209_212 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom209_212 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom213 Water Equipment,  !- Component 1 Name
    GuestRoom213 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom213 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom214 Water Equipment,  !- Component 1 Name
    GuestRoom214 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom214 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom215_218 Water Equipment,  !- Component 1 Name
    GuestRoom215_218 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom215_218 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom219 Water Equipment,  !- Component 1 Name
    GuestRoom219 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom219 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom220_223 Water Equipment,  !- Component 1 Name
    GuestRoom220_223 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom220_223 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom224 Water Equipment,  !- Component 1 Name
    GuestRoom224 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom224 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom301 Water Equipment,  !- Component 1 Name
    GuestRoom301 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom301 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom302_305 Water Equipment,  !- Component 1 Name
    GuestRoom302_305 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom302_305 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom306_308 Water Equipment,  !- Component 1 Name
    GuestRoom306_308 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom306_308 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom102 Water Equipment,  !- Component 1 Name
    GuestRoom102 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom102 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom309_312 Water Equipment,  !- Component 1 Name
    GuestRoom309_312 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom309_312 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom313 Water Equipment,  !- Component 1 Name
    GuestRoom313 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom313 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom314 Water Equipment,  !- Component 1 Name
    GuestRoom314 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom314 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom315_318 Water Equipment,  !- Component 1 Name
    GuestRoom315_318 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom315_318 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom319 Water Equipment,  !- Component 1 Name
    GuestRoom319 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom319 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom320_323 Water Equipment,  !- Component 1 Name
    GuestRoom320_323 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom320_323 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom324 Water Equipment,  !- Component 1 Name
    GuestRoom324 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom324 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom401 Water Equipment,  !- Component 1 Name
    GuestRoom401 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom401 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom402_405 Water Equipment,  !- Component 1 Name
    GuestRoom402_405 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom402_405 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom406_408 Water Equipment,  !- Component 1 Name
    GuestRoom406_408 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom406_408 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom103 Water Equipment,  !- Component 1 Name
    GuestRoom103 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom103 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom409_412 Water Equipment,  !- Component 1 Name
    GuestRoom409_412 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom409_412 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 31,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom413 Water Equipment,  !- Component 1 Name
    GuestRoom413 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom413 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 32,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom414 Water Equipment,  !- Component 1 Name
    GuestRoom414 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom414 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 33,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom415_418 Water Equipment,  !- Component 1 Name
    GuestRoom415_418 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom415_418 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 34,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom419 Water Equipment,  !- Component 1 Name
    GuestRoom419 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom419 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 35,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom420_423 Water Equipment,  !- Component 1 Name
    GuestRoom420_423 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom420_423 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 36,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom424 Water Equipment,  !- Component 1 Name
    GuestRoom424 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom424 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom104 Water Equipment,  !- Component 1 Name
    GuestRoom104 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom104 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom105 Water Equipment,  !- Component 1 Name
    GuestRoom105 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom105 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    LaundryRoomFlr1 Water Equipment,  !- Component 1 Name
    LaundryRoomFlr1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    LaundryRoomFlr1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom201 Water Equipment,  !- Component 1 Name
    GuestRoom201 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom201 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom202_205 Water Equipment,  !- Component 1 Name
    GuestRoom202_205 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom202_205 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom206_208 Water Equipment,  !- Component 1 Name
    GuestRoom206_208 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom206_208 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  WaterUse:Connections,
    GuestRoom101 Water Equipment,  !- Name
    GuestRoom101 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom101 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom101 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom102 Water Equipment,  !- Name
    GuestRoom102 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom102 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom102 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom103 Water Equipment,  !- Name
    GuestRoom103 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom103 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom103 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom104 Water Equipment,  !- Name
    GuestRoom104 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom104 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom104 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom105 Water Equipment,  !- Name
    GuestRoom105 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom105 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom105 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom201 Water Equipment,  !- Name
    GuestRoom201 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom201 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom201 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom202_205 Water Equipment,  !- Name
    GuestRoom202_205 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom202_205 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom202_205 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom206_208 Water Equipment,  !- Name
    GuestRoom206_208 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom206_208 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom206_208 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom209_212 Water Equipment,  !- Name
    GuestRoom209_212 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom209_212 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom209_212 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom213 Water Equipment,  !- Name
    GuestRoom213 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom213 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom213 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom214 Water Equipment,  !- Name
    GuestRoom214 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom214 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom214 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom215_218 Water Equipment,  !- Name
    GuestRoom215_218 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom215_218 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom215_218 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom219 Water Equipment,  !- Name
    GuestRoom219 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom219 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom219 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom220_223 Water Equipment,  !- Name
    GuestRoom220_223 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom220_223 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom220_223 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom224 Water Equipment,  !- Name
    GuestRoom224 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom224 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom224 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom301 Water Equipment,  !- Name
    GuestRoom301 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom301 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom301 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom302_305 Water Equipment,  !- Name
    GuestRoom302_305 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom302_305 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom302_305 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom306_308 Water Equipment,  !- Name
    GuestRoom306_308 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom306_308 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom306_308 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom309_312 Water Equipment,  !- Name
    GuestRoom309_312 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom309_312 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom309_312 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom313 Water Equipment,  !- Name
    GuestRoom313 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom313 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom313 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom314 Water Equipment,  !- Name
    GuestRoom314 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom314 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom314 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom315_318 Water Equipment,  !- Name
    GuestRoom315_318 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom315_318 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom315_318 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom319 Water Equipment,  !- Name
    GuestRoom319 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom319 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom319 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom320_323 Water Equipment,  !- Name
    GuestRoom320_323 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom320_323 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom320_323 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom324 Water Equipment,  !- Name
    GuestRoom324 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom324 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom324 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom401 Water Equipment,  !- Name
    GuestRoom401 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom401 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom401 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom402_405 Water Equipment,  !- Name
    GuestRoom402_405 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom402_405 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom402_405 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom406_408 Water Equipment,  !- Name
    GuestRoom406_408 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom406_408 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom406_408 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom409_412 Water Equipment,  !- Name
    GuestRoom409_412 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom409_412 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom409_412 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom413 Water Equipment,  !- Name
    GuestRoom413 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom413 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom413 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom414 Water Equipment,  !- Name
    GuestRoom414 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom414 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom414 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom415_418 Water Equipment,  !- Name
    GuestRoom415_418 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom415_418 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom415_418 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom419 Water Equipment,  !- Name
    GuestRoom419 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom419 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom419 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom420_423 Water Equipment,  !- Name
    GuestRoom420_423 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom420_423 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom420_423 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom424 Water Equipment,  !- Name
    GuestRoom424 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom424 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom424 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    LaundryRoomFlr1 Water Equipment,  !- Name
    LaundryRoomFlr1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    LaundryRoomFlr1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    LaundryRoomFlr1 Water Equipment;  !- Water Use Equipment 1 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    SWHSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    SWHSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    SWHSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    SWHSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    SWHSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    SWHSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    SWHSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    SWHSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    SWHSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    SWHSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    SWHSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    SWHSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    SWHSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    SWHSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    SWHSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    SWHSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    SWHSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
    SWHSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
    SWHSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
    SWHSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
    SWHSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
    SWHSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
    SWHSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
    SWHSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
    SWHSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
    SWHSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
    SWHSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name
    SWHSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name
    SWHSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name
    SWHSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name
    SWHSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name
    SWHSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch 37 Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    SWHSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    SWHSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    SWHSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    SWHSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    SWHSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    SWHSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    SWHSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    SWHSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    SWHSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    SWHSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    SWHSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    SWHSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    SWHSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
    SWHSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
    SWHSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
    SWHSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
    SWHSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
    SWHSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
    SWHSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
    SWHSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
    SWHSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
    SWHSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
    SWHSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
    SWHSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
    SWHSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch 37 Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SWH SCHEDULES***

  Schedule:Compact,
    GuestRoom_SWH_Sch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.20,       !- Field 3
    Until: 04:00,0.15,       !- Field 5
    Until: 05:00,0.2,        !- Field 7
    Until: 06:00,0.35,       !- Field 9
    Until: 07:00,0.60,       !- Field 11
    Until: 08:00,0.80,       !- Field 13
    Until: 09:00,0.55,       !- Field 15
    Until: 10:00,0.40,       !- Field 17
    Until: 11:00,0.30,       !- Field 19
    Until: 17:00,0.20,       !- Field 21
    Until: 18:00,0.30,       !- Field 23
    Until: 19:00,0.55,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.60,       !- Field 29
    Until: 23:00,0.45,       !- Field 31
    Until: 24:00,0.25,       !- Field 33
    For: AllOtherDays,       !- Field 35
    Until: 01:00,0.2,        !- Field 36
    Until: 04:00,0.15,       !- Field 38
    Until: 05:00,0.2,        !- Field 40
    Until: 06:00,0.25,       !- Field 42
    Until: 07:00,0.35,       !- Field 44
    Until: 08:00,0.60,       !- Field 46
    Until: 09:00,0.80,       !- Field 48
    Until: 10:00,0.55,       !- Field 50
    Until: 11:00,0.40,       !- Field 52
    Until: 12:00,0.30,       !- Field 54
    Until: 17:00,0.20,       !- Field 56
    Until: 18:00,0.25,       !- Field 58
    Until: 19:00,0.30,       !- Field 60
    Until: 22:00,0.40,       !- Field 62
    Until: 23:00,0.60,       !- Field 64
    Until: 24:00,0.35;       !- Field 66

  Schedule:Compact,
    LaundryRoom_SWH_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 16:00,1.0,        !- Field 5
    Until: 24:00,0.0;        !- Field 7

  Schedule:Compact,
    Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    Laundry Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Laundry Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

! ***ECONOMICS***
!  TX_EIAMonthlyRateGas,  Source EIA historical Oct2003 thru Sept2004
! ReliantEnergy_PTB-MGS_MiscGeneral, source TAP, effective 2004-12-21
! ReliantEnergy_PTB-LGS_LargeGeneral, source TAP, effective 2004-12-21
! Note, TAP source indicates tariffs shift at 10kW demand.  But this leaves
!  a large demand range between 10 and 400 kW where these two rates do not work well
!  We therefore shifted the range for PTB-MGS to 0 - to 400 kW and PTB-LGS to 400 and up kW
!  Check with Reliant!   USE AT YOUR OWN RISK.

  Schedule:Compact,
    ReliantEnergySeasonSched,!- Name
    Number,                  !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 10/31,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,3,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  UtilityCost:Tariff,
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ReliantEnergySeasonSched,!- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    2936.2,                  !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Simple,
    SummerFuelEnergyCharge,  !- Utility Cost Charge Simple Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0823;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    SummerBaseEnergycharge,  !- Utility Cost Charge Block Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    295,                     !- Block Size 1 Value or Variable Name
    0.0249,                  !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    0.0048;                  !- Block 2 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    WinterFuelEnergyCharge,  !- Utility Cost Charge Simple Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0485;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    AnnualDemandCharge,      !- Utility Cost Charge Block Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    TotalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    400,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    6.14;                    !- Block 2 Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MinDemand400kw,          !- Utility Cost Qualify Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    400,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofEightPtTwoFivePercent,  !- Utility Cost Charge Simple Name
    ReliantEnergy_PTB-LGS_LargeGeneral,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.0825;                  !- Cost per Unit Value or Variable Name

!end  ReliantEnergy_PTB-LGS_LargeGeneral

  UtilityCost:Tariff,
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ReliantEnergySeasonSched,!- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    18.82,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Simple,
    SummerFuelEnergyCharge,  !- Utility Cost Charge Simple Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0823;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    SummerBaseEnergycharge,  !- Utility Cost Charge Block Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    125,                     !- Block Size 1 Value or Variable Name
    0.0521,                  !- Block 1 Cost per Unit Value or Variable Name
    170,                     !- Block Size 2 Value or Variable Name
    0.0317,                  !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.0055;                  !- Block 3 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    WinterFuelEnergyCharge,  !- Utility Cost Charge Simple Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0485;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    SummerBaseEnergycharge,  !- Utility Cost Charge Block Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    125,                     !- Block Size 1 Value or Variable Name
    0.0504,                  !- Block 1 Cost per Unit Value or Variable Name
    170,                     !- Block Size 2 Value or Variable Name
    0.0317,                  !- Block 2 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 3 Value or Variable Name
    0.0055;                  !- Block 3 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    AnnualDemandCharge,      !- Utility Cost Charge Block Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    TotalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    10,                      !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    3.04;                    !- Block 2 Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MaxDemand400kw,          !- Utility Cost Qualify Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    400,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofEightPtTwoFivePercent,  !- Utility Cost Charge Simple Name
    ReliantEnergy_PTB-MGS_MiscGeneral,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.0825;                  !- Cost per Unit Value or Variable Name

!end  ReliantEnergy_PTB-MGS_MiscGeneral

  UtilityCost:Tariff,
    TX_EIAMonthlyRateGas,    !- Name
    Gas:Facility,            !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Utility Cost Charge Simple Name
    TX_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    TX_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

  UtilityCost:Variable,
    TX_MonthlyGasRates,      !- Name
    TX_EIAMonthlyRateGas,    !- Tariff Name
    Currency,                !- Variable Type
    7.87,                    !- January Value
    7.73,                    !- February Value
    7.41,                    !- March Value
    7.86,                    !- April Value
    8.05,                    !- May Value
    8.75,                    !- June Value
    8.21,                    !- July Value
    8.34,                    !- August Value
    8.04,                    !- September Value
    7.65,                    !- October Value
    8.24,                    !- November Value
    7.99;                    !- December Value

  UtilityCost:Charge:Simple,
    TaxofEightPtTwoFivePercent,  !- Utility Cost Charge Simple Name
    TX_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.0825;                  !- Cost per Unit Value or Variable Name

! ***GENERAL REPORTING***

  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

! Texas electricity source and emission factors based on Deru and Torcellini 2007

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.632,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    2.325E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.231E-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.306E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    3.056E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    5.500E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.325E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.719E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.036E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    3.722E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    1.878E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.451977,                !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,Heating:Electricity,hourly;

  Output:Meter,Cooling:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,ExteriorLights:Electricity,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,ExteriorEquipment:Electricity,hourly;

  Output:Meter,Fans:Electricity,hourly;

  Output:Meter,Pumps:Electricity,hourly;

  Output:Meter,HeatRejection:Electricity,hourly;

  Output:Meter,Humidifier:Electricity,hourly;

  Output:Meter,Refrigeration:Electricity,hourly;

  Output:Meter,WaterSystems:Electricity,hourly;

  Output:Meter,Gas:Facility,hourly;

  Output:Meter,Heating:Gas,hourly;

  Output:Meter,InteriorEquipment:Gas,hourly;

  Output:Meter,WaterSystems:Gas,hourly;

! ***EMS PROGRAM***
  Schedule:Compact,
    C1_NOM,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24;         !- Field 3

  Schedule:Compact,
    H1_NOM,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21;         !- Field 3

  Schedule:Compact,
    C2_NOM,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40;         !- Field 3

  Schedule:Compact,
    H2_NOM,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15.6;       !- Field 3


  EnergyManagementSystem:ProgramCallingManager,
    Volume_Initializer,   !- Name
    BeginNewEnvironment,  !- Calling Point
    Initialize_Volumes;   !- Program Name
  EnergyManagementSystem:ProgramCallingManager,
    Setpoint_Controller,          !- Name
    BeginTimestepBeforePredictor, !- Calling Point
    Set_Setpoints;                !- Program Name
  EnergyManagementSystem:ProgramCallingManager,
    Demand_Reporter,                      !- Name
    EndOfZoneTimestepAfterZoneReporting,  !- Calling Point
    Report_Demand,
    Report_Occupants,
    Calculate_Temperatures;               !- Program Name
  EnergyManagementSystem:Program,
    Set_Setpoints,      !- Name
    Set C1 = C1_NOM + COOL_SETP_DELTA*5.0/9.0,
    Set H1 = H1_NOM + HEAT_SETP_DELTA*5.0/9.0,
    Set C2 = C2_NOM + COOL_SETP_DELTA*5.0/9.0,
    Set H2 = H2_NOM + HEAT_SETP_DELTA*5.0/9.0;

  EnergyManagementSystem:Program,
    Initialize_Volumes,
    Set CORRIDORFLR1_V = 504.62,
    Set CORRIDORFLR2_V = 344.05,
    Set CORRIDORFLR3_V = 344.05,
    Set CORRIDORFLR4_V = 344.05,
    Set ELEVATORCOREFLR1_V = 50.46,
    Set ELEVATORCOREFLR2_V = 41.29,
    Set ELEVATORCOREFLR3_V = 41.29,
    Set ELEVATORCOREFLR4_V = 41.29,
    Set EMPLOYEELOUNGEFLR1_V = 109.33,
    Set EXERCISECENTERFLR1_V = 109.33,
    Set FRONTLOUNGEFLR1_V = 546.70,
    Set FRONTOFFICEFLR1_V = 437.33,
    Set FRONTSTAIRSFLR1_V = 67.28,
    Set FRONTSTAIRSFLR2_V = 55.05,
    Set FRONTSTAIRSFLR3_V = 55.05,
    Set FRONTSTAIRSFLR4_V = 55.05,
    Set FRONTSTORAGEFLR1_V = 42.05,
    Set FRONTSTORAGEFLR2_V = 34.40,
    Set FRONTSTORAGEFLR3_V = 34.40,
    Set FRONTSTORAGEFLR4_V = 34.40,
    Set GUESTROOM101_V = 109.34,
    Set GUESTROOM102_V = 109.34,
    Set GUESTROOM103_V = 109.34,
    Set GUESTROOM104_V = 109.33,
    Set GUESTROOM105_V = 109.33,
    Set GUESTROOM201_V = 89.46,
    Set GUESTROOM202_205_V = 357.84,
    Set GUESTROOM206_208_V = 289.02,
    Set GUESTROOM209_212_V = 357.84,
    Set GUESTROOM213_V = 89.46,
    Set GUESTROOM214_V = 89.45,
    Set GUESTROOM215_218_V = 357.81,
    Set GUESTROOM219_V = 89.45,
    Set GUESTROOM220_223_V = 357.81,
    Set GUESTROOM224_V = 89.45,
    Set GUESTROOM301_V = 89.46,
    Set GUESTROOM302_305_V = 357.84,
    Set GUESTROOM306_308_V = 289.02,
    Set GUESTROOM309_312_V = 357.84,
    Set GUESTROOM313_V = 89.46,
    Set GUESTROOM314_V = 89.45,
    Set GUESTROOM315_318_V = 357.81,
    Set GUESTROOM319_V = 89.45,
    Set GUESTROOM320_323_V = 357.81,
    Set GUESTROOM324_V = 89.45,
    Set GUESTROOM401_V = 89.46,
    Set GUESTROOM402_405_V = 357.84,
    Set GUESTROOM406_408_V = 289.02,
    Set GUESTROOM409_412_V = 357.84,
    Set GUESTROOM413_V = 89.46,
    Set GUESTROOM414_V = 89.45,
    Set GUESTROOM415_418_V = 357.81,
    Set GUESTROOM419_V = 89.45,
    Set GUESTROOM420_423_V = 357.81,
    Set GUESTROOM424_V = 89.45,
    Set LAUNDRYROOMFLR1_V = 327.99,
    Set MECHANICALROOMFLR1_V = 109.34,
    Set MEETINGROOMFLR1_V = 269.14,
    Set REARSTAIRSFLR1_V = 67.30,
    Set REARSTAIRSFLR2_V = 55.06,
    Set REARSTAIRSFLR3_V = 55.06,
    Set REARSTAIRSFLR4_V = 55.06,
    Set REARSTORAGEFLR1_V = 67.30,
    Set REARSTORAGEFLR2_V = 55.07,
    Set REARSTORAGEFLR3_V = 55.07,
    Set REARSTORAGEFLR4_V = 55.07,
    Set RESTROOMFLR1_V = 109.34,
    Set ATTIC_V = 1582.44;
  
  EnergyManagementSystem:Program,
    Calculate_Temperatures,
    Set TOTAL_COOL_V = 0.0,
    Set TOTAL_HEAT_V = 0.0,
    Set C_SET = 0.0,
    Set H_SET = 0.0,
    Set C_CUR = 0.0,
    Set H_CUR = 0.0,
    Set Total_V = 13204.16,
    Set Controlled_V = 11447.39,
    IF (CORRIDORFLR1_H > 0),
      Set H_SET = H_SET + H1 * CORRIDORFLR1_V,
      Set H_CUR = H_CUR + CORRIDORFLR1_T * CORRIDORFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + CORRIDORFLR1_V,
    ENDIF,
    IF (CORRIDORFLR1_C > 0),
      Set C_SET = C_SET + C1 * CORRIDORFLR1_V,
      Set C_CUR = C_CUR + CORRIDORFLR1_T * CORRIDORFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + CORRIDORFLR1_V,
    ENDIF,
    IF (CORRIDORFLR2_H > 0),
      Set H_SET = H_SET + H1 * CORRIDORFLR2_V,
      Set H_CUR = H_CUR + CORRIDORFLR2_T * CORRIDORFLR2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + CORRIDORFLR2_V,
    ENDIF,
    IF (CORRIDORFLR2_C > 0),
      Set C_SET = C_SET + C1 * CORRIDORFLR2_V,
      Set C_CUR = C_CUR + CORRIDORFLR2_T * CORRIDORFLR2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + CORRIDORFLR2_V,
    ENDIF,
    IF (CORRIDORFLR3_H > 0),
      Set H_SET = H_SET + H1 * CORRIDORFLR3_V,
      Set H_CUR = H_CUR + CORRIDORFLR3_T * CORRIDORFLR3_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + CORRIDORFLR3_V,
    ENDIF,
    IF (CORRIDORFLR3_C > 0),
      Set C_SET = C_SET + C1 * CORRIDORFLR3_V,
      Set C_CUR = C_CUR + CORRIDORFLR3_T * CORRIDORFLR3_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + CORRIDORFLR3_V,
    ENDIF,
    IF (CORRIDORFLR4_H > 0),
      Set H_SET = H_SET + H1 * CORRIDORFLR4_V,
      Set H_CUR = H_CUR + CORRIDORFLR4_T * CORRIDORFLR4_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + CORRIDORFLR4_V,
    ENDIF,
    IF (CORRIDORFLR4_C > 0),
      Set C_SET = C_SET + C1 * CORRIDORFLR4_V,
      Set C_CUR = C_CUR + CORRIDORFLR4_T * CORRIDORFLR4_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + CORRIDORFLR4_V,
    ENDIF,
    IF (EMPLOYEELOUNGEFLR1_H > 0),
      Set H_SET = H_SET + H1 * EMPLOYEELOUNGEFLR1_V,
      Set H_CUR = H_CUR + EMPLOYEELOUNGEFLR1_T * EMPLOYEELOUNGEFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + EMPLOYEELOUNGEFLR1_V,
    ENDIF,
    IF (EMPLOYEELOUNGEFLR1_C > 0),
      Set C_SET = C_SET + C1 * EMPLOYEELOUNGEFLR1_V,
      Set C_CUR = C_CUR + EMPLOYEELOUNGEFLR1_T * EMPLOYEELOUNGEFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + EMPLOYEELOUNGEFLR1_V,
    ENDIF,
    IF (EXERCISECENTERFLR1_H > 0),
      Set H_SET = H_SET + H1 * EXERCISECENTERFLR1_V,
      Set H_CUR = H_CUR + EXERCISECENTERFLR1_T * EXERCISECENTERFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + EXERCISECENTERFLR1_V,
    ENDIF,
    IF (EXERCISECENTERFLR1_C > 0),
      Set C_SET = C_SET + C1 * EXERCISECENTERFLR1_V,
      Set C_CUR = C_CUR + EXERCISECENTERFLR1_T * EXERCISECENTERFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + EXERCISECENTERFLR1_V,
    ENDIF,
    IF (FRONTLOUNGEFLR1_H > 0),
      Set H_SET = H_SET + H1 * FRONTLOUNGEFLR1_V,
      Set H_CUR = H_CUR + FRONTLOUNGEFLR1_T * FRONTLOUNGEFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FRONTLOUNGEFLR1_V,
    ENDIF,
    IF (FRONTLOUNGEFLR1_C > 0),
      Set C_SET = C_SET + C1 * FRONTLOUNGEFLR1_V,
      Set C_CUR = C_CUR + FRONTLOUNGEFLR1_T * FRONTLOUNGEFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FRONTLOUNGEFLR1_V,
    ENDIF,
    IF (FRONTOFFICEFLR1_H > 0),
      Set H_SET = H_SET + H1 * FRONTOFFICEFLR1_V,
      Set H_CUR = H_CUR + FRONTOFFICEFLR1_T * FRONTOFFICEFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FRONTOFFICEFLR1_V,
    ENDIF,
    IF (FRONTOFFICEFLR1_C > 0),
      Set C_SET = C_SET + C1 * FRONTOFFICEFLR1_V,
      Set C_CUR = C_CUR + FRONTOFFICEFLR1_T * FRONTOFFICEFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FRONTOFFICEFLR1_V,
    ENDIF,
    IF (FRONTSTAIRSFLR1_H > 0),
      Set H_SET = H_SET + H2 * FRONTSTAIRSFLR1_V,
      Set H_CUR = H_CUR + FRONTSTAIRSFLR1_T * FRONTSTAIRSFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FRONTSTAIRSFLR1_V,
    ENDIF,
    IF (FRONTSTAIRSFLR1_C > 0),
      Set C_SET = C_SET + C2 * FRONTSTAIRSFLR1_V,
      Set C_CUR = C_CUR + FRONTSTAIRSFLR1_T * FRONTSTAIRSFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FRONTSTAIRSFLR1_V,
    ENDIF,
    IF (FRONTSTAIRSFLR2_H > 0),
      Set H_SET = H_SET + H2 * FRONTSTAIRSFLR2_V,
      Set H_CUR = H_CUR + FRONTSTAIRSFLR2_T * FRONTSTAIRSFLR2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FRONTSTAIRSFLR2_V,
    ENDIF,
    IF (FRONTSTAIRSFLR2_C > 0),
      Set C_SET = C_SET + C2 * FRONTSTAIRSFLR2_V,
      Set C_CUR = C_CUR + FRONTSTAIRSFLR2_T * FRONTSTAIRSFLR2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FRONTSTAIRSFLR2_V,
    ENDIF,
    IF (FRONTSTAIRSFLR3_H > 0),
      Set H_SET = H_SET + H2 * FRONTSTAIRSFLR3_V,
      Set H_CUR = H_CUR + FRONTSTAIRSFLR3_T * FRONTSTAIRSFLR3_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FRONTSTAIRSFLR3_V,
    ENDIF,
    IF (FRONTSTAIRSFLR3_C > 0),
      Set C_SET = C_SET + C2 * FRONTSTAIRSFLR3_V,
      Set C_CUR = C_CUR + FRONTSTAIRSFLR3_T * FRONTSTAIRSFLR3_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FRONTSTAIRSFLR3_V,
    ENDIF,
    IF (FRONTSTAIRSFLR4_H > 0),
      Set H_SET = H_SET + H2 * FRONTSTAIRSFLR4_V,
      Set H_CUR = H_CUR + FRONTSTAIRSFLR4_T * FRONTSTAIRSFLR4_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FRONTSTAIRSFLR4_V,
    ENDIF,
    IF (FRONTSTAIRSFLR4_C > 0),
      Set C_SET = C_SET + C2 * FRONTSTAIRSFLR4_V,
      Set C_CUR = C_CUR + FRONTSTAIRSFLR4_T * FRONTSTAIRSFLR4_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FRONTSTAIRSFLR4_V,
    ENDIF,
    IF (FRONTSTORAGEFLR1_H > 0),
      Set H_SET = H_SET + H2 * FRONTSTORAGEFLR1_V,
      Set H_CUR = H_CUR + FRONTSTORAGEFLR1_T * FRONTSTORAGEFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FRONTSTORAGEFLR1_V,
    ENDIF,
    IF (FRONTSTORAGEFLR1_C > 0),
      Set C_SET = C_SET + C2 * FRONTSTORAGEFLR1_V,
      Set C_CUR = C_CUR + FRONTSTORAGEFLR1_T * FRONTSTORAGEFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FRONTSTORAGEFLR1_V,
    ENDIF,
    IF (FRONTSTORAGEFLR2_H > 0),
      Set H_SET = H_SET + H2 * FRONTSTORAGEFLR2_V,
      Set H_CUR = H_CUR + FRONTSTORAGEFLR2_T * FRONTSTORAGEFLR2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FRONTSTORAGEFLR2_V,
    ENDIF,
    IF (FRONTSTORAGEFLR2_C > 0),
      Set C_SET = C_SET + C2 * FRONTSTORAGEFLR2_V,
      Set C_CUR = C_CUR + FRONTSTORAGEFLR2_T * FRONTSTORAGEFLR2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FRONTSTORAGEFLR2_V,
    ENDIF,
    IF (FRONTSTORAGEFLR3_H > 0),
      Set H_SET = H_SET + H2 * FRONTSTORAGEFLR3_V,
      Set H_CUR = H_CUR + FRONTSTORAGEFLR3_T * FRONTSTORAGEFLR3_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FRONTSTORAGEFLR3_V,
    ENDIF,
    IF (FRONTSTORAGEFLR3_C > 0),
      Set C_SET = C_SET + C2 * FRONTSTORAGEFLR3_V,
      Set C_CUR = C_CUR + FRONTSTORAGEFLR3_T * FRONTSTORAGEFLR3_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FRONTSTORAGEFLR3_V,
    ENDIF,
    IF (FRONTSTORAGEFLR4_H > 0),
      Set H_SET = H_SET + H2 * FRONTSTORAGEFLR4_V,
      Set H_CUR = H_CUR + FRONTSTORAGEFLR4_T * FRONTSTORAGEFLR4_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + FRONTSTORAGEFLR4_V,
    ENDIF,
    IF (FRONTSTORAGEFLR4_C > 0),
      Set C_SET = C_SET + C2 * FRONTSTORAGEFLR4_V,
      Set C_CUR = C_CUR + FRONTSTORAGEFLR4_T * FRONTSTORAGEFLR4_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + FRONTSTORAGEFLR4_V,
    ENDIF,
    IF (GUESTROOM101_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM101_V,
      Set H_CUR = H_CUR + GUESTROOM101_T * GUESTROOM101_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM101_V,
    ENDIF,
    IF (GUESTROOM101_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM101_V,
      Set C_CUR = C_CUR + GUESTROOM101_T * GUESTROOM101_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM101_V,
    ENDIF,
    IF (GUESTROOM102_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM102_V,
      Set H_CUR = H_CUR + GUESTROOM102_T * GUESTROOM102_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM102_V,
    ENDIF,
    IF (GUESTROOM102_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM102_V,
      Set C_CUR = C_CUR + GUESTROOM102_T * GUESTROOM102_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM102_V,
    ENDIF,
    IF (GUESTROOM103_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM103_V,
      Set H_CUR = H_CUR + GUESTROOM103_T * GUESTROOM103_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM103_V,
    ENDIF,
    IF (GUESTROOM103_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM103_V,
      Set C_CUR = C_CUR + GUESTROOM103_T * GUESTROOM103_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM103_V,
    ENDIF,
    IF (GUESTROOM104_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM104_V,
      Set H_CUR = H_CUR + GUESTROOM104_T * GUESTROOM104_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM104_V,
    ENDIF,
    IF (GUESTROOM104_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM104_V,
      Set C_CUR = C_CUR + GUESTROOM104_T * GUESTROOM104_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM104_V,
    ENDIF,
    IF (GUESTROOM105_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM105_V,
      Set H_CUR = H_CUR + GUESTROOM105_T * GUESTROOM105_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM105_V,
    ENDIF,
    IF (GUESTROOM105_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM105_V,
      Set C_CUR = C_CUR + GUESTROOM105_T * GUESTROOM105_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM105_V,
    ENDIF,
    IF (GUESTROOM201_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM201_V,
      Set H_CUR = H_CUR + GUESTROOM201_T * GUESTROOM201_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM201_V,
    ENDIF,
    IF (GUESTROOM201_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM201_V,
      Set C_CUR = C_CUR + GUESTROOM201_T * GUESTROOM201_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM201_V,
    ENDIF,
    IF (GUESTROOM202_205_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM202_205_V,
      Set H_CUR = H_CUR + GUESTROOM202_205_T * GUESTROOM202_205_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM202_205_V,
    ENDIF,
    IF (GUESTROOM202_205_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM202_205_V,
      Set C_CUR = C_CUR + GUESTROOM202_205_T * GUESTROOM202_205_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM202_205_V,
    ENDIF,
    IF (GUESTROOM206_208_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM206_208_V,
      Set H_CUR = H_CUR + GUESTROOM206_208_T * GUESTROOM206_208_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM206_208_V,
    ENDIF,
    IF (GUESTROOM206_208_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM206_208_V,
      Set C_CUR = C_CUR + GUESTROOM206_208_T * GUESTROOM206_208_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM206_208_V,
    ENDIF,
    IF (GUESTROOM209_212_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM209_212_V,
      Set H_CUR = H_CUR + GUESTROOM209_212_T * GUESTROOM209_212_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM209_212_V,
    ENDIF,
    IF (GUESTROOM209_212_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM209_212_V,
      Set C_CUR = C_CUR + GUESTROOM209_212_T * GUESTROOM209_212_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM209_212_V,
    ENDIF,
    IF (GUESTROOM213_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM213_V,
      Set H_CUR = H_CUR + GUESTROOM213_T * GUESTROOM213_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM213_V,
    ENDIF,
    IF (GUESTROOM213_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM213_V,
      Set C_CUR = C_CUR + GUESTROOM213_T * GUESTROOM213_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM213_V,
    ENDIF,
    IF (GUESTROOM214_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM214_V,
      Set H_CUR = H_CUR + GUESTROOM214_T * GUESTROOM214_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM214_V,
    ENDIF,
    IF (GUESTROOM214_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM214_V,
      Set C_CUR = C_CUR + GUESTROOM214_T * GUESTROOM214_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM214_V,
    ENDIF,
    IF (GUESTROOM215_218_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM215_218_V,
      Set H_CUR = H_CUR + GUESTROOM215_218_T * GUESTROOM215_218_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM215_218_V,
    ENDIF,
    IF (GUESTROOM215_218_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM215_218_V,
      Set C_CUR = C_CUR + GUESTROOM215_218_T * GUESTROOM215_218_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM215_218_V,
    ENDIF,
    IF (GUESTROOM219_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM219_V,
      Set H_CUR = H_CUR + GUESTROOM219_T * GUESTROOM219_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM219_V,
    ENDIF,
    IF (GUESTROOM219_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM219_V,
      Set C_CUR = C_CUR + GUESTROOM219_T * GUESTROOM219_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM219_V,
    ENDIF,
    IF (GUESTROOM220_223_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM220_223_V,
      Set H_CUR = H_CUR + GUESTROOM220_223_T * GUESTROOM220_223_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM220_223_V,
    ENDIF,
    IF (GUESTROOM220_223_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM220_223_V,
      Set C_CUR = C_CUR + GUESTROOM220_223_T * GUESTROOM220_223_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM220_223_V,
    ENDIF,
    IF (GUESTROOM224_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM224_V,
      Set H_CUR = H_CUR + GUESTROOM224_T * GUESTROOM224_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM224_V,
    ENDIF,
    IF (GUESTROOM224_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM224_V,
      Set C_CUR = C_CUR + GUESTROOM224_T * GUESTROOM224_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM224_V,
    ENDIF,
    IF (GUESTROOM301_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM301_V,
      Set H_CUR = H_CUR + GUESTROOM301_T * GUESTROOM301_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM301_V,
    ENDIF,
    IF (GUESTROOM301_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM301_V,
      Set C_CUR = C_CUR + GUESTROOM301_T * GUESTROOM301_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM301_V,
    ENDIF,
    IF (GUESTROOM302_305_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM302_305_V,
      Set H_CUR = H_CUR + GUESTROOM302_305_T * GUESTROOM302_305_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM302_305_V,
    ENDIF,
    IF (GUESTROOM302_305_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM302_305_V,
      Set C_CUR = C_CUR + GUESTROOM302_305_T * GUESTROOM302_305_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM302_305_V,
    ENDIF,
    IF (GUESTROOM306_308_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM306_308_V,
      Set H_CUR = H_CUR + GUESTROOM306_308_T * GUESTROOM306_308_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM306_308_V,
    ENDIF,
    IF (GUESTROOM306_308_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM306_308_V,
      Set C_CUR = C_CUR + GUESTROOM306_308_T * GUESTROOM306_308_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM306_308_V,
    ENDIF,
    IF (GUESTROOM309_312_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM309_312_V,
      Set H_CUR = H_CUR + GUESTROOM309_312_T * GUESTROOM309_312_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM309_312_V,
    ENDIF,
    IF (GUESTROOM309_312_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM309_312_V,
      Set C_CUR = C_CUR + GUESTROOM309_312_T * GUESTROOM309_312_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM309_312_V,
    ENDIF,
    IF (GUESTROOM313_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM313_V,
      Set H_CUR = H_CUR + GUESTROOM313_T * GUESTROOM313_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM313_V,
    ENDIF,
    IF (GUESTROOM313_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM313_V,
      Set C_CUR = C_CUR + GUESTROOM313_T * GUESTROOM313_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM313_V,
    ENDIF,
    IF (GUESTROOM314_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM314_V,
      Set H_CUR = H_CUR + GUESTROOM314_T * GUESTROOM314_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM314_V,
    ENDIF,
    IF (GUESTROOM314_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM314_V,
      Set C_CUR = C_CUR + GUESTROOM314_T * GUESTROOM314_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM314_V,
    ENDIF,
    IF (GUESTROOM315_318_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM315_318_V,
      Set H_CUR = H_CUR + GUESTROOM315_318_T * GUESTROOM315_318_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM315_318_V,
    ENDIF,
    IF (GUESTROOM315_318_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM315_318_V,
      Set C_CUR = C_CUR + GUESTROOM315_318_T * GUESTROOM315_318_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM315_318_V,
    ENDIF,
    IF (GUESTROOM319_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM319_V,
      Set H_CUR = H_CUR + GUESTROOM319_T * GUESTROOM319_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM319_V,
    ENDIF,
    IF (GUESTROOM319_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM319_V,
      Set C_CUR = C_CUR + GUESTROOM319_T * GUESTROOM319_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM319_V,
    ENDIF,
    IF (GUESTROOM320_323_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM320_323_V,
      Set H_CUR = H_CUR + GUESTROOM320_323_T * GUESTROOM320_323_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM320_323_V,
    ENDIF,
    IF (GUESTROOM320_323_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM320_323_V,
      Set C_CUR = C_CUR + GUESTROOM320_323_T * GUESTROOM320_323_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM320_323_V,
    ENDIF,
    IF (GUESTROOM324_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM324_V,
      Set H_CUR = H_CUR + GUESTROOM324_T * GUESTROOM324_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM324_V,
    ENDIF,
    IF (GUESTROOM324_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM324_V,
      Set C_CUR = C_CUR + GUESTROOM324_T * GUESTROOM324_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM324_V,
    ENDIF,
    IF (GUESTROOM401_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM401_V,
      Set H_CUR = H_CUR + GUESTROOM401_T * GUESTROOM401_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM401_V,
    ENDIF,
    IF (GUESTROOM401_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM401_V,
      Set C_CUR = C_CUR + GUESTROOM401_T * GUESTROOM401_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM401_V,
    ENDIF,
    IF (GUESTROOM402_405_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM402_405_V,
      Set H_CUR = H_CUR + GUESTROOM402_405_T * GUESTROOM402_405_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM402_405_V,
    ENDIF,
    IF (GUESTROOM402_405_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM402_405_V,
      Set C_CUR = C_CUR + GUESTROOM402_405_T * GUESTROOM402_405_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM402_405_V,
    ENDIF,
    IF (GUESTROOM406_408_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM406_408_V,
      Set H_CUR = H_CUR + GUESTROOM406_408_T * GUESTROOM406_408_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM406_408_V,
    ENDIF,
    IF (GUESTROOM406_408_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM406_408_V,
      Set C_CUR = C_CUR + GUESTROOM406_408_T * GUESTROOM406_408_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM406_408_V,
    ENDIF,
    IF (GUESTROOM409_412_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM409_412_V,
      Set H_CUR = H_CUR + GUESTROOM409_412_T * GUESTROOM409_412_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM409_412_V,
    ENDIF,
    IF (GUESTROOM409_412_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM409_412_V,
      Set C_CUR = C_CUR + GUESTROOM409_412_T * GUESTROOM409_412_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM409_412_V,
    ENDIF,
    IF (GUESTROOM413_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM413_V,
      Set H_CUR = H_CUR + GUESTROOM413_T * GUESTROOM413_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM413_V,
    ENDIF,
    IF (GUESTROOM413_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM413_V,
      Set C_CUR = C_CUR + GUESTROOM413_T * GUESTROOM413_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM413_V,
    ENDIF,
    IF (GUESTROOM414_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM414_V,
      Set H_CUR = H_CUR + GUESTROOM414_T * GUESTROOM414_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM414_V,
    ENDIF,
    IF (GUESTROOM414_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM414_V,
      Set C_CUR = C_CUR + GUESTROOM414_T * GUESTROOM414_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM414_V,
    ENDIF,
    IF (GUESTROOM415_418_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM415_418_V,
      Set H_CUR = H_CUR + GUESTROOM415_418_T * GUESTROOM415_418_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM415_418_V,
    ENDIF,
    IF (GUESTROOM415_418_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM415_418_V,
      Set C_CUR = C_CUR + GUESTROOM415_418_T * GUESTROOM415_418_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM415_418_V,
    ENDIF,
    IF (GUESTROOM419_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM419_V,
      Set H_CUR = H_CUR + GUESTROOM419_T * GUESTROOM419_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM419_V,
    ENDIF,
    IF (GUESTROOM419_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM419_V,
      Set C_CUR = C_CUR + GUESTROOM419_T * GUESTROOM419_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM419_V,
    ENDIF,
    IF (GUESTROOM420_423_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM420_423_V,
      Set H_CUR = H_CUR + GUESTROOM420_423_T * GUESTROOM420_423_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM420_423_V,
    ENDIF,
    IF (GUESTROOM420_423_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM420_423_V,
      Set C_CUR = C_CUR + GUESTROOM420_423_T * GUESTROOM420_423_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM420_423_V,
    ENDIF,
    IF (GUESTROOM424_H > 0),
      Set H_SET = H_SET + H1 * GUESTROOM424_V,
      Set H_CUR = H_CUR + GUESTROOM424_T * GUESTROOM424_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + GUESTROOM424_V,
    ENDIF,
    IF (GUESTROOM424_C > 0),
      Set C_SET = C_SET + C1 * GUESTROOM424_V,
      Set C_CUR = C_CUR + GUESTROOM424_T * GUESTROOM424_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + GUESTROOM424_V,
    ENDIF,
    IF (LAUNDRYROOMFLR1_H > 0),
      Set H_SET = H_SET + H1 * LAUNDRYROOMFLR1_V,
      Set H_CUR = H_CUR + LAUNDRYROOMFLR1_T * LAUNDRYROOMFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + LAUNDRYROOMFLR1_V,
    ENDIF,
    IF (LAUNDRYROOMFLR1_C > 0),
      Set C_SET = C_SET + C1 * LAUNDRYROOMFLR1_V,
      Set C_CUR = C_CUR + LAUNDRYROOMFLR1_T * LAUNDRYROOMFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + LAUNDRYROOMFLR1_V,
    ENDIF,
    IF (MECHANICALROOMFLR1_H > 0),
      Set H_SET = H_SET + H1 * MECHANICALROOMFLR1_V,
      Set H_CUR = H_CUR + MECHANICALROOMFLR1_T * MECHANICALROOMFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + MECHANICALROOMFLR1_V,
    ENDIF,
    IF (MECHANICALROOMFLR1_C > 0),
      Set C_SET = C_SET + C1 * MECHANICALROOMFLR1_V,
      Set C_CUR = C_CUR + MECHANICALROOMFLR1_T * MECHANICALROOMFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + MECHANICALROOMFLR1_V,
    ENDIF,
    IF (MEETINGROOMFLR1_H > 0),
      Set H_SET = H_SET + H1 * MEETINGROOMFLR1_V,
      Set H_CUR = H_CUR + MEETINGROOMFLR1_T * MEETINGROOMFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + MEETINGROOMFLR1_V,
    ENDIF,
    IF (MEETINGROOMFLR1_C > 0),
      Set C_SET = C_SET + C1 * MEETINGROOMFLR1_V,
      Set C_CUR = C_CUR + MEETINGROOMFLR1_T * MEETINGROOMFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + MEETINGROOMFLR1_V,
    ENDIF,
    IF (REARSTAIRSFLR1_H > 0),
      Set H_SET = H_SET + H2 * REARSTAIRSFLR1_V,
      Set H_CUR = H_CUR + REARSTAIRSFLR1_T * REARSTAIRSFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + REARSTAIRSFLR1_V,
    ENDIF,
    IF (REARSTAIRSFLR1_C > 0),
      Set C_SET = C_SET + C2 * REARSTAIRSFLR1_V,
      Set C_CUR = C_CUR + REARSTAIRSFLR1_T * REARSTAIRSFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + REARSTAIRSFLR1_V,
    ENDIF,
    IF (REARSTAIRSFLR2_H > 0),
      Set H_SET = H_SET + H2 * REARSTAIRSFLR2_V,
      Set H_CUR = H_CUR + REARSTAIRSFLR2_T * REARSTAIRSFLR2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + REARSTAIRSFLR2_V,
    ENDIF,
    IF (REARSTAIRSFLR2_C > 0),
      Set C_SET = C_SET + C2 * REARSTAIRSFLR2_V,
      Set C_CUR = C_CUR + REARSTAIRSFLR2_T * REARSTAIRSFLR2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + REARSTAIRSFLR2_V,
    ENDIF,
    IF (REARSTAIRSFLR3_H > 0),
      Set H_SET = H_SET + H2 * REARSTAIRSFLR3_V,
      Set H_CUR = H_CUR + REARSTAIRSFLR3_T * REARSTAIRSFLR3_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + REARSTAIRSFLR3_V,
    ENDIF,
    IF (REARSTAIRSFLR3_C > 0),
      Set C_SET = C_SET + C2 * REARSTAIRSFLR3_V,
      Set C_CUR = C_CUR + REARSTAIRSFLR3_T * REARSTAIRSFLR3_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + REARSTAIRSFLR3_V,
    ENDIF,
    IF (REARSTAIRSFLR4_H > 0),
      Set H_SET = H_SET + H2 * REARSTAIRSFLR4_V,
      Set H_CUR = H_CUR + REARSTAIRSFLR4_T * REARSTAIRSFLR4_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + REARSTAIRSFLR4_V,
    ENDIF,
    IF (REARSTAIRSFLR4_C > 0),
      Set C_SET = C_SET + C2 * REARSTAIRSFLR4_V,
      Set C_CUR = C_CUR + REARSTAIRSFLR4_T * REARSTAIRSFLR4_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + REARSTAIRSFLR4_V,
    ENDIF,
    IF (REARSTORAGEFLR1_H > 0),
      Set H_SET = H_SET + H2 * REARSTORAGEFLR1_V,
      Set H_CUR = H_CUR + REARSTORAGEFLR1_T * REARSTORAGEFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + REARSTORAGEFLR1_V,
    ENDIF,
    IF (REARSTORAGEFLR1_C > 0),
      Set C_SET = C_SET + C2 * REARSTORAGEFLR1_V,
      Set C_CUR = C_CUR + REARSTORAGEFLR1_T * REARSTORAGEFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + REARSTORAGEFLR1_V,
    ENDIF,
    IF (REARSTORAGEFLR2_H > 0),
      Set H_SET = H_SET + H2 * REARSTORAGEFLR2_V,
      Set H_CUR = H_CUR + REARSTORAGEFLR2_T * REARSTORAGEFLR2_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + REARSTORAGEFLR2_V,
    ENDIF,
    IF (REARSTORAGEFLR2_C > 0),
      Set C_SET = C_SET + C2 * REARSTORAGEFLR2_V,
      Set C_CUR = C_CUR + REARSTORAGEFLR2_T * REARSTORAGEFLR2_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + REARSTORAGEFLR2_V,
    ENDIF,
    IF (REARSTORAGEFLR3_H > 0),
      Set H_SET = H_SET + H2 * REARSTORAGEFLR3_V,
      Set H_CUR = H_CUR + REARSTORAGEFLR3_T * REARSTORAGEFLR3_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + REARSTORAGEFLR3_V,
    ENDIF,
    IF (REARSTORAGEFLR3_C > 0),
      Set C_SET = C_SET + C2 * REARSTORAGEFLR3_V,
      Set C_CUR = C_CUR + REARSTORAGEFLR3_T * REARSTORAGEFLR3_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + REARSTORAGEFLR3_V,
    ENDIF,
    IF (REARSTORAGEFLR4_H > 0),
      Set H_SET = H_SET + H2 * REARSTORAGEFLR4_V,
      Set H_CUR = H_CUR + REARSTORAGEFLR4_T * REARSTORAGEFLR4_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + REARSTORAGEFLR4_V,
    ENDIF,
    IF (REARSTORAGEFLR4_C > 0),
      Set C_SET = C_SET + C2 * REARSTORAGEFLR4_V,
      Set C_CUR = C_CUR + REARSTORAGEFLR4_T * REARSTORAGEFLR4_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + REARSTORAGEFLR4_V,
    ENDIF,
    IF (RESTROOMFLR1_H > 0),
      Set H_SET = H_SET + H1 * RESTROOMFLR1_V,
      Set H_CUR = H_CUR + RESTROOMFLR1_T * RESTROOMFLR1_V,
      Set TOTAL_HEAT_V = TOTAL_HEAT_V + RESTROOMFLR1_V,
    ENDIF,
    IF (RESTROOMFLR1_C > 0),
      Set C_SET = C_SET + C1 * RESTROOMFLR1_V,
      Set C_CUR = C_CUR + RESTROOMFLR1_T * RESTROOMFLR1_V,
      Set TOTAL_COOL_V = TOTAL_COOL_V + RESTROOMFLR1_V,
    ENDIF,
! Average temperature over controlled zone air volumes
    Set T_CUR = 0,
    Set T_CUR = T_CUR + CORRIDORFLR1_T * CORRIDORFLR1_V,
    Set T_CUR = T_CUR + CORRIDORFLR2_T * CORRIDORFLR2_V,
    Set T_CUR = T_CUR + CORRIDORFLR3_T * CORRIDORFLR3_V,
    Set T_CUR = T_CUR + CORRIDORFLR4_T * CORRIDORFLR4_V,
    Set T_CUR = T_CUR + EMPLOYEELOUNGEFLR1_T * EMPLOYEELOUNGEFLR1_V,
    Set T_CUR = T_CUR + EXERCISECENTERFLR1_T * EXERCISECENTERFLR1_V,
    Set T_CUR = T_CUR + FRONTLOUNGEFLR1_T * FRONTLOUNGEFLR1_V,
    Set T_CUR = T_CUR + FRONTOFFICEFLR1_T * FRONTOFFICEFLR1_V,
    Set T_CUR = T_CUR + FRONTSTAIRSFLR1_T * FRONTSTAIRSFLR1_V,
    Set T_CUR = T_CUR + FRONTSTAIRSFLR2_T * FRONTSTAIRSFLR2_V,
    Set T_CUR = T_CUR + FRONTSTAIRSFLR3_T * FRONTSTAIRSFLR3_V,
    Set T_CUR = T_CUR + FRONTSTAIRSFLR4_T * FRONTSTAIRSFLR4_V,
    Set T_CUR = T_CUR + FRONTSTORAGEFLR1_T * FRONTSTORAGEFLR1_V,
    Set T_CUR = T_CUR + FRONTSTORAGEFLR2_T * FRONTSTORAGEFLR2_V,
    Set T_CUR = T_CUR + FRONTSTORAGEFLR3_T * FRONTSTORAGEFLR3_V,
    Set T_CUR = T_CUR + FRONTSTORAGEFLR4_T * FRONTSTORAGEFLR4_V,
    Set T_CUR = T_CUR + GUESTROOM101_T * GUESTROOM101_V,
    Set T_CUR = T_CUR + GUESTROOM102_T * GUESTROOM102_V,
    Set T_CUR = T_CUR + GUESTROOM103_T * GUESTROOM103_V,
    Set T_CUR = T_CUR + GUESTROOM104_T * GUESTROOM104_V,
    Set T_CUR = T_CUR + GUESTROOM105_T * GUESTROOM105_V,
    Set T_CUR = T_CUR + GUESTROOM201_T * GUESTROOM201_V,
    Set T_CUR = T_CUR + GUESTROOM202_205_T * GUESTROOM202_205_V,
    Set T_CUR = T_CUR + GUESTROOM206_208_T * GUESTROOM206_208_V,
    Set T_CUR = T_CUR + GUESTROOM209_212_T * GUESTROOM209_212_V,
    Set T_CUR = T_CUR + GUESTROOM213_T * GUESTROOM213_V,
    Set T_CUR = T_CUR + GUESTROOM214_T * GUESTROOM214_V,
    Set T_CUR = T_CUR + GUESTROOM215_218_T * GUESTROOM215_218_V,
    Set T_CUR = T_CUR + GUESTROOM219_T * GUESTROOM219_V,
    Set T_CUR = T_CUR + GUESTROOM220_223_T * GUESTROOM220_223_V,
    Set T_CUR = T_CUR + GUESTROOM224_T * GUESTROOM224_V,
    Set T_CUR = T_CUR + GUESTROOM301_T * GUESTROOM301_V,
    Set T_CUR = T_CUR + GUESTROOM302_305_T * GUESTROOM302_305_V,
    Set T_CUR = T_CUR + GUESTROOM306_308_T * GUESTROOM306_308_V,
    Set T_CUR = T_CUR + GUESTROOM309_312_T * GUESTROOM309_312_V,
    Set T_CUR = T_CUR + GUESTROOM313_T * GUESTROOM313_V,
    Set T_CUR = T_CUR + GUESTROOM314_T * GUESTROOM314_V,
    Set T_CUR = T_CUR + GUESTROOM315_318_T * GUESTROOM315_318_V,
    Set T_CUR = T_CUR + GUESTROOM319_T * GUESTROOM319_V,
    Set T_CUR = T_CUR + GUESTROOM320_323_T * GUESTROOM320_323_V,
    Set T_CUR = T_CUR + GUESTROOM324_T * GUESTROOM324_V,
    Set T_CUR = T_CUR + GUESTROOM401_T * GUESTROOM401_V,
    Set T_CUR = T_CUR + GUESTROOM402_405_T * GUESTROOM402_405_V,
    Set T_CUR = T_CUR + GUESTROOM406_408_T * GUESTROOM406_408_V,
    Set T_CUR = T_CUR + GUESTROOM409_412_T * GUESTROOM409_412_V,
    Set T_CUR = T_CUR + GUESTROOM413_T * GUESTROOM413_V,
    Set T_CUR = T_CUR + GUESTROOM414_T * GUESTROOM414_V,
    Set T_CUR = T_CUR + GUESTROOM415_418_T * GUESTROOM415_418_V,
    Set T_CUR = T_CUR + GUESTROOM419_T * GUESTROOM419_V,
    Set T_CUR = T_CUR + GUESTROOM420_423_T * GUESTROOM420_423_V,
    Set T_CUR = T_CUR + GUESTROOM424_T * GUESTROOM424_V,
    Set T_CUR = T_CUR + LAUNDRYROOMFLR1_T * LAUNDRYROOMFLR1_V,
    Set T_CUR = T_CUR + MECHANICALROOMFLR1_T * MECHANICALROOMFLR1_V,
    Set T_CUR = T_CUR + MEETINGROOMFLR1_T * MEETINGROOMFLR1_V,
    Set T_CUR = T_CUR + REARSTAIRSFLR1_T * REARSTAIRSFLR1_V,
    Set T_CUR = T_CUR + REARSTAIRSFLR2_T * REARSTAIRSFLR2_V,
    Set T_CUR = T_CUR + REARSTAIRSFLR3_T * REARSTAIRSFLR3_V,
    Set T_CUR = T_CUR + REARSTAIRSFLR4_T * REARSTAIRSFLR4_V,
    Set T_CUR = T_CUR + REARSTORAGEFLR1_T * REARSTORAGEFLR1_V,
    Set T_CUR = T_CUR + REARSTORAGEFLR2_T * REARSTORAGEFLR2_V,
    Set T_CUR = T_CUR + REARSTORAGEFLR3_T * REARSTORAGEFLR3_V,
    Set T_CUR = T_CUR + REARSTORAGEFLR4_T * REARSTORAGEFLR4_V,
    Set T_CUR = T_CUR + RESTROOMFLR1_T * RESTROOMFLR1_V,
    Set T_CUR = T_CUR/Controlled_V*9.0/5.0+32.0,
! Average cooling schedule and setpoint over controlled zone air volumes
    Set Schedule_Cooling_Temperature = 0.0,
    Set T_Cooling = 0,
    Set T_Cooling = T_Cooling + C1 * CORRIDORFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * CORRIDORFLR1_V,
    Set T_Cooling = T_Cooling + C1 * CORRIDORFLR2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * CORRIDORFLR2_V,
    Set T_Cooling = T_Cooling + C1 * CORRIDORFLR3_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * CORRIDORFLR3_V,
    Set T_Cooling = T_Cooling + C1 * CORRIDORFLR4_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * CORRIDORFLR4_V,
    Set T_Cooling = T_Cooling + C1 * EMPLOYEELOUNGEFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * EMPLOYEELOUNGEFLR1_V,
    Set T_Cooling = T_Cooling + C1 * EXERCISECENTERFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * EXERCISECENTERFLR1_V,
    Set T_Cooling = T_Cooling + C1 * FRONTLOUNGEFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FRONTLOUNGEFLR1_V,
    Set T_Cooling = T_Cooling + C1 * FRONTOFFICEFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * FRONTOFFICEFLR1_V,
    Set T_Cooling = T_Cooling + C2 * FRONTSTAIRSFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FRONTSTAIRSFLR1_V,
    Set T_Cooling = T_Cooling + C2 * FRONTSTAIRSFLR2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FRONTSTAIRSFLR2_V,
    Set T_Cooling = T_Cooling + C2 * FRONTSTAIRSFLR3_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FRONTSTAIRSFLR3_V,
    Set T_Cooling = T_Cooling + C2 * FRONTSTAIRSFLR4_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FRONTSTAIRSFLR4_V,
    Set T_Cooling = T_Cooling + C2 * FRONTSTORAGEFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FRONTSTORAGEFLR1_V,
    Set T_Cooling = T_Cooling + C2 * FRONTSTORAGEFLR2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FRONTSTORAGEFLR2_V,
    Set T_Cooling = T_Cooling + C2 * FRONTSTORAGEFLR3_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FRONTSTORAGEFLR3_V,
    Set T_Cooling = T_Cooling + C2 * FRONTSTORAGEFLR4_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * FRONTSTORAGEFLR4_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM101_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM101_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM102_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM102_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM103_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM103_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM104_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM104_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM105_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM105_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM201_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM201_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM202_205_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM202_205_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM206_208_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM206_208_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM209_212_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM209_212_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM213_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM213_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM214_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM214_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM215_218_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM215_218_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM219_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM219_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM220_223_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM220_223_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM224_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM224_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM301_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM301_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM302_305_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM302_305_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM306_308_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM306_308_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM309_312_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM309_312_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM313_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM313_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM314_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM314_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM315_318_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM315_318_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM319_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM319_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM320_323_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM320_323_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM324_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM324_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM401_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM401_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM402_405_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM402_405_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM406_408_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM406_408_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM409_412_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM409_412_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM413_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM413_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM414_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM414_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM415_418_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM415_418_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM419_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM419_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM420_423_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM420_423_V,
    Set T_Cooling = T_Cooling + C1 * GUESTROOM424_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * GUESTROOM424_V,
    Set T_Cooling = T_Cooling + C1 * LAUNDRYROOMFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * LAUNDRYROOMFLR1_V,
    Set T_Cooling = T_Cooling + C1 * MECHANICALROOMFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * MECHANICALROOMFLR1_V,
    Set T_Cooling = T_Cooling + C1 * MEETINGROOMFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * MEETINGROOMFLR1_V,
    Set T_Cooling = T_Cooling + C2 * REARSTAIRSFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * REARSTAIRSFLR1_V,
    Set T_Cooling = T_Cooling + C2 * REARSTAIRSFLR2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * REARSTAIRSFLR2_V,
    Set T_Cooling = T_Cooling + C2 * REARSTAIRSFLR3_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * REARSTAIRSFLR3_V,
    Set T_Cooling = T_Cooling + C2 * REARSTAIRSFLR4_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * REARSTAIRSFLR4_V,
    Set T_Cooling = T_Cooling + C2 * REARSTORAGEFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * REARSTORAGEFLR1_V,
    Set T_Cooling = T_Cooling + C2 * REARSTORAGEFLR2_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * REARSTORAGEFLR2_V,
    Set T_Cooling = T_Cooling + C2 * REARSTORAGEFLR3_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * REARSTORAGEFLR3_V,
    Set T_Cooling = T_Cooling + C2 * REARSTORAGEFLR4_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C2_NOM * REARSTORAGEFLR4_V,
    Set T_Cooling = T_Cooling + C1 * RESTROOMFLR1_V,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature + C1_NOM * RESTROOMFLR1_V,
    Set T_Cooling = T_Cooling/Controlled_V*9.0/5.0+32.0,
    Set Schedule_Cooling_Temperature = Schedule_Cooling_Temperature/Controlled_V*9.0/5.0+32.0,
! Average heating schedule and setpoint over controlled zone air volumes
    Set Schedule_Heating_Temperature = 0.0,
    Set T_Heating = 0,
    Set T_Heating = T_Heating + H1 * CORRIDORFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * CORRIDORFLR1_V,
    Set T_Heating = T_Heating + H1 * CORRIDORFLR2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * CORRIDORFLR2_V,
    Set T_Heating = T_Heating + H1 * CORRIDORFLR3_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * CORRIDORFLR3_V,
    Set T_Heating = T_Heating + H1 * CORRIDORFLR4_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * CORRIDORFLR4_V,
    Set T_Heating = T_Heating + H1 * EMPLOYEELOUNGEFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * EMPLOYEELOUNGEFLR1_V,
    Set T_Heating = T_Heating + H1 * EXERCISECENTERFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * EXERCISECENTERFLR1_V,
    Set T_Heating = T_Heating + H1 * FRONTLOUNGEFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FRONTLOUNGEFLR1_V,
    Set T_Heating = T_Heating + H1 * FRONTOFFICEFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * FRONTOFFICEFLR1_V,
    Set T_Heating = T_Heating + H2 * FRONTSTAIRSFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FRONTSTAIRSFLR1_V,
    Set T_Heating = T_Heating + H2 * FRONTSTAIRSFLR2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FRONTSTAIRSFLR2_V,
    Set T_Heating = T_Heating + H2 * FRONTSTAIRSFLR3_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FRONTSTAIRSFLR3_V,
    Set T_Heating = T_Heating + H2 * FRONTSTAIRSFLR4_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FRONTSTAIRSFLR4_V,
    Set T_Heating = T_Heating + H2 * FRONTSTORAGEFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FRONTSTORAGEFLR1_V,
    Set T_Heating = T_Heating + H2 * FRONTSTORAGEFLR2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FRONTSTORAGEFLR2_V,
    Set T_Heating = T_Heating + H2 * FRONTSTORAGEFLR3_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FRONTSTORAGEFLR3_V,
    Set T_Heating = T_Heating + H2 * FRONTSTORAGEFLR4_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * FRONTSTORAGEFLR4_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM101_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM101_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM102_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM102_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM103_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM103_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM104_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM104_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM105_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM105_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM201_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM201_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM202_205_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM202_205_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM206_208_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM206_208_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM209_212_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM209_212_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM213_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM213_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM214_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM214_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM215_218_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM215_218_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM219_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM219_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM220_223_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM220_223_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM224_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM224_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM301_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM301_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM302_305_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM302_305_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM306_308_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM306_308_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM309_312_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM309_312_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM313_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM313_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM314_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM314_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM315_318_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM315_318_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM319_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM319_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM320_323_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM320_323_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM324_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM324_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM401_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM401_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM402_405_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM402_405_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM406_408_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM406_408_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM409_412_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM409_412_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM413_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM413_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM414_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM414_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM415_418_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM415_418_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM419_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM419_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM420_423_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM420_423_V,
    Set T_Heating = T_Heating + H1 * GUESTROOM424_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * GUESTROOM424_V,
    Set T_Heating = T_Heating + H1 * LAUNDRYROOMFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * LAUNDRYROOMFLR1_V,
    Set T_Heating = T_Heating + H1 * MECHANICALROOMFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * MECHANICALROOMFLR1_V,
    Set T_Heating = T_Heating + H1 * MEETINGROOMFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * MEETINGROOMFLR1_V,
    Set T_Heating = T_Heating + H2 * REARSTAIRSFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * REARSTAIRSFLR1_V,
    Set T_Heating = T_Heating + H2 * REARSTAIRSFLR2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * REARSTAIRSFLR2_V,
    Set T_Heating = T_Heating + H2 * REARSTAIRSFLR3_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * REARSTAIRSFLR3_V,
    Set T_Heating = T_Heating + H2 * REARSTAIRSFLR4_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * REARSTAIRSFLR4_V,
    Set T_Heating = T_Heating + H2 * REARSTORAGEFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * REARSTORAGEFLR1_V,
    Set T_Heating = T_Heating + H2 * REARSTORAGEFLR2_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * REARSTORAGEFLR2_V,
    Set T_Heating = T_Heating + H2 * REARSTORAGEFLR3_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * REARSTORAGEFLR3_V,
    Set T_Heating = T_Heating + H2 * REARSTORAGEFLR4_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H2_NOM * REARSTORAGEFLR4_V,
    Set T_Heating = T_Heating + H1 * RESTROOMFLR1_V,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature + H1_NOM * RESTROOMFLR1_V,
    Set T_Heating = T_Heating/Controlled_V*9.0/5.0+32.0,
    Set Schedule_Heating_Temperature = Schedule_Heating_Temperature/Controlled_V*9.0/5.0+32.0,

    Set Setpoint_Cooling_Temperature = T_Cooling,
    Set Current_Cooling_Temperature = T_CUR,
    Set Setpoint_Heating_Temperature = T_Heating,
    Set Current_Heating_Temperature = T_CUR;

  
  EnergyManagementSystem:Program,
    Report_Demand,      !- Name
    Set Cooling_Power_State = 0.0,
    Set Heating_Power_State = 0.0,
    Set Flexible_Cooling_Demand = 0.0,
    Set Flexible_Heating_Demand = 0.0,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_1,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_2,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_3,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_4,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_5,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_6,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_7,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_8,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_9,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_10,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_11,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_12,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_13,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_14,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_15,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_16,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_17,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_18,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_19,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_20,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_21,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_22,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_23,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_24,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_25,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_26,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_27,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_28,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_29,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_30,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_31,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_32,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_33,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_34,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_35,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_36,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_37,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_38,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_39,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_40,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_41,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_42,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_43,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_44,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_45,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_46,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand + Cooling_Coil_47,
    Set Flexible_Cooling_Demand = Flexible_Cooling_Demand/(60*60*ZoneTimeStep),
    IF Flexible_Cooling_Demand > 1.0,
      Set Cooling_Power_State = 1.0,
    ENDIF,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_1,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_2,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_3,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_4,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_5,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_6,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_7,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_8,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_9,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_10,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_11,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_12,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_13,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_14,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_15,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_16,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_17,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_18,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_19,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_20,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_21,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_22,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_23,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_24,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_25,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_26,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_27,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_28,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_29,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_30,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_31,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_32,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_33,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_34,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_35,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_36,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_37,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_38,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_39,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_40,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_41,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_42,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_43,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_44,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_45,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_46,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_47,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_48,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_49,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_50,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand + Heating_Coil_51,
    Set Flexible_Heating_Demand = Flexible_Heating_Demand/(60*60*ZoneTimeStep),
    IF Flexible_Heating_Demand > 1.0,
      Set Heating_Power_State = 1.0,
    ENDIF;
  
  EnergyManagementSystem:Program,
    Report_Occupants,
    Set Total_Occupants = 0.0,
    Set Total_Occupants = Total_Occupants + EMPLOYEELOUNGEFLR1_O,
    Set Total_Occupants = Total_Occupants + EXERCISECENTERFLR1_O,
    Set Total_Occupants = Total_Occupants + FRONTLOUNGEFLR1_O,
    Set Total_Occupants = Total_Occupants + FRONTOFFICEFLR1_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM101_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM102_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM103_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM104_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM105_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM201_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM202_205_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM206_208_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM209_212_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM213_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM214_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM215_218_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM219_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM220_223_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM224_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM301_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM302_305_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM306_308_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM309_312_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM313_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM314_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM315_318_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM319_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM320_323_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM324_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM401_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM402_405_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM406_408_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM409_412_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM413_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM414_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM415_418_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM419_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM420_423_O,
    Set Total_Occupants = Total_Occupants + GUESTROOM424_O,
    Set Total_Occupants = Total_Occupants + LAUNDRYROOMFLR1_O,
    Set Total_Occupants = Total_Occupants + MEETINGROOMFLR1_O,
    Set Total_Occupants = Total_Occupants + RESTROOMFLR1_O;
  EnergyManagementSystem:Sensor,
    C1_NOM,  !- Name
    C1_NOM,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;    !- Output:Variable or Output:Meter Name
  EnergyManagementSystem:Actuator,
    C1,  !- Name
    CLGSETP_SCH,  !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value;   !- Actuated Component Control Type
  EnergyManagementSystem:Sensor,
    H1_NOM,  !- Name
    H1_NOM,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;    !- Output:Variable or Output:Meter Name
  EnergyManagementSystem:Actuator,
    H1,  !- Name
    HTGSETP_SCH,  !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value;   !- Actuated Component Control Type
  EnergyManagementSystem:Sensor,
    C2_NOM,  !- Name
    C2_NOM,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;    !- Output:Variable or Output:Meter Name
  EnergyManagementSystem:Actuator,
    C2,  !- Name
    UNITHEATER_CLGSP_SCH,  !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value;   !- Actuated Component Control Type
  EnergyManagementSystem:Sensor,
    H2_NOM,  !- Name
    H2_NOM,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;    !- Output:Variable or Output:Meter Name
  EnergyManagementSystem:Actuator,
    H2,  !- Name
    UNITHEATER_HTGSP_SCH,  !- Actuated Component Unique Name
    Schedule:Compact, !- Actuated Component Type
    Schedule Value;   !- Actuated Component Control Type
  EnergyManagementSystem:GlobalVariable,
    Flexible_Cooling_Demand;
  EnergyManagementSystem:GlobalVariable,
    Flexible_Heating_Demand;
  EnergyManagementSystem:GlobalVariable,
    Setpoint_Cooling_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Setpoint_Heating_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Schedule_Cooling_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Schedule_Heating_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Current_Cooling_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Current_Heating_Temperature;
  EnergyManagementSystem:GlobalVariable,
    Cooling_Power_State;
  EnergyManagementSystem:GlobalVariable,
    Heating_Power_State;
  EnergyManagementSystem:GlobalVariable,
    H_SET;
  EnergyManagementSystem:GlobalVariable,
    C_SET;
  EnergyManagementSystem:GlobalVariable,
    H_CUR;
  EnergyManagementSystem:GlobalVariable,
    C_CUR;
  EnergyManagementSystem:GlobalVariable,
    TOTAL_HEAT_V;
  EnergyManagementSystem:GlobalVariable,
    TOTAL_COOL_V;
  EnergyManagementSystem:GlobalVariable,
    T_CUR;
  EnergyManagementSystem:GlobalVariable,
    Total_Occupants;
  EnergyManagementSystem:OutputVariable,
    Cooling Controlled Load,  !- Name
    Flexible_Cooling_Demand,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Controlled Load,  !- Name
    Flexible_Heating_Demand,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Schedule Temperature,  !- Name
    Schedule_Cooling_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Schedule Temperature,  !- Name
    Schedule_Heating_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Setpoint Temperature,  !- Name
    Setpoint_Cooling_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Setpoint Temperature,  !- Name
    Setpoint_Heating_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Current Temperature,  !- Name
    Current_Cooling_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Current Temperature,  !- Name
    Current_Heating_Temperature,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Power State,  !- Name
    Cooling_Power_State,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Power State,  !- Name
    Heating_Power_State,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Setpoint,  !- Name
    H_SET,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Setpoint,  !- Name
    C_SET,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Current,  !- Name
    H_CUR,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Current,  !- Name
    C_CUR,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Heating Volume,  !- Name
    TOTAL_HEAT_V,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Cooling Volume,  !- Name
    TOTAL_COOL_V,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Indoor Air Temperature,  !- Name
    T_CUR,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:OutputVariable,
    Occupant Count,  !- Name
    Total_Occupants,  !- EMS Variable Name
    Averaged,     !- Type of Data in Variable
    ZoneTimeStep, !- Update Frequency
    ,             !- EMS Program or Subroutine Name
    ;             !- Units
  EnergyManagementSystem:Sensor,
    Cooling_Coil_1,  !- Name
    GUESTROOM101 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_2,  !- Name
    GUESTROOM102 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_3,  !- Name
    GUESTROOM103 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_4,  !- Name
    GUESTROOM104 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_5,  !- Name
    GUESTROOM105 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_6,  !- Name
    GUESTROOM201 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_7,  !- Name
    GUESTROOM202_205 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_8,  !- Name
    GUESTROOM206_208 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_9,  !- Name
    GUESTROOM209_212 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_10,  !- Name
    GUESTROOM213 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_11,  !- Name
    GUESTROOM214 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_12,  !- Name
    GUESTROOM215_218 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_13,  !- Name
    GUESTROOM219 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_14,  !- Name
    GUESTROOM220_223 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_15,  !- Name
    GUESTROOM224 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_16,  !- Name
    GUESTROOM301 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_17,  !- Name
    GUESTROOM302_305 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_18,  !- Name
    GUESTROOM306_308 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_19,  !- Name
    GUESTROOM309_312 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_20,  !- Name
    GUESTROOM313 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_21,  !- Name
    GUESTROOM314 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_22,  !- Name
    GUESTROOM315_318 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_23,  !- Name
    GUESTROOM319 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_24,  !- Name
    GUESTROOM320_323 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_25,  !- Name
    GUESTROOM324 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_26,  !- Name
    GUESTROOM401 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_27,  !- Name
    GUESTROOM402_405 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_28,  !- Name
    GUESTROOM406_408 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_29,  !- Name
    GUESTROOM409_412 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_30,  !- Name
    GUESTROOM413 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_31,  !- Name
    GUESTROOM414 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_32,  !- Name
    GUESTROOM415_418 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_33,  !- Name
    GUESTROOM419 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_34,  !- Name
    GUESTROOM420_423 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_35,  !- Name
    GUESTROOM424 PTAC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_36,  !- Name
    PSZ-HEATCOOL:10_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_37,  !- Name
    PSZ-HEATCOOL:11_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_38,  !- Name
    PSZ-HEATCOOL:12_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_39,  !- Name
    PSZ-HEATCOOL:1_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_40,  !- Name
    PSZ-HEATCOOL:2_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_41,  !- Name
    PSZ-HEATCOOL:3_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_42,  !- Name
    PSZ-HEATCOOL:4_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_43,  !- Name
    PSZ-HEATCOOL:5_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_44,  !- Name
    PSZ-HEATCOOL:6_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_45,  !- Name
    PSZ-HEATCOOL:7_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_46,  !- Name
    PSZ-HEATCOOL:8_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Cooling_Coil_47,  !- Name
    PSZ-HEATCOOL:9_COOLC DXCOIL,  !- Coil
    Cooling Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_1,  !- Name
    FRONTSTAIRSFLR1 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_2,  !- Name
    FRONTSTAIRSFLR2 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_3,  !- Name
    FRONTSTAIRSFLR3 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_4,  !- Name
    FRONTSTAIRSFLR4 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_5,  !- Name
    FRONTSTORAGEFLR1 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_6,  !- Name
    FRONTSTORAGEFLR2 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_7,  !- Name
    FRONTSTORAGEFLR3 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_8,  !- Name
    FRONTSTORAGEFLR4 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_9,  !- Name
    GUESTROOM101 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_10,  !- Name
    GUESTROOM102 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_11,  !- Name
    GUESTROOM103 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_12,  !- Name
    GUESTROOM104 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_13,  !- Name
    GUESTROOM105 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_14,  !- Name
    GUESTROOM201 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_15,  !- Name
    GUESTROOM202_205 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_16,  !- Name
    GUESTROOM206_208 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_17,  !- Name
    GUESTROOM209_212 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_18,  !- Name
    GUESTROOM213 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_19,  !- Name
    GUESTROOM214 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_20,  !- Name
    GUESTROOM215_218 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_21,  !- Name
    GUESTROOM219 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_22,  !- Name
    GUESTROOM220_223 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_23,  !- Name
    GUESTROOM224 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_24,  !- Name
    GUESTROOM301 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_25,  !- Name
    GUESTROOM302_305 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_26,  !- Name
    GUESTROOM306_308 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_27,  !- Name
    GUESTROOM309_312 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_28,  !- Name
    GUESTROOM313 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_29,  !- Name
    GUESTROOM314 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_30,  !- Name
    GUESTROOM315_318 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_31,  !- Name
    GUESTROOM319 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_32,  !- Name
    GUESTROOM320_323 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_33,  !- Name
    GUESTROOM324 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_34,  !- Name
    GUESTROOM401 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_35,  !- Name
    GUESTROOM402_405 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_36,  !- Name
    GUESTROOM406_408 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_37,  !- Name
    GUESTROOM409_412 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_38,  !- Name
    GUESTROOM413 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_39,  !- Name
    GUESTROOM414 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_40,  !- Name
    GUESTROOM415_418 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_41,  !- Name
    GUESTROOM419 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_42,  !- Name
    GUESTROOM420_423 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_43,  !- Name
    GUESTROOM424 PTAC HEAT COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_44,  !- Name
    REARSTAIRSFLR1 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_45,  !- Name
    REARSTAIRSFLR2 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_46,  !- Name
    REARSTAIRSFLR3 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_47,  !- Name
    REARSTAIRSFLR4 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_48,  !- Name
    REARSTORAGEFLR1 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_49,  !- Name
    REARSTORAGEFLR2 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_50,  !- Name
    REARSTORAGEFLR3 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    Heating_Coil_51,  !- Name
    REARSTORAGEFLR4 UNIT HEATER COIL,  !- Coil
    Heating Coil Electric Energy;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR1_T,  !- Name
    CORRIDORFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR1_H,  !- Name
    CORRIDORFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR1_C,  !- Name
    CORRIDORFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    CORRIDORFLR1_V;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR2_T,  !- Name
    CORRIDORFLR2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR2_H,  !- Name
    CORRIDORFLR2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR2_C,  !- Name
    CORRIDORFLR2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    CORRIDORFLR2_V;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR3_T,  !- Name
    CORRIDORFLR3,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR3_H,  !- Name
    CORRIDORFLR3,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR3_C,  !- Name
    CORRIDORFLR3,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    CORRIDORFLR3_V;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR4_T,  !- Name
    CORRIDORFLR4,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR4_H,  !- Name
    CORRIDORFLR4,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    CORRIDORFLR4_C,  !- Name
    CORRIDORFLR4,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    CORRIDORFLR4_V;
  EnergyManagementSystem:GlobalVariable,
    ELEVATORCOREFLR1_V;
  EnergyManagementSystem:GlobalVariable,
    ELEVATORCOREFLR2_V;
  EnergyManagementSystem:GlobalVariable,
    ELEVATORCOREFLR3_V;
  EnergyManagementSystem:GlobalVariable,
    ELEVATORCOREFLR4_V;
  EnergyManagementSystem:Sensor,
    EMPLOYEELOUNGEFLR1_O,  !- Name
    EMPLOYEELOUNGEFLR1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    EMPLOYEELOUNGEFLR1_T,  !- Name
    EMPLOYEELOUNGEFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    EMPLOYEELOUNGEFLR1_H,  !- Name
    EMPLOYEELOUNGEFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    EMPLOYEELOUNGEFLR1_C,  !- Name
    EMPLOYEELOUNGEFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    EMPLOYEELOUNGEFLR1_V;
  EnergyManagementSystem:Sensor,
    EXERCISECENTERFLR1_O,  !- Name
    EXERCISECENTERFLR1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    EXERCISECENTERFLR1_T,  !- Name
    EXERCISECENTERFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    EXERCISECENTERFLR1_H,  !- Name
    EXERCISECENTERFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    EXERCISECENTERFLR1_C,  !- Name
    EXERCISECENTERFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    EXERCISECENTERFLR1_V;
  EnergyManagementSystem:Sensor,
    FRONTLOUNGEFLR1_O,  !- Name
    FRONTLOUNGEFLR1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FRONTLOUNGEFLR1_T,  !- Name
    FRONTLOUNGEFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FRONTLOUNGEFLR1_H,  !- Name
    FRONTLOUNGEFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FRONTLOUNGEFLR1_C,  !- Name
    FRONTLOUNGEFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FRONTLOUNGEFLR1_V;
  EnergyManagementSystem:Sensor,
    FRONTOFFICEFLR1_O,  !- Name
    FRONTOFFICEFLR1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    FRONTOFFICEFLR1_T,  !- Name
    FRONTOFFICEFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FRONTOFFICEFLR1_H,  !- Name
    FRONTOFFICEFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FRONTOFFICEFLR1_C,  !- Name
    FRONTOFFICEFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FRONTOFFICEFLR1_V;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR1_T,  !- Name
    FRONTSTAIRSFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR1_H,  !- Name
    FRONTSTAIRSFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR1_C,  !- Name
    FRONTSTAIRSFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FRONTSTAIRSFLR1_V;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR2_T,  !- Name
    FRONTSTAIRSFLR2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR2_H,  !- Name
    FRONTSTAIRSFLR2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR2_C,  !- Name
    FRONTSTAIRSFLR2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FRONTSTAIRSFLR2_V;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR3_T,  !- Name
    FRONTSTAIRSFLR3,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR3_H,  !- Name
    FRONTSTAIRSFLR3,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR3_C,  !- Name
    FRONTSTAIRSFLR3,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FRONTSTAIRSFLR3_V;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR4_T,  !- Name
    FRONTSTAIRSFLR4,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR4_H,  !- Name
    FRONTSTAIRSFLR4,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FRONTSTAIRSFLR4_C,  !- Name
    FRONTSTAIRSFLR4,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FRONTSTAIRSFLR4_V;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR1_T,  !- Name
    FRONTSTORAGEFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR1_H,  !- Name
    FRONTSTORAGEFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR1_C,  !- Name
    FRONTSTORAGEFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FRONTSTORAGEFLR1_V;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR2_T,  !- Name
    FRONTSTORAGEFLR2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR2_H,  !- Name
    FRONTSTORAGEFLR2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR2_C,  !- Name
    FRONTSTORAGEFLR2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FRONTSTORAGEFLR2_V;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR3_T,  !- Name
    FRONTSTORAGEFLR3,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR3_H,  !- Name
    FRONTSTORAGEFLR3,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR3_C,  !- Name
    FRONTSTORAGEFLR3,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FRONTSTORAGEFLR3_V;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR4_T,  !- Name
    FRONTSTORAGEFLR4,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR4_H,  !- Name
    FRONTSTORAGEFLR4,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    FRONTSTORAGEFLR4_C,  !- Name
    FRONTSTORAGEFLR4,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    FRONTSTORAGEFLR4_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM101_O,  !- Name
    GUESTROOM101,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM101_T,  !- Name
    GUESTROOM101,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM101_H,  !- Name
    GUESTROOM101,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM101_C,  !- Name
    GUESTROOM101,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM101_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM102_O,  !- Name
    GUESTROOM102,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM102_T,  !- Name
    GUESTROOM102,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM102_H,  !- Name
    GUESTROOM102,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM102_C,  !- Name
    GUESTROOM102,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM102_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM103_O,  !- Name
    GUESTROOM103,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM103_T,  !- Name
    GUESTROOM103,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM103_H,  !- Name
    GUESTROOM103,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM103_C,  !- Name
    GUESTROOM103,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM103_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM104_O,  !- Name
    GUESTROOM104,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM104_T,  !- Name
    GUESTROOM104,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM104_H,  !- Name
    GUESTROOM104,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM104_C,  !- Name
    GUESTROOM104,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM104_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM105_O,  !- Name
    GUESTROOM105,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM105_T,  !- Name
    GUESTROOM105,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM105_H,  !- Name
    GUESTROOM105,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM105_C,  !- Name
    GUESTROOM105,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM105_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM201_O,  !- Name
    GUESTROOM201,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM201_T,  !- Name
    GUESTROOM201,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM201_H,  !- Name
    GUESTROOM201,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM201_C,  !- Name
    GUESTROOM201,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM201_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM202_205_O,  !- Name
    GUESTROOM202_205,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM202_205_T,  !- Name
    GUESTROOM202_205,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM202_205_H,  !- Name
    GUESTROOM202_205,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM202_205_C,  !- Name
    GUESTROOM202_205,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM202_205_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM206_208_O,  !- Name
    GUESTROOM206_208,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM206_208_T,  !- Name
    GUESTROOM206_208,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM206_208_H,  !- Name
    GUESTROOM206_208,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM206_208_C,  !- Name
    GUESTROOM206_208,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM206_208_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM209_212_O,  !- Name
    GUESTROOM209_212,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM209_212_T,  !- Name
    GUESTROOM209_212,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM209_212_H,  !- Name
    GUESTROOM209_212,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM209_212_C,  !- Name
    GUESTROOM209_212,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM209_212_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM213_O,  !- Name
    GUESTROOM213,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM213_T,  !- Name
    GUESTROOM213,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM213_H,  !- Name
    GUESTROOM213,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM213_C,  !- Name
    GUESTROOM213,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM213_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM214_O,  !- Name
    GUESTROOM214,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM214_T,  !- Name
    GUESTROOM214,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM214_H,  !- Name
    GUESTROOM214,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM214_C,  !- Name
    GUESTROOM214,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM214_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM215_218_O,  !- Name
    GUESTROOM215_218,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM215_218_T,  !- Name
    GUESTROOM215_218,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM215_218_H,  !- Name
    GUESTROOM215_218,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM215_218_C,  !- Name
    GUESTROOM215_218,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM215_218_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM219_O,  !- Name
    GUESTROOM219,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM219_T,  !- Name
    GUESTROOM219,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM219_H,  !- Name
    GUESTROOM219,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM219_C,  !- Name
    GUESTROOM219,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM219_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM220_223_O,  !- Name
    GUESTROOM220_223,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM220_223_T,  !- Name
    GUESTROOM220_223,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM220_223_H,  !- Name
    GUESTROOM220_223,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM220_223_C,  !- Name
    GUESTROOM220_223,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM220_223_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM224_O,  !- Name
    GUESTROOM224,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM224_T,  !- Name
    GUESTROOM224,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM224_H,  !- Name
    GUESTROOM224,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM224_C,  !- Name
    GUESTROOM224,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM224_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM301_O,  !- Name
    GUESTROOM301,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM301_T,  !- Name
    GUESTROOM301,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM301_H,  !- Name
    GUESTROOM301,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM301_C,  !- Name
    GUESTROOM301,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM301_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM302_305_O,  !- Name
    GUESTROOM302_305,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM302_305_T,  !- Name
    GUESTROOM302_305,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM302_305_H,  !- Name
    GUESTROOM302_305,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM302_305_C,  !- Name
    GUESTROOM302_305,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM302_305_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM306_308_O,  !- Name
    GUESTROOM306_308,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM306_308_T,  !- Name
    GUESTROOM306_308,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM306_308_H,  !- Name
    GUESTROOM306_308,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM306_308_C,  !- Name
    GUESTROOM306_308,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM306_308_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM309_312_O,  !- Name
    GUESTROOM309_312,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM309_312_T,  !- Name
    GUESTROOM309_312,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM309_312_H,  !- Name
    GUESTROOM309_312,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM309_312_C,  !- Name
    GUESTROOM309_312,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM309_312_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM313_O,  !- Name
    GUESTROOM313,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM313_T,  !- Name
    GUESTROOM313,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM313_H,  !- Name
    GUESTROOM313,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM313_C,  !- Name
    GUESTROOM313,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM313_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM314_O,  !- Name
    GUESTROOM314,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM314_T,  !- Name
    GUESTROOM314,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM314_H,  !- Name
    GUESTROOM314,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM314_C,  !- Name
    GUESTROOM314,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM314_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM315_318_O,  !- Name
    GUESTROOM315_318,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM315_318_T,  !- Name
    GUESTROOM315_318,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM315_318_H,  !- Name
    GUESTROOM315_318,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM315_318_C,  !- Name
    GUESTROOM315_318,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM315_318_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM319_O,  !- Name
    GUESTROOM319,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM319_T,  !- Name
    GUESTROOM319,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM319_H,  !- Name
    GUESTROOM319,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM319_C,  !- Name
    GUESTROOM319,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM319_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM320_323_O,  !- Name
    GUESTROOM320_323,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM320_323_T,  !- Name
    GUESTROOM320_323,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM320_323_H,  !- Name
    GUESTROOM320_323,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM320_323_C,  !- Name
    GUESTROOM320_323,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM320_323_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM324_O,  !- Name
    GUESTROOM324,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM324_T,  !- Name
    GUESTROOM324,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM324_H,  !- Name
    GUESTROOM324,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM324_C,  !- Name
    GUESTROOM324,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM324_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM401_O,  !- Name
    GUESTROOM401,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM401_T,  !- Name
    GUESTROOM401,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM401_H,  !- Name
    GUESTROOM401,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM401_C,  !- Name
    GUESTROOM401,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM401_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM402_405_O,  !- Name
    GUESTROOM402_405,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM402_405_T,  !- Name
    GUESTROOM402_405,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM402_405_H,  !- Name
    GUESTROOM402_405,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM402_405_C,  !- Name
    GUESTROOM402_405,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM402_405_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM406_408_O,  !- Name
    GUESTROOM406_408,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM406_408_T,  !- Name
    GUESTROOM406_408,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM406_408_H,  !- Name
    GUESTROOM406_408,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM406_408_C,  !- Name
    GUESTROOM406_408,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM406_408_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM409_412_O,  !- Name
    GUESTROOM409_412,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM409_412_T,  !- Name
    GUESTROOM409_412,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM409_412_H,  !- Name
    GUESTROOM409_412,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM409_412_C,  !- Name
    GUESTROOM409_412,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM409_412_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM413_O,  !- Name
    GUESTROOM413,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM413_T,  !- Name
    GUESTROOM413,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM413_H,  !- Name
    GUESTROOM413,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM413_C,  !- Name
    GUESTROOM413,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM413_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM414_O,  !- Name
    GUESTROOM414,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM414_T,  !- Name
    GUESTROOM414,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM414_H,  !- Name
    GUESTROOM414,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM414_C,  !- Name
    GUESTROOM414,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM414_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM415_418_O,  !- Name
    GUESTROOM415_418,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM415_418_T,  !- Name
    GUESTROOM415_418,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM415_418_H,  !- Name
    GUESTROOM415_418,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM415_418_C,  !- Name
    GUESTROOM415_418,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM415_418_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM419_O,  !- Name
    GUESTROOM419,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM419_T,  !- Name
    GUESTROOM419,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM419_H,  !- Name
    GUESTROOM419,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM419_C,  !- Name
    GUESTROOM419,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM419_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM420_423_O,  !- Name
    GUESTROOM420_423,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM420_423_T,  !- Name
    GUESTROOM420_423,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM420_423_H,  !- Name
    GUESTROOM420_423,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM420_423_C,  !- Name
    GUESTROOM420_423,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM420_423_V;
  EnergyManagementSystem:Sensor,
    GUESTROOM424_O,  !- Name
    GUESTROOM424,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    GUESTROOM424_T,  !- Name
    GUESTROOM424,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    GUESTROOM424_H,  !- Name
    GUESTROOM424,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    GUESTROOM424_C,  !- Name
    GUESTROOM424,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    GUESTROOM424_V;
  EnergyManagementSystem:Sensor,
    LAUNDRYROOMFLR1_O,  !- Name
    LAUNDRYROOMFLR1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    LAUNDRYROOMFLR1_T,  !- Name
    LAUNDRYROOMFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    LAUNDRYROOMFLR1_H,  !- Name
    LAUNDRYROOMFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    LAUNDRYROOMFLR1_C,  !- Name
    LAUNDRYROOMFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    LAUNDRYROOMFLR1_V;
  EnergyManagementSystem:Sensor,
    MECHANICALROOMFLR1_T,  !- Name
    MECHANICALROOMFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    MECHANICALROOMFLR1_H,  !- Name
    MECHANICALROOMFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    MECHANICALROOMFLR1_C,  !- Name
    MECHANICALROOMFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    MECHANICALROOMFLR1_V;
  EnergyManagementSystem:Sensor,
    MEETINGROOMFLR1_O,  !- Name
    MEETINGROOMFLR1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    MEETINGROOMFLR1_T,  !- Name
    MEETINGROOMFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    MEETINGROOMFLR1_H,  !- Name
    MEETINGROOMFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    MEETINGROOMFLR1_C,  !- Name
    MEETINGROOMFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    MEETINGROOMFLR1_V;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR1_T,  !- Name
    REARSTAIRSFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR1_H,  !- Name
    REARSTAIRSFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR1_C,  !- Name
    REARSTAIRSFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    REARSTAIRSFLR1_V;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR2_T,  !- Name
    REARSTAIRSFLR2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR2_H,  !- Name
    REARSTAIRSFLR2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR2_C,  !- Name
    REARSTAIRSFLR2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    REARSTAIRSFLR2_V;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR3_T,  !- Name
    REARSTAIRSFLR3,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR3_H,  !- Name
    REARSTAIRSFLR3,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR3_C,  !- Name
    REARSTAIRSFLR3,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    REARSTAIRSFLR3_V;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR4_T,  !- Name
    REARSTAIRSFLR4,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR4_H,  !- Name
    REARSTAIRSFLR4,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    REARSTAIRSFLR4_C,  !- Name
    REARSTAIRSFLR4,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    REARSTAIRSFLR4_V;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR1_T,  !- Name
    REARSTORAGEFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR1_H,  !- Name
    REARSTORAGEFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR1_C,  !- Name
    REARSTORAGEFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    REARSTORAGEFLR1_V;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR2_T,  !- Name
    REARSTORAGEFLR2,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR2_H,  !- Name
    REARSTORAGEFLR2,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR2_C,  !- Name
    REARSTORAGEFLR2,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    REARSTORAGEFLR2_V;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR3_T,  !- Name
    REARSTORAGEFLR3,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR3_H,  !- Name
    REARSTORAGEFLR3,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR3_C,  !- Name
    REARSTORAGEFLR3,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    REARSTORAGEFLR3_V;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR4_T,  !- Name
    REARSTORAGEFLR4,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR4_H,  !- Name
    REARSTORAGEFLR4,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    REARSTORAGEFLR4_C,  !- Name
    REARSTORAGEFLR4,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    REARSTORAGEFLR4_V;
  EnergyManagementSystem:Sensor,
    RESTROOMFLR1_O,  !- Name
    RESTROOMFLR1,    !- Zone
    Zone People Occupant Count;
  EnergyManagementSystem:Sensor,
    RESTROOMFLR1_T,  !- Name
    RESTROOMFLR1,    !- Zone
    Zone Mean Air Temperature;
  EnergyManagementSystem:Sensor,
    RESTROOMFLR1_H,  !- Name
    RESTROOMFLR1,    !- Zone
    Zone Air System Sensible Heating Energy;
  EnergyManagementSystem:Sensor,
    RESTROOMFLR1_C,  !- Name
    RESTROOMFLR1,    !- Zone
    Zone Air System Sensible Cooling Energy;
  EnergyManagementSystem:GlobalVariable,
    RESTROOMFLR1_V;
  EnergyManagementSystem:GlobalVariable,
    ATTIC_V;
! ***EXTERNAL INTERFACE***
  ExternalInterface,
    HELICS;             !- Name of External Interface
  ExternalInterface:Variable,
    COOL_SETP_DELTA,  !- Name
    0;                !- Initial Value
  ExternalInterface:Variable,
    HEAT_SETP_DELTA,  !- Name
    0;                !- Initial Value
! ***GENERAL REPORTING***
  Output:VariableDictionary,IDF,Unsorted;
! ***REPORT METERS/VARIABLES***
  Output:Variable,EMS,Cooling Controlled Load,timestep;
  Output:Variable,EMS,Heating Controlled Load,timestep;
  Output:Variable,EMS,Cooling Schedule Temperature,timestep;
  Output:Variable,EMS,Heating Schedule Temperature,timestep;
  Output:Variable,EMS,Cooling Setpoint Temperature,timestep;
  Output:Variable,EMS,Heating Setpoint Temperature,timestep;
  Output:Variable,EMS,Cooling Current Temperature,timestep;
  Output:Variable,EMS,Heating Current Temperature,timestep;
  Output:Variable,EMS,Cooling Power State,timestep;
  Output:Variable,EMS,Heating Power State,timestep;
  Output:Variable,EMS,Cooling Volume,timestep;
  Output:Variable,EMS,Heating Volume,timestep;
  Output:Variable,EMS,Occupant Count,timestep;
  Output:Variable,EMS,Indoor Air Temperature,timestep;
  Output:Variable,WHOLE BUILDING,Facility Total Electric Demand Power,timestep;
  Output:Variable,WHOLE BUILDING,Facility Total HVAC Electric Demand Power,timestep;
  Output:Variable,FACILITY,Facility Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,timestep;
  Output:Variable,Environment,Site Outdoor Air Drybulb Temperature,timestep; 
