clock {
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00';
     stoptime '2000-01-01 0:01:00';
}
#set profiler=1
module tape;
module powerflow{
     solver_method NR;
      default_maximum_voltage_error 1e-6;
};

object transformer_configuration {
  name XF1_PADMOUNT_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_BN_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_BN_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_CN_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_AN_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 75.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_CN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_45;
  power_rating 45.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_150;
  power_rating 150.00;
  powerA_rating 50.00;
  powerB_rating 50.00;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03250;
  shunt_resistance 185.19;
  shunt_reactance 36.36;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_BN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_CN_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_CN_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_CN_167;
  power_rating 167.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 167.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name XF1_POLETOP_CN_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF1_POLETOP_AN_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_45;
  power_rating 45.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_2000;
  power_rating 2000.00;
  powerA_rating 666.67;
  powerB_rating 666.67;
  powerC_rating 666.67;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 480.0;
  resistance 0.00720;
  reactance 0.05700;
  shunt_resistance 277.78;
  shunt_reactance 71.94;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_500;
  power_rating 500.00;
  powerA_rating 166.67;
  powerB_rating 166.67;
  powerC_rating 166.67;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 480.0;
  resistance 0.01100;
  reactance 0.04880;
  shunt_resistance 222.22;
  shunt_reactance 44.25;
}
object transformer_configuration {
  name XF1_POLETOP_CN_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 75.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF1_POLETOP_AN_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_BN_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_BN_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF2_POLETOP_ACN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_AN_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF2_POLETOP_ACN_45;
  power_rating 45.00;
  powerA_rating 22.50;
  powerB_rating 0.0;
  powerC_rating 22.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF1_POLETOP_AN_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_BN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object regulator_configuration {
  name feeder_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 14975.0;
  band_width 240;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object regulator_configuration {
  name votlage_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 14975.0;
  band_width 240;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name ID_741;
  rating.summer.continuous 334.0;
  geometric_mean_radius 0.00814 ft;
  resistance 0.56300;
}
object overhead_line_conductor {
  name ID_742;
  rating.summer.continuous 149.0;
  geometric_mean_radius 0.00663 ft;
  resistance 1.50000;
}
object overhead_line_conductor {
  name ID_743;
  rating.summer.continuous 180.0;
  geometric_mean_radius 0.00418 ft;
  resistance 1.62570;
}
object overhead_line_conductor {
  name ID_744;
  rating.summer.continuous 230.0;
  geometric_mean_radius 0.01203 ft;
  resistance 0.95300;
}
object overhead_line_conductor {
  name ID_745;
  rating.summer.continuous 120.0;
  geometric_mean_radius 0.00700 ft;
  resistance 2.40970;
}
object overhead_line_conductor {
  name ID_746;
  rating.summer.continuous 197.0;
  geometric_mean_radius 0.00883 ft;
  resistance 1.51970;
}
object line_spacing {
  name ID_51;
  distance_AN 84.0 in;
}
object line_spacing {
  name ID_52;
  distance_AB 57.6 in;
  distance_BC 57.6 in;
  distance_AC 57.6 in;
  distance_AN 84.0 in;
  distance_BN 84.0 in;
  distance_CN 84.0 in;
}
object line_spacing {
  name ID_53;
  distance_BN 84.0 in;
}
object line_spacing {
  name ID_54;
  distance_CN 0.0 in;
}
object line_spacing {
  name ID_55;
  distance_AB 0.0 in;
  distance_BC 0.0 in;
  distance_AC 0.0 in;
  distance_AN 0.0 in;
  distance_BN 0.0 in;
  distance_CN 0.0 in;
}
object line_spacing {
  name ID_56;
  distance_CN 84.0 in;
}
object line_spacing {
  name ID_57;
  distance_AN 0.0 in;
}
object line_spacing {
  name ID_58;
  distance_AB 57.6 in;
  distance_AN 84.0 in;
  distance_BN 84.0 in;
}
object line_spacing {
  name ID_59;
  distance_BN 0.0 in;
}
object line_spacing {
  name ID_60;
  distance_BC 57.6 in;
  distance_BN 84.0 in;
  distance_CN 84.0 in;
}
object line_spacing {
  name ID_61;
  distance_CN 51.6 in;
}
object line_spacing {
  name ID_62;
  distance_AB 57.6 in;
  distance_BC 57.6 in;
  distance_AC 57.6 in;
  distance_AN 51.6 in;
  distance_BN 51.6 in;
  distance_CN 51.6 in;
}
object line_spacing {
  name ID_63;
  distance_AC 57.6 in;
  distance_AN 84.0 in;
  distance_CN 84.0 in;
}
object line_spacing {
  name ID_64;
  distance_AC 0.0 in;
  distance_AN 0.0 in;
  distance_CN 0.0 in;
}
object line_configuration {
  name ID_17;
  conductor_A ID_1171;
  conductor_N ID_1171;
  spacing ID_51;
}
object line_configuration {
  name ID_18;
  conductor_A ID_1172;
  conductor_N ID_1172;
  spacing ID_51;
}
object line_configuration {
  name ID_19;
  conductor_A ID_741;
  conductor_B ID_741;
  conductor_C ID_741;
  conductor_N ID_741;
  spacing ID_52;
}
object line_configuration {
  name ID_20;
  conductor_B ID_742;
  conductor_N ID_742;
  spacing ID_53;
}
object line_configuration {
  name ID_21;
  conductor_B ID_1172;
  conductor_N ID_1172;
  spacing ID_53;
}
object line_configuration {
  name ID_22;
  conductor_C ID_1172;
  conductor_N ID_1172;
  spacing ID_54;
}
object line_configuration {
  name ID_23;
  conductor_A ID_1172;
  conductor_B ID_1172;
  conductor_C ID_1172;
  conductor_N ID_1172;
  spacing ID_55;
}
object line_configuration {
  name ID_24;
  conductor_A ID_1173;
  conductor_B ID_1173;
  conductor_C ID_1173;
  conductor_N ID_1173;
  spacing ID_55;
}
object line_configuration {
  name ID_25;
  conductor_C ID_742;
  conductor_N ID_742;
  spacing ID_56;
}
object line_configuration {
  name ID_26;
  conductor_A ID_743;
  conductor_B ID_743;
  conductor_C ID_743;
  conductor_N ID_743;
  spacing ID_52;
}
object line_configuration {
  name ID_27;
  conductor_A ID_744;
  conductor_B ID_744;
  conductor_C ID_744;
  conductor_N ID_744;
  spacing ID_52;
}
object line_configuration {
  name ID_28;
  conductor_A ID_743;
  conductor_B ID_743;
  conductor_C ID_743;
  conductor_N ID_743;
  spacing ID_52;
}
object line_configuration {
  name ID_29;
  conductor_A ID_742;
  conductor_B ID_742;
  conductor_C ID_742;
  conductor_N ID_742;
  spacing ID_52;
}
object line_configuration {
  name ID_30;
  conductor_A ID_742;
  conductor_N ID_742;
  spacing ID_51;
}
object line_configuration {
  name ID_31;
  conductor_A ID_1172;
  conductor_N ID_1172;
  spacing ID_57;
}
object line_configuration {
  name ID_32;
  conductor_A ID_742;
  conductor_B ID_742;
  conductor_N ID_742;
  spacing ID_58;
}
object line_configuration {
  name ID_33;
  conductor_B ID_742;
  conductor_N ID_742;
  spacing ID_53;
}
object line_configuration {
  name ID_34;
  conductor_B ID_1172;
  conductor_N ID_1172;
  spacing ID_59;
}
object line_configuration {
  name ID_35;
  conductor_B ID_743;
  conductor_C ID_743;
  conductor_N ID_743;
  spacing ID_60;
}
object line_configuration {
  name ID_36;
  conductor_C ID_745;
  conductor_N ID_745;
  spacing ID_56;
}
object line_configuration {
  name ID_37;
  conductor_C ID_743;
  conductor_N ID_743;
  spacing ID_56;
}
object line_configuration {
  name ID_38;
  conductor_C ID_744;
  conductor_N ID_744;
  spacing ID_56;
}
object line_configuration {
  name ID_39;
  conductor_C ID_744;
  conductor_N ID_744;
  spacing ID_61;
}
object line_configuration {
  name ID_40;
  conductor_C ID_1171;
  conductor_N ID_1171;
  spacing ID_54;
}
object line_configuration {
  name ID_41;
  conductor_A ID_746;
  conductor_B ID_746;
  conductor_C ID_746;
  conductor_N ID_746;
  spacing ID_52;
}
object line_configuration {
  name ID_42;
  conductor_A ID_744;
  conductor_N ID_744;
  spacing ID_51;
}
object line_configuration {
  name ID_43;
  conductor_A ID_744;
  conductor_B ID_744;
  conductor_C ID_744;
  conductor_N ID_744;
  spacing ID_62;
}
object line_configuration {
  name ID_44;
  conductor_B ID_744;
  conductor_N ID_744;
  spacing ID_53;
}
object line_configuration {
  name ID_45;
  conductor_A ID_1172;
  conductor_C ID_1172;
  conductor_N ID_1172;
  spacing ID_63;
}
object line_configuration {
  name ID_46;
  conductor_A ID_1172;
  conductor_C ID_1172;
  conductor_N ID_1172;
  spacing ID_64;
}
object line_configuration {
  name ID_47;
  conductor_A ID_744;
  conductor_C ID_744;
  conductor_N ID_744;
  spacing ID_63;
}
object line_configuration {
  name ID_48;
  conductor_A ID_742;
  conductor_C ID_742;
  conductor_N ID_742;
  spacing ID_63;
}
object line_configuration {
  name ID_49;
  conductor_A ID_743;
  conductor_N ID_743;
  spacing ID_51;
}
object line_configuration {
  name ID_50;
  conductor_C ID_1171;
  conductor_N ID_1171;
  spacing ID_56;
}
object triplex_line_conductor {
  name triplex_4/0 AA;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name ID_938;
  conductor_1 triplex_4/0 AA;
  conductor_2 triplex_4/0 AA;
  conductor_N triplex_4/0 AA;
  insulation_thickness 0.08;
  diameter 0.522;
}
object underground_line_conductor {
  name ID_1171;
  rating.summer.continuous 142.0;
  outer_diameter 1.27;
  conductor_gmr 0.01142 ft;
  conductor_diameter 0.362;
  conductor_resistance 0.88704;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 16.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_1172;
  rating.summer.continuous 214.0;
  outer_diameter 1.32;
  conductor_gmr 0.0177 ft;
  conductor_diameter 0.528;
  conductor_resistance 0.433488;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 11.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_1173;
  rating.summer.continuous 775.0;
  outer_diameter 1.87;
  conductor_gmr 0.0371 ft;
  conductor_diameter 1.15;
  conductor_resistance 0.1162;
  shield_gmr 0.069167;
  shield_resistance 2.0135;
  shield_thickness 0.005;
  shield_diameter 1.66;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R1_25_00_1_fuse_1;
// downstream 16.91 kva on A
  phases AN;
  from R1_25_00_1_node_148;
  to R1_25_00_1_node_292;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_25_00_1_fuse_2;
// downstream 17.23 kva on B
  phases BN;
  from R1_25_00_1_node_297;
  to R1_25_00_1_node_298;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_25_00_1_fuse_3;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_64;
  to R1_25_00_1_node_65;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_25_00_1_fuse_4;
// downstream 59.75 kva on A
  phases AN;
  from R1_25_00_1_node_145;
  to R1_25_00_1_node_146;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_25_00_1_fuse_5;
// downstream 2307.14 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_153;
  to R1_25_00_1_node_155;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_25_00_1_fuse_6;
// downstream 217.04 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_164;
  to R1_25_00_1_node_165;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_25_00_1_fuse_7;
// downstream 16.91 kva on A
  phases AN;
  from R1_25_00_1_node_207;
  to R1_25_00_1_node_208;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_25_00_1_fuse_8;
// downstream 118.07 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_207;
  to R1_25_00_1_node_213;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_25_00_1_fuse_9;
// downstream 184.66 kva on AS
  phases AN;
  from R1_25_00_1_node_244;
  to R1_25_00_1_node_250;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_25_00_1_fuse_10;
// downstream 159.85 kva on AS
  phases AN;
  from R1_25_00_1_node_259;
  to R1_25_00_1_node_261;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R1_25_00_1_fuse_11;
// downstream 11.18 kva on C
  phases CN;
  from R1_25_00_1_node_313;
  to R1_25_00_1_node_319;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object switch {
  name R1_25_00_1_switch_1;
// downstream 3626.97 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_288;
  to R1_25_00_1_node_1;
  status CLOSED;
}
object switch {
  name R1_25_00_1_switch_2;
  phases ABCN;
  from R1_25_00_1_node_1;
  to R1_25_00_1_node_323;
  status CLOSED;
}
object switch {
  name R1_25_00_1_switch_3;
  phases ABCN;
  from R1_25_00_1_node_2;
  to R1_25_00_1_node_287;
  status CLOSED;
}
object switch {
  name R1_25_00_1_switch_4;
// downstream 3451.61 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_16;
  to R1_25_00_1_node_17;
  status CLOSED;
}
object switch {
  name R1_25_00_1_switch_5;
// downstream 82.06 kva on C
  phases CN;
  from R1_25_00_1_node_176;
  to R1_25_00_1_node_177;
  status CLOSED;
}
object switch {
  name R1_25_00_1_switch_6;
// downstream 11.27 kva on A
  phases AN;
  from R1_25_00_1_node_277;
  to R1_25_00_1_node_278;
  status CLOSED;
}
object recloser {
  name R1_25_00_1_recloser_1;
// downstream 3626.97 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_1;
  to R1_25_00_1_node_2;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R1_25_00_1_recloser_2;
// downstream 3235.88 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_58;
  to R1_25_00_1_node_59;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object recloser {
  name R1_25_00_1_recloser_3;
// downstream 272.74 kva on ACS
  phases ACN;
  from R1_25_00_1_node_164;
  to R1_25_00_1_node_231;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object overhead_line {
  name R1_25_00_1_ol_1;
  phases ABCN;
  from R1_25_00_1_node_152;
  to R1_25_00_1_node_295;
  length 222.941;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_2;
  phases ABCN;
  from R1_25_00_1_node_295;
  to R1_25_00_1_node_296;
  length 286.161;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_3;
// downstream 17.23 kva on B
  phases BN;
  from R1_25_00_1_node_72;
  to R1_25_00_1_node_297;
  length 87.900;
  configuration ID_20;
}
object overhead_line {
  name R1_25_00_1_ol_4;
// downstream 2.02 kva on B
  phases BN;
  from R1_25_00_1_node_303;
  to R1_25_00_1_node_304;
  length 256.500;
  configuration ID_20;
}
object overhead_line {
  name R1_25_00_1_ol_5;
// downstream 3625.61 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_2;
  to R1_25_00_1_node_3;
  length 780.680;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_6;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_3;
  to R1_25_00_1_node_4;
  length 86.878;
  configuration ID_25;
}
object overhead_line {
  name R1_25_00_1_ol_7;
// downstream 3611.93 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_3;
  to R1_25_00_1_node_5;
  length 531.916;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_8;
// downstream 103.81 kva on C
  phases CN;
  from R1_25_00_1_node_5;
  to R1_25_00_1_node_6;
  length 133.293;
  configuration ID_25;
}
object overhead_line {
  name R1_25_00_1_ol_9;
// downstream 3508.12 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_5;
  to R1_25_00_1_node_10;
  length 1467.464;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_10;
// downstream 3491.54 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_10;
  to R1_25_00_1_node_11;
  length 529.089;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_11;
// downstream 3455.72 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_11;
  to R1_25_00_1_node_13;
  length 958.282;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_12;
// downstream 3451.61 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_13;
  to R1_25_00_1_node_14;
  length 1035.874;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_13;
  phases ABCN;
  from R1_25_00_1_node_14;
  to R1_25_00_1_node_15;
  length 290.358;
  configuration ID_26;
}
object overhead_line {
  name R1_25_00_1_ol_14;
// downstream 3451.61 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_14;
  to R1_25_00_1_node_16;
  length 283.100;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_15;
// downstream 3451.61 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_17;
  to R1_25_00_1_node_18;
  length 273.306;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_16;
// downstream 3451.61 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_18;
  to R1_25_00_1_node_19;
  length 1151.127;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_17;
// downstream 2.74 kva on C
  phases CN;
  from R1_25_00_1_node_19;
  to R1_25_00_1_node_20;
  length 758.649;
  configuration ID_25;
}
object overhead_line {
  name R1_25_00_1_ol_18;
// downstream 3448.88 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_19;
  to R1_25_00_1_node_21;
  length 1248.736;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_19;
// downstream 3448.88 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_21;
  to R1_25_00_1_node_22;
  length 2794.616;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_20;
  phases ABCN;
  from R1_25_00_1_node_22;
  to R1_25_00_1_node_23;
  length 723.932;
  configuration ID_27;
}
object overhead_line {
  name R1_25_00_1_ol_21;
// downstream 3448.88 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_22;
  to R1_25_00_1_node_24;
  length 793.671;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_22;
// downstream 96.62 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_24;
  to R1_25_00_1_node_25;
  length 464.490;
  configuration ID_26;
}
object overhead_line {
  name R1_25_00_1_ol_23;
// downstream 3352.26 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_24;
  to R1_25_00_1_node_27;
  length 903.513;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_24;
// downstream 3352.26 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_27;
  to R1_25_00_1_node_28;
  length 4679.254;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_25;
// downstream 3352.26 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_28;
  to R1_25_00_1_node_29;
  length 1288.482;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_26;
// downstream 3352.26 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_29;
  to R1_25_00_1_node_30;
  length 1807.697;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_27;
// downstream 21.74 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_30;
  to R1_25_00_1_node_31;
  length 399.928;
  configuration ID_28;
}
object overhead_line {
  name R1_25_00_1_ol_28;
// downstream 3330.52 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_30;
  to R1_25_00_1_node_32;
  length 1055.782;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_29;
// downstream 14.49 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_32;
  to R1_25_00_1_node_33;
  length 257.003;
  configuration ID_29;
}
object overhead_line {
  name R1_25_00_1_ol_30;
// downstream 3316.03 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_32;
  to R1_25_00_1_node_34;
  length 486.078;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_31;
// downstream 53.55 kva on AS
  phases AN;
  from R1_25_00_1_node_34;
  to R1_25_00_1_node_35;
  length 885.492;
  configuration ID_30;
}
object overhead_line {
  name R1_25_00_1_ol_32;
// downstream 9.02 kva on AS
  phases AN;
  from R1_25_00_1_node_35;
  to R1_25_00_1_node_36;
  length 522.865;
  configuration ID_30;
}
object overhead_line {
  name R1_25_00_1_ol_33;
// downstream 3.38 kva on AS
  phases AN;
  from R1_25_00_1_node_36;
  to R1_25_00_1_node_38;
  length 385.246;
  configuration ID_30;
}
object overhead_line {
  name R1_25_00_1_ol_34;
// downstream 4.51 kva on AS
  phases AN;
  from R1_25_00_1_node_35;
  to R1_25_00_1_node_39;
  length 931.201;
  configuration ID_30;
}
object overhead_line {
  name R1_25_00_1_ol_35;
// downstream 23.11 kva on AS
  phases AN;
  from R1_25_00_1_node_35;
  to R1_25_00_1_node_40;
  length 616.923;
  configuration ID_30;
}
object overhead_line {
  name R1_25_00_1_ol_36;
// downstream 8.46 kva on AS
  phases AN;
  from R1_25_00_1_node_40;
  to R1_25_00_1_node_41;
  length 252.776;
  configuration ID_30;
}
object overhead_line {
  name R1_25_00_1_ol_37;
// downstream 5.64 kva on AS
  phases AN;
  from R1_25_00_1_node_40;
  to R1_25_00_1_node_42;
  length 53.286;
  configuration ID_30;
}
object overhead_line {
  name R1_25_00_1_ol_38;
// downstream 5.64 kva on AS
  phases AN;
  from R1_25_00_1_node_40;
  to R1_25_00_1_node_44;
  length 307.399;
  configuration ID_30;
}
object overhead_line {
  name R1_25_00_1_ol_39;
// downstream 2.25 kva on AS
  phases AN;
  from R1_25_00_1_node_44;
  to R1_25_00_1_node_45;
  length 134.455;
  configuration ID_30;
}
object overhead_line {
  name R1_25_00_1_ol_40;
// downstream 3.38 kva on AS
  phases AN;
  from R1_25_00_1_node_44;
  to R1_25_00_1_node_46;
  length 619.674;
  configuration ID_30;
}
object overhead_line {
  name R1_25_00_1_ol_41;
// downstream 3262.48 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_34;
  to R1_25_00_1_node_47;
  length 1797.828;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_42;
// downstream 3262.48 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_47;
  to R1_25_00_1_node_48;
  length 1163.289;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_43;
// downstream 3262.48 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_48;
  to R1_25_00_1_node_49;
  length 2214.406;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_44;
  phases ABN;
  from R1_25_00_1_node_49;
  to R1_25_00_1_node_50;
  length 1339.388;
  configuration ID_32;
}
object overhead_line {
  name R1_25_00_1_ol_45;
// downstream 3262.48 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_49;
  to R1_25_00_1_node_51;
  length 255.314;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_46;
// downstream 14.49 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_51;
  to R1_25_00_1_node_52;
  length 340.634;
  configuration ID_29;
}
object overhead_line {
  name R1_25_00_1_ol_47;
// downstream 3247.98 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_51;
  to R1_25_00_1_node_53;
  length 186.573;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_48;
// downstream 12.11 kva on B
  phases BN;
  from R1_25_00_1_node_53;
  to R1_25_00_1_node_54;
  length 692.829;
  configuration ID_33;
}
object overhead_line {
  name R1_25_00_1_ol_49;
// downstream 3235.88 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_53;
  to R1_25_00_1_node_56;
  length 177.148;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_50;
// downstream 3235.88 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_56;
  to R1_25_00_1_node_57;
  length 812.302;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_51;
// downstream 3235.88 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_57;
  to R1_25_00_1_node_58;
  length 3533.588;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_52;
// downstream 73.09 kva on C
  phases BCN;
  from R1_25_00_1_node_59;
  to R1_25_00_1_node_60;
  length 914.885;
  configuration ID_35;
}
object overhead_line {
  name R1_25_00_1_ol_53;
// downstream 73.09 kva on C
  phases CN;
  from R1_25_00_1_node_60;
  to R1_25_00_1_node_318;
  length 0.418;
  configuration ID_36;
}
object overhead_line {
  name R1_25_00_1_ol_54;
// downstream 4.47 kva on C
  phases CN;
  from R1_25_00_1_node_61;
  to R1_25_00_1_node_62;
  length 259.600;
  configuration ID_25;
}
object overhead_line {
  name R1_25_00_1_ol_55;
// downstream 61.78 kva on C
  phases CN;
  from R1_25_00_1_node_61;
  to R1_25_00_1_node_316;
  length 366.463;
  configuration ID_36;
}
object overhead_line {
  name R1_25_00_1_ol_56;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_63;
  to R1_25_00_1_node_64;
  length 44.691;
  configuration ID_36;
}
object overhead_line {
  name R1_25_00_1_ol_57;
// downstream 43.77 kva on C
  phases CN;
  from R1_25_00_1_node_63;
  to R1_25_00_1_node_66;
  length 1546.125;
  configuration ID_36;
}
object overhead_line {
  name R1_25_00_1_ol_58;
  phases CN;
  from R1_25_00_1_node_66;
  to R1_25_00_1_node_67;
  length 259.294;
  configuration ID_25;
}
object overhead_line {
  name R1_25_00_1_ol_59;
// downstream 43.77 kva on C
  phases CN;
  from R1_25_00_1_node_66;
  to R1_25_00_1_node_68;
  length 5387.700;
  configuration ID_36;
}
object overhead_line {
  name R1_25_00_1_ol_60;
// downstream 24.62 kva on C
  phases CN;
  from R1_25_00_1_node_69;
  to R1_25_00_1_node_70;
  length 511.100;
  configuration ID_37;
}
object overhead_line {
  name R1_25_00_1_ol_61;
// downstream 3162.78 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_59;
  to R1_25_00_1_node_72;
  length 843.548;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_62;
// downstream 3145.55 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_72;
  to R1_25_00_1_node_73;
  length 3299.314;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_63;
// downstream 3145.55 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_73;
  to R1_25_00_1_node_74;
  length 2189.471;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_64;
// downstream 3145.55 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_74;
  to R1_25_00_1_node_75;
  length 6180.248;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_65;
// downstream 3145.55 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_75;
  to R1_25_00_1_node_76;
  length 1214.698;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_66;
// downstream 3145.55 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_76;
  to R1_25_00_1_node_762;
  length 1830.079;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_67;
// downstream 3145.55 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_77;
  to R1_25_00_1_node_78;
  length 2503.685;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_68;
// downstream 3145.55 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_78;
  to R1_25_00_1_node_79;
  length 5658.846;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_69;
// downstream 3145.55 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_79;
  to R1_25_00_1_node_80;
  length 3075.977;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_70;
// downstream 3145.55 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_80;
  to R1_25_00_1_node_81;
  length 3145.643;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_71;
// downstream 259.86 kva on CS
  phases CN;
  from R1_25_00_1_node_81;
  to R1_25_00_1_node_82;
  length 421.439;
  configuration ID_37;
}
object overhead_line {
  name R1_25_00_1_ol_72;
// downstream 259.86 kva on CS
  phases CN;
  from R1_25_00_1_node_82;
  to R1_25_00_1_node_83;
  length 188.424;
  configuration ID_25;
}
object overhead_line {
  name R1_25_00_1_ol_73;
// downstream 259.86 kva on CS
  phases CN;
  from R1_25_00_1_node_84;
  to R1_25_00_1_node_85;
  length 107.283;
  configuration ID_37;
}
object overhead_line {
  name R1_25_00_1_ol_74;
// downstream 259.86 kva on CS
  phases CN;
  from R1_25_00_1_node_86;
  to R1_25_00_1_node_87;
  length 515.452;
  configuration ID_37;
}
object overhead_line {
  name R1_25_00_1_ol_75;
// downstream 259.86 kva on CS
  phases CN;
  from R1_25_00_1_node_89;
  to R1_25_00_1_node_90;
  length 160.284;
  configuration ID_37;
}
object overhead_line {
  name R1_25_00_1_ol_76;
// downstream 259.86 kva on CS
  phases CN;
  from R1_25_00_1_node_91;
  to R1_25_00_1_node_92;
  length 535.321;
  configuration ID_37;
}
object overhead_line {
  name R1_25_00_1_ol_77;
// downstream 259.86 kva on CS
  phases CN;
  from R1_25_00_1_node_94;
  to R1_25_00_1_node_95;
  length 300.686;
  configuration ID_36;
}
object overhead_line {
  name R1_25_00_1_ol_78;
// downstream 248.92 kva on CS
  phases CN;
  from R1_25_00_1_node_99;
  to R1_25_00_1_node_100;
  length 230.107;
  configuration ID_37;
}
object overhead_line {
  name R1_25_00_1_ol_79;
// downstream 9.57 kva on C
  phases CN;
  from R1_25_00_1_node_101;
  to R1_25_00_1_node_102;
  length 1329.720;
  configuration ID_37;
}
object overhead_line {
  name R1_25_00_1_ol_80;
// downstream 239.34 kva on CS
  phases CN;
  from R1_25_00_1_node_104;
  to R1_25_00_1_node_105;
  length 622.019;
  configuration ID_38;
}
object overhead_line {
  name R1_25_00_1_ol_81;
// downstream 21.88 kva on CS
  phases CN;
  from R1_25_00_1_node_105;
  to R1_25_00_1_node_106;
  length 1018.135;
  configuration ID_37;
}
object overhead_line {
  name R1_25_00_1_ol_82;
// downstream 213.36 kva on CS
  phases CN;
  from R1_25_00_1_node_105;
  to R1_25_00_1_node_107;
  length 172.946;
  configuration ID_38;
}
object overhead_line {
  name R1_25_00_1_ol_83;
// downstream 206.52 kva on CS
  phases CN;
  from R1_25_00_1_node_107;
  to R1_25_00_1_node_109;
  length 169.788;
  configuration ID_38;
}
object overhead_line {
  name R1_25_00_1_ol_84;
// downstream 186.00 kva on C
  phases CN;
  from R1_25_00_1_node_114;
  to R1_25_00_1_node_115;
  length 163.261;
  configuration ID_38;
}
object overhead_line {
  name R1_25_00_1_ol_85;
// downstream 186.00 kva on C
  phases CN;
  from R1_25_00_1_node_116;
  to R1_25_00_1_node_117;
  length 99.000;
  configuration ID_39;
}
object overhead_line {
  name R1_25_00_1_ol_86;
// downstream 186.00 kva on C
  phases CN;
  from R1_25_00_1_node_118;
  to R1_25_00_1_node_119;
  length 120.757;
  configuration ID_38;
}
object overhead_line {
  name R1_25_00_1_ol_87;
// downstream 186.00 kva on C
  phases CN;
  from R1_25_00_1_node_122;
  to R1_25_00_1_node_123;
  length 583.414;
  configuration ID_37;
}
object overhead_line {
  name R1_25_00_1_ol_88;
// downstream 186.00 kva on C
  phases CN;
  from R1_25_00_1_node_124;
  to R1_25_00_1_node_125;
  length 75.273;
  configuration ID_37;
}
object overhead_line {
  name R1_25_00_1_ol_89;
// downstream 183.27 kva on C
  phases CN;
  from R1_25_00_1_node_126;
  to R1_25_00_1_node_127;
  length 276.968;
  configuration ID_38;
}
object overhead_line {
  name R1_25_00_1_ol_90;
  phases CN;
  from R1_25_00_1_node_127;
  to R1_25_00_1_node_128;
  length 10.000;
  configuration ID_38;
}
object overhead_line {
  name R1_25_00_1_ol_91;
// downstream 183.27 kva on C
  phases CN;
  from R1_25_00_1_node_127;
  to R1_25_00_1_node_129;
  length 977.228;
  configuration ID_38;
}
object overhead_line {
  name R1_25_00_1_ol_92;
// downstream 2.74 kva on C
  phases CN;
  from R1_25_00_1_node_131;
  to R1_25_00_1_node_132;
  length 284.368;
  configuration ID_25;
}
object overhead_line {
  name R1_25_00_1_ol_93;
// downstream 2885.69 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_81;
  to R1_25_00_1_node_145;
  length 6183.737;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_94;
// downstream 59.75 kva on A
  phases AN;
  from R1_25_00_1_node_146;
  to R1_25_00_1_node_147;
  length 1426.649;
  configuration ID_30;
}
object overhead_line {
  name R1_25_00_1_ol_95;
// downstream 20.29 kva on A
  phases AN;
  from R1_25_00_1_node_147;
  to R1_25_00_1_node_148;
  length 534.900;
  configuration ID_30;
}
object overhead_line {
  name R1_25_00_1_ol_96;
// downstream 39.46 kva on A
  phases AN;
  from R1_25_00_1_node_147;
  to R1_25_00_1_node_149;
  length 781.179;
  configuration ID_30;
}
object overhead_line {
  name R1_25_00_1_ol_97;
// downstream 3.38 kva on A
  phases AN;
  from R1_25_00_1_node_149;
  to R1_25_00_1_node_150;
  length 418.500;
  configuration ID_30;
}
object overhead_line {
  name R1_25_00_1_ol_98;
// downstream 36.08 kva on A
  phases AN;
  from R1_25_00_1_node_149;
  to R1_25_00_1_node_151;
  length 571.580;
  configuration ID_30;
}
object overhead_line {
  name R1_25_00_1_ol_99;
// downstream 2825.94 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_145;
  to R1_25_00_1_node_152;
  length 2825.043;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_100;
// downstream 2825.94 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_152;
  to R1_25_00_1_node_153;
  length 1527.769;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_101;
// downstream 29.02 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_153;
  to R1_25_00_1_node_154;
  length 215.000;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_102;
// downstream 1626.70 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_155;
  to R1_25_00_1_node_156;
  length 181.800;
  configuration ID_41;
}
object overhead_line {
  name R1_25_00_1_ol_103;
// downstream 676.34 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_155;
  to R1_25_00_1_node_157;
  length 211.542;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_104;
// downstream 386.48 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_157;
  to R1_25_00_1_node_158;
  length 91.178;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_105;
// downstream 289.86 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_157;
  to R1_25_00_1_node_160;
  length 114.633;
  configuration ID_27;
}
object overhead_line {
  name R1_25_00_1_ol_106;
// downstream 489.78 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_153;
  to R1_25_00_1_node_162;
  length 268.021;
  configuration ID_19;
}
object overhead_line {
  name R1_25_00_1_ol_107;
// downstream 489.78 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_162;
  to R1_25_00_1_node_163;
  length 1803.588;
  configuration ID_27;
}
object overhead_line {
  name R1_25_00_1_ol_108;
// downstream 489.78 kva on ABCS
  phases ABCN;
  from R1_25_00_1_node_163;
  to R1_25_00_1_node_164;
  length 643.241;
  configuration ID_27;
}
object overhead_line {
  name R1_25_00_1_ol_109;
// downstream 217.04 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_165;
  to R1_25_00_1_node_166;
  length 5867.221;
  configuration ID_27;
}
object overhead_line {
  name R1_25_00_1_ol_110;
// downstream 217.04 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_166;
  to R1_25_00_1_node_167;
  length 5222.171;
  configuration ID_27;
}
object overhead_line {
  name R1_25_00_1_ol_111;
// downstream 217.04 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_167;
  to R1_25_00_1_node_168;
  length 3740.183;
  configuration ID_27;
}
object overhead_line {
  name R1_25_00_1_ol_112;
// downstream 217.04 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_168;
  to R1_25_00_1_node_169;
  length 2086.464;
  configuration ID_27;
}
object overhead_line {
  name R1_25_00_1_ol_113;
// downstream 217.04 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_169;
  to R1_25_00_1_node_170;
  length 5198.494;
  configuration ID_27;
}
object overhead_line {
  name R1_25_00_1_ol_114;
// downstream 217.04 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_170;
  to R1_25_00_1_node_171;
  length 5824.340;
  configuration ID_27;
}
object overhead_line {
  name R1_25_00_1_ol_115;
// downstream 217.04 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_171;
  to R1_25_00_1_node_172;
  length 5162.184;
  configuration ID_27;
}
object overhead_line {
  name R1_25_00_1_ol_116;
// downstream 217.04 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_172;
  to R1_25_00_1_node_173;
  length 6057.891;
  configuration ID_27;
}
object overhead_line {
  name R1_25_00_1_ol_117;
// downstream 217.04 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_173;
  to R1_25_00_1_node_174;
  length 3482.477;
  configuration ID_27;
}
object overhead_line {
  name R1_25_00_1_ol_118;
// downstream 217.04 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_174;
  to R1_25_00_1_node_175;
  length 2891.031;
  configuration ID_27;
}
object overhead_line {
  name R1_25_00_1_ol_119;
// downstream 217.04 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_175;
  to R1_25_00_1_node_176;
  length 3672.000;
  configuration ID_27;
}
object overhead_line {
  name R1_25_00_1_ol_120;
// downstream 82.06 kva on C
  phases CN;
  from R1_25_00_1_node_178;
  to R1_25_00_1_node_179;
  length 58.097;
  configuration ID_38;
}
object overhead_line {
  name R1_25_00_1_ol_121;
// downstream 82.06 kva on C
  phases CN;
  from R1_25_00_1_node_180;
  to R1_25_00_1_node_181;
  length 62.961;
  configuration ID_38;
}
object overhead_line {
  name R1_25_00_1_ol_122;
// downstream 82.06 kva on C
  phases CN;
  from R1_25_00_1_node_182;
  to R1_25_00_1_node_183;
  length 54.836;
  configuration ID_38;
}
object overhead_line {
  name R1_25_00_1_ol_123;
// downstream 82.06 kva on C
  phases CN;
  from R1_25_00_1_node_184;
  to R1_25_00_1_node_185;
  length 127.497;
  configuration ID_38;
}
object overhead_line {
  name R1_25_00_1_ol_124;
// downstream 82.06 kva on C
  phases CN;
  from R1_25_00_1_node_186;
  to R1_25_00_1_node_187;
  length 51.751;
  configuration ID_38;
}
object overhead_line {
  name R1_25_00_1_ol_125;
// downstream 82.06 kva on C
  phases CN;
  from R1_25_00_1_node_188;
  to R1_25_00_1_node_189;
  length 266.800;
  configuration ID_38;
}
object overhead_line {
  name R1_25_00_1_ol_126;
// downstream 82.06 kva on C
  phases CN;
  from R1_25_00_1_node_194;
  to R1_25_00_1_node_195;
  length 186.933;
  configuration ID_38;
}
object overhead_line {
  name R1_25_00_1_ol_127;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_196;
  to R1_25_00_1_node_197;
  length 496.287;
  configuration ID_38;
}
object overhead_line {
  name R1_25_00_1_ol_128;
// downstream 68.38 kva on C
  phases CN;
  from R1_25_00_1_node_196;
  to R1_25_00_1_node_198;
  length 283.362;
  configuration ID_38;
}
object overhead_line {
  name R1_25_00_1_ol_129;
// downstream 68.38 kva on C
  phases CN;
  from R1_25_00_1_node_199;
  to R1_25_00_1_node_200;
  length 88.246;
  configuration ID_38;
}
object overhead_line {
  name R1_25_00_1_ol_130;
// downstream 134.98 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_176;
  to R1_25_00_1_node_207;
  length 340.951;
  configuration ID_27;
}
object overhead_line {
  name R1_25_00_1_ol_131;
// downstream 16.91 kva on A
  phases AN;
  from R1_25_00_1_node_208;
  to R1_25_00_1_node_209;
  length 1132.661;
  configuration ID_42;
}
object overhead_line {
  name R1_25_00_1_ol_132;
// downstream 118.07 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_214;
  to R1_25_00_1_node_215;
  length 104.000;
  configuration ID_43;
}
object overhead_line {
  name R1_25_00_1_ol_133;
  phases ABCN;
  from R1_25_00_1_node_216;
  to R1_25_00_1_node_217;
  length 61.000;
  configuration ID_43;
}
object overhead_line {
  name R1_25_00_1_ol_134;
  phases ABCN;
  from R1_25_00_1_node_218;
  to R1_25_00_1_node_219;
  length 89.849;
  configuration ID_27;
}
object overhead_line {
  name R1_25_00_1_ol_135;
// downstream 13.52 kva on B
  phases BN;
  from R1_25_00_1_node_226;
  to R1_25_00_1_node_227;
  length 48.506;
  configuration ID_44;
}
object overhead_line {
  name R1_25_00_1_ol_136;
// downstream 16.91 kva on A
  phases AN;
  from R1_25_00_1_node_237;
  to R1_25_00_1_node_238;
  length 230.666;
  configuration ID_30;
}
object overhead_line {
  name R1_25_00_1_ol_137;
// downstream 244.56 kva on ACS
  phases ACN;
  from R1_25_00_1_node_237;
  to R1_25_00_1_node_239;
  length 183.800;
  configuration ID_47;
}
object overhead_line {
  name R1_25_00_1_ol_138;
// downstream 5.64 kva on A
  phases AN;
  from R1_25_00_1_node_244;
  to R1_25_00_1_node_245;
  length 193.938;
  configuration ID_30;
}
object overhead_line {
  name R1_25_00_1_ol_139;
// downstream 50.88 kva on AC
  phases ACN;
  from R1_25_00_1_node_244;
  to R1_25_00_1_node_246;
  length 287.000;
  configuration ID_48;
}
object overhead_line {
  name R1_25_00_1_ol_140;
// downstream 42.99 kva on AC
  phases ACN;
  from R1_25_00_1_node_246;
  to R1_25_00_1_node_248;
  length 1080.600;
  configuration ID_48;
}
object overhead_line {
  name R1_25_00_1_ol_141;
// downstream 31.71 kva on AC
  phases ACN;
  from R1_25_00_1_node_248;
  to R1_25_00_1_node_249;
  length 1143.200;
  configuration ID_48;
}
object overhead_line {
  name R1_25_00_1_ol_142;
// downstream 3.38 kva on A
  phases AN;
  from R1_25_00_1_node_250;
  to R1_25_00_1_node_251;
  length 444.353;
  configuration ID_30;
}
object overhead_line {
  name R1_25_00_1_ol_143;
// downstream 181.27 kva on AS
  phases AN;
  from R1_25_00_1_node_250;
  to R1_25_00_1_node_252;
  length 3598.804;
  configuration ID_49;
}
object overhead_line {
  name R1_25_00_1_ol_144;
// downstream 5.64 kva on A
  phases AN;
  from R1_25_00_1_node_252;
  to R1_25_00_1_node_253;
  length 131.034;
  configuration ID_49;
}
object overhead_line {
  name R1_25_00_1_ol_145;
// downstream 175.64 kva on AS
  phases AN;
  from R1_25_00_1_node_252;
  to R1_25_00_1_node_255;
  length 1541.440;
  configuration ID_49;
}
object overhead_line {
  name R1_25_00_1_ol_146;
// downstream 3.38 kva on A
  phases AN;
  from R1_25_00_1_node_255;
  to R1_25_00_1_node_256;
  length 92.731;
  configuration ID_49;
}
object overhead_line {
  name R1_25_00_1_ol_147;
// downstream 172.25 kva on AS
  phases AN;
  from R1_25_00_1_node_255;
  to R1_25_00_1_node_257;
  length 286.768;
  configuration ID_49;
}
object overhead_line {
  name R1_25_00_1_ol_148;
// downstream 9.02 kva on A
  phases AN;
  from R1_25_00_1_node_257;
  to R1_25_00_1_node_258;
  length 655.516;
  configuration ID_49;
}
object overhead_line {
  name R1_25_00_1_ol_149;
// downstream 163.24 kva on AS
  phases AN;
  from R1_25_00_1_node_257;
  to R1_25_00_1_node_259;
  length 4143.494;
  configuration ID_49;
}
object overhead_line {
  name R1_25_00_1_ol_150;
// downstream 3.38 kva on A
  phases AN;
  from R1_25_00_1_node_259;
  to R1_25_00_1_node_260;
  length 1156.039;
  configuration ID_49;
}
object overhead_line {
  name R1_25_00_1_ol_151;
// downstream 157.60 kva on AS
  phases AN;
  from R1_25_00_1_node_261;
  to R1_25_00_1_node_262;
  length 2950.503;
  configuration ID_49;
}
object overhead_line {
  name R1_25_00_1_ol_152;
// downstream 157.60 kva on AS
  phases AN;
  from R1_25_00_1_node_262;
  to R1_25_00_1_node_263;
  length 3737.247;
  configuration ID_49;
}
object overhead_line {
  name R1_25_00_1_ol_153;
// downstream 107.10 kva on AS
  phases AN;
  from R1_25_00_1_node_263;
  to R1_25_00_1_node_265;
  length 748.345;
  configuration ID_49;
}
object overhead_line {
  name R1_25_00_1_ol_154;
// downstream 84.55 kva on AS
  phases AN;
  from R1_25_00_1_node_265;
  to R1_25_00_1_node_269;
  length 535.463;
  configuration ID_49;
}
object overhead_line {
  name R1_25_00_1_ol_155;
// downstream 69.90 kva on AS
  phases AN;
  from R1_25_00_1_node_269;
  to R1_25_00_1_node_271;
  length 1367.159;
  configuration ID_49;
}
object overhead_line {
  name R1_25_00_1_ol_156;
// downstream 42.84 kva on A
  phases AN;
  from R1_25_00_1_node_271;
  to R1_25_00_1_node_273;
  length 710.509;
  configuration ID_49;
}
object overhead_line {
  name R1_25_00_1_ol_157;
// downstream 9.02 kva on A
  phases AN;
  from R1_25_00_1_node_273;
  to R1_25_00_1_node_274;
  length 936.812;
  configuration ID_49;
}
object overhead_line {
  name R1_25_00_1_ol_158;
// downstream 5.64 kva on A
  phases AN;
  from R1_25_00_1_node_274;
  to R1_25_00_1_node_275;
  length 318.983;
  configuration ID_49;
}
object overhead_line {
  name R1_25_00_1_ol_159;
// downstream 3.38 kva on A
  phases AN;
  from R1_25_00_1_node_274;
  to R1_25_00_1_node_276;
  length 1301.988;
  configuration ID_49;
}
object overhead_line {
  name R1_25_00_1_ol_160;
// downstream 11.27 kva on A
  phases AN;
  from R1_25_00_1_node_273;
  to R1_25_00_1_node_277;
  length 134.201;
  configuration ID_49;
}
object overhead_line {
  name R1_25_00_1_ol_161;
// downstream 11.27 kva on A
  phases AN;
  from R1_25_00_1_node_281;
  to R1_25_00_1_node_280;
  length 524.609;
  configuration ID_30;
}
object overhead_line {
  name R1_25_00_1_ol_162;
// downstream 11.27 kva on A
  phases AN;
  from R1_25_00_1_node_283;
  to R1_25_00_1_node_282;
  length 2287.344;
  configuration ID_49;
}
object overhead_line {
  name R1_25_00_1_ol_163;
// downstream 13.53 kva on A
  phases AN;
  from R1_25_00_1_node_285;
  to R1_25_00_1_node_284;
  length 1910.603;
  configuration ID_49;
}
object overhead_line {
  name R1_25_00_1_ol_164;
// downstream 24.80 kva on A
  phases AN;
  from R1_25_00_1_node_286;
  to R1_25_00_1_node_285;
  length 441.900;
  configuration ID_30;
}
object overhead_line {
  name R1_25_00_1_ol_165;
// downstream 50.60 kva on C
  phases CN;
  from R1_25_00_1_node_313;
  to R1_25_00_1_node_315;
  length 284.314;
  configuration ID_36;
}
object overhead_line {
  name R1_25_00_1_ol_166;
// downstream 50.60 kva on C
  phases CN;
  from R1_25_00_1_node_314;
  to R1_25_00_1_node_63;
  length 583.641;
  configuration ID_36;
}
object overhead_line {
  name R1_25_00_1_ol_167;
// downstream 50.60 kva on C
  phases CN;
  from R1_25_00_1_node_315;
  to R1_25_00_1_node_314;
  length 253.901;
  configuration ID_36;
}
object overhead_line {
  name R1_25_00_1_ol_168;
// downstream 61.78 kva on C
  phases CN;
  from R1_25_00_1_node_316;
  to R1_25_00_1_node_317;
  length 292.670;
  configuration ID_36;
}
object overhead_line {
  name R1_25_00_1_ol_169;
// downstream 61.78 kva on C
  phases CN;
  from R1_25_00_1_node_317;
  to R1_25_00_1_node_313;
  length 319.564;
  configuration ID_36;
}
object overhead_line {
  name R1_25_00_1_ol_170;
// downstream 66.26 kva on C
  phases CN;
  from R1_25_00_1_node_318;
  to R1_25_00_1_node_61;
  length 704.830;
  configuration ID_36;
}
object underground_line {
  name R1_25_00_1_ul_1;
// downstream 11.27 kva on A
  phases AN;
  from R1_25_00_1_node_289;
  to R1_25_00_1_node_290;
  length 1675.400;
  configuration ID_18;
}
object underground_line {
  name R1_25_00_1_ul_2;
// downstream 5.64 kva on A
  phases AN;
  from R1_25_00_1_node_290;
  to R1_25_00_1_node_291;
  length 895.300;
  configuration ID_18;
}
object underground_line {
  name R1_25_00_1_ul_3;
// downstream 11.27 kva on A
  phases AN;
  from R1_25_00_1_node_292;
  to R1_25_00_1_node_289;
  length 1902.500;
  configuration ID_18;
}
object underground_line {
  name R1_25_00_1_ul_4;
// downstream 5.64 kva on A
  phases AN;
  from R1_25_00_1_node_292;
  to R1_25_00_1_node_293;
  length 69.600;
  configuration ID_17;
}
object underground_line {
  name R1_25_00_1_ul_5;
// downstream 5.64 kva on A
  phases AN;
  from R1_25_00_1_node_286;
  to R1_25_00_1_node_294;
  length 2406.600;
  configuration ID_18;
}
object underground_line {
  name R1_25_00_1_ul_6;
// downstream 13.20 kva on B
  phases BN;
  from R1_25_00_1_node_298;
  to R1_25_00_1_node_312;
  length 171.243;
  configuration ID_21;
}
object underground_line {
  name R1_25_00_1_ul_7;
// downstream 2.02 kva on B
  phases BN;
  from R1_25_00_1_node_298;
  to R1_25_00_1_node_300;
  length 462.100;
  configuration ID_21;
}
object underground_line {
  name R1_25_00_1_ul_8;
// downstream 2.02 kva on B
  phases BN;
  from R1_25_00_1_node_298;
  to R1_25_00_1_node_301;
  length 747.424;
  configuration ID_21;
}
object underground_line {
  name R1_25_00_1_ul_9;
// downstream 2.02 kva on B
  phases BN;
  from R1_25_00_1_node_301;
  to R1_25_00_1_node_302;
  length 789.111;
  configuration ID_21;
}
object underground_line {
  name R1_25_00_1_ul_10;
// downstream 2.02 kva on B
  phases BN;
  from R1_25_00_1_node_302;
  to R1_25_00_1_node_303;
  length 532.409;
  configuration ID_21;
}
object underground_line {
  name R1_25_00_1_ul_11;
// downstream 2.02 kva on B
  phases BN;
  from R1_25_00_1_node_304;
  to R1_25_00_1_node_305;
  length 534.633;
  configuration ID_21;
}
object underground_line {
  name R1_25_00_1_ul_12;
// downstream 2.02 kva on B
  phases BN;
  from R1_25_00_1_node_305;
  to R1_25_00_1_node_306;
  length 1206.414;
  configuration ID_21;
}
object underground_line {
  name R1_25_00_1_ul_13;
// downstream 2.02 kva on B
  phases BN;
  from R1_25_00_1_node_306;
  to R1_25_00_1_node_307;
  length 610.386;
  configuration ID_21;
}
object underground_line {
  name R1_25_00_1_ul_14;
// downstream 2.02 kva on B
  phases BN;
  from R1_25_00_1_node_307;
  to R1_25_00_1_node_308;
  length 1568.700;
  configuration ID_21;
}
object underground_line {
  name R1_25_00_1_ul_15;
// downstream 13.68 kva on C
  phases CN;
  from R1_25_00_1_node_71;
  to R1_25_00_1_node_309;
  length 196.400;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_16;
// downstream 5.64 kva on A
  phases AN;
  from R1_25_00_1_node_151;
  to R1_25_00_1_node_310;
  length 284.600;
  configuration ID_18;
}
object underground_line {
  name R1_25_00_1_ul_17;
// downstream 43.48 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_220;
  to R1_25_00_1_node_311;
  length 1233.200;
  configuration ID_23;
}
object underground_line {
  name R1_25_00_1_ul_18;
// downstream 58.13 kva on C
  phases CN;
  from R1_25_00_1_node_6;
  to R1_25_00_1_node_7;
  length 498.723;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_19;
// downstream 10.26 kva on C
  phases CN;
  from R1_25_00_1_node_7;
  to R1_25_00_1_node_8;
  length 307.663;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_20;
// downstream 27.35 kva on C
  phases CN;
  from R1_25_00_1_node_7;
  to R1_25_00_1_node_9;
  length 303.248;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_21;
// downstream 28.99 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_11;
  to R1_25_00_1_node_12;
  length 2953.369;
  configuration ID_23;
}
object underground_line {
  name R1_25_00_1_ul_22;
// downstream 96.62 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_25;
  to R1_25_00_1_node_26;
  length 70.543;
  configuration ID_23;
}
object underground_line {
  name R1_25_00_1_ul_23;
// downstream 5.64 kva on AS
  phases AN;
  from R1_25_00_1_node_36;
  to R1_25_00_1_node_37;
  length 249.818;
  configuration ID_31;
}
object underground_line {
  name R1_25_00_1_ul_24;
// downstream 5.64 kva on AS
  phases AN;
  from R1_25_00_1_node_42;
  to R1_25_00_1_node_43;
  length 312.336;
  configuration ID_31;
}
object underground_line {
  name R1_25_00_1_ul_25;
// downstream 10.09 kva on B
  phases BN;
  from R1_25_00_1_node_54;
  to R1_25_00_1_node_55;
  length 3615.024;
  configuration ID_34;
}
object underground_line {
  name R1_25_00_1_ul_26;
// downstream 31.46 kva on C
  phases CN;
  from R1_25_00_1_node_68;
  to R1_25_00_1_node_69;
  length 305.900;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_27;
// downstream 20.52 kva on C
  phases CN;
  from R1_25_00_1_node_70;
  to R1_25_00_1_node_71;
  length 388.179;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_28;
// downstream 259.86 kva on CS
  phases CN;
  from R1_25_00_1_node_83;
  to R1_25_00_1_node_84;
  length 670.523;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_29;
// downstream 259.86 kva on CS
  phases CN;
  from R1_25_00_1_node_85;
  to R1_25_00_1_node_86;
  length 387.458;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_30;
// downstream 259.86 kva on CS
  phases CN;
  from R1_25_00_1_node_87;
  to R1_25_00_1_node_88;
  length 3870.651;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_31;
// downstream 259.86 kva on CS
  phases CN;
  from R1_25_00_1_node_88;
  to R1_25_00_1_node_89;
  length 938.473;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_32;
// downstream 259.86 kva on CS
  phases CN;
  from R1_25_00_1_node_90;
  to R1_25_00_1_node_91;
  length 4032.630;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_33;
// downstream 259.86 kva on CS
  phases CN;
  from R1_25_00_1_node_92;
  to R1_25_00_1_node_93;
  length 5980.442;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_34;
// downstream 259.86 kva on CS
  phases CN;
  from R1_25_00_1_node_93;
  to R1_25_00_1_node_94;
  length 1411.828;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_35;
// downstream 259.86 kva on CS
  phases CN;
  from R1_25_00_1_node_95;
  to R1_25_00_1_node_96;
  length 2957.745;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_36;
// downstream 259.86 kva on CS
  phases CN;
  from R1_25_00_1_node_96;
  to R1_25_00_1_node_97;
  length 3457.000;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_37;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_97;
  to R1_25_00_1_node_98;
  length 597.955;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_38;
// downstream 253.02 kva on CS
  phases CN;
  from R1_25_00_1_node_97;
  to R1_25_00_1_node_99;
  length 115.494;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_39;
// downstream 248.92 kva on CS
  phases CN;
  from R1_25_00_1_node_100;
  to R1_25_00_1_node_101;
  length 3054.089;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_40;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_102;
  to R1_25_00_1_node_103;
  length 230.673;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_41;
// downstream 239.34 kva on CS
  phases CN;
  from R1_25_00_1_node_101;
  to R1_25_00_1_node_104;
  length 1082.606;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_42;
// downstream 6.84 kva on CS
  phases CN;
  from R1_25_00_1_node_107;
  to R1_25_00_1_node_108;
  length 122.894;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_43;
// downstream 206.52 kva on CS
  phases CN;
  from R1_25_00_1_node_109;
  to R1_25_00_1_node_110;
  length 174.791;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_44;
// downstream 20.52 kva on CS
  phases CN;
  from R1_25_00_1_node_110;
  to R1_25_00_1_node_111;
  length 338.093;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_45;
// downstream 6.84 kva on CS
  phases CN;
  from R1_25_00_1_node_111;
  to R1_25_00_1_node_112;
  length 311.442;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_46;
// downstream 13.68 kva on CS
  phases CN;
  from R1_25_00_1_node_111;
  to R1_25_00_1_node_113;
  length 413.927;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_47;
// downstream 186.00 kva on C
  phases CN;
  from R1_25_00_1_node_110;
  to R1_25_00_1_node_114;
  length 4085.035;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_48;
// downstream 186.00 kva on C
  phases CN;
  from R1_25_00_1_node_115;
  to R1_25_00_1_node_116;
  length 2547.852;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_49;
// downstream 186.00 kva on C
  phases CN;
  from R1_25_00_1_node_117;
  to R1_25_00_1_node_118;
  length 1791.835;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_50;
// downstream 186.00 kva on C
  phases CN;
  from R1_25_00_1_node_119;
  to R1_25_00_1_node_120;
  length 3312.529;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_51;
// downstream 186.00 kva on C
  phases CN;
  from R1_25_00_1_node_120;
  to R1_25_00_1_node_121;
  length 2992.028;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_52;
// downstream 186.00 kva on C
  phases CN;
  from R1_25_00_1_node_121;
  to R1_25_00_1_node_122;
  length 1505.915;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_53;
// downstream 186.00 kva on C
  phases CN;
  from R1_25_00_1_node_123;
  to R1_25_00_1_node_124;
  length 3261.340;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_54;
// downstream 186.00 kva on C
  phases CN;
  from R1_25_00_1_node_125;
  to R1_25_00_1_node_126;
  length 894.773;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_55;
// downstream 46.50 kva on C
  phases CN;
  from R1_25_00_1_node_129;
  to R1_25_00_1_node_130;
  length 5156.690;
  configuration ID_40;
}
object underground_line {
  name R1_25_00_1_ul_56;
// downstream 46.50 kva on C
  phases CN;
  from R1_25_00_1_node_130;
  to R1_25_00_1_node_131;
  length 2634.617;
  configuration ID_40;
}
object underground_line {
  name R1_25_00_1_ul_57;
// downstream 43.77 kva on C
  phases CN;
  from R1_25_00_1_node_131;
  to R1_25_00_1_node_133;
  length 684.841;
  configuration ID_40;
}
object underground_line {
  name R1_25_00_1_ul_58;
// downstream 41.03 kva on C
  phases CN;
  from R1_25_00_1_node_133;
  to R1_25_00_1_node_134;
  length 507.594;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_59;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_134;
  to R1_25_00_1_node_135;
  length 419.951;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_60;
// downstream 34.19 kva on C
  phases CN;
  from R1_25_00_1_node_134;
  to R1_25_00_1_node_136;
  length 1860.760;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_61;
// downstream 34.19 kva on C
  phases CN;
  from R1_25_00_1_node_136;
  to R1_25_00_1_node_137;
  length 5648.566;
  configuration ID_40;
}
object underground_line {
  name R1_25_00_1_ul_62;
// downstream 27.35 kva on C
  phases CN;
  from R1_25_00_1_node_137;
  to R1_25_00_1_node_138;
  length 1752.607;
  configuration ID_40;
}
object underground_line {
  name R1_25_00_1_ul_63;
// downstream 27.35 kva on C
  phases CN;
  from R1_25_00_1_node_138;
  to R1_25_00_1_node_139;
  length 5021.149;
  configuration ID_40;
}
object underground_line {
  name R1_25_00_1_ul_64;
// downstream 27.35 kva on C
  phases CN;
  from R1_25_00_1_node_139;
  to R1_25_00_1_node_140;
  length 5487.795;
  configuration ID_40;
}
object underground_line {
  name R1_25_00_1_ul_65;
// downstream 27.35 kva on C
  phases CN;
  from R1_25_00_1_node_140;
  to R1_25_00_1_node_141;
  length 2169.881;
  configuration ID_40;
}
object underground_line {
  name R1_25_00_1_ul_66;
// downstream 27.35 kva on C
  phases CN;
  from R1_25_00_1_node_141;
  to R1_25_00_1_node_142;
  length 5187.632;
  configuration ID_40;
}
object underground_line {
  name R1_25_00_1_ul_67;
// downstream 27.35 kva on C
  phases CN;
  from R1_25_00_1_node_142;
  to R1_25_00_1_node_143;
  length 2307.911;
  configuration ID_40;
}
object underground_line {
  name R1_25_00_1_ul_68;
// downstream 27.35 kva on C
  phases CN;
  from R1_25_00_1_node_143;
  to R1_25_00_1_node_144;
  length 1349.200;
  configuration ID_40;
}
object underground_line {
  name R1_25_00_1_ul_69;
// downstream 30.44 kva on A
  phases AN;
  from R1_25_00_1_node_151;
  to R1_25_00_1_node_286;
  length 30021.000;
  configuration ID_18;
}
object underground_line {
  name R1_25_00_1_ul_70;
// downstream 386.48 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_158;
  to R1_25_00_1_node_159;
  length 29.642;
  configuration ID_23;
}
object underground_line {
  name R1_25_00_1_ul_71;
// downstream 289.86 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_160;
  to R1_25_00_1_node_161;
  length 298.551;
  configuration ID_23;
}
object underground_line {
  name R1_25_00_1_ul_72;
// downstream 82.06 kva on C
  phases CN;
  from R1_25_00_1_node_177;
  to R1_25_00_1_node_178;
  length 1157.413;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_73;
// downstream 82.06 kva on C
  phases CN;
  from R1_25_00_1_node_179;
  to R1_25_00_1_node_180;
  length 2407.908;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_74;
// downstream 82.06 kva on C
  phases CN;
  from R1_25_00_1_node_181;
  to R1_25_00_1_node_182;
  length 916.850;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_75;
// downstream 82.06 kva on C
  phases CN;
  from R1_25_00_1_node_183;
  to R1_25_00_1_node_184;
  length 4136.800;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_76;
// downstream 82.06 kva on C
  phases CN;
  from R1_25_00_1_node_185;
  to R1_25_00_1_node_186;
  length 6437.785;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_77;
// downstream 82.06 kva on C
  phases CN;
  from R1_25_00_1_node_187;
  to R1_25_00_1_node_188;
  length 1673.184;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_78;
// downstream 82.06 kva on C
  phases CN;
  from R1_25_00_1_node_189;
  to R1_25_00_1_node_190;
  length 815.598;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_79;
// downstream 82.06 kva on C
  phases CN;
  from R1_25_00_1_node_190;
  to R1_25_00_1_node_191;
  length 4168.459;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_80;
// downstream 82.06 kva on C
  phases CN;
  from R1_25_00_1_node_191;
  to R1_25_00_1_node_192;
  length 1845.245;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_81;
// downstream 82.06 kva on C
  phases CN;
  from R1_25_00_1_node_192;
  to R1_25_00_1_node_193;
  length 4209.968;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_82;
// downstream 82.06 kva on C
  phases CN;
  from R1_25_00_1_node_193;
  to R1_25_00_1_node_194;
  length 3473.363;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_83;
// downstream 82.06 kva on C
  phases CN;
  from R1_25_00_1_node_195;
  to R1_25_00_1_node_196;
  length 1830.570;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_84;
// downstream 68.38 kva on C
  phases CN;
  from R1_25_00_1_node_198;
  to R1_25_00_1_node_199;
  length 664.304;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_85;
// downstream 68.38 kva on C
  phases CN;
  from R1_25_00_1_node_200;
  to R1_25_00_1_node_201;
  length 1526.000;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_86;
// downstream 68.38 kva on C
  phases CN;
  from R1_25_00_1_node_201;
  to R1_25_00_1_node_202;
  length 4809.800;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_87;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_202;
  to R1_25_00_1_node_203;
  length 93.689;
  configuration ID_40;
}
object underground_line {
  name R1_25_00_1_ul_88;
// downstream 61.55 kva on C
  phases CN;
  from R1_25_00_1_node_202;
  to R1_25_00_1_node_204;
  length 5939.700;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_89;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_204;
  to R1_25_00_1_node_205;
  length 212.106;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_90;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_204;
  to R1_25_00_1_node_206;
  length 479.716;
  configuration ID_22;
}
object underground_line {
  name R1_25_00_1_ul_91;
// downstream 16.91 kva on A
  phases AN;
  from R1_25_00_1_node_209;
  to R1_25_00_1_node_210;
  length 7273.064;
  configuration ID_31;
}
object underground_line {
  name R1_25_00_1_ul_92;
// downstream 5.64 kva on A
  phases AN;
  from R1_25_00_1_node_210;
  to R1_25_00_1_node_211;
  length 864.065;
  configuration ID_31;
}
object underground_line {
  name R1_25_00_1_ul_93;
// downstream 11.27 kva on A
  phases AN;
  from R1_25_00_1_node_210;
  to R1_25_00_1_node_212;
  length 889.695;
  configuration ID_31;
}
object underground_line {
  name R1_25_00_1_ul_94;
// downstream 118.07 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_213;
  to R1_25_00_1_node_214;
  length 1635.035;
  configuration ID_23;
}
object underground_line {
  name R1_25_00_1_ul_95;
// downstream 118.07 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_215;
  to R1_25_00_1_node_216;
  length 2425.471;
  configuration ID_23;
}
object underground_line {
  name R1_25_00_1_ul_96;
// downstream 118.07 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_216;
  to R1_25_00_1_node_218;
  length 1851.557;
  configuration ID_23;
}
object underground_line {
  name R1_25_00_1_ul_97;
// downstream 118.07 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_218;
  to R1_25_00_1_node_220;
  length 1988.452;
  configuration ID_23;
}
object underground_line {
  name R1_25_00_1_ul_98;
// downstream 27.98 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_220;
  to R1_25_00_1_node_221;
  length 628.268;
  configuration ID_23;
}
object underground_line {
  name R1_25_00_1_ul_99;
// downstream 46.61 kva on B
  phases ABCN;
  from R1_25_00_1_node_220;
  to R1_25_00_1_node_222;
  length 496.307;
  configuration ID_23;
}
object underground_line {
  name R1_25_00_1_ul_100;
// downstream 4.04 kva on B
  phases BN;
  from R1_25_00_1_node_222;
  to R1_25_00_1_node_223;
  length 1217.591;
  configuration ID_34;
}
object underground_line {
  name R1_25_00_1_ul_101;
// downstream 42.58 kva on B
  phases BN;
  from R1_25_00_1_node_222;
  to R1_25_00_1_node_224;
  length 91.540;
  configuration ID_34;
}
object underground_line {
  name R1_25_00_1_ul_102;
// downstream 13.52 kva on B
  phases BN;
  from R1_25_00_1_node_224;
  to R1_25_00_1_node_225;
  length 716.730;
  configuration ID_34;
}
object underground_line {
  name R1_25_00_1_ul_103;
// downstream 29.06 kva on B
  phases BN;
  from R1_25_00_1_node_224;
  to R1_25_00_1_node_226;
  length 1593.694;
  configuration ID_34;
}
object underground_line {
  name R1_25_00_1_ul_104;
// downstream 2.02 kva on B
  phases BN;
  from R1_25_00_1_node_226;
  to R1_25_00_1_node_228;
  length 260.109;
  configuration ID_34;
}
object underground_line {
  name R1_25_00_1_ul_105;
// downstream 2.02 kva on B
  phases BN;
  from R1_25_00_1_node_228;
  to R1_25_00_1_node_229;
  length 92.043;
  configuration ID_34;
}
object underground_line {
  name R1_25_00_1_ul_106;
  phases BN;
  from R1_25_00_1_node_228;
  to R1_25_00_1_node_230;
  length 1830.387;
  configuration ID_34;
}
object underground_line {
  name R1_25_00_1_ul_107;
// downstream 272.74 kva on ACS
  phases ACN;
  from R1_25_00_1_node_231;
  to R1_25_00_1_node_232;
  length 1261.700;
  configuration ID_45;
}
object underground_line {
  name R1_25_00_1_ul_108;
// downstream 272.74 kva on ACS
  phases ACN;
  from R1_25_00_1_node_232;
  to R1_25_00_1_node_233;
  length 6632.000;
  configuration ID_45;
}
object underground_line {
  name R1_25_00_1_ul_109;
// downstream 272.74 kva on ACS
  phases ACN;
  from R1_25_00_1_node_233;
  to R1_25_00_1_node_234;
  length 447.100;
  configuration ID_46;
}
object underground_line {
  name R1_25_00_1_ul_110;
// downstream 272.74 kva on ACS
  phases ACN;
  from R1_25_00_1_node_234;
  to R1_25_00_1_node_235;
  length 2421.100;
  configuration ID_45;
}
object underground_line {
  name R1_25_00_1_ul_111;
// downstream 272.74 kva on ACS
  phases ACN;
  from R1_25_00_1_node_235;
  to R1_25_00_1_node_236;
  length 4819.100;
  configuration ID_45;
}
object underground_line {
  name R1_25_00_1_ul_112;
// downstream 272.74 kva on ACS
  phases ACN;
  from R1_25_00_1_node_236;
  to R1_25_00_1_node_237;
  length 4310.000;
  configuration ID_45;
}
object underground_line {
  name R1_25_00_1_ul_113;
// downstream 244.56 kva on ACS
  phases ACN;
  from R1_25_00_1_node_239;
  to R1_25_00_1_node_240;
  length 1052.200;
  configuration ID_46;
}
object underground_line {
  name R1_25_00_1_ul_114;
// downstream 244.56 kva on ACS
  phases ACN;
  from R1_25_00_1_node_240;
  to R1_25_00_1_node_241;
  length 3850.200;
  configuration ID_46;
}
object underground_line {
  name R1_25_00_1_ul_115;
// downstream 244.56 kva on ACS
  phases ACN;
  from R1_25_00_1_node_241;
  to R1_25_00_1_node_242;
  length 1377.800;
  configuration ID_45;
}
object underground_line {
  name R1_25_00_1_ul_116;
// downstream 244.56 kva on ACS
  phases ACN;
  from R1_25_00_1_node_242;
  to R1_25_00_1_node_243;
  length 5333.100;
  configuration ID_45;
}
object underground_line {
  name R1_25_00_1_ul_117;
// downstream 244.56 kva on ACS
  phases ACN;
  from R1_25_00_1_node_243;
  to R1_25_00_1_node_244;
  length 971.600;
  configuration ID_45;
}
object underground_line {
  name R1_25_00_1_ul_118;
// downstream 7.89 kva on A
  phases AN;
  from R1_25_00_1_node_246;
  to R1_25_00_1_node_247;
  length 446.700;
  configuration ID_31;
}
object underground_line {
  name R1_25_00_1_ul_119;
// downstream 5.64 kva on A
  phases AN;
  from R1_25_00_1_node_253;
  to R1_25_00_1_node_254;
  length 615.736;
  configuration ID_31;
}
object underground_line {
  name R1_25_00_1_ul_120;
// downstream 22.55 kva on AS
  phases AN;
  from R1_25_00_1_node_263;
  to R1_25_00_1_node_264;
  length 924.520;
  configuration ID_31;
}
object underground_line {
  name R1_25_00_1_ul_121;
// downstream 22.55 kva on AS
  phases AN;
  from R1_25_00_1_node_265;
  to R1_25_00_1_node_266;
  length 533.933;
  configuration ID_31;
}
object underground_line {
  name R1_25_00_1_ul_122;
// downstream 11.27 kva on AS
  phases AN;
  from R1_25_00_1_node_266;
  to R1_25_00_1_node_267;
  length 83.357;
  configuration ID_31;
}
object underground_line {
  name R1_25_00_1_ul_123;
// downstream 11.27 kva on AS
  phases AN;
  from R1_25_00_1_node_266;
  to R1_25_00_1_node_268;
  length 204.443;
  configuration ID_31;
}
object underground_line {
  name R1_25_00_1_ul_124;
// downstream 11.27 kva on AS
  phases AN;
  from R1_25_00_1_node_269;
  to R1_25_00_1_node_270;
  length 164.681;
  configuration ID_31;
}
object underground_line {
  name R1_25_00_1_ul_125;
// downstream 11.27 kva on A
  phases AN;
  from R1_25_00_1_node_271;
  to R1_25_00_1_node_272;
  length 329.250;
  configuration ID_31;
}
object underground_line {
  name R1_25_00_1_ul_126;
// downstream 3.38 kva on A
  phases AN;
  from R1_25_00_1_node_280;
  to R1_25_00_1_node_279;
  length 3928.851;
  configuration ID_31;
}
object underground_line {
  name R1_25_00_1_ul_127;
// downstream 11.27 kva on A
  phases AN;
  from R1_25_00_1_node_282;
  to R1_25_00_1_node_281;
  length 1659.172;
  configuration ID_31;
}
object underground_line {
  name R1_25_00_1_ul_128;
// downstream 11.27 kva on A
  phases AN;
  from R1_25_00_1_node_284;
  to R1_25_00_1_node_283;
  length 1463.880;
  configuration ID_31;
}
object underground_line {
  name R1_25_00_1_ul_129;
// downstream 27.95 kva on AS
  phases AN;
  from R1_25_00_1_node_263;
  to R1_25_00_1_node_321;
  length 274.400;
  configuration ID_17;
}
object underground_line {
  name R1_25_00_1_ul_130;
// downstream 11.18 kva on AS
  phases AN;
  from R1_25_00_1_node_321;
  to R1_25_00_1_node_322;
  length 371.300;
  configuration ID_17;
}
object underground_line {
  name R1_25_00_1_ul_131;
// downstream 11.18 kva on B
  phases BN;
  from R1_25_00_1_node_312;
  to R1_25_00_1_node_299;
  length 329.800;
  configuration ID_21;
}
object underground_line {
  name R1_25_00_1_ul_132;
// downstream 11.18 kva on C
  phases CN;
  from R1_25_00_1_node_319;
  to R1_25_00_1_node_320;
  length 1044.300;
  configuration ID_50;
}
object triplex_line {
  name R1_25_00_1_tl_1;
// downstream 5.64 kva on AS
  phases AS;
  from R1_25_00_1_tn_1;
  to R1_25_00_1_tm_1;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_2;
// downstream 2.02 kva on BS
  phases BS;
  from R1_25_00_1_tn_2;
  to R1_25_00_1_tm_2;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_3;
// downstream 6.84 kva on CS
  phases CS;
  from R1_25_00_1_tn_3;
  to R1_25_00_1_tm_3;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_4;
// downstream 16.91 kva on AS
  phases AS;
  from R1_25_00_1_tn_4;
  to R1_25_00_1_tm_4;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_5;
// downstream 5.64 kva on AS
  phases AS;
  from R1_25_00_1_tn_5;
  to R1_25_00_1_tm_5;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_6;
// downstream 3.38 kva on AS
  phases AS;
  from R1_25_00_1_tn_6;
  to R1_25_00_1_tm_6;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_7;
// downstream 4.51 kva on AS
  phases AS;
  from R1_25_00_1_tn_7;
  to R1_25_00_1_tm_7;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_8;
// downstream 3.38 kva on AS
  phases AS;
  from R1_25_00_1_tn_8;
  to R1_25_00_1_tm_8;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_9;
// downstream 8.46 kva on AS
  phases AS;
  from R1_25_00_1_tn_9;
  to R1_25_00_1_tm_9;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_10;
// downstream 5.64 kva on AS
  phases AS;
  from R1_25_00_1_tn_10;
  to R1_25_00_1_tm_10;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_11;
// downstream 2.25 kva on AS
  phases AS;
  from R1_25_00_1_tn_11;
  to R1_25_00_1_tm_11;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_12;
// downstream 3.38 kva on AS
  phases AS;
  from R1_25_00_1_tn_12;
  to R1_25_00_1_tm_12;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_13;
// downstream 4.10 kva on CS
  phases CS;
  from R1_25_00_1_tn_13;
  to R1_25_00_1_tm_13;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_14;
// downstream 21.88 kva on CS
  phases CS;
  from R1_25_00_1_tn_14;
  to R1_25_00_1_tm_14;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_15;
// downstream 6.84 kva on CS
  phases CS;
  from R1_25_00_1_tn_15;
  to R1_25_00_1_tm_15;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_16;
// downstream 6.84 kva on CS
  phases CS;
  from R1_25_00_1_tn_16;
  to R1_25_00_1_tm_16;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_17;
// downstream 13.68 kva on CS
  phases CS;
  from R1_25_00_1_tn_17;
  to R1_25_00_1_tm_17;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_18;
// downstream 22.55 kva on AS
  phases AS;
  from R1_25_00_1_tn_18;
  to R1_25_00_1_tm_18;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_19;
// downstream 11.27 kva on AS
  phases AS;
  from R1_25_00_1_tn_19;
  to R1_25_00_1_tm_19;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_20;
// downstream 11.27 kva on AS
  phases AS;
  from R1_25_00_1_tn_20;
  to R1_25_00_1_tm_20;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_21;
// downstream 3.38 kva on AS
  phases AS;
  from R1_25_00_1_tn_21;
  to R1_25_00_1_tm_21;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_22;
// downstream 11.27 kva on AS
  phases AS;
  from R1_25_00_1_tn_22;
  to R1_25_00_1_tm_22;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_23;
// downstream 15.78 kva on AS
  phases AS;
  from R1_25_00_1_tn_23;
  to R1_25_00_1_tm_23;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_24;
// downstream 16.77 kva on AS
  phases AS;
  from R1_25_00_1_tn_24;
  to R1_25_00_1_tm_24;
  length 30;
  configuration ID_938;
}
object triplex_line {
  name R1_25_00_1_tl_25;
// downstream 11.18 kva on AS
  phases AS;
  from R1_25_00_1_tn_25;
  to R1_25_00_1_tm_25;
  length 30;
  configuration ID_938;
}
object regulator {
  name R1_25_00_1_reg_1;
// downstream 3626.97 kva on ABCS
  from R1_25_00_1_node_324;
  to R1_25_00_1_meter_91;
  phases ABCN;
  configuration feeder_reg_cfg;
}
object regulator {
  name R1_25_00_1_reg_2;
// downstream 3145.55 kva on ABCS
  from R1_25_00_1_node_762;
  to R1_25_00_1_node_77;
  phases ABCN;
  configuration votlage_reg_cfg;
}
object transformer {
  name R1_25_00_1_xfmr_1;
// downstream 5.64 kva on AS
  phases AS;
  from R1_25_00_1_node_33;
  to R1_25_00_1_tn_1;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_25_00_1_xfmr_2;
// downstream 2.02 kva on BS
  phases BS;
  from R1_25_00_1_node_33;
  to R1_25_00_1_tn_2;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R1_25_00_1_xfmr_3;
// downstream 6.84 kva on CS
  phases CS;
  from R1_25_00_1_node_33;
  to R1_25_00_1_tn_3;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R1_25_00_1_xfmr_4;
// downstream 16.91 kva on AS
  phases AS;
  from R1_25_00_1_node_35;
  to R1_25_00_1_tn_4;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R1_25_00_1_xfmr_5;
// downstream 5.64 kva on AS
  phases AS;
  from R1_25_00_1_node_37;
  to R1_25_00_1_tn_5;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_25_00_1_xfmr_6;
// downstream 3.38 kva on AS
  phases AS;
  from R1_25_00_1_node_38;
  to R1_25_00_1_tn_6;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_25_00_1_xfmr_7;
// downstream 4.51 kva on AS
  phases AS;
  from R1_25_00_1_node_39;
  to R1_25_00_1_tn_7;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R1_25_00_1_xfmr_8;
// downstream 3.38 kva on AS
  phases AS;
  from R1_25_00_1_node_40;
  to R1_25_00_1_tn_8;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_25_00_1_xfmr_9;
// downstream 8.46 kva on AS
  phases AS;
  from R1_25_00_1_node_41;
  to R1_25_00_1_tn_9;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_25_00_1_xfmr_10;
// downstream 5.64 kva on AS
  phases AS;
  from R1_25_00_1_node_43;
  to R1_25_00_1_tn_10;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R1_25_00_1_xfmr_11;
// downstream 2.25 kva on AS
  phases AS;
  from R1_25_00_1_node_45;
  to R1_25_00_1_tn_11;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_25_00_1_xfmr_12;
// downstream 3.38 kva on AS
  phases AS;
  from R1_25_00_1_node_46;
  to R1_25_00_1_tn_12;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R1_25_00_1_xfmr_13;
// downstream 4.10 kva on CS
  phases CS;
  from R1_25_00_1_node_105;
  to R1_25_00_1_tn_13;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R1_25_00_1_xfmr_14;
// downstream 21.88 kva on CS
  phases CS;
  from R1_25_00_1_node_106;
  to R1_25_00_1_tn_14;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R1_25_00_1_xfmr_15;
// downstream 6.84 kva on CS
  phases CS;
  from R1_25_00_1_node_108;
  to R1_25_00_1_tn_15;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R1_25_00_1_xfmr_16;
// downstream 6.84 kva on CS
  phases CS;
  from R1_25_00_1_node_112;
  to R1_25_00_1_tn_16;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R1_25_00_1_xfmr_17;
// downstream 13.68 kva on CS
  phases CS;
  from R1_25_00_1_node_113;
  to R1_25_00_1_tn_17;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R1_25_00_1_xfmr_18;
// downstream 22.55 kva on AS
  phases AS;
  from R1_25_00_1_node_264;
  to R1_25_00_1_tn_18;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R1_25_00_1_xfmr_19;
// downstream 11.27 kva on AS
  phases AS;
  from R1_25_00_1_node_267;
  to R1_25_00_1_tn_19;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R1_25_00_1_xfmr_20;
// downstream 11.27 kva on AS
  phases AS;
  from R1_25_00_1_node_268;
  to R1_25_00_1_tn_20;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_25_00_1_xfmr_21;
// downstream 3.38 kva on AS
  phases AS;
  from R1_25_00_1_node_269;
  to R1_25_00_1_tn_21;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R1_25_00_1_xfmr_22;
// downstream 11.27 kva on AS
  phases AS;
  from R1_25_00_1_node_270;
  to R1_25_00_1_tn_22;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R1_25_00_1_xfmr_23;
// downstream 15.78 kva on AS
  phases AS;
  from R1_25_00_1_node_271;
  to R1_25_00_1_tn_23;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R1_25_00_1_xfmr_24;
// downstream 16.77 kva on AS
  phases AS;
  from R1_25_00_1_node_321;
  to R1_25_00_1_tn_24;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R1_25_00_1_xfmr_25;
// downstream 11.18 kva on AS
  phases AS;
  from R1_25_00_1_node_322;
  to R1_25_00_1_tn_25;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R1_25_00_1_xfmr_26;
// downstream 5.64 kva on A
  phases AN;
  from R1_25_00_1_node_290;
  to R1_25_00_1_meter_1;
  configuration XF1_PADMOUNT_AN_10;
}
object transformer {
  name R1_25_00_1_xfmr_27;
// downstream 5.64 kva on A
  phases AN;
  from R1_25_00_1_node_291;
  to R1_25_00_1_meter_2;
  configuration XF1_PADMOUNT_AN_10;
}
object transformer {
  name R1_25_00_1_xfmr_28;
// downstream 5.64 kva on A
  phases AN;
  from R1_25_00_1_node_293;
  to R1_25_00_1_meter_3;
  configuration XF1_PADMOUNT_AN_10;
}
object transformer {
  name R1_25_00_1_xfmr_29;
// downstream 5.64 kva on A
  phases AN;
  from R1_25_00_1_node_294;
  to R1_25_00_1_meter_4;
  configuration XF1_PADMOUNT_AN_10;
}
object transformer {
  name R1_25_00_1_xfmr_30;
// downstream 2.02 kva on B
  phases BN;
  from R1_25_00_1_node_312;
  to R1_25_00_1_meter_5;
  configuration XF1_PADMOUNT_BN_5;
}
object transformer {
  name R1_25_00_1_xfmr_31;
// downstream 2.02 kva on B
  phases BN;
  from R1_25_00_1_node_300;
  to R1_25_00_1_meter_6;
  configuration XF1_PADMOUNT_BN_5;
}
object transformer {
  name R1_25_00_1_xfmr_32;
// downstream 2.02 kva on B
  phases BN;
  from R1_25_00_1_node_308;
  to R1_25_00_1_meter_7;
  configuration XF1_POLETOP_BN_5;
}
object transformer {
  name R1_25_00_1_xfmr_33;
// downstream 13.68 kva on C
  phases CN;
  from R1_25_00_1_node_309;
  to R1_25_00_1_meter_8;
  configuration XF1_POLETOP_CN_25;
}
object transformer {
  name R1_25_00_1_xfmr_34;
// downstream 5.64 kva on A
  phases AN;
  from R1_25_00_1_node_310;
  to R1_25_00_1_meter_9;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R1_25_00_1_xfmr_35;
// downstream 43.48 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_311;
  to R1_25_00_1_meter_10;
  configuration XF3_PADMOUNT_ABCN_75;
}
object transformer {
  name R1_25_00_1_xfmr_36;
// downstream 1.37 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_2;
  to R1_25_00_1_meter_11;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R1_25_00_1_xfmr_37;
// downstream 6.84 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_3;
  to R1_25_00_1_meter_12;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R1_25_00_1_xfmr_38;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_4;
  to R1_25_00_1_meter_13;
  configuration XF1_PADMOUNT_CN_10;
}
object transformer {
  name R1_25_00_1_xfmr_39;
// downstream 45.68 kva on C
  phases CN;
  from R1_25_00_1_node_6;
  to R1_25_00_1_meter_14;
  configuration XF1_PADMOUNT_CN_75;
}
object transformer {
  name R1_25_00_1_xfmr_40;
// downstream 20.52 kva on C
  phases CN;
  from R1_25_00_1_node_7;
  to R1_25_00_1_meter_15;
  configuration XF1_PADMOUNT_CN_25;
}
object transformer {
  name R1_25_00_1_xfmr_41;
// downstream 10.26 kva on C
  phases CN;
  from R1_25_00_1_node_8;
  to R1_25_00_1_meter_16;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R1_25_00_1_xfmr_42;
// downstream 27.35 kva on C
  phases CN;
  from R1_25_00_1_node_9;
  to R1_25_00_1_meter_17;
  configuration XF1_PADMOUNT_CN_37p5;
}
object transformer {
  name R1_25_00_1_xfmr_43;
// downstream 16.58 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_10;
  to R1_25_00_1_meter_18;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R1_25_00_1_xfmr_44;
// downstream 6.84 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_11;
  to R1_25_00_1_meter_19;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R1_25_00_1_xfmr_45;
// downstream 28.99 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_12;
  to R1_25_00_1_meter_20;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R1_25_00_1_xfmr_46;
// downstream 4.10 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_13;
  to R1_25_00_1_meter_21;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R1_25_00_1_xfmr_47;
// downstream 2.74 kva on C
  phases CN;
  from R1_25_00_1_node_20;
  to R1_25_00_1_meter_22;
  configuration XF1_PADMOUNT_CN_5;
}
object transformer {
  name R1_25_00_1_xfmr_48;
// downstream 96.62 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_26;
  to R1_25_00_1_meter_23;
  configuration XF3_PADMOUNT_ABCN_150;
}
object transformer {
  name R1_25_00_1_xfmr_49;
// downstream 21.74 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_31;
  to R1_25_00_1_meter_24;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R1_25_00_1_xfmr_50;
// downstream 14.49 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_52;
  to R1_25_00_1_meter_25;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R1_25_00_1_xfmr_51;
// downstream 2.02 kva on B
  phases BN;
  from R1_25_00_1_node_54;
  to R1_25_00_1_meter_26;
  configuration XF1_POLETOP_BN_5;
}
object transformer {
  name R1_25_00_1_xfmr_52;
// downstream 10.09 kva on B
  phases BN;
  from R1_25_00_1_node_55;
  to R1_25_00_1_meter_27;
  configuration XF1_PADMOUNT_BN_15;
}
object transformer {
  name R1_25_00_1_xfmr_53;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_318;
  to R1_25_00_1_meter_28;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R1_25_00_1_xfmr_54;
// downstream 4.47 kva on C
  phases CN;
  from R1_25_00_1_node_62;
  to R1_25_00_1_meter_29;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R1_25_00_1_xfmr_55;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_65;
  to R1_25_00_1_meter_30;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R1_25_00_1_xfmr_56;
// downstream 12.31 kva on C
  phases CN;
  from R1_25_00_1_node_68;
  to R1_25_00_1_meter_31;
  configuration XF1_POLETOP_CN_15;
}
object transformer {
  name R1_25_00_1_xfmr_57;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_69;
  to R1_25_00_1_meter_32;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R1_25_00_1_xfmr_58;
// downstream 4.10 kva on C
  phases CN;
  from R1_25_00_1_node_70;
  to R1_25_00_1_meter_33;
  configuration XF1_POLETOP_CN_5;
}
object transformer {
  name R1_25_00_1_xfmr_59;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_71;
  to R1_25_00_1_meter_34;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R1_25_00_1_xfmr_60;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_98;
  to R1_25_00_1_meter_35;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R1_25_00_1_xfmr_61;
// downstream 4.10 kva on C
  phases CN;
  from R1_25_00_1_node_99;
  to R1_25_00_1_meter_36;
  configuration XF1_POLETOP_CN_5;
}
object transformer {
  name R1_25_00_1_xfmr_62;
// downstream 2.74 kva on C
  phases CN;
  from R1_25_00_1_node_102;
  to R1_25_00_1_meter_37;
  configuration XF1_POLETOP_CN_5;
}
object transformer {
  name R1_25_00_1_xfmr_63;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_103;
  to R1_25_00_1_meter_38;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R1_25_00_1_xfmr_64;
// downstream 2.74 kva on C
  phases CN;
  from R1_25_00_1_node_126;
  to R1_25_00_1_meter_39;
  configuration XF1_POLETOP_CN_5;
}
object transformer {
  name R1_25_00_1_xfmr_65;
// downstream 136.77 kva on C
  phases CN;
  from R1_25_00_1_node_129;
  to R1_25_00_1_meter_40;
  configuration XF1_POLETOP_CN_167;
}
object transformer {
  name R1_25_00_1_xfmr_66;
// downstream 2.74 kva on C
  phases CN;
  from R1_25_00_1_node_132;
  to R1_25_00_1_meter_41;
  configuration XF1_POLETOP_CN_5;
}
object transformer {
  name R1_25_00_1_xfmr_67;
// downstream 2.74 kva on C
  phases CN;
  from R1_25_00_1_node_133;
  to R1_25_00_1_meter_42;
  configuration XF1_POLETOP_CN_5;
}
object transformer {
  name R1_25_00_1_xfmr_68;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_135;
  to R1_25_00_1_meter_43;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R1_25_00_1_xfmr_69;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_137;
  to R1_25_00_1_meter_44;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R1_25_00_1_xfmr_70;
// downstream 27.35 kva on C
  phases CN;
  from R1_25_00_1_node_144;
  to R1_25_00_1_meter_45;
  configuration XF1_POLETOP_CN_37p5;
}
object transformer {
  name R1_25_00_1_xfmr_71;
// downstream 3.38 kva on A
  phases AN;
  from R1_25_00_1_node_148;
  to R1_25_00_1_meter_46;
  configuration XF1_POLETOP_AN_5;
}
object transformer {
  name R1_25_00_1_xfmr_72;
// downstream 3.38 kva on A
  phases AN;
  from R1_25_00_1_node_150;
  to R1_25_00_1_meter_47;
  configuration XF1_PADMOUNT_AN_5;
}
object transformer {
  name R1_25_00_1_xfmr_73;
// downstream 29.02 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_154;
  to R1_25_00_1_meter_48;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R1_25_00_1_xfmr_74;
// downstream 1626.70 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_156;
  to R1_25_00_1_meter_49;
  configuration XF3_POLETOP_ABCN_2000;
}
object transformer {
  name R1_25_00_1_xfmr_75;
// downstream 4.10 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_155;
  to R1_25_00_1_meter_50;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R1_25_00_1_xfmr_76;
// downstream 386.48 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_159;
  to R1_25_00_1_meter_51;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R1_25_00_1_xfmr_77;
// downstream 289.86 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_161;
  to R1_25_00_1_meter_52;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R1_25_00_1_xfmr_78;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_196;
  to R1_25_00_1_meter_53;
  configuration XF1_PADMOUNT_CN_10;
}
object transformer {
  name R1_25_00_1_xfmr_79;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_197;
  to R1_25_00_1_meter_54;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R1_25_00_1_xfmr_80;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_203;
  to R1_25_00_1_meter_55;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R1_25_00_1_xfmr_81;
// downstream 47.87 kva on C
  phases CN;
  from R1_25_00_1_node_204;
  to R1_25_00_1_meter_56;
  configuration XF1_POLETOP_CN_75;
}
object transformer {
  name R1_25_00_1_xfmr_82;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_205;
  to R1_25_00_1_meter_57;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R1_25_00_1_xfmr_83;
// downstream 6.84 kva on C
  phases CN;
  from R1_25_00_1_node_206;
  to R1_25_00_1_meter_58;
  configuration XF1_POLETOP_CN_10;
}
object transformer {
  name R1_25_00_1_xfmr_84;
// downstream 5.64 kva on A
  phases AN;
  from R1_25_00_1_node_211;
  to R1_25_00_1_meter_59;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R1_25_00_1_xfmr_85;
// downstream 11.27 kva on A
  phases AN;
  from R1_25_00_1_node_212;
  to R1_25_00_1_meter_60;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R1_25_00_1_xfmr_86;
// downstream 27.98 kva on ABC
  phases ABCN;
  from R1_25_00_1_node_221;
  to R1_25_00_1_meter_61;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R1_25_00_1_xfmr_87;
// downstream 4.04 kva on B
  phases BN;
  from R1_25_00_1_node_223;
  to R1_25_00_1_meter_62;
  configuration XF1_POLETOP_BN_5;
}
object transformer {
  name R1_25_00_1_xfmr_88;
// downstream 13.52 kva on B
  phases BN;
  from R1_25_00_1_node_225;
  to R1_25_00_1_meter_63;
  configuration XF1_POLETOP_BN_25;
}
object transformer {
  name R1_25_00_1_xfmr_89;
// downstream 13.52 kva on B
  phases BN;
  from R1_25_00_1_node_226;
  to R1_25_00_1_meter_64;
  configuration XF1_POLETOP_BN_25;
}
object transformer {
  name R1_25_00_1_xfmr_90;
// downstream 13.52 kva on B
  phases BN;
  from R1_25_00_1_node_227;
  to R1_25_00_1_meter_65;
  configuration XF1_PADMOUNT_BN_25;
}
object transformer {
  name R1_25_00_1_xfmr_91;
// downstream 2.02 kva on B
  phases BN;
  from R1_25_00_1_node_229;
  to R1_25_00_1_meter_66;
  configuration XF1_POLETOP_BN_5;
}
object transformer {
  name R1_25_00_1_xfmr_92;
// downstream 11.27 kva on AC
  phases ACN;
  from R1_25_00_1_node_237;
  to R1_25_00_1_meter_67;
  configuration XF2_POLETOP_ACN_30;
}
object transformer {
  name R1_25_00_1_xfmr_93;
// downstream 16.91 kva on A
  phases AN;
  from R1_25_00_1_node_238;
  to R1_25_00_1_meter_68;
  configuration XF1_POLETOP_AN_25;
}
object transformer {
  name R1_25_00_1_xfmr_94;
// downstream 3.38 kva on AC
  phases ACN;
  from R1_25_00_1_node_244;
  to R1_25_00_1_meter_69;
  configuration XF2_POLETOP_ACN_30;
}
object transformer {
  name R1_25_00_1_xfmr_95;
// downstream 5.64 kva on A
  phases AN;
  from R1_25_00_1_node_245;
  to R1_25_00_1_meter_70;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R1_25_00_1_xfmr_96;
// downstream 7.89 kva on A
  phases AN;
  from R1_25_00_1_node_247;
  to R1_25_00_1_meter_71;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R1_25_00_1_xfmr_97;
// downstream 11.27 kva on AC
  phases ACN;
  from R1_25_00_1_node_248;
  to R1_25_00_1_meter_72;
  configuration XF2_POLETOP_ACN_30;
}
object transformer {
  name R1_25_00_1_xfmr_98;
// downstream 31.71 kva on AC
  phases ACN;
  from R1_25_00_1_node_249;
  to R1_25_00_1_meter_73;
  configuration XF2_POLETOP_ACN_45;
}
object transformer {
  name R1_25_00_1_xfmr_99;
// downstream 3.38 kva on A
  phases AN;
  from R1_25_00_1_node_251;
  to R1_25_00_1_meter_74;
  configuration XF1_POLETOP_AN_5;
}
object transformer {
  name R1_25_00_1_xfmr_100;
// downstream 5.64 kva on A
  phases AN;
  from R1_25_00_1_node_254;
  to R1_25_00_1_meter_75;
  configuration XF1_PADMOUNT_AN_10;
}
object transformer {
  name R1_25_00_1_xfmr_101;
// downstream 3.38 kva on A
  phases AN;
  from R1_25_00_1_node_256;
  to R1_25_00_1_meter_76;
  configuration XF1_POLETOP_AN_5;
}
object transformer {
  name R1_25_00_1_xfmr_102;
// downstream 9.02 kva on A
  phases AN;
  from R1_25_00_1_node_258;
  to R1_25_00_1_meter_77;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R1_25_00_1_xfmr_103;
// downstream 3.38 kva on A
  phases AN;
  from R1_25_00_1_node_260;
  to R1_25_00_1_meter_78;
  configuration XF1_POLETOP_AN_5;
}
object transformer {
  name R1_25_00_1_xfmr_104;
// downstream 2.25 kva on A
  phases AN;
  from R1_25_00_1_node_261;
  to R1_25_00_1_meter_79;
  configuration XF1_PADMOUNT_AN_5;
}
object transformer {
  name R1_25_00_1_xfmr_105;
// downstream 11.27 kva on A
  phases AN;
  from R1_25_00_1_node_272;
  to R1_25_00_1_meter_80;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R1_25_00_1_xfmr_106;
// downstream 22.55 kva on A
  phases AN;
  from R1_25_00_1_node_273;
  to R1_25_00_1_meter_81;
  configuration XF1_POLETOP_AN_37p5;
}
object transformer {
  name R1_25_00_1_xfmr_107;
// downstream 5.64 kva on A
  phases AN;
  from R1_25_00_1_node_275;
  to R1_25_00_1_meter_82;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R1_25_00_1_xfmr_108;
// downstream 3.38 kva on A
  phases AN;
  from R1_25_00_1_node_276;
  to R1_25_00_1_meter_83;
  configuration XF1_POLETOP_AN_5;
}
object transformer {
  name R1_25_00_1_xfmr_109;
// downstream 11.27 kva on A
  phases AN;
  from R1_25_00_1_node_278;
  to R1_25_00_1_meter_84;
  configuration XF1_POLETOP_AN_15;
}
object transformer {
  name R1_25_00_1_xfmr_110;
// downstream 3.38 kva on A
  phases AN;
  from R1_25_00_1_node_279;
  to R1_25_00_1_meter_85;
  configuration XF1_POLETOP_AN_5;
}
object transformer {
  name R1_25_00_1_xfmr_111;
// downstream 7.89 kva on A
  phases AN;
  from R1_25_00_1_node_280;
  to R1_25_00_1_meter_86;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R1_25_00_1_xfmr_112;
// downstream 2.25 kva on A
  phases AN;
  from R1_25_00_1_node_284;
  to R1_25_00_1_meter_87;
  configuration XF1_POLETOP_AN_5;
}
object transformer {
  name R1_25_00_1_xfmr_113;
// downstream 11.27 kva on A
  phases AN;
  from R1_25_00_1_node_285;
  to R1_25_00_1_meter_88;
  configuration XF1_PADMOUNT_AN_15;
}
object transformer {
  name R1_25_00_1_xfmr_114;
// downstream 11.18 kva on B
  phases BN;
  from R1_25_00_1_node_299;
  to R1_25_00_1_meter_89;
  configuration XF1_POLETOP_BN_15;
}
object transformer {
  name R1_25_00_1_xfmr_115;
// downstream 11.18 kva on C
  phases CN;
  from R1_25_00_1_node_320;
  to R1_25_00_1_meter_90;
  configuration XF1_PADMOUNT_CN_15;
}
object capacitor {
  name R1_25_00_1_cap_1;
  phases ABCN;
  pt_phase AN;
  parent R1_25_00_1_node_163;
  phases_connected ABC;
  control MANUAL;
  switchA CLOSED;
  switchB CLOSED;
  switchC CLOSED;
  voltage_set_high 14500;
  voltage_set_low 13500;
  capacitor_A 0.15 MVAr;
  capacitor_B 0.15 MVAr;
  capacitor_C 0.15 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 14400;
  nominal_voltage 14400;
}
object node {
  name R1_25_00_1_node_1;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_2;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_3;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_4;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_5;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_6;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_7;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_8;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_9;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_10;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_11;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_12;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_13;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_14;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_15;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_16;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_17;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_18;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_19;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_20;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_21;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_22;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_23;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_24;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_25;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_26;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_27;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_28;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_29;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_30;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_31;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_32;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_33;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_34;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_35;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_36;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_37;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_38;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_39;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_40;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_41;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_42;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_43;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_44;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_45;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_46;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_47;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_48;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_49;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_50;
  phases ABN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_51;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_52;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_53;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_54;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_55;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_56;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_57;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_58;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_59;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_60;
  phases BCN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_61;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_62;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_63;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_64;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_65;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_66;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_67;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_68;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_69;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_70;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_71;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_72;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_73;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_74;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_75;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_76;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_762;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_77;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_78;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_79;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_80;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_81;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_82;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_83;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_84;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_85;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_86;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_87;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_88;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_89;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_90;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_91;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_92;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_93;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_94;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_95;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_96;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_97;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_98;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_99;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_100;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_101;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_102;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_103;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_104;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_105;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_106;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_107;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_108;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_109;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_110;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_111;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_112;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_113;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_114;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_115;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_116;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_117;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_118;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_119;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_120;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_121;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_122;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_123;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_124;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_125;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_126;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_127;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_128;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_129;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_130;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_131;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_132;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_133;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_134;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_135;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_136;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_137;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_138;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_139;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_140;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_141;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_142;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_143;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_144;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_145;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_146;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_147;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_148;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_149;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_150;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_151;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_152;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_153;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_154;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_155;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_156;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_157;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_158;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_159;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_160;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_161;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_162;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_163;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_164;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_165;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_166;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_167;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_168;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_169;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_170;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_171;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_172;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_173;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_174;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_175;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_176;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_177;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_178;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_179;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_180;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_181;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_182;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_183;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_184;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_185;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_186;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_187;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_188;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_189;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_190;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_191;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_192;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_193;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_194;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_195;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_196;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_197;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_198;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_199;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_200;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_201;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_202;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_203;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_204;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_205;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_206;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_207;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_208;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_209;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_210;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_211;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_212;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_213;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_214;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_215;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_216;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_217;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_218;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_219;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_220;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_221;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_222;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_223;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_224;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_225;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_226;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_227;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_228;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_229;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_230;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_231;
  phases ACN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_232;
  phases ACN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_233;
  phases ACN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_234;
  phases ACN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_235;
  phases ACN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_236;
  phases ACN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_237;
  phases ACN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_238;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_239;
  phases ACN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_240;
  phases ACN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_241;
  phases ACN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_242;
  phases ACN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_243;
  phases ACN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_244;
  phases ACN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_245;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_246;
  phases ACN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_247;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_248;
  phases ACN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_249;
  phases ACN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_250;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_251;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_252;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_253;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_254;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_255;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_256;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_257;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_258;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_259;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_260;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_261;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_262;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_263;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_264;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_265;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_266;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_267;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_268;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_269;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_270;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_271;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_272;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_273;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_274;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_275;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_276;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_277;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_278;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_279;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_280;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_281;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_282;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_283;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_284;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_285;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_286;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_287;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  parent R1_25_00_1_meter_91;
  name R1_25_00_1_node_288;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_289;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_290;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_291;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_292;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_293;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_294;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_295;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_296;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_297;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_298;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_299;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_300;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_301;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_302;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_303;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_304;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_305;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_306;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_307;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_308;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_309;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_310;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_311;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_312;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R1_25_00_1_node_313;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_314;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_315;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_316;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_317;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_318;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_319;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_320;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_321;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_322;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R1_25_00_1_node_323;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R1_25_00_1_node_324;
  bustype SWING;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object meter {
  name R1_25_00_1_meter_1;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_2;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_3;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_4;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_5;
  phases BN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_6;
  phases BN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_7;
  phases BN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_8;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_9;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_10;
  phases ABCN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_11;
  phases ABCN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_12;
  phases ABCN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_13;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_14;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_15;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_16;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_17;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_18;
  phases ABCN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_19;
  phases ABCN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_20;
  phases ABCN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_21;
  phases ABCN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_22;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_23;
  phases ABCN;
  nominal_voltage 277.0;
}
object meter {
  name R1_25_00_1_meter_24;
  phases ABCN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_25;
  phases ABCN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_26;
  phases BN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_27;
  phases BN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_28;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_29;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_30;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_31;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_32;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_33;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_34;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_35;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_36;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_37;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_38;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_39;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_40;
  phases CN;
  nominal_voltage 277.0;
}
object meter {
  name R1_25_00_1_meter_41;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_42;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_43;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_44;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_45;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_46;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_47;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_48;
  phases ABCN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_49;
  phases ABCN;
  nominal_voltage 277.0;
}
object meter {
  name R1_25_00_1_meter_50;
  phases ABCN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_51;
  phases ABCN;
  nominal_voltage 277.0;
}
object meter {
  name R1_25_00_1_meter_52;
  phases ABCN;
  nominal_voltage 277.0;
}
object meter {
  name R1_25_00_1_meter_53;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_54;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_55;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_56;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_57;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_58;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_59;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_60;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_61;
  phases ABCN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_62;
  phases BN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_63;
  phases BN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_64;
  phases BN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_65;
  phases BN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_66;
  phases BN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_67;
  phases ACN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_68;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_69;
  phases ACN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_70;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_71;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_72;
  phases ACN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_73;
  phases ACN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_74;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_75;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_76;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_77;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_78;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_79;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_80;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_81;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_82;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_83;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_84;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_85;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_86;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_87;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_88;
  phases AN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_89;
  phases BN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_90;
  phases CN;
  nominal_voltage 120.0;
}
object meter {
  name R1_25_00_1_meter_91;
  phases ABCN;
  nominal_voltage 14400.0;
}
object load {
  parent R1_25_00_1_meter_1;
  name R1_25_00_1_load_1;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 62.9109+5636.523j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_2;
  name R1_25_00_1_load_2;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 62.9109+5636.523j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_3;
  name R1_25_00_1_load_3;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 62.9109+5636.523j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_4;
  name R1_25_00_1_load_4;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 62.9109+5636.523j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_5;
  name R1_25_00_1_load_5;
  phases BN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_B 427.0572+1972.0786j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R1_25_00_1_meter_6;
  name R1_25_00_1_load_6;
  phases BN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_B 427.0572+1972.0786j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R1_25_00_1_meter_7;
  name R1_25_00_1_load_7;
  phases BN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_B 427.0572+1972.0786j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R1_25_00_1_meter_8;
  name R1_25_00_1_load_8;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 719.6584+13657.753j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_9;
  name R1_25_00_1_load_9;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 62.9109+5636.523j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_10;
  name R1_25_00_1_load_10;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 188.7327+16909.5689j;
  constant_power_B 1281.1717+5916.2358j;
  constant_power_C 1079.4876+20486.6294j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_11;
  name R1_25_00_1_load_11;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 0+0j;
  constant_power_C 71.9658+1365.7753j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_12;
  name R1_25_00_1_load_12;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 0+0j;
  constant_power_C 359.8292+6828.8765j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_13;
  name R1_25_00_1_load_13;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 359.8292+6828.8765j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_14;
  name R1_25_00_1_load_14;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 2403.6591+45616.8949j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_15;
  name R1_25_00_1_load_15;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 1079.4876+20486.6294j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_16;
  name R1_25_00_1_load_16;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 539.7438+10243.3147j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_17;
  name R1_25_00_1_load_17;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 1439.3168+27315.5059j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_18;
  name R1_25_00_1_load_18;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 25.1644+2254.6092j;
  constant_power_B 427.0572+1972.0786j;
  constant_power_C 647.6926+12291.9777j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_19;
  name R1_25_00_1_load_19;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 0+0j;
  constant_power_C 359.8292+6828.8765j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_20;
  name R1_25_00_1_load_20;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 125.8218+11273.0459j;
  constant_power_B 854.1145+3944.1572j;
  constant_power_C 719.6584+13657.753j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_21;
  name R1_25_00_1_load_21;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 0+0j;
  constant_power_C 215.8975+4097.3259j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_22;
  name R1_25_00_1_load_22;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 143.9317+2731.5506j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_23;
  name R1_25_00_1_load_23;
  phases ABCN;
  nominal_voltage 277.0;
  load_class A;
  constant_power_A 419.4067+37576.8949j;
  constant_power_B 2847.054+13147.217j;
  constant_power_C 2398.8518+45525.6611j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R1_25_00_1_meter_24;
  name R1_25_00_1_load_24;
  phases ABCN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 94.3663+8454.7844j;
  constant_power_B 640.5859+2958.1179j;
  constant_power_C 539.7438+10243.3147j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_25;
  name R1_25_00_1_load_25;
  phases ABCN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 62.9109+5636.523j;
  constant_power_B 427.0572+1972.0786j;
  constant_power_C 359.8292+6828.8765j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_26;
  name R1_25_00_1_load_26;
  phases BN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_B 427.0572+1972.0786j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R1_25_00_1_meter_27;
  name R1_25_00_1_load_27;
  phases BN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_B 2135.2862+9860.393j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R1_25_00_1_meter_28;
  name R1_25_00_1_load_28;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 359.8292+6828.8765j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_29;
  name R1_25_00_1_load_29;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 4000+2000j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_30;
  name R1_25_00_1_load_30;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 359.8292+6828.8765j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_31;
  name R1_25_00_1_load_31;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 647.6926+12291.9777j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_32;
  name R1_25_00_1_load_32;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 359.8292+6828.8765j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_33;
  name R1_25_00_1_load_33;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 215.8975+4097.3259j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_34;
  name R1_25_00_1_load_34;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 359.8292+6828.8765j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_35;
  name R1_25_00_1_load_35;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 359.8292+6828.8765j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_36;
  name R1_25_00_1_load_36;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 215.8975+4097.3259j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_37;
  name R1_25_00_1_load_37;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 143.9317+2731.5506j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_38;
  name R1_25_00_1_load_38;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 359.8292+6828.8765j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_39;
  name R1_25_00_1_load_39;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 143.9317+2731.5506j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_40;
  name R1_25_00_1_load_40;
  phases CN;
  nominal_voltage 277.0;
  load_class A;
  constant_power_C 7196.5842+136577.5296j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R1_25_00_1_meter_41;
  name R1_25_00_1_load_41;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 143.9317+2731.5506j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_42;
  name R1_25_00_1_load_42;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 143.9317+2731.5506j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_43;
  name R1_25_00_1_load_43;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 359.8292+6828.8765j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_44;
  name R1_25_00_1_load_44;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 359.8292+6828.8765j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_45;
  name R1_25_00_1_load_45;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 1439.3168+27315.5059j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_46;
  name R1_25_00_1_load_46;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 37.7465+3381.9138j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_47;
  name R1_25_00_1_load_47;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 37.7465+3381.9138j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_48;
  name R1_25_00_1_load_48;
  phases ABCN;
  nominal_voltage 120.0;
  load_class I;
  constant_power_A 100+11300j;
  constant_power_B 900+3900j;
  constant_power_C 700+13700j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_49;
  name R1_25_00_1_load_49;
  phases ABCN;
  nominal_voltage 277.0;
  load_class I;
  constant_power_A 504000+200000j;
  constant_power_B 504000+200000j;
  constant_power_C 504000+200000j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R1_25_00_1_meter_50;
  name R1_25_00_1_load_50;
  phases ABCN;
  nominal_voltage 120.0;
  load_class I;
  constant_power_A 0+0j;
  constant_power_B 0+0j;
  constant_power_C 215.8975+4097.3259j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_51;
  name R1_25_00_1_load_51;
  phases ABCN;
  nominal_voltage 277.0;
  load_class I;
  constant_power_A 1677.6244+150307.3541j;
  constant_power_B 11388.199+52588.789j;
  constant_power_C 9595.436+182103.1907j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R1_25_00_1_meter_52;
  name R1_25_00_1_load_52;
  phases ABCN;
  nominal_voltage 277.0;
  load_class I;
  constant_power_A 1258.2177+112730.4592j;
  constant_power_B 8541.145+39441.5721j;
  constant_power_C 7196.5842+136577.5296j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R1_25_00_1_meter_53;
  name R1_25_00_1_load_53;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 359.8292+6828.8765j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_54;
  name R1_25_00_1_load_54;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 359.8292+6828.8765j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_55;
  name R1_25_00_1_load_55;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 359.8292+6828.8765j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_56;
  name R1_25_00_1_load_56;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 2518.8045+47802.1354j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_57;
  name R1_25_00_1_load_57;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 359.8292+6828.8765j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_58;
  name R1_25_00_1_load_58;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 359.8292+6828.8765j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_59;
  name R1_25_00_1_load_59;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 62.9109+5636.523j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_60;
  name R1_25_00_1_load_60;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 125.8218+11273.0459j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_61;
  name R1_25_00_1_load_61;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 125.8218+11273.0459j;
  constant_power_B 640.5859+2958.1179j;
  constant_power_C 719.6584+13657.753j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_62;
  name R1_25_00_1_load_62;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 854.1145+3944.1572j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R1_25_00_1_meter_63;
  name R1_25_00_1_load_63;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 2861.2836+13212.9266j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R1_25_00_1_meter_64;
  name R1_25_00_1_load_64;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 2861.2836+13212.9266j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R1_25_00_1_meter_65;
  name R1_25_00_1_load_65;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 2861.2836+13212.9266j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R1_25_00_1_meter_66;
  name R1_25_00_1_load_66;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 427.0572+1972.0786j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R1_25_00_1_meter_67;
  name R1_25_00_1_load_67;
  phases ACN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 125.8218+11273.0459j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_68;
  name R1_25_00_1_load_68;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 188.7327+16909.5689j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_69;
  name R1_25_00_1_load_69;
  phases ACN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 37.7465+3381.9138j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_70;
  name R1_25_00_1_load_70;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 62.9109+5636.523j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_71;
  name R1_25_00_1_load_71;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 88.0752+7891.1321j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_72;
  name R1_25_00_1_load_72;
  phases ACN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 125.8218+11273.0459j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_73;
  name R1_25_00_1_load_73;
  phases ACN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 201.3148+18036.8735j;
  constant_power_C 719.6584+13657.753j;
  voltage_A 120.0+0.0j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R1_25_00_1_meter_74;
  name R1_25_00_1_load_74;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 37.7465+3381.9138j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_75;
  name R1_25_00_1_load_75;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 62.9109+5636.523j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_76;
  name R1_25_00_1_load_76;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 37.7465+3381.9138j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_77;
  name R1_25_00_1_load_77;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 100.6574+9018.4367j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_78;
  name R1_25_00_1_load_78;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 37.7465+3381.9138j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_79;
  name R1_25_00_1_load_79;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 25.1644+2254.6092j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_80;
  name R1_25_00_1_load_80;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 125.8218+11273.0459j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_81;
  name R1_25_00_1_load_81;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 251.6435+22546.0918j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_82;
  name R1_25_00_1_load_82;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 62.9109+5636.523j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_83;
  name R1_25_00_1_load_83;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 37.7465+3381.9138j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_84;
  name R1_25_00_1_load_84;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 125.8218+11273.0459j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_85;
  name R1_25_00_1_load_85;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 37.7465+3381.9138j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_86;
  name R1_25_00_1_load_86;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 88.0752+7891.1321j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_87;
  name R1_25_00_1_load_87;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 25.1644+2254.6092j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_88;
  name R1_25_00_1_load_88;
  phases AN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_A 125.8218+11273.0459j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R1_25_00_1_meter_89;
  name R1_25_00_1_load_89;
  phases BN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_B 10000+5000j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R1_25_00_1_meter_90;
  name R1_25_00_1_load_90;
  phases CN;
  nominal_voltage 120.0;
  load_class A;
  constant_power_C 10000+5000j;
  voltage_C -60.00+103.92j;
}
object triplex_node {
  name R1_25_00_1_tn_1;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_25_00_1_tn_2;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R1_25_00_1_tn_3;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_25_00_1_tn_4;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_25_00_1_tn_5;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_25_00_1_tn_6;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_25_00_1_tn_7;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_25_00_1_tn_8;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_25_00_1_tn_9;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_25_00_1_tn_10;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_25_00_1_tn_11;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_25_00_1_tn_12;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_25_00_1_tn_13;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_25_00_1_tn_14;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_25_00_1_tn_15;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_25_00_1_tn_16;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_25_00_1_tn_17;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R1_25_00_1_tn_18;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_25_00_1_tn_19;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_25_00_1_tn_20;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_25_00_1_tn_21;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_25_00_1_tn_22;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_25_00_1_tn_23;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_25_00_1_tn_24;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R1_25_00_1_tn_25;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_25_00_1_tm_1;
  name R1_25_00_1_tn_26;
  phases AS;
  nominal_voltage 120.0;
  power_12 62.9109+5636.523j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_25_00_1_tm_2;
  name R1_25_00_1_tn_27;
  phases BS;
  nominal_voltage 120.0;
  power_12 427.0572+1972.0786j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R1_25_00_1_tm_3;
  name R1_25_00_1_tn_28;
  phases CS;
  nominal_voltage 120.0;
  power_12 359.8292+6828.8765j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_25_00_1_tm_4;
  name R1_25_00_1_tn_29;
  phases AS;
  nominal_voltage 120.0;
  power_12 188.7327+16909.5689j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_25_00_1_tm_5;
  name R1_25_00_1_tn_30;
  phases AS;
  nominal_voltage 120.0;
  power_12 62.9109+5636.523j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_25_00_1_tm_6;
  name R1_25_00_1_tn_31;
  phases AS;
  nominal_voltage 120.0;
  power_12 37.7465+3381.9138j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_25_00_1_tm_7;
  name R1_25_00_1_tn_32;
  phases AS;
  nominal_voltage 120.0;
  power_12 50.3287+4509.2184j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_25_00_1_tm_8;
  name R1_25_00_1_tn_33;
  phases AS;
  nominal_voltage 120.0;
  power_12 37.7465+3381.9138j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_25_00_1_tm_9;
  name R1_25_00_1_tn_34;
  phases AS;
  nominal_voltage 120.0;
  power_12 94.3663+8454.7844j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_25_00_1_tm_10;
  name R1_25_00_1_tn_35;
  phases AS;
  nominal_voltage 120.0;
  power_12 62.9109+5636.523j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_25_00_1_tm_11;
  name R1_25_00_1_tn_36;
  phases AS;
  nominal_voltage 120.0;
  power_12 25.1644+2254.6092j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_25_00_1_tm_12;
  name R1_25_00_1_tn_37;
  phases AS;
  nominal_voltage 120.0;
  power_12 37.7465+3381.9138j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_25_00_1_tm_13;
  name R1_25_00_1_tn_38;
  phases CS;
  nominal_voltage 120.0;
  power_12 215.8975+4097.3259j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_25_00_1_tm_14;
  name R1_25_00_1_tn_39;
  phases CS;
  nominal_voltage 120.0;
  power_12 1151.4535+21852.4047j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_25_00_1_tm_15;
  name R1_25_00_1_tn_40;
  phases CS;
  nominal_voltage 120.0;
  power_12 359.8292+6828.8765j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_25_00_1_tm_16;
  name R1_25_00_1_tn_41;
  phases CS;
  nominal_voltage 120.0;
  power_12 359.8292+6828.8765j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_25_00_1_tm_17;
  name R1_25_00_1_tn_42;
  phases CS;
  nominal_voltage 120.0;
  power_12 719.6584+13657.753j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R1_25_00_1_tm_18;
  name R1_25_00_1_tn_43;
  phases AS;
  nominal_voltage 120.0;
  power_12 251.6435+22546.0918j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_25_00_1_tm_19;
  name R1_25_00_1_tn_44;
  phases AS;
  nominal_voltage 120.0;
  power_12 125.8218+11273.0459j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_25_00_1_tm_20;
  name R1_25_00_1_tn_45;
  phases AS;
  nominal_voltage 120.0;
  power_12 125.8218+11273.0459j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_25_00_1_tm_21;
  name R1_25_00_1_tn_46;
  phases AS;
  nominal_voltage 120.0;
  power_12 37.7465+3381.9138j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_25_00_1_tm_22;
  name R1_25_00_1_tn_47;
  phases AS;
  nominal_voltage 120.0;
  power_12 125.8218+11273.0459j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_25_00_1_tm_23;
  name R1_25_00_1_tn_48;
  phases AS;
  nominal_voltage 120.0;
  power_12 176.1505+15782.2643j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_25_00_1_tm_24;
  name R1_25_00_1_tn_49;
  phases AS;
  nominal_voltage 120.0;
  power_12 15000+7500j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R1_25_00_1_tm_25;
  name R1_25_00_1_tn_50;
  phases AS;
  nominal_voltage 120.0;
  power_12 10000+5000j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_25_00_1_tm_1;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_25_00_1_tm_2;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R1_25_00_1_tm_3;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_25_00_1_tm_4;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_25_00_1_tm_5;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_25_00_1_tm_6;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_25_00_1_tm_7;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_25_00_1_tm_8;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_25_00_1_tm_9;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_25_00_1_tm_10;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_25_00_1_tm_11;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_25_00_1_tm_12;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_25_00_1_tm_13;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_25_00_1_tm_14;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_25_00_1_tm_15;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_25_00_1_tm_16;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_25_00_1_tm_17;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R1_25_00_1_tm_18;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_25_00_1_tm_19;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_25_00_1_tm_20;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_25_00_1_tm_21;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_25_00_1_tm_22;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_25_00_1_tm_23;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_25_00_1_tm_24;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R1_25_00_1_tm_25;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
