clock {
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00';
     stoptime '2000-01-01 0:01:00';
}
#set profiler=1
module tape;
module powerflow{
     solver_method NR;
      default_maximum_voltage_error 1e-6;
};
#ifdef WANT_VI_DUMP
object voltdump {
  filename Voltage_Dump_R2-12-47-2.csv;
}
object currdump {
  filename Current_Dump_R2-12-47-2.csv;
}
#endif
object transformer_configuration {
  name XF1_POLETOP_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_AS_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_CS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 100.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_POLETOP_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_AS_167;
  power_rating 167.00;
  powerA_rating 167.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_POLETOP_BS_167;
  power_rating 167.00;
  powerA_rating 0.0;
  powerB_rating 167.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_POLETOP_CS_167;
  power_rating 167.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 167.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_POLETOP_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_BS_250;
  power_rating 250.00;
  powerA_rating 0.0;
  powerB_rating 250.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00550;
  resistance1 0.01100;
  resistance2 0.01100;
  reactance 0.03080;
  reactance1 0.01540;
  reactance2 0.01540;
  shunt_resistance 277.78;
  shunt_reactance 55.25;
}
object transformer_configuration {
  name XF1_POLETOP_BS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 75.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_POLETOP_AS_100;
  power_rating 100.00;
  powerA_rating 100.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_POLETOP_CS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 75.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_POLETOP_BS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 100.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_POLETOP_AS_75;
  power_rating 75.00;
  powerA_rating 75.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_POLETOP_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 75.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_167;
  power_rating 167.00;
  powerA_rating 167.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00575;
  resistance1 0.01150;
  resistance2 0.01150;
  reactance 0.02216;
  reactance1 0.01108;
  reactance2 0.01108;
  shunt_resistance 263.16;
  shunt_reactance 60.24;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_100;
  power_rating 100.00;
  powerA_rating 100.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_CS_250;
  power_rating 250.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 250.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00550;
  resistance1 0.01100;
  resistance2 0.01100;
  reactance 0.03080;
  reactance1 0.01540;
  reactance2 0.01540;
  shunt_resistance 277.78;
  shunt_reactance 55.25;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_500;
  power_rating 500.00;
  powerA_rating 166.67;
  powerB_rating 166.67;
  powerC_rating 166.67;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01100;
  reactance 0.04880;
  shunt_resistance 222.22;
  shunt_reactance 44.25;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_300;
  power_rating 300.00;
  powerA_rating 100.00;
  powerB_rating 100.00;
  powerC_rating 100.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.04830;
  shunt_resistance 217.39;
  shunt_reactance 44.44;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_150;
  power_rating 150.00;
  powerA_rating 50.00;
  powerB_rating 50.00;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03250;
  shunt_resistance 185.19;
  shunt_reactance 36.36;
}
object transformer_configuration {
  name XF1_POLETOP_CN_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_112p5;
  power_rating 112.50;
  powerA_rating 37.50;
  powerB_rating 37.50;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_500;
  power_rating 500.00;
  powerA_rating 166.67;
  powerB_rating 166.67;
  powerC_rating 166.67;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01100;
  reactance 0.04880;
  shunt_resistance 222.22;
  shunt_reactance 44.25;
}
object regulator_configuration {
  name feeder_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 7500.0;
  band_width 120;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object regulator_configuration {
  name voltage_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 7500.0;
  band_width 120;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name ID_555;
  rating.summer.continuous 180.0;
  geometric_mean_radius 0.00418 ft;
  resistance 1.62570;
}
object overhead_line_conductor {
  name ID_556;
  rating.summer.continuous 533.0;
  geometric_mean_radius 0.02280 ft;
  resistance 0.25800;
}
object overhead_line_conductor {
  name ID_557;
  rating.summer.continuous 149.0;
  geometric_mean_radius 0.00663 ft;
  resistance 1.50000;
}
object overhead_line_conductor {
  name ID_558;
  rating.summer.continuous 270.0;
  geometric_mean_radius 0.01350 ft;
  resistance 0.13200;
}
object overhead_line_conductor {
  name ID_559;
  rating.summer.continuous 663.0;
  geometric_mean_radius 0.02710 ft;
  resistance 0.03690;
}
object overhead_line_conductor {
  name ID_560;
  rating.summer.continuous 530.0;
  geometric_mean_radius 0.02300 ft;
  resistance 0.30300;
}
object overhead_line_conductor {
  name ID_561;
  rating.summer.continuous 300.0;
  geometric_mean_radius 0.00600 ft;
  resistance 0.63800;
}
object overhead_line_conductor {
  name ID_562;
  rating.summer.continuous 197.0;
  geometric_mean_radius 0.00883 ft;
  resistance 1.51970;
}
object overhead_line_conductor {
  name ID_563;
  rating.summer.continuous 388.0;
  geometric_mean_radius 0.02020 ft;
  resistance 0.06570;
}
object overhead_line_conductor {
  name ID_564;
  rating.summer.continuous 256.0;
  geometric_mean_radius 0.01200 ft;
  resistance 0.16600;
}
object overhead_line_conductor {
  name ID_565;
  rating.summer.continuous 360.0;
  geometric_mean_radius 0.01033 ft;
  resistance 0.47600;
}
object overhead_line_conductor {
  name ID_566;
  rating.summer.continuous 204.0;
  geometric_mean_radius 0.00836 ft;
  resistance 0.94500;
}
object line_spacing {
  name ID_101;
  distance_AN 0.0 in;
}
object line_spacing {
  name ID_102;
  distance_AB 0.0 in;
  distance_BC 0.0 in;
  distance_AC 0.0 in;
  distance_AN 0.0 in;
  distance_BN 0.0 in;
  distance_CN 0.0 in;
}
object line_spacing {
  name ID_103;
  distance_CN 0.0 in;
}
object line_spacing {
  name ID_104;
  distance_BN 0.0 in;
}
object line_spacing {
  name ID_105;
  distance_BC 0.0 in;
  distance_BN 0.0 in;
  distance_CN 0.0 in;
}
object line_spacing {
  name ID_106;
  distance_AB 0.0 in;
  distance_AN 0.0 in;
  distance_BN 0.0 in;
}
object line_spacing {
  name ID_107;
  distance_AC 0.0 in;
  distance_AN 0.0 in;
  distance_CN 0.0 in;
}
object line_configuration {
  name ID_60;
  conductor_A ID_555;
  conductor_N ID_555;
  spacing ID_101;
}
object line_configuration {
  name ID_61;
  conductor_A ID_556;
  conductor_B ID_556;
  conductor_C ID_556;
  conductor_N ID_556;
  spacing ID_102;
}
object line_configuration {
  name ID_62;
  conductor_A ID_557;
  conductor_N ID_557;
  spacing ID_101;
}
object line_configuration {
  name ID_63;
  conductor_A ID_558;
  conductor_N ID_558;
  spacing ID_101;
}
object line_configuration {
  name ID_64;
  conductor_C ID_555;
  conductor_N ID_555;
  spacing ID_103;
}
object line_configuration {
  name ID_65;
  conductor_C ID_555;
  conductor_N ID_555;
  spacing ID_103;
}
object line_configuration {
  name ID_66;
  conductor_A ID_559;
  conductor_B ID_559;
  conductor_C ID_559;
  conductor_N ID_559;
  spacing ID_102;
}
object line_configuration {
  name ID_67;
  conductor_B ID_1619;
  conductor_N ID_1619;
  spacing ID_104;
}
object line_configuration {
  name ID_68;
  conductor_A ID_560;
  conductor_B ID_560;
  conductor_C ID_560;
  conductor_N ID_560;
  spacing ID_102;
}
object line_configuration {
  name ID_69;
  conductor_A ID_1620;
  conductor_B ID_1620;
  conductor_C ID_1620;
  conductor_N ID_1620;
  spacing ID_102;
}
object line_configuration {
  name ID_70;
  conductor_C ID_1619;
  conductor_N ID_1619;
  spacing ID_103;
}
object line_configuration {
  name ID_71;
  conductor_B ID_555;
  conductor_N ID_555;
  spacing ID_104;
}
object line_configuration {
  name ID_72;
  conductor_C ID_557;
  conductor_N ID_557;
  spacing ID_103;
}
object line_configuration {
  name ID_73;
  conductor_B ID_555;
  conductor_C ID_555;
  conductor_N ID_555;
  spacing ID_105;
}
object line_configuration {
  name ID_74;
  conductor_A ID_1619;
  conductor_B ID_1619;
  conductor_C ID_1619;
  conductor_N ID_1619;
  spacing ID_102;
}
object line_configuration {
  name ID_75;
  conductor_A ID_555;
  conductor_B ID_555;
  conductor_C ID_555;
  conductor_N ID_555;
  spacing ID_102;
}
object line_configuration {
  name ID_76;
  conductor_A ID_561;
  conductor_B ID_561;
  conductor_C ID_561;
  conductor_N ID_561;
  spacing ID_102;
}
object line_configuration {
  name ID_77;
  conductor_A ID_562;
  conductor_N ID_562;
  spacing ID_101;
}
object line_configuration {
  name ID_78;
  conductor_A ID_562;
  conductor_N ID_562;
  spacing ID_101;
}
object line_configuration {
  name ID_79;
  conductor_B ID_555;
  conductor_N ID_555;
  spacing ID_104;
}
object line_configuration {
  name ID_80;
  conductor_A ID_555;
  conductor_B ID_555;
  conductor_N ID_555;
  spacing ID_106;
}
object line_configuration {
  name ID_81;
  conductor_A ID_563;
  conductor_B ID_563;
  conductor_C ID_563;
  conductor_N ID_563;
  spacing ID_102;
}
object line_configuration {
  name ID_82;
  conductor_A ID_563;
  conductor_B ID_563;
  conductor_C ID_563;
  conductor_N ID_563;
  spacing ID_102;
}
object line_configuration {
  name ID_83;
  conductor_A ID_562;
  conductor_C ID_562;
  conductor_N ID_562;
  spacing ID_107;
}
object line_configuration {
  name ID_84;
  conductor_C ID_557;
  conductor_N ID_557;
  spacing ID_103;
}
object line_configuration {
  name ID_85;
  conductor_C ID_557;
  conductor_N ID_557;
  spacing ID_103;
}
object line_configuration {
  name ID_86;
  conductor_B ID_558;
  conductor_N ID_558;
  spacing ID_104;
}
object line_configuration {
  name ID_87;
  conductor_B ID_561;
  conductor_N ID_561;
  spacing ID_104;
}
object line_configuration {
  name ID_88;
  conductor_A ID_555;
  conductor_B ID_555;
  conductor_C ID_555;
  conductor_N ID_555;
  spacing ID_102;
}
object line_configuration {
  name ID_89;
  conductor_A ID_559;
  conductor_B ID_559;
  conductor_C ID_559;
  conductor_N ID_559;
  spacing ID_102;
}
object line_configuration {
  name ID_90;
  conductor_A ID_562;
  conductor_N ID_562;
  spacing ID_101;
}
object line_configuration {
  name ID_91;
  conductor_A ID_562;
  conductor_N ID_562;
  spacing ID_101;
}
object line_configuration {
  name ID_92;
  conductor_B ID_562;
  conductor_N ID_562;
  spacing ID_104;
}
object line_configuration {
  name ID_93;
  conductor_A ID_555;
  conductor_C ID_555;
  conductor_N ID_555;
  spacing ID_107;
}
object line_configuration {
  name ID_94;
  conductor_A ID_558;
  conductor_B ID_558;
  conductor_C ID_558;
  conductor_N ID_558;
  spacing ID_102;
}
object line_configuration {
  name ID_95;
  conductor_B ID_555;
  conductor_N ID_555;
  spacing ID_104;
}
object line_configuration {
  name ID_96;
  conductor_C ID_1621;
  conductor_N ID_1621;
  spacing ID_103;
}
object line_configuration {
  name ID_97;
  conductor_B ID_557;
  conductor_N ID_557;
  spacing ID_104;
}
object line_configuration {
  name ID_98;
  conductor_A ID_555;
  conductor_N ID_555;
  spacing ID_101;
}
object line_configuration {
  name ID_99;
  conductor_C ID_558;
  conductor_N ID_558;
  spacing ID_103;
}
object line_configuration {
  name ID_100;
  conductor_A ID_557;
  conductor_N ID_557;
  spacing ID_101;
}
object triplex_line_conductor {
  name triplex_4/0 AA;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name ID_838;
  conductor_1 triplex_4/0 AA;
  conductor_2 triplex_4/0 AA;
  conductor_N triplex_4/0 AA;
  insulation_thickness 0.08;
  diameter 0.522;
}
object underground_line_conductor {
  name ID_1619;
  rating.summer.continuous 112.0;
  outer_diameter 1.09;
  conductor_gmr 0.0088 ft;
  conductor_diameter 0.292;
  conductor_resistance 1.38336;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 6.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_1620;
  rating.summer.continuous 662.0;
  outer_diameter 2.291;
  conductor_gmr 0.03592 ft;
  conductor_diameter 1.117;
  conductor_resistance 0.057024;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 20.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_1621;
  rating.summer.continuous 142.0;
  outer_diameter 1.27;
  conductor_gmr 0.01142 ft;
  conductor_diameter 0.362;
  conductor_resistance 0.88704;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 16.0;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R2_12_47_2_fuse_1;
// downstream 231.75 kva on AS
  phases AN;
  from R2_12_47_2_node_1;
  to R2_12_47_2_node_246;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_2;
// downstream 34.07 kva on BS
  phases BN;
  from R2_12_47_2_node_8;
  to R2_12_47_2_node_100;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_3;
// downstream 229.52 kva on CS
  phases CN;
  from R2_12_47_2_node_11;
  to R2_12_47_2_node_98;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_4;
// downstream 163.94 kva on CS
  phases CN;
  from R2_12_47_2_node_12;
  to R2_12_47_2_node_99;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_5;
// downstream 17.04 kva on BS
  phases BN;
  from R2_12_47_2_node_13;
  to R2_12_47_2_node_101;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_6;
// downstream 1157.31 kva on BCS
  phases BCN;
  from R2_12_47_2_node_15;
  to R2_12_47_2_node_248;
  current_limit 280;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_7;
// downstream 19.31 kva on AS
  phases AN;
  from R2_12_47_2_node_16;
  to R2_12_47_2_node_113;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_8;
// downstream 351.63 kva on ABC
  phases ABCN;
  from R2_12_47_2_node_17;
  to R2_12_47_2_node_9;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_9;
// downstream 69.62 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_19;
  to R2_12_47_2_node_18;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_10;
// downstream 38.63 kva on AS
  phases AN;
  from R2_12_47_2_node_23;
  to R2_12_47_2_node_109;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_11;
// downstream 337.97 kva on AS
  phases AN;
  from R2_12_47_2_node_24;
  to R2_12_47_2_node_21;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_12;
// downstream 32.79 kva on CS
  phases CN;
  from R2_12_47_2_node_28;
  to R2_12_47_2_node_29;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_13;
// downstream 57.94 kva on AS
  phases AN;
  from R2_12_47_2_node_32;
  to R2_12_47_2_node_154;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_14;
// downstream 389.64 kva on ABS
  phases ABN;
  from R2_12_47_2_node_33;
  to R2_12_47_2_node_30;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_15;
// downstream 210.98 kva on ABC
  phases ABCN;
  from R2_12_47_2_node_36;
  to R2_12_47_2_node_102;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_16;
// downstream 50.21 kva on AS
  phases AN;
  from R2_12_47_2_node_37;
  to R2_12_47_2_node_132;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_17;
// downstream 158.36 kva on AS
  phases AN;
  from R2_12_47_2_node_39;
  to R2_12_47_2_node_131;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_18;
// downstream 16.39 kva on CS
  phases CN;
  from R2_12_47_2_node_40;
  to R2_12_47_2_node_229;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_19;
// downstream 21.91 kva on ACS
  phases ACN;
  from R2_12_47_2_node_42;
  to R2_12_47_2_node_67;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_20;
// downstream 352.33 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_42;
  to R2_12_47_2_node_103;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_21;
// downstream 32.79 kva on CS
  phases CN;
  from R2_12_47_2_node_44;
  to R2_12_47_2_node_50;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_22;
// downstream 49.18 kva on CS
  phases CN;
  from R2_12_47_2_node_46;
  to R2_12_47_2_node_49;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_23;
// downstream 86.89 kva on BS
  phases BN;
  from R2_12_47_2_node_47;
  to R2_12_47_2_node_207;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_24;
// downstream 76.67 kva on BS
  phases BN;
  from R2_12_47_2_node_48;
  to R2_12_47_2_node_211;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_25;
// downstream 68.15 kva on BS
  phases BN;
  from R2_12_47_2_node_54;
  to R2_12_47_2_node_231;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_26;
// downstream 68.15 kva on BS
  phases BN;
  from R2_12_47_2_node_55;
  to R2_12_47_2_node_228;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_27;
// downstream 136.29 kva on BS
  phases BN;
  from R2_12_47_2_node_56;
  to R2_12_47_2_node_55;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_28;
// downstream 803.35 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_57;
  to R2_12_47_2_node_63;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_29;
// downstream 34.07 kva on BS
  phases BN;
  from R2_12_47_2_node_62;
  to R2_12_47_2_node_226;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_30;
// downstream 65.58 kva on CS
  phases CN;
  from R2_12_47_2_node_64;
  to R2_12_47_2_node_225;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_31;
// downstream 322.64 kva on CS
  phases CN;
  from R2_12_47_2_node_65;
  to R2_12_47_2_node_66;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_32;
// downstream 77.25 kva on AS
  phases AN;
  from R2_12_47_2_node_68;
  to R2_12_47_2_node_205;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_33;
// downstream 428.77 kva on ABC
  phases ABCN;
  from R2_12_47_2_node_69;
  to R2_12_47_2_node_183;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_34;
// downstream 65.58 kva on CS
  phases CN;
  from R2_12_47_2_node_72;
  to R2_12_47_2_node_153;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_35;
// downstream 34.07 kva on BS
  phases BN;
  from R2_12_47_2_node_72;
  to R2_12_47_2_node_155;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_36;
// downstream 168.02 kva on AS
  phases AN;
  from R2_12_47_2_node_73;
  to R2_12_47_2_node_175;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_37;
// downstream 49.18 kva on CS
  phases CN;
  from R2_12_47_2_node_74;
  to R2_12_47_2_node_177;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_38;
// downstream 68.15 kva on BS
  phases BN;
  from R2_12_47_2_node_81;
  to R2_12_47_2_node_126;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_39;
// downstream 11.59 kva on AS
  phases AN;
  from R2_12_47_2_node_87;
  to R2_12_47_2_node_201;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_40;
// downstream 114.76 kva on CS
  phases CN;
  from R2_12_47_2_node_88;
  to R2_12_47_2_node_190;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_41;
// downstream 19.31 kva on AS
  phases AN;
  from R2_12_47_2_node_88;
  to R2_12_47_2_node_195;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_42;
// downstream 17.04 kva on BS
  phases BN;
  from R2_12_47_2_node_89;
  to R2_12_47_2_node_181;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_43;
// downstream 81.97 kva on CS
  phases CN;
  from R2_12_47_2_node_90;
  to R2_12_47_2_node_166;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_44;
// downstream 88.53 kva on CS
  phases CN;
  from R2_12_47_2_node_91;
  to R2_12_47_2_node_179;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_45;
// downstream 98.37 kva on CS
  phases CN;
  from R2_12_47_2_node_91;
  to R2_12_47_2_node_185;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_46;
// downstream 68.15 kva on BS
  phases BN;
  from R2_12_47_2_node_94;
  to R2_12_47_2_node_108;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_47;
// downstream 408.88 kva on BS
  phases BN;
  from R2_12_47_2_node_244;
  to R2_12_47_2_node_97;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_48;
// downstream 119.26 kva on BS
  phases BN;
  from R2_12_47_2_node_111;
  to R2_12_47_2_node_121;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_49;
// downstream 102.22 kva on BS
  phases BN;
  from R2_12_47_2_node_112;
  to R2_12_47_2_node_35;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_50;
// downstream 313.20 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_112;
  to R2_12_47_2_node_36;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R2_12_47_2_fuse_51;
// downstream 77.25 kva on AS
  phases AN;
  from R2_12_47_2_node_146;
  to R2_12_47_2_node_174;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object switch {
  name R2_12_47_2_switch_1;
// downstream 7539.16 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_250;
  to R2_12_47_2_node_243;
  status CLOSED;
}
object switch {
  name R2_12_47_2_switch_2;
  phases ABCN;
  from R2_12_47_2_node_24;
  to R2_12_47_2_node_25;
  status CLOSED;
}
object switch {
  name R2_12_47_2_switch_3;
// downstream 4575.07 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_28;
  to R2_12_47_2_node_110;
  status CLOSED;
}
object switch {
  name R2_12_47_2_switch_4;
// downstream 2980.58 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_37;
  to R2_12_47_2_node_34;
  status CLOSED;
}
object switch {
  name R2_12_47_2_switch_5;
// downstream 1373.00 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_38;
  to R2_12_47_2_node_2;
  status CLOSED;
}
object switch {
  name R2_12_47_2_switch_6;
  phases ABCN;
  from R2_12_47_2_node_40;
  to R2_12_47_2_node_41;
  status CLOSED;
}
object switch {
  name R2_12_47_2_switch_7;
// downstream 446.22 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_43;
  to R2_12_47_2_node_218;
  status CLOSED;
}
object switch {
  name R2_12_47_2_switch_8;
// downstream 1577.84 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_45;
  to R2_12_47_2_node_44;
  status CLOSED;
}
object switch {
  name R2_12_47_2_switch_9;
  phases CN;
  from R2_12_47_2_node_95;
  to R2_12_47_2_node_104;
  status CLOSED;
}
object switch {
  name R2_12_47_2_switch_10;
// downstream 204.44 kva on BS
  phases BN;
  from R2_12_47_2_node_97;
  to R2_12_47_2_node_106;
  status CLOSED;
}
object switch {
  name R2_12_47_2_switch_11;
  phases ABCN;
  from R2_12_47_2_node_184;
  to R2_12_47_2_node_71;
  status CLOSED;
}
object switch {
  name R2_12_47_2_switch_12;
// downstream 1029.38 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_217;
  to R2_12_47_2_node_52;
  status CLOSED;
}
object overhead_line {
  name R2_12_47_2_ol_1;
// downstream 193.13 kva on AS
  phases AN;
  from R2_12_47_2_node_3;
  to R2_12_47_2_node_247;
  length 350.880;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_2_ol_2;
// downstream 38.63 kva on AS
  phases AN;
  from R2_12_47_2_node_4;
  to R2_12_47_2_node_236;
  length 81.510;
  configuration ID_63;
}
object overhead_line {
  name R2_12_47_2_ol_3;
// downstream 16.39 kva on CS
  phases CN;
  from R2_12_47_2_node_153;
  to R2_12_47_2_node_160;
  length 277.760;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_4;
// downstream 436.09 kva on CS
  phases CN;
  from R2_12_47_2_node_124;
  to R2_12_47_2_node_128;
  length 235.430;
  configuration ID_65;
}
object overhead_line {
  name R2_12_47_2_ol_5;
// downstream 65.58 kva on CS
  phases CN;
  from R2_12_47_2_node_5;
  to R2_12_47_2_node_161;
  length 97.930;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_6;
// downstream 4607.86 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_6;
  to R2_12_47_2_node_28;
  length 160.250;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_7;
// downstream 821.24 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_7;
  to R2_12_47_2_node_73;
  length 292.430;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_8;
// downstream 7524.13 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_10;
  to R2_12_47_2_node_244;
  length 1307.780;
  configuration ID_68;
}
object overhead_line {
  name R2_12_47_2_ol_9;
// downstream 34.07 kva on BS
  phases BN;
  from R2_12_47_2_node_13;
  to R2_12_47_2_node_143;
  length 485.610;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_2_ol_10;
// downstream 641.02 kva on CS
  phases CN;
  from R2_12_47_2_node_14;
  to R2_12_47_2_node_117;
  length 358.900;
  configuration ID_72;
}
object overhead_line {
  name R2_12_47_2_ol_11;
// downstream 5290.86 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_15;
  to R2_12_47_2_node_16;
  length 227.770;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_12;
// downstream 6448.17 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_1;
  to R2_12_47_2_node_15;
  length 722.490;
  configuration ID_68;
}
object overhead_line {
  name R2_12_47_2_ol_13;
// downstream 69.62 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_18;
  to R2_12_47_2_node_221;
  length 130.490;
  configuration ID_75;
}
object overhead_line {
  name R2_12_47_2_ol_14;
// downstream 337.97 kva on AS
  phases ABCN;
  from R2_12_47_2_node_19;
  to R2_12_47_2_node_24;
  length 296.560;
  configuration ID_76;
}
object overhead_line {
  name R2_12_47_2_ol_15;
// downstream 38.63 kva on AS
  phases AN;
  from R2_12_47_2_node_20;
  to R2_12_47_2_node_230;
  length 328.320;
  configuration ID_77;
}
object overhead_line {
  name R2_12_47_2_ol_16;
// downstream 38.63 kva on AS
  phases AN;
  from R2_12_47_2_node_21;
  to R2_12_47_2_node_20;
  length 99.470;
  configuration ID_77;
}
object overhead_line {
  name R2_12_47_2_ol_17;
// downstream 183.47 kva on AS
  phases AN;
  from R2_12_47_2_node_21;
  to R2_12_47_2_node_61;
  length 262.750;
  configuration ID_78;
}
object overhead_line {
  name R2_12_47_2_ol_18;
// downstream 34.07 kva on BS
  phases BN;
  from R2_12_47_2_node_22;
  to R2_12_47_2_node_216;
  length 388.380;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_2_ol_19;
// downstream 17.04 kva on BS
  phases BN;
  from R2_12_47_2_node_22;
  to R2_12_47_2_node_214;
  length 150.190;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_2_ol_20;
  phases ABCN;
  from R2_12_47_2_node_25;
  to R2_12_47_2_node_223;
  length 105.440;
  configuration ID_76;
}
object overhead_line {
  name R2_12_47_2_ol_21;
// downstream 32.79 kva on CS
  phases CN;
  from R2_12_47_2_node_29;
  to R2_12_47_2_node_123;
  length 74.200;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_22;
// downstream 38.63 kva on AS
  phases AN;
  from R2_12_47_2_node_186;
  to R2_12_47_2_node_198;
  length 459.040;
  configuration ID_60;
}
object overhead_line {
  name R2_12_47_2_ol_23;
// downstream 34.07 kva on BS
  phases BN;
  from R2_12_47_2_node_31;
  to R2_12_47_2_node_84;
  length 437.800;
  configuration ID_79;
}
object overhead_line {
  name R2_12_47_2_ol_24;
// downstream 2980.58 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_34;
  to R2_12_47_2_node_112;
  length 474.360;
  configuration ID_81;
}
object overhead_line {
  name R2_12_47_2_ol_25;
// downstream 102.22 kva on BS
  phases BN;
  from R2_12_47_2_node_36;
  to R2_12_47_2_node_149;
  length 152.530;
  configuration ID_79;
}
object overhead_line {
  name R2_12_47_2_ol_26;
// downstream 3030.79 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_38;
  to R2_12_47_2_node_37;
  length 188.750;
  configuration ID_82;
}
object overhead_line {
  name R2_12_47_2_ol_27;
// downstream 158.36 kva on AS
  phases ABCN;
  from R2_12_47_2_node_38;
  to R2_12_47_2_node_39;
  length 93.340;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_28;
// downstream 1545.05 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_44;
  to R2_12_47_2_node_43;
  length 239.770;
  configuration ID_81;
}
object overhead_line {
  name R2_12_47_2_ol_29;
// downstream 1577.84 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_46;
  to R2_12_47_2_node_45;
  length 103.540;
  configuration ID_81;
}
object overhead_line {
  name R2_12_47_2_ol_30;
// downstream 32.79 kva on CS
  phases CN;
  from R2_12_47_2_node_46;
  to R2_12_47_2_node_212;
  length 47.680;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_31;
// downstream 32.79 kva on CS
  phases CN;
  from R2_12_47_2_node_49;
  to R2_12_47_2_node_213;
  length 201.550;
  configuration ID_84;
}
object overhead_line {
  name R2_12_47_2_ol_32;
// downstream 32.79 kva on CS
  phases CN;
  from R2_12_47_2_node_50;
  to R2_12_47_2_node_215;
  length 161.550;
  configuration ID_85;
}
object overhead_line {
  name R2_12_47_2_ol_33;
// downstream 38.63 kva on AS
  phases AN;
  from R2_12_47_2_node_51;
  to R2_12_47_2_node_4;
  length 31.210;
  configuration ID_63;
}
object overhead_line {
  name R2_12_47_2_ol_34;
// downstream 38.63 kva on AS
  phases AN;
  from R2_12_47_2_node_51;
  to R2_12_47_2_node_237;
  length 115.170;
  configuration ID_77;
}
object overhead_line {
  name R2_12_47_2_ol_35;
// downstream 1029.38 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_52;
  to R2_12_47_2_node_219;
  length 150.700;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_36;
// downstream 306.25 kva on CS
  phases CN;
  from R2_12_47_2_node_53;
  to R2_12_47_2_node_239;
  length 448.880;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_37;
// downstream 68.15 kva on BS
  phases BN;
  from R2_12_47_2_node_55;
  to R2_12_47_2_node_54;
  length 317.940;
  configuration ID_87;
}
object overhead_line {
  name R2_12_47_2_ol_38;
// downstream 50.47 kva on BCS
  phases ABCN;
  from R2_12_47_2_node_56;
  to R2_12_47_2_node_62;
  length 156.080;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_39;
// downstream 186.76 kva on BCS
  phases ABCN;
  from R2_12_47_2_node_57;
  to R2_12_47_2_node_56;
  length 129.130;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_40;
// downstream 77.25 kva on AS
  phases AN;
  from R2_12_47_2_node_58;
  to R2_12_47_2_node_51;
  length 210.950;
  configuration ID_77;
}
object overhead_line {
  name R2_12_47_2_ol_41;
// downstream 990.11 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_59;
  to R2_12_47_2_node_57;
  length 133.160;
  configuration ID_89;
}
object overhead_line {
  name R2_12_47_2_ol_42;
// downstream 77.25 kva on AS
  phases AN;
  from R2_12_47_2_node_60;
  to R2_12_47_2_node_58;
  length 121.960;
  configuration ID_90;
}
object overhead_line {
  name R2_12_47_2_ol_43;
// downstream 38.63 kva on AS
  phases AN;
  from R2_12_47_2_node_60;
  to R2_12_47_2_node_232;
  length 147.630;
  configuration ID_77;
}
object overhead_line {
  name R2_12_47_2_ol_44;
// downstream 38.63 kva on AS
  phases AN;
  from R2_12_47_2_node_60;
  to R2_12_47_2_node_233;
  length 239.840;
  configuration ID_77;
}
object overhead_line {
  name R2_12_47_2_ol_45;
// downstream 183.47 kva on AS
  phases AN;
  from R2_12_47_2_node_61;
  to R2_12_47_2_node_60;
  length 94.550;
  configuration ID_91;
}
object overhead_line {
  name R2_12_47_2_ol_46;
// downstream 16.39 kva on CS
  phases ABCN;
  from R2_12_47_2_node_62;
  to R2_12_47_2_node_40;
  length 320.190;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_47;
// downstream 784.04 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_63;
  to R2_12_47_2_node_64;
  length 153.120;
  configuration ID_88;
}
object overhead_line {
  name R2_12_47_2_ol_48;
// downstream 19.31 kva on AS
  phases AN;
  from R2_12_47_2_node_63;
  to R2_12_47_2_node_224;
  length 178.580;
  configuration ID_77;
}
object overhead_line {
  name R2_12_47_2_ol_49;
// downstream 718.46 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_64;
  to R2_12_47_2_node_65;
  length 412.750;
  configuration ID_88;
}
object overhead_line {
  name R2_12_47_2_ol_50;
// downstream 374.24 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_65;
  to R2_12_47_2_node_42;
  length 360.840;
  configuration ID_88;
}
object overhead_line {
  name R2_12_47_2_ol_51;
// downstream 21.91 kva on ACS
  phases ACN;
  from R2_12_47_2_node_67;
  to R2_12_47_2_node_240;
  length 319.340;
  configuration ID_93;
}
object overhead_line {
  name R2_12_47_2_ol_52;
// downstream 1788.57 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_68;
  to R2_12_47_2_node_47;
  length 411.490;
  configuration ID_81;
}
object overhead_line {
  name R2_12_47_2_ol_53;
// downstream 175.27 kva on ABC
  phases ABCN;
  from R2_12_47_2_node_69;
  to R2_12_47_2_node_184;
  length 143.140;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_54;
// downstream 105.49 kva on ABC
  phases ABCN;
  from R2_12_47_2_node_70;
  to R2_12_47_2_node_196;
  length 192.200;
  configuration ID_94;
}
object overhead_line {
  name R2_12_47_2_ol_55;
// downstream 845.74 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_72;
  to R2_12_47_2_node_152;
  length 94.990;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_56;
// downstream 653.22 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_73;
  to R2_12_47_2_node_74;
  length 325.930;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_57;
// downstream 604.03 kva on ABC
  phases ABCN;
  from R2_12_47_2_node_74;
  to R2_12_47_2_node_69;
  length 396.370;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_58;
  phases ABCN;
  from R2_12_47_2_node_74;
  to R2_12_47_2_node_249;
  length 12.140;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_59;
// downstream 32.79 kva on CS
  phases CN;
  from R2_12_47_2_node_76;
  to R2_12_47_2_node_170;
  length 72.880;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_60;
// downstream 81.97 kva on CS
  phases CN;
  from R2_12_47_2_node_77;
  to R2_12_47_2_node_78;
  length 42.660;
  configuration ID_85;
}
object overhead_line {
  name R2_12_47_2_ol_61;
// downstream 357.77 kva on BS
  phases BN;
  from R2_12_47_2_node_80;
  to R2_12_47_2_node_118;
  length 95.610;
  configuration ID_79;
}
object overhead_line {
  name R2_12_47_2_ol_62;
// downstream 34.07 kva on BS
  phases BN;
  from R2_12_47_2_node_81;
  to R2_12_47_2_node_82;
  length 197.600;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_2_ol_63;
// downstream 34.07 kva on BS
  phases BN;
  from R2_12_47_2_node_82;
  to R2_12_47_2_node_129;
  length 438.400;
  configuration ID_79;
}
object overhead_line {
  name R2_12_47_2_ol_64;
// downstream 34.07 kva on BS
  phases BN;
  from R2_12_47_2_node_84;
  to R2_12_47_2_node_173;
  length 189.010;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_2_ol_65;
// downstream 68.15 kva on BS
  phases BN;
  from R2_12_47_2_node_85;
  to R2_12_47_2_node_130;
  length 36.310;
  configuration ID_95;
}
object overhead_line {
  name R2_12_47_2_ol_66;
// downstream 68.15 kva on BS
  phases BN;
  from R2_12_47_2_node_86;
  to R2_12_47_2_node_85;
  length 436.260;
  configuration ID_79;
}
object overhead_line {
  name R2_12_47_2_ol_67;
// downstream 1878.73 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_87;
  to R2_12_47_2_node_68;
  length 110.290;
  configuration ID_81;
}
object overhead_line {
  name R2_12_47_2_ol_68;
// downstream 16.39 kva on CS
  phases CN;
  from R2_12_47_2_node_93;
  to R2_12_47_2_node_203;
  length 169.820;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_69;
// downstream 38.63 kva on AS
  phases AN;
  from R2_12_47_2_node_109;
  to R2_12_47_2_node_220;
  length 109.780;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_2_ol_70;
// downstream 4607.86 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_111;
  to R2_12_47_2_node_6;
  length 143.050;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_71;
// downstream 2565.16 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_112;
  to R2_12_47_2_node_146;
  length 281.070;
  configuration ID_81;
}
object overhead_line {
  name R2_12_47_2_ol_72;
// downstream 5271.55 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_16;
  to R2_12_47_2_node_17;
  length 282.210;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_73;
// downstream 1137.68 kva on BCS
  phases BCN;
  from R2_12_47_2_node_248;
  to R2_12_47_2_node_14;
  length 563.090;
  configuration ID_73;
}
object overhead_line {
  name R2_12_47_2_ol_74;
// downstream 77.25 kva on AS
  phases AN;
  from R2_12_47_2_node_247;
  to R2_12_47_2_node_115;
  length 926.470;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_2_ol_75;
// downstream 38.63 kva on AS
  phases AN;
  from R2_12_47_2_node_114;
  to R2_12_47_2_node_116;
  length 466.390;
  configuration ID_62;
}
object overhead_line {
  name R2_12_47_2_ol_76;
// downstream 4871.23 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_17;
  to R2_12_47_2_node_111;
  length 865.030;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_77;
// downstream 442.96 kva on BS
  phases BN;
  from R2_12_47_2_node_14;
  to R2_12_47_2_node_80;
  length 637.800;
  configuration ID_97;
}
object overhead_line {
  name R2_12_47_2_ol_78;
// downstream 17.04 kva on BS
  phases BN;
  from R2_12_47_2_node_118;
  to R2_12_47_2_node_119;
  length 105.650;
  configuration ID_79;
}
object overhead_line {
  name R2_12_47_2_ol_79;
// downstream 340.74 kva on BS
  phases BN;
  from R2_12_47_2_node_118;
  to R2_12_47_2_node_120;
  length 181.710;
  configuration ID_79;
}
object overhead_line {
  name R2_12_47_2_ol_80;
// downstream 534.46 kva on CS
  phases CN;
  from R2_12_47_2_node_117;
  to R2_12_47_2_node_83;
  length 689.920;
  configuration ID_72;
}
object overhead_line {
  name R2_12_47_2_ol_81;
// downstream 81.97 kva on CS
  phases CN;
  from R2_12_47_2_node_117;
  to R2_12_47_2_node_122;
  length 629.400;
  configuration ID_72;
}
object overhead_line {
  name R2_12_47_2_ol_82;
// downstream 238.52 kva on BS
  phases BN;
  from R2_12_47_2_node_120;
  to R2_12_47_2_node_79;
  length 168.710;
  configuration ID_79;
}
object overhead_line {
  name R2_12_47_2_ol_83;
// downstream 102.22 kva on BS
  phases BN;
  from R2_12_47_2_node_120;
  to R2_12_47_2_node_81;
  length 146.070;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_2_ol_84;
// downstream 51.11 kva on BS
  phases BN;
  from R2_12_47_2_node_121;
  to R2_12_47_2_node_125;
  length 496.470;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_2_ol_85;
// downstream 485.27 kva on CS
  phases CN;
  from R2_12_47_2_node_83;
  to R2_12_47_2_node_124;
  length 353.950;
  configuration ID_85;
}
object overhead_line {
  name R2_12_47_2_ol_86;
// downstream 238.52 kva on BS
  phases BN;
  from R2_12_47_2_node_79;
  to R2_12_47_2_node_86;
  length 262.390;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_2_ol_87;
// downstream 68.15 kva on BS
  phases BN;
  from R2_12_47_2_node_121;
  to R2_12_47_2_node_127;
  length 585.990;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_2_ol_88;
// downstream 4575.07 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_110;
  to R2_12_47_2_node_38;
  length 288.750;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_89;
// downstream 419.70 kva on CS
  phases CN;
  from R2_12_47_2_node_128;
  to R2_12_47_2_node_134;
  length 301.460;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_90;
// downstream 153.33 kva on BS
  phases BN;
  from R2_12_47_2_node_86;
  to R2_12_47_2_node_13;
  length 622.130;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_2_ol_91;
// downstream 34.07 kva on BS
  phases BN;
  from R2_12_47_2_node_130;
  to R2_12_47_2_node_137;
  length 173.650;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_2_ol_92;
// downstream 34.07 kva on BS
  phases BN;
  from R2_12_47_2_node_126;
  to R2_12_47_2_node_133;
  length 444.180;
  configuration ID_79;
}
object overhead_line {
  name R2_12_47_2_ol_93;
// downstream 19.31 kva on AS
  phases AN;
  from R2_12_47_2_node_131;
  to R2_12_47_2_node_136;
  length 115.170;
  configuration ID_60;
}
object overhead_line {
  name R2_12_47_2_ol_94;
// downstream 19.31 kva on AS
  phases AN;
  from R2_12_47_2_node_132;
  to R2_12_47_2_node_135;
  length 55.390;
  configuration ID_60;
}
object overhead_line {
  name R2_12_47_2_ol_95;
// downstream 81.97 kva on CS
  phases CN;
  from R2_12_47_2_node_134;
  to R2_12_47_2_node_77;
  length 485.640;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_96;
// downstream 337.72 kva on CS
  phases CN;
  from R2_12_47_2_node_134;
  to R2_12_47_2_node_138;
  length 97.670;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_97;
// downstream 206.57 kva on CS
  phases CN;
  from R2_12_47_2_node_138;
  to R2_12_47_2_node_141;
  length 272.820;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_98;
// downstream 30.90 kva on AS
  phases AN;
  from R2_12_47_2_node_132;
  to R2_12_47_2_node_139;
  length 215.680;
  configuration ID_60;
}
object overhead_line {
  name R2_12_47_2_ol_99;
// downstream 1373.00 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_2;
  to R2_12_47_2_node_142;
  length 647.430;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_100;
// downstream 17.04 kva on BS
  phases BN;
  from R2_12_47_2_node_137;
  to R2_12_47_2_node_140;
  length 137.369;
  configuration ID_95;
}
object overhead_line {
  name R2_12_47_2_ol_101;
// downstream 68.15 kva on BS
  phases BN;
  from R2_12_47_2_node_13;
  to R2_12_47_2_node_145;
  length 536.190;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_2_ol_102;
// downstream 147.55 kva on CS
  phases CN;
  from R2_12_47_2_node_141;
  to R2_12_47_2_node_144;
  length 189.060;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_103;
// downstream 389.64 kva on ABS
  phases ABN;
  from R2_12_47_2_node_142;
  to R2_12_47_2_node_33;
  length 77.100;
  configuration ID_80;
}
object overhead_line {
  name R2_12_47_2_ol_104;
// downstream 945.39 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_142;
  to R2_12_47_2_node_72;
  length 431.700;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_105;
// downstream 131.16 kva on CS
  phases CN;
  from R2_12_47_2_node_138;
  to R2_12_47_2_node_75;
  length 583.540;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_106;
// downstream 16.39 kva on CS
  phases CN;
  from R2_12_47_2_node_144;
  to R2_12_47_2_node_148;
  length 267.120;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_107;
// downstream 131.16 kva on CS
  phases CN;
  from R2_12_47_2_node_144;
  to R2_12_47_2_node_150;
  length 368.210;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_108;
// downstream 102.22 kva on BS
  phases BN;
  from R2_12_47_2_node_35;
  to R2_12_47_2_node_151;
  length 350.620;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_2_ol_109;
// downstream 59.02 kva on CS
  phases CN;
  from R2_12_47_2_node_141;
  to R2_12_47_2_node_147;
  length 428.890;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_110;
// downstream 2471.13 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_146;
  to R2_12_47_2_node_1462;
  length 457.500;
  configuration ID_81;
}
object overhead_line {
  name R2_12_47_2_ol_111;
// downstream 139.05 kva on AS
  phases AN;
  from R2_12_47_2_node_131;
  to R2_12_47_2_node_32;
  length 942.460;
  configuration ID_60;
}
object overhead_line {
  name R2_12_47_2_ol_112;
// downstream 17.04 kva on BS
  phases BN;
  from R2_12_47_2_node_149;
  to R2_12_47_2_node_157;
  length 314.290;
  configuration ID_79;
}
object overhead_line {
  name R2_12_47_2_ol_113;
// downstream 51.11 kva on BS
  phases BN;
  from R2_12_47_2_node_149;
  to R2_12_47_2_node_158;
  length 328.030;
  configuration ID_79;
}
object overhead_line {
  name R2_12_47_2_ol_114;
// downstream 65.58 kva on CS
  phases CN;
  from R2_12_47_2_node_150;
  to R2_12_47_2_node_5;
  length 259.320;
  configuration ID_65;
}
object overhead_line {
  name R2_12_47_2_ol_115;
// downstream 34.07 kva on BS
  phases BN;
  from R2_12_47_2_node_151;
  to R2_12_47_2_node_31;
  length 118.520;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_2_ol_116;
// downstream 821.24 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_152;
  to R2_12_47_2_node_7;
  length 196.200;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_117;
// downstream 65.58 kva on CS
  phases CN;
  from R2_12_47_2_node_78;
  to R2_12_47_2_node_156;
  length 611.850;
  configuration ID_72;
}
object overhead_line {
  name R2_12_47_2_ol_118;
// downstream 57.94 kva on AS
  phases AN;
  from R2_12_47_2_node_32;
  to R2_12_47_2_node_172;
  length 776.840;
  configuration ID_60;
}
object overhead_line {
  name R2_12_47_2_ol_119;
// downstream 119.26 kva on BS
  phases BN;
  from R2_12_47_2_node_30;
  to R2_12_47_2_node_162;
  length 482.070;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_2_ol_120;
// downstream 38.63 kva on AS
  phases AN;
  from R2_12_47_2_node_154;
  to R2_12_47_2_node_163;
  length 433.690;
  configuration ID_60;
}
object overhead_line {
  name R2_12_47_2_ol_121;
// downstream 34.07 kva on BS
  phases BN;
  from R2_12_47_2_node_158;
  to R2_12_47_2_node_164;
  length 280.810;
  configuration ID_79;
}
object overhead_line {
  name R2_12_47_2_ol_122;
// downstream 17.04 kva on BS
  phases BN;
  from R2_12_47_2_node_158;
  to R2_12_47_2_node_165;
  length 281.780;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_2_ol_123;
// downstream 65.58 kva on CS
  phases CN;
  from R2_12_47_2_node_150;
  to R2_12_47_2_node_159;
  length 344.960;
  configuration ID_65;
}
object overhead_line {
  name R2_12_47_2_ol_124;
// downstream 98.37 kva on CS
  phases CN;
  from R2_12_47_2_node_75;
  to R2_12_47_2_node_76;
  length 843.060;
  configuration ID_85;
}
object overhead_line {
  name R2_12_47_2_ol_125;
// downstream 2389.16 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_90;
  to R2_12_47_2_node_168;
  length 354.260;
  configuration ID_81;
}
object overhead_line {
  name R2_12_47_2_ol_126;
// downstream 34.07 kva on BS
  phases BN;
  from R2_12_47_2_node_162;
  to R2_12_47_2_node_171;
  length 307.160;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_2_ol_127;
// downstream 16.39 kva on CS
  phases CN;
  from R2_12_47_2_node_166;
  to R2_12_47_2_node_167;
  length 63.090;
  configuration ID_65;
}
object overhead_line {
  name R2_12_47_2_ol_128;
// downstream 32.79 kva on CS
  phases CN;
  from R2_12_47_2_node_166;
  to R2_12_47_2_node_178;
  length 464.690;
  configuration ID_65;
}
object overhead_line {
  name R2_12_47_2_ol_129;
// downstream 49.18 kva on CS
  phases CN;
  from R2_12_47_2_node_153;
  to R2_12_47_2_node_169;
  length 583.080;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_130;
// downstream 186.90 kva on CS
  phases CN;
  from R2_12_47_2_node_168;
  to R2_12_47_2_node_91;
  length 143.710;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_131;
// downstream 2190.26 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_168;
  to R2_12_47_2_node_176;
  length 163.120;
  configuration ID_81;
}
object overhead_line {
  name R2_12_47_2_ol_132;
// downstream 2109.20 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_176;
  to R2_12_47_2_node_89;
  length 239.500;
  configuration ID_81;
}
object overhead_line {
  name R2_12_47_2_ol_133;
// downstream 68.15 kva on BS
  phases BN;
  from R2_12_47_2_node_176;
  to R2_12_47_2_node_94;
  length 33.430;
  configuration ID_86;
}
object overhead_line {
  name R2_12_47_2_ol_134;
// downstream 51.11 kva on BS
  phases BN;
  from R2_12_47_2_node_162;
  to R2_12_47_2_node_180;
  length 715.300;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_2_ol_135;
// downstream 16.39 kva on CS
  phases CN;
  from R2_12_47_2_node_177;
  to R2_12_47_2_node_182;
  length 212.350;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_136;
// downstream 2092.16 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_89;
  to R2_12_47_2_node_88;
  length 446.530;
  configuration ID_81;
}
object overhead_line {
  name R2_12_47_2_ol_137;
// downstream 270.38 kva on AS
  phases AN;
  from R2_12_47_2_node_30;
  to R2_12_47_2_node_186;
  length 1637.000;
  configuration ID_60;
}
object overhead_line {
  name R2_12_47_2_ol_138;
// downstream 69.78 kva on ABC
  phases ABCN;
  from R2_12_47_2_node_184;
  to R2_12_47_2_node_187;
  length 180.260;
  configuration ID_88;
}
object overhead_line {
  name R2_12_47_2_ol_139;
// downstream 49.18 kva on CS
  phases CN;
  from R2_12_47_2_node_185;
  to R2_12_47_2_node_92;
  length 459.380;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_140;
// downstream 32.79 kva on CS
  phases CN;
  from R2_12_47_2_node_185;
  to R2_12_47_2_node_189;
  length 244.600;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_141;
  phases AN;
  from R2_12_47_2_node_186;
  to R2_12_47_2_node_188;
  length 79.330;
  configuration ID_60;
}
object overhead_line {
  name R2_12_47_2_ol_142;
// downstream 156.43 kva on AS
  phases AN;
  from R2_12_47_2_node_175;
  to R2_12_47_2_node_191;
  length 1006.170;
  configuration ID_60;
}
object overhead_line {
  name R2_12_47_2_ol_143;
// downstream 390.30 kva on ABC
  phases ABCN;
  from R2_12_47_2_node_183;
  to R2_12_47_2_node_70;
  length 353.400;
  configuration ID_88;
}
object overhead_line {
  name R2_12_47_2_ol_144;
// downstream 1905.35 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_88;
  to R2_12_47_2_node_87;
  length 494.140;
  configuration ID_81;
}
object overhead_line {
  name R2_12_47_2_ol_145;
// downstream 32.79 kva on CS
  phases CN;
  from R2_12_47_2_node_190;
  to R2_12_47_2_node_192;
  length 144.530;
  configuration ID_99;
}
object overhead_line {
  name R2_12_47_2_ol_146;
// downstream 49.18 kva on CS
  phases CN;
  from R2_12_47_2_node_190;
  to R2_12_47_2_node_193;
  length 159.640;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_147;
// downstream 32.79 kva on CS
  phases CN;
  from R2_12_47_2_node_190;
  to R2_12_47_2_node_197;
  length 288.610;
  configuration ID_99;
}
object overhead_line {
  name R2_12_47_2_ol_148;
// downstream 11.59 kva on AS
  phases AN;
  from R2_12_47_2_node_191;
  to R2_12_47_2_node_194;
  length 104.400;
  configuration ID_60;
}
object overhead_line {
  name R2_12_47_2_ol_149;
// downstream 32.79 kva on CS
  phases CN;
  from R2_12_47_2_node_193;
  to R2_12_47_2_node_199;
  length 211.790;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_150;
// downstream 16.39 kva on CS
  phases CN;
  from R2_12_47_2_node_193;
  to R2_12_47_2_node_204;
  length 606.130;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_151;
// downstream 55.74 kva on CS
  phases CN;
  from R2_12_47_2_node_179;
  to R2_12_47_2_node_200;
  length 1103.020;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_152;
// downstream 49.18 kva on CS
  phases CN;
  from R2_12_47_2_node_92;
  to R2_12_47_2_node_93;
  length 315.060;
  configuration ID_65;
}
object overhead_line {
  name R2_12_47_2_ol_153;
// downstream 67.59 kva on AS
  phases AN;
  from R2_12_47_2_node_191;
  to R2_12_47_2_node_202;
  length 443.160;
  configuration ID_60;
}
object overhead_line {
  name R2_12_47_2_ol_154;
// downstream 135.19 kva on AS
  phases AN;
  from R2_12_47_2_node_186;
  to R2_12_47_2_node_206;
  length 994.320;
  configuration ID_60;
}
object overhead_line {
  name R2_12_47_2_ol_155;
// downstream 38.63 kva on AS
  phases AN;
  from R2_12_47_2_node_205;
  to R2_12_47_2_node_208;
  length 174.400;
  configuration ID_60;
}
object overhead_line {
  name R2_12_47_2_ol_156;
// downstream 38.63 kva on AS
  phases AN;
  from R2_12_47_2_node_206;
  to R2_12_47_2_node_209;
  length 114.160;
  configuration ID_60;
}
object overhead_line {
  name R2_12_47_2_ol_157;
// downstream 19.31 kva on AS
  phases AN;
  from R2_12_47_2_node_206;
  to R2_12_47_2_node_210;
  length 229.590;
  configuration ID_60;
}
object overhead_line {
  name R2_12_47_2_ol_158;
// downstream 1701.68 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_47;
  to R2_12_47_2_node_46;
  length 469.610;
  configuration ID_81;
}
object overhead_line {
  name R2_12_47_2_ol_159;
// downstream 51.11 kva on BS
  phases BN;
  from R2_12_47_2_node_211;
  to R2_12_47_2_node_22;
  length 383.500;
  configuration ID_71;
}
object overhead_line {
  name R2_12_47_2_ol_160;
// downstream 1098.83 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_43;
  to R2_12_47_2_node_217;
  length 462.960;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_161;
// downstream 407.60 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_218;
  to R2_12_47_2_node_19;
  length 143.100;
  configuration ID_76;
}
object overhead_line {
  name R2_12_47_2_ol_162;
// downstream 38.63 kva on AS
  phases ABCN;
  from R2_12_47_2_node_218;
  to R2_12_47_2_node_23;
  length 43.260;
  configuration ID_76;
}
object overhead_line {
  name R2_12_47_2_ol_163;
// downstream 990.11 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_219;
  to R2_12_47_2_node_59;
  length 131.830;
  configuration ID_66;
}
object overhead_line {
  name R2_12_47_2_ol_164;
// downstream 31.65 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_221;
  to R2_12_47_2_node_222;
  length 38.220;
  configuration ID_75;
}
object overhead_line {
  name R2_12_47_2_ol_165;
  phases ABCN;
  from R2_12_47_2_node_223;
  to R2_12_47_2_node_26;
  length 126.390;
  configuration ID_76;
}
object overhead_line {
  name R2_12_47_2_ol_166;
  phases ABCN;
  from R2_12_47_2_node_223;
  to R2_12_47_2_node_27;
  length 118.770;
  configuration ID_81;
}
object overhead_line {
  name R2_12_47_2_ol_167;
// downstream 77.25 kva on AS
  phases AN;
  from R2_12_47_2_node_21;
  to R2_12_47_2_node_227;
  length 334.070;
  configuration ID_77;
}
object overhead_line {
  name R2_12_47_2_ol_168;
// downstream 34.07 kva on BS
  phases BN;
  from R2_12_47_2_node_228;
  to R2_12_47_2_node_235;
  length 300.840;
  configuration ID_86;
}
object overhead_line {
  name R2_12_47_2_ol_169;
// downstream 34.07 kva on BS
  phases BN;
  from R2_12_47_2_node_231;
  to R2_12_47_2_node_238;
  length 349.220;
  configuration ID_86;
}
object overhead_line {
  name R2_12_47_2_ol_170;
// downstream 49.18 kva on CS
  phases CN;
  from R2_12_47_2_node_225;
  to R2_12_47_2_node_234;
  length 438.800;
  configuration ID_72;
}
object overhead_line {
  name R2_12_47_2_ol_171;
// downstream 322.64 kva on CS
  phases CN;
  from R2_12_47_2_node_66;
  to R2_12_47_2_node_53;
  length 647.850;
  configuration ID_72;
}
object overhead_line {
  name R2_12_47_2_ol_172;
// downstream 65.58 kva on CS
  phases CN;
  from R2_12_47_2_node_239;
  to R2_12_47_2_node_241;
  length 68.390;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_173;
// downstream 175.09 kva on CS
  phases CN;
  from R2_12_47_2_node_239;
  to R2_12_47_2_node_242;
  length 351.000;
  configuration ID_64;
}
object overhead_line {
  name R2_12_47_2_ol_174;
// downstream 7524.13 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_243;
  to R2_12_47_2_node_10;
  length 127.090;
  configuration ID_61;
}
object overhead_line {
  name R2_12_47_2_ol_175;
// downstream 212.44 kva on AS
  phases AN;
  from R2_12_47_2_node_246;
  to R2_12_47_2_node_3;
  length 259.607;
  configuration ID_60;
}
object overhead_line {
  name R2_12_47_2_ol_176;
// downstream 77.25 kva on AS
  phases AN;
  from R2_12_47_2_node_247;
  to R2_12_47_2_node_114;
  length 483.880;
  configuration ID_100;
}
object underground_line {
  name R2_12_47_2_ul_1;
// downstream 6679.93 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_11;
  to R2_12_47_2_node_1;
  length 2813.270;
  configuration ID_69;
}
object underground_line {
  name R2_12_47_2_ul_2;
// downstream 131.16 kva on CS
  phases CN;
  from R2_12_47_2_node_99;
  to R2_12_47_2_node_95;
  length 985.410;
  configuration ID_70;
}
object underground_line {
  name R2_12_47_2_ul_3;
// downstream 196.73 kva on CS
  phases CN;
  from R2_12_47_2_node_98;
  to R2_12_47_2_node_96;
  length 979.480;
  configuration ID_70;
}
object underground_line {
  name R2_12_47_2_ul_4;
// downstream 98.37 kva on CS
  phases CN;
  from R2_12_47_2_node_96;
  to R2_12_47_2_node_105;
  length 390.080;
  configuration ID_96;
}
object underground_line {
  name R2_12_47_2_ul_5;
// downstream 204.44 kva on BS
  phases BN;
  from R2_12_47_2_node_106;
  to R2_12_47_2_node_251;
  length 1325.390;
  configuration ID_67;
}
object underground_line {
  name R2_12_47_2_ul_6;
// downstream 65.58 kva on CS
  phases CN;
  from R2_12_47_2_node_105;
  to R2_12_47_2_node_252;
  length 540.720;
  configuration ID_70;
}
object underground_line {
  name R2_12_47_2_ul_7;
// downstream 34.07 kva on BS
  phases BN;
  from R2_12_47_2_node_108;
  to R2_12_47_2_node_107;
  length 407.000;
  configuration ID_67;
}
object underground_line {
  name R2_12_47_2_ul_8;
// downstream 76.67 kva on BS
  phases BN;
  from R2_12_47_2_node_207;
  to R2_12_47_2_node_48;
  length 138.980;
  configuration ID_67;
}
object underground_line {
  name R2_12_47_2_ul_9;
// downstream 7115.25 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_244;
  to R2_12_47_2_node_245;
  length 421.500;
  configuration ID_69;
}
object underground_line {
  name R2_12_47_2_ul_10;
// downstream 34.07 kva on BS
  phases BN;
  from R2_12_47_2_node_245;
  to R2_12_47_2_node_8;
  length 30.130;
  configuration ID_67;
}
object underground_line {
  name R2_12_47_2_ul_11;
// downstream 6917.23 kva on ABCS
  phases ABCN;
  from R2_12_47_2_node_245;
  to R2_12_47_2_node_11;
  length 424.800;
  configuration ID_69;
}
object underground_line {
  name R2_12_47_2_ul_12;
// downstream 163.94 kva on CS
  phases CN;
  from R2_12_47_2_node_245;
  to R2_12_47_2_node_12;
  length 29.950;
  configuration ID_70;
}
object triplex_line {
  name R2_12_47_2_tl_1;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_tn_1;
  to R2_12_47_2_tm_1;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_2;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_2_tn_2;
  to R2_12_47_2_tm_2;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_3;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_tn_3;
  to R2_12_47_2_tm_3;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_4;
// downstream 9.84 kva on CS
  phases CS;
  from R2_12_47_2_tn_4;
  to R2_12_47_2_tm_4;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_5;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_tn_5;
  to R2_12_47_2_tm_5;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_6;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_tn_6;
  to R2_12_47_2_tm_6;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_7;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_tn_7;
  to R2_12_47_2_tm_7;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_8;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_tn_8;
  to R2_12_47_2_tm_8;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_9;
// downstream 65.58 kva on CS
  phases CS;
  from R2_12_47_2_tn_9;
  to R2_12_47_2_tm_9;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_10;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_10;
  to R2_12_47_2_tm_10;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_11;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_11;
  to R2_12_47_2_tm_11;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_12;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_12;
  to R2_12_47_2_tm_12;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_13;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_tn_13;
  to R2_12_47_2_tm_13;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_14;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_14;
  to R2_12_47_2_tm_14;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_15;
// downstream 24.59 kva on CS
  phases CS;
  from R2_12_47_2_tn_15;
  to R2_12_47_2_tm_15;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_16;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_tn_16;
  to R2_12_47_2_tm_16;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_17;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_tn_17;
  to R2_12_47_2_tm_17;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_18;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_tn_18;
  to R2_12_47_2_tm_18;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_19;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_2_tn_19;
  to R2_12_47_2_tm_19;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_20;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_tn_20;
  to R2_12_47_2_tm_20;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_21;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_21;
  to R2_12_47_2_tm_21;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_22;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_tn_22;
  to R2_12_47_2_tm_22;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_23;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_23;
  to R2_12_47_2_tm_23;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_24;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_tn_24;
  to R2_12_47_2_tm_24;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_25;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_tn_25;
  to R2_12_47_2_tm_25;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_26;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_26;
  to R2_12_47_2_tm_26;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_27;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_tn_27;
  to R2_12_47_2_tm_27;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_28;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_tn_28;
  to R2_12_47_2_tm_28;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_29;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_29;
  to R2_12_47_2_tm_29;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_30;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_tn_30;
  to R2_12_47_2_tm_30;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_31;
// downstream 129.01 kva on AS
  phases AS;
  from R2_12_47_2_tn_31;
  to R2_12_47_2_tm_31;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_32;
// downstream 113.81 kva on BS
  phases BS;
  from R2_12_47_2_tn_32;
  to R2_12_47_2_tm_32;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_33;
// downstream 109.51 kva on CS
  phases CS;
  from R2_12_47_2_tn_33;
  to R2_12_47_2_tm_33;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_34;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_tn_34;
  to R2_12_47_2_tm_34;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_35;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_35;
  to R2_12_47_2_tm_35;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_36;
// downstream 10.22 kva on BS
  phases BS;
  from R2_12_47_2_tn_36;
  to R2_12_47_2_tm_36;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_37;
// downstream 25.56 kva on BS
  phases BS;
  from R2_12_47_2_tn_37;
  to R2_12_47_2_tm_37;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_38;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_38;
  to R2_12_47_2_tm_38;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_39;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_39;
  to R2_12_47_2_tm_39;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_40;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_tn_40;
  to R2_12_47_2_tm_40;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_41;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_2_tn_41;
  to R2_12_47_2_tm_41;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_42;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_42;
  to R2_12_47_2_tm_42;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_43;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_tn_43;
  to R2_12_47_2_tm_43;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_44;
// downstream 65.58 kva on CS
  phases CS;
  from R2_12_47_2_tn_44;
  to R2_12_47_2_tm_44;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_45;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_45;
  to R2_12_47_2_tm_45;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_46;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_46;
  to R2_12_47_2_tm_46;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_47;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_tn_47;
  to R2_12_47_2_tm_47;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_48;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_tn_48;
  to R2_12_47_2_tm_48;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_49;
// downstream 28.97 kva on AS
  phases AS;
  from R2_12_47_2_tn_49;
  to R2_12_47_2_tm_49;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_50;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_50;
  to R2_12_47_2_tm_50;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_51;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_tn_51;
  to R2_12_47_2_tm_51;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_52;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_2_tn_52;
  to R2_12_47_2_tm_52;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_53;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_tn_53;
  to R2_12_47_2_tm_53;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_54;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_tn_54;
  to R2_12_47_2_tm_54;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_55;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_tn_55;
  to R2_12_47_2_tm_55;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_56;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_tn_56;
  to R2_12_47_2_tm_56;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_57;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_tn_57;
  to R2_12_47_2_tm_57;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_58;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_tn_58;
  to R2_12_47_2_tm_58;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_59;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_tn_59;
  to R2_12_47_2_tm_59;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_60;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_tn_60;
  to R2_12_47_2_tm_60;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_61;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_tn_61;
  to R2_12_47_2_tm_61;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_62;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_62;
  to R2_12_47_2_tm_62;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_63;
// downstream 11.59 kva on AS
  phases AS;
  from R2_12_47_2_tn_63;
  to R2_12_47_2_tm_63;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_64;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_64;
  to R2_12_47_2_tm_64;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_65;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_tn_65;
  to R2_12_47_2_tm_65;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_66;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_66;
  to R2_12_47_2_tm_66;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_67;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_67;
  to R2_12_47_2_tm_67;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_68;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_68;
  to R2_12_47_2_tm_68;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_69;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_69;
  to R2_12_47_2_tm_69;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_70;
// downstream 7.73 kva on AS
  phases AS;
  from R2_12_47_2_tn_70;
  to R2_12_47_2_tm_70;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_71;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_tn_71;
  to R2_12_47_2_tm_71;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_72;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_tn_72;
  to R2_12_47_2_tm_72;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_73;
// downstream 11.59 kva on AS
  phases AS;
  from R2_12_47_2_tn_73;
  to R2_12_47_2_tm_73;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_74;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_tn_74;
  to R2_12_47_2_tm_74;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_75;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_tn_75;
  to R2_12_47_2_tm_75;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_76;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_76;
  to R2_12_47_2_tm_76;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_77;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_77;
  to R2_12_47_2_tm_77;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_78;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_tn_78;
  to R2_12_47_2_tm_78;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_79;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_tn_79;
  to R2_12_47_2_tm_79;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_80;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_80;
  to R2_12_47_2_tm_80;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_81;
// downstream 131.16 kva on CS
  phases CS;
  from R2_12_47_2_tn_81;
  to R2_12_47_2_tm_81;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_82;
// downstream 98.37 kva on CS
  phases CS;
  from R2_12_47_2_tn_82;
  to R2_12_47_2_tm_82;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_83;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_83;
  to R2_12_47_2_tm_83;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_84;
// downstream 204.44 kva on BS
  phases BS;
  from R2_12_47_2_tn_84;
  to R2_12_47_2_tm_84;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_85;
// downstream 204.44 kva on BS
  phases BS;
  from R2_12_47_2_tn_85;
  to R2_12_47_2_tm_85;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_86;
// downstream 65.58 kva on CS
  phases CS;
  from R2_12_47_2_tn_86;
  to R2_12_47_2_tm_86;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_87;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_87;
  to R2_12_47_2_tm_87;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_88;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_tn_88;
  to R2_12_47_2_tm_88;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_89;
// downstream 11.59 kva on AS
  phases AS;
  from R2_12_47_2_tn_89;
  to R2_12_47_2_tm_89;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_90;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_tn_90;
  to R2_12_47_2_tm_90;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_91;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_tn_91;
  to R2_12_47_2_tm_91;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_92;
// downstream 11.59 kva on AS
  phases AS;
  from R2_12_47_2_tn_92;
  to R2_12_47_2_tm_92;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_93;
// downstream 27.26 kva on BS
  phases BS;
  from R2_12_47_2_tn_93;
  to R2_12_47_2_tm_93;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_94;
// downstream 9.84 kva on CS
  phases CS;
  from R2_12_47_2_tn_94;
  to R2_12_47_2_tm_94;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_95;
// downstream 51.11 kva on BS
  phases BS;
  from R2_12_47_2_tn_95;
  to R2_12_47_2_tm_95;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_96;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_tn_96;
  to R2_12_47_2_tm_96;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_97;
// downstream 77.25 kva on AS
  phases AS;
  from R2_12_47_2_tn_97;
  to R2_12_47_2_tm_97;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_98;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_tn_98;
  to R2_12_47_2_tm_98;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_99;
// downstream 77.25 kva on AS
  phases AS;
  from R2_12_47_2_tn_99;
  to R2_12_47_2_tm_99;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_100;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_100;
  to R2_12_47_2_tm_100;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_101;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_101;
  to R2_12_47_2_tm_101;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_102;
// downstream 85.18 kva on BS
  phases BS;
  from R2_12_47_2_tn_102;
  to R2_12_47_2_tm_102;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_103;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_tn_103;
  to R2_12_47_2_tm_103;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_104;
// downstream 49.18 kva on CS
  phases CS;
  from R2_12_47_2_tn_104;
  to R2_12_47_2_tm_104;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_105;
// downstream 81.97 kva on CS
  phases CS;
  from R2_12_47_2_tn_105;
  to R2_12_47_2_tm_105;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_106;
// downstream 51.11 kva on BS
  phases BS;
  from R2_12_47_2_tn_106;
  to R2_12_47_2_tm_106;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_107;
// downstream 49.18 kva on CS
  phases CS;
  from R2_12_47_2_tn_107;
  to R2_12_47_2_tm_107;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_108;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_tn_108;
  to R2_12_47_2_tm_108;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_109;
// downstream 68.15 kva on BS
  phases BS;
  from R2_12_47_2_tn_109;
  to R2_12_47_2_tm_109;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_110;
// downstream 7.73 kva on AS
  phases AS;
  from R2_12_47_2_tn_110;
  to R2_12_47_2_tm_110;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_111;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_tn_111;
  to R2_12_47_2_tm_111;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_112;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_tn_112;
  to R2_12_47_2_tm_112;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_113;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_113;
  to R2_12_47_2_tm_113;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_114;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_tn_114;
  to R2_12_47_2_tm_114;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_115;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_115;
  to R2_12_47_2_tm_115;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_116;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_tn_116;
  to R2_12_47_2_tm_116;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_117;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_tn_117;
  to R2_12_47_2_tm_117;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_118;
// downstream 30.90 kva on AS
  phases AS;
  from R2_12_47_2_tn_118;
  to R2_12_47_2_tm_118;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_119;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_2_tn_119;
  to R2_12_47_2_tm_119;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_120;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_tn_120;
  to R2_12_47_2_tm_120;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_121;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_121;
  to R2_12_47_2_tm_121;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_122;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_tn_122;
  to R2_12_47_2_tm_122;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_123;
// downstream 68.15 kva on BS
  phases BS;
  from R2_12_47_2_tn_123;
  to R2_12_47_2_tm_123;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_124;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_124;
  to R2_12_47_2_tm_124;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_125;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_tn_125;
  to R2_12_47_2_tm_125;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_126;
// downstream 68.15 kva on BS
  phases BS;
  from R2_12_47_2_tn_126;
  to R2_12_47_2_tm_126;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_127;
// downstream 59.02 kva on CS
  phases CS;
  from R2_12_47_2_tn_127;
  to R2_12_47_2_tm_127;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_128;
// downstream 23.18 kva on AS
  phases AS;
  from R2_12_47_2_tn_128;
  to R2_12_47_2_tm_128;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_129;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_tn_129;
  to R2_12_47_2_tm_129;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_130;
// downstream 65.58 kva on CS
  phases CS;
  from R2_12_47_2_tn_130;
  to R2_12_47_2_tm_130;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_131;
// downstream 57.94 kva on AS
  phases AS;
  from R2_12_47_2_tn_131;
  to R2_12_47_2_tm_131;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_132;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_132;
  to R2_12_47_2_tm_132;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_133;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_tn_133;
  to R2_12_47_2_tm_133;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_134;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_134;
  to R2_12_47_2_tm_134;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_135;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_tn_135;
  to R2_12_47_2_tm_135;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_136;
// downstream 65.58 kva on CS
  phases CS;
  from R2_12_47_2_tn_136;
  to R2_12_47_2_tm_136;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_137;
// downstream 65.58 kva on CS
  phases CS;
  from R2_12_47_2_tn_137;
  to R2_12_47_2_tm_137;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_138;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_2_tn_138;
  to R2_12_47_2_tm_138;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_139;
// downstream 6.81 kva on BS
  phases BS;
  from R2_12_47_2_tn_139;
  to R2_12_47_2_tm_139;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_140;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_tn_140;
  to R2_12_47_2_tm_140;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_141;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_141;
  to R2_12_47_2_tm_141;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_142;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_tn_142;
  to R2_12_47_2_tm_142;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_143;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_143;
  to R2_12_47_2_tm_143;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_144;
// downstream 49.18 kva on CS
  phases CS;
  from R2_12_47_2_tn_144;
  to R2_12_47_2_tm_144;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_145;
// downstream 77.25 kva on AS
  phases AS;
  from R2_12_47_2_tn_145;
  to R2_12_47_2_tm_145;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_146;
// downstream 7.73 kva on AS
  phases AS;
  from R2_12_47_2_tn_146;
  to R2_12_47_2_tm_146;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_147;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_tn_147;
  to R2_12_47_2_tm_147;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_148;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_tn_148;
  to R2_12_47_2_tm_148;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_149;
// downstream 51.11 kva on BS
  phases BS;
  from R2_12_47_2_tn_149;
  to R2_12_47_2_tm_149;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_150;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_tn_150;
  to R2_12_47_2_tm_150;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_151;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_tn_151;
  to R2_12_47_2_tm_151;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_152;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_tn_152;
  to R2_12_47_2_tm_152;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_153;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_tn_153;
  to R2_12_47_2_tm_153;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_154;
// downstream 96.56 kva on AS
  phases AS;
  from R2_12_47_2_tn_154;
  to R2_12_47_2_tm_154;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_155;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_155;
  to R2_12_47_2_tm_155;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_156;
// downstream 77.25 kva on AS
  phases AS;
  from R2_12_47_2_tn_156;
  to R2_12_47_2_tm_156;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_157;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_2_tn_157;
  to R2_12_47_2_tm_157;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_158;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_tn_158;
  to R2_12_47_2_tm_158;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_159;
// downstream 9.84 kva on CS
  phases CS;
  from R2_12_47_2_tn_159;
  to R2_12_47_2_tm_159;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_160;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_160;
  to R2_12_47_2_tm_160;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_161;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_161;
  to R2_12_47_2_tm_161;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_162;
// downstream 11.59 kva on AS
  phases AS;
  from R2_12_47_2_tn_162;
  to R2_12_47_2_tm_162;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_163;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_163;
  to R2_12_47_2_tm_163;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_164;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_tn_164;
  to R2_12_47_2_tm_164;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_165;
// downstream 55.74 kva on CS
  phases CS;
  from R2_12_47_2_tn_165;
  to R2_12_47_2_tm_165;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_166;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_166;
  to R2_12_47_2_tm_166;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_167;
// downstream 67.59 kva on AS
  phases AS;
  from R2_12_47_2_tn_167;
  to R2_12_47_2_tm_167;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_168;
// downstream 77.25 kva on AS
  phases AS;
  from R2_12_47_2_tn_168;
  to R2_12_47_2_tm_168;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_169;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_tn_169;
  to R2_12_47_2_tm_169;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_170;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_tn_170;
  to R2_12_47_2_tm_170;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_171;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_tn_171;
  to R2_12_47_2_tm_171;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_172;
// downstream 11.59 kva on AS
  phases AS;
  from R2_12_47_2_tn_172;
  to R2_12_47_2_tm_172;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_173;
// downstream 20.44 kva on BS
  phases BS;
  from R2_12_47_2_tn_173;
  to R2_12_47_2_tm_173;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_174;
// downstream 9.84 kva on CS
  phases CS;
  from R2_12_47_2_tn_174;
  to R2_12_47_2_tm_174;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_175;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_2_tn_175;
  to R2_12_47_2_tm_175;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_176;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_176;
  to R2_12_47_2_tm_176;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_177;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_tn_177;
  to R2_12_47_2_tm_177;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_178;
// downstream 11.59 kva on AS
  phases AS;
  from R2_12_47_2_tn_178;
  to R2_12_47_2_tm_178;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_179;
// downstream 10.22 kva on BS
  phases BS;
  from R2_12_47_2_tn_179;
  to R2_12_47_2_tm_179;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_180;
// downstream 9.84 kva on CS
  phases CS;
  from R2_12_47_2_tn_180;
  to R2_12_47_2_tm_180;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_181;
// downstream 77.25 kva on AS
  phases AS;
  from R2_12_47_2_tn_181;
  to R2_12_47_2_tm_181;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_182;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_182;
  to R2_12_47_2_tm_182;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_183;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_tn_183;
  to R2_12_47_2_tm_183;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_184;
// downstream 49.18 kva on CS
  phases CS;
  from R2_12_47_2_tn_184;
  to R2_12_47_2_tm_184;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_185;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_tn_185;
  to R2_12_47_2_tm_185;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_186;
// downstream 65.58 kva on CS
  phases CS;
  from R2_12_47_2_tn_186;
  to R2_12_47_2_tm_186;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_187;
// downstream 175.09 kva on CS
  phases CS;
  from R2_12_47_2_tn_187;
  to R2_12_47_2_tm_187;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_188;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_2_tn_188;
  to R2_12_47_2_tm_188;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_189;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_tn_189;
  to R2_12_47_2_tm_189;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_190;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_tn_190;
  to R2_12_47_2_tm_190;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_191;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_tn_191;
  to R2_12_47_2_tm_191;
  length 30;
  configuration ID_838;
}
object triplex_line {
  name R2_12_47_2_tl_192;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_tn_192;
  to R2_12_47_2_tm_192;
  length 30;
  configuration ID_838;
}
object regulator {
  name R2_12_47_2_reg_1;
// downstream 7539.16 kva on ABCS
  from R2_12_47_2_node_253;
  to R2_12_47_2_meter_9;
  phases ABCN;
  configuration feeder_reg_cfg;
}
object regulator {
  name R2_12_47_2_reg_2;
// downstream 2471.13 kva on ABCS
  from R2_12_47_2_node_1462;
  to R2_12_47_2_node_90;
  phases ABCN;
  configuration voltage_reg_cfg;
}
object transformer {
  name R2_12_47_2_xfmr_1;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_node_246;
  to R2_12_47_2_tn_1;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2_12_47_2_xfmr_2;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_2_node_243;
  to R2_12_47_2_tn_2;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2_12_47_2_xfmr_3;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_node_243;
  to R2_12_47_2_tn_3;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2_12_47_2_xfmr_4;
// downstream 9.84 kva on CS
  phases CS;
  from R2_12_47_2_node_243;
  to R2_12_47_2_tn_4;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2_12_47_2_xfmr_5;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_node_247;
  to R2_12_47_2_tn_5;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R2_12_47_2_xfmr_6;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_node_236;
  to R2_12_47_2_tn_6;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R2_12_47_2_xfmr_7;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_node_160;
  to R2_12_47_2_tn_7;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_12_47_2_xfmr_8;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_node_128;
  to R2_12_47_2_tn_8;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_12_47_2_xfmr_9;
// downstream 65.58 kva on CS
  phases CS;
  from R2_12_47_2_node_161;
  to R2_12_47_2_tn_9;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R2_12_47_2_xfmr_10;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_100;
  to R2_12_47_2_tn_10;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_11;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_98;
  to R2_12_47_2_tn_11;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_12;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_99;
  to R2_12_47_2_tn_12;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_13;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_node_101;
  to R2_12_47_2_tn_13;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_12_47_2_xfmr_14;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_143;
  to R2_12_47_2_tn_14;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_15;
// downstream 24.59 kva on CS
  phases CS;
  from R2_12_47_2_node_117;
  to R2_12_47_2_tn_15;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R2_12_47_2_xfmr_16;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_node_248;
  to R2_12_47_2_tn_16;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_2_xfmr_17;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_node_248;
  to R2_12_47_2_tn_17;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2_12_47_2_xfmr_18;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_node_113;
  to R2_12_47_2_tn_18;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2_12_47_2_xfmr_19;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_2_node_221;
  to R2_12_47_2_tn_19;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2_12_47_2_xfmr_20;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_node_221;
  to R2_12_47_2_tn_20;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2_12_47_2_xfmr_21;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_221;
  to R2_12_47_2_tn_21;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_22;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_node_230;
  to R2_12_47_2_tn_22;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R2_12_47_2_xfmr_23;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_216;
  to R2_12_47_2_tn_23;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_24;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_node_214;
  to R2_12_47_2_tn_24;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_12_47_2_xfmr_25;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_node_21;
  to R2_12_47_2_tn_25;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R2_12_47_2_xfmr_26;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_123;
  to R2_12_47_2_tn_26;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_27;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_node_198;
  to R2_12_47_2_tn_27;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R2_12_47_2_xfmr_28;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_node_154;
  to R2_12_47_2_tn_28;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2_12_47_2_xfmr_29;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_149;
  to R2_12_47_2_tn_29;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_30;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_node_229;
  to R2_12_47_2_tn_30;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_12_47_2_xfmr_31;
// downstream 129.01 kva on AS
  phases AS;
  from R2_12_47_2_node_103;
  to R2_12_47_2_tn_31;
  configuration XF1_POLETOP_AS_167;
}
object transformer {
  name R2_12_47_2_xfmr_32;
// downstream 113.81 kva on BS
  phases BS;
  from R2_12_47_2_node_103;
  to R2_12_47_2_tn_32;
  configuration XF1_POLETOP_BS_167;
}
object transformer {
  name R2_12_47_2_xfmr_33;
// downstream 109.51 kva on CS
  phases CS;
  from R2_12_47_2_node_103;
  to R2_12_47_2_tn_33;
  configuration XF1_POLETOP_CS_167;
}
object transformer {
  name R2_12_47_2_xfmr_34;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_node_49;
  to R2_12_47_2_tn_34;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_12_47_2_xfmr_35;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_212;
  to R2_12_47_2_tn_35;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_36;
// downstream 10.22 kva on BS
  phases BS;
  from R2_12_47_2_node_207;
  to R2_12_47_2_tn_36;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R2_12_47_2_xfmr_37;
// downstream 25.56 kva on BS
  phases BS;
  from R2_12_47_2_node_211;
  to R2_12_47_2_tn_37;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2_12_47_2_xfmr_38;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_213;
  to R2_12_47_2_tn_38;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_39;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_215;
  to R2_12_47_2_tn_39;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_40;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_node_237;
  to R2_12_47_2_tn_40;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R2_12_47_2_xfmr_41;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_2_node_219;
  to R2_12_47_2_tn_41;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2_12_47_2_xfmr_42;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_219;
  to R2_12_47_2_tn_42;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_43;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_node_219;
  to R2_12_47_2_tn_43;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R2_12_47_2_xfmr_44;
// downstream 65.58 kva on CS
  phases CS;
  from R2_12_47_2_node_239;
  to R2_12_47_2_tn_44;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R2_12_47_2_xfmr_45;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_231;
  to R2_12_47_2_tn_45;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_46;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_228;
  to R2_12_47_2_tn_46;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_47;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_node_232;
  to R2_12_47_2_tn_47;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R2_12_47_2_xfmr_48;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_node_233;
  to R2_12_47_2_tn_48;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R2_12_47_2_xfmr_49;
// downstream 28.97 kva on AS
  phases AS;
  from R2_12_47_2_node_60;
  to R2_12_47_2_tn_49;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R2_12_47_2_xfmr_50;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_226;
  to R2_12_47_2_tn_50;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_51;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_node_224;
  to R2_12_47_2_tn_51;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2_12_47_2_xfmr_52;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_2_node_65;
  to R2_12_47_2_tn_52;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2_12_47_2_xfmr_53;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_node_65;
  to R2_12_47_2_tn_53;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2_12_47_2_xfmr_54;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_node_65;
  to R2_12_47_2_tn_54;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_12_47_2_xfmr_55;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_node_225;
  to R2_12_47_2_tn_55;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_12_47_2_xfmr_56;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_node_240;
  to R2_12_47_2_tn_56;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2_12_47_2_xfmr_57;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_node_240;
  to R2_12_47_2_tn_57;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R2_12_47_2_xfmr_58;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_node_205;
  to R2_12_47_2_tn_58;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R2_12_47_2_xfmr_59;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_node_152;
  to R2_12_47_2_tn_59;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2_12_47_2_xfmr_60;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_node_152;
  to R2_12_47_2_tn_60;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2_12_47_2_xfmr_61;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_node_152;
  to R2_12_47_2_tn_61;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R2_12_47_2_xfmr_62;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_155;
  to R2_12_47_2_tn_62;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_63;
// downstream 11.59 kva on AS
  phases AS;
  from R2_12_47_2_node_175;
  to R2_12_47_2_tn_63;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R2_12_47_2_xfmr_64;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_170;
  to R2_12_47_2_tn_64;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_65;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_node_78;
  to R2_12_47_2_tn_65;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_12_47_2_xfmr_66;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_126;
  to R2_12_47_2_tn_66;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_67;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_129;
  to R2_12_47_2_tn_67;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_68;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_173;
  to R2_12_47_2_tn_68;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_69;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_130;
  to R2_12_47_2_tn_69;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_70;
// downstream 7.73 kva on AS
  phases AS;
  from R2_12_47_2_node_68;
  to R2_12_47_2_tn_70;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_12_47_2_xfmr_71;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_node_68;
  to R2_12_47_2_tn_71;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2_12_47_2_xfmr_72;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_node_68;
  to R2_12_47_2_tn_72;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R2_12_47_2_xfmr_73;
// downstream 11.59 kva on AS
  phases AS;
  from R2_12_47_2_node_201;
  to R2_12_47_2_tn_73;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2_12_47_2_xfmr_74;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_node_195;
  to R2_12_47_2_tn_74;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2_12_47_2_xfmr_75;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_node_181;
  to R2_12_47_2_tn_75;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_12_47_2_xfmr_76;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_166;
  to R2_12_47_2_tn_76;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_77;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_179;
  to R2_12_47_2_tn_77;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_78;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_node_185;
  to R2_12_47_2_tn_78;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_12_47_2_xfmr_79;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_node_203;
  to R2_12_47_2_tn_79;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_12_47_2_xfmr_80;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_108;
  to R2_12_47_2_tn_80;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_81;
// downstream 131.16 kva on CS
  phases CS;
  from R2_12_47_2_node_95;
  to R2_12_47_2_tn_81;
  configuration XF1_POLETOP_CS_167;
}
object transformer {
  name R2_12_47_2_xfmr_82;
// downstream 98.37 kva on CS
  phases CS;
  from R2_12_47_2_node_96;
  to R2_12_47_2_tn_82;
  configuration XF1_POLETOP_CS_167;
}
object transformer {
  name R2_12_47_2_xfmr_83;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_105;
  to R2_12_47_2_tn_83;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_84;
// downstream 204.44 kva on BS
  phases BS;
  from R2_12_47_2_node_97;
  to R2_12_47_2_tn_84;
  configuration XF1_POLETOP_BS_250;
}
object transformer {
  name R2_12_47_2_xfmr_85;
// downstream 204.44 kva on BS
  phases BS;
  from R2_12_47_2_node_251;
  to R2_12_47_2_tn_85;
  configuration XF1_POLETOP_BS_250;
}
object transformer {
  name R2_12_47_2_xfmr_86;
// downstream 65.58 kva on CS
  phases CS;
  from R2_12_47_2_node_252;
  to R2_12_47_2_tn_86;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R2_12_47_2_xfmr_87;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_107;
  to R2_12_47_2_tn_87;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_88;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_node_220;
  to R2_12_47_2_tn_88;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R2_12_47_2_xfmr_89;
// downstream 11.59 kva on AS
  phases AS;
  from R2_12_47_2_node_146;
  to R2_12_47_2_tn_89;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2_12_47_2_xfmr_90;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_node_146;
  to R2_12_47_2_tn_90;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2_12_47_2_xfmr_91;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_node_146;
  to R2_12_47_2_tn_91;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R2_12_47_2_xfmr_92;
// downstream 11.59 kva on AS
  phases AS;
  from R2_12_47_2_node_17;
  to R2_12_47_2_tn_92;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2_12_47_2_xfmr_93;
// downstream 27.26 kva on BS
  phases BS;
  from R2_12_47_2_node_17;
  to R2_12_47_2_tn_93;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R2_12_47_2_xfmr_94;
// downstream 9.84 kva on CS
  phases CS;
  from R2_12_47_2_node_17;
  to R2_12_47_2_tn_94;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2_12_47_2_xfmr_95;
// downstream 51.11 kva on BS
  phases BS;
  from R2_12_47_2_node_14;
  to R2_12_47_2_tn_95;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R2_12_47_2_xfmr_96;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_node_14;
  to R2_12_47_2_tn_96;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R2_12_47_2_xfmr_97;
// downstream 77.25 kva on AS
  phases AS;
  from R2_12_47_2_node_115;
  to R2_12_47_2_tn_97;
  configuration XF1_POLETOP_AS_100;
}
object transformer {
  name R2_12_47_2_xfmr_98;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_node_116;
  to R2_12_47_2_tn_98;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R2_12_47_2_xfmr_99;
// downstream 77.25 kva on AS
  phases AS;
  from R2_12_47_2_node_111;
  to R2_12_47_2_tn_99;
  configuration XF1_POLETOP_AS_100;
}
object transformer {
  name R2_12_47_2_xfmr_100;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_111;
  to R2_12_47_2_tn_100;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_101;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_111;
  to R2_12_47_2_tn_101;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_102;
// downstream 85.18 kva on BS
  phases BS;
  from R2_12_47_2_node_80;
  to R2_12_47_2_tn_102;
  configuration XF1_POLETOP_BS_167;
}
object transformer {
  name R2_12_47_2_xfmr_103;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_node_119;
  to R2_12_47_2_tn_103;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_12_47_2_xfmr_104;
// downstream 49.18 kva on CS
  phases CS;
  from R2_12_47_2_node_83;
  to R2_12_47_2_tn_104;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R2_12_47_2_xfmr_105;
// downstream 81.97 kva on CS
  phases CS;
  from R2_12_47_2_node_122;
  to R2_12_47_2_tn_105;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R2_12_47_2_xfmr_106;
// downstream 51.11 kva on BS
  phases BS;
  from R2_12_47_2_node_125;
  to R2_12_47_2_tn_106;
  configuration XF1_POLETOP_BS_75;
}
object transformer {
  name R2_12_47_2_xfmr_107;
// downstream 49.18 kva on CS
  phases CS;
  from R2_12_47_2_node_124;
  to R2_12_47_2_tn_107;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R2_12_47_2_xfmr_108;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_node_86;
  to R2_12_47_2_tn_108;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_12_47_2_xfmr_109;
// downstream 68.15 kva on BS
  phases BS;
  from R2_12_47_2_node_127;
  to R2_12_47_2_tn_109;
  configuration XF1_POLETOP_BS_100;
}
object transformer {
  name R2_12_47_2_xfmr_110;
// downstream 7.73 kva on AS
  phases AS;
  from R2_12_47_2_node_38;
  to R2_12_47_2_tn_110;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R2_12_47_2_xfmr_111;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_node_38;
  to R2_12_47_2_tn_111;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2_12_47_2_xfmr_112;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_node_38;
  to R2_12_47_2_tn_112;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R2_12_47_2_xfmr_113;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_13;
  to R2_12_47_2_tn_113;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_114;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_node_137;
  to R2_12_47_2_tn_114;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_12_47_2_xfmr_115;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_133;
  to R2_12_47_2_tn_115;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_116;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_node_136;
  to R2_12_47_2_tn_116;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2_12_47_2_xfmr_117;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_node_135;
  to R2_12_47_2_tn_117;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2_12_47_2_xfmr_118;
// downstream 30.90 kva on AS
  phases AS;
  from R2_12_47_2_node_139;
  to R2_12_47_2_tn_118;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R2_12_47_2_xfmr_119;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_2_node_142;
  to R2_12_47_2_tn_119;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2_12_47_2_xfmr_120;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_node_142;
  to R2_12_47_2_tn_120;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2_12_47_2_xfmr_121;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_142;
  to R2_12_47_2_tn_121;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_122;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_node_140;
  to R2_12_47_2_tn_122;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_12_47_2_xfmr_123;
// downstream 68.15 kva on BS
  phases BS;
  from R2_12_47_2_node_145;
  to R2_12_47_2_tn_123;
  configuration XF1_POLETOP_BS_100;
}
object transformer {
  name R2_12_47_2_xfmr_124;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_75;
  to R2_12_47_2_tn_124;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_125;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_node_148;
  to R2_12_47_2_tn_125;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_12_47_2_xfmr_126;
// downstream 68.15 kva on BS
  phases BS;
  from R2_12_47_2_node_151;
  to R2_12_47_2_tn_126;
  configuration XF1_POLETOP_BS_100;
}
object transformer {
  name R2_12_47_2_xfmr_127;
// downstream 59.02 kva on CS
  phases CS;
  from R2_12_47_2_node_147;
  to R2_12_47_2_tn_127;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R2_12_47_2_xfmr_128;
// downstream 23.18 kva on AS
  phases AS;
  from R2_12_47_2_node_32;
  to R2_12_47_2_tn_128;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R2_12_47_2_xfmr_129;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_node_157;
  to R2_12_47_2_tn_129;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_12_47_2_xfmr_130;
// downstream 65.58 kva on CS
  phases CS;
  from R2_12_47_2_node_156;
  to R2_12_47_2_tn_130;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R2_12_47_2_xfmr_131;
// downstream 57.94 kva on AS
  phases AS;
  from R2_12_47_2_node_172;
  to R2_12_47_2_tn_131;
  configuration XF1_POLETOP_AS_75;
}
object transformer {
  name R2_12_47_2_xfmr_132;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_162;
  to R2_12_47_2_tn_132;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_133;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_node_163;
  to R2_12_47_2_tn_133;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R2_12_47_2_xfmr_134;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_164;
  to R2_12_47_2_tn_134;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_135;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_node_165;
  to R2_12_47_2_tn_135;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_12_47_2_xfmr_136;
// downstream 65.58 kva on CS
  phases CS;
  from R2_12_47_2_node_159;
  to R2_12_47_2_tn_136;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R2_12_47_2_xfmr_137;
// downstream 65.58 kva on CS
  phases CS;
  from R2_12_47_2_node_76;
  to R2_12_47_2_tn_137;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R2_12_47_2_xfmr_138;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_2_node_168;
  to R2_12_47_2_tn_138;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2_12_47_2_xfmr_139;
// downstream 6.81 kva on BS
  phases BS;
  from R2_12_47_2_node_168;
  to R2_12_47_2_tn_139;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R2_12_47_2_xfmr_140;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_node_168;
  to R2_12_47_2_tn_140;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R2_12_47_2_xfmr_141;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_171;
  to R2_12_47_2_tn_141;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_142;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_node_167;
  to R2_12_47_2_tn_142;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_12_47_2_xfmr_143;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_178;
  to R2_12_47_2_tn_143;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_144;
// downstream 49.18 kva on CS
  phases CS;
  from R2_12_47_2_node_169;
  to R2_12_47_2_tn_144;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R2_12_47_2_xfmr_145;
// downstream 77.25 kva on AS
  phases AS;
  from R2_12_47_2_node_174;
  to R2_12_47_2_tn_145;
  configuration XF1_POLETOP_AS_100;
}
object transformer {
  name R2_12_47_2_xfmr_146;
// downstream 7.73 kva on AS
  phases AS;
  from R2_12_47_2_node_176;
  to R2_12_47_2_tn_146;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R2_12_47_2_xfmr_147;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_node_176;
  to R2_12_47_2_tn_147;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2_12_47_2_xfmr_148;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_node_176;
  to R2_12_47_2_tn_148;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R2_12_47_2_xfmr_149;
// downstream 51.11 kva on BS
  phases BS;
  from R2_12_47_2_node_180;
  to R2_12_47_2_tn_149;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R2_12_47_2_xfmr_150;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_node_182;
  to R2_12_47_2_tn_150;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2_12_47_2_xfmr_151;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_node_88;
  to R2_12_47_2_tn_151;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R2_12_47_2_xfmr_152;
// downstream 17.04 kva on BS
  phases BS;
  from R2_12_47_2_node_88;
  to R2_12_47_2_tn_152;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R2_12_47_2_xfmr_153;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_node_88;
  to R2_12_47_2_tn_153;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R2_12_47_2_xfmr_154;
// downstream 96.56 kva on AS
  phases AS;
  from R2_12_47_2_node_186;
  to R2_12_47_2_tn_154;
  configuration XF1_PADMOUNT_AS_167;
}
object transformer {
  name R2_12_47_2_xfmr_155;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_189;
  to R2_12_47_2_tn_155;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_156;
// downstream 77.25 kva on AS
  phases AS;
  from R2_12_47_2_node_191;
  to R2_12_47_2_tn_156;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R2_12_47_2_xfmr_157;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_2_node_87;
  to R2_12_47_2_tn_157;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R2_12_47_2_xfmr_158;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_node_87;
  to R2_12_47_2_tn_158;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R2_12_47_2_xfmr_159;
// downstream 9.84 kva on CS
  phases CS;
  from R2_12_47_2_node_87;
  to R2_12_47_2_tn_159;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R2_12_47_2_xfmr_160;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_192;
  to R2_12_47_2_tn_160;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_161;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_197;
  to R2_12_47_2_tn_161;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_162;
// downstream 11.59 kva on AS
  phases AS;
  from R2_12_47_2_node_194;
  to R2_12_47_2_tn_162;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2_12_47_2_xfmr_163;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_199;
  to R2_12_47_2_tn_163;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_164;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_node_204;
  to R2_12_47_2_tn_164;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_12_47_2_xfmr_165;
// downstream 55.74 kva on CS
  phases CS;
  from R2_12_47_2_node_200;
  to R2_12_47_2_tn_165;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R2_12_47_2_xfmr_166;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_93;
  to R2_12_47_2_tn_166;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_167;
// downstream 67.59 kva on AS
  phases AS;
  from R2_12_47_2_node_202;
  to R2_12_47_2_tn_167;
  configuration XF1_POLETOP_AS_100;
}
object transformer {
  name R2_12_47_2_xfmr_168;
// downstream 77.25 kva on AS
  phases AS;
  from R2_12_47_2_node_206;
  to R2_12_47_2_tn_168;
  configuration XF1_POLETOP_AS_100;
}
object transformer {
  name R2_12_47_2_xfmr_169;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_node_208;
  to R2_12_47_2_tn_169;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R2_12_47_2_xfmr_170;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_node_209;
  to R2_12_47_2_tn_170;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R2_12_47_2_xfmr_171;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_node_210;
  to R2_12_47_2_tn_171;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2_12_47_2_xfmr_172;
// downstream 11.59 kva on AS
  phases AS;
  from R2_12_47_2_node_46;
  to R2_12_47_2_tn_172;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2_12_47_2_xfmr_173;
// downstream 20.44 kva on BS
  phases BS;
  from R2_12_47_2_node_46;
  to R2_12_47_2_tn_173;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R2_12_47_2_xfmr_174;
// downstream 9.84 kva on CS
  phases CS;
  from R2_12_47_2_node_46;
  to R2_12_47_2_tn_174;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2_12_47_2_xfmr_175;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_2_node_217;
  to R2_12_47_2_tn_175;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2_12_47_2_xfmr_176;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_217;
  to R2_12_47_2_tn_176;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_177;
// downstream 32.79 kva on CS
  phases CS;
  from R2_12_47_2_node_217;
  to R2_12_47_2_tn_177;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R2_12_47_2_xfmr_178;
// downstream 11.59 kva on AS
  phases AS;
  from R2_12_47_2_node_222;
  to R2_12_47_2_tn_178;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R2_12_47_2_xfmr_179;
// downstream 10.22 kva on BS
  phases BS;
  from R2_12_47_2_node_222;
  to R2_12_47_2_tn_179;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R2_12_47_2_xfmr_180;
// downstream 9.84 kva on CS
  phases CS;
  from R2_12_47_2_node_222;
  to R2_12_47_2_tn_180;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R2_12_47_2_xfmr_181;
// downstream 77.25 kva on AS
  phases AS;
  from R2_12_47_2_node_227;
  to R2_12_47_2_tn_181;
  configuration XF1_POLETOP_AS_100;
}
object transformer {
  name R2_12_47_2_xfmr_182;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_235;
  to R2_12_47_2_tn_182;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_183;
// downstream 34.07 kva on BS
  phases BS;
  from R2_12_47_2_node_238;
  to R2_12_47_2_tn_183;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R2_12_47_2_xfmr_184;
// downstream 49.18 kva on CS
  phases CS;
  from R2_12_47_2_node_234;
  to R2_12_47_2_tn_184;
  configuration XF1_POLETOP_CS_75;
}
object transformer {
  name R2_12_47_2_xfmr_185;
// downstream 16.39 kva on CS
  phases CS;
  from R2_12_47_2_node_53;
  to R2_12_47_2_tn_185;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R2_12_47_2_xfmr_186;
// downstream 65.58 kva on CS
  phases CS;
  from R2_12_47_2_node_241;
  to R2_12_47_2_tn_186;
  configuration XF1_POLETOP_CS_100;
}
object transformer {
  name R2_12_47_2_xfmr_187;
// downstream 175.09 kva on CS
  phases CS;
  from R2_12_47_2_node_242;
  to R2_12_47_2_tn_187;
  configuration XF1_POLETOP_CS_250;
}
object transformer {
  name R2_12_47_2_xfmr_188;
// downstream 2.59 kva on AS
  phases AS;
  from R2_12_47_2_node_11;
  to R2_12_47_2_tn_188;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R2_12_47_2_xfmr_189;
// downstream 2.59 kva on BS
  phases BS;
  from R2_12_47_2_node_11;
  to R2_12_47_2_tn_189;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R2_12_47_2_xfmr_190;
// downstream 2.59 kva on CS
  phases CS;
  from R2_12_47_2_node_11;
  to R2_12_47_2_tn_190;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R2_12_47_2_xfmr_191;
// downstream 19.31 kva on AS
  phases AS;
  from R2_12_47_2_node_3;
  to R2_12_47_2_tn_191;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R2_12_47_2_xfmr_192;
// downstream 38.63 kva on AS
  phases AS;
  from R2_12_47_2_node_114;
  to R2_12_47_2_tn_192;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R2_12_47_2_xfmr_193;
// downstream 351.63 kva on ABC
  phases ABCN;
  from R2_12_47_2_node_9;
  to R2_12_47_2_meter_1;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R2_12_47_2_xfmr_194;
// downstream 210.98 kva on ABC
  phases ABCN;
  from R2_12_47_2_node_102;
  to R2_12_47_2_meter_2;
  configuration XF3_POLETOP_ABCN_300;
}
object transformer {
  name R2_12_47_2_xfmr_195;
// downstream 38.46 kva on ABC
  phases ABCN;
  from R2_12_47_2_node_183;
  to R2_12_47_2_meter_3;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R2_12_47_2_xfmr_196;
// downstream 105.49 kva on ABC
  phases ABCN;
  from R2_12_47_2_node_184;
  to R2_12_47_2_meter_4;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R2_12_47_2_xfmr_197;
// downstream 105.49 kva on ABC
  phases ABCN;
  from R2_12_47_2_node_196;
  to R2_12_47_2_meter_5;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R2_12_47_2_xfmr_198;
// downstream 32.79 kva on C
  phases CN;
  from R2_12_47_2_node_177;
  to R2_12_47_2_meter_6;
  configuration XF1_POLETOP_CN_50;
}
object transformer {
  name R2_12_47_2_xfmr_199;
// downstream 69.78 kva on ABC
  phases ABCN;
  from R2_12_47_2_node_187;
  to R2_12_47_2_meter_7;
  configuration XF3_PADMOUNT_ABCN_112p5;
}
object transformer {
  name R2_12_47_2_xfmr_200;
// downstream 284.82 kva on ABC
  phases ABCN;
  from R2_12_47_2_node_70;
  to R2_12_47_2_meter_8;
  configuration XF3_PADMOUNT_ABCN_500;
}
object capacitor {
  name R2_12_47_2_cap_1;
  phases ABCN;
  pt_phase C;
  parent R2_12_47_2_node_6;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 7300;
  voltage_set_low 7100;
  capacitor_A 0.4 MVAr;
  capacitor_B 0.4 MVAr;
  capacitor_C 0.4 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7200;
  nominal_voltage 7200;
}
object capacitor {
  name R2_12_47_2_cap_2;
  phases ABCN;
  pt_phase C;
  parent R2_12_47_2_node_90;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 7300;
  voltage_set_low 7100;
  capacitor_A 0.3 MVAr;
  capacitor_B 0.3 MVAr;
  capacitor_C 0.3 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7200;
  nominal_voltage 7200;
}
object capacitor {
  name R2_12_47_2_cap_3;
  phases ABCN;
  pt_phase C;
  parent R2_12_47_2_node_7;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 7300;
  voltage_set_low 7100;
  capacitor_A 0.4 MVAr;
  capacitor_B 0.4 MVAr;
  capacitor_C 0.4 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7200;
  nominal_voltage 7200;
}
object capacitor {
  name R2_12_47_2_cap_4;
  phases ABCN;
  pt_phase C;
  parent R2_12_47_2_node_59;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 7300;
  voltage_set_low 7100;
  capacitor_A 0.4 MVAr;
  capacitor_B 0.4 MVAr;
  capacitor_C 0.4 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7200;
  nominal_voltage 7200;
}
object node {
  name R2_12_47_2_node_1;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_2;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_3;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_4;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_5;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_6;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_7;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_8;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_9;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_10;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_11;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_12;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_13;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_14;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_15;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_16;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_17;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_18;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_19;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_20;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_21;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_22;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_23;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_24;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_25;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_26;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_27;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_28;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_29;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_30;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_31;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_32;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_33;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_34;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_35;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_36;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_37;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_38;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_39;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_40;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_41;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_42;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_43;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_44;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_45;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_46;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_47;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_48;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_49;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_50;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_51;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_52;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_53;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_54;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_55;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_56;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_57;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_58;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_59;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_60;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_61;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_62;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_63;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_64;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_65;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_66;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_67;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_68;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_69;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_70;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_71;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_72;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_73;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_74;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_75;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_76;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_77;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_78;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_79;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_80;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_81;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_82;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_83;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_84;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_85;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_86;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_87;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_88;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_89;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_90;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_91;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_92;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_93;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_94;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_95;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_96;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_97;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_98;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_99;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_100;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_101;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_102;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_103;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_104;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_105;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_106;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_107;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_108;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_109;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_110;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_111;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_112;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_113;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_114;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_115;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_116;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_117;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_118;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_119;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_120;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_121;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_122;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_123;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_124;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_125;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_126;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_127;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_128;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_129;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_130;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_131;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_132;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_133;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_134;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_135;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_136;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_137;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_138;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_139;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_140;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_141;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_142;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_143;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_144;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_145;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_146;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_1462;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_147;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_148;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_149;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_150;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_151;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_152;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_153;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_154;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_155;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_156;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_157;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_158;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_159;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_160;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_161;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_162;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_163;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_164;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_165;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_166;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_167;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_168;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_169;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_170;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_171;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_172;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_173;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_174;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_175;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_176;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_177;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_178;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_179;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_180;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_181;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_182;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_183;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_184;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_185;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_186;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_187;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_188;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_189;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_190;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_191;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_192;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_193;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_194;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_195;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_196;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_197;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_198;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_199;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_200;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_201;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_202;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_203;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_204;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_205;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_206;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_207;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_208;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_209;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_210;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_211;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_212;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_213;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_214;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_215;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_216;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_217;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_218;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_219;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_220;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_221;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_222;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_223;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_224;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_225;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_226;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_227;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_228;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_229;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_230;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_231;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_232;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_233;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_234;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_235;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_236;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_237;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_238;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_239;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_240;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_241;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_242;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_243;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_244;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_245;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_246;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_247;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R2_12_47_2_node_248;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_249;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  parent R2_12_47_2_meter_9;
  name R2_12_47_2_node_250;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_251;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R2_12_47_2_node_252;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R2_12_47_2_node_253;
  bustype SWING;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object meter {
  name R2_12_47_2_meter_1;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_2_meter_2;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_2_meter_3;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_2_meter_4;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_2_meter_5;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_2_meter_6;
  phases CN;
  nominal_voltage 120.0;
  voltage_C -60.00+103.92j;
}
object meter {
  name R2_12_47_2_meter_7;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_2_meter_8;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R2_12_47_2_meter_9;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object load {
  parent R2_12_47_2_meter_1;
  name R2_12_47_2_load_1;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 99926.9135+81191.9711j;
  constant_power_B 90146.6773+69095.8558j;
  constant_power_C 88901.8571+63581.1158j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_2_meter_2;
  name R2_12_47_2_load_2;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 59954.949+48714.2084j;
  constant_power_B 54086.9246+41456.6844j;
  constant_power_C 53340.0474+38147.9066j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_2_meter_3;
  name R2_12_47_2_load_3;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8993.2424+7307.1313j;
  constant_power_B 13521.7312+10364.1711j;
  constant_power_C 8001.0071+5722.186j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_2_meter_4;
  name R2_12_47_2_load_4;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 29977.4745+24357.1042j;
  constant_power_B 27043.4623+20728.3422j;
  constant_power_C 26670.0237+19073.9533j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_2_meter_5;
  name R2_12_47_2_load_5;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 29977.4745+24357.1042j;
  constant_power_B 27043.4623+20728.3422j;
  constant_power_C 26670.0237+19073.9533j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_2_meter_6;
  name R2_12_47_2_load_6;
  phases CN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_C 26670.0237+19073.9533j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R2_12_47_2_meter_7;
  name R2_12_47_2_load_7;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 14988.7373+12178.5521j;
  constant_power_B 27043.4623+20728.3422j;
  constant_power_C 13335.0119+9536.9766j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R2_12_47_2_meter_8;
  name R2_12_47_2_load_8;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 80939.1812+65764.1813j;
  constant_power_B 73017.3483+55966.5239j;
  constant_power_C 72009.064+51499.6738j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object triplex_node {
  name R2_12_47_2_tn_1;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_2;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_3;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_4;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_5;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_6;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_7;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_8;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_9;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_10;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_11;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_12;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_13;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_14;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_15;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_16;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_17;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_18;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_19;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_20;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_21;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_22;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_23;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_24;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_25;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_26;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_27;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_28;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_29;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_30;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_31;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_32;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_33;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_34;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_35;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_36;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_37;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_38;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_39;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_40;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_41;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_42;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_43;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_44;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_45;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_46;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_47;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_48;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_49;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_50;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_51;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_52;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_53;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_54;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_55;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_56;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_57;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_58;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_59;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_60;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_61;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_62;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_63;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_64;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_65;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_66;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_67;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_68;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_69;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_70;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_71;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_72;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_73;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_74;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_75;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_76;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_77;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_78;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_79;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_80;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_81;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_82;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_83;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_84;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_85;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_86;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_87;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_88;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_89;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_90;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_91;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_92;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_93;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_94;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_95;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_96;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_97;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_98;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_99;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_100;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_101;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_102;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_103;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_104;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_105;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_106;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_107;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_108;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_109;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_110;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_111;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_112;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_113;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_114;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_115;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_116;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_117;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_118;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_119;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_120;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_121;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_122;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_123;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_124;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_125;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_126;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_127;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_128;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_129;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_130;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_131;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_132;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_133;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_134;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_135;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_136;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_137;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_138;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_139;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_140;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_141;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_142;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_143;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_144;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_145;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_146;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_147;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_148;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_149;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_150;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_151;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_152;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_153;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_154;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_155;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_156;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_157;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_158;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_159;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_160;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_161;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_162;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_163;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_164;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_165;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_166;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_167;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_168;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_169;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_170;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_171;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_172;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_173;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_174;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_175;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_176;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_177;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_178;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_179;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_180;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_181;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_182;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_183;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_184;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_185;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_186;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_187;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_188;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_189;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_190;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R2_12_47_2_tn_191;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R2_12_47_2_tn_192;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_1;
  name R2_12_47_2_tn_193;
  phases AS;
  nominal_voltage 120.0;
  power_12 14988.7373+12178.5521j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_2;
  name R2_12_47_2_tn_194;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_3;
  name R2_12_47_2_tn_195;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_4;
  name R2_12_47_2_tn_196;
  phases CS;
  nominal_voltage 120.0;
  power_12 8001.0071+5722.186j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_5;
  name R2_12_47_2_tn_197;
  phases AS;
  nominal_voltage 120.0;
  power_12 29977.4745+24357.1042j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_6;
  name R2_12_47_2_tn_198;
  phases AS;
  nominal_voltage 120.0;
  power_12 29977.4745+24357.1042j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_7;
  name R2_12_47_2_tn_199;
  phases CS;
  nominal_voltage 120.0;
  power_12 13335.0119+9536.9766j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_8;
  name R2_12_47_2_tn_200;
  phases CS;
  nominal_voltage 120.0;
  power_12 13335.0119+9536.9766j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_9;
  name R2_12_47_2_tn_201;
  phases CS;
  nominal_voltage 120.0;
  power_12 53340.0474+38147.9066j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_10;
  name R2_12_47_2_tn_202;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_11;
  name R2_12_47_2_tn_203;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_12;
  name R2_12_47_2_tn_204;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_13;
  name R2_12_47_2_tn_205;
  phases BS;
  nominal_voltage 120.0;
  power_12 13521.7312+10364.1711j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_14;
  name R2_12_47_2_tn_206;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_15;
  name R2_12_47_2_tn_207;
  phases CS;
  nominal_voltage 120.0;
  power_12 20002.5178+14305.465j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_16;
  name R2_12_47_2_tn_208;
  phases BS;
  nominal_voltage 120.0;
  power_12 13521.7312+10364.1711j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_17;
  name R2_12_47_2_tn_209;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_18;
  name R2_12_47_2_tn_210;
  phases AS;
  nominal_voltage 120.0;
  power_12 14988.7373+12178.5521j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_19;
  name R2_12_47_2_tn_211;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_20;
  name R2_12_47_2_tn_212;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_21;
  name R2_12_47_2_tn_213;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_22;
  name R2_12_47_2_tn_214;
  phases AS;
  nominal_voltage 120.0;
  power_12 29977.4745+24357.1042j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_23;
  name R2_12_47_2_tn_215;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_24;
  name R2_12_47_2_tn_216;
  phases BS;
  nominal_voltage 120.0;
  power_12 13521.7312+10364.1711j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_25;
  name R2_12_47_2_tn_217;
  phases AS;
  nominal_voltage 120.0;
  power_12 29977.4745+24357.1042j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_26;
  name R2_12_47_2_tn_218;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_27;
  name R2_12_47_2_tn_219;
  phases AS;
  nominal_voltage 120.0;
  power_12 29977.4745+24357.1042j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_28;
  name R2_12_47_2_tn_220;
  phases AS;
  nominal_voltage 120.0;
  power_12 14988.7373+12178.5521j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_29;
  name R2_12_47_2_tn_221;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_30;
  name R2_12_47_2_tn_222;
  phases CS;
  nominal_voltage 120.0;
  power_12 13335.0119+9536.9766j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_31;
  name R2_12_47_2_tn_223;
  phases AS;
  nominal_voltage 120.0;
  power_12 100124.7648+81352.728j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_32;
  name R2_12_47_2_tn_224;
  phases BS;
  nominal_voltage 120.0;
  power_12 90325.1641+69232.6629j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_33;
  name R2_12_47_2_tn_225;
  phases CS;
  nominal_voltage 120.0;
  power_12 89077.8792+63707.0039j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_34;
  name R2_12_47_2_tn_226;
  phases CS;
  nominal_voltage 120.0;
  power_12 13335.0119+9536.9766j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_35;
  name R2_12_47_2_tn_227;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_36;
  name R2_12_47_2_tn_228;
  phases BS;
  nominal_voltage 120.0;
  power_12 8113.0387+6218.5027j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_37;
  name R2_12_47_2_tn_229;
  phases BS;
  nominal_voltage 120.0;
  power_12 20282.5967+15546.2566j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_38;
  name R2_12_47_2_tn_230;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_39;
  name R2_12_47_2_tn_231;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_40;
  name R2_12_47_2_tn_232;
  phases AS;
  nominal_voltage 120.0;
  power_12 29977.4745+24357.1042j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_41;
  name R2_12_47_2_tn_233;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_42;
  name R2_12_47_2_tn_234;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_43;
  name R2_12_47_2_tn_235;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_44;
  name R2_12_47_2_tn_236;
  phases CS;
  nominal_voltage 120.0;
  power_12 53340.0474+38147.9066j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_45;
  name R2_12_47_2_tn_237;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_46;
  name R2_12_47_2_tn_238;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_47;
  name R2_12_47_2_tn_239;
  phases AS;
  nominal_voltage 120.0;
  power_12 29977.4745+24357.1042j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_48;
  name R2_12_47_2_tn_240;
  phases AS;
  nominal_voltage 120.0;
  power_12 29977.4745+24357.1042j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_49;
  name R2_12_47_2_tn_241;
  phases AS;
  nominal_voltage 120.0;
  power_12 22483.1059+18267.8281j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_50;
  name R2_12_47_2_tn_242;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_51;
  name R2_12_47_2_tn_243;
  phases AS;
  nominal_voltage 120.0;
  power_12 14988.7373+12178.5521j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_52;
  name R2_12_47_2_tn_244;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_53;
  name R2_12_47_2_tn_245;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_54;
  name R2_12_47_2_tn_246;
  phases CS;
  nominal_voltage 120.0;
  power_12 13335.0119+9536.9766j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_55;
  name R2_12_47_2_tn_247;
  phases CS;
  nominal_voltage 120.0;
  power_12 13335.0119+9536.9766j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_56;
  name R2_12_47_2_tn_248;
  phases AS;
  nominal_voltage 120.0;
  power_12 14988.7373+12178.5521j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_57;
  name R2_12_47_2_tn_249;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_58;
  name R2_12_47_2_tn_250;
  phases AS;
  nominal_voltage 120.0;
  power_12 29977.4745+24357.1042j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_59;
  name R2_12_47_2_tn_251;
  phases AS;
  nominal_voltage 120.0;
  power_12 14988.7373+12178.5521j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_60;
  name R2_12_47_2_tn_252;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_61;
  name R2_12_47_2_tn_253;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_62;
  name R2_12_47_2_tn_254;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_63;
  name R2_12_47_2_tn_255;
  phases AS;
  nominal_voltage 120.0;
  power_12 8993.2424+7307.1313j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_64;
  name R2_12_47_2_tn_256;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_65;
  name R2_12_47_2_tn_257;
  phases CS;
  nominal_voltage 120.0;
  power_12 13335.0119+9536.9766j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_66;
  name R2_12_47_2_tn_258;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_67;
  name R2_12_47_2_tn_259;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_68;
  name R2_12_47_2_tn_260;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_69;
  name R2_12_47_2_tn_261;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_70;
  name R2_12_47_2_tn_262;
  phases AS;
  nominal_voltage 120.0;
  power_12 5995.4949+4871.4208j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_71;
  name R2_12_47_2_tn_263;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_72;
  name R2_12_47_2_tn_264;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_73;
  name R2_12_47_2_tn_265;
  phases AS;
  nominal_voltage 120.0;
  power_12 8993.2424+7307.1313j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_74;
  name R2_12_47_2_tn_266;
  phases AS;
  nominal_voltage 120.0;
  power_12 14988.7373+12178.5521j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_75;
  name R2_12_47_2_tn_267;
  phases BS;
  nominal_voltage 120.0;
  power_12 13521.7312+10364.1711j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_76;
  name R2_12_47_2_tn_268;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_77;
  name R2_12_47_2_tn_269;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_78;
  name R2_12_47_2_tn_270;
  phases CS;
  nominal_voltage 120.0;
  power_12 13335.0119+9536.9766j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_79;
  name R2_12_47_2_tn_271;
  phases CS;
  nominal_voltage 120.0;
  power_12 13335.0119+9536.9766j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_80;
  name R2_12_47_2_tn_272;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_81;
  name R2_12_47_2_tn_273;
  phases CS;
  nominal_voltage 120.0;
  power_12 106680.0949+76295.8131j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_82;
  name R2_12_47_2_tn_274;
  phases CS;
  nominal_voltage 120.0;
  power_12 80010.0712+57221.8598j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_83;
  name R2_12_47_2_tn_275;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_84;
  name R2_12_47_2_tn_276;
  phases BS;
  nominal_voltage 120.0;
  power_12 162260.7739+124370.0531j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_85;
  name R2_12_47_2_tn_277;
  phases BS;
  nominal_voltage 120.0;
  power_12 162260.7739+124370.0531j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_86;
  name R2_12_47_2_tn_278;
  phases CS;
  nominal_voltage 120.0;
  power_12 53340.0474+38147.9066j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_87;
  name R2_12_47_2_tn_279;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_88;
  name R2_12_47_2_tn_280;
  phases AS;
  nominal_voltage 120.0;
  power_12 29977.4745+24357.1042j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_89;
  name R2_12_47_2_tn_281;
  phases AS;
  nominal_voltage 120.0;
  power_12 8993.2424+7307.1313j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_90;
  name R2_12_47_2_tn_282;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_91;
  name R2_12_47_2_tn_283;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_92;
  name R2_12_47_2_tn_284;
  phases AS;
  nominal_voltage 120.0;
  power_12 8993.2424+7307.1313j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_93;
  name R2_12_47_2_tn_285;
  phases BS;
  nominal_voltage 120.0;
  power_12 21634.7699+16582.6738j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_94;
  name R2_12_47_2_tn_286;
  phases CS;
  nominal_voltage 120.0;
  power_12 8001.0071+5722.186j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_95;
  name R2_12_47_2_tn_287;
  phases BS;
  nominal_voltage 120.0;
  power_12 40565.1935+31092.5133j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_96;
  name R2_12_47_2_tn_288;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_97;
  name R2_12_47_2_tn_289;
  phases AS;
  nominal_voltage 120.0;
  power_12 59954.949+48714.2084j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_98;
  name R2_12_47_2_tn_290;
  phases AS;
  nominal_voltage 120.0;
  power_12 29977.4745+24357.1042j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_99;
  name R2_12_47_2_tn_291;
  phases AS;
  nominal_voltage 120.0;
  power_12 59954.949+48714.2084j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_100;
  name R2_12_47_2_tn_292;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_101;
  name R2_12_47_2_tn_293;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_102;
  name R2_12_47_2_tn_294;
  phases BS;
  nominal_voltage 120.0;
  power_12 67608.6558+51820.8555j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_103;
  name R2_12_47_2_tn_295;
  phases BS;
  nominal_voltage 120.0;
  power_12 13521.7312+10364.1711j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_104;
  name R2_12_47_2_tn_296;
  phases CS;
  nominal_voltage 120.0;
  power_12 40005.0356+28610.9299j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_105;
  name R2_12_47_2_tn_297;
  phases CS;
  nominal_voltage 120.0;
  power_12 66675.0593+47684.8832j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_106;
  name R2_12_47_2_tn_298;
  phases BS;
  nominal_voltage 120.0;
  power_12 40565.1935+31092.5133j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_107;
  name R2_12_47_2_tn_299;
  phases CS;
  nominal_voltage 120.0;
  power_12 40005.0356+28610.9299j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_108;
  name R2_12_47_2_tn_300;
  phases BS;
  nominal_voltage 120.0;
  power_12 13521.7312+10364.1711j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_109;
  name R2_12_47_2_tn_301;
  phases BS;
  nominal_voltage 120.0;
  power_12 54086.9246+41456.6844j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_110;
  name R2_12_47_2_tn_302;
  phases AS;
  nominal_voltage 120.0;
  power_12 5995.4949+4871.4208j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_111;
  name R2_12_47_2_tn_303;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_112;
  name R2_12_47_2_tn_304;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_113;
  name R2_12_47_2_tn_305;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_114;
  name R2_12_47_2_tn_306;
  phases BS;
  nominal_voltage 120.0;
  power_12 13521.7312+10364.1711j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_115;
  name R2_12_47_2_tn_307;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_116;
  name R2_12_47_2_tn_308;
  phases AS;
  nominal_voltage 120.0;
  power_12 14988.7373+12178.5521j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_117;
  name R2_12_47_2_tn_309;
  phases AS;
  nominal_voltage 120.0;
  power_12 14988.7373+12178.5521j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_118;
  name R2_12_47_2_tn_310;
  phases AS;
  nominal_voltage 120.0;
  power_12 23981.9796+19485.6833j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_119;
  name R2_12_47_2_tn_311;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_120;
  name R2_12_47_2_tn_312;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_121;
  name R2_12_47_2_tn_313;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_122;
  name R2_12_47_2_tn_314;
  phases BS;
  nominal_voltage 120.0;
  power_12 13521.7312+10364.1711j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_123;
  name R2_12_47_2_tn_315;
  phases BS;
  nominal_voltage 120.0;
  power_12 54086.9246+41456.6844j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_124;
  name R2_12_47_2_tn_316;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_125;
  name R2_12_47_2_tn_317;
  phases CS;
  nominal_voltage 120.0;
  power_12 13335.0119+9536.9766j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_126;
  name R2_12_47_2_tn_318;
  phases BS;
  nominal_voltage 120.0;
  power_12 54086.9246+41456.6844j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_127;
  name R2_12_47_2_tn_319;
  phases CS;
  nominal_voltage 120.0;
  power_12 48006.0427+34333.1159j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_128;
  name R2_12_47_2_tn_320;
  phases AS;
  nominal_voltage 120.0;
  power_12 17986.4847+14614.2625j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_129;
  name R2_12_47_2_tn_321;
  phases BS;
  nominal_voltage 120.0;
  power_12 13521.7312+10364.1711j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_130;
  name R2_12_47_2_tn_322;
  phases CS;
  nominal_voltage 120.0;
  power_12 53340.0474+38147.9066j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_131;
  name R2_12_47_2_tn_323;
  phases AS;
  nominal_voltage 120.0;
  power_12 44966.2118+36535.6563j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_132;
  name R2_12_47_2_tn_324;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_133;
  name R2_12_47_2_tn_325;
  phases AS;
  nominal_voltage 120.0;
  power_12 29977.4745+24357.1042j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_134;
  name R2_12_47_2_tn_326;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_135;
  name R2_12_47_2_tn_327;
  phases BS;
  nominal_voltage 120.0;
  power_12 13521.7312+10364.1711j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_136;
  name R2_12_47_2_tn_328;
  phases CS;
  nominal_voltage 120.0;
  power_12 53340.0474+38147.9066j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_137;
  name R2_12_47_2_tn_329;
  phases CS;
  nominal_voltage 120.0;
  power_12 53340.0474+38147.9066j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_138;
  name R2_12_47_2_tn_330;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_139;
  name R2_12_47_2_tn_331;
  phases BS;
  nominal_voltage 120.0;
  power_12 5408.6925+4145.6684j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_140;
  name R2_12_47_2_tn_332;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_141;
  name R2_12_47_2_tn_333;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_142;
  name R2_12_47_2_tn_334;
  phases CS;
  nominal_voltage 120.0;
  power_12 13335.0119+9536.9766j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_143;
  name R2_12_47_2_tn_335;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_144;
  name R2_12_47_2_tn_336;
  phases CS;
  nominal_voltage 120.0;
  power_12 40005.0356+28610.9299j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_145;
  name R2_12_47_2_tn_337;
  phases AS;
  nominal_voltage 120.0;
  power_12 59954.949+48714.2084j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_146;
  name R2_12_47_2_tn_338;
  phases AS;
  nominal_voltage 120.0;
  power_12 5995.4949+4871.4208j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_147;
  name R2_12_47_2_tn_339;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_148;
  name R2_12_47_2_tn_340;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_149;
  name R2_12_47_2_tn_341;
  phases BS;
  nominal_voltage 120.0;
  power_12 40565.1935+31092.5133j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_150;
  name R2_12_47_2_tn_342;
  phases CS;
  nominal_voltage 120.0;
  power_12 13335.0119+9536.9766j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_151;
  name R2_12_47_2_tn_343;
  phases AS;
  nominal_voltage 120.0;
  power_12 14988.7373+12178.5521j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_152;
  name R2_12_47_2_tn_344;
  phases BS;
  nominal_voltage 120.0;
  power_12 13521.7312+10364.1711j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_153;
  name R2_12_47_2_tn_345;
  phases CS;
  nominal_voltage 120.0;
  power_12 13335.0119+9536.9766j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_154;
  name R2_12_47_2_tn_346;
  phases AS;
  nominal_voltage 120.0;
  power_12 74943.6863+60892.7605j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_155;
  name R2_12_47_2_tn_347;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_156;
  name R2_12_47_2_tn_348;
  phases AS;
  nominal_voltage 120.0;
  power_12 59954.949+48714.2084j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_157;
  name R2_12_47_2_tn_349;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_158;
  name R2_12_47_2_tn_350;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_159;
  name R2_12_47_2_tn_351;
  phases CS;
  nominal_voltage 120.0;
  power_12 8001.0071+5722.186j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_160;
  name R2_12_47_2_tn_352;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_161;
  name R2_12_47_2_tn_353;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_162;
  name R2_12_47_2_tn_354;
  phases AS;
  nominal_voltage 120.0;
  power_12 8993.2424+7307.1313j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_163;
  name R2_12_47_2_tn_355;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_164;
  name R2_12_47_2_tn_356;
  phases CS;
  nominal_voltage 120.0;
  power_12 13335.0119+9536.9766j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_165;
  name R2_12_47_2_tn_357;
  phases CS;
  nominal_voltage 120.0;
  power_12 45339.0403+32425.7206j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_166;
  name R2_12_47_2_tn_358;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_167;
  name R2_12_47_2_tn_359;
  phases AS;
  nominal_voltage 120.0;
  power_12 52460.5804+42624.9323j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_168;
  name R2_12_47_2_tn_360;
  phases AS;
  nominal_voltage 120.0;
  power_12 59954.949+48714.2084j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_169;
  name R2_12_47_2_tn_361;
  phases AS;
  nominal_voltage 120.0;
  power_12 29977.4745+24357.1042j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_170;
  name R2_12_47_2_tn_362;
  phases AS;
  nominal_voltage 120.0;
  power_12 29977.4745+24357.1042j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_171;
  name R2_12_47_2_tn_363;
  phases AS;
  nominal_voltage 120.0;
  power_12 14988.7373+12178.5521j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_172;
  name R2_12_47_2_tn_364;
  phases AS;
  nominal_voltage 120.0;
  power_12 8993.2424+7307.1313j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_173;
  name R2_12_47_2_tn_365;
  phases BS;
  nominal_voltage 120.0;
  power_12 16226.0774+12437.0053j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_174;
  name R2_12_47_2_tn_366;
  phases CS;
  nominal_voltage 120.0;
  power_12 8001.0071+5722.186j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_175;
  name R2_12_47_2_tn_367;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_176;
  name R2_12_47_2_tn_368;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_177;
  name R2_12_47_2_tn_369;
  phases CS;
  nominal_voltage 120.0;
  power_12 26670.0237+19073.9533j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_178;
  name R2_12_47_2_tn_370;
  phases AS;
  nominal_voltage 120.0;
  power_12 8993.2424+7307.1313j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_179;
  name R2_12_47_2_tn_371;
  phases BS;
  nominal_voltage 120.0;
  power_12 8113.0387+6218.5027j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_180;
  name R2_12_47_2_tn_372;
  phases CS;
  nominal_voltage 120.0;
  power_12 8001.0071+5722.186j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_181;
  name R2_12_47_2_tn_373;
  phases AS;
  nominal_voltage 120.0;
  power_12 59954.949+48714.2084j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_182;
  name R2_12_47_2_tn_374;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_183;
  name R2_12_47_2_tn_375;
  phases BS;
  nominal_voltage 120.0;
  power_12 27043.4623+20728.3422j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_184;
  name R2_12_47_2_tn_376;
  phases CS;
  nominal_voltage 120.0;
  power_12 40005.0356+28610.9299j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_185;
  name R2_12_47_2_tn_377;
  phases CS;
  nominal_voltage 120.0;
  power_12 13335.0119+9536.9766j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_186;
  name R2_12_47_2_tn_378;
  phases CS;
  nominal_voltage 120.0;
  power_12 53340.0474+38147.9066j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_187;
  name R2_12_47_2_tn_379;
  phases CS;
  nominal_voltage 120.0;
  power_12 142417.9267+101854.9105j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_188;
  name R2_12_47_2_tn_380;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_189;
  name R2_12_47_2_tn_381;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_190;
  name R2_12_47_2_tn_382;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R2_12_47_2_tm_191;
  name R2_12_47_2_tn_383;
  phases AS;
  nominal_voltage 120.0;
  power_12 14988.7373+12178.5521j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R2_12_47_2_tm_192;
  name R2_12_47_2_tn_384;
  phases AS;
  nominal_voltage 120.0;
  power_12 29977.4745+24357.1042j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_1;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_2;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_3;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_4;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_5;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_6;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_7;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_8;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_9;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_10;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_11;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_12;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_13;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_14;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_15;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_16;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_17;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_18;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_19;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_20;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_21;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_22;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_23;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_24;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_25;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_26;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_27;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_28;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_29;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_30;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_31;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_32;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_33;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_34;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_35;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_36;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_37;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_38;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_39;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_40;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_41;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_42;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_43;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_44;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_45;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_46;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_47;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_48;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_49;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_50;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_51;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_52;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_53;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_54;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_55;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_56;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_57;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_58;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_59;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_60;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_61;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_62;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_63;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_64;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_65;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_66;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_67;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_68;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_69;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_70;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_71;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_72;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_73;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_74;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_75;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_76;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_77;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_78;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_79;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_80;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_81;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_82;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_83;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_84;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_85;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_86;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_87;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_88;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_89;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_90;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_91;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_92;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_93;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_94;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_95;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_96;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_97;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_98;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_99;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_100;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_101;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_102;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_103;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_104;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_105;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_106;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_107;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_108;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_109;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_110;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_111;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_112;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_113;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_114;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_115;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_116;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_117;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_118;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_119;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_120;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_121;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_122;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_123;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_124;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_125;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_126;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_127;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_128;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_129;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_130;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_131;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_132;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_133;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_134;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_135;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_136;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_137;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_138;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_139;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_140;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_141;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_142;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_143;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_144;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_145;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_146;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_147;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_148;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_149;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_150;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_151;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_152;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_153;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_154;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_155;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_156;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_157;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_158;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_159;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_160;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_161;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_162;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_163;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_164;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_165;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_166;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_167;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_168;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_169;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_170;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_171;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_172;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_173;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_174;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_175;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_176;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_177;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_178;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_179;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_180;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_181;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_182;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_183;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_184;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_185;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_186;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_187;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_188;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_189;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_190;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R2_12_47_2_tm_191;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R2_12_47_2_tm_192;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
