clock {
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00';
     stoptime '2000-01-01 0:01:00';
}
#set profiler=1
module tape;
module powerflow{
     solver_method NR;
      default_maximum_voltage_error 1e-6;
};

object transformer_configuration {
  name XF1_POLETOP_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_100;
  power_rating 100.00;
  powerA_rating 100.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 100.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 100.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_AS_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_750;
  power_rating 750.00;
  powerA_rating 250.00;
  powerB_rating 250.00;
  powerC_rating 250.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.00970;
  reactance 0.05110;
  shunt_resistance 227.27;
  shunt_reactance 52.91;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_150;
  power_rating 150.00;
  powerA_rating 50.00;
  powerB_rating 50.00;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03250;
  shunt_resistance 185.19;
  shunt_reactance 36.36;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_45;
  power_rating 45.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_45;
  power_rating 45.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_225;
  power_rating 225.00;
  powerA_rating 75.00;
  powerB_rating 75.00;
  powerC_rating 75.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_1000;
  power_rating 1000.00;
  powerA_rating 333.33;
  powerB_rating 333.33;
  powerC_rating 333.33;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.00850;
  reactance 0.05690;
  shunt_resistance 232.56;
  shunt_reactance 60.61;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_150;
  power_rating 150.00;
  powerA_rating 50.00;
  powerB_rating 50.00;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03250;
  shunt_resistance 185.19;
  shunt_reactance 36.36;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_112p5;
  power_rating 112.50;
  powerA_rating 37.50;
  powerB_rating 37.50;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF2_POLETOP_BCN_30;
  power_rating 30.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF2_PADMOUNT_ACN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_112p5;
  power_rating 112.50;
  powerA_rating 37.50;
  powerB_rating 37.50;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF2_PADMOUNT_ABN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF2_POLETOP_ABN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_500;
  power_rating 500.00;
  powerA_rating 166.67;
  powerB_rating 166.67;
  powerC_rating 166.67;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01100;
  reactance 0.04880;
  shunt_resistance 222.22;
  shunt_reactance 44.25;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_2000;
  power_rating 2000.00;
  powerA_rating 666.67;
  powerB_rating 666.67;
  powerC_rating 666.67;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.00720;
  reactance 0.05700;
  shunt_resistance 277.78;
  shunt_reactance 71.94;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_7500;
  power_rating 7500.00;
  powerA_rating 2500.00;
  powerB_rating 2500.00;
  powerC_rating 2500.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.00550;
  reactance 0.05720;
  shunt_resistance 357.14;
  shunt_reactance 93.46;
}
object regulator_configuration {
  name feeder_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 7500.0;
  band_width 120;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name ID_1125;
  rating.summer.continuous 180.0;
  geometric_mean_radius 0.00340 ft;
  resistance 0.28600;
}
object overhead_line_conductor {
  name ID_1126;
  rating.summer.continuous 149.0;
  geometric_mean_radius 0.00663 ft;
  resistance 1.50000;
}
object overhead_line_conductor {
  name ID_1127;
  rating.summer.continuous 300.0;
  geometric_mean_radius 0.00600 ft;
  resistance 0.63800;
}
object overhead_line_conductor {
  name ID_1128;
  rating.summer.continuous 530.0;
  geometric_mean_radius 0.02300 ft;
  resistance 0.30300;
}
object overhead_line_conductor {
  name ID_1129;
  rating.summer.continuous 230.0;
  geometric_mean_radius 0.01203 ft;
  resistance 0.95300;
}
object overhead_line_conductor {
  name ID_1130;
  rating.summer.continuous 334.0;
  geometric_mean_radius 0.00814 ft;
  resistance 0.56300;
}
object overhead_line_conductor {
  name ID_1131;
  rating.summer.continuous 958.0;
  geometric_mean_radius 0.02940 ft;
  resistance 0.16300;
}
object line_spacing {
  name ID_105;
  distance_AB 37.0 in;
  distance_BC 37.0 in;
  distance_AC 37.0 in;
  distance_AN 37.0 in;
  distance_BN 37.0 in;
  distance_CN 37.0 in;
}
object line_spacing {
  name ID_106;
  distance_AB 37.0 in;
  distance_AN 37.0 in;
  distance_BN 37.0 in;
}
object line_spacing {
  name ID_107;
  distance_BC 37.0 in;
  distance_BN 37.0 in;
  distance_CN 37.0 in;
}
object line_spacing {
  name ID_108;
  distance_AC 37.0 in;
  distance_AN 37.0 in;
  distance_CN 37.0 in;
}
object line_spacing {
  name ID_109;
  distance_AN 37.0 in;
}
object line_spacing {
  name ID_110;
  distance_BN 37.0 in;
}
object line_spacing {
  name ID_111;
  distance_CN 37.0 in;
}
object line_configuration {
  name ID_65;
  conductor_A ID_1125;
  conductor_B ID_1125;
  conductor_C ID_1125;
  conductor_N ID_1125;
  spacing ID_105;
}
object line_configuration {
  name ID_66;
  conductor_A ID_1125;
  conductor_B ID_1125;
  conductor_N ID_1125;
  spacing ID_106;
}
object line_configuration {
  name ID_67;
  conductor_B ID_1125;
  conductor_C ID_1125;
  conductor_N ID_1125;
  spacing ID_107;
}
object line_configuration {
  name ID_68;
  conductor_A ID_3649;
  conductor_B ID_3649;
  conductor_C ID_3649;
  conductor_N ID_3649;
  spacing ID_105;
}
object line_configuration {
  name ID_69;
  conductor_A ID_1126;
  conductor_C ID_1126;
  conductor_N ID_1126;
  spacing ID_108;
}
object line_configuration {
  name ID_70;
  conductor_A ID_3650;
  conductor_C ID_3650;
  conductor_N ID_3650;
  spacing ID_108;
}
object line_configuration {
  name ID_71;
  conductor_B ID_3649;
  conductor_C ID_3649;
  conductor_N ID_3649;
  spacing ID_107;
}
object line_configuration {
  name ID_72;
  conductor_A ID_3650;
  conductor_B ID_3650;
  conductor_C ID_3650;
  conductor_N ID_3650;
  spacing ID_105;
}
object line_configuration {
  name ID_73;
  conductor_A ID_3649;
  conductor_C ID_3649;
  conductor_N ID_3649;
  spacing ID_108;
}
object line_configuration {
  name ID_74;
  conductor_A ID_1127;
  conductor_C ID_1127;
  conductor_N ID_1127;
  spacing ID_108;
}
object line_configuration {
  name ID_75;
  conductor_A ID_1126;
  conductor_N ID_1126;
  spacing ID_109;
}
object line_configuration {
  name ID_76;
  conductor_A ID_1128;
  conductor_B ID_1128;
  conductor_C ID_1128;
  conductor_N ID_1128;
  spacing ID_105;
}
object line_configuration {
  name ID_77;
  conductor_A ID_1126;
  conductor_B ID_1126;
  conductor_C ID_1126;
  conductor_N ID_1126;
  spacing ID_105;
}
object line_configuration {
  name ID_78;
  conductor_A ID_3651;
  conductor_B ID_3651;
  conductor_C ID_3651;
  conductor_N ID_3651;
  spacing ID_105;
}
object line_configuration {
  name ID_79;
  conductor_B ID_3649;
  conductor_N ID_3649;
  spacing ID_110;
}
object line_configuration {
  name ID_80;
  conductor_A ID_3649;
  conductor_N ID_3649;
  spacing ID_109;
}
object line_configuration {
  name ID_81;
  conductor_A ID_3649;
  conductor_B ID_3649;
  conductor_N ID_3649;
  spacing ID_106;
}
object line_configuration {
  name ID_82;
  conductor_C ID_3649;
  conductor_N ID_3649;
  spacing ID_111;
}
object line_configuration {
  name ID_83;
  conductor_A ID_1129;
  conductor_B ID_1129;
  conductor_C ID_1129;
  conductor_N ID_1129;
  spacing ID_105;
}
object line_configuration {
  name ID_84;
  conductor_B ID_1130;
  conductor_N ID_1130;
  spacing ID_110;
}
object line_configuration {
  name ID_85;
  conductor_A ID_1125;
  conductor_C ID_1125;
  conductor_N ID_1125;
  spacing ID_108;
}
object line_configuration {
  name ID_86;
  conductor_A ID_3650;
  conductor_B ID_3650;
  conductor_N ID_3650;
  spacing ID_106;
}
object line_configuration {
  name ID_87;
  conductor_B ID_1126;
  conductor_C ID_1126;
  conductor_N ID_1126;
  spacing ID_107;
}
object line_configuration {
  name ID_88;
  conductor_A ID_3652;
  conductor_B ID_3652;
  conductor_C ID_3652;
  conductor_N ID_3652;
  spacing ID_105;
}
object line_configuration {
  name ID_89;
  conductor_A ID_3653;
  conductor_B ID_3653;
  conductor_C ID_3653;
  conductor_N ID_3653;
  spacing ID_105;
}
object line_configuration {
  name ID_90;
  conductor_A ID_3654;
  conductor_B ID_3654;
  conductor_C ID_3654;
  conductor_N ID_3654;
  spacing ID_105;
}
object line_configuration {
  name ID_91;
  conductor_A ID_3655;
  conductor_B ID_3655;
  conductor_C ID_3655;
  conductor_N ID_3655;
  spacing ID_105;
}
object line_configuration {
  name ID_92;
  conductor_A ID_3655;
  conductor_B ID_3655;
  conductor_N ID_3655;
  spacing ID_106;
}
object line_configuration {
  name ID_93;
  conductor_A ID_1126;
  conductor_B ID_1126;
  conductor_N ID_1126;
  spacing ID_106;
}
object line_configuration {
  name ID_94;
  conductor_A ID_1130;
  conductor_B ID_1130;
  conductor_C ID_1130;
  conductor_N ID_1130;
  spacing ID_105;
}
object line_configuration {
  name ID_95;
  conductor_C ID_1126;
  conductor_N ID_1126;
  spacing ID_111;
}
object line_configuration {
  name ID_96;
  conductor_C ID_1130;
  conductor_N ID_1130;
  spacing ID_111;
}
object line_configuration {
  name ID_97;
  conductor_C ID_1125;
  conductor_N ID_1125;
  spacing ID_111;
}
object line_configuration {
  name ID_98;
  conductor_A ID_3655;
  conductor_C ID_3655;
  conductor_N ID_3655;
  spacing ID_108;
}
object line_configuration {
  name ID_99;
  conductor_A ID_3650;
  conductor_N ID_3650;
  spacing ID_109;
}
object line_configuration {
  name ID_100;
  conductor_A ID_1129;
  conductor_N ID_1129;
  spacing ID_109;
}
object line_configuration {
  name ID_101;
  conductor_A ID_1127;
  conductor_B ID_1127;
  conductor_C ID_1127;
  conductor_N ID_1127;
  spacing ID_105;
}
object line_configuration {
  name ID_102;
  conductor_A ID_1131;
  conductor_B ID_1131;
  conductor_C ID_1131;
  conductor_N ID_1131;
  spacing ID_105;
}
object line_configuration {
  name ID_103;
  conductor_B ID_3650;
  conductor_C ID_3650;
  conductor_N ID_3650;
  spacing ID_107;
}
object line_configuration {
  name ID_104;
  conductor_A ID_3656;
  conductor_B ID_3656;
  conductor_C ID_3656;
  conductor_N ID_3656;
  spacing ID_105;
}
object triplex_line_conductor {
  name triplex_4/0 AA;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name ID_1726;
  conductor_1 triplex_4/0 AA;
  conductor_2 triplex_4/0 AA;
  conductor_N triplex_4/0 AA;
  insulation_thickness 0.08;
  diameter 0.522;
}
object underground_line_conductor {
  name ID_3649;
  rating.summer.continuous 101.0;
  outer_diameter 1.021;
  conductor_gmr 0.00905 ft;
  conductor_diameter 0.283;
  conductor_resistance 1.4124;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 7.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_3650;
  rating.summer.continuous 142.0;
  outer_diameter 1.27;
  conductor_gmr 0.01142 ft;
  conductor_diameter 0.362;
  conductor_resistance 0.88704;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 16.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_3651;
  rating.summer.continuous 488.0;
  outer_diameter 2.15;
  conductor_gmr 0.0371 ft;
  conductor_diameter 1.152;
  conductor_resistance 0.091872;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 20.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_3652;
  rating.summer.continuous 662.0;
  outer_diameter 2.291;
  conductor_gmr 0.03592 ft;
  conductor_diameter 1.117;
  conductor_resistance 0.057024;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 20.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_3653;
  rating.summer.continuous 775.0;
  outer_diameter 1.87;
  conductor_gmr 0.0371 ft;
  conductor_diameter 1.15;
  conductor_resistance 0.1162;
  shield_gmr 0.069167;
  shield_resistance 2.0135;
  shield_thickness 0.005;
  shield_diameter 1.66;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_3654;
  rating.summer.continuous 425.0;
  outer_diameter 1.96;
  conductor_gmr 0.0321 ft;
  conductor_diameter 0.998;
  conductor_resistance 0.122496;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 15.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_3655;
  rating.summer.continuous 112.0;
  outer_diameter 1.09;
  conductor_gmr 0.0088 ft;
  conductor_diameter 0.292;
  conductor_resistance 1.38336;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 6.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_3656;
  rating.summer.continuous 214.0;
  outer_diameter 1.32;
  conductor_gmr 0.0177 ft;
  conductor_diameter 0.528;
  conductor_resistance 0.433488;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 11.0;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R3_12_47_1_fuse_1;
// downstream 818.09 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_6;
  to R3_12_47_1_node_14;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_2;
// downstream 144.69 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_16;
  to R3_12_47_1_node_19;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_3;
// downstream 10.38 kva on ACS
  phases ABCN;
  from R3_12_47_1_node_25;
  to R3_12_47_1_node_26;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_4;
// downstream 238.90 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_38;
  to R3_12_47_1_node_39;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_5;
// downstream 249.36 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_53;
  to R3_12_47_1_node_54;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_6;
// downstream 885.55 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_69;
  to R3_12_47_1_node_70;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_7;
// downstream 41.53 kva on ABS
  phases ABN;
  from R3_12_47_1_node_92;
  to R3_12_47_1_node_93;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_8;
// downstream 20.76 kva on ABS
  phases ABN;
  from R3_12_47_1_node_98;
  to R3_12_47_1_node_99;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_9;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_103;
  to R3_12_47_1_node_104;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_10;
// downstream 325.76 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_112;
  to R3_12_47_1_node_113;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_11;
// downstream 76.92 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_122;
  to R3_12_47_1_node_123;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_12;
// downstream 62.33 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_126;
  to R3_12_47_1_node_127;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_13;
// downstream 93.48 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_129;
  to R3_12_47_1_node_130;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_14;
// downstream 8.87 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_153;
  to R3_12_47_1_node_154;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_15;
// downstream 234.79 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_155;
  to R3_12_47_1_node_156;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_16;
// downstream 763.05 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_166;
  to R3_12_47_1_node_167;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_17;
// downstream 1023.58 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_198;
  to R3_12_47_1_node_199;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_18;
// downstream 102.38 kva on ACS
  phases ABCN;
  from R3_12_47_1_node_212;
  to R3_12_47_1_node_213;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_19;
// downstream 62.33 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_235;
  to R3_12_47_1_node_237;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_20;
// downstream 124.75 kva on ABS
  phases ABCN;
  from R3_12_47_1_node_239;
  to R3_12_47_1_node_240;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_21;
// downstream 62.44 kva on ABS
  phases ABN;
  from R3_12_47_1_node_248;
  to R3_12_47_1_node_249;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_22;
// downstream 197.41 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_257;
  to R3_12_47_1_node_258;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_23;
// downstream 244.12 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_265;
  to R3_12_47_1_node_266;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_24;
// downstream 20.76 kva on ACS
  phases ACN;
  from R3_12_47_1_node_281;
  to R3_12_47_1_node_282;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_25;
// downstream 20.76 kva on BCS
  phases BCN;
  from R3_12_47_1_node_287;
  to R3_12_47_1_node_288;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_26;
// downstream 20.76 kva on ABS
  phases ABCN;
  from R3_12_47_1_node_295;
  to R3_12_47_1_node_296;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_27;
// downstream 5073.63 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_303;
  to R3_12_47_1_node_304;
  current_limit 630;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_28;
// downstream 41.53 kva on ABS
  phases ABN;
  from R3_12_47_1_node_318;
  to R3_12_47_1_node_319;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_29;
// downstream 10.38 kva on BC
  phases ABCN;
  from R3_12_47_1_node_340;
  to R3_12_47_1_node_341;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_30;
// downstream 41.56 kva on ABS
  phases ABCN;
  from R3_12_47_1_node_342;
  to R3_12_47_1_node_343;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_31;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_342;
  to R3_12_47_1_node_344;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_32;
// downstream 20.76 kva on ACS
  phases ABCN;
  from R3_12_47_1_node_347;
  to R3_12_47_1_node_348;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_33;
// downstream 10.38 kva on BCS
  phases ABCN;
  from R3_12_47_1_node_347;
  to R3_12_47_1_node_349;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_34;
// downstream 4471.13 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_353;
  to R3_12_47_1_node_354;
  current_limit 560;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_35;
// downstream 4471.13 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_356;
  to R3_12_47_1_node_357;
  current_limit 560;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_36;
// downstream 127.27 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_362;
  to R3_12_47_1_node_363;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_37;
// downstream 435.19 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_409;
  to R3_12_47_1_node_410;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_38;
// downstream 51.98 kva on ACS
  phases ACN;
  from R3_12_47_1_node_428;
  to R3_12_47_1_node_429;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_39;
// downstream 41.53 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_432;
  to R3_12_47_1_node_433;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_40;
// downstream 62.33 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_439;
  to R3_12_47_1_node_440;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_41;
// downstream 31.22 kva on ACS
  phases ACN;
  from R3_12_47_1_node_447;
  to R3_12_47_1_node_448;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_42;
// downstream 75.82 kva on AS
  phases ACN;
  from R3_12_47_1_node_459;
  to R3_12_47_1_node_460;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_43;
// downstream 999.22 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_393;
  to R3_12_47_1_node_493;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_44;
// downstream 634.04 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_499;
  to R3_12_47_1_node_500;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_45;
// downstream 665.21 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_513;
  to R3_12_47_1_node_514;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_46;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_523;
  to R3_12_47_1_node_525;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_47;
// downstream 10.38 kva on AB
  phases ABN;
  from R3_12_47_1_node_527;
  to R3_12_47_1_node_528;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_48;
// downstream 35.25 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_530;
  to R3_12_47_1_node_531;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_49;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_534;
  to R3_12_47_1_node_535;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_50;
// downstream 47.72 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_537;
  to R3_12_47_1_node_538;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_51;
// downstream 120.05 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_387;
  to R3_12_47_1_node_542;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_52;
// downstream 301.32 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_545;
  to R3_12_47_1_node_546;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_53;
// downstream 62.29 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_566;
  to R3_12_47_1_node_569;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_54;
// downstream 62.33 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_574;
  to R3_12_47_1_node_576;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_55;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_580;
  to R3_12_47_1_node_581;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_56;
// downstream 124.73 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_586;
  to R3_12_47_1_node_587;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_57;
// downstream 187.10 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_589;
  to R3_12_47_1_node_590;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_58;
// downstream 869.46 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_596;
  to R3_12_47_1_node_597;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_59;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_543;
  to R3_12_47_1_node_611;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_60;
// downstream 343.41 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_614;
  to R3_12_47_1_node_615;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R3_12_47_1_fuse_61;
// downstream 661.21 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_623;
  to R3_12_47_1_node_632;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object switch {
  name R3_12_47_1_switch_1;
// downstream 1454.22 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_164;
  to R3_12_47_1_node_165;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_2;
// downstream 17579.75 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_3;
  to R3_12_47_1_node_4;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_3;
// downstream 15791.59 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_16;
  to R3_12_47_1_node_18;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_4;
// downstream 5030.13 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_22;
  to R3_12_47_1_node_24;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_5;
// downstream 5030.13 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_23;
  to R3_12_47_1_node_22;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_6;
// downstream 4858.31 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_32;
  to R3_12_47_1_node_33;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_7;
  phases ABCN;
  from R3_12_47_1_node_34;
  to R3_12_47_1_node_1;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_8;
// downstream 4858.31 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_34;
  to R3_12_47_1_node_35;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_9;
  phases ABCN;
  from R3_12_47_1_node_34;
  to R3_12_47_1_node_37;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_10;
// downstream 4858.31 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_36;
  to R3_12_47_1_node_34;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_11;
  phases ABCN;
  from R3_12_47_1_node_146;
  to R3_12_47_1_node_147;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_12;
  phases ABCN;
  from R3_12_47_1_node_146;
  to R3_12_47_1_node_148;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_13;
// downstream 3484.50 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_146;
  to R3_12_47_1_node_149;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_14;
// downstream 3484.50 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_150;
  to R3_12_47_1_node_146;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_15;
  phases ABCN;
  from R3_12_47_1_node_158;
  to R3_12_47_1_node_159;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_16;
// downstream 1454.22 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_158;
  to R3_12_47_1_node_161;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_17;
// downstream 1786.62 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_158;
  to R3_12_47_1_node_162;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_18;
// downstream 3240.84 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_160;
  to R3_12_47_1_node_158;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_19;
// downstream 5813.74 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_235;
  to R3_12_47_1_node_236;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_20;
// downstream 5200.90 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_299;
  to R3_12_47_1_node_300;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_21;
// downstream 197.41 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_255;
  to R3_12_47_1_node_371;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_22;
  phases ABCN;
  from R3_12_47_1_node_376;
  to R3_12_47_1_node_377;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_23;
  phases ABCN;
  from R3_12_47_1_node_381;
  to R3_12_47_1_node_633;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_24;
// downstream 4526.33 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_388;
  to R3_12_47_1_node_390;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_25;
// downstream 3527.10 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_393;
  to R3_12_47_1_node_491;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_26;
  phases ABCN;
  from R3_12_47_1_node_393;
  to R3_12_47_1_node_494;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_27;
// downstream 4526.33 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_492;
  to R3_12_47_1_node_393;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_28;
  phases ABCN;
  from R3_12_47_1_node_544;
  to R3_12_47_1_node_2;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_29;
// downstream 301.32 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_544;
  to R3_12_47_1_node_561;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_30;
// downstream 1791.65 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_544;
  to R3_12_47_1_node_563;
  status CLOSED;
}
object switch {
  name R3_12_47_1_switch_31;
// downstream 2092.96 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_562;
  to R3_12_47_1_node_544;
  status CLOSED;
}
object overhead_line {
  name R3_12_47_1_ol_1;
// downstream 72.72 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_438;
  to R3_12_47_1_node_439;
  length 127.800;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_2;
// downstream 10.38 kva on ABS
  phases ABN;
  from R3_12_47_1_node_438;
  to R3_12_47_1_node_443;
  length 122.100;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_3;
// downstream 10.38 kva on BCS
  phases BCN;
  from R3_12_47_1_node_439;
  to R3_12_47_1_node_442;
  length 64.600;
  configuration ID_67;
}
object overhead_line {
  name R3_12_47_1_ol_4;
// downstream 10.38 kva on ABS
  phases ABN;
  from R3_12_47_1_node_443;
  to R3_12_47_1_node_444;
  length 122.400;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_5;
// downstream 10.38 kva on ABS
  phases ABN;
  from R3_12_47_1_node_444;
  to R3_12_47_1_node_445;
  length 159.400;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_6;
// downstream 31.22 kva on ACS
  phases ACN;
  from R3_12_47_1_node_446;
  to R3_12_47_1_node_447;
  length 161.300;
  configuration ID_69;
}
object overhead_line {
  name R3_12_47_1_ol_7;
// downstream 10.38 kva on BCS
  phases BCN;
  from R3_12_47_1_node_450;
  to R3_12_47_1_node_451;
  length 125.900;
  configuration ID_67;
}
object overhead_line {
  name R3_12_47_1_ol_8;
  phases ACN;
  from R3_12_47_1_node_460;
  to R3_12_47_1_node_461;
  length 161.600;
  configuration ID_74;
}
object overhead_line {
  name R3_12_47_1_ol_9;
// downstream 75.82 kva on AS
  phases AN;
  from R3_12_47_1_node_460;
  to R3_12_47_1_node_462;
  length 161.600;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_10;
// downstream 75.82 kva on AS
  phases AN;
  from R3_12_47_1_node_462;
  to R3_12_47_1_node_463;
  length 128.100;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_11;
// downstream 55.06 kva on AS
  phases AN;
  from R3_12_47_1_node_463;
  to R3_12_47_1_node_464;
  length 140.200;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_12;
// downstream 20.76 kva on AS
  phases AN;
  from R3_12_47_1_node_463;
  to R3_12_47_1_node_482;
  length 111.000;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_13;
// downstream 55.06 kva on AS
  phases AN;
  from R3_12_47_1_node_464;
  to R3_12_47_1_node_465;
  length 78.800;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_14;
// downstream 44.67 kva on AS
  phases AN;
  from R3_12_47_1_node_465;
  to R3_12_47_1_node_466;
  length 105.000;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_15;
// downstream 44.67 kva on AS
  phases AN;
  from R3_12_47_1_node_466;
  to R3_12_47_1_node_467;
  length 137.300;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_16;
// downstream 23.90 kva on AS
  phases AN;
  from R3_12_47_1_node_467;
  to R3_12_47_1_node_468;
  length 60.700;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_17;
// downstream 16754.37 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_5;
  to R3_12_47_1_node_6;
  length 241.300;
  configuration ID_102;
}
object overhead_line {
  name R3_12_47_1_ol_18;
// downstream 15936.28 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_6;
  to R3_12_47_1_node_15;
  length 258.100;
  configuration ID_102;
}
object overhead_line {
  name R3_12_47_1_ol_19;
// downstream 15936.28 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_15;
  to R3_12_47_1_node_16;
  length 213.200;
  configuration ID_102;
}
object overhead_line {
  name R3_12_47_1_ol_20;
// downstream 15791.59 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_18;
  to R3_12_47_1_node_20;
  length 309.100;
  configuration ID_102;
}
object overhead_line {
  name R3_12_47_1_ol_21;
// downstream 5030.13 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_21;
  to R3_12_47_1_node_23;
  length 129.400;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_22;
// downstream 5030.13 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_24;
  to R3_12_47_1_node_25;
  length 148.700;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_23;
// downstream 5019.75 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_25;
  to R3_12_47_1_node_28;
  length 143.000;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_24;
// downstream 4914.41 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_28;
  to R3_12_47_1_node_29;
  length 315.900;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_25;
// downstream 33.30 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_28;
  to R3_12_47_1_node_210;
  length 60.400;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_26;
// downstream 72.05 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_28;
  to R3_12_47_1_node_211;
  length 271.000;
  configuration ID_77;
}
object overhead_line {
  name R3_12_47_1_ol_27;
// downstream 4889.46 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_29;
  to R3_12_47_1_node_30;
  length 163.500;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_28;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_30;
  to R3_12_47_1_node_31;
  length 59.500;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_29;
// downstream 4858.31 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_30;
  to R3_12_47_1_node_32;
  length 99.900;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_30;
// downstream 885.55 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_70;
  to R3_12_47_1_node_71;
  length 119.500;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_31;
// downstream 51.92 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_71;
  to R3_12_47_1_node_72;
  length 64.200;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_32;
// downstream 833.63 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_71;
  to R3_12_47_1_node_73;
  length 136.300;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_33;
// downstream 833.63 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_73;
  to R3_12_47_1_node_74;
  length 146.100;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_34;
// downstream 833.63 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_74;
  to R3_12_47_1_node_75;
  length 79.700;
  configuration ID_83;
}
object overhead_line {
  name R3_12_47_1_ol_35;
// downstream 833.63 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_75;
  to R3_12_47_1_node_76;
  length 117.700;
  configuration ID_83;
}
object overhead_line {
  name R3_12_47_1_ol_36;
// downstream 25.96 kva on BS
  phases BN;
  from R3_12_47_1_node_76;
  to R3_12_47_1_node_77;
  length 119.900;
  configuration ID_84;
}
object overhead_line {
  name R3_12_47_1_ol_37;
// downstream 807.67 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_76;
  to R3_12_47_1_node_83;
  length 147.100;
  configuration ID_83;
}
object overhead_line {
  name R3_12_47_1_ol_38;
// downstream 25.96 kva on BS
  phases BN;
  from R3_12_47_1_node_77;
  to R3_12_47_1_node_78;
  length 125.900;
  configuration ID_84;
}
object overhead_line {
  name R3_12_47_1_ol_39;
// downstream 20.76 kva on BS
  phases BN;
  from R3_12_47_1_node_78;
  to R3_12_47_1_node_79;
  length 177.400;
  configuration ID_84;
}
object overhead_line {
  name R3_12_47_1_ol_40;
// downstream 10.38 kva on BS
  phases BN;
  from R3_12_47_1_node_79;
  to R3_12_47_1_node_80;
  length 117.600;
  configuration ID_84;
}
object overhead_line {
  name R3_12_47_1_ol_41;
// downstream 10.38 kva on BS
  phases BN;
  from R3_12_47_1_node_80;
  to R3_12_47_1_node_81;
  length 120.800;
  configuration ID_84;
}
object overhead_line {
  name R3_12_47_1_ol_42;
// downstream 10.38 kva on BS
  phases BN;
  from R3_12_47_1_node_81;
  to R3_12_47_1_node_82;
  length 121.800;
  configuration ID_84;
}
object overhead_line {
  name R3_12_47_1_ol_43;
// downstream 807.67 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_83;
  to R3_12_47_1_node_84;
  length 143.900;
  configuration ID_83;
}
object overhead_line {
  name R3_12_47_1_ol_44;
// downstream 755.76 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_84;
  to R3_12_47_1_node_85;
  length 112.000;
  configuration ID_83;
}
object overhead_line {
  name R3_12_47_1_ol_45;
// downstream 51.91 kva on ACS
  phases ACN;
  from R3_12_47_1_node_84;
  to R3_12_47_1_node_134;
  length 62.300;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_46;
// downstream 755.76 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_85;
  to R3_12_47_1_node_86;
  length 119.200;
  configuration ID_83;
}
object overhead_line {
  name R3_12_47_1_ol_47;
// downstream 755.76 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_86;
  to R3_12_47_1_node_87;
  length 97.100;
  configuration ID_83;
}
object overhead_line {
  name R3_12_47_1_ol_48;
// downstream 476.30 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_87;
  to R3_12_47_1_node_88;
  length 97.700;
  configuration ID_83;
}
object overhead_line {
  name R3_12_47_1_ol_49;
// downstream 279.46 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_87;
  to R3_12_47_1_node_116;
  length 83.800;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_50;
// downstream 150.54 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_88;
  to R3_12_47_1_node_89;
  length 102.100;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_51;
// downstream 325.76 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_88;
  to R3_12_47_1_node_108;
  length 141.700;
  configuration ID_83;
}
object overhead_line {
  name R3_12_47_1_ol_52;
// downstream 137.57 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_89;
  to R3_12_47_1_node_90;
  length 144.500;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_53;
// downstream 137.57 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_90;
  to R3_12_47_1_node_91;
  length 45.500;
  configuration ID_77;
}
object overhead_line {
  name R3_12_47_1_ol_54;
// downstream 72.68 kva on ABS
  phases ABN;
  from R3_12_47_1_node_91;
  to R3_12_47_1_node_92;
  length 173.300;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_55;
// downstream 64.89 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_91;
  to R3_12_47_1_node_102;
  length 90.500;
  configuration ID_77;
}
object overhead_line {
  name R3_12_47_1_ol_56;
// downstream 31.15 kva on ABS
  phases ABN;
  from R3_12_47_1_node_92;
  to R3_12_47_1_node_97;
  length 108.200;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_57;
// downstream 31.15 kva on ABS
  phases ABN;
  from R3_12_47_1_node_97;
  to R3_12_47_1_node_98;
  length 118.000;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_58;
// downstream 10.38 kva on ABS
  phases ABN;
  from R3_12_47_1_node_98;
  to R3_12_47_1_node_101;
  length 142.300;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_59;
// downstream 51.91 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_102;
  to R3_12_47_1_node_103;
  length 177.000;
  configuration ID_77;
}
object overhead_line {
  name R3_12_47_1_ol_60;
// downstream 20.76 kva on BCS
  phases BCN;
  from R3_12_47_1_node_103;
  to R3_12_47_1_node_106;
  length 147.000;
  configuration ID_87;
}
object overhead_line {
  name R3_12_47_1_ol_61;
// downstream 10.38 kva on BCS
  phases BCN;
  from R3_12_47_1_node_106;
  to R3_12_47_1_node_107;
  length 183.100;
  configuration ID_67;
}
object overhead_line {
  name R3_12_47_1_ol_62;
// downstream 325.76 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_108;
  to R3_12_47_1_node_109;
  length 201.500;
  configuration ID_83;
}
object overhead_line {
  name R3_12_47_1_ol_63;
// downstream 325.76 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_109;
  to R3_12_47_1_node_110;
  length 183.100;
  configuration ID_83;
}
object overhead_line {
  name R3_12_47_1_ol_64;
// downstream 325.76 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_110;
  to R3_12_47_1_node_111;
  length 35.400;
  configuration ID_83;
}
object overhead_line {
  name R3_12_47_1_ol_65;
// downstream 325.76 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_111;
  to R3_12_47_1_node_112;
  length 41.400;
  configuration ID_83;
}
object overhead_line {
  name R3_12_47_1_ol_66;
// downstream 279.46 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_116;
  to R3_12_47_1_node_117;
  length 71.200;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_67;
// downstream 279.46 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_117;
  to R3_12_47_1_node_118;
  length 143.600;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_68;
// downstream 256.10 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_118;
  to R3_12_47_1_node_119;
  length 123.000;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_69;
// downstream 256.10 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_119;
  to R3_12_47_1_node_120;
  length 168.900;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_70;
// downstream 232.74 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_120;
  to R3_12_47_1_node_121;
  length 118.600;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_71;
// downstream 76.92 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_121;
  to R3_12_47_1_node_122;
  length 60.100;
  configuration ID_77;
}
object overhead_line {
  name R3_12_47_1_ol_72;
// downstream 155.82 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_121;
  to R3_12_47_1_node_126;
  length 107.800;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_73;
// downstream 93.48 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_126;
  to R3_12_47_1_node_129;
  length 155.400;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_74;
  phases ABCN;
  from R3_12_47_1_node_129;
  to R3_12_47_1_node_133;
  length 145.500;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_75;
// downstream 51.91 kva on ACS
  phases ACN;
  from R3_12_47_1_node_134;
  to R3_12_47_1_node_135;
  length 118.600;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_76;
// downstream 20.76 kva on ACS
  phases ACN;
  from R3_12_47_1_node_135;
  to R3_12_47_1_node_136;
  length 46.100;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_77;
// downstream 31.15 kva on ACS
  phases ACN;
  from R3_12_47_1_node_135;
  to R3_12_47_1_node_137;
  length 116.100;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_78;
// downstream 31.15 kva on ACS
  phases ACN;
  from R3_12_47_1_node_137;
  to R3_12_47_1_node_138;
  length 124.000;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_79;
// downstream 20.76 kva on ACS
  phases ACN;
  from R3_12_47_1_node_138;
  to R3_12_47_1_node_140;
  length 123.700;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_80;
// downstream 5042.61 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_20;
  to R3_12_47_1_node_21;
  length 162.200;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_81;
// downstream 4872.91 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_20;
  to R3_12_47_1_node_139;
  length 81.700;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_82;
// downstream 5876.08 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_20;
  to R3_12_47_1_node_235;
  length 368.700;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_83;
// downstream 20.76 kva on ACS
  phases ACN;
  from R3_12_47_1_node_140;
  to R3_12_47_1_node_141;
  length 119.500;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_84;
// downstream 10.38 kva on ACS
  phases ACN;
  from R3_12_47_1_node_141;
  to R3_12_47_1_node_142;
  length 120.800;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_85;
// downstream 10.38 kva on ACS
  phases ACN;
  from R3_12_47_1_node_142;
  to R3_12_47_1_node_143;
  length 115.100;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_86;
// downstream 10.38 kva on ACS
  phases ACN;
  from R3_12_47_1_node_143;
  to R3_12_47_1_node_144;
  length 119.900;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_87;
  phases ACN;
  from R3_12_47_1_node_144;
  to R3_12_47_1_node_145;
  length 158.400;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_88;
// downstream 102.38 kva on ACS
  phases ACN;
  from R3_12_47_1_node_213;
  to R3_12_47_1_node_214;
  length 192.300;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_89;
// downstream 89.41 kva on ACS
  phases ACN;
  from R3_12_47_1_node_214;
  to R3_12_47_1_node_215;
  length 76.500;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_90;
// downstream 89.41 kva on ACS
  phases ACN;
  from R3_12_47_1_node_215;
  to R3_12_47_1_node_216;
  length 146.800;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_91;
// downstream 89.41 kva on ACS
  phases ACN;
  from R3_12_47_1_node_216;
  to R3_12_47_1_node_217;
  length 223.000;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_92;
// downstream 89.41 kva on ACS
  phases ACN;
  from R3_12_47_1_node_217;
  to R3_12_47_1_node_218;
  length 53.300;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_93;
// downstream 89.41 kva on ACS
  phases ACN;
  from R3_12_47_1_node_218;
  to R3_12_47_1_node_219;
  length 156.900;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_94;
// downstream 37.49 kva on ACS
  phases ACN;
  from R3_12_47_1_node_219;
  to R3_12_47_1_node_220;
  length 200.100;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_95;
// downstream 51.91 kva on ACS
  phases ACN;
  from R3_12_47_1_node_219;
  to R3_12_47_1_node_226;
  length 93.600;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_96;
// downstream 37.49 kva on ACS
  phases ACN;
  from R3_12_47_1_node_220;
  to R3_12_47_1_node_221;
  length 153.400;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_97;
// downstream 6.28 kva on ACS
  phases ACN;
  from R3_12_47_1_node_221;
  to R3_12_47_1_node_222;
  length 149.900;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_98;
// downstream 31.22 kva on ACS
  phases ACN;
  from R3_12_47_1_node_221;
  to R3_12_47_1_node_224;
  length 123.500;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_99;
  phases ACN;
  from R3_12_47_1_node_222;
  to R3_12_47_1_node_223;
  length 125.300;
  configuration ID_69;
}
object overhead_line {
  name R3_12_47_1_ol_100;
// downstream 31.22 kva on ACS
  phases ACN;
  from R3_12_47_1_node_224;
  to R3_12_47_1_node_225;
  length 144.600;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_101;
// downstream 51.91 kva on ACS
  phases ACN;
  from R3_12_47_1_node_226;
  to R3_12_47_1_node_227;
  length 101.800;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_102;
// downstream 41.53 kva on ACS
  phases ACN;
  from R3_12_47_1_node_227;
  to R3_12_47_1_node_228;
  length 103.700;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_103;
// downstream 41.53 kva on ACS
  phases ACN;
  from R3_12_47_1_node_228;
  to R3_12_47_1_node_229;
  length 145.200;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_104;
// downstream 31.15 kva on ACS
  phases ACN;
  from R3_12_47_1_node_229;
  to R3_12_47_1_node_230;
  length 152.400;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_105;
// downstream 20.76 kva on ACS
  phases ACN;
  from R3_12_47_1_node_230;
  to R3_12_47_1_node_231;
  length 123.700;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_106;
// downstream 20.76 kva on ACS
  phases ACN;
  from R3_12_47_1_node_231;
  to R3_12_47_1_node_232;
  length 238.200;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_107;
  phases ACN;
  from R3_12_47_1_node_231;
  to R3_12_47_1_node_234;
  length 102.400;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_108;
// downstream 20.76 kva on ACS
  phases ACN;
  from R3_12_47_1_node_232;
  to R3_12_47_1_node_233;
  length 137.200;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_109;
// downstream 5813.74 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_236;
  to R3_12_47_1_node_238;
  length 338.700;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_110;
// downstream 5813.74 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_238;
  to R3_12_47_1_node_239;
  length 324.800;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_111;
// downstream 5665.63 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_239;
  to R3_12_47_1_node_382;
  length 297.300;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_112;
// downstream 124.75 kva on ABS
  phases ABN;
  from R3_12_47_1_node_240;
  to R3_12_47_1_node_241;
  length 109.200;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_113;
// downstream 124.75 kva on ABS
  phases ABN;
  from R3_12_47_1_node_241;
  to R3_12_47_1_node_242;
  length 53.500;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_114;
// downstream 114.37 kva on ABS
  phases ABN;
  from R3_12_47_1_node_242;
  to R3_12_47_1_node_243;
  length 160.700;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_115;
// downstream 114.37 kva on ABS
  phases ABN;
  from R3_12_47_1_node_243;
  to R3_12_47_1_node_244;
  length 140.400;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_116;
// downstream 103.98 kva on ABS
  phases ABN;
  from R3_12_47_1_node_244;
  to R3_12_47_1_node_245;
  length 105.700;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_117;
// downstream 103.98 kva on ABS
  phases ABN;
  from R3_12_47_1_node_245;
  to R3_12_47_1_node_246;
  length 147.400;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_118;
// downstream 83.21 kva on ABS
  phases ABN;
  from R3_12_47_1_node_246;
  to R3_12_47_1_node_247;
  length 147.100;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_119;
// downstream 83.21 kva on ABS
  phases ABN;
  from R3_12_47_1_node_247;
  to R3_12_47_1_node_248;
  length 151.200;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_120;
// downstream 20.78 kva on ABS
  phases ABN;
  from R3_12_47_1_node_248;
  to R3_12_47_1_node_252;
  length 100.600;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_121;
// downstream 20.78 kva on ABS
  phases ABN;
  from R3_12_47_1_node_252;
  to R3_12_47_1_node_253;
  length 54.100;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_122;
// downstream 10.39 kva on ABS
  phases ABN;
  from R3_12_47_1_node_253;
  to R3_12_47_1_node_254;
  length 53.800;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_123;
// downstream 102.38 kva on ACS
  phases ABCN;
  from R3_12_47_1_node_139;
  to R3_12_47_1_node_212;
  length 101.200;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_124;
// downstream 4770.53 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_139;
  to R3_12_47_1_node_255;
  length 156.500;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_125;
// downstream 5245.02 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_265;
  to R3_12_47_1_node_292;
  length 190.400;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_126;
// downstream 62.32 kva on ABS
  phases ABCN;
  from R3_12_47_1_node_266;
  to R3_12_47_1_node_267;
  length 56.800;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_127;
// downstream 181.80 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_266;
  to R3_12_47_1_node_274;
  length 150.200;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_128;
// downstream 62.32 kva on ABS
  phases ABN;
  from R3_12_47_1_node_267;
  to R3_12_47_1_node_268;
  length 84.800;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_129;
// downstream 62.32 kva on ABS
  phases ABN;
  from R3_12_47_1_node_268;
  to R3_12_47_1_node_269;
  length 87.100;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_130;
// downstream 62.32 kva on ABS
  phases ABN;
  from R3_12_47_1_node_269;
  to R3_12_47_1_node_270;
  length 78.400;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_131;
// downstream 62.32 kva on ABS
  phases ABN;
  from R3_12_47_1_node_270;
  to R3_12_47_1_node_271;
  length 107.600;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_132;
// downstream 62.32 kva on ABS
  phases ABN;
  from R3_12_47_1_node_271;
  to R3_12_47_1_node_272;
  length 139.500;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_133;
// downstream 20.76 kva on ABS
  phases ABN;
  from R3_12_47_1_node_272;
  to R3_12_47_1_node_273;
  length 89.200;
  configuration ID_66;
}
object overhead_line {
  name R3_12_47_1_ol_134;
// downstream 181.80 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_274;
  to R3_12_47_1_node_275;
  length 78.800;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_135;
// downstream 140.27 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_275;
  to R3_12_47_1_node_276;
  length 101.200;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_136;
// downstream 41.53 kva on BCS
  phases BCN;
  from R3_12_47_1_node_275;
  to R3_12_47_1_node_287;
  length 83.500;
  configuration ID_67;
}
object overhead_line {
  name R3_12_47_1_ol_137;
// downstream 140.27 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_276;
  to R3_12_47_1_node_277;
  length 61.400;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_138;
// downstream 140.27 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_277;
  to R3_12_47_1_node_278;
  length 153.100;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_139;
// downstream 127.29 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_278;
  to R3_12_47_1_node_279;
  length 152.500;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_140;
// downstream 127.29 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_279;
  to R3_12_47_1_node_280;
  length 152.600;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_141;
// downstream 51.98 kva on ACS
  phases ACN;
  from R3_12_47_1_node_280;
  to R3_12_47_1_node_281;
  length 153.200;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_142;
// downstream 62.33 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_280;
  to R3_12_47_1_node_285;
  length 61.600;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_143;
// downstream 31.22 kva on ACS
  phases ACN;
  from R3_12_47_1_node_281;
  to R3_12_47_1_node_284;
  length 158.500;
  configuration ID_85;
}
object overhead_line {
  name R3_12_47_1_ol_144;
// downstream 62.33 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_285;
  to R3_12_47_1_node_286;
  length 108.200;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_145;
// downstream 20.76 kva on BCS
  phases BCN;
  from R3_12_47_1_node_287;
  to R3_12_47_1_node_290;
  length 53.500;
  configuration ID_67;
}
object overhead_line {
  name R3_12_47_1_ol_146;
// downstream 20.76 kva on BCS
  phases BCN;
  from R3_12_47_1_node_290;
  to R3_12_47_1_node_291;
  length 55.700;
  configuration ID_67;
}
object overhead_line {
  name R3_12_47_1_ol_147;
// downstream 5221.66 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_292;
  to R3_12_47_1_node_293;
  length 419.000;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_148;
// downstream 5221.66 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_293;
  to R3_12_47_1_node_294;
  length 37.000;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_149;
// downstream 5221.66 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_294;
  to R3_12_47_1_node_295;
  length 260.900;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_150;
// downstream 5200.90 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_295;
  to R3_12_47_1_node_299;
  length 36.400;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_151;
// downstream 20.76 kva on ABS
  phases ABN;
  from R3_12_47_1_node_319;
  to R3_12_47_1_node_320;
  length 176.500;
  configuration ID_93;
}
object overhead_line {
  name R3_12_47_1_ol_152;
// downstream 20.76 kva on ABS
  phases ABN;
  from R3_12_47_1_node_319;
  to R3_12_47_1_node_321;
  length 147.100;
  configuration ID_93;
}
object overhead_line {
  name R3_12_47_1_ol_153;
// downstream 20.76 kva on ABS
  phases ABN;
  from R3_12_47_1_node_321;
  to R3_12_47_1_node_322;
  length 181.800;
  configuration ID_93;
}
object overhead_line {
  name R3_12_47_1_ol_154;
  phases ABN;
  from R3_12_47_1_node_322;
  to R3_12_47_1_node_323;
  length 148.700;
  configuration ID_93;
}
object overhead_line {
  name R3_12_47_1_ol_155;
// downstream 127.27 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_363;
  to R3_12_47_1_node_364;
  length 145.200;
  configuration ID_94;
}
object overhead_line {
  name R3_12_47_1_ol_156;
// downstream 111.70 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_364;
  to R3_12_47_1_node_365;
  length 197.000;
  configuration ID_94;
}
object overhead_line {
  name R3_12_47_1_ol_157;
// downstream 111.70 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_365;
  to R3_12_47_1_node_366;
  length 70.900;
  configuration ID_94;
}
object overhead_line {
  name R3_12_47_1_ol_158;
// downstream 51.97 kva on CS
  phases CN;
  from R3_12_47_1_node_366;
  to R3_12_47_1_node_367;
  length 346.700;
  configuration ID_95;
}
object overhead_line {
  name R3_12_47_1_ol_159;
// downstream 59.72 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_366;
  to R3_12_47_1_node_374;
  length 161.300;
  configuration ID_94;
}
object overhead_line {
  name R3_12_47_1_ol_160;
// downstream 31.20 kva on CS
  phases CN;
  from R3_12_47_1_node_367;
  to R3_12_47_1_node_368;
  length 191.700;
  configuration ID_95;
}
object overhead_line {
  name R3_12_47_1_ol_161;
// downstream 20.78 kva on CS
  phases CN;
  from R3_12_47_1_node_367;
  to R3_12_47_1_node_373;
  length 271.000;
  configuration ID_96;
}
object overhead_line {
  name R3_12_47_1_ol_162;
// downstream 31.20 kva on CS
  phases CN;
  from R3_12_47_1_node_368;
  to R3_12_47_1_node_369;
  length 133.100;
  configuration ID_95;
}
object overhead_line {
  name R3_12_47_1_ol_163;
// downstream 31.20 kva on CS
  phases CN;
  from R3_12_47_1_node_369;
  to R3_12_47_1_node_370;
  length 162.900;
  configuration ID_97;
}
object overhead_line {
  name R3_12_47_1_ol_164;
// downstream 4573.12 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_255;
  to R3_12_47_1_node_372;
  length 517.300;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_165;
// downstream 15.57 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_374;
  to R3_12_47_1_node_375;
  length 95.500;
  configuration ID_94;
}
object overhead_line {
  name R3_12_47_1_ol_166;
  phases ABCN;
  from R3_12_47_1_node_377;
  to R3_12_47_1_node_378;
  length 206.800;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_167;
  phases ABCN;
  from R3_12_47_1_node_378;
  to R3_12_47_1_node_379;
  length 275.800;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_168;
  phases ABCN;
  from R3_12_47_1_node_379;
  to R3_12_47_1_node_380;
  length 61.000;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_169;
  phases ABCN;
  from R3_12_47_1_node_380;
  to R3_12_47_1_node_381;
  length 217.600;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_170;
// downstream 5489.14 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_382;
  to R3_12_47_1_node_265;
  length 58.800;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_171;
// downstream 176.49 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_382;
  to R3_12_47_1_node_383;
  length 10.000;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_172;
// downstream 4539.30 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_372;
  to R3_12_47_1_node_385;
  length 254.600;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_173;
// downstream 4539.30 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_385;
  to R3_12_47_1_node_386;
  length 150.600;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_174;
// downstream 4526.33 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_386;
  to R3_12_47_1_node_388;
  length 50.000;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_175;
// downstream 17566.77 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_4;
  to R3_12_47_1_node_387;
  length 80.100;
  configuration ID_102;
}
object overhead_line {
  name R3_12_47_1_ol_176;
// downstream 435.19 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_410;
  to R3_12_47_1_node_411;
  length 107.800;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_177;
// downstream 428.52 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_411;
  to R3_12_47_1_node_412;
  length 94.300;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_178;
// downstream 428.52 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_412;
  to R3_12_47_1_node_413;
  length 142.000;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_179;
// downstream 51.91 kva on BCS
  phases BCN;
  from R3_12_47_1_node_413;
  to R3_12_47_1_node_414;
  length 117.000;
  configuration ID_67;
}
object overhead_line {
  name R3_12_47_1_ol_180;
// downstream 366.22 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_413;
  to R3_12_47_1_node_418;
  length 191.300;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_181;
// downstream 10.38 kva on BCS
  phases BCN;
  from R3_12_47_1_node_413;
  to R3_12_47_1_node_450;
  length 129.700;
  configuration ID_67;
}
object overhead_line {
  name R3_12_47_1_ol_182;
// downstream 51.91 kva on BCS
  phases BCN;
  from R3_12_47_1_node_414;
  to R3_12_47_1_node_415;
  length 115.100;
  configuration ID_67;
}
object overhead_line {
  name R3_12_47_1_ol_183;
// downstream 31.15 kva on BCS
  phases BCN;
  from R3_12_47_1_node_415;
  to R3_12_47_1_node_416;
  length 115.100;
  configuration ID_87;
}
object overhead_line {
  name R3_12_47_1_ol_184;
// downstream 20.76 kva on BCS
  phases BCN;
  from R3_12_47_1_node_416;
  to R3_12_47_1_node_417;
  length 146.100;
  configuration ID_87;
}
object overhead_line {
  name R3_12_47_1_ol_185;
// downstream 353.25 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_418;
  to R3_12_47_1_node_419;
  length 93.900;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_186;
// downstream 353.25 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_419;
  to R3_12_47_1_node_420;
  length 138.500;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_187;
// downstream 215.57 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_420;
  to R3_12_47_1_node_421;
  length 135.700;
  configuration ID_77;
}
object overhead_line {
  name R3_12_47_1_ol_188;
// downstream 96.08 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_420;
  to R3_12_47_1_node_436;
  length 157.600;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_189;
// downstream 41.60 kva on ACS
  phases ACN;
  from R3_12_47_1_node_420;
  to R3_12_47_1_node_446;
  length 118.000;
  configuration ID_69;
}
object overhead_line {
  name R3_12_47_1_ol_190;
// downstream 215.57 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_421;
  to R3_12_47_1_node_422;
  length 133.500;
  configuration ID_77;
}
object overhead_line {
  name R3_12_47_1_ol_191;
// downstream 192.21 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_422;
  to R3_12_47_1_node_423;
  length 110.700;
  configuration ID_77;
}
object overhead_line {
  name R3_12_47_1_ol_192;
// downstream 168.85 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_423;
  to R3_12_47_1_node_424;
  length 114.500;
  configuration ID_77;
}
object overhead_line {
  name R3_12_47_1_ol_193;
// downstream 20.76 kva on ABS
  phases ABN;
  from R3_12_47_1_node_424;
  to R3_12_47_1_node_425;
  length 125.500;
  configuration ID_93;
}
object overhead_line {
  name R3_12_47_1_ol_194;
// downstream 31.22 kva on BCS
  phases BCN;
  from R3_12_47_1_node_424;
  to R3_12_47_1_node_426;
  length 192.300;
  configuration ID_87;
}
object overhead_line {
  name R3_12_47_1_ol_195;
// downstream 116.87 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_424;
  to R3_12_47_1_node_427;
  length 196.700;
  configuration ID_77;
}
object overhead_line {
  name R3_12_47_1_ol_196;
// downstream 93.51 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_427;
  to R3_12_47_1_node_428;
  length 129.000;
  configuration ID_77;
}
object overhead_line {
  name R3_12_47_1_ol_197;
// downstream 41.53 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_428;
  to R3_12_47_1_node_432;
  length 56.900;
  configuration ID_77;
}
object overhead_line {
  name R3_12_47_1_ol_198;
// downstream 96.08 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_436;
  to R3_12_47_1_node_437;
  length 132.900;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_199;
// downstream 83.10 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_437;
  to R3_12_47_1_node_438;
  length 132.600;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_200;
// downstream 20.77 kva on AS
  phases AN;
  from R3_12_47_1_node_467;
  to R3_12_47_1_node_475;
  length 82.200;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_201;
// downstream 20.76 kva on AS
  phases AN;
  from R3_12_47_1_node_468;
  to R3_12_47_1_node_469;
  length 119.900;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_202;
// downstream 20.76 kva on AS
  phases AN;
  from R3_12_47_1_node_469;
  to R3_12_47_1_node_470;
  length 143.400;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_203;
  phases AN;
  from R3_12_47_1_node_470;
  to R3_12_47_1_node_471;
  length 100.600;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_204;
// downstream 20.76 kva on AS
  phases AN;
  from R3_12_47_1_node_470;
  to R3_12_47_1_node_472;
  length 107.900;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_205;
// downstream 20.76 kva on AS
  phases AN;
  from R3_12_47_1_node_472;
  to R3_12_47_1_node_473;
  length 102.100;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_206;
// downstream 10.38 kva on AS
  phases AN;
  from R3_12_47_1_node_473;
  to R3_12_47_1_node_474;
  length 99.600;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_207;
// downstream 20.77 kva on AS
  phases AN;
  from R3_12_47_1_node_475;
  to R3_12_47_1_node_476;
  length 176.800;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_208;
// downstream 10.39 kva on AS
  phases AN;
  from R3_12_47_1_node_476;
  to R3_12_47_1_node_477;
  length 152.100;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_209;
// downstream 10.39 kva on AS
  phases AN;
  from R3_12_47_1_node_477;
  to R3_12_47_1_node_478;
  length 145.200;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_210;
// downstream 10.39 kva on AS
  phases AN;
  from R3_12_47_1_node_478;
  to R3_12_47_1_node_479;
  length 61.800;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_211;
// downstream 20.76 kva on AS
  phases AN;
  from R3_12_47_1_node_482;
  to R3_12_47_1_node_483;
  length 102.100;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_212;
// downstream 20.76 kva on AS
  phases AN;
  from R3_12_47_1_node_483;
  to R3_12_47_1_node_484;
  length 96.200;
  configuration ID_75;
}
object overhead_line {
  name R3_12_47_1_ol_213;
// downstream 10.38 kva on AS
  phases AN;
  from R3_12_47_1_node_484;
  to R3_12_47_1_node_485;
  length 101.200;
  configuration ID_100;
}
object overhead_line {
  name R3_12_47_1_ol_214;
// downstream 10.38 kva on AS
  phases AN;
  from R3_12_47_1_node_485;
  to R3_12_47_1_node_486;
  length 101.000;
  configuration ID_100;
}
object overhead_line {
  name R3_12_47_1_ol_215;
// downstream 35.25 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_531;
  to R3_12_47_1_node_532;
  length 203.300;
  configuration ID_77;
}
object overhead_line {
  name R3_12_47_1_ol_216;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_532;
  to R3_12_47_1_node_533;
  length 228.700;
  configuration ID_77;
}
object overhead_line {
  name R3_12_47_1_ol_217;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_533;
  to R3_12_47_1_node_534;
  length 165.100;
  configuration ID_77;
}
object overhead_line {
  name R3_12_47_1_ol_218;
// downstream 47.72 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_538;
  to R3_12_47_1_node_539;
  length 292.200;
  configuration ID_77;
}
object overhead_line {
  name R3_12_47_1_ol_219;
// downstream 41.56 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_539;
  to R3_12_47_1_node_540;
  length 215.500;
  configuration ID_77;
}
object overhead_line {
  name R3_12_47_1_ol_220;
// downstream 17446.73 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_387;
  to R3_12_47_1_node_543;
  length 117.000;
  configuration ID_102;
}
object overhead_line {
  name R3_12_47_1_ol_221;
// downstream 1791.65 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_565;
  to R3_12_47_1_node_566;
  length 169.200;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_222;
// downstream 1729.35 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_566;
  to R3_12_47_1_node_570;
  length 171.400;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_223;
// downstream 24.92 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_570;
  to R3_12_47_1_node_571;
  length 151.500;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_224;
// downstream 1704.43 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_570;
  to R3_12_47_1_node_572;
  length 136.000;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_225;
// downstream 1704.43 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_572;
  to R3_12_47_1_node_573;
  length 120.800;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_226;
// downstream 1704.43 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_573;
  to R3_12_47_1_node_574;
  length 115.700;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_227;
// downstream 1642.10 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_574;
  to R3_12_47_1_node_577;
  length 110.400;
  configuration ID_76;
}
object overhead_line {
  name R3_12_47_1_ol_228;
// downstream 86.29 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_578;
  to R3_12_47_1_node_579;
  length 92.300;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_229;
// downstream 75.91 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_579;
  to R3_12_47_1_node_580;
  length 148.000;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_230;
// downstream 40.61 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_580;
  to R3_12_47_1_node_582;
  length 93.900;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_231;
// downstream 21.85 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_582;
  to R3_12_47_1_node_583;
  length 86.100;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_232;
// downstream 6.28 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_583;
  to R3_12_47_1_node_584;
  length 365.300;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_233;
// downstream 1060.67 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_586;
  to R3_12_47_1_node_589;
  length 108.200;
  configuration ID_101;
}
object overhead_line {
  name R3_12_47_1_ol_234;
// downstream 873.57 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_589;
  to R3_12_47_1_node_594;
  length 199.600;
  configuration ID_101;
}
object overhead_line {
  name R3_12_47_1_ol_235;
// downstream 873.57 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_594;
  to R3_12_47_1_node_595;
  length 179.600;
  configuration ID_101;
}
object overhead_line {
  name R3_12_47_1_ol_236;
// downstream 869.46 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_595;
  to R3_12_47_1_node_596;
  length 253.600;
  configuration ID_101;
}
object overhead_line {
  name R3_12_47_1_ol_237;
// downstream 86.29 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_577;
  to R3_12_47_1_node_578;
  length 98.700;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_238;
// downstream 1185.40 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_577;
  to R3_12_47_1_node_586;
  length 109.800;
  configuration ID_101;
}
object overhead_line {
  name R3_12_47_1_ol_239;
// downstream 370.41 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_577;
  to R3_12_47_1_node_610;
  length 92.000;
  configuration ID_102;
}
object overhead_line {
  name R3_12_47_1_ol_240;
// downstream 370.41 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_610;
  to R3_12_47_1_node_613;
  length 179.700;
  configuration ID_102;
}
object overhead_line {
  name R3_12_47_1_ol_241;
// downstream 17415.58 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_543;
  to R3_12_47_1_node_612;
  length 209.700;
  configuration ID_102;
}
object overhead_line {
  name R3_12_47_1_ol_242;
// downstream 343.41 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_613;
  to R3_12_47_1_node_614;
  length 76.900;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_243;
// downstream 27.00 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_613;
  to R3_12_47_1_node_617;
  length 104.000;
  configuration ID_65;
}
object overhead_line {
  name R3_12_47_1_ol_244;
  phases ABCN;
  from R3_12_47_1_node_613;
  to R3_12_47_1_node_618;
  length 85.000;
  configuration ID_102;
}
object overhead_line {
  name R3_12_47_1_ol_245;
// downstream 17415.58 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_612;
  to R3_12_47_1_node_619;
  length 123.700;
  configuration ID_102;
}
object overhead_line {
  name R3_12_47_1_ol_246;
// downstream 17415.58 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_619;
  to R3_12_47_1_node_620;
  length 385.700;
  configuration ID_102;
}
object overhead_line {
  name R3_12_47_1_ol_247;
// downstream 17415.58 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_620;
  to R3_12_47_1_node_621;
  length 578.000;
  configuration ID_102;
}
object overhead_line {
  name R3_12_47_1_ol_248;
// downstream 17415.58 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_621;
  to R3_12_47_1_node_622;
  length 308.600;
  configuration ID_102;
}
object overhead_line {
  name R3_12_47_1_ol_249;
// downstream 17415.58 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_622;
  to R3_12_47_1_node_623;
  length 267.000;
  configuration ID_102;
}
object overhead_line {
  name R3_12_47_1_ol_250;
// downstream 16754.37 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_623;
  to R3_12_47_1_node_5;
  length 202.300;
  configuration ID_102;
}
object underground_line {
  name R3_12_47_1_ul_1;
// downstream 62.33 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_440;
  to R3_12_47_1_node_441;
  length 163.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_2;
// downstream 31.22 kva on ACS
  phases ACN;
  from R3_12_47_1_node_448;
  to R3_12_47_1_node_449;
  length 110.000;
  configuration ID_70;
}
object underground_line {
  name R3_12_47_1_ul_3;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_453;
  to R3_12_47_1_node_454;
  length 280.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_4;
// downstream 41.56 kva on BCS
  phases BCN;
  from R3_12_47_1_node_453;
  to R3_12_47_1_node_455;
  length 49.000;
  configuration ID_71;
}
object underground_line {
  name R3_12_47_1_ul_5;
// downstream 221.31 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_453;
  to R3_12_47_1_node_456;
  length 565.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_6;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_456;
  to R3_12_47_1_node_457;
  length 100.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_7;
// downstream 117.38 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_456;
  to R3_12_47_1_node_458;
  length 84.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_8;
// downstream 72.78 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_456;
  to R3_12_47_1_node_488;
  length 551.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_9;
// downstream 75.82 kva on AS
  phases ACN;
  from R3_12_47_1_node_458;
  to R3_12_47_1_node_459;
  length 310.000;
  configuration ID_73;
}
object underground_line {
  name R3_12_47_1_ul_10;
// downstream 41.56 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_458;
  to R3_12_47_1_node_487;
  length 73.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_11;
// downstream 599.91 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_7;
  to R3_12_47_1_node_8;
  length 328.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_12;
// downstream 218.18 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_7;
  to R3_12_47_1_node_9;
  length 636.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_13;
// downstream 155.88 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_9;
  to R3_12_47_1_node_10;
  length 282.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_14;
// downstream 62.29 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_9;
  to R3_12_47_1_node_12;
  length 462.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_15;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_10;
  to R3_12_47_1_node_11;
  length 245.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_16;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_12;
  to R3_12_47_1_node_13;
  length 441.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_17;
// downstream 818.09 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_14;
  to R3_12_47_1_node_7;
  length 562.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_18;
// downstream 144.69 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_19;
  to R3_12_47_1_node_17;
  length 162.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_19;
// downstream 10.38 kva on ACS
  phases ACN;
  from R3_12_47_1_node_26;
  to R3_12_47_1_node_27;
  length 351.000;
  configuration ID_73;
}
object underground_line {
  name R3_12_47_1_ul_20;
// downstream 4858.31 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_33;
  to R3_12_47_1_node_36;
  length 217.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_21;
// downstream 238.90 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_35;
  to R3_12_47_1_node_38;
  length 60;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_22;
// downstream 4619.41 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_35;
  to R3_12_47_1_node_51;
  length 522.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_23;
// downstream 238.90 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_39;
  to R3_12_47_1_node_40;
  length 105.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_24;
// downstream 93.48 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_40;
  to R3_12_47_1_node_41;
  length 175.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_25;
// downstream 10.38 kva on BS
  phases BN;
  from R3_12_47_1_node_40;
  to R3_12_47_1_node_44;
  length 58.000;
  configuration ID_79;
}
object underground_line {
  name R3_12_47_1_ul_26;
// downstream 135.04 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_40;
  to R3_12_47_1_node_45;
  length 499.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_27;
// downstream 93.48 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_41;
  to R3_12_47_1_node_42;
  length 247.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_28;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_42;
  to R3_12_47_1_node_43;
  length 83.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_29;
// downstream 20.78 kva on AS
  phases AN;
  from R3_12_47_1_node_45;
  to R3_12_47_1_node_46;
  length 223.000;
  configuration ID_80;
}
object underground_line {
  name R3_12_47_1_ul_30;
// downstream 20.76 kva on ABS
  phases ABN;
  from R3_12_47_1_node_45;
  to R3_12_47_1_node_47;
  length 138.000;
  configuration ID_81;
}
object underground_line {
  name R3_12_47_1_ul_31;
// downstream 31.16 kva on CS
  phases CN;
  from R3_12_47_1_node_45;
  to R3_12_47_1_node_48;
  length 48.000;
  configuration ID_82;
}
object underground_line {
  name R3_12_47_1_ul_32;
// downstream 62.33 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_45;
  to R3_12_47_1_node_50;
  length 286.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_33;
// downstream 20.78 kva on CS
  phases CN;
  from R3_12_47_1_node_48;
  to R3_12_47_1_node_49;
  length 332.000;
  configuration ID_82;
}
object underground_line {
  name R3_12_47_1_ul_34;
// downstream 4619.41 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_51;
  to R3_12_47_1_node_52;
  length 955.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_35;
// downstream 249.36 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_52;
  to R3_12_47_1_node_53;
  length 126.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_36;
// downstream 885.55 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_52;
  to R3_12_47_1_node_69;
  length 174.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_37;
// downstream 3484.50 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_52;
  to R3_12_47_1_node_150;
  length 1233.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_38;
// downstream 249.36 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_54;
  to R3_12_47_1_node_55;
  length 50.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_39;
// downstream 20.78 kva on BS
  phases BN;
  from R3_12_47_1_node_55;
  to R3_12_47_1_node_56;
  length 191.000;
  configuration ID_79;
}
object underground_line {
  name R3_12_47_1_ul_40;
// downstream 93.59 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_55;
  to R3_12_47_1_node_57;
  length 318.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_41;
// downstream 20.78 kva on AS
  phases AN;
  from R3_12_47_1_node_55;
  to R3_12_47_1_node_58;
  length 343.000;
  configuration ID_80;
}
object underground_line {
  name R3_12_47_1_ul_42;
// downstream 114.22 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_55;
  to R3_12_47_1_node_60;
  length 177.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_43;
// downstream 20.78 kva on AS
  phases AN;
  from R3_12_47_1_node_58;
  to R3_12_47_1_node_59;
  length 313.000;
  configuration ID_80;
}
object underground_line {
  name R3_12_47_1_ul_44;
// downstream 114.22 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_60;
  to R3_12_47_1_node_61;
  length 567.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_45;
// downstream 10.38 kva on BS
  phases BN;
  from R3_12_47_1_node_61;
  to R3_12_47_1_node_62;
  length 118.000;
  configuration ID_79;
}
object underground_line {
  name R3_12_47_1_ul_46;
// downstream 10.38 kva on AS
  phases AN;
  from R3_12_47_1_node_61;
  to R3_12_47_1_node_63;
  length 67.000;
  configuration ID_80;
}
object underground_line {
  name R3_12_47_1_ul_47;
// downstream 31.16 kva on CS
  phases CN;
  from R3_12_47_1_node_61;
  to R3_12_47_1_node_64;
  length 197.000;
  configuration ID_82;
}
object underground_line {
  name R3_12_47_1_ul_48;
// downstream 62.29 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_61;
  to R3_12_47_1_node_66;
  length 673.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_49;
// downstream 10.38 kva on CS
  phases CN;
  from R3_12_47_1_node_64;
  to R3_12_47_1_node_65;
  length 293.000;
  configuration ID_82;
}
object underground_line {
  name R3_12_47_1_ul_50;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_66;
  to R3_12_47_1_node_67;
  length 238.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_51;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_66;
  to R3_12_47_1_node_68;
  length 103.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_52;
// downstream 41.53 kva on ABS
  phases ABN;
  from R3_12_47_1_node_93;
  to R3_12_47_1_node_94;
  length 425.000;
  configuration ID_86;
}
object underground_line {
  name R3_12_47_1_ul_53;
// downstream 20.76 kva on ABS
  phases ABN;
  from R3_12_47_1_node_94;
  to R3_12_47_1_node_95;
  length 291.000;
  configuration ID_86;
}
object underground_line {
  name R3_12_47_1_ul_54;
// downstream 20.76 kva on ABS
  phases ABN;
  from R3_12_47_1_node_94;
  to R3_12_47_1_node_96;
  length 57.000;
  configuration ID_86;
}
object underground_line {
  name R3_12_47_1_ul_55;
// downstream 20.76 kva on ABS
  phases ABN;
  from R3_12_47_1_node_99;
  to R3_12_47_1_node_100;
  length 194.000;
  configuration ID_81;
}
object underground_line {
  name R3_12_47_1_ul_56;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_104;
  to R3_12_47_1_node_105;
  length 84.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_57;
// downstream 325.76 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_113;
  to R3_12_47_1_node_114;
  length 10.000;
  configuration ID_88;
}
object underground_line {
  name R3_12_47_1_ul_58;
// downstream 325.76 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_114;
  to R3_12_47_1_node_115;
  length 10.000;
  configuration ID_89;
}
object underground_line {
  name R3_12_47_1_ul_59;
// downstream 76.92 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_123;
  to R3_12_47_1_node_124;
  length 10.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_60;
// downstream 76.92 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_124;
  to R3_12_47_1_node_125;
  length 10.000;
  configuration ID_89;
}
object underground_line {
  name R3_12_47_1_ul_61;
// downstream 62.33 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_127;
  to R3_12_47_1_node_128;
  length 75.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_62;
// downstream 93.48 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_130;
  to R3_12_47_1_node_131;
  length 143.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_63;
// downstream 62.33 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_131;
  to R3_12_47_1_node_132;
  length 245.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_64;
// downstream 3484.50 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_149;
  to R3_12_47_1_node_151;
  length 768.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_65;
// downstream 243.66 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_151;
  to R3_12_47_1_node_152;
  length 149.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_66;
// downstream 234.79 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_152;
  to R3_12_47_1_node_155;
  length 180.400;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_67;
// downstream 3240.84 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_151;
  to R3_12_47_1_node_157;
  length 545.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_68;
// downstream 8.87 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_152;
  to R3_12_47_1_node_153;
  length 90.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_69;
// downstream 234.79 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_156;
  to R3_12_47_1_node_168;
  length 40.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_70;
// downstream 3240.84 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_157;
  to R3_12_47_1_node_160;
  length 329.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_71;
  phases ABCN;
  from R3_12_47_1_node_159;
  to R3_12_47_1_node_163;
  length 58.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_72;
// downstream 1454.22 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_161;
  to R3_12_47_1_node_164;
  length 136.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_73;
// downstream 763.05 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_162;
  to R3_12_47_1_node_166;
  length 85.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_74;
// downstream 1023.58 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_162;
  to R3_12_47_1_node_194;
  length 342.000;
  configuration ID_90;
}
object underground_line {
  name R3_12_47_1_ul_75;
// downstream 742.21 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_167;
  to R3_12_47_1_node_169;
  length 81.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_76;
// downstream 20.84 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_167;
  to R3_12_47_1_node_193;
  length 60;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_77;
// downstream 155.91 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_169;
  to R3_12_47_1_node_170;
  length 359.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_78;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_169;
  to R3_12_47_1_node_184;
  length 152.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_79;
// downstream 555.16 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_169;
  to R3_12_47_1_node_185;
  length 506.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_80;
// downstream 155.91 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_170;
  to R3_12_47_1_node_171;
  length 66.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_81;
// downstream 51.98 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_171;
  to R3_12_47_1_node_172;
  length 66.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_82;
// downstream 93.54 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_171;
  to R3_12_47_1_node_179;
  length 66.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_83;
// downstream 10.38 kva on ACS
  phases ACN;
  from R3_12_47_1_node_171;
  to R3_12_47_1_node_182;
  length 66.000;
  configuration ID_73;
}
object underground_line {
  name R3_12_47_1_ul_84;
// downstream 51.98 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_172;
  to R3_12_47_1_node_173;
  length 545.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_85;
// downstream 51.98 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_173;
  to R3_12_47_1_node_174;
  length 77.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_86;
// downstream 41.60 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_174;
  to R3_12_47_1_node_175;
  length 344.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_87;
// downstream 10.38 kva on ABS
  phases ABN;
  from R3_12_47_1_node_174;
  to R3_12_47_1_node_178;
  length 42.000;
  configuration ID_81;
}
object underground_line {
  name R3_12_47_1_ul_88;
// downstream 31.22 kva on BCS
  phases BCN;
  from R3_12_47_1_node_175;
  to R3_12_47_1_node_176;
  length 153.000;
  configuration ID_71;
}
object underground_line {
  name R3_12_47_1_ul_89;
// downstream 10.38 kva on ACS
  phases ACN;
  from R3_12_47_1_node_175;
  to R3_12_47_1_node_177;
  length 289.000;
  configuration ID_73;
}
object underground_line {
  name R3_12_47_1_ul_90;
// downstream 93.54 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_179;
  to R3_12_47_1_node_180;
  length 146.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_91;
// downstream 93.54 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_180;
  to R3_12_47_1_node_181;
  length 10.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_92;
// downstream 10.38 kva on ACS
  phases ACN;
  from R3_12_47_1_node_182;
  to R3_12_47_1_node_183;
  length 300.000;
  configuration ID_73;
}
object underground_line {
  name R3_12_47_1_ul_93;
// downstream 555.16 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_185;
  to R3_12_47_1_node_186;
  length 52.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_94;
// downstream 232.94 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_186;
  to R3_12_47_1_node_187;
  length 281.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_95;
// downstream 124.73 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_186;
  to R3_12_47_1_node_188;
  length 52.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_96;
// downstream 41.56 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_186;
  to R3_12_47_1_node_190;
  length 37.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_97;
// downstream 155.92 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_186;
  to R3_12_47_1_node_191;
  length 414.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_98;
// downstream 124.73 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_188;
  to R3_12_47_1_node_189;
  length 221.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_99;
// downstream 93.59 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_191;
  to R3_12_47_1_node_192;
  length 315.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_100;
  phases ABCN;
  from R3_12_47_1_node_194;
  to R3_12_47_1_node_195;
  length 547.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_101;
// downstream 1023.58 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_194;
  to R3_12_47_1_node_198;
  length 175.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_102;
  phases ABCN;
  from R3_12_47_1_node_195;
  to R3_12_47_1_node_196;
  length 658.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_103;
  phases ABCN;
  from R3_12_47_1_node_196;
  to R3_12_47_1_node_197;
  length 167.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_104;
// downstream 1023.58 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_199;
  to R3_12_47_1_node_200;
  length 175.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_105;
// downstream 1023.58 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_200;
  to R3_12_47_1_node_201;
  length 391.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_106;
// downstream 711.88 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_201;
  to R3_12_47_1_node_202;
  length 139.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_107;
// downstream 124.63 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_201;
  to R3_12_47_1_node_204;
  length 106.000;
  configuration ID_91;
}
object underground_line {
  name R3_12_47_1_ul_108;
// downstream 187.07 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_201;
  to R3_12_47_1_node_207;
  length 321.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_109;
// downstream 711.88 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_202;
  to R3_12_47_1_node_203;
  length 10.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_110;
// downstream 62.29 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_204;
  to R3_12_47_1_node_205;
  length 230.000;
  configuration ID_91;
}
object underground_line {
  name R3_12_47_1_ul_111;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_205;
  to R3_12_47_1_node_206;
  length 238.000;
  configuration ID_91;
}
object underground_line {
  name R3_12_47_1_ul_112;
// downstream 124.73 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_207;
  to R3_12_47_1_node_208;
  length 362.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_113;
// downstream 62.33 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_207;
  to R3_12_47_1_node_209;
  length 165.000;
  configuration ID_91;
}
object underground_line {
  name R3_12_47_1_ul_114;
// downstream 62.33 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_237;
  to R3_12_47_1_node_384;
  length 84.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_115;
// downstream 62.44 kva on ABS
  phases ABN;
  from R3_12_47_1_node_249;
  to R3_12_47_1_node_250;
  length 246.000;
  configuration ID_81;
}
object underground_line {
  name R3_12_47_1_ul_116;
// downstream 31.22 kva on ABS
  phases ABN;
  from R3_12_47_1_node_250;
  to R3_12_47_1_node_251;
  length 283.000;
  configuration ID_92;
}
object underground_line {
  name R3_12_47_1_ul_117;
// downstream 197.41 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_256;
  to R3_12_47_1_node_257;
  length 47.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_118;
// downstream 197.41 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_258;
  to R3_12_47_1_node_259;
  length 47.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_119;
// downstream 166.26 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_259;
  to R3_12_47_1_node_260;
  length 444.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_120;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_259;
  to R3_12_47_1_node_264;
  length 286.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_121;
// downstream 10.38 kva on BCS
  phases BCN;
  from R3_12_47_1_node_260;
  to R3_12_47_1_node_261;
  length 43.000;
  configuration ID_71;
}
object underground_line {
  name R3_12_47_1_ul_122;
// downstream 155.88 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_260;
  to R3_12_47_1_node_262;
  length 353.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_123;
// downstream 124.73 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_262;
  to R3_12_47_1_node_263;
  length 280.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_124;
// downstream 20.76 kva on ACS
  phases ACN;
  from R3_12_47_1_node_282;
  to R3_12_47_1_node_283;
  length 161.000;
  configuration ID_73;
}
object underground_line {
  name R3_12_47_1_ul_125;
// downstream 20.76 kva on BCS
  phases BCN;
  from R3_12_47_1_node_288;
  to R3_12_47_1_node_289;
  length 201.000;
  configuration ID_71;
}
object underground_line {
  name R3_12_47_1_ul_126;
// downstream 20.76 kva on ABS
  phases ABN;
  from R3_12_47_1_node_296;
  to R3_12_47_1_node_297;
  length 143.000;
  configuration ID_81;
}
object underground_line {
  name R3_12_47_1_ul_127;
// downstream 20.76 kva on ABS
  phases ABN;
  from R3_12_47_1_node_297;
  to R3_12_47_1_node_298;
  length 219.000;
  configuration ID_92;
}
object underground_line {
  name R3_12_47_1_ul_128;
// downstream 5200.90 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_300;
  to R3_12_47_1_node_301;
  length 255.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_129;
// downstream 5200.90 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_301;
  to R3_12_47_1_node_302;
  length 86.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_130;
// downstream 5073.63 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_302;
  to R3_12_47_1_node_303;
  length 49.000;
  configuration ID_90;
}
object underground_line {
  name R3_12_47_1_ul_131;
// downstream 127.27 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_302;
  to R3_12_47_1_node_361;
  length 354.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_132;
// downstream 5073.63 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_304;
  to R3_12_47_1_node_305;
  length 49.000;
  configuration ID_90;
}
object underground_line {
  name R3_12_47_1_ul_133;
// downstream 124.59 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_305;
  to R3_12_47_1_node_306;
  length 175.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_134;
// downstream 4949.04 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_305;
  to R3_12_47_1_node_325;
  length 525.000;
  configuration ID_90;
}
object underground_line {
  name R3_12_47_1_ul_135;
// downstream 124.59 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_306;
  to R3_12_47_1_node_307;
  length 202.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_136;
// downstream 62.29 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_307;
  to R3_12_47_1_node_308;
  length 489.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_137;
// downstream 10.38 kva on BCS
  phases BCN;
  from R3_12_47_1_node_307;
  to R3_12_47_1_node_316;
  length 252.000;
  configuration ID_71;
}
object underground_line {
  name R3_12_47_1_ul_138;
// downstream 41.53 kva on ABS
  phases ABCN;
  from R3_12_47_1_node_307;
  to R3_12_47_1_node_317;
  length 137.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_139;
// downstream 10.38 kva on ACS
  phases ACN;
  from R3_12_47_1_node_307;
  to R3_12_47_1_node_324;
  length 63.000;
  configuration ID_73;
}
object underground_line {
  name R3_12_47_1_ul_140;
// downstream 41.53 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_308;
  to R3_12_47_1_node_309;
  length 157.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_141;
// downstream 20.76 kva on ACS
  phases ACN;
  from R3_12_47_1_node_308;
  to R3_12_47_1_node_315;
  length 139.000;
  configuration ID_73;
}
object underground_line {
  name R3_12_47_1_ul_142;
// downstream 10.38 kva on ACS
  phases ACN;
  from R3_12_47_1_node_309;
  to R3_12_47_1_node_310;
  length 64.000;
  configuration ID_73;
}
object underground_line {
  name R3_12_47_1_ul_143;
// downstream 10.38 kva on ABS
  phases ABN;
  from R3_12_47_1_node_309;
  to R3_12_47_1_node_312;
  length 64.000;
  configuration ID_81;
}
object underground_line {
  name R3_12_47_1_ul_144;
// downstream 20.76 kva on BCS
  phases BCN;
  from R3_12_47_1_node_309;
  to R3_12_47_1_node_314;
  length 144.000;
  configuration ID_71;
}
object underground_line {
  name R3_12_47_1_ul_145;
// downstream 10.38 kva on ACS
  phases ACN;
  from R3_12_47_1_node_310;
  to R3_12_47_1_node_311;
  length 277.000;
  configuration ID_73;
}
object underground_line {
  name R3_12_47_1_ul_146;
// downstream 10.38 kva on ABS
  phases ABN;
  from R3_12_47_1_node_312;
  to R3_12_47_1_node_313;
  length 175.000;
  configuration ID_81;
}
object underground_line {
  name R3_12_47_1_ul_147;
// downstream 41.53 kva on ABS
  phases ABN;
  from R3_12_47_1_node_317;
  to R3_12_47_1_node_318;
  length 218.000;
  configuration ID_81;
}
object underground_line {
  name R3_12_47_1_ul_148;
// downstream 4949.04 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_325;
  to R3_12_47_1_node_326;
  length 52.000;
  configuration ID_90;
}
object underground_line {
  name R3_12_47_1_ul_149;
// downstream 20.76 kva on BCS
  phases BCN;
  from R3_12_47_1_node_326;
  to R3_12_47_1_node_327;
  length 352.000;
  configuration ID_71;
}
object underground_line {
  name R3_12_47_1_ul_150;
// downstream 20.76 kva on ACS
  phases ACN;
  from R3_12_47_1_node_326;
  to R3_12_47_1_node_328;
  length 136.000;
  configuration ID_73;
}
object underground_line {
  name R3_12_47_1_ul_151;
// downstream 20.76 kva on ABS
  phases ABN;
  from R3_12_47_1_node_326;
  to R3_12_47_1_node_329;
  length 240.000;
  configuration ID_81;
}
object underground_line {
  name R3_12_47_1_ul_152;
// downstream 4886.75 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_326;
  to R3_12_47_1_node_330;
  length 292.000;
  configuration ID_90;
}
object underground_line {
  name R3_12_47_1_ul_153;
// downstream 20.76 kva on BCS
  phases BCN;
  from R3_12_47_1_node_330;
  to R3_12_47_1_node_331;
  length 117.000;
  configuration ID_71;
}
object underground_line {
  name R3_12_47_1_ul_154;
// downstream 114.35 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_330;
  to R3_12_47_1_node_332;
  length 127.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_155;
// downstream 4751.63 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_330;
  to R3_12_47_1_node_334;
  length 312.000;
  configuration ID_90;
}
object underground_line {
  name R3_12_47_1_ul_156;
// downstream 20.76 kva on ACS
  phases ACN;
  from R3_12_47_1_node_332;
  to R3_12_47_1_node_333;
  length 177.000;
  configuration ID_73;
}
object underground_line {
  name R3_12_47_1_ul_157;
// downstream 72.68 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_334;
  to R3_12_47_1_node_335;
  length 53.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_158;
// downstream 4678.95 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_334;
  to R3_12_47_1_node_339;
  length 53.000;
  configuration ID_90;
}
object underground_line {
  name R3_12_47_1_ul_159;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_335;
  to R3_12_47_1_node_336;
  length 161.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_160;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_335;
  to R3_12_47_1_node_337;
  length 276.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_161;
// downstream 10.38 kva on BCS
  phases BCN;
  from R3_12_47_1_node_335;
  to R3_12_47_1_node_338;
  length 92.000;
  configuration ID_71;
}
object underground_line {
  name R3_12_47_1_ul_162;
// downstream 4678.95 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_339;
  to R3_12_47_1_node_340;
  length 424.000;
  configuration ID_90;
}
object underground_line {
  name R3_12_47_1_ul_163;
// downstream 4574.98 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_340;
  to R3_12_47_1_node_342;
  length 660;
  configuration ID_90;
}
object underground_line {
  name R3_12_47_1_ul_164;
// downstream 93.59 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_340;
  to R3_12_47_1_node_359;
  length 194.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_165;
// downstream 10.38 kva on BC
  phases BCN;
  from R3_12_47_1_node_341;
  to R3_12_47_1_node_360;
  length 80.000;
  configuration ID_71;
}
object underground_line {
  name R3_12_47_1_ul_166;
// downstream 4502.28 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_342;
  to R3_12_47_1_node_347;
  length 302.000;
  configuration ID_90;
}
object underground_line {
  name R3_12_47_1_ul_167;
// downstream 41.56 kva on ABS
  phases ABN;
  from R3_12_47_1_node_343;
  to R3_12_47_1_node_345;
  length 270.000;
  configuration ID_81;
}
object underground_line {
  name R3_12_47_1_ul_168;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_344;
  to R3_12_47_1_node_346;
  length 170.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_169;
// downstream 4471.13 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_347;
  to R3_12_47_1_node_352;
  length 132.000;
  configuration ID_90;
}
object underground_line {
  name R3_12_47_1_ul_170;
// downstream 20.76 kva on ACS
  phases ACN;
  from R3_12_47_1_node_348;
  to R3_12_47_1_node_350;
  length 78.000;
  configuration ID_70;
}
object underground_line {
  name R3_12_47_1_ul_171;
// downstream 10.38 kva on BCS
  phases BCN;
  from R3_12_47_1_node_349;
  to R3_12_47_1_node_351;
  length 197.000;
  configuration ID_71;
}
object underground_line {
  name R3_12_47_1_ul_172;
// downstream 4471.13 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_352;
  to R3_12_47_1_node_353;
  length 45.000;
  configuration ID_90;
}
object underground_line {
  name R3_12_47_1_ul_173;
// downstream 4471.13 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_354;
  to R3_12_47_1_node_355;
  length 10.000;
  configuration ID_90;
}
object underground_line {
  name R3_12_47_1_ul_174;
// downstream 4471.13 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_355;
  to R3_12_47_1_node_356;
  length 81.000;
  configuration ID_90;
}
object underground_line {
  name R3_12_47_1_ul_175;
// downstream 4471.13 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_357;
  to R3_12_47_1_node_358;
  length 10.000;
  configuration ID_89;
}
object underground_line {
  name R3_12_47_1_ul_176;
// downstream 127.27 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_361;
  to R3_12_47_1_node_362;
  length 106.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_177;
  phases ABCN;
  from R3_12_47_1_node_361;
  to R3_12_47_1_node_376;
  length 100.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_178;
// downstream 197.41 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_371;
  to R3_12_47_1_node_256;
  length 103.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_179;
// downstream 4526.33 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_390;
  to R3_12_47_1_node_391;
  length 95.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_180;
// downstream 4526.33 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_391;
  to R3_12_47_1_node_392;
  length 259.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_181;
// downstream 4526.33 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_392;
  to R3_12_47_1_node_492;
  length 255.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_182;
  phases ABCN;
  from R3_12_47_1_node_394;
  to R3_12_47_1_node_395;
  length 956.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_183;
  phases ABCN;
  from R3_12_47_1_node_395;
  to R3_12_47_1_node_396;
  length 551.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_184;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_397;
  to R3_12_47_1_node_398;
  length 309.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_185;
// downstream 135.01 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_397;
  to R3_12_47_1_node_399;
  length 135.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_186;
// downstream 833.07 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_397;
  to R3_12_47_1_node_405;
  length 494.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_187;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_399;
  to R3_12_47_1_node_400;
  length 135.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_188;
// downstream 10.38 kva on BCS
  phases BCN;
  from R3_12_47_1_node_399;
  to R3_12_47_1_node_402;
  length 52.000;
  configuration ID_71;
}
object underground_line {
  name R3_12_47_1_ul_189;
// downstream 93.48 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_399;
  to R3_12_47_1_node_403;
  length 136.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_190;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_400;
  to R3_12_47_1_node_401;
  length 108.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_191;
// downstream 62.33 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_403;
  to R3_12_47_1_node_404;
  length 438.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_192;
// downstream 41.56 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_405;
  to R3_12_47_1_node_406;
  length 166.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_193;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_405;
  to R3_12_47_1_node_407;
  length 69.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_194;
// downstream 760.35 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_405;
  to R3_12_47_1_node_408;
  length 150.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_195;
// downstream 435.19 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_408;
  to R3_12_47_1_node_409;
  length 77.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_196;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_408;
  to R3_12_47_1_node_452;
  length 70.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_197;
// downstream 294.02 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_408;
  to R3_12_47_1_node_453;
  length 349.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_198;
// downstream 51.98 kva on ACS
  phases ACN;
  from R3_12_47_1_node_429;
  to R3_12_47_1_node_430;
  length 86.000;
  configuration ID_98;
}
object underground_line {
  name R3_12_47_1_ul_199;
// downstream 31.22 kva on ACS
  phases ACN;
  from R3_12_47_1_node_430;
  to R3_12_47_1_node_431;
  length 287.000;
  configuration ID_98;
}
object underground_line {
  name R3_12_47_1_ul_200;
// downstream 41.53 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_433;
  to R3_12_47_1_node_434;
  length 185.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_201;
// downstream 10.38 kva on BCS
  phases BCN;
  from R3_12_47_1_node_434;
  to R3_12_47_1_node_435;
  length 44.000;
  configuration ID_71;
}
object underground_line {
  name R3_12_47_1_ul_202;
// downstream 5.20 kva on AS
  phases AN;
  from R3_12_47_1_node_479;
  to R3_12_47_1_node_480;
  length 136.300;
  configuration ID_99;
}
object underground_line {
  name R3_12_47_1_ul_203;
// downstream 5.20 kva on AS
  phases AN;
  from R3_12_47_1_node_480;
  to R3_12_47_1_node_481;
  length 185.000;
  configuration ID_99;
}
object underground_line {
  name R3_12_47_1_ul_204;
// downstream 41.56 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_488;
  to R3_12_47_1_node_489;
  length 125.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_205;
// downstream 31.22 kva on BCS
  phases BCN;
  from R3_12_47_1_node_488;
  to R3_12_47_1_node_490;
  length 292.000;
  configuration ID_71;
}
object underground_line {
  name R3_12_47_1_ul_206;
// downstream 3527.10 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_491;
  to R3_12_47_1_node_495;
  length 255.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_207;
// downstream 999.22 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_493;
  to R3_12_47_1_node_397;
  length 115.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_208;
  phases ABCN;
  from R3_12_47_1_node_494;
  to R3_12_47_1_node_394;
  length 495.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_209;
// downstream 3527.10 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_495;
  to R3_12_47_1_node_496;
  length 853.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_210;
// downstream 10.38 kva on AC
  phases ACN;
  from R3_12_47_1_node_497;
  to R3_12_47_1_node_498;
  length 54.000;
  configuration ID_73;
}
object underground_line {
  name R3_12_47_1_ul_211;
// downstream 634.04 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_497;
  to R3_12_47_1_node_499;
  length 187.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_212;
// downstream 665.21 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_497;
  to R3_12_47_1_node_512;
  length 331.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_213;
// downstream 634.04 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_500;
  to R3_12_47_1_node_501;
  length 145.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_214;
// downstream 124.73 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_501;
  to R3_12_47_1_node_502;
  length 101.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_215;
// downstream 478.16 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_501;
  to R3_12_47_1_node_503;
  length 424.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_216;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_501;
  to R3_12_47_1_node_511;
  length 83.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_217;
// downstream 124.67 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_503;
  to R3_12_47_1_node_504;
  length 73.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_218;
// downstream 249.51 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_503;
  to R3_12_47_1_node_506;
  length 348.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_219;
// downstream 93.59 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_503;
  to R3_12_47_1_node_509;
  length 98.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_220;
// downstream 10.39 kva on ABS
  phases ABN;
  from R3_12_47_1_node_503;
  to R3_12_47_1_node_510;
  length 43.000;
  configuration ID_92;
}
object underground_line {
  name R3_12_47_1_ul_221;
// downstream 62.33 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_504;
  to R3_12_47_1_node_505;
  length 80.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_222;
// downstream 155.92 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_506;
  to R3_12_47_1_node_507;
  length 189.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_223;
// downstream 93.59 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_507;
  to R3_12_47_1_node_508;
  length 153.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_224;
// downstream 665.21 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_512;
  to R3_12_47_1_node_513;
  length 248.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_225;
// downstream 665.21 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_514;
  to R3_12_47_1_node_515;
  length 178.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_226;
// downstream 665.21 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_515;
  to R3_12_47_1_node_516;
  length 450.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_227;
// downstream 270.24 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_516;
  to R3_12_47_1_node_517;
  length 48.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_228;
// downstream 187.07 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_516;
  to R3_12_47_1_node_519;
  length 260;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_229;
// downstream 207.90 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_516;
  to R3_12_47_1_node_521;
  length 385.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_230;
// downstream 207.90 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_517;
  to R3_12_47_1_node_518;
  length 132.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_231;
// downstream 124.73 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_519;
  to R3_12_47_1_node_520;
  length 206.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_232;
// downstream 1309.64 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_496;
  to R3_12_47_1_node_497;
  length 177.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_233;
// downstream 2217.47 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_496;
  to R3_12_47_1_node_522;
  length 450.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_234;
// downstream 2217.47 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_522;
  to R3_12_47_1_node_523;
  length 1003.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_235;
// downstream 2186.32 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_523;
  to R3_12_47_1_node_526;
  length 337.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_236;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_525;
  to R3_12_47_1_node_524;
  length 278.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_237;
// downstream 35.25 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_527;
  to R3_12_47_1_node_530;
  length 309.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_238;
// downstream 47.72 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_527;
  to R3_12_47_1_node_537;
  length 262.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_239;
// downstream 10.38 kva on AB
  phases ABN;
  from R3_12_47_1_node_528;
  to R3_12_47_1_node_529;
  length 61.000;
  configuration ID_81;
}
object underground_line {
  name R3_12_47_1_ul_240;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_535;
  to R3_12_47_1_node_536;
  length 310.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_241;
// downstream 93.35 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_526;
  to R3_12_47_1_node_527;
  length 10.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_242;
// downstream 2092.96 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_526;
  to R3_12_47_1_node_541;
  length 753.000;
  configuration ID_78;
}
object underground_line {
  name R3_12_47_1_ul_243;
// downstream 2092.96 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_541;
  to R3_12_47_1_node_562;
  length 412.000;
  configuration ID_90;
}
object underground_line {
  name R3_12_47_1_ul_244;
// downstream 120.05 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_542;
  to R3_12_47_1_node_389;
  length 87.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_245;
// downstream 301.32 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_546;
  to R3_12_47_1_node_547;
  length 61.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_246;
// downstream 301.32 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_547;
  to R3_12_47_1_node_548;
  length 59.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_247;
// downstream 93.59 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_548;
  to R3_12_47_1_node_549;
  length 59.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_248;
// downstream 166.20 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_548;
  to R3_12_47_1_node_551;
  length 59.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_249;
// downstream 10.38 kva on AC
  phases ACN;
  from R3_12_47_1_node_548;
  to R3_12_47_1_node_559;
  length 38.000;
  configuration ID_70;
}
object underground_line {
  name R3_12_47_1_ul_250;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_548;
  to R3_12_47_1_node_560;
  length 225.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_251;
// downstream 93.59 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_549;
  to R3_12_47_1_node_550;
  length 356.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_252;
// downstream 166.20 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_551;
  to R3_12_47_1_node_552;
  length 412.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_253;
// downstream 62.33 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_552;
  to R3_12_47_1_node_553;
  length 267.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_254;
// downstream 62.33 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_552;
  to R3_12_47_1_node_556;
  length 458.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_255;
// downstream 41.53 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_552;
  to R3_12_47_1_node_557;
  length 72.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_256;
// downstream 62.33 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_553;
  to R3_12_47_1_node_554;
  length 111.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_257;
// downstream 10.38 kva on AB
  phases ABN;
  from R3_12_47_1_node_557;
  to R3_12_47_1_node_558;
  length 51.000;
  configuration ID_92;
}
object underground_line {
  name R3_12_47_1_ul_258;
// downstream 301.32 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_561;
  to R3_12_47_1_node_545;
  length 61.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_259;
// downstream 1791.65 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_563;
  to R3_12_47_1_node_564;
  length 269.000;
  configuration ID_90;
}
object underground_line {
  name R3_12_47_1_ul_260;
// downstream 1791.65 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_564;
  to R3_12_47_1_node_565;
  length 127.000;
  configuration ID_90;
}
object underground_line {
  name R3_12_47_1_ul_261;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_567;
  to R3_12_47_1_node_568;
  length 256.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_262;
// downstream 62.29 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_569;
  to R3_12_47_1_node_567;
  length 290.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_263;
// downstream 62.33 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_576;
  to R3_12_47_1_node_575;
  length 118.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_264;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_581;
  to R3_12_47_1_node_585;
  length 122.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_265;
// downstream 124.73 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_587;
  to R3_12_47_1_node_588;
  length 112.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_266;
// downstream 187.10 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_590;
  to R3_12_47_1_node_591;
  length 119.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_267;
// downstream 62.36 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_591;
  to R3_12_47_1_node_592;
  length 125.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_268;
// downstream 62.36 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_592;
  to R3_12_47_1_node_593;
  length 311.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_269;
// downstream 869.46 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_597;
  to R3_12_47_1_node_598;
  length 138.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_270;
// downstream 218.32 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_598;
  to R3_12_47_1_node_599;
  length 102.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_271;
// downstream 62.33 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_598;
  to R3_12_47_1_node_601;
  length 77.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_272;
// downstream 588.81 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_598;
  to R3_12_47_1_node_602;
  length 257.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_273;
// downstream 124.73 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_599;
  to R3_12_47_1_node_600;
  length 350.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_274;
// downstream 432.99 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_602;
  to R3_12_47_1_node_603;
  length 871.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_275;
// downstream 155.82 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_602;
  to R3_12_47_1_node_606;
  length 354.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_276;
// downstream 432.99 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_603;
  to R3_12_47_1_node_604;
  length 405.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_277;
// downstream 432.99 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_604;
  to R3_12_47_1_node_605;
  length 10.000;
  configuration ID_89;
}
object underground_line {
  name R3_12_47_1_ul_278;
// downstream 62.33 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_606;
  to R3_12_47_1_node_607;
  length 75.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_279;
// downstream 93.48 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_606;
  to R3_12_47_1_node_608;
  length 147.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_280;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_608;
  to R3_12_47_1_node_609;
  length 232.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_281;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_611;
  to R3_12_47_1_node_555;
  length 75.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_282;
// downstream 343.41 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_615;
  to R3_12_47_1_node_616;
  length 91.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_283;
// downstream 62.29 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_624;
  to R3_12_47_1_node_626;
  length 163.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_284;
// downstream 598.91 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_624;
  to R3_12_47_1_node_628;
  length 256.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_285;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_626;
  to R3_12_47_1_node_627;
  length 421.000;
  configuration ID_72;
}
object underground_line {
  name R3_12_47_1_ul_286;
// downstream 505.33 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_628;
  to R3_12_47_1_node_629;
  length 250.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_287;
// downstream 93.48 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_629;
  to R3_12_47_1_node_630;
  length 375.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_288;
// downstream 31.15 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_630;
  to R3_12_47_1_node_631;
  length 114.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_289;
  phases ABCN;
  from R3_12_47_1_node_631;
  to R3_12_47_1_node_625;
  length 958.000;
  configuration ID_68;
}
object underground_line {
  name R3_12_47_1_ul_290;
// downstream 661.21 kva on ABCS
  phases ABCN;
  from R3_12_47_1_node_632;
  to R3_12_47_1_node_624;
  length 209.000;
  configuration ID_72;
}
object triplex_line {
  name R3_12_47_1_tl_1;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_1;
  to R3_12_47_1_tm_1;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_2;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_2;
  to R3_12_47_1_tm_2;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_3;
// downstream 8.31 kva on AS
  phases AS;
  from R3_12_47_1_tn_3;
  to R3_12_47_1_tm_3;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_4;
// downstream 8.31 kva on BS
  phases BS;
  from R3_12_47_1_tn_4;
  to R3_12_47_1_tm_4;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_5;
// downstream 8.31 kva on CS
  phases CS;
  from R3_12_47_1_tn_5;
  to R3_12_47_1_tm_5;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_6;
// downstream 11.10 kva on AS
  phases AS;
  from R3_12_47_1_tn_6;
  to R3_12_47_1_tm_6;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_7;
// downstream 11.10 kva on BS
  phases BS;
  from R3_12_47_1_tn_7;
  to R3_12_47_1_tm_7;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_8;
// downstream 11.10 kva on CS
  phases CS;
  from R3_12_47_1_tn_8;
  to R3_12_47_1_tm_8;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_9;
// downstream 2.59 kva on AS
  phases AS;
  from R3_12_47_1_tn_9;
  to R3_12_47_1_tm_9;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_10;
// downstream 34.73 kva on BS
  phases BS;
  from R3_12_47_1_tn_10;
  to R3_12_47_1_tm_10;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_11;
// downstream 34.73 kva on CS
  phases CS;
  from R3_12_47_1_tn_11;
  to R3_12_47_1_tm_11;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_12;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_12;
  to R3_12_47_1_tm_12;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_13;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_13;
  to R3_12_47_1_tm_13;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_14;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_14;
  to R3_12_47_1_tm_14;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_15;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_15;
  to R3_12_47_1_tm_15;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_16;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_tn_16;
  to R3_12_47_1_tm_16;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_17;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_tn_17;
  to R3_12_47_1_tm_17;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_18;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_tn_18;
  to R3_12_47_1_tm_18;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_19;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_19;
  to R3_12_47_1_tm_19;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_20;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_20;
  to R3_12_47_1_tm_20;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_21;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_21;
  to R3_12_47_1_tm_21;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_22;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_tn_22;
  to R3_12_47_1_tm_22;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_23;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_23;
  to R3_12_47_1_tm_23;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_24;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_24;
  to R3_12_47_1_tm_24;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_25;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_25;
  to R3_12_47_1_tm_25;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_26;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_tn_26;
  to R3_12_47_1_tm_26;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_27;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_tn_27;
  to R3_12_47_1_tm_27;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_28;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_tn_28;
  to R3_12_47_1_tm_28;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_29;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_tn_29;
  to R3_12_47_1_tm_29;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_30;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_tn_30;
  to R3_12_47_1_tm_30;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_31;
// downstream 31.20 kva on AS
  phases AS;
  from R3_12_47_1_tn_31;
  to R3_12_47_1_tm_31;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_32;
// downstream 31.20 kva on BS
  phases BS;
  from R3_12_47_1_tn_32;
  to R3_12_47_1_tm_32;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_33;
// downstream 31.20 kva on CS
  phases CS;
  from R3_12_47_1_tn_33;
  to R3_12_47_1_tm_33;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_34;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_tn_34;
  to R3_12_47_1_tm_34;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_35;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_35;
  to R3_12_47_1_tm_35;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_36;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_36;
  to R3_12_47_1_tm_36;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_37;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_tn_37;
  to R3_12_47_1_tm_37;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_38;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_38;
  to R3_12_47_1_tm_38;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_39;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_39;
  to R3_12_47_1_tm_39;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_40;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_40;
  to R3_12_47_1_tm_40;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_41;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_41;
  to R3_12_47_1_tm_41;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_42;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_42;
  to R3_12_47_1_tm_42;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_43;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_43;
  to R3_12_47_1_tm_43;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_44;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_44;
  to R3_12_47_1_tm_44;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_45;
// downstream 17.31 kva on AS
  phases AS;
  from R3_12_47_1_tn_45;
  to R3_12_47_1_tm_45;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_46;
// downstream 17.31 kva on BS
  phases BS;
  from R3_12_47_1_tn_46;
  to R3_12_47_1_tm_46;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_47;
// downstream 17.31 kva on CS
  phases CS;
  from R3_12_47_1_tn_47;
  to R3_12_47_1_tm_47;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_48;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_48;
  to R3_12_47_1_tm_48;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_49;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_49;
  to R3_12_47_1_tm_49;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_50;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_50;
  to R3_12_47_1_tm_50;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_51;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_51;
  to R3_12_47_1_tm_51;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_52;
// downstream 2.59 kva on BS
  phases BS;
  from R3_12_47_1_tn_52;
  to R3_12_47_1_tm_52;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_53;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_53;
  to R3_12_47_1_tm_53;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_54;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_54;
  to R3_12_47_1_tm_54;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_55;
// downstream 2.59 kva on BS
  phases BS;
  from R3_12_47_1_tn_55;
  to R3_12_47_1_tm_55;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_56;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_56;
  to R3_12_47_1_tm_56;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_57;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_57;
  to R3_12_47_1_tm_57;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_58;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_58;
  to R3_12_47_1_tm_58;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_59;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_59;
  to R3_12_47_1_tm_59;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_60;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_60;
  to R3_12_47_1_tm_60;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_61;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_61;
  to R3_12_47_1_tm_61;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_62;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_62;
  to R3_12_47_1_tm_62;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_63;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_63;
  to R3_12_47_1_tm_63;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_64;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_64;
  to R3_12_47_1_tm_64;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_65;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_65;
  to R3_12_47_1_tm_65;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_66;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_66;
  to R3_12_47_1_tm_66;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_67;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_67;
  to R3_12_47_1_tm_67;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_68;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_68;
  to R3_12_47_1_tm_68;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_69;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_69;
  to R3_12_47_1_tm_69;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_70;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_70;
  to R3_12_47_1_tm_70;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_71;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_71;
  to R3_12_47_1_tm_71;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_72;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_72;
  to R3_12_47_1_tm_72;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_73;
// downstream 2.59 kva on BS
  phases BS;
  from R3_12_47_1_tn_73;
  to R3_12_47_1_tm_73;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_74;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_74;
  to R3_12_47_1_tm_74;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_75;
// downstream 2.59 kva on AS
  phases AS;
  from R3_12_47_1_tn_75;
  to R3_12_47_1_tm_75;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_76;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_76;
  to R3_12_47_1_tm_76;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_77;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_77;
  to R3_12_47_1_tm_77;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_78;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_tn_78;
  to R3_12_47_1_tm_78;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_79;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_tn_79;
  to R3_12_47_1_tm_79;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_80;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_tn_80;
  to R3_12_47_1_tm_80;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_81;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_81;
  to R3_12_47_1_tm_81;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_82;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_82;
  to R3_12_47_1_tm_82;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_83;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_83;
  to R3_12_47_1_tm_83;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_84;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_tn_84;
  to R3_12_47_1_tm_84;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_85;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_tn_85;
  to R3_12_47_1_tm_85;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_86;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_tn_86;
  to R3_12_47_1_tm_86;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_87;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_87;
  to R3_12_47_1_tm_87;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_88;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_88;
  to R3_12_47_1_tm_88;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_89;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_89;
  to R3_12_47_1_tm_89;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_90;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_90;
  to R3_12_47_1_tm_90;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_91;
// downstream 4.16 kva on AS
  phases AS;
  from R3_12_47_1_tn_91;
  to R3_12_47_1_tm_91;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_92;
// downstream 4.16 kva on BS
  phases BS;
  from R3_12_47_1_tn_92;
  to R3_12_47_1_tm_92;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_93;
// downstream 4.16 kva on CS
  phases CS;
  from R3_12_47_1_tn_93;
  to R3_12_47_1_tm_93;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_94;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_94;
  to R3_12_47_1_tm_94;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_95;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_95;
  to R3_12_47_1_tm_95;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_96;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_96;
  to R3_12_47_1_tm_96;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_97;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_97;
  to R3_12_47_1_tm_97;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_98;
// downstream 78.26 kva on AS
  phases AS;
  from R3_12_47_1_tn_98;
  to R3_12_47_1_tm_98;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_99;
// downstream 78.26 kva on BS
  phases BS;
  from R3_12_47_1_tn_99;
  to R3_12_47_1_tm_99;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_100;
// downstream 78.26 kva on CS
  phases CS;
  from R3_12_47_1_tn_100;
  to R3_12_47_1_tm_100;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_101;
// downstream 6.95 kva on AS
  phases AS;
  from R3_12_47_1_tn_101;
  to R3_12_47_1_tm_101;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_102;
// downstream 6.95 kva on BS
  phases BS;
  from R3_12_47_1_tn_102;
  to R3_12_47_1_tm_102;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_103;
// downstream 6.95 kva on CS
  phases CS;
  from R3_12_47_1_tn_103;
  to R3_12_47_1_tm_103;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_104;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_104;
  to R3_12_47_1_tm_104;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_105;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_105;
  to R3_12_47_1_tm_105;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_106;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_106;
  to R3_12_47_1_tm_106;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_107;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_107;
  to R3_12_47_1_tm_107;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_108;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_108;
  to R3_12_47_1_tm_108;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_109;
// downstream 15.61 kva on BS
  phases BS;
  from R3_12_47_1_tn_109;
  to R3_12_47_1_tm_109;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_110;
// downstream 15.61 kva on CS
  phases CS;
  from R3_12_47_1_tn_110;
  to R3_12_47_1_tm_110;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_111;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_111;
  to R3_12_47_1_tm_111;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_112;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_112;
  to R3_12_47_1_tm_112;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_113;
// downstream 31.18 kva on AS
  phases AS;
  from R3_12_47_1_tn_113;
  to R3_12_47_1_tm_113;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_114;
// downstream 31.18 kva on BS
  phases BS;
  from R3_12_47_1_tn_114;
  to R3_12_47_1_tm_114;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_115;
// downstream 31.18 kva on CS
  phases CS;
  from R3_12_47_1_tn_115;
  to R3_12_47_1_tm_115;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_116;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_116;
  to R3_12_47_1_tm_116;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_117;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_117;
  to R3_12_47_1_tm_117;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_118;
// downstream 77.65 kva on AS
  phases AS;
  from R3_12_47_1_tn_118;
  to R3_12_47_1_tm_118;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_119;
// downstream 77.65 kva on BS
  phases BS;
  from R3_12_47_1_tn_119;
  to R3_12_47_1_tm_119;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_120;
// downstream 77.65 kva on CS
  phases CS;
  from R3_12_47_1_tn_120;
  to R3_12_47_1_tm_120;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_121;
// downstream 13.85 kva on AS
  phases AS;
  from R3_12_47_1_tn_121;
  to R3_12_47_1_tm_121;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_122;
// downstream 13.85 kva on BS
  phases BS;
  from R3_12_47_1_tn_122;
  to R3_12_47_1_tm_122;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_123;
// downstream 13.85 kva on CS
  phases CS;
  from R3_12_47_1_tn_123;
  to R3_12_47_1_tm_123;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_124;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_tn_124;
  to R3_12_47_1_tm_124;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_125;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_tn_125;
  to R3_12_47_1_tm_125;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_126;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_tn_126;
  to R3_12_47_1_tm_126;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_127;
// downstream 41.58 kva on AS
  phases AS;
  from R3_12_47_1_tn_127;
  to R3_12_47_1_tm_127;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_128;
// downstream 41.58 kva on BS
  phases BS;
  from R3_12_47_1_tn_128;
  to R3_12_47_1_tm_128;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_129;
// downstream 41.58 kva on CS
  phases CS;
  from R3_12_47_1_tn_129;
  to R3_12_47_1_tm_129;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_130;
// downstream 31.20 kva on AS
  phases AS;
  from R3_12_47_1_tn_130;
  to R3_12_47_1_tm_130;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_131;
// downstream 31.20 kva on BS
  phases BS;
  from R3_12_47_1_tn_131;
  to R3_12_47_1_tm_131;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_132;
// downstream 31.20 kva on CS
  phases CS;
  from R3_12_47_1_tn_132;
  to R3_12_47_1_tm_132;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_133;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_tn_133;
  to R3_12_47_1_tm_133;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_134;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_tn_134;
  to R3_12_47_1_tm_134;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_135;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_tn_135;
  to R3_12_47_1_tm_135;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_136;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_136;
  to R3_12_47_1_tm_136;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_137;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_137;
  to R3_12_47_1_tm_137;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_138;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_138;
  to R3_12_47_1_tm_138;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_139;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_139;
  to R3_12_47_1_tm_139;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_140;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_140;
  to R3_12_47_1_tm_140;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_141;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_141;
  to R3_12_47_1_tm_141;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_142;
// downstream 2.59 kva on AS
  phases AS;
  from R3_12_47_1_tn_142;
  to R3_12_47_1_tm_142;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_143;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_143;
  to R3_12_47_1_tm_143;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_144;
// downstream 3.14 kva on AS
  phases AS;
  from R3_12_47_1_tn_144;
  to R3_12_47_1_tm_144;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_145;
// downstream 3.14 kva on CS
  phases CS;
  from R3_12_47_1_tn_145;
  to R3_12_47_1_tm_145;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_146;
// downstream 15.61 kva on AS
  phases AS;
  from R3_12_47_1_tn_146;
  to R3_12_47_1_tm_146;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_147;
// downstream 15.61 kva on CS
  phases CS;
  from R3_12_47_1_tn_147;
  to R3_12_47_1_tm_147;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_148;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_148;
  to R3_12_47_1_tm_148;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_149;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_149;
  to R3_12_47_1_tm_149;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_150;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_150;
  to R3_12_47_1_tm_150;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_151;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_151;
  to R3_12_47_1_tm_151;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_152;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_152;
  to R3_12_47_1_tm_152;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_153;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_153;
  to R3_12_47_1_tm_153;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_154;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_154;
  to R3_12_47_1_tm_154;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_155;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_155;
  to R3_12_47_1_tm_155;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_156;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_tn_156;
  to R3_12_47_1_tm_156;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_157;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_tn_157;
  to R3_12_47_1_tm_157;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_158;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_tn_158;
  to R3_12_47_1_tm_158;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_159;
// downstream 2.59 kva on AS
  phases AS;
  from R3_12_47_1_tn_159;
  to R3_12_47_1_tm_159;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_160;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_160;
  to R3_12_47_1_tm_160;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_161;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_161;
  to R3_12_47_1_tm_161;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_162;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_162;
  to R3_12_47_1_tm_162;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_163;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_163;
  to R3_12_47_1_tm_163;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_164;
// downstream 5.20 kva on AS
  phases AS;
  from R3_12_47_1_tn_164;
  to R3_12_47_1_tm_164;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_165;
// downstream 5.20 kva on BS
  phases BS;
  from R3_12_47_1_tn_165;
  to R3_12_47_1_tm_165;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_166;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_166;
  to R3_12_47_1_tm_166;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_167;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_167;
  to R3_12_47_1_tm_167;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_168;
// downstream 15.61 kva on AS
  phases AS;
  from R3_12_47_1_tn_168;
  to R3_12_47_1_tm_168;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_169;
// downstream 15.61 kva on BS
  phases BS;
  from R3_12_47_1_tn_169;
  to R3_12_47_1_tm_169;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_170;
// downstream 15.61 kva on AS
  phases AS;
  from R3_12_47_1_tn_170;
  to R3_12_47_1_tm_170;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_171;
// downstream 15.61 kva on BS
  phases BS;
  from R3_12_47_1_tn_171;
  to R3_12_47_1_tm_171;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_172;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_172;
  to R3_12_47_1_tm_172;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_173;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_173;
  to R3_12_47_1_tm_173;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_174;
// downstream 5.20 kva on AS
  phases AS;
  from R3_12_47_1_tn_174;
  to R3_12_47_1_tm_174;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_175;
// downstream 5.20 kva on BS
  phases BS;
  from R3_12_47_1_tn_175;
  to R3_12_47_1_tm_175;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_176;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_176;
  to R3_12_47_1_tm_176;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_177;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_177;
  to R3_12_47_1_tm_177;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_178;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_178;
  to R3_12_47_1_tm_178;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_179;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_179;
  to R3_12_47_1_tm_179;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_180;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_180;
  to R3_12_47_1_tm_180;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_181;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_181;
  to R3_12_47_1_tm_181;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_182;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_182;
  to R3_12_47_1_tm_182;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_183;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_183;
  to R3_12_47_1_tm_183;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_184;
// downstream 41.58 kva on AS
  phases AS;
  from R3_12_47_1_tn_184;
  to R3_12_47_1_tm_184;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_185;
// downstream 41.58 kva on BS
  phases BS;
  from R3_12_47_1_tn_185;
  to R3_12_47_1_tm_185;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_186;
// downstream 41.58 kva on CS
  phases CS;
  from R3_12_47_1_tn_186;
  to R3_12_47_1_tm_186;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_187;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_187;
  to R3_12_47_1_tm_187;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_188;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_188;
  to R3_12_47_1_tm_188;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_189;
// downstream 2.59 kva on CS
  phases CS;
  from R3_12_47_1_tn_189;
  to R3_12_47_1_tm_189;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_190;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_tn_190;
  to R3_12_47_1_tm_190;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_191;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_tn_191;
  to R3_12_47_1_tm_191;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_192;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_192;
  to R3_12_47_1_tm_192;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_193;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_193;
  to R3_12_47_1_tm_193;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_194;
// downstream 2.59 kva on AS
  phases AS;
  from R3_12_47_1_tn_194;
  to R3_12_47_1_tm_194;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_195;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_195;
  to R3_12_47_1_tm_195;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_196;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_196;
  to R3_12_47_1_tm_196;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_197;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_197;
  to R3_12_47_1_tm_197;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_198;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_198;
  to R3_12_47_1_tm_198;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_199;
// downstream 2.59 kva on CS
  phases CS;
  from R3_12_47_1_tn_199;
  to R3_12_47_1_tm_199;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_200;
// downstream 15.61 kva on AS
  phases AS;
  from R3_12_47_1_tn_200;
  to R3_12_47_1_tm_200;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_201;
// downstream 15.61 kva on CS
  phases CS;
  from R3_12_47_1_tn_201;
  to R3_12_47_1_tm_201;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_202;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_202;
  to R3_12_47_1_tm_202;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_203;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_203;
  to R3_12_47_1_tm_203;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_204;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_tn_204;
  to R3_12_47_1_tm_204;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_205;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_tn_205;
  to R3_12_47_1_tm_205;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_206;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_tn_206;
  to R3_12_47_1_tm_206;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_207;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_207;
  to R3_12_47_1_tm_207;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_208;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_208;
  to R3_12_47_1_tm_208;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_209;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_209;
  to R3_12_47_1_tm_209;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_210;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_210;
  to R3_12_47_1_tm_210;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_211;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_211;
  to R3_12_47_1_tm_211;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_212;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_212;
  to R3_12_47_1_tm_212;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_213;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_213;
  to R3_12_47_1_tm_213;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_214;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_214;
  to R3_12_47_1_tm_214;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_215;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_215;
  to R3_12_47_1_tm_215;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_216;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_216;
  to R3_12_47_1_tm_216;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_217;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_217;
  to R3_12_47_1_tm_217;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_218;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_218;
  to R3_12_47_1_tm_218;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_219;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_219;
  to R3_12_47_1_tm_219;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_220;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_220;
  to R3_12_47_1_tm_220;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_221;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_221;
  to R3_12_47_1_tm_221;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_222;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_222;
  to R3_12_47_1_tm_222;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_223;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_223;
  to R3_12_47_1_tm_223;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_224;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_224;
  to R3_12_47_1_tm_224;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_225;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_225;
  to R3_12_47_1_tm_225;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_226;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_226;
  to R3_12_47_1_tm_226;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_227;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_227;
  to R3_12_47_1_tm_227;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_228;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_228;
  to R3_12_47_1_tm_228;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_229;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_229;
  to R3_12_47_1_tm_229;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_230;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_230;
  to R3_12_47_1_tm_230;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_231;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_231;
  to R3_12_47_1_tm_231;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_232;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_232;
  to R3_12_47_1_tm_232;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_233;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_233;
  to R3_12_47_1_tm_233;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_234;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_234;
  to R3_12_47_1_tm_234;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_235;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_235;
  to R3_12_47_1_tm_235;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_236;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_236;
  to R3_12_47_1_tm_236;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_237;
// downstream 31.20 kva on AS
  phases AS;
  from R3_12_47_1_tn_237;
  to R3_12_47_1_tm_237;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_238;
// downstream 31.20 kva on BS
  phases BS;
  from R3_12_47_1_tn_238;
  to R3_12_47_1_tm_238;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_239;
// downstream 31.20 kva on CS
  phases CS;
  from R3_12_47_1_tn_239;
  to R3_12_47_1_tm_239;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_240;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_240;
  to R3_12_47_1_tm_240;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_241;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_241;
  to R3_12_47_1_tm_241;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_242;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_242;
  to R3_12_47_1_tm_242;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_243;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_243;
  to R3_12_47_1_tm_243;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_244;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_244;
  to R3_12_47_1_tm_244;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_245;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_245;
  to R3_12_47_1_tm_245;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_246;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_246;
  to R3_12_47_1_tm_246;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_247;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_247;
  to R3_12_47_1_tm_247;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_248;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_248;
  to R3_12_47_1_tm_248;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_249;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_249;
  to R3_12_47_1_tm_249;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_250;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_tn_250;
  to R3_12_47_1_tm_250;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_251;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_tn_251;
  to R3_12_47_1_tm_251;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_252;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_252;
  to R3_12_47_1_tm_252;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_253;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_253;
  to R3_12_47_1_tm_253;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_254;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_254;
  to R3_12_47_1_tm_254;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_255;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_255;
  to R3_12_47_1_tm_255;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_256;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_256;
  to R3_12_47_1_tm_256;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_257;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_257;
  to R3_12_47_1_tm_257;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_258;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_258;
  to R3_12_47_1_tm_258;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_259;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_259;
  to R3_12_47_1_tm_259;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_260;
// downstream 2.59 kva on BS
  phases BS;
  from R3_12_47_1_tn_260;
  to R3_12_47_1_tm_260;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_261;
// downstream 2.59 kva on CS
  phases CS;
  from R3_12_47_1_tn_261;
  to R3_12_47_1_tm_261;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_262;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_tn_262;
  to R3_12_47_1_tm_262;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_263;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_tn_263;
  to R3_12_47_1_tm_263;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_264;
// downstream 2.59 kva on CS
  phases CS;
  from R3_12_47_1_tn_264;
  to R3_12_47_1_tm_264;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_265;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_tn_265;
  to R3_12_47_1_tm_265;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_266;
// downstream 31.20 kva on CS
  phases CS;
  from R3_12_47_1_tn_266;
  to R3_12_47_1_tm_266;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_267;
// downstream 15.61 kva on AS
  phases AS;
  from R3_12_47_1_tn_267;
  to R3_12_47_1_tm_267;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_268;
// downstream 15.61 kva on BS
  phases BS;
  from R3_12_47_1_tn_268;
  to R3_12_47_1_tm_268;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_269;
// downstream 2.59 kva on CS
  phases CS;
  from R3_12_47_1_tn_269;
  to R3_12_47_1_tm_269;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_270;
// downstream 2.59 kva on AS
  phases AS;
  from R3_12_47_1_tn_270;
  to R3_12_47_1_tm_270;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_271;
// downstream 2.59 kva on BS
  phases BS;
  from R3_12_47_1_tn_271;
  to R3_12_47_1_tm_271;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_272;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_272;
  to R3_12_47_1_tm_272;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_273;
// downstream 2.59 kva on AS
  phases AS;
  from R3_12_47_1_tn_273;
  to R3_12_47_1_tm_273;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_274;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_274;
  to R3_12_47_1_tm_274;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_275;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_275;
  to R3_12_47_1_tm_275;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_276;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_276;
  to R3_12_47_1_tm_276;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_277;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_277;
  to R3_12_47_1_tm_277;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_278;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_278;
  to R3_12_47_1_tm_278;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_279;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_279;
  to R3_12_47_1_tm_279;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_280;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_280;
  to R3_12_47_1_tm_280;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_281;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_281;
  to R3_12_47_1_tm_281;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_282;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_282;
  to R3_12_47_1_tm_282;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_283;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_283;
  to R3_12_47_1_tm_283;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_284;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_284;
  to R3_12_47_1_tm_284;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_285;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_285;
  to R3_12_47_1_tm_285;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_286;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_286;
  to R3_12_47_1_tm_286;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_287;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_tn_287;
  to R3_12_47_1_tm_287;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_288;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_tn_288;
  to R3_12_47_1_tm_288;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_289;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_tn_289;
  to R3_12_47_1_tm_289;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_290;
// downstream 13.85 kva on AS
  phases AS;
  from R3_12_47_1_tn_290;
  to R3_12_47_1_tm_290;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_291;
// downstream 13.85 kva on BS
  phases BS;
  from R3_12_47_1_tn_291;
  to R3_12_47_1_tm_291;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_292;
// downstream 13.85 kva on CS
  phases CS;
  from R3_12_47_1_tn_292;
  to R3_12_47_1_tm_292;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_293;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_293;
  to R3_12_47_1_tm_293;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_294;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_294;
  to R3_12_47_1_tm_294;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_295;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_295;
  to R3_12_47_1_tm_295;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_296;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_296;
  to R3_12_47_1_tm_296;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_297;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_297;
  to R3_12_47_1_tm_297;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_298;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_298;
  to R3_12_47_1_tm_298;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_299;
// downstream 2.04 kva on AS
  phases AS;
  from R3_12_47_1_tn_299;
  to R3_12_47_1_tm_299;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_300;
// downstream 2.04 kva on BS
  phases BS;
  from R3_12_47_1_tn_300;
  to R3_12_47_1_tm_300;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_301;
// downstream 2.59 kva on CS
  phases CS;
  from R3_12_47_1_tn_301;
  to R3_12_47_1_tm_301;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_302;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_302;
  to R3_12_47_1_tm_302;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_303;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_303;
  to R3_12_47_1_tm_303;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_304;
// downstream 2.59 kva on CS
  phases CS;
  from R3_12_47_1_tn_304;
  to R3_12_47_1_tm_304;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_305;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_305;
  to R3_12_47_1_tm_305;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_306;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_306;
  to R3_12_47_1_tm_306;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_307;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_307;
  to R3_12_47_1_tm_307;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_308;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_308;
  to R3_12_47_1_tm_308;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_309;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_309;
  to R3_12_47_1_tm_309;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_310;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_310;
  to R3_12_47_1_tm_310;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_311;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_311;
  to R3_12_47_1_tm_311;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_312;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_312;
  to R3_12_47_1_tm_312;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_313;
// downstream 2.59 kva on AS
  phases AS;
  from R3_12_47_1_tn_313;
  to R3_12_47_1_tm_313;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_314;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_314;
  to R3_12_47_1_tm_314;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_315;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_315;
  to R3_12_47_1_tm_315;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_316;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_316;
  to R3_12_47_1_tm_316;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_317;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_317;
  to R3_12_47_1_tm_317;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_318;
// downstream 2.59 kva on CS
  phases CS;
  from R3_12_47_1_tn_318;
  to R3_12_47_1_tm_318;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_319;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_319;
  to R3_12_47_1_tm_319;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_320;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_320;
  to R3_12_47_1_tm_320;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_321;
// downstream 15.61 kva on BS
  phases BS;
  from R3_12_47_1_tn_321;
  to R3_12_47_1_tm_321;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_322;
// downstream 15.61 kva on CS
  phases CS;
  from R3_12_47_1_tn_322;
  to R3_12_47_1_tm_322;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_323;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_323;
  to R3_12_47_1_tm_323;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_324;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_324;
  to R3_12_47_1_tm_324;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_325;
// downstream 2.59 kva on CS
  phases CS;
  from R3_12_47_1_tn_325;
  to R3_12_47_1_tm_325;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_326;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_326;
  to R3_12_47_1_tm_326;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_327;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_327;
  to R3_12_47_1_tm_327;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_328;
// downstream 15.61 kva on AS
  phases AS;
  from R3_12_47_1_tn_328;
  to R3_12_47_1_tm_328;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_329;
// downstream 15.61 kva on CS
  phases CS;
  from R3_12_47_1_tn_329;
  to R3_12_47_1_tm_329;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_330;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_330;
  to R3_12_47_1_tm_330;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_331;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_331;
  to R3_12_47_1_tm_331;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_332;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_332;
  to R3_12_47_1_tm_332;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_333;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_333;
  to R3_12_47_1_tm_333;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_334;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_334;
  to R3_12_47_1_tm_334;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_335;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_335;
  to R3_12_47_1_tm_335;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_336;
// downstream 2.59 kva on BS
  phases BS;
  from R3_12_47_1_tn_336;
  to R3_12_47_1_tm_336;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_337;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_337;
  to R3_12_47_1_tm_337;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_338;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_338;
  to R3_12_47_1_tm_338;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_339;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_339;
  to R3_12_47_1_tm_339;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_340;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_tn_340;
  to R3_12_47_1_tm_340;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_341;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_tn_341;
  to R3_12_47_1_tm_341;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_342;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_tn_342;
  to R3_12_47_1_tm_342;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_343;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_343;
  to R3_12_47_1_tm_343;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_344;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_344;
  to R3_12_47_1_tm_344;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_345;
// downstream 15.61 kva on AS
  phases AS;
  from R3_12_47_1_tn_345;
  to R3_12_47_1_tm_345;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_346;
// downstream 15.61 kva on CS
  phases CS;
  from R3_12_47_1_tn_346;
  to R3_12_47_1_tm_346;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_347;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_347;
  to R3_12_47_1_tm_347;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_348;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_348;
  to R3_12_47_1_tm_348;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_349;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_349;
  to R3_12_47_1_tm_349;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_350;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_350;
  to R3_12_47_1_tm_350;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_351;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_351;
  to R3_12_47_1_tm_351;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_352;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_tn_352;
  to R3_12_47_1_tm_352;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_353;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_tn_353;
  to R3_12_47_1_tm_353;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_354;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_354;
  to R3_12_47_1_tm_354;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_355;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_355;
  to R3_12_47_1_tm_355;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_356;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_356;
  to R3_12_47_1_tm_356;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_357;
// downstream 13.85 kva on AS
  phases AS;
  from R3_12_47_1_tn_357;
  to R3_12_47_1_tm_357;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_358;
// downstream 13.85 kva on BS
  phases BS;
  from R3_12_47_1_tn_358;
  to R3_12_47_1_tm_358;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_359;
// downstream 13.85 kva on CS
  phases CS;
  from R3_12_47_1_tn_359;
  to R3_12_47_1_tm_359;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_360;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_360;
  to R3_12_47_1_tm_360;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_361;
// downstream 3.14 kva on AS
  phases AS;
  from R3_12_47_1_tn_361;
  to R3_12_47_1_tm_361;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_362;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_362;
  to R3_12_47_1_tm_362;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_363;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_363;
  to R3_12_47_1_tm_363;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_364;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_364;
  to R3_12_47_1_tm_364;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_365;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_tn_365;
  to R3_12_47_1_tm_365;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_366;
// downstream 5.20 kva on AS
  phases AS;
  from R3_12_47_1_tn_366;
  to R3_12_47_1_tm_366;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_367;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_367;
  to R3_12_47_1_tm_367;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_368;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_368;
  to R3_12_47_1_tm_368;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_369;
// downstream 13.85 kva on AS
  phases AS;
  from R3_12_47_1_tn_369;
  to R3_12_47_1_tm_369;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_370;
// downstream 13.85 kva on BS
  phases BS;
  from R3_12_47_1_tn_370;
  to R3_12_47_1_tm_370;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_371;
// downstream 13.85 kva on CS
  phases CS;
  from R3_12_47_1_tn_371;
  to R3_12_47_1_tm_371;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_372;
// downstream 15.61 kva on BS
  phases BS;
  from R3_12_47_1_tn_372;
  to R3_12_47_1_tm_372;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_373;
// downstream 15.61 kva on CS
  phases CS;
  from R3_12_47_1_tn_373;
  to R3_12_47_1_tm_373;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_374;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_tn_374;
  to R3_12_47_1_tm_374;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_375;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_tn_375;
  to R3_12_47_1_tm_375;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_376;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_tn_376;
  to R3_12_47_1_tm_376;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_377;
// downstream 31.20 kva on AS
  phases AS;
  from R3_12_47_1_tn_377;
  to R3_12_47_1_tm_377;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_378;
// downstream 31.20 kva on BS
  phases BS;
  from R3_12_47_1_tn_378;
  to R3_12_47_1_tm_378;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_379;
// downstream 31.20 kva on CS
  phases CS;
  from R3_12_47_1_tn_379;
  to R3_12_47_1_tm_379;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_380;
// downstream 5.20 kva on AS
  phases AS;
  from R3_12_47_1_tn_380;
  to R3_12_47_1_tm_380;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_381;
// downstream 5.20 kva on BS
  phases BS;
  from R3_12_47_1_tn_381;
  to R3_12_47_1_tm_381;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_382;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_tn_382;
  to R3_12_47_1_tm_382;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_383;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_tn_383;
  to R3_12_47_1_tm_383;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_384;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_tn_384;
  to R3_12_47_1_tm_384;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_385;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_tn_385;
  to R3_12_47_1_tm_385;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_386;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_tn_386;
  to R3_12_47_1_tm_386;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_387;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_tn_387;
  to R3_12_47_1_tm_387;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_388;
// downstream 69.30 kva on AS
  phases AS;
  from R3_12_47_1_tn_388;
  to R3_12_47_1_tm_388;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_389;
// downstream 69.30 kva on BS
  phases BS;
  from R3_12_47_1_tn_389;
  to R3_12_47_1_tm_389;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_390;
// downstream 69.30 kva on CS
  phases CS;
  from R3_12_47_1_tn_390;
  to R3_12_47_1_tm_390;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_391;
// downstream 69.30 kva on AS
  phases AS;
  from R3_12_47_1_tn_391;
  to R3_12_47_1_tm_391;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_392;
// downstream 69.30 kva on BS
  phases BS;
  from R3_12_47_1_tn_392;
  to R3_12_47_1_tm_392;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_393;
// downstream 69.30 kva on CS
  phases CS;
  from R3_12_47_1_tn_393;
  to R3_12_47_1_tm_393;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_394;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_394;
  to R3_12_47_1_tm_394;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_395;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_395;
  to R3_12_47_1_tm_395;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_396;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_396;
  to R3_12_47_1_tm_396;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_397;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_tn_397;
  to R3_12_47_1_tm_397;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_398;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_tn_398;
  to R3_12_47_1_tm_398;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_399;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_tn_399;
  to R3_12_47_1_tm_399;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_400;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_tn_400;
  to R3_12_47_1_tm_400;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_401;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_tn_401;
  to R3_12_47_1_tm_401;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_402;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_tn_402;
  to R3_12_47_1_tm_402;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_403;
// downstream 2.59 kva on AS
  phases AS;
  from R3_12_47_1_tn_403;
  to R3_12_47_1_tm_403;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_404;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_tn_404;
  to R3_12_47_1_tm_404;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_405;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_tn_405;
  to R3_12_47_1_tm_405;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_406;
// downstream 3.14 kva on AS
  phases AS;
  from R3_12_47_1_tn_406;
  to R3_12_47_1_tm_406;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_407;
// downstream 3.14 kva on BS
  phases BS;
  from R3_12_47_1_tn_407;
  to R3_12_47_1_tm_407;
  length 30;
  configuration ID_1726;
}
object triplex_line {
  name R3_12_47_1_tl_408;
// downstream 2.59 kva on CS
  phases CS;
  from R3_12_47_1_tn_408;
  to R3_12_47_1_tm_408;
  length 30;
  configuration ID_1726;
}
object regulator {
  name R3_12_47_1_reg_1;
// downstream 17579.75 kva on ABCS
  from R3_12_47_1_node_634;
  to R3_12_47_1_meter_65;
  phases ABCN;
  configuration feeder_reg_cfg;
}
object transformer {
  name R3_12_47_1_xfmr_1;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_27;
  to R3_12_47_1_tn_1;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_2;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_27;
  to R3_12_47_1_tn_2;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_3;
// downstream 8.31 kva on AS
  phases AS;
  from R3_12_47_1_node_29;
  to R3_12_47_1_tn_3;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_4;
// downstream 8.31 kva on BS
  phases BS;
  from R3_12_47_1_node_29;
  to R3_12_47_1_tn_4;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_5;
// downstream 8.31 kva on CS
  phases CS;
  from R3_12_47_1_node_29;
  to R3_12_47_1_tn_5;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_6;
// downstream 11.10 kva on AS
  phases AS;
  from R3_12_47_1_node_210;
  to R3_12_47_1_tn_6;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_7;
// downstream 11.10 kva on BS
  phases BS;
  from R3_12_47_1_node_210;
  to R3_12_47_1_tn_7;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_8;
// downstream 11.10 kva on CS
  phases CS;
  from R3_12_47_1_node_210;
  to R3_12_47_1_tn_8;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_9;
// downstream 2.59 kva on AS
  phases AS;
  from R3_12_47_1_node_211;
  to R3_12_47_1_tn_9;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R3_12_47_1_xfmr_10;
// downstream 34.73 kva on BS
  phases BS;
  from R3_12_47_1_node_211;
  to R3_12_47_1_tn_10;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R3_12_47_1_xfmr_11;
// downstream 34.73 kva on CS
  phases CS;
  from R3_12_47_1_node_211;
  to R3_12_47_1_tn_11;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R3_12_47_1_xfmr_12;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_31;
  to R3_12_47_1_tn_12;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_13;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_31;
  to R3_12_47_1_tn_13;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_14;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_31;
  to R3_12_47_1_tn_14;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_15;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_44;
  to R3_12_47_1_tn_15;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_16;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_node_42;
  to R3_12_47_1_tn_16;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_17;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_node_42;
  to R3_12_47_1_tn_17;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_18;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_node_42;
  to R3_12_47_1_tn_18;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_19;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_43;
  to R3_12_47_1_tn_19;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_20;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_43;
  to R3_12_47_1_tn_20;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_21;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_43;
  to R3_12_47_1_tn_21;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_22;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_node_46;
  to R3_12_47_1_tn_22;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_23;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_47;
  to R3_12_47_1_tn_23;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_24;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_47;
  to R3_12_47_1_tn_24;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_25;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_48;
  to R3_12_47_1_tn_25;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_26;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_node_50;
  to R3_12_47_1_tn_26;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_27;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_node_50;
  to R3_12_47_1_tn_27;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_28;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_node_50;
  to R3_12_47_1_tn_28;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_29;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_node_49;
  to R3_12_47_1_tn_29;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_30;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_node_56;
  to R3_12_47_1_tn_30;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_31;
// downstream 31.20 kva on AS
  phases AS;
  from R3_12_47_1_node_57;
  to R3_12_47_1_tn_31;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R3_12_47_1_xfmr_32;
// downstream 31.20 kva on BS
  phases BS;
  from R3_12_47_1_node_57;
  to R3_12_47_1_tn_32;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R3_12_47_1_xfmr_33;
// downstream 31.20 kva on CS
  phases CS;
  from R3_12_47_1_node_57;
  to R3_12_47_1_tn_33;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R3_12_47_1_xfmr_34;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_node_59;
  to R3_12_47_1_tn_34;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_35;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_62;
  to R3_12_47_1_tn_35;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_36;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_63;
  to R3_12_47_1_tn_36;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_37;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_node_64;
  to R3_12_47_1_tn_37;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_38;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_65;
  to R3_12_47_1_tn_38;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_39;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_67;
  to R3_12_47_1_tn_39;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_40;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_67;
  to R3_12_47_1_tn_40;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_41;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_67;
  to R3_12_47_1_tn_41;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_42;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_68;
  to R3_12_47_1_tn_42;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_43;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_68;
  to R3_12_47_1_tn_43;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_44;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_68;
  to R3_12_47_1_tn_44;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_45;
// downstream 17.31 kva on AS
  phases AS;
  from R3_12_47_1_node_72;
  to R3_12_47_1_tn_45;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_46;
// downstream 17.31 kva on BS
  phases BS;
  from R3_12_47_1_node_72;
  to R3_12_47_1_tn_46;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_47;
// downstream 17.31 kva on CS
  phases CS;
  from R3_12_47_1_node_72;
  to R3_12_47_1_tn_47;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_48;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_78;
  to R3_12_47_1_tn_48;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_49;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_79;
  to R3_12_47_1_tn_49;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_50;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_82;
  to R3_12_47_1_tn_50;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_51;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_89;
  to R3_12_47_1_tn_51;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_52;
// downstream 2.59 kva on BS
  phases BS;
  from R3_12_47_1_node_89;
  to R3_12_47_1_tn_52;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R3_12_47_1_xfmr_53;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_89;
  to R3_12_47_1_tn_53;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_54;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_102;
  to R3_12_47_1_tn_54;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_55;
// downstream 2.59 kva on BS
  phases BS;
  from R3_12_47_1_node_102;
  to R3_12_47_1_tn_55;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R3_12_47_1_xfmr_56;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_102;
  to R3_12_47_1_tn_56;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_57;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_95;
  to R3_12_47_1_tn_57;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_58;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_95;
  to R3_12_47_1_tn_58;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_59;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_96;
  to R3_12_47_1_tn_59;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_60;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_96;
  to R3_12_47_1_tn_60;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_61;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_101;
  to R3_12_47_1_tn_61;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_62;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_101;
  to R3_12_47_1_tn_62;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_63;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_100;
  to R3_12_47_1_tn_63;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_64;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_100;
  to R3_12_47_1_tn_64;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_65;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_106;
  to R3_12_47_1_tn_65;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_66;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_106;
  to R3_12_47_1_tn_66;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_67;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_105;
  to R3_12_47_1_tn_67;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_68;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_105;
  to R3_12_47_1_tn_68;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_69;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_105;
  to R3_12_47_1_tn_69;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_70;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_107;
  to R3_12_47_1_tn_70;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_71;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_107;
  to R3_12_47_1_tn_71;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_72;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_118;
  to R3_12_47_1_tn_72;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_73;
// downstream 2.59 kva on BS
  phases BS;
  from R3_12_47_1_node_118;
  to R3_12_47_1_tn_73;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R3_12_47_1_xfmr_74;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_118;
  to R3_12_47_1_tn_74;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_75;
// downstream 2.59 kva on AS
  phases AS;
  from R3_12_47_1_node_120;
  to R3_12_47_1_tn_75;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R3_12_47_1_xfmr_76;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_120;
  to R3_12_47_1_tn_76;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_77;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_120;
  to R3_12_47_1_tn_77;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_78;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_node_128;
  to R3_12_47_1_tn_78;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_79;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_node_128;
  to R3_12_47_1_tn_79;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_80;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_node_128;
  to R3_12_47_1_tn_80;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_81;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_131;
  to R3_12_47_1_tn_81;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_82;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_131;
  to R3_12_47_1_tn_82;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_83;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_131;
  to R3_12_47_1_tn_83;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_84;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_node_132;
  to R3_12_47_1_tn_84;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_85;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_node_132;
  to R3_12_47_1_tn_85;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_86;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_node_132;
  to R3_12_47_1_tn_86;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_87;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_136;
  to R3_12_47_1_tn_87;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_88;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_136;
  to R3_12_47_1_tn_88;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_89;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_138;
  to R3_12_47_1_tn_89;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_90;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_138;
  to R3_12_47_1_tn_90;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_91;
// downstream 4.16 kva on AS
  phases AS;
  from R3_12_47_1_node_21;
  to R3_12_47_1_tn_91;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R3_12_47_1_xfmr_92;
// downstream 4.16 kva on BS
  phases BS;
  from R3_12_47_1_node_21;
  to R3_12_47_1_tn_92;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R3_12_47_1_xfmr_93;
// downstream 4.16 kva on CS
  phases CS;
  from R3_12_47_1_node_21;
  to R3_12_47_1_tn_93;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R3_12_47_1_xfmr_94;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_141;
  to R3_12_47_1_tn_94;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_95;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_141;
  to R3_12_47_1_tn_95;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_96;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_144;
  to R3_12_47_1_tn_96;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_97;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_144;
  to R3_12_47_1_tn_97;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_98;
// downstream 78.26 kva on AS
  phases AS;
  from R3_12_47_1_node_168;
  to R3_12_47_1_tn_98;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R3_12_47_1_xfmr_99;
// downstream 78.26 kva on BS
  phases BS;
  from R3_12_47_1_node_168;
  to R3_12_47_1_tn_99;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R3_12_47_1_xfmr_100;
// downstream 78.26 kva on CS
  phases CS;
  from R3_12_47_1_node_168;
  to R3_12_47_1_tn_100;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R3_12_47_1_xfmr_101;
// downstream 6.95 kva on AS
  phases AS;
  from R3_12_47_1_node_193;
  to R3_12_47_1_tn_101;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_102;
// downstream 6.95 kva on BS
  phases BS;
  from R3_12_47_1_node_193;
  to R3_12_47_1_tn_102;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_103;
// downstream 6.95 kva on CS
  phases CS;
  from R3_12_47_1_node_193;
  to R3_12_47_1_tn_103;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_104;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_184;
  to R3_12_47_1_tn_104;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_105;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_184;
  to R3_12_47_1_tn_105;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_106;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_184;
  to R3_12_47_1_tn_106;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_107;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_178;
  to R3_12_47_1_tn_107;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_108;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_178;
  to R3_12_47_1_tn_108;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_109;
// downstream 15.61 kva on BS
  phases BS;
  from R3_12_47_1_node_176;
  to R3_12_47_1_tn_109;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_110;
// downstream 15.61 kva on CS
  phases CS;
  from R3_12_47_1_node_176;
  to R3_12_47_1_tn_110;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_111;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_177;
  to R3_12_47_1_tn_111;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_112;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_177;
  to R3_12_47_1_tn_112;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_113;
// downstream 31.18 kva on AS
  phases AS;
  from R3_12_47_1_node_181;
  to R3_12_47_1_tn_113;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R3_12_47_1_xfmr_114;
// downstream 31.18 kva on BS
  phases BS;
  from R3_12_47_1_node_181;
  to R3_12_47_1_tn_114;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R3_12_47_1_xfmr_115;
// downstream 31.18 kva on CS
  phases CS;
  from R3_12_47_1_node_181;
  to R3_12_47_1_tn_115;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R3_12_47_1_xfmr_116;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_183;
  to R3_12_47_1_tn_116;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_117;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_183;
  to R3_12_47_1_tn_117;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_118;
// downstream 77.65 kva on AS
  phases AS;
  from R3_12_47_1_node_187;
  to R3_12_47_1_tn_118;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R3_12_47_1_xfmr_119;
// downstream 77.65 kva on BS
  phases BS;
  from R3_12_47_1_node_187;
  to R3_12_47_1_tn_119;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R3_12_47_1_xfmr_120;
// downstream 77.65 kva on CS
  phases CS;
  from R3_12_47_1_node_187;
  to R3_12_47_1_tn_120;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R3_12_47_1_xfmr_121;
// downstream 13.85 kva on AS
  phases AS;
  from R3_12_47_1_node_190;
  to R3_12_47_1_tn_121;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_122;
// downstream 13.85 kva on BS
  phases BS;
  from R3_12_47_1_node_190;
  to R3_12_47_1_tn_122;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_123;
// downstream 13.85 kva on CS
  phases CS;
  from R3_12_47_1_node_190;
  to R3_12_47_1_tn_123;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_124;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_node_191;
  to R3_12_47_1_tn_124;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_125;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_node_191;
  to R3_12_47_1_tn_125;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_126;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_node_191;
  to R3_12_47_1_tn_126;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_127;
// downstream 41.58 kva on AS
  phases AS;
  from R3_12_47_1_node_189;
  to R3_12_47_1_tn_127;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R3_12_47_1_xfmr_128;
// downstream 41.58 kva on BS
  phases BS;
  from R3_12_47_1_node_189;
  to R3_12_47_1_tn_128;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R3_12_47_1_xfmr_129;
// downstream 41.58 kva on CS
  phases CS;
  from R3_12_47_1_node_189;
  to R3_12_47_1_tn_129;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R3_12_47_1_xfmr_130;
// downstream 31.20 kva on AS
  phases AS;
  from R3_12_47_1_node_192;
  to R3_12_47_1_tn_130;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R3_12_47_1_xfmr_131;
// downstream 31.20 kva on BS
  phases BS;
  from R3_12_47_1_node_192;
  to R3_12_47_1_tn_131;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R3_12_47_1_xfmr_132;
// downstream 31.20 kva on CS
  phases CS;
  from R3_12_47_1_node_192;
  to R3_12_47_1_tn_132;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R3_12_47_1_xfmr_133;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_node_204;
  to R3_12_47_1_tn_133;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_134;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_node_204;
  to R3_12_47_1_tn_134;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_135;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_node_204;
  to R3_12_47_1_tn_135;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_136;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_205;
  to R3_12_47_1_tn_136;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_137;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_205;
  to R3_12_47_1_tn_137;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_138;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_205;
  to R3_12_47_1_tn_138;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_139;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_206;
  to R3_12_47_1_tn_139;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_140;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_206;
  to R3_12_47_1_tn_140;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_141;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_206;
  to R3_12_47_1_tn_141;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_142;
// downstream 2.59 kva on AS
  phases AS;
  from R3_12_47_1_node_214;
  to R3_12_47_1_tn_142;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R3_12_47_1_xfmr_143;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_214;
  to R3_12_47_1_tn_143;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_144;
// downstream 3.14 kva on AS
  phases AS;
  from R3_12_47_1_node_222;
  to R3_12_47_1_tn_144;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R3_12_47_1_xfmr_145;
// downstream 3.14 kva on CS
  phases CS;
  from R3_12_47_1_node_222;
  to R3_12_47_1_tn_145;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R3_12_47_1_xfmr_146;
// downstream 15.61 kva on AS
  phases AS;
  from R3_12_47_1_node_225;
  to R3_12_47_1_tn_146;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_147;
// downstream 15.61 kva on CS
  phases CS;
  from R3_12_47_1_node_225;
  to R3_12_47_1_tn_147;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_148;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_227;
  to R3_12_47_1_tn_148;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_149;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_227;
  to R3_12_47_1_tn_149;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_150;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_229;
  to R3_12_47_1_tn_150;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_151;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_229;
  to R3_12_47_1_tn_151;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_152;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_230;
  to R3_12_47_1_tn_152;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_153;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_230;
  to R3_12_47_1_tn_153;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_154;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_233;
  to R3_12_47_1_tn_154;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_155;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_233;
  to R3_12_47_1_tn_155;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_156;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_node_384;
  to R3_12_47_1_tn_156;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_157;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_node_384;
  to R3_12_47_1_tn_157;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_158;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_node_384;
  to R3_12_47_1_tn_158;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_159;
// downstream 2.59 kva on AS
  phases AS;
  from R3_12_47_1_node_239;
  to R3_12_47_1_tn_159;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R3_12_47_1_xfmr_160;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_239;
  to R3_12_47_1_tn_160;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_161;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_239;
  to R3_12_47_1_tn_161;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_162;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_242;
  to R3_12_47_1_tn_162;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_163;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_242;
  to R3_12_47_1_tn_163;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_164;
// downstream 5.20 kva on AS
  phases AS;
  from R3_12_47_1_node_244;
  to R3_12_47_1_tn_164;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_165;
// downstream 5.20 kva on BS
  phases BS;
  from R3_12_47_1_node_244;
  to R3_12_47_1_tn_165;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_166;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_246;
  to R3_12_47_1_tn_166;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_167;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_246;
  to R3_12_47_1_tn_167;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_168;
// downstream 15.61 kva on AS
  phases AS;
  from R3_12_47_1_node_250;
  to R3_12_47_1_tn_168;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_169;
// downstream 15.61 kva on BS
  phases BS;
  from R3_12_47_1_node_250;
  to R3_12_47_1_tn_169;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_170;
// downstream 15.61 kva on AS
  phases AS;
  from R3_12_47_1_node_251;
  to R3_12_47_1_tn_170;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_171;
// downstream 15.61 kva on BS
  phases BS;
  from R3_12_47_1_node_251;
  to R3_12_47_1_tn_171;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_172;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_253;
  to R3_12_47_1_tn_172;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_173;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_253;
  to R3_12_47_1_tn_173;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_174;
// downstream 5.20 kva on AS
  phases AS;
  from R3_12_47_1_node_254;
  to R3_12_47_1_tn_174;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_175;
// downstream 5.20 kva on BS
  phases BS;
  from R3_12_47_1_node_254;
  to R3_12_47_1_tn_175;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_176;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_264;
  to R3_12_47_1_tn_176;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_177;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_264;
  to R3_12_47_1_tn_177;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_178;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_264;
  to R3_12_47_1_tn_178;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_179;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_261;
  to R3_12_47_1_tn_179;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_180;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_261;
  to R3_12_47_1_tn_180;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_181;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_262;
  to R3_12_47_1_tn_181;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_182;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_262;
  to R3_12_47_1_tn_182;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_183;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_262;
  to R3_12_47_1_tn_183;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_184;
// downstream 41.58 kva on AS
  phases AS;
  from R3_12_47_1_node_263;
  to R3_12_47_1_tn_184;
  configuration XF1_POLETOP_AS_50;
}
object transformer {
  name R3_12_47_1_xfmr_185;
// downstream 41.58 kva on BS
  phases BS;
  from R3_12_47_1_node_263;
  to R3_12_47_1_tn_185;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R3_12_47_1_xfmr_186;
// downstream 41.58 kva on CS
  phases CS;
  from R3_12_47_1_node_263;
  to R3_12_47_1_tn_186;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R3_12_47_1_xfmr_187;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_292;
  to R3_12_47_1_tn_187;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_188;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_292;
  to R3_12_47_1_tn_188;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_189;
// downstream 2.59 kva on CS
  phases CS;
  from R3_12_47_1_node_292;
  to R3_12_47_1_tn_189;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R3_12_47_1_xfmr_190;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_node_272;
  to R3_12_47_1_tn_190;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_191;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_node_272;
  to R3_12_47_1_tn_191;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_192;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_273;
  to R3_12_47_1_tn_192;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_193;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_273;
  to R3_12_47_1_tn_193;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_194;
// downstream 2.59 kva on AS
  phases AS;
  from R3_12_47_1_node_278;
  to R3_12_47_1_tn_194;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R3_12_47_1_xfmr_195;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_278;
  to R3_12_47_1_tn_195;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_196;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_278;
  to R3_12_47_1_tn_196;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_197;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_280;
  to R3_12_47_1_tn_197;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_198;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_280;
  to R3_12_47_1_tn_198;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_199;
// downstream 2.59 kva on CS
  phases CS;
  from R3_12_47_1_node_280;
  to R3_12_47_1_tn_199;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R3_12_47_1_xfmr_200;
// downstream 15.61 kva on AS
  phases AS;
  from R3_12_47_1_node_284;
  to R3_12_47_1_tn_200;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_201;
// downstream 15.61 kva on CS
  phases CS;
  from R3_12_47_1_node_284;
  to R3_12_47_1_tn_201;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_202;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_283;
  to R3_12_47_1_tn_202;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_203;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_283;
  to R3_12_47_1_tn_203;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_204;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_node_286;
  to R3_12_47_1_tn_204;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_205;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_node_286;
  to R3_12_47_1_tn_205;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_206;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_node_286;
  to R3_12_47_1_tn_206;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_207;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_289;
  to R3_12_47_1_tn_207;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_208;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_289;
  to R3_12_47_1_tn_208;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_209;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_291;
  to R3_12_47_1_tn_209;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_210;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_291;
  to R3_12_47_1_tn_210;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_211;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_298;
  to R3_12_47_1_tn_211;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_212;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_298;
  to R3_12_47_1_tn_212;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_213;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_316;
  to R3_12_47_1_tn_213;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_214;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_316;
  to R3_12_47_1_tn_214;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_215;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_324;
  to R3_12_47_1_tn_215;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_216;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_324;
  to R3_12_47_1_tn_216;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_217;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_315;
  to R3_12_47_1_tn_217;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_218;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_315;
  to R3_12_47_1_tn_218;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_219;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_314;
  to R3_12_47_1_tn_219;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_220;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_314;
  to R3_12_47_1_tn_220;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_221;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_311;
  to R3_12_47_1_tn_221;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_222;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_311;
  to R3_12_47_1_tn_222;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_223;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_313;
  to R3_12_47_1_tn_223;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_224;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_313;
  to R3_12_47_1_tn_224;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_225;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_320;
  to R3_12_47_1_tn_225;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_226;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_320;
  to R3_12_47_1_tn_226;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_227;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_322;
  to R3_12_47_1_tn_227;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_228;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_322;
  to R3_12_47_1_tn_228;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_229;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_327;
  to R3_12_47_1_tn_229;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_230;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_327;
  to R3_12_47_1_tn_230;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_231;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_328;
  to R3_12_47_1_tn_231;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_232;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_328;
  to R3_12_47_1_tn_232;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_233;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_329;
  to R3_12_47_1_tn_233;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_234;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_329;
  to R3_12_47_1_tn_234;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_235;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_331;
  to R3_12_47_1_tn_235;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_236;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_331;
  to R3_12_47_1_tn_236;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_237;
// downstream 31.20 kva on AS
  phases AS;
  from R3_12_47_1_node_332;
  to R3_12_47_1_tn_237;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R3_12_47_1_xfmr_238;
// downstream 31.20 kva on BS
  phases BS;
  from R3_12_47_1_node_332;
  to R3_12_47_1_tn_238;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R3_12_47_1_xfmr_239;
// downstream 31.20 kva on CS
  phases CS;
  from R3_12_47_1_node_332;
  to R3_12_47_1_tn_239;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R3_12_47_1_xfmr_240;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_333;
  to R3_12_47_1_tn_240;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_241;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_333;
  to R3_12_47_1_tn_241;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_242;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_336;
  to R3_12_47_1_tn_242;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_243;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_336;
  to R3_12_47_1_tn_243;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_244;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_336;
  to R3_12_47_1_tn_244;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_245;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_337;
  to R3_12_47_1_tn_245;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_246;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_337;
  to R3_12_47_1_tn_246;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_247;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_337;
  to R3_12_47_1_tn_247;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_248;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_338;
  to R3_12_47_1_tn_248;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_249;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_338;
  to R3_12_47_1_tn_249;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_250;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_node_345;
  to R3_12_47_1_tn_250;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_251;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_node_345;
  to R3_12_47_1_tn_251;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_252;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_346;
  to R3_12_47_1_tn_252;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_253;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_346;
  to R3_12_47_1_tn_253;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_254;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_346;
  to R3_12_47_1_tn_254;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_255;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_350;
  to R3_12_47_1_tn_255;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_256;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_350;
  to R3_12_47_1_tn_256;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_257;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_351;
  to R3_12_47_1_tn_257;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_258;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_351;
  to R3_12_47_1_tn_258;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_259;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_364;
  to R3_12_47_1_tn_259;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_260;
// downstream 2.59 kva on BS
  phases BS;
  from R3_12_47_1_node_364;
  to R3_12_47_1_tn_260;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R3_12_47_1_xfmr_261;
// downstream 2.59 kva on CS
  phases CS;
  from R3_12_47_1_node_364;
  to R3_12_47_1_tn_261;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R3_12_47_1_xfmr_262;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_node_374;
  to R3_12_47_1_tn_262;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_263;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_node_374;
  to R3_12_47_1_tn_263;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_264;
// downstream 2.59 kva on CS
  phases CS;
  from R3_12_47_1_node_374;
  to R3_12_47_1_tn_264;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R3_12_47_1_xfmr_265;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_node_373;
  to R3_12_47_1_tn_265;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_266;
// downstream 31.20 kva on CS
  phases CS;
  from R3_12_47_1_node_370;
  to R3_12_47_1_tn_266;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R3_12_47_1_xfmr_267;
// downstream 15.61 kva on AS
  phases AS;
  from R3_12_47_1_node_372;
  to R3_12_47_1_tn_267;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_268;
// downstream 15.61 kva on BS
  phases BS;
  from R3_12_47_1_node_372;
  to R3_12_47_1_tn_268;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_269;
// downstream 2.59 kva on CS
  phases CS;
  from R3_12_47_1_node_372;
  to R3_12_47_1_tn_269;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R3_12_47_1_xfmr_270;
// downstream 2.59 kva on AS
  phases AS;
  from R3_12_47_1_node_375;
  to R3_12_47_1_tn_270;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R3_12_47_1_xfmr_271;
// downstream 2.59 kva on BS
  phases BS;
  from R3_12_47_1_node_375;
  to R3_12_47_1_tn_271;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R3_12_47_1_xfmr_272;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_375;
  to R3_12_47_1_tn_272;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_273;
// downstream 2.59 kva on AS
  phases AS;
  from R3_12_47_1_node_386;
  to R3_12_47_1_tn_273;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R3_12_47_1_xfmr_274;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_386;
  to R3_12_47_1_tn_274;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_275;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_386;
  to R3_12_47_1_tn_275;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_276;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_398;
  to R3_12_47_1_tn_276;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_277;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_398;
  to R3_12_47_1_tn_277;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_278;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_398;
  to R3_12_47_1_tn_278;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_279;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_402;
  to R3_12_47_1_tn_279;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_280;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_402;
  to R3_12_47_1_tn_280;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_281;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_403;
  to R3_12_47_1_tn_281;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_282;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_403;
  to R3_12_47_1_tn_282;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_283;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_403;
  to R3_12_47_1_tn_283;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_284;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_401;
  to R3_12_47_1_tn_284;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_285;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_401;
  to R3_12_47_1_tn_285;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_286;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_401;
  to R3_12_47_1_tn_286;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_287;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_node_404;
  to R3_12_47_1_tn_287;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_288;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_node_404;
  to R3_12_47_1_tn_288;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_289;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_node_404;
  to R3_12_47_1_tn_289;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_290;
// downstream 13.85 kva on AS
  phases AS;
  from R3_12_47_1_node_406;
  to R3_12_47_1_tn_290;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_291;
// downstream 13.85 kva on BS
  phases BS;
  from R3_12_47_1_node_406;
  to R3_12_47_1_tn_291;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_292;
// downstream 13.85 kva on CS
  phases CS;
  from R3_12_47_1_node_406;
  to R3_12_47_1_tn_292;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_293;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_407;
  to R3_12_47_1_tn_293;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_294;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_407;
  to R3_12_47_1_tn_294;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_295;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_407;
  to R3_12_47_1_tn_295;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_296;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_452;
  to R3_12_47_1_tn_296;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_297;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_452;
  to R3_12_47_1_tn_297;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_298;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_452;
  to R3_12_47_1_tn_298;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_299;
// downstream 2.04 kva on AS
  phases AS;
  from R3_12_47_1_node_411;
  to R3_12_47_1_tn_299;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R3_12_47_1_xfmr_300;
// downstream 2.04 kva on BS
  phases BS;
  from R3_12_47_1_node_411;
  to R3_12_47_1_tn_300;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R3_12_47_1_xfmr_301;
// downstream 2.59 kva on CS
  phases CS;
  from R3_12_47_1_node_411;
  to R3_12_47_1_tn_301;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R3_12_47_1_xfmr_302;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_418;
  to R3_12_47_1_tn_302;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_303;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_418;
  to R3_12_47_1_tn_303;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_304;
// downstream 2.59 kva on CS
  phases CS;
  from R3_12_47_1_node_418;
  to R3_12_47_1_tn_304;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R3_12_47_1_xfmr_305;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_415;
  to R3_12_47_1_tn_305;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_306;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_415;
  to R3_12_47_1_tn_306;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_307;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_416;
  to R3_12_47_1_tn_307;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_308;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_416;
  to R3_12_47_1_tn_308;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_309;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_417;
  to R3_12_47_1_tn_309;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_310;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_417;
  to R3_12_47_1_tn_310;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_311;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_446;
  to R3_12_47_1_tn_311;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_312;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_446;
  to R3_12_47_1_tn_312;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_313;
// downstream 2.59 kva on AS
  phases AS;
  from R3_12_47_1_node_422;
  to R3_12_47_1_tn_313;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R3_12_47_1_xfmr_314;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_422;
  to R3_12_47_1_tn_314;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_315;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_422;
  to R3_12_47_1_tn_315;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_316;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_423;
  to R3_12_47_1_tn_316;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_317;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_423;
  to R3_12_47_1_tn_317;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_318;
// downstream 2.59 kva on CS
  phases CS;
  from R3_12_47_1_node_423;
  to R3_12_47_1_tn_318;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R3_12_47_1_xfmr_319;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_425;
  to R3_12_47_1_tn_319;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_320;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_425;
  to R3_12_47_1_tn_320;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_321;
// downstream 15.61 kva on BS
  phases BS;
  from R3_12_47_1_node_426;
  to R3_12_47_1_tn_321;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_322;
// downstream 15.61 kva on CS
  phases CS;
  from R3_12_47_1_node_426;
  to R3_12_47_1_tn_322;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_323;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_427;
  to R3_12_47_1_tn_323;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_324;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_427;
  to R3_12_47_1_tn_324;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_325;
// downstream 2.59 kva on CS
  phases CS;
  from R3_12_47_1_node_427;
  to R3_12_47_1_tn_325;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R3_12_47_1_xfmr_326;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_430;
  to R3_12_47_1_tn_326;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_327;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_430;
  to R3_12_47_1_tn_327;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_328;
// downstream 15.61 kva on AS
  phases AS;
  from R3_12_47_1_node_431;
  to R3_12_47_1_tn_328;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_329;
// downstream 15.61 kva on CS
  phases CS;
  from R3_12_47_1_node_431;
  to R3_12_47_1_tn_329;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_330;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_434;
  to R3_12_47_1_tn_330;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_331;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_434;
  to R3_12_47_1_tn_331;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_332;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_434;
  to R3_12_47_1_tn_332;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_333;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_435;
  to R3_12_47_1_tn_333;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_334;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_435;
  to R3_12_47_1_tn_334;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_335;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_437;
  to R3_12_47_1_tn_335;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_336;
// downstream 2.59 kva on BS
  phases BS;
  from R3_12_47_1_node_437;
  to R3_12_47_1_tn_336;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R3_12_47_1_xfmr_337;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_437;
  to R3_12_47_1_tn_337;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_338;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_442;
  to R3_12_47_1_tn_338;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_339;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_442;
  to R3_12_47_1_tn_339;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_340;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_node_441;
  to R3_12_47_1_tn_340;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_341;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_node_441;
  to R3_12_47_1_tn_341;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_342;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_node_441;
  to R3_12_47_1_tn_342;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_343;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_445;
  to R3_12_47_1_tn_343;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_344;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_445;
  to R3_12_47_1_tn_344;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_345;
// downstream 15.61 kva on AS
  phases AS;
  from R3_12_47_1_node_449;
  to R3_12_47_1_tn_345;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_346;
// downstream 15.61 kva on CS
  phases CS;
  from R3_12_47_1_node_449;
  to R3_12_47_1_tn_346;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_347;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_451;
  to R3_12_47_1_tn_347;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_348;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_451;
  to R3_12_47_1_tn_348;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_349;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_454;
  to R3_12_47_1_tn_349;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_350;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_454;
  to R3_12_47_1_tn_350;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_351;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_454;
  to R3_12_47_1_tn_351;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_352;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_node_455;
  to R3_12_47_1_tn_352;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_353;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_node_455;
  to R3_12_47_1_tn_353;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_354;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_457;
  to R3_12_47_1_tn_354;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_355;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_457;
  to R3_12_47_1_tn_355;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_356;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_457;
  to R3_12_47_1_tn_356;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_357;
// downstream 13.85 kva on AS
  phases AS;
  from R3_12_47_1_node_487;
  to R3_12_47_1_tn_357;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_358;
// downstream 13.85 kva on BS
  phases BS;
  from R3_12_47_1_node_487;
  to R3_12_47_1_tn_358;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_359;
// downstream 13.85 kva on CS
  phases CS;
  from R3_12_47_1_node_487;
  to R3_12_47_1_tn_359;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_360;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_465;
  to R3_12_47_1_tn_360;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_361;
// downstream 3.14 kva on AS
  phases AS;
  from R3_12_47_1_node_468;
  to R3_12_47_1_tn_361;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R3_12_47_1_xfmr_362;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_473;
  to R3_12_47_1_tn_362;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_363;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_474;
  to R3_12_47_1_tn_363;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_364;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_476;
  to R3_12_47_1_tn_364;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_365;
// downstream 5.19 kva on AS
  phases AS;
  from R3_12_47_1_node_479;
  to R3_12_47_1_tn_365;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_366;
// downstream 5.20 kva on AS
  phases AS;
  from R3_12_47_1_node_481;
  to R3_12_47_1_tn_366;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_367;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_484;
  to R3_12_47_1_tn_367;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_368;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_486;
  to R3_12_47_1_tn_368;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_369;
// downstream 13.85 kva on AS
  phases AS;
  from R3_12_47_1_node_489;
  to R3_12_47_1_tn_369;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_370;
// downstream 13.85 kva on BS
  phases BS;
  from R3_12_47_1_node_489;
  to R3_12_47_1_tn_370;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_371;
// downstream 13.85 kva on CS
  phases CS;
  from R3_12_47_1_node_489;
  to R3_12_47_1_tn_371;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_372;
// downstream 15.61 kva on BS
  phases BS;
  from R3_12_47_1_node_490;
  to R3_12_47_1_tn_372;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_373;
// downstream 15.61 kva on CS
  phases CS;
  from R3_12_47_1_node_490;
  to R3_12_47_1_tn_373;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_374;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_node_504;
  to R3_12_47_1_tn_374;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_375;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_node_504;
  to R3_12_47_1_tn_375;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_376;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_node_504;
  to R3_12_47_1_tn_376;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_377;
// downstream 31.20 kva on AS
  phases AS;
  from R3_12_47_1_node_509;
  to R3_12_47_1_tn_377;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R3_12_47_1_xfmr_378;
// downstream 31.20 kva on BS
  phases BS;
  from R3_12_47_1_node_509;
  to R3_12_47_1_tn_378;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R3_12_47_1_xfmr_379;
// downstream 31.20 kva on CS
  phases CS;
  from R3_12_47_1_node_509;
  to R3_12_47_1_tn_379;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R3_12_47_1_xfmr_380;
// downstream 5.20 kva on AS
  phases AS;
  from R3_12_47_1_node_510;
  to R3_12_47_1_tn_380;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R3_12_47_1_xfmr_381;
// downstream 5.20 kva on BS
  phases BS;
  from R3_12_47_1_node_510;
  to R3_12_47_1_tn_381;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_382;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_node_505;
  to R3_12_47_1_tn_382;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_383;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_node_505;
  to R3_12_47_1_tn_383;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_384;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_node_505;
  to R3_12_47_1_tn_384;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_385;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_node_517;
  to R3_12_47_1_tn_385;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_386;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_node_517;
  to R3_12_47_1_tn_386;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_387;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_node_517;
  to R3_12_47_1_tn_387;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_388;
// downstream 69.30 kva on AS
  phases AS;
  from R3_12_47_1_node_521;
  to R3_12_47_1_tn_388;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R3_12_47_1_xfmr_389;
// downstream 69.30 kva on BS
  phases BS;
  from R3_12_47_1_node_521;
  to R3_12_47_1_tn_389;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R3_12_47_1_xfmr_390;
// downstream 69.30 kva on CS
  phases CS;
  from R3_12_47_1_node_521;
  to R3_12_47_1_tn_390;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R3_12_47_1_xfmr_391;
// downstream 69.30 kva on AS
  phases AS;
  from R3_12_47_1_node_518;
  to R3_12_47_1_tn_391;
  configuration XF1_PADMOUNT_AS_100;
}
object transformer {
  name R3_12_47_1_xfmr_392;
// downstream 69.30 kva on BS
  phases BS;
  from R3_12_47_1_node_518;
  to R3_12_47_1_tn_392;
  configuration XF1_PADMOUNT_BS_100;
}
object transformer {
  name R3_12_47_1_xfmr_393;
// downstream 69.30 kva on CS
  phases CS;
  from R3_12_47_1_node_518;
  to R3_12_47_1_tn_393;
  configuration XF1_PADMOUNT_CS_100;
}
object transformer {
  name R3_12_47_1_xfmr_394;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_555;
  to R3_12_47_1_tn_394;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_395;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_555;
  to R3_12_47_1_tn_395;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_396;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_555;
  to R3_12_47_1_tn_396;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_397;
// downstream 20.78 kva on AS
  phases AS;
  from R3_12_47_1_node_630;
  to R3_12_47_1_tn_397;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R3_12_47_1_xfmr_398;
// downstream 20.78 kva on BS
  phases BS;
  from R3_12_47_1_node_630;
  to R3_12_47_1_tn_398;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R3_12_47_1_xfmr_399;
// downstream 20.78 kva on CS
  phases CS;
  from R3_12_47_1_node_630;
  to R3_12_47_1_tn_399;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R3_12_47_1_xfmr_400;
// downstream 10.38 kva on AS
  phases AS;
  from R3_12_47_1_node_631;
  to R3_12_47_1_tn_400;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R3_12_47_1_xfmr_401;
// downstream 10.38 kva on BS
  phases BS;
  from R3_12_47_1_node_631;
  to R3_12_47_1_tn_401;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R3_12_47_1_xfmr_402;
// downstream 10.38 kva on CS
  phases CS;
  from R3_12_47_1_node_631;
  to R3_12_47_1_tn_402;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R3_12_47_1_xfmr_403;
// downstream 2.59 kva on AS
  phases AS;
  from R3_12_47_1_node_4;
  to R3_12_47_1_tn_403;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R3_12_47_1_xfmr_404;
// downstream 5.19 kva on BS
  phases BS;
  from R3_12_47_1_node_4;
  to R3_12_47_1_tn_404;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R3_12_47_1_xfmr_405;
// downstream 5.19 kva on CS
  phases CS;
  from R3_12_47_1_node_4;
  to R3_12_47_1_tn_405;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R3_12_47_1_xfmr_406;
// downstream 3.14 kva on AS
  phases AS;
  from R3_12_47_1_node_154;
  to R3_12_47_1_tn_406;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R3_12_47_1_xfmr_407;
// downstream 3.14 kva on BS
  phases BS;
  from R3_12_47_1_node_154;
  to R3_12_47_1_tn_407;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R3_12_47_1_xfmr_408;
// downstream 2.59 kva on CS
  phases CS;
  from R3_12_47_1_node_154;
  to R3_12_47_1_tn_408;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R3_12_47_1_xfmr_409;
// downstream 599.91 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_8;
  to R3_12_47_1_meter_1;
  configuration XF3_POLETOP_ABCN_750;
}
object transformer {
  name R3_12_47_1_xfmr_410;
// downstream 124.73 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_10;
  to R3_12_47_1_meter_2;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R3_12_47_1_xfmr_411;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_12;
  to R3_12_47_1_meter_3;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R3_12_47_1_xfmr_412;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_11;
  to R3_12_47_1_meter_4;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R3_12_47_1_xfmr_413;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_13;
  to R3_12_47_1_meter_5;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R3_12_47_1_xfmr_414;
// downstream 144.69 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_17;
  to R3_12_47_1_meter_6;
  configuration XF3_POLETOP_ABCN_225;
}
object transformer {
  name R3_12_47_1_xfmr_415;
// downstream 711.88 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_203;
  to R3_12_47_1_meter_7;
  configuration XF3_PADMOUNT_ABCN_1000;
}
object transformer {
  name R3_12_47_1_xfmr_416;
// downstream 124.73 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_208;
  to R3_12_47_1_meter_8;
  configuration XF3_PADMOUNT_ABCN_150;
}
object transformer {
  name R3_12_47_1_xfmr_417;
// downstream 62.33 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_209;
  to R3_12_47_1_meter_9;
  configuration XF3_PADMOUNT_ABCN_75;
}
object transformer {
  name R3_12_47_1_xfmr_418;
// downstream 93.59 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_359;
  to R3_12_47_1_meter_10;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R3_12_47_1_xfmr_419;
// downstream 10.38 kva on BC
  phases BCN;
  from R3_12_47_1_node_360;
  to R3_12_47_1_meter_11;
  configuration XF2_POLETOP_BCN_30;
}
object transformer {
  name R3_12_47_1_xfmr_420;
// downstream 10.38 kva on AC
  phases ACN;
  from R3_12_47_1_node_498;
  to R3_12_47_1_meter_12;
  configuration XF2_PADMOUNT_ACN_30;
}
object transformer {
  name R3_12_47_1_xfmr_421;
// downstream 124.73 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_502;
  to R3_12_47_1_meter_13;
  configuration XF3_PADMOUNT_ABCN_150;
}
object transformer {
  name R3_12_47_1_xfmr_422;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_511;
  to R3_12_47_1_meter_14;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R3_12_47_1_xfmr_423;
// downstream 93.59 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_506;
  to R3_12_47_1_meter_15;
  configuration XF3_PADMOUNT_ABCN_112p5;
}
object transformer {
  name R3_12_47_1_xfmr_424;
// downstream 62.33 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_507;
  to R3_12_47_1_meter_16;
  configuration XF3_PADMOUNT_ABCN_75;
}
object transformer {
  name R3_12_47_1_xfmr_425;
// downstream 93.59 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_508;
  to R3_12_47_1_meter_17;
  configuration XF3_PADMOUNT_ABCN_112p5;
}
object transformer {
  name R3_12_47_1_xfmr_426;
// downstream 62.33 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_519;
  to R3_12_47_1_meter_18;
  configuration XF3_PADMOUNT_ABCN_75;
}
object transformer {
  name R3_12_47_1_xfmr_427;
// downstream 124.73 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_520;
  to R3_12_47_1_meter_19;
  configuration XF3_PADMOUNT_ABCN_150;
}
object transformer {
  name R3_12_47_1_xfmr_428;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_524;
  to R3_12_47_1_meter_20;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R3_12_47_1_xfmr_429;
// downstream 10.38 kva on AB
  phases ABN;
  from R3_12_47_1_node_529;
  to R3_12_47_1_meter_21;
  configuration XF2_PADMOUNT_ABN_30;
}
object transformer {
  name R3_12_47_1_xfmr_430;
// downstream 4.11 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_532;
  to R3_12_47_1_meter_22;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R3_12_47_1_xfmr_431;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_536;
  to R3_12_47_1_meter_23;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R3_12_47_1_xfmr_432;
// downstream 6.16 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_539;
  to R3_12_47_1_meter_24;
  configuration XF3_PADMOUNT_ABCN_30;
}
object transformer {
  name R3_12_47_1_xfmr_433;
// downstream 41.56 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_540;
  to R3_12_47_1_meter_25;
  configuration XF3_PADMOUNT_ABCN_75;
}
object transformer {
  name R3_12_47_1_xfmr_434;
// downstream 120.05 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_389;
  to R3_12_47_1_meter_26;
  configuration XF3_PADMOUNT_ABCN_150;
}
object transformer {
  name R3_12_47_1_xfmr_435;
// downstream 10.38 kva on AC
  phases ACN;
  from R3_12_47_1_node_559;
  to R3_12_47_1_meter_27;
  configuration XF2_PADMOUNT_ACN_30;
}
object transformer {
  name R3_12_47_1_xfmr_436;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_560;
  to R3_12_47_1_meter_28;
  configuration XF3_PADMOUNT_ABCN_45;
}
object transformer {
  name R3_12_47_1_xfmr_437;
// downstream 93.59 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_550;
  to R3_12_47_1_meter_29;
  configuration XF3_PADMOUNT_ABCN_112p5;
}
object transformer {
  name R3_12_47_1_xfmr_438;
// downstream 62.33 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_556;
  to R3_12_47_1_meter_30;
  configuration XF3_PADMOUNT_ABCN_75;
}
object transformer {
  name R3_12_47_1_xfmr_439;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_557;
  to R3_12_47_1_meter_31;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R3_12_47_1_xfmr_440;
// downstream 62.33 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_554;
  to R3_12_47_1_meter_32;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R3_12_47_1_xfmr_441;
// downstream 10.38 kva on AB
  phases ABN;
  from R3_12_47_1_node_558;
  to R3_12_47_1_meter_33;
  configuration XF2_POLETOP_ABN_30;
}
object transformer {
  name R3_12_47_1_xfmr_442;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_568;
  to R3_12_47_1_meter_34;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R3_12_47_1_xfmr_443;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_567;
  to R3_12_47_1_meter_35;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R3_12_47_1_xfmr_444;
// downstream 24.92 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_571;
  to R3_12_47_1_meter_36;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R3_12_47_1_xfmr_445;
// downstream 62.33 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_575;
  to R3_12_47_1_meter_37;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R3_12_47_1_xfmr_446;
// downstream 10.38 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_579;
  to R3_12_47_1_meter_38;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R3_12_47_1_xfmr_447;
// downstream 18.76 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_582;
  to R3_12_47_1_meter_39;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R3_12_47_1_xfmr_448;
// downstream 35.30 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_585;
  to R3_12_47_1_meter_40;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R3_12_47_1_xfmr_449;
// downstream 15.57 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_583;
  to R3_12_47_1_meter_41;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R3_12_47_1_xfmr_450;
// downstream 6.28 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_584;
  to R3_12_47_1_meter_42;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R3_12_47_1_xfmr_451;
// downstream 124.73 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_588;
  to R3_12_47_1_meter_43;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R3_12_47_1_xfmr_452;
// downstream 124.73 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_591;
  to R3_12_47_1_meter_44;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R3_12_47_1_xfmr_453;
// downstream 62.36 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_593;
  to R3_12_47_1_meter_45;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R3_12_47_1_xfmr_454;
// downstream 4.11 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_595;
  to R3_12_47_1_meter_46;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R3_12_47_1_xfmr_455;
// downstream 93.59 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_599;
  to R3_12_47_1_meter_47;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R3_12_47_1_xfmr_456;
// downstream 62.33 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_601;
  to R3_12_47_1_meter_48;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R3_12_47_1_xfmr_457;
// downstream 124.73 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_600;
  to R3_12_47_1_meter_49;
  configuration XF3_POLETOP_ABCN_150;
}
object transformer {
  name R3_12_47_1_xfmr_458;
// downstream 62.33 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_607;
  to R3_12_47_1_meter_50;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R3_12_47_1_xfmr_459;
// downstream 62.33 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_608;
  to R3_12_47_1_meter_51;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R3_12_47_1_xfmr_460;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_609;
  to R3_12_47_1_meter_52;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R3_12_47_1_xfmr_461;
// downstream 343.41 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_616;
  to R3_12_47_1_meter_53;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R3_12_47_1_xfmr_462;
// downstream 27.00 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_617;
  to R3_12_47_1_meter_54;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R3_12_47_1_xfmr_463;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_626;
  to R3_12_47_1_meter_55;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R3_12_47_1_xfmr_464;
// downstream 93.59 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_628;
  to R3_12_47_1_meter_56;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R3_12_47_1_xfmr_465;
// downstream 31.15 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_627;
  to R3_12_47_1_meter_57;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R3_12_47_1_xfmr_466;
// downstream 411.84 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_629;
  to R3_12_47_1_meter_58;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R3_12_47_1_xfmr_467;
// downstream 325.76 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_115;
  to R3_12_47_1_meter_59;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R3_12_47_1_xfmr_468;
// downstream 76.92 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_125;
  to R3_12_47_1_meter_60;
  configuration XF3_PADMOUNT_ABCN_112p5;
}
object transformer {
  name R3_12_47_1_xfmr_469;
// downstream 1454.22 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_165;
  to R3_12_47_1_meter_61;
  configuration XF3_PADMOUNT_ABCN_2000;
}
object transformer {
  name R3_12_47_1_xfmr_470;
// downstream 4471.13 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_358;
  to R3_12_47_1_meter_62;
  configuration XF3_POLETOP_ABCN_7500;
}
object transformer {
  name R3_12_47_1_xfmr_471;
// downstream 176.49 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_383;
  to R3_12_47_1_meter_63;
  configuration XF3_POLETOP_ABCN_225;
}
object transformer {
  name R3_12_47_1_xfmr_472;
// downstream 432.99 kva on ABC
  phases ABCN;
  from R3_12_47_1_node_605;
  to R3_12_47_1_meter_64;
  configuration XF3_POLETOP_ABCN_750;
}
object capacitor {
  name R3_12_47_1_cap_1;
  phases ABCN;
  pt_phase A;
  parent R3_12_47_1_node_238;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 7300;
  voltage_set_low 7100;
  capacitor_A 0.4 MVAr;
  capacitor_B 0.4 MVAr;
  capacitor_C 0.4 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7200;
  nominal_voltage 7200;
}
object node {
  name R3_12_47_1_node_1;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_2;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  parent R3_12_47_1_meter_65;
  name R3_12_47_1_node_3;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_4;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_5;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_6;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_7;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_8;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_9;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_10;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_11;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_12;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_13;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_14;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_15;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_16;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_17;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_18;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_19;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_20;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_21;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_22;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_23;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_24;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_25;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_26;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_27;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_28;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_29;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_30;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_31;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_32;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_33;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_34;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_35;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_36;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_37;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_38;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_39;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_40;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_41;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_42;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_43;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_44;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_45;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_46;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_47;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_48;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_49;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_50;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_51;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_52;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_53;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_54;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_55;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_56;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_57;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_58;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_59;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_60;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_61;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_62;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_63;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_64;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_65;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_66;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_67;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_68;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_69;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_70;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_71;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_72;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_73;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_74;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_75;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_76;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_77;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_78;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_79;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_80;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_81;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_82;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_83;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_84;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_85;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_86;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_87;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_88;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_89;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_90;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_91;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_92;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_93;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_94;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_95;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_96;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_97;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_98;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_99;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_100;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_101;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_102;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_103;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_104;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_105;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_106;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_107;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_108;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_109;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_110;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_111;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_112;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_113;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_114;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_115;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_116;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_117;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_118;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_119;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_120;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_121;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_122;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_123;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_124;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_125;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_126;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_127;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_128;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_129;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_130;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_131;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_132;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_133;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_134;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_135;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_136;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_137;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_138;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_139;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_140;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_141;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_142;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_143;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_144;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_145;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_146;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_147;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_148;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_149;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_150;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_151;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_152;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_153;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_154;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_155;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_156;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_157;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_158;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_159;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_160;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_161;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_162;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_163;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_164;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_165;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_166;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_167;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_168;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_169;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_170;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_171;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_172;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_173;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_174;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_175;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_176;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_177;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_178;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_179;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_180;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_181;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_182;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_183;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_184;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_185;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_186;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_187;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_188;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_189;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_190;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_191;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_192;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_193;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_194;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_195;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_196;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_197;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_198;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_199;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_200;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_201;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_202;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_203;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_204;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_205;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_206;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_207;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_208;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_209;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_210;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_211;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_212;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_213;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_214;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_215;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_216;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_217;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_218;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_219;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_220;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_221;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_222;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_223;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_224;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_225;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_226;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_227;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_228;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_229;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_230;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_231;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_232;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_233;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_234;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_235;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_236;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_237;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_238;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_239;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_240;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_241;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_242;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_243;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_244;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_245;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_246;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_247;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_248;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_249;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_250;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_251;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_252;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_253;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_254;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_255;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_256;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_257;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_258;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_259;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_260;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_261;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_262;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_263;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_264;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_265;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_266;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_267;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_268;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_269;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_270;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_271;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_272;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_273;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_274;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_275;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_276;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_277;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_278;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_279;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_280;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_281;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_282;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_283;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_284;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_285;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_286;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_287;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_288;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_289;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_290;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_291;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_292;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_293;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_294;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_295;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_296;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_297;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_298;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_299;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_300;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_301;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_302;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_303;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_304;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_305;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_306;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_307;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_308;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_309;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_310;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_311;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_312;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_313;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_314;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_315;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_316;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_317;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_318;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_319;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_320;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_321;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_322;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_323;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_324;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_325;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_326;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_327;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_328;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_329;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_330;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_331;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_332;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_333;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_334;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_335;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_336;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_337;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_338;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_339;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_340;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_341;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_342;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_343;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_344;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_345;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_346;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_347;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_348;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_349;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_350;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_351;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_352;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_353;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_354;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_355;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_356;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_357;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_358;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_359;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_360;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_361;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_362;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_363;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_364;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_365;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_366;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_367;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_368;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_369;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_370;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_371;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_372;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_373;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_374;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_375;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_376;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_377;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_378;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_379;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_380;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_381;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_382;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_383;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_384;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_385;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_386;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_387;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_388;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_389;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_390;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_391;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_392;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_393;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_394;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_395;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_396;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_397;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_398;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_399;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_400;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_401;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_402;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_403;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_404;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_405;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_406;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_407;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_408;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_409;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_410;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_411;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_412;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_413;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_414;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_415;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_416;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_417;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_418;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_419;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_420;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_421;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_422;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_423;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_424;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_425;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_426;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_427;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_428;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_429;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_430;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_431;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_432;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_433;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_434;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_435;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_436;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_437;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_438;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_439;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_440;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_441;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_442;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_443;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_444;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_445;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_446;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_447;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_448;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_449;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_450;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_451;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_452;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_453;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_454;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_455;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_456;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_457;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_458;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_459;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_460;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_461;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_462;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_463;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_464;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_465;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_466;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_467;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_468;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_469;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_470;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_471;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_472;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_473;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_474;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_475;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_476;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_477;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_478;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_479;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_480;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_481;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_482;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_483;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_484;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_485;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_486;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R3_12_47_1_node_487;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_488;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_489;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_490;
  phases BCN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_491;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_492;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_493;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_494;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_495;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_496;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_497;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_498;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_499;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_500;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_501;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_502;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_503;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_504;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_505;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_506;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_507;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_508;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_509;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_510;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R3_12_47_1_node_511;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_512;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_513;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_514;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_515;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_516;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_517;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_518;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_519;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_520;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_521;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_522;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_523;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R3_12_47_1_node_524;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
