clock {
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00';
     stoptime '2000-01-01 0:01:00';
}
#set profiler=1
module tape;
module powerflow{
     solver_method NR;
      default_maximum_voltage_error 1e-6;
};

object transformer_configuration {
  name XF1_POLETOP_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 14400.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF2_POLETOP_ACN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 24900.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object regulator_configuration {
  name feeder_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 14975.0;
  band_width 240;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name ID_461;
  rating.summer.continuous 204.0;
  geometric_mean_radius 0.00836 ft;
  resistance 0.94500;
}
object overhead_line_conductor {
  name ID_462;
  rating.summer.continuous 530.0;
  geometric_mean_radius 0.02300 ft;
  resistance 0.30300;
}
object overhead_line_conductor {
  name ID_463;
  rating.summer.continuous 149.0;
  geometric_mean_radius 0.00663 ft;
  resistance 1.50000;
}
object overhead_line_conductor {
  name ID_464;
  rating.summer.continuous 256.0;
  geometric_mean_radius 0.01200 ft;
  resistance 0.16600;
}
object overhead_line_conductor {
  name ID_465;
  rating.summer.continuous 300.0;
  geometric_mean_radius 0.00600 ft;
  resistance 0.63800;
}
object line_spacing {
  name ID_44;
  distance_BN 48.0 in;
}
object line_spacing {
  name ID_45;
  distance_CN 48.0 in;
}
object line_spacing {
  name ID_46;
  distance_AB 57.6 in;
  distance_BC 57.6 in;
  distance_AC 57.6 in;
  distance_AN 48.0 in;
  distance_BN 48.0 in;
  distance_CN 48.0 in;
}
object line_spacing {
  name ID_47;
  distance_AN 48.0 in;
}
object line_spacing {
  name ID_48;
  distance_AC 51.6 in;
  distance_AN 48.0 in;
  distance_CN 48.0 in;
}
object line_spacing {
  name ID_49;
  distance_CN 0.0 in;
}
object line_spacing {
  name ID_50;
  distance_AN 0.0 in;
}
object line_spacing {
  name ID_51;
  distance_AB 48.0 in;
  distance_BC 48.0 in;
  distance_AC 48.0 in;
  distance_AN 48.0 in;
  distance_BN 48.0 in;
  distance_CN 48.0 in;
}
object line_configuration {
  name ID_31;
  conductor_B ID_461;
  conductor_N ID_461;
  spacing ID_44;
}
object line_configuration {
  name ID_32;
  conductor_C ID_461;
  conductor_N ID_461;
  spacing ID_45;
}
object line_configuration {
  name ID_33;
  conductor_A ID_462;
  conductor_B ID_462;
  conductor_C ID_462;
  conductor_N ID_462;
  spacing ID_46;
}
object line_configuration {
  name ID_34;
  conductor_B ID_463;
  conductor_N ID_463;
  spacing ID_44;
}
object line_configuration {
  name ID_35;
  conductor_A ID_461;
  conductor_N ID_461;
  spacing ID_47;
}
object line_configuration {
  name ID_36;
  conductor_C ID_464;
  conductor_N ID_464;
  spacing ID_45;
}
object line_configuration {
  name ID_37;
  conductor_C ID_464;
  conductor_N ID_464;
  spacing ID_45;
}
object line_configuration {
  name ID_38;
  conductor_A ID_461;
  conductor_C ID_461;
  conductor_N ID_461;
  spacing ID_48;
}
object line_configuration {
  name ID_39;
  conductor_C ID_1214;
  conductor_N ID_1214;
  spacing ID_49;
}
object line_configuration {
  name ID_40;
  conductor_C ID_1214;
  conductor_N ID_1214;
  spacing ID_45;
}
object line_configuration {
  name ID_41;
  conductor_A ID_1214;
  conductor_N ID_1214;
  spacing ID_50;
}
object line_configuration {
  name ID_42;
  conductor_A ID_463;
  conductor_N ID_463;
  spacing ID_47;
}
object line_configuration {
  name ID_43;
  conductor_A ID_462;
  conductor_B ID_462;
  conductor_C ID_462;
  conductor_N ID_462;
  spacing ID_51;
}
object triplex_line_conductor {
  name triplex_4/0 AA;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name ID_631;
  conductor_1 triplex_4/0 AA;
  conductor_2 triplex_4/0 AA;
  conductor_N triplex_4/0 AA;
  insulation_thickness 0.08;
  diameter 0.522;
}
object underground_line_conductor {
  name ID_1214;
  rating.summer.continuous 214.0;
  outer_diameter 1.32;
  conductor_gmr 0.0177 ft;
  conductor_diameter 0.528;
  conductor_resistance 0.433488;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 11.0;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R4-25-00-1_fuse_1;
// downstream 16.77 kva on CS
  phases CN;
  from R4-25-00-1_node_45;
  to R4-25-00-1_node_94;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_2;
// downstream 1.02 kva on CS
  phases CN;
  from R4-25-00-1_node_161;
  to R4-25-00-1_node_96;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_3;
// downstream 11.22 kva on CS
  phases CN;
  from R4-25-00-1_node_162;
  to R4-25-00-1_node_77;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_4;
// downstream 91.79 kva on CS
  phases CN;
  from R4-25-00-1_node_134;
  to R4-25-00-1_node_78;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_5;
// downstream 19.39 kva on CS
  phases CN;
  from R4-25-00-1_node_134;
  to R4-25-00-1_node_79;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_6;
// downstream 36.73 kva on CS
  phases CN;
  from R4-25-00-1_node_48;
  to R4-25-00-1_node_80;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_7;
// downstream 8.16 kva on CS
  phases CN;
  from R4-25-00-1_node_53;
  to R4-25-00-1_node_81;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_8;
// downstream 12.24 kva on CS
  phases CN;
  from R4-25-00-1_node_176;
  to R4-25-00-1_node_82;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_9;
// downstream 24.45 kva on CS
  phases CN;
  from R4-25-00-1_node_49;
  to R4-25-00-1_node_83;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_10;
// downstream 1.02 kva on CS
  phases CN;
  from R4-25-00-1_node_51;
  to R4-25-00-1_node_84;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_11;
// downstream 149.48 kva on BS
  phases BN;
  from R4-25-00-1_node_23;
  to R4-25-00-1_node_85;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_12;
// downstream 16.33 kva on CS
  phases CN;
  from R4-25-00-1_node_32;
  to R4-25-00-1_node_86;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_13;
// downstream 1.02 kva on BS
  phases BN;
  from R4-25-00-1_node_156;
  to R4-25-00-1_node_87;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_14;
// downstream 13.27 kva on AS
  phases AN;
  from R4-25-00-1_node_13;
  to R4-25-00-1_node_102;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_15;
// downstream 5.10 kva on AS
  phases AN;
  from R4-25-00-1_node_13;
  to R4-25-00-1_node_88;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_16;
// downstream 4.47 kva on BS
  phases BN;
  from R4-25-00-1_node_19;
  to R4-25-00-1_node_89;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_17;
// downstream 32.02 kva on CS
  phases CN;
  from R4-25-00-1_node_151;
  to R4-25-00-1_node_90;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_18;
// downstream 1.02 kva on AS
  phases AN;
  from R4-25-00-1_node_154;
  to R4-25-00-1_node_91;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_19;
// downstream 14.29 kva on CS
  phases CN;
  from R4-25-00-1_node_15;
  to R4-25-00-1_node_92;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_20;
// downstream 144.90 kva on CS
  phases CN;
  from R4-25-00-1_node_65;
  to R4-25-00-1_node_93;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_21;
// downstream 2.04 kva on CS
  phases CN;
  from R4-25-00-1_node_38;
  to R4-25-00-1_node_97;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_22;
// downstream 8.16 kva on CS
  phases CN;
  from R4-25-00-1_node_145;
  to R4-25-00-1_node_98;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_23;
// downstream 16.33 kva on CS
  phases CN;
  from R4-25-00-1_node_50;
  to R4-25-00-1_node_99;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_24;
// downstream 4.08 kva on CS
  phases CN;
  from R4-25-00-1_node_40;
  to R4-25-00-1_node_100;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_25;
// downstream 7.14 kva on CS
  phases CN;
  from R4-25-00-1_node_190;
  to R4-25-00-1_node_101;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_26;
// downstream 9.18 kva on CS
  phases CN;
  from R4-25-00-1_node_1;
  to R4-25-00-1_node_95;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_27;
// downstream 8.16 kva on CS
  phases CN;
  from R4-25-00-1_node_46;
  to R4-25-00-1_node_103;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R4-25-00-1_fuse_28;
// downstream 14.29 kva on CS
  phases CN;
  from R4-25-00-1_node_59;
  to R4-25-00-1_node_76;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object switch {
  name R4-25-00-1_switch_1;
  phases ABCN;
  from R4-25-00-1_node_127;
  to R4-25-00-1_node_74;
  status CLOSED;
}
object switch {
  name R4-25-00-1_switch_2;
// downstream 1033.72 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_2;
  to R4-25-00-1_node_75;
  status CLOSED;
}
object switch {
  name R4-25-00-1_switch_3;
  phases ABCN;
  from R4-25-00-1_node_32;
  to R4-25-00-1_node_73;
  status CLOSED;
}
object recloser {
  name R4-12-00-1_recloser_1;
// downstream 636.86 kva on CS
  phases CN;
  from R4-25-00-1_node_25;
  to R4-25-00-1_node_104;
  status CLOSED;
  operating_mode INDIVIDUAL;
  phase_A_state CLOSED;
  phase_B_state CLOSED;
  phase_C_state CLOSED;
  retry_time 1.0 s;
  max_number_of_tries 3;
  number_of_tries 0;
}
object overhead_line {
  name R4-25-00-1_ol_1;
// downstream 15.31 kva on BS
  phases BN;
  from R4-25-00-1_node_5;
  to R4-25-00-1_node_130;
  length 108.057;
  configuration ID_31;
}
object overhead_line {
  name R4-25-00-1_ol_2;
// downstream 7.14 kva on BS
  phases BN;
  from R4-25-00-1_node_130;
  to R4-25-00-1_node_4;
  length 52.756;
  configuration ID_31;
}
object overhead_line {
  name R4-25-00-1_ol_3;
// downstream 16.33 kva on CS
  phases CN;
  from R4-25-00-1_node_71;
  to R4-25-00-1_node_166;
  length 243.622;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_4;
// downstream 7.14 kva on CS
  phases CN;
  from R4-25-00-1_node_166;
  to R4-25-00-1_node_167;
  length 285.109;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_5;
// downstream 3.06 kva on CS
  phases CN;
  from R4-25-00-1_node_167;
  to R4-25-00-1_node_168;
  length 249.452;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_6;
// downstream 119.39 kva on CS
  phases CN;
  from R4-25-00-1_node_68;
  to R4-25-00-1_node_69;
  length 250.280;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_7;
// downstream 73.47 kva on CS
  phases CN;
  from R4-25-00-1_node_69;
  to R4-25-00-1_node_162;
  length 229.582;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_8;
// downstream 55.10 kva on CS
  phases CN;
  from R4-25-00-1_node_162;
  to R4-25-00-1_node_163;
  length 202.543;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_9;
// downstream 36.73 kva on CS
  phases CN;
  from R4-25-00-1_node_163;
  to R4-25-00-1_node_71;
  length 253.085;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_10;
// downstream 16.33 kva on CS
  phases CN;
  from R4-25-00-1_node_69;
  to R4-25-00-1_node_161;
  length 189.649;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_11;
// downstream 1033.72 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_11;
  to R4-25-00-1_node_12;
  length 442.207;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_12;
// downstream 6.12 kva on CS
  phases CN;
  from R4-25-00-1_node_57;
  to R4-25-00-1_node_199;
  length 233.246;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_13;
// downstream 8.16 kva on CS
  phases CN;
  from R4-25-00-1_node_55;
  to R4-25-00-1_node_195;
  length 29.791;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_14;
// downstream 7.14 kva on CS
  phases CN;
  from R4-25-00-1_node_64;
  to R4-25-00-1_node_204;
  length 246.808;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_15;
// downstream 1.02 kva on CS
  phases CN;
  from R4-25-00-1_node_64;
  to R4-25-00-1_node_203;
  length 198.611;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_16;
// downstream 16.33 kva on CS
  phases CN;
  from R4-25-00-1_node_33;
  to R4-25-00-1_node_106;
  length 153.368;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_17;
// downstream 14.29 kva on CS
  phases CN;
  from R4-25-00-1_node_106;
  to R4-25-00-1_node_37;
  length 86.082;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_18;
// downstream 20.89 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_23;
  to R4-25-00-1_node_22;
  length 157.183;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_19;
// downstream 170.36 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_24;
  to R4-25-00-1_node_23;
  length 70.785;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_20;
// downstream 76.53 kva on BS
  phases BN;
  from R4-25-00-1_node_116;
  to R4-25-00-1_node_8;
  length 164.667;
  configuration ID_31;
}
object overhead_line {
  name R4-25-00-1_ol_21;
// downstream 68.37 kva on BS
  phases BN;
  from R4-25-00-1_node_8;
  to R4-25-00-1_node_118;
  length 177.265;
  configuration ID_31;
}
object overhead_line {
  name R4-25-00-1_ol_22;
// downstream 58.16 kva on BS
  phases BN;
  from R4-25-00-1_node_118;
  to R4-25-00-1_node_119;
  length 264.433;
  configuration ID_31;
}
object overhead_line {
  name R4-25-00-1_ol_23;
// downstream 41.84 kva on BS
  phases BN;
  from R4-25-00-1_node_119;
  to R4-25-00-1_node_120;
  length 239.233;
  configuration ID_31;
}
object overhead_line {
  name R4-25-00-1_ol_24;
// downstream 31.63 kva on BS
  phases BN;
  from R4-25-00-1_node_120;
  to R4-25-00-1_node_121;
  length 217.207;
  configuration ID_31;
}
object overhead_line {
  name R4-25-00-1_ol_25;
// downstream 26.53 kva on BS
  phases BN;
  from R4-25-00-1_node_121;
  to R4-25-00-1_node_7;
  length 203.576;
  configuration ID_31;
}
object overhead_line {
  name R4-25-00-1_ol_26;
// downstream 15.31 kva on BS
  phases BN;
  from R4-25-00-1_node_7;
  to R4-25-00-1_node_5;
  length 216.339;
  configuration ID_31;
}
object overhead_line {
  name R4-25-00-1_ol_27;
// downstream 7.14 kva on BS
  phases BN;
  from R4-25-00-1_node_4;
  to R4-25-00-1_node_122;
  length 288.583;
  configuration ID_31;
}
object overhead_line {
  name R4-25-00-1_ol_28;
// downstream 11.81 kva on BS
  phases BN;
  from R4-25-00-1_node_123;
  to R4-25-00-1_node_124;
  length 344.378;
  configuration ID_34;
}
object overhead_line {
  name R4-25-00-1_ol_29;
// downstream 8.75 kva on BS
  phases BN;
  from R4-25-00-1_node_124;
  to R4-25-00-1_node_125;
  length 224.531;
  configuration ID_34;
}
object overhead_line {
  name R4-25-00-1_ol_30;
// downstream 2.04 kva on BS
  phases BN;
  from R4-25-00-1_node_125;
  to R4-25-00-1_node_10;
  length 351.661;
  configuration ID_34;
}
object overhead_line {
  name R4-25-00-1_ol_31;
// downstream 25.08 kva on BS
  phases BN;
  from R4-25-00-1_node_116;
  to R4-25-00-1_node_123;
  length 725.231;
  configuration ID_34;
}
object overhead_line {
  name R4-25-00-1_ol_32;
// downstream 16.41 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_18;
  to R4-25-00-1_node_127;
  length 176.244;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_33;
// downstream 16.33 kva on CS
  phases ABCN;
  from R4-25-00-1_node_30;
  to R4-25-00-1_node_32;
  length 222.055;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_34;
  phases AN;
  from R4-25-00-1_node_32;
  to R4-25-00-1_node_31;
  length 183.558;
  configuration ID_35;
}
object overhead_line {
  name R4-25-00-1_ol_35;
// downstream 2.04 kva on BS
  phases BN;
  from R4-25-00-1_node_10;
  to R4-25-00-1_node_131;
  length 210.301;
  configuration ID_34;
}
object overhead_line {
  name R4-25-00-1_ol_36;
// downstream 11.22 kva on CS
  phases CN;
  from R4-25-00-1_node_71;
  to R4-25-00-1_node_164;
  length 160.023;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_37;
// downstream 9.18 kva on CS
  phases CN;
  from R4-25-00-1_node_71;
  to R4-25-00-1_node_165;
  length 314.152;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_38;
// downstream 14.29 kva on CS
  phases CN;
  from R4-25-00-1_node_37;
  to R4-25-00-1_node_137;
  length 408.163;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_39;
// downstream 2.04 kva on CS
  phases CN;
  from R4-25-00-1_node_137;
  to R4-25-00-1_node_38;
  length 145.889;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_40;
// downstream 565.43 kva on CS
  phases CN;
  from R4-25-00-1_node_35;
  to R4-25-00-1_node_1;
  length 324.521;
  configuration ID_36;
}
object overhead_line {
  name R4-25-00-1_ol_41;
// downstream 556.24 kva on CS
  phases CN;
  from R4-25-00-1_node_1;
  to R4-25-00-1_node_135;
  length 461.195;
  configuration ID_36;
}
object overhead_line {
  name R4-25-00-1_ol_42;
// downstream 369.16 kva on CS
  phases CN;
  from R4-25-00-1_node_134;
  to R4-25-00-1_node_45;
  length 688.880;
  configuration ID_37;
}
object overhead_line {
  name R4-25-00-1_ol_43;
// downstream 343.21 kva on CS
  phases CN;
  from R4-25-00-1_node_45;
  to R4-25-00-1_node_47;
  length 132.106;
  configuration ID_37;
}
object overhead_line {
  name R4-25-00-1_ol_44;
// downstream 41.21 kva on CS
  phases CN;
  from R4-25-00-1_node_135;
  to R4-25-00-1_node_144;
  length 635.432;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_45;
// downstream 28.96 kva on CS
  phases CN;
  from R4-25-00-1_node_144;
  to R4-25-00-1_node_143;
  length 356.372;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_46;
// downstream 12.64 kva on CS
  phases CN;
  from R4-25-00-1_node_143;
  to R4-25-00-1_node_145;
  length 213.926;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_47;
// downstream 7.14 kva on CS
  phases CN;
  from R4-25-00-1_node_44;
  to R4-25-00-1_node_142;
  length 502.022;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_48;
// downstream 508.91 kva on CS
  phases CN;
  from R4-25-00-1_node_135;
  to R4-25-00-1_node_141;
  length 338.441;
  configuration ID_36;
}
object overhead_line {
  name R4-25-00-1_ol_49;
// downstream 500.75 kva on CS
  phases CN;
  from R4-25-00-1_node_141;
  to R4-25-00-1_node_42;
  length 151.138;
  configuration ID_36;
}
object overhead_line {
  name R4-25-00-1_ol_50;
// downstream 490.55 kva on CS
  phases CN;
  from R4-25-00-1_node_42;
  to R4-25-00-1_node_134;
  length 658.677;
  configuration ID_36;
}
object overhead_line {
  name R4-25-00-1_ol_51;
// downstream 292.19 kva on CS
  phases CN;
  from R4-25-00-1_node_48;
  to R4-25-00-1_node_52;
  length 530.565;
  configuration ID_37;
}
object overhead_line {
  name R4-25-00-1_ol_52;
// downstream 343.21 kva on CS
  phases CN;
  from R4-25-00-1_node_47;
  to R4-25-00-1_node_48;
  length 94.183;
  configuration ID_37;
}
object overhead_line {
  name R4-25-00-1_ol_53;
// downstream 16.33 kva on CS
  phases CN;
  from R4-25-00-1_node_52;
  to R4-25-00-1_node_50;
  length 156.149;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_54;
// downstream 19.39 kva on CS
  phases CN;
  from R4-25-00-1_node_43;
  to R4-25-00-1_node_41;
  length 130.257;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_55;
// downstream 15.31 kva on CS
  phases CN;
  from R4-25-00-1_node_41;
  to R4-25-00-1_node_177;
  length 649.561;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_56;
// downstream 275.86 kva on CS
  phases CN;
  from R4-25-00-1_node_52;
  to R4-25-00-1_node_53;
  length 396.183;
  configuration ID_37;
}
object overhead_line {
  name R4-25-00-1_ol_57;
// downstream 256.47 kva on CS
  phases CN;
  from R4-25-00-1_node_53;
  to R4-25-00-1_node_171;
  length 366.048;
  configuration ID_37;
}
object overhead_line {
  name R4-25-00-1_ol_58;
// downstream 246.27 kva on CS
  phases CN;
  from R4-25-00-1_node_171;
  to R4-25-00-1_node_51;
  length 790.851;
  configuration ID_37;
}
object overhead_line {
  name R4-25-00-1_ol_59;
// downstream 245.25 kva on CS
  phases CN;
  from R4-25-00-1_node_51;
  to R4-25-00-1_node_49;
  length 204.207;
  configuration ID_37;
}
object overhead_line {
  name R4-25-00-1_ol_60;
// downstream 220.80 kva on CS
  phases CN;
  from R4-25-00-1_node_49;
  to R4-25-00-1_node_176;
  length 546.170;
  configuration ID_37;
}
object overhead_line {
  name R4-25-00-1_ol_61;
// downstream 205.49 kva on CS
  phases CN;
  from R4-25-00-1_node_176;
  to R4-25-00-1_node_174;
  length 185.532;
  configuration ID_37;
}
object overhead_line {
  name R4-25-00-1_ol_62;
// downstream 201.02 kva on CS
  phases CN;
  from R4-25-00-1_node_174;
  to R4-25-00-1_node_66;
  length 255.765;
  configuration ID_37;
}
object overhead_line {
  name R4-25-00-1_ol_63;
// downstream 16.41 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_19;
  to R4-25-00-1_node_18;
  length 100.019;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_64;
// downstream 20.89 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_22;
  to R4-25-00-1_node_19;
  length 191.000;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_65;
// downstream 170.36 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_189;
  to R4-25-00-1_node_24;
  length 104.060;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_66;
// downstream 184.74 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_188;
  to R4-25-00-1_node_189;
  length 169.691;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_67;
// downstream 212.37 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_187;
  to R4-25-00-1_node_188;
  length 264.405;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_68;
// downstream 40.90 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_187;
  to R4-25-00-1_node_186;
  length 399.836;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_69;
// downstream 16.33 kva on CS
  phases ABCN;
  from R4-25-00-1_node_186;
  to R4-25-00-1_node_30;
  length 88.180;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_70;
// downstream 262.55 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_26;
  to R4-25-00-1_node_187;
  length 555.870;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_71;
// downstream 273.77 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_225;
  to R4-25-00-1_node_26;
  length 150.429;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_72;
// downstream 287.12 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_20;
  to R4-25-00-1_node_225;
  length 319.451;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_73;
// downstream 42.22 kva on ACS
  phases ACN;
  from R4-25-00-1_node_20;
  to R4-25-00-1_node_151;
  length 329.400;
  configuration ID_38;
}
object overhead_line {
  name R4-25-00-1_ol_74;
// downstream 329.34 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_17;
  to R4-25-00-1_node_20;
  length 348.494;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_75;
// downstream 637.88 kva on CS
  phases CN;
  from R4-25-00-1_node_17;
  to R4-25-00-1_node_179;
  length 164.759;
  configuration ID_36;
}
object overhead_line {
  name R4-25-00-1_ol_76;
// downstream 636.86 kva on CS
  phases CN;
  from R4-25-00-1_node_179;
  to R4-25-00-1_node_25;
  length 394.866;
  configuration ID_36;
}
object overhead_line {
  name R4-25-00-1_ol_77;
// downstream 1033.72 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_12;
  to R4-25-00-1_node_156;
  length 651.719;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_78;
// downstream 967.22 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_154;
  to R4-25-00-1_node_17;
  length 379.976;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_79;
// downstream 986.69 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_15;
  to R4-25-00-1_node_154;
  length 582.940;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_80;
// downstream 1000.98 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_13;
  to R4-25-00-1_node_15;
  length 294.574;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_81;
// downstream 1019.35 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_156;
  to R4-25-00-1_node_13;
  length 426.671;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_82;
// downstream 1033.72 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_75;
  to R4-25-00-1_node_11;
  length 503.492;
  configuration ID_33;
}
object overhead_line {
  name R4-25-00-1_ol_83;
// downstream 29.59 kva on CS
  phases CN;
  from R4-25-00-1_node_54;
  to R4-25-00-1_node_57;
  length 106.712;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_84;
// downstream 23.47 kva on CS
  phases CN;
  from R4-25-00-1_node_57;
  to R4-25-00-1_node_201;
  length 354.559;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_85;
// downstream 8.16 kva on CS
  phases CN;
  from R4-25-00-1_node_201;
  to R4-25-00-1_node_202;
  length 246.418;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_86;
// downstream 4.08 kva on CS
  phases CN;
  from R4-25-00-1_node_202;
  to R4-25-00-1_node_200;
  length 221.436;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_87;
// downstream 201.02 kva on CS
  phases CN;
  from R4-25-00-1_node_66;
  to R4-25-00-1_node_65;
  length 234.027;
  configuration ID_37;
}
object overhead_line {
  name R4-25-00-1_ol_88;
// downstream 56.12 kva on CS
  phases CN;
  from R4-25-00-1_node_65;
  to R4-25-00-1_node_64;
  length 773.583;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_89;
// downstream 47.96 kva on CS
  phases CN;
  from R4-25-00-1_node_64;
  to R4-25-00-1_node_62;
  length 725.193;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_90;
// downstream 43.88 kva on CS
  phases CN;
  from R4-25-00-1_node_62;
  to R4-25-00-1_node_61;
  length 135.186;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_91;
// downstream 23.47 kva on CS
  phases CN;
  from R4-25-00-1_node_61;
  to R4-25-00-1_node_197;
  length 185.098;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_92;
// downstream 14.29 kva on CS
  phases CN;
  from R4-25-00-1_node_197;
  to R4-25-00-1_node_198;
  length 165.189;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_93;
// downstream 6.12 kva on CS
  phases CN;
  from R4-25-00-1_node_198;
  to R4-25-00-1_node_60;
  length 419.226;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_94;
  phases CN;
  from R4-25-00-1_node_60;
  to R4-25-00-1_node_63;
  length 554.460;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_95;
// downstream 11.22 kva on BS
  phases BN;
  from R4-25-00-1_node_6;
  to R4-25-00-1_node_129;
  length 63.771;
  configuration ID_31;
}
object overhead_line {
  name R4-25-00-1_ol_96;
// downstream 29.59 kva on CS
  phases CN;
  from R4-25-00-1_node_69;
  to R4-25-00-1_node_160;
  length 161.657;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_97;
// downstream 2.04 kva on CS
  phases CN;
  from R4-25-00-1_node_67;
  to R4-25-00-1_node_205;
  length 223.412;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_98;
// downstream 4.08 kva on CS
  phases CN;
  from R4-25-00-1_node_61;
  to R4-25-00-1_node_208;
  length 259.420;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_99;
// downstream 16.33 kva on CS
  phases CN;
  from R4-25-00-1_node_61;
  to R4-25-00-1_node_209;
  length 415.574;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_100;
// downstream 6.12 kva on CS
  phases CN;
  from R4-25-00-1_node_60;
  to R4-25-00-1_node_196;
  length 200.943;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_101;
// downstream 5.10 kva on AS
  phases AN;
  from R4-25-00-1_node_127;
  to R4-25-00-1_node_126;
  length 156.563;
  configuration ID_35;
}
object overhead_line {
  name R4-25-00-1_ol_102;
// downstream 1.02 kva on BS
  phases BN;
  from R4-25-00-1_node_128;
  to R4-25-00-1_node_112;
  length 164.429;
  configuration ID_31;
}
object overhead_line {
  name R4-25-00-1_ol_103;
// downstream 4.47 kva on BS
  phases BN;
  from R4-25-00-1_node_21;
  to R4-25-00-1_node_107;
  length 387.383;
  configuration ID_31;
}
object overhead_line {
  name R4-25-00-1_ol_104;
// downstream 12.24 kva on BS
  phases BN;
  from R4-25-00-1_node_9;
  to R4-25-00-1_node_110;
  length 396.256;
  configuration ID_31;
}
object overhead_line {
  name R4-25-00-1_ol_105;
// downstream 3.06 kva on BS
  phases BN;
  from R4-25-00-1_node_114;
  to R4-25-00-1_node_108;
  length 741.033;
  configuration ID_31;
}
object overhead_line {
  name R4-25-00-1_ol_106;
// downstream 8.16 kva on BS
  phases BN;
  from R4-25-00-1_node_8;
  to R4-25-00-1_node_117;
  length 108.800;
  configuration ID_31;
}
object overhead_line {
  name R4-25-00-1_ol_107;
// downstream 11.22 kva on BS
  phases BN;
  from R4-25-00-1_node_7;
  to R4-25-00-1_node_6;
  length 99.141;
  configuration ID_31;
}
object overhead_line {
  name R4-25-00-1_ol_108;
// downstream 17.35 kva on AS
  phases AN;
  from R4-25-00-1_node_29;
  to R4-25-00-1_node_111;
  length 140.961;
  configuration ID_35;
}
object overhead_line {
  name R4-25-00-1_ol_109;
// downstream 8.16 kva on CS
  phases CN;
  from R4-25-00-1_node_14;
  to R4-25-00-1_node_109;
  length 211.914;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_110;
// downstream 8.16 kva on CS
  phases CN;
  from R4-25-00-1_node_132;
  to R4-25-00-1_node_133;
  length 222.965;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_111;
// downstream 7.14 kva on CS
  phases CN;
  from R4-25-00-1_node_134;
  to R4-25-00-1_node_146;
  length 240.417;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_112;
// downstream 9.18 kva on CS
  phases CN;
  from R4-25-00-1_node_45;
  to R4-25-00-1_node_148;
  length 161.161;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_113;
// downstream 11.22 kva on CS
  phases CN;
  from R4-25-00-1_node_53;
  to R4-25-00-1_node_170;
  length 605.391;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_114;
// downstream 4.08 kva on CS
  phases CN;
  from R4-25-00-1_node_41;
  to R4-25-00-1_node_40;
  length 65.443;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_115;
// downstream 17.35 kva on AS
  phases AN;
  from R4-25-00-1_node_186;
  to R4-25-00-1_node_29;
  length 51.567;
  configuration ID_35;
}
object overhead_line {
  name R4-25-00-1_ol_116;
// downstream 11.22 kva on CS
  phases CN;
  from R4-25-00-1_node_26;
  to R4-25-00-1_node_183;
  length 290.724;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_117;
// downstream 19.39 kva on CS
  phases CN;
  from R4-25-00-1_node_16;
  to R4-25-00-1_node_193;
  length 371.299;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_118;
// downstream 13.27 kva on CS
  phases CN;
  from R4-25-00-1_node_193;
  to R4-25-00-1_node_184;
  length 95.689;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_119;
// downstream 8.16 kva on CS
  phases CN;
  from R4-25-00-1_node_184;
  to R4-25-00-1_node_14;
  length 137.865;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_120;
// downstream 5.10 kva on CS
  phases CN;
  from R4-25-00-1_node_27;
  to R4-25-00-1_node_182;
  length 274.289;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_121;
// downstream 14.29 kva on CS
  phases CN;
  from R4-25-00-1_node_28;
  to R4-25-00-1_node_180;
  length 214.636;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_122;
// downstream 11.22 kva on CS
  phases CN;
  from R4-25-00-1_node_181;
  to R4-25-00-1_node_190;
  length 196.206;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_123;
// downstream 5.10 kva on CS
  phases CN;
  from R4-25-00-1_node_226;
  to R4-25-00-1_node_185;
  length 110.676;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_124;
// downstream 9.18 kva on CS
  phases CN;
  from R4-25-00-1_node_201;
  to R4-25-00-1_node_194;
  length 750.718;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_125;
// downstream 11.22 kva on CS
  phases CN;
  from R4-25-00-1_node_77;
  to R4-25-00-1_node_70;
  length 85.429;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_126;
// downstream 91.79 kva on CS
  phases CN;
  from R4-25-00-1_node_78;
  to R4-25-00-1_node_147;
  length 220.411;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_127;
// downstream 16.33 kva on CS
  phases CN;
  from R4-25-00-1_node_58;
  to R4-25-00-1_node_140;
  length 207.862;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_128;
// downstream 78.53 kva on CS
  phases CN;
  from R4-25-00-1_node_147;
  to R4-25-00-1_node_132;
  length 132.336;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_129;
// downstream 67.30 kva on CS
  phases CN;
  from R4-25-00-1_node_132;
  to R4-25-00-1_node_139;
  length 290.955;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_130;
// downstream 57.10 kva on CS
  phases CN;
  from R4-25-00-1_node_139;
  to R4-25-00-1_node_46;
  length 226.491;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_131;
// downstream 48.94 kva on CS
  phases CN;
  from R4-25-00-1_node_46;
  to R4-25-00-1_node_136;
  length 697.185;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_132;
// downstream 44.46 kva on CS
  phases CN;
  from R4-25-00-1_node_136;
  to R4-25-00-1_node_44;
  length 329.166;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_133;
// downstream 37.32 kva on CS
  phases CN;
  from R4-25-00-1_node_44;
  to R4-25-00-1_node_58;
  length 295.071;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_134;
// downstream 19.39 kva on CS
  phases CN;
  from R4-25-00-1_node_79;
  to R4-25-00-1_node_43;
  length 585.407;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_135;
// downstream 36.73 kva on CS
  phases CN;
  from R4-25-00-1_node_80;
  to R4-25-00-1_node_169;
  length 430.989;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_136;
// downstream 29.59 kva on CS
  phases CN;
  from R4-25-00-1_node_169;
  to R4-25-00-1_node_54;
  length 87.756;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_137;
// downstream 8.16 kva on CS
  phases CN;
  from R4-25-00-1_node_81;
  to R4-25-00-1_node_55;
  length 154.149;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_138;
// downstream 12.24 kva on CS
  phases CN;
  from R4-25-00-1_node_82;
  to R4-25-00-1_node_175;
  length 187.873;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_139;
// downstream 24.45 kva on CS
  phases CN;
  from R4-25-00-1_node_83;
  to R4-25-00-1_node_173;
  length 134.314;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_140;
// downstream 1.02 kva on CS
  phases CN;
  from R4-25-00-1_node_84;
  to R4-25-00-1_node_172;
  length 439.478;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_141;
// downstream 149.48 kva on BS
  phases BN;
  from R4-25-00-1_node_85;
  to R4-25-00-1_node_128;
  length 194.148;
  configuration ID_34;
}
object overhead_line {
  name R4-25-00-1_ol_142;
// downstream 146.42 kva on BS
  phases BN;
  from R4-25-00-1_node_128;
  to R4-25-00-1_node_113;
  length 305.443;
  configuration ID_34;
}
object overhead_line {
  name R4-25-00-1_ol_143;
// downstream 145.40 kva on BS
  phases BN;
  from R4-25-00-1_node_113;
  to R4-25-00-1_node_21;
  length 209.418;
  configuration ID_34;
}
object overhead_line {
  name R4-25-00-1_ol_144;
// downstream 140.92 kva on BS
  phases BN;
  from R4-25-00-1_node_21;
  to R4-25-00-1_node_9;
  length 495.158;
  configuration ID_34;
}
object overhead_line {
  name R4-25-00-1_ol_145;
// downstream 128.68 kva on BS
  phases BN;
  from R4-25-00-1_node_9;
  to R4-25-00-1_node_114;
  length 268.556;
  configuration ID_34;
}
object overhead_line {
  name R4-25-00-1_ol_146;
// downstream 119.50 kva on BS
  phases BN;
  from R4-25-00-1_node_114;
  to R4-25-00-1_node_115;
  length 314.024;
  configuration ID_34;
}
object overhead_line {
  name R4-25-00-1_ol_147;
// downstream 112.79 kva on BS
  phases BN;
  from R4-25-00-1_node_115;
  to R4-25-00-1_node_116;
  length 100.340;
  configuration ID_34;
}
object overhead_line {
  name R4-25-00-1_ol_148;
// downstream 16.33 kva on CS
  phases CN;
  from R4-25-00-1_node_86;
  to R4-25-00-1_node_33;
  length 91.913;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_149;
// downstream 1.02 kva on BS
  phases BN;
  from R4-25-00-1_node_87;
  to R4-25-00-1_node_178;
  length 276.349;
  configuration ID_31;
}
object overhead_line {
  name R4-25-00-1_ol_150;
// downstream 5.10 kva on AS
  phases AN;
  from R4-25-00-1_node_88;
  to R4-25-00-1_node_157;
  length 180.423;
  configuration ID_42;
}
object overhead_line {
  name R4-25-00-1_ol_151;
// downstream 4.47 kva on BS
  phases BN;
  from R4-25-00-1_node_89;
  to R4-25-00-1_node_152;
  length 304.452;
  configuration ID_34;
}
object overhead_line {
  name R4-25-00-1_ol_152;
// downstream 32.02 kva on CS
  phases CN;
  from R4-25-00-1_node_90;
  to R4-25-00-1_node_16;
  length 229.893;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_153;
// downstream 7.14 kva on CS
  phases CN;
  from R4-25-00-1_node_150;
  to R4-25-00-1_node_149;
  length 201.328;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_154;
// downstream 12.64 kva on CS
  phases CN;
  from R4-25-00-1_node_16;
  to R4-25-00-1_node_159;
  length 194.200;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_155;
// downstream 8.16 kva on CS
  phases CN;
  from R4-25-00-1_node_159;
  to R4-25-00-1_node_150;
  length 282.929;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_156;
// downstream 1.02 kva on AS
  phases AN;
  from R4-25-00-1_node_91;
  to R4-25-00-1_node_153;
  length 242.271;
  configuration ID_35;
}
object overhead_line {
  name R4-25-00-1_ol_157;
// downstream 14.29 kva on CS
  phases CN;
  from R4-25-00-1_node_92;
  to R4-25-00-1_node_158;
  length 178.499;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_158;
// downstream 10.20 kva on CS
  phases CN;
  from R4-25-00-1_node_158;
  to R4-25-00-1_node_155;
  length 359.472;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_159;
// downstream 144.90 kva on CS
  phases CN;
  from R4-25-00-1_node_93;
  to R4-25-00-1_node_206;
  length 231.656;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_160;
// downstream 137.76 kva on CS
  phases CN;
  from R4-25-00-1_node_206;
  to R4-25-00-1_node_67;
  length 137.853;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_161;
// downstream 135.72 kva on CS
  phases CN;
  from R4-25-00-1_node_67;
  to R4-25-00-1_node_207;
  length 155.037;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_162;
// downstream 119.39 kva on CS
  phases CN;
  from R4-25-00-1_node_207;
  to R4-25-00-1_node_68;
  length 37.520;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_163;
// downstream 636.86 kva on CS
  phases CN;
  from R4-25-00-1_node_104;
  to R4-25-00-1_node_27;
  length 396.060;
  configuration ID_36;
}
object overhead_line {
  name R4-25-00-1_ol_164;
// downstream 565.43 kva on CS
  phases CN;
  from R4-25-00-1_node_226;
  to R4-25-00-1_node_35;
  length 50.638;
  configuration ID_36;
}
object overhead_line {
  name R4-25-00-1_ol_165;
// downstream 631.75 kva on CS
  phases CN;
  from R4-25-00-1_node_27;
  to R4-25-00-1_node_28;
  length 117.922;
  configuration ID_36;
}
object overhead_line {
  name R4-25-00-1_ol_166;
// downstream 617.47 kva on CS
  phases CN;
  from R4-25-00-1_node_28;
  to R4-25-00-1_node_181;
  length 92.722;
  configuration ID_36;
}
object overhead_line {
  name R4-25-00-1_ol_167;
// downstream 604.20 kva on CS
  phases CN;
  from R4-25-00-1_node_181;
  to R4-25-00-1_node_191;
  length 222.353;
  configuration ID_36;
}
object overhead_line {
  name R4-25-00-1_ol_168;
// downstream 592.98 kva on CS
  phases CN;
  from R4-25-00-1_node_191;
  to R4-25-00-1_node_192;
  length 159.083;
  configuration ID_36;
}
object overhead_line {
  name R4-25-00-1_ol_169;
// downstream 574.61 kva on CS
  phases CN;
  from R4-25-00-1_node_192;
  to R4-25-00-1_node_226;
  length 182.617;
  configuration ID_36;
}
object overhead_line {
  name R4-25-00-1_ol_170;
// downstream 8.16 kva on CS
  phases CN;
  from R4-25-00-1_node_103;
  to R4-25-00-1_node_138;
  length 571.059;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_171;
// downstream 1033.72 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_230;
  to R4-25-00-1_node_3;
  length 115.953;
  configuration ID_43;
}
object overhead_line {
  name R4-25-00-1_ol_172;
  phases ABCN;
  from R4-25-00-1_node_3;
  to R4-25-00-1_node_72;
  length 10.327;
  configuration ID_43;
}
object overhead_line {
  name R4-25-00-1_ol_173;
// downstream 1033.72 kva on ABCS
  phases ABCN;
  from R4-25-00-1_node_3;
  to R4-25-00-1_node_2;
  length 184.999;
  configuration ID_43;
}
object overhead_line {
  name R4-25-00-1_ol_174;
// downstream 20.99 kva on CS
  phases CN;
  from R4-25-00-1_node_58;
  to R4-25-00-1_node_227;
  length 157.071;
  configuration ID_32;
}
object overhead_line {
  name R4-25-00-1_ol_175;
// downstream 14.29 kva on CS
  phases CN;
  from R4-25-00-1_node_227;
  to R4-25-00-1_node_59;
  length 299.999;
  configuration ID_32;
}
object underground_line {
  name R4-25-00-1_ul_1;
// downstream 11.22 kva on CS
  phases CN;
  from R4-25-00-1_node_70;
  to R4-25-00-1_node_214;
  length 330.800;
  configuration ID_39;
}
object underground_line {
  name R4-25-00-1_ul_2;
// downstream 17.30 kva on CS
  phases CN;
  from R4-25-00-1_node_56;
  to R4-25-00-1_node_221;
  length 105.300;
  configuration ID_39;
}
object underground_line {
  name R4-25-00-1_ul_3;
// downstream 4.08 kva on CS
  phases CN;
  from R4-25-00-1_node_62;
  to R4-25-00-1_node_223;
  length 562.700;
  configuration ID_39;
}
object underground_line {
  name R4-25-00-1_ul_4;
// downstream 10.20 kva on CS
  phases CN;
  from R4-25-00-1_node_42;
  to R4-25-00-1_node_212;
  length 412.000;
  configuration ID_39;
}
object underground_line {
  name R4-25-00-1_ul_5;
// downstream 4.08 kva on CS
  phases CN;
  from R4-25-00-1_node_39;
  to R4-25-00-1_node_213;
  length 175.200;
  configuration ID_39;
}
object underground_line {
  name R4-25-00-1_ul_6;
// downstream 17.30 kva on CS
  phases CN;
  from R4-25-00-1_node_173;
  to R4-25-00-1_node_56;
  length 323.600;
  configuration ID_39;
}
object underground_line {
  name R4-25-00-1_ul_7;
// downstream 16.77 kva on CS
  phases CN;
  from R4-25-00-1_node_94;
  to R4-25-00-1_node_105;
  length 708.800;
  configuration ID_40;
}
object underground_line {
  name R4-25-00-1_ul_8;
// downstream 1.02 kva on CS
  phases CN;
  from R4-25-00-1_node_96;
  to R4-25-00-1_node_222;
  length 375.900;
  configuration ID_39;
}
object underground_line {
  name R4-25-00-1_ul_9;
// downstream 8.16 kva on CS
  phases CN;
  from R4-25-00-1_node_140;
  to R4-25-00-1_node_210;
  length 312.200;
  configuration ID_39;
}
object underground_line {
  name R4-25-00-1_ul_10;
// downstream 7.14 kva on CS
  phases CN;
  from R4-25-00-1_node_36;
  to R4-25-00-1_node_216;
  length 770.100;
  configuration ID_39;
}
object underground_line {
  name R4-25-00-1_ul_11;
// downstream 14.29 kva on CS
  phases CN;
  from R4-25-00-1_node_48;
  to R4-25-00-1_node_217;
  length 318.300;
  configuration ID_39;
}
object underground_line {
  name R4-25-00-1_ul_12;
// downstream 2.04 kva on CS
  phases CN;
  from R4-25-00-1_node_34;
  to R4-25-00-1_node_219;
  length 6.900;
  configuration ID_39;
}
object underground_line {
  name R4-25-00-1_ul_13;
// downstream 13.27 kva on AS
  phases AN;
  from R4-25-00-1_node_102;
  to R4-25-00-1_node_220;
  length 283.700;
  configuration ID_41;
}
object underground_line {
  name R4-25-00-1_ul_14;
// downstream 2.04 kva on CS
  phases CN;
  from R4-25-00-1_node_97;
  to R4-25-00-1_node_34;
  length 241.500;
  configuration ID_39;
}
object underground_line {
  name R4-25-00-1_ul_15;
// downstream 8.16 kva on CS
  phases CN;
  from R4-25-00-1_node_98;
  to R4-25-00-1_node_211;
  length 292.500;
  configuration ID_39;
}
object underground_line {
  name R4-25-00-1_ul_16;
// downstream 7.14 kva on CS
  phases CN;
  from R4-25-00-1_node_211;
  to R4-25-00-1_node_36;
  length 144.700;
  configuration ID_39;
}
object underground_line {
  name R4-25-00-1_ul_17;
// downstream 16.33 kva on CS
  phases CN;
  from R4-25-00-1_node_99;
  to R4-25-00-1_node_215;
  length 1594.600;
  configuration ID_39;
}
object underground_line {
  name R4-25-00-1_ul_18;
// downstream 4.08 kva on CS
  phases CN;
  from R4-25-00-1_node_100;
  to R4-25-00-1_node_39;
  length 69.300;
  configuration ID_39;
}
object underground_line {
  name R4-25-00-1_ul_19;
// downstream 7.14 kva on CS
  phases CN;
  from R4-25-00-1_node_101;
  to R4-25-00-1_node_218;
  length 215.300;
  configuration ID_39;
}
object underground_line {
  name R4-25-00-1_ul_20;
// downstream 9.18 kva on CS
  phases CN;
  from R4-25-00-1_node_95;
  to R4-25-00-1_node_224;
  length 376.800;
  configuration ID_40;
}
object underground_line {
  name R4-25-00-1_ul_21;
// downstream 14.29 kva on CS
  phases CN;
  from R4-25-00-1_node_76;
  to R4-25-00-1_node_228;
  length 280.000;
  configuration ID_40;
}
object underground_line {
  name R4-25-00-1_ul_22;
// downstream 11.18 kva on CS
  phases CN;
  from R4-25-00-1_node_221;
  to R4-25-00-1_node_229;
  length 152.000;
  configuration ID_40;
}
object triplex_line {
  name R4-25-00-1_tl_1;
// downstream 8.16 kva on BS
  phases BS;
  from R4-25-00-1_tn_1;
  to R4-25-00-1_tm_1;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_2;
// downstream 9.18 kva on CS
  phases CS;
  from R4-25-00-1_tn_2;
  to R4-25-00-1_tm_2;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_3;
// downstream 4.08 kva on CS
  phases CS;
  from R4-25-00-1_tn_3;
  to R4-25-00-1_tm_3;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_4;
// downstream 3.06 kva on CS
  phases CS;
  from R4-25-00-1_tn_4;
  to R4-25-00-1_tm_4;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_5;
// downstream 7.14 kva on CS
  phases CS;
  from R4-25-00-1_tn_5;
  to R4-25-00-1_tm_5;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_6;
// downstream 18.37 kva on CS
  phases CS;
  from R4-25-00-1_tn_6;
  to R4-25-00-1_tm_6;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_7;
// downstream 15.31 kva on CS
  phases CS;
  from R4-25-00-1_tn_7;
  to R4-25-00-1_tm_7;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_8;
// downstream 6.12 kva on CS
  phases CS;
  from R4-25-00-1_tn_8;
  to R4-25-00-1_tm_8;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_9;
// downstream 8.16 kva on CS
  phases CS;
  from R4-25-00-1_tn_9;
  to R4-25-00-1_tm_9;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_10;
// downstream 7.14 kva on CS
  phases CS;
  from R4-25-00-1_tn_10;
  to R4-25-00-1_tm_10;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_11;
// downstream 1.02 kva on CS
  phases CS;
  from R4-25-00-1_tn_11;
  to R4-25-00-1_tm_11;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_12;
// downstream 2.04 kva on CS
  phases CS;
  from R4-25-00-1_tn_12;
  to R4-25-00-1_tm_12;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_13;
// downstream 10.20 kva on BS
  phases BS;
  from R4-25-00-1_tn_13;
  to R4-25-00-1_tm_13;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_14;
// downstream 16.33 kva on BS
  phases BS;
  from R4-25-00-1_tn_14;
  to R4-25-00-1_tm_14;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_15;
// downstream 10.20 kva on BS
  phases BS;
  from R4-25-00-1_tn_15;
  to R4-25-00-1_tm_15;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_16;
// downstream 5.10 kva on BS
  phases BS;
  from R4-25-00-1_tn_16;
  to R4-25-00-1_tm_16;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_17;
// downstream 7.14 kva on BS
  phases BS;
  from R4-25-00-1_tn_17;
  to R4-25-00-1_tm_17;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_18;
// downstream 3.06 kva on BS
  phases BS;
  from R4-25-00-1_tn_18;
  to R4-25-00-1_tm_18;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_19;
// downstream 6.71 kva on BS
  phases BS;
  from R4-25-00-1_tn_19;
  to R4-25-00-1_tm_19;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_20;
// downstream 13.27 kva on BS
  phases BS;
  from R4-25-00-1_tn_20;
  to R4-25-00-1_tm_20;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_21;
// downstream 2.59 kva on AS
  phases AS;
  from R4-25-00-1_tn_21;
  to R4-25-00-1_tm_21;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_22;
// downstream 2.59 kva on BS
  phases BS;
  from R4-25-00-1_tn_22;
  to R4-25-00-1_tm_22;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_23;
// downstream 6.12 kva on CS
  phases CS;
  from R4-25-00-1_tn_23;
  to R4-25-00-1_tm_23;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_24;
// downstream 2.04 kva on BS
  phases BS;
  from R4-25-00-1_tn_24;
  to R4-25-00-1_tm_24;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_25;
// downstream 11.22 kva on CS
  phases CS;
  from R4-25-00-1_tn_25;
  to R4-25-00-1_tm_25;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_26;
// downstream 9.18 kva on CS
  phases CS;
  from R4-25-00-1_tn_26;
  to R4-25-00-1_tm_26;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_27;
// downstream 12.24 kva on CS
  phases CS;
  from R4-25-00-1_tn_27;
  to R4-25-00-1_tm_27;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_28;
// downstream 6.12 kva on CS
  phases CS;
  from R4-25-00-1_tn_28;
  to R4-25-00-1_tm_28;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_29;
// downstream 12.24 kva on CS
  phases CS;
  from R4-25-00-1_tn_29;
  to R4-25-00-1_tm_29;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_30;
// downstream 16.33 kva on CS
  phases CS;
  from R4-25-00-1_tn_30;
  to R4-25-00-1_tm_30;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_31;
// downstream 4.47 kva on CS
  phases CS;
  from R4-25-00-1_tn_31;
  to R4-25-00-1_tm_31;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_32;
// downstream 7.14 kva on CS
  phases CS;
  from R4-25-00-1_tn_32;
  to R4-25-00-1_tm_32;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_33;
// downstream 8.16 kva on CS
  phases CS;
  from R4-25-00-1_tn_33;
  to R4-25-00-1_tm_33;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_34;
// downstream 3.06 kva on CS
  phases CS;
  from R4-25-00-1_tn_34;
  to R4-25-00-1_tm_34;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_35;
// downstream 15.31 kva on CS
  phases CS;
  from R4-25-00-1_tn_35;
  to R4-25-00-1_tm_35;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_36;
// downstream 10.20 kva on CS
  phases CS;
  from R4-25-00-1_tn_36;
  to R4-25-00-1_tm_36;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_37;
// downstream 3.06 kva on CS
  phases CS;
  from R4-25-00-1_tn_37;
  to R4-25-00-1_tm_37;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_38;
// downstream 4.47 kva on CS
  phases CS;
  from R4-25-00-1_tn_38;
  to R4-25-00-1_tm_38;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_39;
// downstream 2.59 kva on AS
  phases AS;
  from R4-25-00-1_tn_39;
  to R4-25-00-1_tm_39;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_40;
// downstream 9.18 kva on BS
  phases BS;
  from R4-25-00-1_tn_40;
  to R4-25-00-1_tm_40;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_41;
// downstream 2.59 kva on CS
  phases CS;
  from R4-25-00-1_tn_41;
  to R4-25-00-1_tm_41;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_42;
// downstream 2.59 kva on AS
  phases AS;
  from R4-25-00-1_tn_42;
  to R4-25-00-1_tm_42;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_43;
// downstream 22.45 kva on BS
  phases BS;
  from R4-25-00-1_tn_43;
  to R4-25-00-1_tm_43;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_44;
// downstream 2.59 kva on CS
  phases CS;
  from R4-25-00-1_tn_44;
  to R4-25-00-1_tm_44;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_45;
// downstream 2.59 kva on AS
  phases AS;
  from R4-25-00-1_tn_45;
  to R4-25-00-1_tm_45;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_46;
// downstream 2.04 kva on BS
  phases BS;
  from R4-25-00-1_tn_46;
  to R4-25-00-1_tm_46;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_47;
// downstream 2.59 kva on CS
  phases CS;
  from R4-25-00-1_tn_47;
  to R4-25-00-1_tm_47;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_48;
// downstream 2.59 kva on AS
  phases AS;
  from R4-25-00-1_tn_48;
  to R4-25-00-1_tm_48;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_49;
// downstream 2.59 kva on BS
  phases BS;
  from R4-25-00-1_tn_49;
  to R4-25-00-1_tm_49;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_50;
// downstream 4.08 kva on CS
  phases CS;
  from R4-25-00-1_tn_50;
  to R4-25-00-1_tm_50;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_51;
// downstream 2.59 kva on AS
  phases AS;
  from R4-25-00-1_tn_51;
  to R4-25-00-1_tm_51;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_52;
// downstream 2.59 kva on BS
  phases BS;
  from R4-25-00-1_tn_52;
  to R4-25-00-1_tm_52;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_53;
// downstream 8.16 kva on CS
  phases CS;
  from R4-25-00-1_tn_53;
  to R4-25-00-1_tm_53;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_54;
// downstream 1.02 kva on CS
  phases CS;
  from R4-25-00-1_tn_54;
  to R4-25-00-1_tm_54;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_55;
// downstream 8.16 kva on AS
  phases AS;
  from R4-25-00-1_tn_55;
  to R4-25-00-1_tm_55;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_56;
// downstream 2.59 kva on BS
  phases BS;
  from R4-25-00-1_tn_56;
  to R4-25-00-1_tm_56;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_57;
// downstream 2.59 kva on CS
  phases CS;
  from R4-25-00-1_tn_57;
  to R4-25-00-1_tm_57;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_58;
// downstream 13.27 kva on AS
  phases AS;
  from R4-25-00-1_tn_58;
  to R4-25-00-1_tm_58;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_59;
// downstream 2.59 kva on BS
  phases BS;
  from R4-25-00-1_tn_59;
  to R4-25-00-1_tm_59;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_60;
// downstream 2.59 kva on CS
  phases CS;
  from R4-25-00-1_tn_60;
  to R4-25-00-1_tm_60;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_61;
// downstream 6.12 kva on CS
  phases CS;
  from R4-25-00-1_tn_61;
  to R4-25-00-1_tm_61;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_62;
// downstream 4.08 kva on CS
  phases CS;
  from R4-25-00-1_tn_62;
  to R4-25-00-1_tm_62;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_63;
// downstream 4.08 kva on CS
  phases CS;
  from R4-25-00-1_tn_63;
  to R4-25-00-1_tm_63;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_64;
// downstream 9.18 kva on CS
  phases CS;
  from R4-25-00-1_tn_64;
  to R4-25-00-1_tm_64;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_65;
// downstream 8.16 kva on CS
  phases CS;
  from R4-25-00-1_tn_65;
  to R4-25-00-1_tm_65;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_66;
// downstream 11.22 kva on CS
  phases CS;
  from R4-25-00-1_tn_66;
  to R4-25-00-1_tm_66;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_67;
// downstream 6.12 kva on CS
  phases CS;
  from R4-25-00-1_tn_67;
  to R4-25-00-1_tm_67;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_68;
// downstream 4.08 kva on CS
  phases CS;
  from R4-25-00-1_tn_68;
  to R4-25-00-1_tm_68;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_69;
// downstream 10.20 kva on CS
  phases CS;
  from R4-25-00-1_tn_69;
  to R4-25-00-1_tm_69;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_70;
// downstream 4.08 kva on CS
  phases CS;
  from R4-25-00-1_tn_70;
  to R4-25-00-1_tm_70;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_71;
// downstream 16.77 kva on CS
  phases CS;
  from R4-25-00-1_tn_71;
  to R4-25-00-1_tm_71;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_72;
// downstream 11.22 kva on BS
  phases BS;
  from R4-25-00-1_tn_72;
  to R4-25-00-1_tm_72;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_73;
// downstream 29.59 kva on CS
  phases CS;
  from R4-25-00-1_tn_73;
  to R4-25-00-1_tm_73;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_74;
// downstream 2.04 kva on CS
  phases CS;
  from R4-25-00-1_tn_74;
  to R4-25-00-1_tm_74;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_75;
// downstream 4.08 kva on CS
  phases CS;
  from R4-25-00-1_tn_75;
  to R4-25-00-1_tm_75;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_76;
// downstream 16.33 kva on CS
  phases CS;
  from R4-25-00-1_tn_76;
  to R4-25-00-1_tm_76;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_77;
// downstream 6.12 kva on CS
  phases CS;
  from R4-25-00-1_tn_77;
  to R4-25-00-1_tm_77;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_78;
// downstream 5.10 kva on AS
  phases AS;
  from R4-25-00-1_tn_78;
  to R4-25-00-1_tm_78;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_79;
// downstream 1.02 kva on BS
  phases BS;
  from R4-25-00-1_tn_79;
  to R4-25-00-1_tm_79;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_80;
// downstream 4.47 kva on BS
  phases BS;
  from R4-25-00-1_tn_80;
  to R4-25-00-1_tm_80;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_81;
// downstream 12.24 kva on BS
  phases BS;
  from R4-25-00-1_tn_81;
  to R4-25-00-1_tm_81;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_82;
// downstream 3.06 kva on BS
  phases BS;
  from R4-25-00-1_tn_82;
  to R4-25-00-1_tm_82;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_83;
// downstream 8.16 kva on BS
  phases BS;
  from R4-25-00-1_tn_83;
  to R4-25-00-1_tm_83;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_84;
// downstream 17.35 kva on AS
  phases AS;
  from R4-25-00-1_tn_84;
  to R4-25-00-1_tm_84;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_85;
// downstream 8.16 kva on CS
  phases CS;
  from R4-25-00-1_tn_85;
  to R4-25-00-1_tm_85;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_86;
// downstream 8.16 kva on CS
  phases CS;
  from R4-25-00-1_tn_86;
  to R4-25-00-1_tm_86;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_87;
// downstream 7.14 kva on CS
  phases CS;
  from R4-25-00-1_tn_87;
  to R4-25-00-1_tm_87;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_88;
// downstream 9.18 kva on CS
  phases CS;
  from R4-25-00-1_tn_88;
  to R4-25-00-1_tm_88;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_89;
// downstream 11.22 kva on CS
  phases CS;
  from R4-25-00-1_tn_89;
  to R4-25-00-1_tm_89;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_90;
// downstream 11.22 kva on CS
  phases CS;
  from R4-25-00-1_tn_90;
  to R4-25-00-1_tm_90;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_91;
// downstream 6.12 kva on CS
  phases CS;
  from R4-25-00-1_tn_91;
  to R4-25-00-1_tm_91;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_92;
// downstream 5.10 kva on CS
  phases CS;
  from R4-25-00-1_tn_92;
  to R4-25-00-1_tm_92;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_93;
// downstream 5.10 kva on CS
  phases CS;
  from R4-25-00-1_tn_93;
  to R4-25-00-1_tm_93;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_94;
// downstream 14.29 kva on CS
  phases CS;
  from R4-25-00-1_tn_94;
  to R4-25-00-1_tm_94;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_95;
// downstream 4.08 kva on CS
  phases CS;
  from R4-25-00-1_tn_95;
  to R4-25-00-1_tm_95;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_96;
// downstream 5.10 kva on CS
  phases CS;
  from R4-25-00-1_tn_96;
  to R4-25-00-1_tm_96;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_97;
// downstream 9.18 kva on CS
  phases CS;
  from R4-25-00-1_tn_97;
  to R4-25-00-1_tm_97;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_98;
// downstream 1.02 kva on CS
  phases CS;
  from R4-25-00-1_tn_98;
  to R4-25-00-1_tm_98;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_99;
// downstream 8.16 kva on CS
  phases CS;
  from R4-25-00-1_tn_99;
  to R4-25-00-1_tm_99;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_100;
// downstream 7.14 kva on CS
  phases CS;
  from R4-25-00-1_tn_100;
  to R4-25-00-1_tm_100;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_101;
// downstream 14.29 kva on CS
  phases CS;
  from R4-25-00-1_tn_101;
  to R4-25-00-1_tm_101;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_102;
// downstream 2.04 kva on CS
  phases CS;
  from R4-25-00-1_tn_102;
  to R4-25-00-1_tm_102;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_103;
// downstream 13.27 kva on CS
  phases CS;
  from R4-25-00-1_tn_103;
  to R4-25-00-1_tm_103;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_104;
// downstream 8.16 kva on CS
  phases CS;
  from R4-25-00-1_tn_104;
  to R4-25-00-1_tm_104;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_105;
// downstream 3.06 kva on CS
  phases CS;
  from R4-25-00-1_tn_105;
  to R4-25-00-1_tm_105;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_106;
// downstream 10.20 kva on CS
  phases CS;
  from R4-25-00-1_tn_106;
  to R4-25-00-1_tm_106;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_107;
// downstream 4.47 kva on CS
  phases CS;
  from R4-25-00-1_tn_107;
  to R4-25-00-1_tm_107;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_108;
// downstream 7.14 kva on CS
  phases CS;
  from R4-25-00-1_tn_108;
  to R4-25-00-1_tm_108;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_109;
// downstream 12.24 kva on CS
  phases CS;
  from R4-25-00-1_tn_109;
  to R4-25-00-1_tm_109;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_110;
// downstream 7.14 kva on CS
  phases CS;
  from R4-25-00-1_tn_110;
  to R4-25-00-1_tm_110;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_111;
// downstream 1.02 kva on CS
  phases CS;
  from R4-25-00-1_tn_111;
  to R4-25-00-1_tm_111;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_112;
// downstream 2.04 kva on BS
  phases BS;
  from R4-25-00-1_tn_112;
  to R4-25-00-1_tm_112;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_113;
// downstream 1.02 kva on BS
  phases BS;
  from R4-25-00-1_tn_113;
  to R4-25-00-1_tm_113;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_114;
// downstream 6.12 kva on BS
  phases BS;
  from R4-25-00-1_tn_114;
  to R4-25-00-1_tm_114;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_115;
// downstream 6.71 kva on BS
  phases BS;
  from R4-25-00-1_tn_115;
  to R4-25-00-1_tm_115;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_116;
// downstream 11.18 kva on BS
  phases BS;
  from R4-25-00-1_tn_116;
  to R4-25-00-1_tm_116;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_117;
// downstream 1.02 kva on BS
  phases BS;
  from R4-25-00-1_tn_117;
  to R4-25-00-1_tm_117;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_118;
// downstream 13.27 kva on AS
  phases AS;
  from R4-25-00-1_tn_118;
  to R4-25-00-1_tm_118;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_119;
// downstream 5.10 kva on AS
  phases AS;
  from R4-25-00-1_tn_119;
  to R4-25-00-1_tm_119;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_120;
// downstream 4.47 kva on BS
  phases BS;
  from R4-25-00-1_tn_120;
  to R4-25-00-1_tm_120;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_121;
// downstream 7.14 kva on CS
  phases CS;
  from R4-25-00-1_tn_121;
  to R4-25-00-1_tm_121;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_122;
// downstream 4.47 kva on CS
  phases CS;
  from R4-25-00-1_tn_122;
  to R4-25-00-1_tm_122;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_123;
// downstream 1.02 kva on CS
  phases CS;
  from R4-25-00-1_tn_123;
  to R4-25-00-1_tm_123;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_124;
// downstream 1.02 kva on AS
  phases AS;
  from R4-25-00-1_tn_124;
  to R4-25-00-1_tm_124;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_125;
// downstream 4.08 kva on CS
  phases CS;
  from R4-25-00-1_tn_125;
  to R4-25-00-1_tm_125;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_126;
// downstream 10.20 kva on CS
  phases CS;
  from R4-25-00-1_tn_126;
  to R4-25-00-1_tm_126;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_127;
// downstream 7.14 kva on CS
  phases CS;
  from R4-25-00-1_tn_127;
  to R4-25-00-1_tm_127;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_128;
// downstream 16.33 kva on CS
  phases CS;
  from R4-25-00-1_tn_128;
  to R4-25-00-1_tm_128;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_129;
// downstream 2.04 kva on CS
  phases CS;
  from R4-25-00-1_tn_129;
  to R4-25-00-1_tm_129;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_130;
// downstream 11.22 kva on CS
  phases CS;
  from R4-25-00-1_tn_130;
  to R4-25-00-1_tm_130;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_131;
// downstream 18.37 kva on CS
  phases CS;
  from R4-25-00-1_tn_131;
  to R4-25-00-1_tm_131;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_132;
// downstream 4.08 kva on CS
  phases CS;
  from R4-25-00-1_tn_132;
  to R4-25-00-1_tm_132;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_133;
// downstream 1.02 kva on CS
  phases CS;
  from R4-25-00-1_tn_133;
  to R4-25-00-1_tm_133;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_134;
// downstream 16.33 kva on CS
  phases CS;
  from R4-25-00-1_tn_134;
  to R4-25-00-1_tm_134;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_135;
// downstream 7.14 kva on CS
  phases CS;
  from R4-25-00-1_tn_135;
  to R4-25-00-1_tm_135;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_136;
// downstream 9.18 kva on CS
  phases CS;
  from R4-25-00-1_tn_136;
  to R4-25-00-1_tm_136;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_137;
// downstream 8.16 kva on CS
  phases CS;
  from R4-25-00-1_tn_137;
  to R4-25-00-1_tm_137;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_138;
// downstream 6.71 kva on CS
  phases CS;
  from R4-25-00-1_tn_138;
  to R4-25-00-1_tm_138;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_139;
// downstream 14.29 kva on CS
  phases CS;
  from R4-25-00-1_tn_139;
  to R4-25-00-1_tm_139;
  length 30;
  configuration ID_631;
}
object triplex_line {
  name R4-25-00-1_tl_140;
// downstream 11.18 kva on CS
  phases CS;
  from R4-25-00-1_tn_140;
  to R4-25-00-1_tm_140;
  length 30;
  configuration ID_631;
}
object regulator {
  name R4-25-00-1_reg_1;
// downstream 1033.72 kva on ABCS
  from R4-25-00-1_node_231;
  to R4-25-00-1_meter_2;
  phases ABCN;
  configuration feeder_reg_cfg;
}
object transformer {
  name R4-25-00-1_xfmr_1;
// downstream 8.16 kva on BS
  phases BS;
  from R4-25-00-1_node_130;
  to R4-25-00-1_tn_1;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R4-25-00-1_xfmr_2;
// downstream 9.18 kva on CS
  phases CS;
  from R4-25-00-1_node_166;
  to R4-25-00-1_tn_2;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4-25-00-1_xfmr_3;
// downstream 4.08 kva on CS
  phases CS;
  from R4-25-00-1_node_167;
  to R4-25-00-1_tn_3;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_4;
// downstream 3.06 kva on CS
  phases CS;
  from R4-25-00-1_node_168;
  to R4-25-00-1_tn_4;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_5;
// downstream 7.14 kva on CS
  phases CS;
  from R4-25-00-1_node_162;
  to R4-25-00-1_tn_5;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_6;
// downstream 18.37 kva on CS
  phases CS;
  from R4-25-00-1_node_163;
  to R4-25-00-1_tn_6;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R4-25-00-1_xfmr_7;
// downstream 15.31 kva on CS
  phases CS;
  from R4-25-00-1_node_161;
  to R4-25-00-1_tn_7;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R4-25-00-1_xfmr_8;
// downstream 6.12 kva on CS
  phases CS;
  from R4-25-00-1_node_199;
  to R4-25-00-1_tn_8;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_9;
// downstream 8.16 kva on CS
  phases CS;
  from R4-25-00-1_node_195;
  to R4-25-00-1_tn_9;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_10;
// downstream 7.14 kva on CS
  phases CS;
  from R4-25-00-1_node_204;
  to R4-25-00-1_tn_10;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_11;
// downstream 1.02 kva on CS
  phases CS;
  from R4-25-00-1_node_203;
  to R4-25-00-1_tn_11;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_12;
// downstream 2.04 kva on CS
  phases CS;
  from R4-25-00-1_node_106;
  to R4-25-00-1_tn_12;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_13;
// downstream 10.20 kva on BS
  phases BS;
  from R4-25-00-1_node_118;
  to R4-25-00-1_tn_13;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R4-25-00-1_xfmr_14;
// downstream 16.33 kva on BS
  phases BS;
  from R4-25-00-1_node_119;
  to R4-25-00-1_tn_14;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R4-25-00-1_xfmr_15;
// downstream 10.20 kva on BS
  phases BS;
  from R4-25-00-1_node_120;
  to R4-25-00-1_tn_15;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R4-25-00-1_xfmr_16;
// downstream 5.10 kva on BS
  phases BS;
  from R4-25-00-1_node_121;
  to R4-25-00-1_tn_16;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R4-25-00-1_xfmr_17;
// downstream 7.14 kva on BS
  phases BS;
  from R4-25-00-1_node_122;
  to R4-25-00-1_tn_17;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R4-25-00-1_xfmr_18;
// downstream 3.06 kva on BS
  phases BS;
  from R4-25-00-1_node_124;
  to R4-25-00-1_tn_18;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R4-25-00-1_xfmr_19;
// downstream 6.71 kva on BS
  phases BS;
  from R4-25-00-1_node_125;
  to R4-25-00-1_tn_19;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R4-25-00-1_xfmr_20;
// downstream 13.27 kva on BS
  phases BS;
  from R4-25-00-1_node_123;
  to R4-25-00-1_tn_20;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R4-25-00-1_xfmr_21;
// downstream 2.59 kva on AS
  phases AS;
  from R4-25-00-1_node_127;
  to R4-25-00-1_tn_21;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R4-25-00-1_xfmr_22;
// downstream 2.59 kva on BS
  phases BS;
  from R4-25-00-1_node_127;
  to R4-25-00-1_tn_22;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R4-25-00-1_xfmr_23;
// downstream 6.12 kva on CS
  phases CS;
  from R4-25-00-1_node_127;
  to R4-25-00-1_tn_23;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_24;
// downstream 2.04 kva on BS
  phases BS;
  from R4-25-00-1_node_131;
  to R4-25-00-1_tn_24;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R4-25-00-1_xfmr_25;
// downstream 11.22 kva on CS
  phases CS;
  from R4-25-00-1_node_164;
  to R4-25-00-1_tn_25;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4-25-00-1_xfmr_26;
// downstream 9.18 kva on CS
  phases CS;
  from R4-25-00-1_node_165;
  to R4-25-00-1_tn_26;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4-25-00-1_xfmr_27;
// downstream 12.24 kva on CS
  phases CS;
  from R4-25-00-1_node_137;
  to R4-25-00-1_tn_27;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4-25-00-1_xfmr_28;
// downstream 6.12 kva on CS
  phases CS;
  from R4-25-00-1_node_135;
  to R4-25-00-1_tn_28;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_29;
// downstream 12.24 kva on CS
  phases CS;
  from R4-25-00-1_node_144;
  to R4-25-00-1_tn_29;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4-25-00-1_xfmr_30;
// downstream 16.33 kva on CS
  phases CS;
  from R4-25-00-1_node_143;
  to R4-25-00-1_tn_30;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R4-25-00-1_xfmr_31;
// downstream 4.47 kva on CS
  phases CS;
  from R4-25-00-1_node_145;
  to R4-25-00-1_tn_31;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_32;
// downstream 7.14 kva on CS
  phases CS;
  from R4-25-00-1_node_142;
  to R4-25-00-1_tn_32;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_33;
// downstream 8.16 kva on CS
  phases CS;
  from R4-25-00-1_node_141;
  to R4-25-00-1_tn_33;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_34;
// downstream 3.06 kva on CS
  phases CS;
  from R4-25-00-1_node_134;
  to R4-25-00-1_tn_34;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_35;
// downstream 15.31 kva on CS
  phases CS;
  from R4-25-00-1_node_177;
  to R4-25-00-1_tn_35;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R4-25-00-1_xfmr_36;
// downstream 10.20 kva on CS
  phases CS;
  from R4-25-00-1_node_171;
  to R4-25-00-1_tn_36;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4-25-00-1_xfmr_37;
// downstream 3.06 kva on CS
  phases CS;
  from R4-25-00-1_node_176;
  to R4-25-00-1_tn_37;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_38;
// downstream 4.47 kva on CS
  phases CS;
  from R4-25-00-1_node_174;
  to R4-25-00-1_tn_38;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_39;
// downstream 2.59 kva on AS
  phases AS;
  from R4-25-00-1_node_189;
  to R4-25-00-1_tn_39;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R4-25-00-1_xfmr_40;
// downstream 9.18 kva on BS
  phases BS;
  from R4-25-00-1_node_189;
  to R4-25-00-1_tn_40;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R4-25-00-1_xfmr_41;
// downstream 2.59 kva on CS
  phases CS;
  from R4-25-00-1_node_189;
  to R4-25-00-1_tn_41;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_42;
// downstream 2.59 kva on AS
  phases AS;
  from R4-25-00-1_node_188;
  to R4-25-00-1_tn_42;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R4-25-00-1_xfmr_43;
// downstream 22.45 kva on BS
  phases BS;
  from R4-25-00-1_node_188;
  to R4-25-00-1_tn_43;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R4-25-00-1_xfmr_44;
// downstream 2.59 kva on CS
  phases CS;
  from R4-25-00-1_node_188;
  to R4-25-00-1_tn_44;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_45;
// downstream 2.59 kva on AS
  phases AS;
  from R4-25-00-1_node_186;
  to R4-25-00-1_tn_45;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R4-25-00-1_xfmr_46;
// downstream 2.04 kva on BS
  phases BS;
  from R4-25-00-1_node_186;
  to R4-25-00-1_tn_46;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R4-25-00-1_xfmr_47;
// downstream 2.59 kva on CS
  phases CS;
  from R4-25-00-1_node_186;
  to R4-25-00-1_tn_47;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_48;
// downstream 2.59 kva on AS
  phases AS;
  from R4-25-00-1_node_187;
  to R4-25-00-1_tn_48;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R4-25-00-1_xfmr_49;
// downstream 2.59 kva on BS
  phases BS;
  from R4-25-00-1_node_187;
  to R4-25-00-1_tn_49;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R4-25-00-1_xfmr_50;
// downstream 4.08 kva on CS
  phases CS;
  from R4-25-00-1_node_187;
  to R4-25-00-1_tn_50;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_51;
// downstream 2.59 kva on AS
  phases AS;
  from R4-25-00-1_node_225;
  to R4-25-00-1_tn_51;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R4-25-00-1_xfmr_52;
// downstream 2.59 kva on BS
  phases BS;
  from R4-25-00-1_node_225;
  to R4-25-00-1_tn_52;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R4-25-00-1_xfmr_53;
// downstream 8.16 kva on CS
  phases CS;
  from R4-25-00-1_node_225;
  to R4-25-00-1_tn_53;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_54;
// downstream 1.02 kva on CS
  phases CS;
  from R4-25-00-1_node_179;
  to R4-25-00-1_tn_54;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_55;
// downstream 8.16 kva on AS
  phases AS;
  from R4-25-00-1_node_156;
  to R4-25-00-1_tn_55;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R4-25-00-1_xfmr_56;
// downstream 2.59 kva on BS
  phases BS;
  from R4-25-00-1_node_156;
  to R4-25-00-1_tn_56;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R4-25-00-1_xfmr_57;
// downstream 2.59 kva on CS
  phases CS;
  from R4-25-00-1_node_156;
  to R4-25-00-1_tn_57;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_58;
// downstream 13.27 kva on AS
  phases AS;
  from R4-25-00-1_node_154;
  to R4-25-00-1_tn_58;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R4-25-00-1_xfmr_59;
// downstream 2.59 kva on BS
  phases BS;
  from R4-25-00-1_node_154;
  to R4-25-00-1_tn_59;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R4-25-00-1_xfmr_60;
// downstream 2.59 kva on CS
  phases CS;
  from R4-25-00-1_node_154;
  to R4-25-00-1_tn_60;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_61;
// downstream 6.12 kva on CS
  phases CS;
  from R4-25-00-1_node_201;
  to R4-25-00-1_tn_61;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_62;
// downstream 4.08 kva on CS
  phases CS;
  from R4-25-00-1_node_202;
  to R4-25-00-1_tn_62;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_63;
// downstream 4.08 kva on CS
  phases CS;
  from R4-25-00-1_node_200;
  to R4-25-00-1_tn_63;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_64;
// downstream 9.18 kva on CS
  phases CS;
  from R4-25-00-1_node_197;
  to R4-25-00-1_tn_64;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4-25-00-1_xfmr_65;
// downstream 8.16 kva on CS
  phases CS;
  from R4-25-00-1_node_198;
  to R4-25-00-1_tn_65;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_66;
// downstream 11.22 kva on CS
  phases CS;
  from R4-25-00-1_node_214;
  to R4-25-00-1_tn_66;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4-25-00-1_xfmr_67;
// downstream 6.12 kva on CS
  phases CS;
  from R4-25-00-1_node_221;
  to R4-25-00-1_tn_67;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_68;
// downstream 4.08 kva on CS
  phases CS;
  from R4-25-00-1_node_223;
  to R4-25-00-1_tn_68;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_69;
// downstream 10.20 kva on CS
  phases CS;
  from R4-25-00-1_node_212;
  to R4-25-00-1_tn_69;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4-25-00-1_xfmr_70;
// downstream 4.08 kva on CS
  phases CS;
  from R4-25-00-1_node_213;
  to R4-25-00-1_tn_70;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_71;
// downstream 16.77 kva on CS
  phases CS;
  from R4-25-00-1_node_105;
  to R4-25-00-1_tn_71;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R4-25-00-1_xfmr_72;
// downstream 11.22 kva on BS
  phases BS;
  from R4-25-00-1_node_129;
  to R4-25-00-1_tn_72;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R4-25-00-1_xfmr_73;
// downstream 29.59 kva on CS
  phases CS;
  from R4-25-00-1_node_160;
  to R4-25-00-1_tn_73;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R4-25-00-1_xfmr_74;
// downstream 2.04 kva on CS
  phases CS;
  from R4-25-00-1_node_205;
  to R4-25-00-1_tn_74;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_75;
// downstream 4.08 kva on CS
  phases CS;
  from R4-25-00-1_node_208;
  to R4-25-00-1_tn_75;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_76;
// downstream 16.33 kva on CS
  phases CS;
  from R4-25-00-1_node_209;
  to R4-25-00-1_tn_76;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R4-25-00-1_xfmr_77;
// downstream 6.12 kva on CS
  phases CS;
  from R4-25-00-1_node_196;
  to R4-25-00-1_tn_77;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_78;
// downstream 5.10 kva on AS
  phases AS;
  from R4-25-00-1_node_126;
  to R4-25-00-1_tn_78;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R4-25-00-1_xfmr_79;
// downstream 1.02 kva on BS
  phases BS;
  from R4-25-00-1_node_112;
  to R4-25-00-1_tn_79;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R4-25-00-1_xfmr_80;
// downstream 4.47 kva on BS
  phases BS;
  from R4-25-00-1_node_107;
  to R4-25-00-1_tn_80;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R4-25-00-1_xfmr_81;
// downstream 12.24 kva on BS
  phases BS;
  from R4-25-00-1_node_110;
  to R4-25-00-1_tn_81;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R4-25-00-1_xfmr_82;
// downstream 3.06 kva on BS
  phases BS;
  from R4-25-00-1_node_108;
  to R4-25-00-1_tn_82;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R4-25-00-1_xfmr_83;
// downstream 8.16 kva on BS
  phases BS;
  from R4-25-00-1_node_117;
  to R4-25-00-1_tn_83;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R4-25-00-1_xfmr_84;
// downstream 17.35 kva on AS
  phases AS;
  from R4-25-00-1_node_111;
  to R4-25-00-1_tn_84;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R4-25-00-1_xfmr_85;
// downstream 8.16 kva on CS
  phases CS;
  from R4-25-00-1_node_109;
  to R4-25-00-1_tn_85;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_86;
// downstream 8.16 kva on CS
  phases CS;
  from R4-25-00-1_node_133;
  to R4-25-00-1_tn_86;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_87;
// downstream 7.14 kva on CS
  phases CS;
  from R4-25-00-1_node_146;
  to R4-25-00-1_tn_87;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_88;
// downstream 9.18 kva on CS
  phases CS;
  from R4-25-00-1_node_148;
  to R4-25-00-1_tn_88;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4-25-00-1_xfmr_89;
// downstream 11.22 kva on CS
  phases CS;
  from R4-25-00-1_node_170;
  to R4-25-00-1_tn_89;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4-25-00-1_xfmr_90;
// downstream 11.22 kva on CS
  phases CS;
  from R4-25-00-1_node_183;
  to R4-25-00-1_tn_90;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4-25-00-1_xfmr_91;
// downstream 6.12 kva on CS
  phases CS;
  from R4-25-00-1_node_193;
  to R4-25-00-1_tn_91;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_92;
// downstream 5.10 kva on CS
  phases CS;
  from R4-25-00-1_node_184;
  to R4-25-00-1_tn_92;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_93;
// downstream 5.10 kva on CS
  phases CS;
  from R4-25-00-1_node_182;
  to R4-25-00-1_tn_93;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_94;
// downstream 14.29 kva on CS
  phases CS;
  from R4-25-00-1_node_180;
  to R4-25-00-1_tn_94;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R4-25-00-1_xfmr_95;
// downstream 4.08 kva on CS
  phases CS;
  from R4-25-00-1_node_190;
  to R4-25-00-1_tn_95;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_96;
// downstream 5.10 kva on CS
  phases CS;
  from R4-25-00-1_node_185;
  to R4-25-00-1_tn_96;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_97;
// downstream 9.18 kva on CS
  phases CS;
  from R4-25-00-1_node_194;
  to R4-25-00-1_tn_97;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4-25-00-1_xfmr_98;
// downstream 1.02 kva on CS
  phases CS;
  from R4-25-00-1_node_222;
  to R4-25-00-1_tn_98;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_99;
// downstream 8.16 kva on CS
  phases CS;
  from R4-25-00-1_node_210;
  to R4-25-00-1_tn_99;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_100;
// downstream 7.14 kva on CS
  phases CS;
  from R4-25-00-1_node_216;
  to R4-25-00-1_tn_100;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_101;
// downstream 14.29 kva on CS
  phases CS;
  from R4-25-00-1_node_217;
  to R4-25-00-1_tn_101;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R4-25-00-1_xfmr_102;
// downstream 2.04 kva on CS
  phases CS;
  from R4-25-00-1_node_219;
  to R4-25-00-1_tn_102;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_103;
// downstream 13.27 kva on CS
  phases CS;
  from R4-25-00-1_node_147;
  to R4-25-00-1_tn_103;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R4-25-00-1_xfmr_104;
// downstream 8.16 kva on CS
  phases CS;
  from R4-25-00-1_node_140;
  to R4-25-00-1_tn_104;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_105;
// downstream 3.06 kva on CS
  phases CS;
  from R4-25-00-1_node_132;
  to R4-25-00-1_tn_105;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_106;
// downstream 10.20 kva on CS
  phases CS;
  from R4-25-00-1_node_139;
  to R4-25-00-1_tn_106;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4-25-00-1_xfmr_107;
// downstream 4.47 kva on CS
  phases CS;
  from R4-25-00-1_node_136;
  to R4-25-00-1_tn_107;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_108;
// downstream 7.14 kva on CS
  phases CS;
  from R4-25-00-1_node_169;
  to R4-25-00-1_tn_108;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_109;
// downstream 12.24 kva on CS
  phases CS;
  from R4-25-00-1_node_175;
  to R4-25-00-1_tn_109;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4-25-00-1_xfmr_110;
// downstream 7.14 kva on CS
  phases CS;
  from R4-25-00-1_node_173;
  to R4-25-00-1_tn_110;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_111;
// downstream 1.02 kva on CS
  phases CS;
  from R4-25-00-1_node_172;
  to R4-25-00-1_tn_111;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_112;
// downstream 2.04 kva on BS
  phases BS;
  from R4-25-00-1_node_128;
  to R4-25-00-1_tn_112;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R4-25-00-1_xfmr_113;
// downstream 1.02 kva on BS
  phases BS;
  from R4-25-00-1_node_113;
  to R4-25-00-1_tn_113;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R4-25-00-1_xfmr_114;
// downstream 6.12 kva on BS
  phases BS;
  from R4-25-00-1_node_114;
  to R4-25-00-1_tn_114;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R4-25-00-1_xfmr_115;
// downstream 6.71 kva on BS
  phases BS;
  from R4-25-00-1_node_115;
  to R4-25-00-1_tn_115;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R4-25-00-1_xfmr_116;
// downstream 11.18 kva on BS
  phases BS;
  from R4-25-00-1_node_116;
  to R4-25-00-1_tn_116;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R4-25-00-1_xfmr_117;
// downstream 1.02 kva on BS
  phases BS;
  from R4-25-00-1_node_178;
  to R4-25-00-1_tn_117;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R4-25-00-1_xfmr_118;
// downstream 13.27 kva on AS
  phases AS;
  from R4-25-00-1_node_220;
  to R4-25-00-1_tn_118;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R4-25-00-1_xfmr_119;
// downstream 5.10 kva on AS
  phases AS;
  from R4-25-00-1_node_157;
  to R4-25-00-1_tn_119;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R4-25-00-1_xfmr_120;
// downstream 4.47 kva on BS
  phases BS;
  from R4-25-00-1_node_152;
  to R4-25-00-1_tn_120;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R4-25-00-1_xfmr_121;
// downstream 7.14 kva on CS
  phases CS;
  from R4-25-00-1_node_149;
  to R4-25-00-1_tn_121;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_122;
// downstream 4.47 kva on CS
  phases CS;
  from R4-25-00-1_node_159;
  to R4-25-00-1_tn_122;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_123;
// downstream 1.02 kva on CS
  phases CS;
  from R4-25-00-1_node_150;
  to R4-25-00-1_tn_123;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_124;
// downstream 1.02 kva on AS
  phases AS;
  from R4-25-00-1_node_153;
  to R4-25-00-1_tn_124;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R4-25-00-1_xfmr_125;
// downstream 4.08 kva on CS
  phases CS;
  from R4-25-00-1_node_158;
  to R4-25-00-1_tn_125;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_126;
// downstream 10.20 kva on CS
  phases CS;
  from R4-25-00-1_node_155;
  to R4-25-00-1_tn_126;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4-25-00-1_xfmr_127;
// downstream 7.14 kva on CS
  phases CS;
  from R4-25-00-1_node_206;
  to R4-25-00-1_tn_127;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_128;
// downstream 16.33 kva on CS
  phases CS;
  from R4-25-00-1_node_207;
  to R4-25-00-1_tn_128;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R4-25-00-1_xfmr_129;
// downstream 2.04 kva on CS
  phases CS;
  from R4-25-00-1_node_181;
  to R4-25-00-1_tn_129;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_130;
// downstream 11.22 kva on CS
  phases CS;
  from R4-25-00-1_node_191;
  to R4-25-00-1_tn_130;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4-25-00-1_xfmr_131;
// downstream 18.37 kva on CS
  phases CS;
  from R4-25-00-1_node_192;
  to R4-25-00-1_tn_131;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R4-25-00-1_xfmr_132;
// downstream 4.08 kva on CS
  phases CS;
  from R4-25-00-1_node_226;
  to R4-25-00-1_tn_132;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_133;
// downstream 1.02 kva on CS
  phases CS;
  from R4-25-00-1_node_211;
  to R4-25-00-1_tn_133;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R4-25-00-1_xfmr_134;
// downstream 16.33 kva on CS
  phases CS;
  from R4-25-00-1_node_215;
  to R4-25-00-1_tn_134;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R4-25-00-1_xfmr_135;
// downstream 7.14 kva on CS
  phases CS;
  from R4-25-00-1_node_218;
  to R4-25-00-1_tn_135;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_136;
// downstream 9.18 kva on CS
  phases CS;
  from R4-25-00-1_node_224;
  to R4-25-00-1_tn_136;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4-25-00-1_xfmr_137;
// downstream 8.16 kva on CS
  phases CS;
  from R4-25-00-1_node_138;
  to R4-25-00-1_tn_137;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_138;
// downstream 6.71 kva on CS
  phases CS;
  from R4-25-00-1_node_227;
  to R4-25-00-1_tn_138;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R4-25-00-1_xfmr_139;
// downstream 14.29 kva on CS
  phases CS;
  from R4-25-00-1_node_228;
  to R4-25-00-1_tn_139;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R4-25-00-1_xfmr_140;
// downstream 11.18 kva on CS
  phases CS;
  from R4-25-00-1_node_229;
  to R4-25-00-1_tn_140;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R4-25-00-1_xfmr_141;
// downstream 10.20 kva on AC
  phases ACN;
  from R4-25-00-1_node_151;
  to R4-25-00-1_meter_1;
  configuration XF2_POLETOP_ACN_30;
}
object node {
  name R4-25-00-1_node_1;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_2;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_3;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_4;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_5;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_6;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_7;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_8;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_9;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_10;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_11;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_12;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_13;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_14;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_15;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_16;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_17;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_18;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_19;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_20;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_21;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_22;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_23;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_24;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_25;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_26;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_27;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_28;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_29;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R4-25-00-1_node_30;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_31;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R4-25-00-1_node_32;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_33;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_34;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_35;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_36;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_37;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_38;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_39;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_40;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_41;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_42;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_43;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_44;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_45;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_46;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_47;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_48;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_49;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_50;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_51;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_52;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_53;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_54;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_55;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_56;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_57;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_58;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_59;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_60;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_61;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_62;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_63;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_64;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_65;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_66;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_67;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_68;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_69;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_70;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_71;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_72;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_73;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_74;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_75;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_76;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_77;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_78;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_79;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_80;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_81;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_82;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_83;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_84;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_85;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_86;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_87;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_88;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R4-25-00-1_node_89;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_90;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_91;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R4-25-00-1_node_92;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_93;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_94;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_95;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_96;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_97;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_98;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_99;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_100;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_101;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_102;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R4-25-00-1_node_103;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_104;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_105;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_106;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_107;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_108;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_109;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_110;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_111;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R4-25-00-1_node_112;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_113;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_114;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_115;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_116;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_117;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_118;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_119;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_120;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_121;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_122;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_123;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_124;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_125;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_126;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R4-25-00-1_node_127;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_128;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_129;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_130;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_131;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_132;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_133;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_134;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_135;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_136;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_137;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_138;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_139;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_140;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_141;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_142;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_143;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_144;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_145;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_146;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_147;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_148;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_149;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_150;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_151;
  phases ACN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_152;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_153;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R4-25-00-1_node_154;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_155;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_156;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_157;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R4-25-00-1_node_158;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_159;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_160;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_161;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_162;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_163;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_164;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_165;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_166;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_167;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_168;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_169;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_170;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_171;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_172;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_173;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_174;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_175;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_176;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_177;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_178;
  phases BN;
  nominal_voltage 14400.0;
  voltage_B -7200.00-12470.76j;
}
object node {
  name R4-25-00-1_node_179;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_180;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_181;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_182;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_183;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_184;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_185;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_186;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_187;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_188;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_189;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_190;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_191;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_192;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_193;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_194;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_195;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_196;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_197;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_198;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_199;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_200;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_201;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_202;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_203;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_204;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_205;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_206;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_207;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_208;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_209;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_210;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_211;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_212;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_213;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_214;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_215;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_216;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_217;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_218;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_219;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_220;
  phases AN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
}
object node {
  name R4-25-00-1_node_221;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_222;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_223;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_224;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_225;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_226;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_227;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_228;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_229;
  phases CN;
  nominal_voltage 14400.0;
  voltage_C -7200.00+12470.76j;
}
object node {
  parent R4-25-00-1_meter_2;
  name R4-25-00-1_node_230;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object node {
  name R4-25-00-1_node_231;
  bustype SWING;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object meter {
  name R4-25-00-1_meter_1;
  phases ACN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R4-25-00-1_meter_2;
  phases ABCN;
  nominal_voltage 14400.0;
  voltage_A 14400.0+0.0j;
  voltage_B -7200.00-12470.76j;
  voltage_C -7200.00+12470.76j;
}
object load {
  parent R4-25-00-1_meter_1;
  name R4-25-00-1_load_1;
  phases ACN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 5000+1000j;
  constant_power_C 5000+1000j;
  voltage_A 120.0+0.0j;
  voltage_C -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_1;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_2;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_3;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_4;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_5;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_6;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_7;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_8;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_9;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_10;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_11;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_12;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_13;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_14;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_15;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_16;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_17;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_18;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_19;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_20;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_21;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4-25-00-1_tn_22;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_23;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_24;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_25;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_26;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_27;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_28;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_29;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_30;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_31;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_32;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_33;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_34;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_35;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_36;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_37;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_38;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_39;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4-25-00-1_tn_40;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_41;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_42;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4-25-00-1_tn_43;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_44;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_45;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4-25-00-1_tn_46;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_47;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_48;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4-25-00-1_tn_49;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_50;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_51;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4-25-00-1_tn_52;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_53;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_54;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_55;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4-25-00-1_tn_56;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_57;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_58;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4-25-00-1_tn_59;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_60;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_61;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_62;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_63;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_64;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_65;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_66;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_67;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_68;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_69;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_70;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_71;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_72;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_73;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_74;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_75;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_76;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_77;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_78;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4-25-00-1_tn_79;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_80;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_81;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_82;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_83;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_84;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4-25-00-1_tn_85;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_86;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_87;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_88;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_89;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_90;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_91;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_92;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_93;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_94;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_95;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_96;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_97;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_98;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_99;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_100;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_101;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_102;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_103;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_104;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_105;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_106;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_107;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_108;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_109;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_110;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_111;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_112;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_113;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_114;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_115;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_116;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_117;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_118;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4-25-00-1_tn_119;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4-25-00-1_tn_120;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_121;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_122;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_123;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_124;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R4-25-00-1_tn_125;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_126;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_127;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_128;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_129;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_130;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_131;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_132;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_133;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_134;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_135;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_136;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_137;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_138;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_139;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R4-25-00-1_tn_140;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_1;
  name R4-25-00-1_tn_141;
  phases BS;
  nominal_voltage 120.0;
  power_12 8000+1624.8j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_2;
  name R4-25-00-1_tn_142;
  phases CS;
  nominal_voltage 120.0;
  power_12 9000+1827.9j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_3;
  name R4-25-00-1_tn_143;
  phases CS;
  nominal_voltage 120.0;
  power_12 4000+812.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_4;
  name R4-25-00-1_tn_144;
  phases CS;
  nominal_voltage 120.0;
  power_12 3000+609.3j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_5;
  name R4-25-00-1_tn_145;
  phases CS;
  nominal_voltage 120.0;
  power_12 7000+1421.7j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_6;
  name R4-25-00-1_tn_146;
  phases CS;
  nominal_voltage 120.0;
  power_12 18000+3655.8j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_7;
  name R4-25-00-1_tn_147;
  phases CS;
  nominal_voltage 120.0;
  power_12 15000+3046.5j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_8;
  name R4-25-00-1_tn_148;
  phases CS;
  nominal_voltage 120.0;
  power_12 6000+1218.6j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_9;
  name R4-25-00-1_tn_149;
  phases CS;
  nominal_voltage 120.0;
  power_12 8000+1624.8j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_10;
  name R4-25-00-1_tn_150;
  phases CS;
  nominal_voltage 120.0;
  power_12 7000+1421.7j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_11;
  name R4-25-00-1_tn_151;
  phases CS;
  nominal_voltage 120.0;
  power_12 1000+203.1j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_12;
  name R4-25-00-1_tn_152;
  phases CS;
  nominal_voltage 120.0;
  power_12 2000+406.2j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_13;
  name R4-25-00-1_tn_153;
  phases BS;
  nominal_voltage 120.0;
  power_12 10000+2031j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_14;
  name R4-25-00-1_tn_154;
  phases BS;
  nominal_voltage 120.0;
  power_12 16000+3249.6j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_15;
  name R4-25-00-1_tn_155;
  phases BS;
  nominal_voltage 120.0;
  power_12 10000+2031j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_16;
  name R4-25-00-1_tn_156;
  phases BS;
  nominal_voltage 120.0;
  power_12 5000+1015.5j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_17;
  name R4-25-00-1_tn_157;
  phases BS;
  nominal_voltage 120.0;
  power_12 7000+1421.7j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_18;
  name R4-25-00-1_tn_158;
  phases BS;
  nominal_voltage 120.0;
  power_12 3000+609.3j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_19;
  name R4-25-00-1_tn_159;
  phases BS;
  nominal_voltage 120.0;
  power_12 6000+3000j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_20;
  name R4-25-00-1_tn_160;
  phases BS;
  nominal_voltage 120.0;
  power_12 13000+2640.3j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_21;
  name R4-25-00-1_tn_161;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4-25-00-1_tm_22;
  name R4-25-00-1_tn_162;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_23;
  name R4-25-00-1_tn_163;
  phases CS;
  nominal_voltage 120.0;
  power_12 6000+1218.6j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_24;
  name R4-25-00-1_tn_164;
  phases BS;
  nominal_voltage 120.0;
  power_12 2000+406.2j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_25;
  name R4-25-00-1_tn_165;
  phases CS;
  nominal_voltage 120.0;
  power_12 11000+2234.1j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_26;
  name R4-25-00-1_tn_166;
  phases CS;
  nominal_voltage 120.0;
  power_12 9000+1827.9j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_27;
  name R4-25-00-1_tn_167;
  phases CS;
  nominal_voltage 120.0;
  power_12 12000+2437.2j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_28;
  name R4-25-00-1_tn_168;
  phases CS;
  nominal_voltage 120.0;
  power_12 6000+1218.6j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_29;
  name R4-25-00-1_tn_169;
  phases CS;
  nominal_voltage 120.0;
  power_12 12000+2437.2j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_30;
  name R4-25-00-1_tn_170;
  phases CS;
  nominal_voltage 120.0;
  power_12 16000+3249.6j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_31;
  name R4-25-00-1_tn_171;
  phases CS;
  nominal_voltage 120.0;
  power_12 4000+2000j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_32;
  name R4-25-00-1_tn_172;
  phases CS;
  nominal_voltage 120.0;
  power_12 7000+1421.7j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_33;
  name R4-25-00-1_tn_173;
  phases CS;
  nominal_voltage 120.0;
  power_12 8000+1624.8j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_34;
  name R4-25-00-1_tn_174;
  phases CS;
  nominal_voltage 120.0;
  power_12 3000+609.3j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_35;
  name R4-25-00-1_tn_175;
  phases CS;
  nominal_voltage 120.0;
  power_12 15000+3046.5j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_36;
  name R4-25-00-1_tn_176;
  phases CS;
  nominal_voltage 120.0;
  power_12 10000+2031j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_37;
  name R4-25-00-1_tn_177;
  phases CS;
  nominal_voltage 120.0;
  power_12 3000+609.3j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_38;
  name R4-25-00-1_tn_178;
  phases CS;
  nominal_voltage 120.0;
  power_12 4000+2000j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_39;
  name R4-25-00-1_tn_179;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4-25-00-1_tm_40;
  name R4-25-00-1_tn_180;
  phases BS;
  nominal_voltage 120.0;
  power_12 9000+1827.9j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_41;
  name R4-25-00-1_tn_181;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_42;
  name R4-25-00-1_tn_182;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4-25-00-1_tm_43;
  name R4-25-00-1_tn_183;
  phases BS;
  nominal_voltage 120.0;
  power_12 22000+4468.2j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_44;
  name R4-25-00-1_tn_184;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_45;
  name R4-25-00-1_tn_185;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4-25-00-1_tm_46;
  name R4-25-00-1_tn_186;
  phases BS;
  nominal_voltage 120.0;
  power_12 2000+406.2j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_47;
  name R4-25-00-1_tn_187;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_48;
  name R4-25-00-1_tn_188;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4-25-00-1_tm_49;
  name R4-25-00-1_tn_189;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_50;
  name R4-25-00-1_tn_190;
  phases CS;
  nominal_voltage 120.0;
  power_12 4000+812.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_51;
  name R4-25-00-1_tn_191;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4-25-00-1_tm_52;
  name R4-25-00-1_tn_192;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_53;
  name R4-25-00-1_tn_193;
  phases CS;
  nominal_voltage 120.0;
  power_12 8000+1624.8j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_54;
  name R4-25-00-1_tn_194;
  phases CS;
  nominal_voltage 120.0;
  power_12 1000+203.1j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_55;
  name R4-25-00-1_tn_195;
  phases AS;
  nominal_voltage 120.0;
  power_12 8000+1624.8j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4-25-00-1_tm_56;
  name R4-25-00-1_tn_196;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_57;
  name R4-25-00-1_tn_197;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_58;
  name R4-25-00-1_tn_198;
  phases AS;
  nominal_voltage 120.0;
  power_12 13000+2640.3j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4-25-00-1_tm_59;
  name R4-25-00-1_tn_199;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_60;
  name R4-25-00-1_tn_200;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_61;
  name R4-25-00-1_tn_201;
  phases CS;
  nominal_voltage 120.0;
  power_12 6000+1218.6j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_62;
  name R4-25-00-1_tn_202;
  phases CS;
  nominal_voltage 120.0;
  power_12 4000+812.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_63;
  name R4-25-00-1_tn_203;
  phases CS;
  nominal_voltage 120.0;
  power_12 4000+812.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_64;
  name R4-25-00-1_tn_204;
  phases CS;
  nominal_voltage 120.0;
  power_12 9000+1827.9j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_65;
  name R4-25-00-1_tn_205;
  phases CS;
  nominal_voltage 120.0;
  power_12 8000+1624.8j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_66;
  name R4-25-00-1_tn_206;
  phases CS;
  nominal_voltage 120.0;
  power_12 11000+2234.1j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_67;
  name R4-25-00-1_tn_207;
  phases CS;
  nominal_voltage 120.0;
  power_12 6000+1218.6j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_68;
  name R4-25-00-1_tn_208;
  phases CS;
  nominal_voltage 120.0;
  power_12 4000+812.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_69;
  name R4-25-00-1_tn_209;
  phases CS;
  nominal_voltage 120.0;
  power_12 10000+2031j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_70;
  name R4-25-00-1_tn_210;
  phases CS;
  nominal_voltage 120.0;
  power_12 4000+812.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_71;
  name R4-25-00-1_tn_211;
  phases CS;
  nominal_voltage 120.0;
  power_12 15000+7500j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_72;
  name R4-25-00-1_tn_212;
  phases BS;
  nominal_voltage 120.0;
  power_12 11000+2234.1j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_73;
  name R4-25-00-1_tn_213;
  phases CS;
  nominal_voltage 120.0;
  power_12 29000+5889.9j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_74;
  name R4-25-00-1_tn_214;
  phases CS;
  nominal_voltage 120.0;
  power_12 2000+406.2j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_75;
  name R4-25-00-1_tn_215;
  phases CS;
  nominal_voltage 120.0;
  power_12 4000+812.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_76;
  name R4-25-00-1_tn_216;
  phases CS;
  nominal_voltage 120.0;
  power_12 16000+3249.6j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_77;
  name R4-25-00-1_tn_217;
  phases CS;
  nominal_voltage 120.0;
  power_12 6000+1218.6j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_78;
  name R4-25-00-1_tn_218;
  phases AS;
  nominal_voltage 120.0;
  power_12 5000+1015.5j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4-25-00-1_tm_79;
  name R4-25-00-1_tn_219;
  phases BS;
  nominal_voltage 120.0;
  power_12 1000+203.1j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_80;
  name R4-25-00-1_tn_220;
  phases BS;
  nominal_voltage 120.0;
  power_12 4000+2000j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_81;
  name R4-25-00-1_tn_221;
  phases BS;
  nominal_voltage 120.0;
  power_12 12000+2437.2j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_82;
  name R4-25-00-1_tn_222;
  phases BS;
  nominal_voltage 120.0;
  power_12 3000+609.3j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_83;
  name R4-25-00-1_tn_223;
  phases BS;
  nominal_voltage 120.0;
  power_12 8000+1624.8j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_84;
  name R4-25-00-1_tn_224;
  phases AS;
  nominal_voltage 120.0;
  power_12 17000+3452.7j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4-25-00-1_tm_85;
  name R4-25-00-1_tn_225;
  phases CS;
  nominal_voltage 120.0;
  power_12 8000+1624.8j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_86;
  name R4-25-00-1_tn_226;
  phases CS;
  nominal_voltage 120.0;
  power_12 8000+1624.8j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_87;
  name R4-25-00-1_tn_227;
  phases CS;
  nominal_voltage 120.0;
  power_12 7000+1421.7j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_88;
  name R4-25-00-1_tn_228;
  phases CS;
  nominal_voltage 120.0;
  power_12 9000+1827.9j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_89;
  name R4-25-00-1_tn_229;
  phases CS;
  nominal_voltage 120.0;
  power_12 11000+2234.1j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_90;
  name R4-25-00-1_tn_230;
  phases CS;
  nominal_voltage 120.0;
  power_12 11000+2234.1j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_91;
  name R4-25-00-1_tn_231;
  phases CS;
  nominal_voltage 120.0;
  power_12 6000+1218.6j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_92;
  name R4-25-00-1_tn_232;
  phases CS;
  nominal_voltage 120.0;
  power_12 5000+1015.5j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_93;
  name R4-25-00-1_tn_233;
  phases CS;
  nominal_voltage 120.0;
  power_12 5000+1015.5j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_94;
  name R4-25-00-1_tn_234;
  phases CS;
  nominal_voltage 120.0;
  power_12 14000+2843.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_95;
  name R4-25-00-1_tn_235;
  phases CS;
  nominal_voltage 120.0;
  power_12 4000+812.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_96;
  name R4-25-00-1_tn_236;
  phases CS;
  nominal_voltage 120.0;
  power_12 5000+1015.5j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_97;
  name R4-25-00-1_tn_237;
  phases CS;
  nominal_voltage 120.0;
  power_12 9000+1827.9j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_98;
  name R4-25-00-1_tn_238;
  phases CS;
  nominal_voltage 120.0;
  power_12 1000+203.1j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_99;
  name R4-25-00-1_tn_239;
  phases CS;
  nominal_voltage 120.0;
  power_12 8000+1624.8j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_100;
  name R4-25-00-1_tn_240;
  phases CS;
  nominal_voltage 120.0;
  power_12 7000+1421.7j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_101;
  name R4-25-00-1_tn_241;
  phases CS;
  nominal_voltage 120.0;
  power_12 14000+2843.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_102;
  name R4-25-00-1_tn_242;
  phases CS;
  nominal_voltage 120.0;
  power_12 2000+406.2j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_103;
  name R4-25-00-1_tn_243;
  phases CS;
  nominal_voltage 120.0;
  power_12 13000+2640.3j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_104;
  name R4-25-00-1_tn_244;
  phases CS;
  nominal_voltage 120.0;
  power_12 8000+1624.8j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_105;
  name R4-25-00-1_tn_245;
  phases CS;
  nominal_voltage 120.0;
  power_12 3000+609.3j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_106;
  name R4-25-00-1_tn_246;
  phases CS;
  nominal_voltage 120.0;
  power_12 10000+2031j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_107;
  name R4-25-00-1_tn_247;
  phases CS;
  nominal_voltage 120.0;
  power_12 4000+2000j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_108;
  name R4-25-00-1_tn_248;
  phases CS;
  nominal_voltage 120.0;
  power_12 7000+1421.7j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_109;
  name R4-25-00-1_tn_249;
  phases CS;
  nominal_voltage 120.0;
  power_12 12000+2437.2j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_110;
  name R4-25-00-1_tn_250;
  phases CS;
  nominal_voltage 120.0;
  power_12 7000+1421.7j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_111;
  name R4-25-00-1_tn_251;
  phases CS;
  nominal_voltage 120.0;
  power_12 1000+203.1j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_112;
  name R4-25-00-1_tn_252;
  phases BS;
  nominal_voltage 120.0;
  power_12 2000+406.2j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_113;
  name R4-25-00-1_tn_253;
  phases BS;
  nominal_voltage 120.0;
  power_12 1000+203.1j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_114;
  name R4-25-00-1_tn_254;
  phases BS;
  nominal_voltage 120.0;
  power_12 6000+1218.6j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_115;
  name R4-25-00-1_tn_255;
  phases BS;
  nominal_voltage 120.0;
  power_12 6000+3000j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_116;
  name R4-25-00-1_tn_256;
  phases BS;
  nominal_voltage 120.0;
  power_12 10000+5000j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_117;
  name R4-25-00-1_tn_257;
  phases BS;
  nominal_voltage 120.0;
  power_12 1000+203.1j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_118;
  name R4-25-00-1_tn_258;
  phases AS;
  nominal_voltage 120.0;
  power_12 13000+2640.3j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4-25-00-1_tm_119;
  name R4-25-00-1_tn_259;
  phases AS;
  nominal_voltage 120.0;
  power_12 5000+1015.5j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4-25-00-1_tm_120;
  name R4-25-00-1_tn_260;
  phases BS;
  nominal_voltage 120.0;
  power_12 4000+2000j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_121;
  name R4-25-00-1_tn_261;
  phases CS;
  nominal_voltage 120.0;
  power_12 7000+1421.7j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_122;
  name R4-25-00-1_tn_262;
  phases CS;
  nominal_voltage 120.0;
  power_12 4000+2000j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_123;
  name R4-25-00-1_tn_263;
  phases CS;
  nominal_voltage 120.0;
  power_12 1000+203.1j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_124;
  name R4-25-00-1_tn_264;
  phases AS;
  nominal_voltage 120.0;
  power_12 1000+203.1j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R4-25-00-1_tm_125;
  name R4-25-00-1_tn_265;
  phases CS;
  nominal_voltage 120.0;
  power_12 4000+812.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_126;
  name R4-25-00-1_tn_266;
  phases CS;
  nominal_voltage 120.0;
  power_12 10000+2031j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_127;
  name R4-25-00-1_tn_267;
  phases CS;
  nominal_voltage 120.0;
  power_12 7000+1421.7j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_128;
  name R4-25-00-1_tn_268;
  phases CS;
  nominal_voltage 120.0;
  power_12 16000+3249.6j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_129;
  name R4-25-00-1_tn_269;
  phases CS;
  nominal_voltage 120.0;
  power_12 2000+406.2j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_130;
  name R4-25-00-1_tn_270;
  phases CS;
  nominal_voltage 120.0;
  power_12 11000+2234.1j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_131;
  name R4-25-00-1_tn_271;
  phases CS;
  nominal_voltage 120.0;
  power_12 18000+3655.8j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_132;
  name R4-25-00-1_tn_272;
  phases CS;
  nominal_voltage 120.0;
  power_12 4000+812.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_133;
  name R4-25-00-1_tn_273;
  phases CS;
  nominal_voltage 120.0;
  power_12 1000+203.1j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_134;
  name R4-25-00-1_tn_274;
  phases CS;
  nominal_voltage 120.0;
  power_12 16000+3249.6j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_135;
  name R4-25-00-1_tn_275;
  phases CS;
  nominal_voltage 120.0;
  power_12 7000+1421.7j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_136;
  name R4-25-00-1_tn_276;
  phases CS;
  nominal_voltage 120.0;
  power_12 9000+1827.9j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_137;
  name R4-25-00-1_tn_277;
  phases CS;
  nominal_voltage 120.0;
  power_12 8000+1624.8j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_138;
  name R4-25-00-1_tn_278;
  phases CS;
  nominal_voltage 120.0;
  power_12 6000+3000j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_139;
  name R4-25-00-1_tn_279;
  phases CS;
  nominal_voltage 120.0;
  power_12 14000+2843.4j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R4-25-00-1_tm_140;
  name R4-25-00-1_tn_280;
  phases CS;
  nominal_voltage 120.0;
  power_12 10000+5000j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_1;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_2;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_3;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_4;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_5;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_6;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_7;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_8;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_9;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_10;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_11;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_12;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_13;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_14;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_15;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_16;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_17;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_18;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_19;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_20;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_21;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4-25-00-1_tm_22;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_23;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_24;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_25;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_26;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_27;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_28;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_29;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_30;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_31;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_32;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_33;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_34;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_35;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_36;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_37;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_38;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_39;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4-25-00-1_tm_40;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_41;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_42;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4-25-00-1_tm_43;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_44;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_45;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4-25-00-1_tm_46;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_47;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_48;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4-25-00-1_tm_49;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_50;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_51;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4-25-00-1_tm_52;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_53;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_54;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_55;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4-25-00-1_tm_56;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_57;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_58;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4-25-00-1_tm_59;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_60;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_61;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_62;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_63;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_64;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_65;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_66;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_67;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_68;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_69;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_70;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_71;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_72;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_73;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_74;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_75;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_76;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_77;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_78;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4-25-00-1_tm_79;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_80;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_81;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_82;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_83;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_84;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4-25-00-1_tm_85;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_86;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_87;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_88;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_89;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_90;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_91;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_92;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_93;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_94;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_95;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_96;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_97;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_98;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_99;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_100;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_101;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_102;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_103;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_104;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_105;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_106;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_107;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_108;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_109;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_110;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_111;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_112;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_113;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_114;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_115;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_116;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_117;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_118;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4-25-00-1_tm_119;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4-25-00-1_tm_120;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_121;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_122;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_123;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_124;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R4-25-00-1_tm_125;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_126;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_127;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_128;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_129;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_130;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_131;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_132;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_133;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_134;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_135;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_136;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_137;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_138;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_139;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R4-25-00-1_tm_140;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
