clock {
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00';
     stoptime '2000-01-01 0:01:00';
}
#set profiler=1
module tape;
module powerflow{
     solver_method NR;
      default_maximum_voltage_error 1e-6;
};

object transformer_configuration {
  name XF1_POLETOP_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_POLETOP_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 7200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_112p5;
  power_rating 112.50;
  powerA_rating 37.50;
  powerB_rating 37.50;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_75;
  power_rating 75.00;
  powerA_rating 25.00;
  powerB_rating 25.00;
  powerC_rating 25.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_225;
  power_rating 225.00;
  powerA_rating 75.00;
  powerB_rating 75.00;
  powerC_rating 75.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_750;
  power_rating 750.00;
  powerA_rating 250.00;
  powerB_rating 250.00;
  powerC_rating 250.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.00970;
  reactance 0.05110;
  shunt_resistance 227.27;
  shunt_reactance 52.91;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_500;
  power_rating 500.00;
  powerA_rating 166.67;
  powerB_rating 166.67;
  powerC_rating 166.67;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.01100;
  reactance 0.04880;
  shunt_resistance 222.22;
  shunt_reactance 44.25;
}
object transformer_configuration {
  name XF1_POLETOP_AN_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_1000;
  power_rating 1000.00;
  powerA_rating 333.33;
  powerB_rating 333.33;
  powerC_rating 333.33;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 480.0;
  resistance 0.00850;
  reactance 0.05690;
  shunt_resistance 232.56;
  shunt_reactance 60.61;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_30;
  power_rating 30.00;
  powerA_rating 10.00;
  powerB_rating 10.00;
  powerC_rating 10.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_AN_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF2_POLETOP_ABN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_AN_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF2_POLETOP_ACN_30;
  power_rating 30.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF1_POLETOP_BN_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01900;
  reactance 0.01770;
  shunt_resistance 126.58;
  shunt_reactance 22.57;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_45;
  power_rating 45.00;
  powerA_rating 15.00;
  powerB_rating 15.00;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 12470.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object regulator_configuration {
  name feeder_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 7500.0;
  band_width 120;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name ID_667;
  rating.summer.continuous 891.0;
  geometric_mean_radius 0.03550 ft;
  resistance 0.14420;
}
object overhead_line_conductor {
  name ID_668;
  rating.summer.continuous 230.0;
  geometric_mean_radius 0.01203 ft;
  resistance 0.95300;
}
object overhead_line_conductor {
  name ID_669;
  rating.summer.continuous 197.0;
  geometric_mean_radius 0.00883 ft;
  resistance 1.51970;
}
object overhead_line_conductor {
  name ID_670;
  rating.summer.continuous 714.0;
  geometric_mean_radius 0.01703 ft;
  resistance 0.21600;
}
object overhead_line_conductor {
  name ID_671;
  rating.summer.continuous 123.0;
  geometric_mean_radius 0.00437 ft;
  resistance 2.53069;
}
object overhead_line_conductor {
  name ID_672;
  rating.summer.continuous 90.0;
  geometric_mean_radius 0.00599 ft;
  resistance 0.67000;
}
object overhead_line_conductor {
  name ID_673;
  rating.summer.continuous 270.0;
  geometric_mean_radius 0.01350 ft;
  resistance 0.13200;
}
object overhead_line_conductor {
  name ID_674;
  rating.summer.continuous 360.0;
  geometric_mean_radius 0.01033 ft;
  resistance 0.47600;
}
object line_spacing {
  name ID_68;
  distance_AB 48.0 in;
  distance_BC 48.0 in;
  distance_AC 48.0 in;
  distance_AN 36.0 in;
  distance_BN 36.0 in;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_69;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_70;
  distance_AN 36.0 in;
}
object line_spacing {
  name ID_71;
  distance_AB 36.0 in;
  distance_BC 36.0 in;
  distance_AC 36.0 in;
  distance_AN 48.0 in;
  distance_BN 48.0 in;
  distance_CN 48.0 in;
}
object line_spacing {
  name ID_72;
  distance_AB 36.0 in;
  distance_AN 48.0 in;
  distance_BN 48.0 in;
}
object line_spacing {
  name ID_73;
  distance_AN 48.0 in;
}
object line_spacing {
  name ID_74;
  distance_AC 36.0 in;
  distance_AN 48.0 in;
  distance_CN 48.0 in;
}
object line_spacing {
  name ID_75;
  distance_CN 48.0 in;
}
object line_spacing {
  name ID_76;
  distance_BN 48.0 in;
}
object line_configuration {
  name ID_39;
  conductor_A ID_667;
  conductor_B ID_667;
  conductor_C ID_667;
  conductor_N ID_667;
  spacing ID_68;
}
object line_configuration {
  name ID_40;
  conductor_C ID_667;
  conductor_N ID_667;
  spacing ID_69;
}
object line_configuration {
  name ID_41;
  conductor_A ID_667;
  conductor_N ID_667;
  spacing ID_70;
}
object line_configuration {
  name ID_42;
  conductor_A ID_668;
  conductor_B ID_668;
  conductor_C ID_668;
  conductor_N ID_668;
  spacing ID_71;
}
object line_configuration {
  name ID_43;
  conductor_A ID_669;
  conductor_B ID_669;
  conductor_N ID_669;
  spacing ID_72;
}
object line_configuration {
  name ID_44;
  conductor_A ID_670;
  conductor_B ID_670;
  conductor_C ID_670;
  conductor_N ID_670;
  spacing ID_71;
}
object line_configuration {
  name ID_45;
  conductor_A ID_668;
  conductor_N ID_668;
  spacing ID_73;
}
object line_configuration {
  name ID_46;
  conductor_A ID_669;
  conductor_B ID_669;
  conductor_C ID_669;
  conductor_N ID_669;
  spacing ID_71;
}
object line_configuration {
  name ID_47;
  conductor_A ID_671;
  conductor_B ID_671;
  conductor_C ID_671;
  conductor_N ID_671;
  spacing ID_71;
}
object line_configuration {
  name ID_48;
  conductor_A ID_672;
  conductor_C ID_672;
  conductor_N ID_672;
  spacing ID_74;
}
object line_configuration {
  name ID_49;
  conductor_A ID_671;
  conductor_B ID_671;
  conductor_C ID_671;
  conductor_N ID_671;
  spacing ID_71;
}
object line_configuration {
  name ID_50;
  conductor_A ID_671;
  conductor_C ID_671;
  conductor_N ID_671;
  spacing ID_74;
}
object line_configuration {
  name ID_51;
  conductor_C ID_668;
  conductor_N ID_668;
  spacing ID_75;
}
object line_configuration {
  name ID_52;
  conductor_A ID_673;
  conductor_B ID_673;
  conductor_C ID_673;
  conductor_N ID_673;
  spacing ID_71;
}
object line_configuration {
  name ID_53;
  conductor_B ID_668;
  conductor_N ID_668;
  spacing ID_76;
}
object line_configuration {
  name ID_54;
  conductor_A ID_671;
  conductor_C ID_671;
  conductor_N ID_671;
  spacing ID_74;
}
object line_configuration {
  name ID_55;
  conductor_B ID_671;
  conductor_N ID_671;
  spacing ID_76;
}
object line_configuration {
  name ID_56;
  conductor_C ID_672;
  conductor_N ID_672;
  spacing ID_75;
}
object line_configuration {
  name ID_57;
  conductor_A ID_668;
  conductor_B ID_668;
  conductor_N ID_668;
  spacing ID_72;
}
object line_configuration {
  name ID_58;
  conductor_A ID_669;
  conductor_C ID_669;
  conductor_N ID_669;
  spacing ID_74;
}
object line_configuration {
  name ID_59;
  conductor_B ID_669;
  conductor_N ID_669;
  spacing ID_76;
}
object line_configuration {
  name ID_60;
  conductor_C ID_669;
  conductor_N ID_669;
  spacing ID_75;
}
object line_configuration {
  name ID_61;
  conductor_A ID_669;
  conductor_B ID_669;
  conductor_C ID_669;
  conductor_N ID_669;
  spacing ID_71;
}
object line_configuration {
  name ID_62;
  conductor_A ID_1562;
  conductor_B ID_1562;
  conductor_C ID_1562;
  conductor_N ID_1562;
  spacing ID_71;
}
object line_configuration {
  name ID_63;
  conductor_A ID_1563;
  conductor_B ID_1563;
  conductor_C ID_1563;
  conductor_N ID_1563;
  spacing ID_71;
}
object line_configuration {
  name ID_64;
  conductor_A ID_1562;
  conductor_N ID_1562;
  spacing ID_73;
}
object line_configuration {
  name ID_65;
  conductor_A ID_1564;
  conductor_B ID_1564;
  conductor_C ID_1564;
  conductor_N ID_1564;
  spacing ID_71;
}
object line_configuration {
  name ID_66;
  conductor_A ID_1565;
  conductor_B ID_1565;
  conductor_C ID_1565;
  conductor_N ID_1565;
  spacing ID_71;
}
object line_configuration {
  name ID_67;
  conductor_C ID_1562;
  conductor_N ID_1562;
  spacing ID_75;
}
object triplex_line_conductor {
  name triplex_4/0 AA;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name ID_932;
  conductor_1 triplex_4/0 AA;
  conductor_2 triplex_4/0 AA;
  conductor_N triplex_4/0 AA;
  insulation_thickness 0.08;
  diameter 0.522;
}
object underground_line_conductor {
  name ID_1562;
  rating.summer.continuous 112.0;
  outer_diameter 1.09;
  conductor_gmr 0.0088 ft;
  conductor_diameter 0.292;
  conductor_resistance 1.38336;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 6.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_1563;
  rating.summer.continuous 214.0;
  outer_diameter 1.32;
  conductor_gmr 0.0177 ft;
  conductor_diameter 0.528;
  conductor_resistance 0.433488;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 11.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_1564;
  rating.summer.continuous 425.0;
  outer_diameter 1.96;
  conductor_gmr 0.0321 ft;
  conductor_diameter 0.998;
  conductor_resistance 0.122496;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 15.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_1565;
  rating.summer.continuous 488.0;
  outer_diameter 2.15;
  conductor_gmr 0.0371 ft;
  conductor_diameter 1.152;
  conductor_resistance 0.091872;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 20.0;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R5_12_47_2_fuse_1;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_50;
  to R5_12_47_2_node_172;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_2;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_49;
  to R5_12_47_2_node_173;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_3;
// downstream 712.26 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_18;
  to R5_12_47_2_node_191;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_4;
// downstream 427.35 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_17;
  to R5_12_47_2_node_199;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_5;
  phases ABCN;
  from R5_12_47_2_node_20;
  to R5_12_47_2_node_188;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_6;
// downstream 712.26 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_19;
  to R5_12_47_2_node_202;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_7;
  phases ABCN;
  from R5_12_47_2_node_57;
  to R5_12_47_2_node_198;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_8;
// downstream 7.27 kva on A
  phases AN;
  from R5_12_47_2_node_38;
  to R5_12_47_2_node_189;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_9;
// downstream 36.34 kva on A
  phases AN;
  from R5_12_47_2_node_37;
  to R5_12_47_2_node_200;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_10;
// downstream 811.97 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_56;
  to R5_12_47_2_node_197;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_11;
// downstream 64.98 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_44;
  to R5_12_47_2_node_196;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_12;
// downstream 70.11 kva on AB
  phases ABN;
  from R5_12_47_2_node_42;
  to R5_12_47_2_node_203;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_13;
// downstream 14.54 kva on A
  phases AN;
  from R5_12_47_2_node_51;
  to R5_12_47_2_node_204;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_14;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_46;
  to R5_12_47_2_node_178;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_15;
// downstream 712.26 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_16;
  to R5_12_47_2_node_175;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_16;
// downstream 1139.61 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_15;
  to R5_12_47_2_node_186;
  current_limit 200;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_17;
// downstream 142.45 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_21;
  to R5_12_47_2_node_184;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_18;
// downstream 127.00 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_9;
  to R5_12_47_2_node_171;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_19;
// downstream 94.31 kva on ACS
  phases ACN;
  from R5_12_47_2_node_9;
  to R5_12_47_2_node_170;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_20;
// downstream 390.69 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_8;
  to R5_12_47_2_node_179;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_21;
// downstream 77.06 kva on ACS
  phases ABCN;
  from R5_12_47_2_node_6;
  to R5_12_47_2_node_176;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_22;
// downstream 32.89 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_53;
  to R5_12_47_2_node_182;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_23;
// downstream 188.18 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_5;
  to R5_12_47_2_node_177;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_24;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_42;
  to R5_12_47_2_node_183;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_25;
// downstream 57.07 kva on CS
  phases CN;
  from R5_12_47_2_node_3;
  to R5_12_47_2_node_174;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_26;
// downstream 48.76 kva on BS
  phases BN;
  from R5_12_47_2_node_5;
  to R5_12_47_2_node_195;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_27;
// downstream 97.67 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_30;
  to R5_12_47_2_node_185;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_28;
// downstream 85.47 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_4;
  to R5_12_47_2_node_180;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_29;
// downstream 47.86 kva on ACS
  phases ABCN;
  from R5_12_47_2_node_29;
  to R5_12_47_2_node_192;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_30;
// downstream 13.93 kva on BS
  phases ABCN;
  from R5_12_47_2_node_30;
  to R5_12_47_2_node_190;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_31;
// downstream 238.10 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_3;
  to R5_12_47_2_node_194;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_32;
// downstream 14.27 kva on CS
  phases CN;
  from R5_12_47_2_node_2;
  to R5_12_47_2_node_193;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_33;
// downstream 7.13 kva on CS
  phases CN;
  from R5_12_47_2_node_32;
  to R5_12_47_2_node_181;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_34;
// downstream 427.35 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_210;
  to R5_12_47_2_node_187;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_12_47_2_fuse_35;
  phases ABCN;
  from R5_12_47_2_node_293;
  to R5_12_47_2_node_201;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object switch {
  name R5_12_47_2_switch_1;
// downstream 3885.17 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_49;
  to R5_12_47_2_node_224;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_2;
  phases ABCN;
  from R5_12_47_2_node_17;
  to R5_12_47_2_node_212;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_3;
  phases ABCN;
  from R5_12_47_2_node_67;
  to R5_12_47_2_node_313;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_4;
// downstream 427.35 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_215;
  to R5_12_47_2_node_26;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_5;
  phases ABCN;
  from R5_12_47_2_node_24;
  to R5_12_47_2_node_214;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_6;
  phases ABCN;
  from R5_12_47_2_node_20;
  to R5_12_47_2_node_219;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_7;
// downstream 4035.17 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_56;
  to R5_12_47_2_node_211;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_8;
// downstream 427.35 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_25;
  to R5_12_47_2_node_210;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_9;
// downstream 3572.17 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_221;
  to R5_12_47_2_node_64;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_10;
// downstream 3885.17 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_222;
  to R5_12_47_2_node_40;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_11;
// downstream 3970.64 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_51;
  to R5_12_47_2_node_225;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_12;
// downstream 1265.82 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_14;
  to R5_12_47_2_node_213;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_13;
// downstream 1964.30 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_14;
  to R5_12_47_2_node_208;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_14;
// downstream 3572.17 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_220;
  to R5_12_47_2_node_221;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_15;
// downstream 3970.64 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_225;
  to R5_12_47_2_node_223;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_16;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_310;
  to R5_12_47_2_node_206;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_17;
  phases ABCN;
  from R5_12_47_2_node_295;
  to R5_12_47_2_node_216;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_18;
// downstream 712.26 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_175;
  to R5_12_47_2_node_207;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_19;
// downstream 29.07 kva on A
  phases AN;
  from R5_12_47_2_node_236;
  to R5_12_47_2_node_230;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_20;
// downstream 4035.17 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_294;
  to R5_12_47_2_node_217;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_21;
// downstream 712.26 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_311;
  to R5_12_47_2_node_260;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_22;
// downstream 1139.61 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_186;
  to R5_12_47_2_node_209;
  status CLOSED;
}
object switch {
  name R5_12_47_2_switch_23;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_309;
  to R5_12_47_2_node_241;
  status CLOSED;
}
object overhead_line {
  name R5_12_47_2_ol_1;
// downstream 85.47 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_63;
  to R5_12_47_2_node_227;
  length 5.895;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_2;
// downstream 85.47 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_228;
  to R5_12_47_2_node_63;
  length 5.840;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_3;
// downstream 3970.64 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_223;
  to R5_12_47_2_node_50;
  length 12.025;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_4;
// downstream 3927.91 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_50;
  to R5_12_47_2_node_49;
  length 13.551;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_5;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_241;
  to R5_12_47_2_node_165;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_6;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_237;
  to R5_12_47_2_node_122;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_7;
// downstream 128.21 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_252;
  to R5_12_47_2_node_101;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_8;
// downstream 14.27 kva on CS
  phases CN;
  from R5_12_47_2_node_244;
  to R5_12_47_2_node_123;
  length 5.000;
  configuration ID_40;
}
object overhead_line {
  name R5_12_47_2_ol_9;
// downstream 7.13 kva on CS
  phases CN;
  from R5_12_47_2_node_233;
  to R5_12_47_2_node_124;
  length 5.000;
  configuration ID_40;
}
object overhead_line {
  name R5_12_47_2_ol_10;
// downstream 43.61 kva on A
  phases ABCN;
  from R5_12_47_2_node_121;
  to R5_12_47_2_node_257;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_11;
  phases ABCN;
  from R5_12_47_2_node_115;
  to R5_12_47_2_node_254;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_12;
// downstream 170.94 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_66;
  to R5_12_47_2_node_247;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_13;
// downstream 85.47 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_101;
  to R5_12_47_2_node_265;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_14;
// downstream 1139.61 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_209;
  to R5_12_47_2_node_19;
  length 20.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_15;
  phases ABCN;
  from R5_12_47_2_node_23;
  to R5_12_47_2_node_24;
  length 15.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_16;
// downstream 811.97 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_235;
  to R5_12_47_2_node_164;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_17;
// downstream 85.47 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_245;
  to R5_12_47_2_node_139;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_18;
// downstream 712.26 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_207;
  to R5_12_47_2_node_18;
  length 20.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_19;
// downstream 726.50 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_164;
  to R5_12_47_2_node_256;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_20;
  phases AN;
  from R5_12_47_2_node_113;
  to R5_12_47_2_node_314;
  length 5.000;
  configuration ID_41;
}
object overhead_line {
  name R5_12_47_2_ol_21;
// downstream 142.45 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_231;
  to R5_12_47_2_node_167;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_22;
// downstream 313.39 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_250;
  to R5_12_47_2_node_66;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_23;
// downstream 313.39 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_166;
  to R5_12_47_2_node_238;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_24;
  phases AN;
  from R5_12_47_2_node_137;
  to R5_12_47_2_node_242;
  length 5.000;
  configuration ID_41;
}
object overhead_line {
  name R5_12_47_2_ol_25;
// downstream 427.35 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_249;
  to R5_12_47_2_node_114;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_26;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_264;
  to R5_12_47_2_node_138;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_27;
// downstream 170.94 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_232;
  to R5_12_47_2_node_163;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_28;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_240;
  to R5_12_47_2_node_102;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_29;
  phases ABCN;
  from R5_12_47_2_node_18;
  to R5_12_47_2_node_20;
  length 15.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_30;
// downstream 598.30 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_258;
  to R5_12_47_2_node_166;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_31;
  phases ABCN;
  from R5_12_47_2_node_165;
  to R5_12_47_2_node_239;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_32;
// downstream 683.77 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_112;
  to R5_12_47_2_node_248;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_33;
// downstream 683.77 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_253;
  to R5_12_47_2_node_111;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_34;
// downstream 36.34 kva on A
  phases AN;
  from R5_12_47_2_node_229;
  to R5_12_47_2_node_71;
  length 5.000;
  configuration ID_41;
}
object overhead_line {
  name R5_12_47_2_ol_35;
// downstream 712.26 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_251;
  to R5_12_47_2_node_67;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_36;
// downstream 427.35 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_19;
  to R5_12_47_2_node_17;
  length 15.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_37;
  phases ABCN;
  from R5_12_47_2_node_25;
  to R5_12_47_2_node_312;
  length 15.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_38;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_57;
  to R5_12_47_2_node_56;
  length 15.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_39;
// downstream 712.26 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_260;
  to R5_12_47_2_node_115;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_40;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_206;
  to R5_12_47_2_node_57;
  length 20.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_41;
// downstream 726.50 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_262;
  to R5_12_47_2_node_112;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_42;
// downstream 598.30 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_111;
  to R5_12_47_2_node_246;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_43;
// downstream 64.98 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_261;
  to R5_12_47_2_node_121;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_44;
// downstream 29.07 kva on A
  phases AN;
  from R5_12_47_2_node_230;
  to R5_12_47_2_node_113;
  length 5.000;
  configuration ID_41;
}
object overhead_line {
  name R5_12_47_2_ol_45;
// downstream 128.21 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_163;
  to R5_12_47_2_node_255;
  length 5.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_46;
  phases ABCN;
  from R5_12_47_2_node_216;
  to R5_12_47_2_node_23;
  length 20.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_47;
// downstream 427.35 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_26;
  to R5_12_47_2_node_25;
  length 15.000;
  configuration ID_39;
}
object overhead_line {
  name R5_12_47_2_ol_48;
// downstream 7.27 kva on A
  phases AN;
  from R5_12_47_2_node_259;
  to R5_12_47_2_node_137;
  length 5.000;
  configuration ID_41;
}
object overhead_line {
  name R5_12_47_2_ol_49;
// downstream 29.07 kva on A
  phases AN;
  from R5_12_47_2_node_71;
  to R5_12_47_2_node_236;
  length 5.000;
  configuration ID_41;
}
object overhead_line {
  name R5_12_47_2_ol_50;
// downstream 21.37 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_54;
  to R5_12_47_2_node_168;
  length 227.458;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_51;
// downstream 177.83 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_45;
  to R5_12_47_2_node_44;
  length 25.899;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_52;
// downstream 112.85 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_44;
  to R5_12_47_2_node_42;
  length 37.807;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_53;
// downstream 70.11 kva on AB
  phases ABN;
  from R5_12_47_2_node_203;
  to R5_12_47_2_node_104;
  length 16.251;
  configuration ID_43;
}
object overhead_line {
  name R5_12_47_2_ol_54;
// downstream 3985.18 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_68;
  to R5_12_47_2_node_51;
  length 52.147;
  configuration ID_44;
}
object overhead_line {
  name R5_12_47_2_ol_55;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_41;
  to R5_12_47_2_node_46;
  length 13.605;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_56;
// downstream 92.44 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_45;
  to R5_12_47_2_node_47;
  length 15.536;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_57;
// downstream 92.44 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_47;
  to R5_12_47_2_node_155;
  length 68.786;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_58;
// downstream 712.26 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_13;
  to R5_12_47_2_node_16;
  length 23.969;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_59;
// downstream 1139.61 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_12;
  to R5_12_47_2_node_15;
  length 25.890;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_60;
// downstream 142.45 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_22;
  to R5_12_47_2_node_21;
  length 83.847;
  configuration ID_46;
}
object overhead_line {
  name R5_12_47_2_ol_61;
// downstream 238.10 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_194;
  to R5_12_47_2_node_58;
  length 98.753;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_62;
// downstream 218.37 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_58;
  to R5_12_47_2_node_136;
  length 101.364;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_63;
// downstream 29.07 kva on AS
  phases AN;
  from R5_12_47_2_node_60;
  to R5_12_47_2_node_61;
  length 174.602;
  configuration ID_45;
}
object overhead_line {
  name R5_12_47_2_ol_64;
// downstream 114.54 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_59;
  to R5_12_47_2_node_60;
  length 80.600;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_65;
// downstream 94.31 kva on ACS
  phases ACN;
  from R5_12_47_2_node_170;
  to R5_12_47_2_node_129;
  length 99.223;
  configuration ID_48;
}
object overhead_line {
  name R5_12_47_2_ol_66;
// downstream 70.67 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_148;
  to R5_12_47_2_node_62;
  length 117.126;
  configuration ID_49;
}
object overhead_line {
  name R5_12_47_2_ol_67;
// downstream 58.21 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_62;
  to R5_12_47_2_node_73;
  length 124.083;
  configuration ID_49;
}
object overhead_line {
  name R5_12_47_2_ol_68;
// downstream 127.00 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_171;
  to R5_12_47_2_node_59;
  length 45.579;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_69;
// downstream 14.54 kva on A
  phases AN;
  from R5_12_47_2_node_52;
  to R5_12_47_2_node_169;
  length 144.753;
  configuration ID_45;
}
object overhead_line {
  name R5_12_47_2_ol_70;
// downstream 14.54 kva on A
  phases AN;
  from R5_12_47_2_node_204;
  to R5_12_47_2_node_52;
  length 86.086;
  configuration ID_45;
}
object overhead_line {
  name R5_12_47_2_ol_71;
// downstream 313.00 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_40;
  to R5_12_47_2_node_41;
  length 15.229;
  configuration ID_44;
}
object overhead_line {
  name R5_12_47_2_ol_72;
// downstream 3572.17 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_40;
  to R5_12_47_2_node_220;
  length 10.150;
  configuration ID_44;
}
object overhead_line {
  name R5_12_47_2_ol_73;
// downstream 3528.97 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_39;
  to R5_12_47_2_node_93;
  length 422.295;
  configuration ID_44;
}
object overhead_line {
  name R5_12_47_2_ol_74;
// downstream 3572.17 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_64;
  to R5_12_47_2_node_39;
  length 243.042;
  configuration ID_44;
}
object overhead_line {
  name R5_12_47_2_ol_75;
// downstream 21.40 kva on CS
  phases CN;
  from R5_12_47_2_node_65;
  to R5_12_47_2_node_135;
  length 107.719;
  configuration ID_51;
}
object overhead_line {
  name R5_12_47_2_ol_76;
// downstream 35.67 kva on CS
  phases CN;
  from R5_12_47_2_node_88;
  to R5_12_47_2_node_65;
  length 155.835;
  configuration ID_51;
}
object overhead_line {
  name R5_12_47_2_ol_77;
// downstream 44.89 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_86;
  to R5_12_47_2_node_205;
  length 102.714;
  configuration ID_52;
}
object overhead_line {
  name R5_12_47_2_ol_78;
// downstream 29.07 kva on AS
  phases AN;
  from R5_12_47_2_node_94;
  to R5_12_47_2_node_144;
  length 183.762;
  configuration ID_45;
}
object overhead_line {
  name R5_12_47_2_ol_79;
// downstream 180.78 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_140;
  to R5_12_47_2_node_134;
  length 144.527;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_80;
// downstream 27.86 kva on BS
  phases BN;
  from R5_12_47_2_node_79;
  to R5_12_47_2_node_105;
  length 192.620;
  configuration ID_53;
}
object overhead_line {
  name R5_12_47_2_ol_81;
// downstream 69.66 kva on BS
  phases BN;
  from R5_12_47_2_node_145;
  to R5_12_47_2_node_80;
  length 191.601;
  configuration ID_53;
}
object overhead_line {
  name R5_12_47_2_ol_82;
// downstream 1892.96 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_131;
  to R5_12_47_2_node_142;
  length 242.277;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_83;
// downstream 733.41 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_12;
  to R5_12_47_2_node_13;
  length 130.166;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_84;
// downstream 21.60 kva on AC
  phases ACN;
  from R5_12_47_2_node_39;
  to R5_12_47_2_node_130;
  length 148.428;
  configuration ID_54;
}
object overhead_line {
  name R5_12_47_2_ol_85;
// downstream 169.06 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_127;
  to R5_12_47_2_node_4;
  length 101.604;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_86;
// downstream 13.93 kva on BS
  phases BN;
  from R5_12_47_2_node_117;
  to R5_12_47_2_node_70;
  length 346.338;
  configuration ID_55;
}
object overhead_line {
  name R5_12_47_2_ol_87;
// downstream 1964.30 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_208;
  to R5_12_47_2_node_92;
  length 137.401;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_88;
// downstream 83.13 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_118;
  to R5_12_47_2_node_148;
  length 119.699;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_89;
// downstream 48.76 kva on BS
  phases BN;
  from R5_12_47_2_node_195;
  to R5_12_47_2_node_72;
  length 26.518;
  configuration ID_55;
}
object overhead_line {
  name R5_12_47_2_ol_90;
// downstream 111.60 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_29;
  to R5_12_47_2_node_30;
  length 181.137;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_91;
// downstream 38.18 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_151;
  to R5_12_47_2_node_156;
  length 269.507;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_92;
  phases ABCN;
  from R5_12_47_2_node_27;
  to R5_12_47_2_node_218;
  length 262.252;
  configuration ID_44;
}
object overhead_line {
  name R5_12_47_2_ol_93;
// downstream 270.26 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_41;
  to R5_12_47_2_node_45;
  length 24.008;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_94;
// downstream 83.59 kva on BS
  phases BN;
  from R5_12_47_2_node_4;
  to R5_12_47_2_node_145;
  length 171.664;
  configuration ID_53;
}
object overhead_line {
  name R5_12_47_2_ol_95;
// downstream 1914.33 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_76;
  to R5_12_47_2_node_131;
  length 112.370;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_96;
// downstream 1001.33 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_157;
  to R5_12_47_2_node_8;
  length 141.186;
  configuration ID_44;
}
object overhead_line {
  name R5_12_47_2_ol_97;
// downstream 77.06 kva on ACS
  phases ACN;
  from R5_12_47_2_node_176;
  to R5_12_47_2_node_106;
  length 166.759;
  configuration ID_54;
}
object overhead_line {
  name R5_12_47_2_ol_98;
// downstream 56.18 kva on AB
  phases ABN;
  from R5_12_47_2_node_104;
  to R5_12_47_2_node_35;
  length 146.713;
  configuration ID_43;
}
object overhead_line {
  name R5_12_47_2_ol_99;
// downstream 85.47 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_155;
  to R5_12_47_2_node_126;
  length 61.499;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_100;
// downstream 6.97 kva on BS
  phases BN;
  from R5_12_47_2_node_120;
  to R5_12_47_2_node_158;
  length 245.931;
  configuration ID_55;
}
object overhead_line {
  name R5_12_47_2_ol_101;
// downstream 13.93 kva on BS
  phases BN;
  from R5_12_47_2_node_190;
  to R5_12_47_2_node_31;
  length 157.527;
  configuration ID_55;
}
object overhead_line {
  name R5_12_47_2_ol_102;
// downstream 49.87 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_132;
  to R5_12_47_2_node_107;
  length 276.485;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_103;
// downstream 113.17 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_150;
  to R5_12_47_2_node_149;
  length 101.569;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_104;
// downstream 49.93 kva on CS
  phases CN;
  from R5_12_47_2_node_34;
  to R5_12_47_2_node_88;
  length 155.333;
  configuration ID_56;
}
object overhead_line {
  name R5_12_47_2_ol_105;
// downstream 5.69 kva on AB
  phases ABN;
  from R5_12_47_2_node_55;
  to R5_12_47_2_node_119;
  length 22.158;
  configuration ID_57;
}
object overhead_line {
  name R5_12_47_2_ol_106;
// downstream 65.79 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_159;
  to R5_12_47_2_node_28;
  length 464.080;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_107;
// downstream 59.93 kva on ACS
  phases ACN;
  from R5_12_47_2_node_106;
  to R5_12_47_2_node_11;
  length 177.963;
  configuration ID_54;
}
object overhead_line {
  name R5_12_47_2_ol_108;
// downstream 34.76 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_82;
  to R5_12_47_2_node_83;
  length 122.000;
  configuration ID_49;
}
object overhead_line {
  name R5_12_47_2_ol_109;
// downstream 610.64 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_8;
  to R5_12_47_2_node_81;
  length 190.065;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_110;
// downstream 145.08 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_97;
  to R5_12_47_2_node_84;
  length 116.419;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_111;
// downstream 45.89 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_73;
  to R5_12_47_2_node_82;
  length 115.942;
  configuration ID_49;
}
object overhead_line {
  name R5_12_47_2_ol_112;
// downstream 1256.36 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_10;
  to R5_12_47_2_node_9;
  length 22.927;
  configuration ID_44;
}
object overhead_line {
  name R5_12_47_2_ol_113;
// downstream 1035.05 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_9;
  to R5_12_47_2_node_157;
  length 127.580;
  configuration ID_44;
}
object overhead_line {
  name R5_12_47_2_ol_114;
// downstream 4029.48 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_55;
  to R5_12_47_2_node_53;
  length 118.019;
  configuration ID_44;
}
object overhead_line {
  name R5_12_47_2_ol_115;
// downstream 4035.17 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_217;
  to R5_12_47_2_node_55;
  length 53.141;
  configuration ID_44;
}
object overhead_line {
  name R5_12_47_2_ol_116;
// downstream 3996.59 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_53;
  to R5_12_47_2_node_108;
  length 104.311;
  configuration ID_44;
}
object overhead_line {
  name R5_12_47_2_ol_117;
// downstream 47.86 kva on ACS
  phases ACN;
  from R5_12_47_2_node_192;
  to R5_12_47_2_node_100;
  length 168.412;
  configuration ID_58;
}
object overhead_line {
  name R5_12_47_2_ol_118;
// downstream 188.18 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_177;
  to R5_12_47_2_node_127;
  length 218.052;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_119;
// downstream 1873.02 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_142;
  to R5_12_47_2_node_12;
  length 9.465;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_120;
// downstream 3528.97 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_93;
  to R5_12_47_2_node_43;
  length 13.000;
  configuration ID_44;
}
object overhead_line {
  name R5_12_47_2_ol_121;
// downstream 3992.31 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_108;
  to R5_12_47_2_node_68;
  length 334.041;
  configuration ID_44;
}
object overhead_line {
  name R5_12_47_2_ol_122;
// downstream 85.52 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_153;
  to R5_12_47_2_node_159;
  length 120.841;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_123;
// downstream 36.34 kva on AS
  phases AN;
  from R5_12_47_2_node_100;
  to R5_12_47_2_node_94;
  length 54.884;
  configuration ID_45;
}
object overhead_line {
  name R5_12_47_2_ol_124;
// downstream 13.93 kva on BS
  phases BN;
  from R5_12_47_2_node_31;
  to R5_12_47_2_node_85;
  length 114.164;
  configuration ID_55;
}
object overhead_line {
  name R5_12_47_2_ol_125;
// downstream 198.65 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_136;
  to R5_12_47_2_node_160;
  length 96.755;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_126;
// downstream 28.53 kva on CS
  phases CN;
  from R5_12_47_2_node_2;
  to R5_12_47_2_node_78;
  length 100.509;
  configuration ID_51;
}
object overhead_line {
  name R5_12_47_2_ol_127;
// downstream 55.73 kva on BS
  phases BN;
  from R5_12_47_2_node_80;
  to R5_12_47_2_node_79;
  length 125.097;
  configuration ID_53;
}
object overhead_line {
  name R5_12_47_2_ol_128;
// downstream 6.97 kva on BS
  phases BN;
  from R5_12_47_2_node_70;
  to R5_12_47_2_node_96;
  length 244.740;
  configuration ID_53;
}
object overhead_line {
  name R5_12_47_2_ol_129;
// downstream 1921.59 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_92;
  to R5_12_47_2_node_76;
  length 145.578;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_130;
// downstream 13.93 kva on B
  phases BN;
  from R5_12_47_2_node_43;
  to R5_12_47_2_node_133;
  length 70.981;
  configuration ID_59;
}
object overhead_line {
  name R5_12_47_2_ol_131;
// downstream 3493.67 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_43;
  to R5_12_47_2_node_99;
  length 83.288;
  configuration ID_44;
}
object overhead_line {
  name R5_12_47_2_ol_132;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_107;
  to R5_12_47_2_node_143;
  length 122.113;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_133;
// downstream 21.15 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_13;
  to R5_12_47_2_node_91;
  length 8.290;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_134;
// downstream 44.89 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_28;
  to R5_12_47_2_node_146;
  length 788.179;
  configuration ID_44;
}
object overhead_line {
  name R5_12_47_2_ol_135;
// downstream 159.47 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_161;
  to R5_12_47_2_node_29;
  length 88.778;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_136;
// downstream 3493.67 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_99;
  to R5_12_47_2_node_14;
  length 161.478;
  configuration ID_44;
}
object overhead_line {
  name R5_12_47_2_ol_137;
// downstream 20.90 kva on BS
  phases BN;
  from R5_12_47_2_node_28;
  to R5_12_47_2_node_120;
  length 254.571;
  configuration ID_55;
}
object overhead_line {
  name R5_12_47_2_ol_138;
// downstream 97.67 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_185;
  to R5_12_47_2_node_153;
  length 83.382;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_139;
// downstream 100.84 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_149;
  to R5_12_47_2_node_118;
  length 92.691;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_140;
// downstream 27.86 kva on AB
  phases ABN;
  from R5_12_47_2_node_147;
  to R5_12_47_2_node_103;
  length 305.967;
  configuration ID_43;
}
object overhead_line {
  name R5_12_47_2_ol_141;
// downstream 10.08 kva on ACS
  phases ACN;
  from R5_12_47_2_node_11;
  to R5_12_47_2_node_90;
  length 103.247;
  configuration ID_50;
}
object overhead_line {
  name R5_12_47_2_ol_142;
// downstream 233.29 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_226;
  to R5_12_47_2_node_141;
  length 101.270;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_143;
// downstream 233.29 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_7;
  to R5_12_47_2_node_226;
  length 92.002;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_144;
// downstream 56.18 kva on AB
  phases ABN;
  from R5_12_47_2_node_35;
  to R5_12_47_2_node_116;
  length 117.640;
  configuration ID_43;
}
object overhead_line {
  name R5_12_47_2_ol_145;
// downstream 57.07 kva on CS
  phases CN;
  from R5_12_47_2_node_174;
  to R5_12_47_2_node_110;
  length 127.676;
  configuration ID_51;
}
object overhead_line {
  name R5_12_47_2_ol_146;
// downstream 71.33 kva on CS
  phases CN;
  from R5_12_47_2_node_32;
  to R5_12_47_2_node_75;
  length 105.338;
  configuration ID_56;
}
object overhead_line {
  name R5_12_47_2_ol_147;
// downstream 14.27 kva on CS
  phases CN;
  from R5_12_47_2_node_34;
  to R5_12_47_2_node_152;
  length 172.374;
  configuration ID_60;
}
object overhead_line {
  name R5_12_47_2_ol_148;
// downstream 42.80 kva on CS
  phases CN;
  from R5_12_47_2_node_110;
  to R5_12_47_2_node_2;
  length 197.392;
  configuration ID_51;
}
object overhead_line {
  name R5_12_47_2_ol_149;
// downstream 34.83 kva on BS
  phases BN;
  from R5_12_47_2_node_72;
  to R5_12_47_2_node_87;
  length 278.240;
  configuration ID_55;
}
object overhead_line {
  name R5_12_47_2_ol_150;
// downstream 20.90 kva on BS
  phases BN;
  from R5_12_47_2_node_87;
  to R5_12_47_2_node_117;
  length 146.553;
  configuration ID_55;
}
object overhead_line {
  name R5_12_47_2_ol_151;
// downstream 1256.36 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_98;
  to R5_12_47_2_node_10;
  length 182.218;
  configuration ID_44;
}
object overhead_line {
  name R5_12_47_2_ol_152;
// downstream 235.06 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_14;
  to R5_12_47_2_node_22;
  length 175.378;
  configuration ID_44;
}
object overhead_line {
  name R5_12_47_2_ol_153;
// downstream 14.27 kva on CS
  phases CN;
  from R5_12_47_2_node_135;
  to R5_12_47_2_node_109;
  length 95.290;
  configuration ID_51;
}
object overhead_line {
  name R5_12_47_2_ol_154;
// downstream 178.92 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_160;
  to R5_12_47_2_node_161;
  length 133.118;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_155;
// downstream 200.23 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_141;
  to R5_12_47_2_node_140;
  length 123.743;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_156;
// downstream 18.72 kva on ACS
  phases ACN;
  from R5_12_47_2_node_74;
  to R5_12_47_2_node_128;
  length 123.187;
  configuration ID_50;
}
object overhead_line {
  name R5_12_47_2_ol_157;
// downstream 92.60 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_22;
  to R5_12_47_2_node_27;
  length 176.809;
  configuration ID_44;
}
object overhead_line {
  name R5_12_47_2_ol_158;
// downstream 49.85 kva on ACS
  phases ACN;
  from R5_12_47_2_node_11;
  to R5_12_47_2_node_74;
  length 160.634;
  configuration ID_50;
}
object overhead_line {
  name R5_12_47_2_ol_159;
// downstream 132.62 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_84;
  to R5_12_47_2_node_150;
  length 150.099;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_160;
// downstream 32.89 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_182;
  to R5_12_47_2_node_54;
  length 204.159;
  configuration ID_61;
}
object overhead_line {
  name R5_12_47_2_ol_161;
// downstream 11.52 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_54;
  to R5_12_47_2_node_77;
  length 11.949;
  configuration ID_61;
}
object overhead_line {
  name R5_12_47_2_ol_162;
// downstream 352.38 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_5;
  to R5_12_47_2_node_162;
  length 186.116;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_163;
// downstream 49.22 kva on AB
  phases ABN;
  from R5_12_47_2_node_33;
  to R5_12_47_2_node_147;
  length 139.090;
  configuration ID_43;
}
object overhead_line {
  name R5_12_47_2_ol_164;
// downstream 13.93 kva on AB
  phases ABN;
  from R5_12_47_2_node_103;
  to R5_12_47_2_node_154;
  length 129.713;
  configuration ID_43;
}
object overhead_line {
  name R5_12_47_2_ol_165;
// downstream 14.54 kva on AS
  phases AN;
  from R5_12_47_2_node_144;
  to R5_12_47_2_node_69;
  length 124.399;
  configuration ID_45;
}
object overhead_line {
  name R5_12_47_2_ol_166;
// downstream 92.60 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_27;
  to R5_12_47_2_node_132;
  length 91.201;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_167;
// downstream 390.69 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_179;
  to R5_12_47_2_node_7;
  length 38.402;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_168;
// downstream 78.47 kva on CS
  phases CN;
  from R5_12_47_2_node_129;
  to R5_12_47_2_node_32;
  length 196.883;
  configuration ID_56;
}
object overhead_line {
  name R5_12_47_2_ol_169;
// downstream 610.64 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_81;
  to R5_12_47_2_node_5;
  length 143.364;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_170;
// downstream 64.20 kva on CS
  phases CN;
  from R5_12_47_2_node_75;
  to R5_12_47_2_node_34;
  length 164.428;
  configuration ID_56;
}
object overhead_line {
  name R5_12_47_2_ol_171;
// downstream 157.40 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_7;
  to R5_12_47_2_node_97;
  length 90.411;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_172;
// downstream 49.22 kva on AB
  phases ABN;
  from R5_12_47_2_node_116;
  to R5_12_47_2_node_33;
  length 15.110;
  configuration ID_43;
}
object overhead_line {
  name R5_12_47_2_ol_173;
// downstream 15.64 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_83;
  to R5_12_47_2_node_125;
  length 114.402;
  configuration ID_49;
}
object overhead_line {
  name R5_12_47_2_ol_174;
// downstream 44.89 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_3;
  to R5_12_47_2_node_86;
  length 176.731;
  configuration ID_52;
}
object overhead_line {
  name R5_12_47_2_ol_175;
// downstream 14.27 kva on CS
  phases CN;
  from R5_12_47_2_node_78;
  to R5_12_47_2_node_95;
  length 146.069;
  configuration ID_51;
}
object overhead_line {
  name R5_12_47_2_ol_176;
// downstream 352.38 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_162;
  to R5_12_47_2_node_3;
  length 147.040;
  configuration ID_42;
}
object overhead_line {
  name R5_12_47_2_ol_177;
// downstream 50.33 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_89;
  to R5_12_47_2_node_151;
  length 77.795;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_178;
// downstream 84.60 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_6;
  to R5_12_47_2_node_89;
  length 165.303;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_179;
// downstream 161.66 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_134;
  to R5_12_47_2_node_6;
  length 146.265;
  configuration ID_47;
}
object overhead_line {
  name R5_12_47_2_ol_180;
// downstream 1265.82 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_213;
  to R5_12_47_2_node_98;
  length 120.677;
  configuration ID_44;
}
object underground_line {
  name R5_12_47_2_ul_1;
// downstream 64.98 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_196;
  to R5_12_47_2_node_48;
  length 341.522;
  configuration ID_62;
}
object underground_line {
  name R5_12_47_2_ul_2;
  phases ABCN;
  from R5_12_47_2_node_290;
  to R5_12_47_2_node_243;
  length 101.085;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_3;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_178;
  to R5_12_47_2_node_240;
  length 155.130;
  configuration ID_62;
}
object underground_line {
  name R5_12_47_2_ul_4;
// downstream 43.61 kva on A
  phases ABCN;
  from R5_12_47_2_node_257;
  to R5_12_47_2_node_307;
  length 77.167;
  configuration ID_62;
}
object underground_line {
  name R5_12_47_2_ul_5;
// downstream 64.98 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_48;
  to R5_12_47_2_node_261;
  length 123.020;
  configuration ID_62;
}
object underground_line {
  name R5_12_47_2_ul_6;
  phases AN;
  from R5_12_47_2_node_242;
  to R5_12_47_2_node_36;
  length 20.187;
  configuration ID_64;
}
object underground_line {
  name R5_12_47_2_ul_7;
  phases AN;
  from R5_12_47_2_node_36;
  to R5_12_47_2_node_263;
  length 514.725;
  configuration ID_64;
}
object underground_line {
  name R5_12_47_2_ul_8;
// downstream 7.27 kva on A
  phases AN;
  from R5_12_47_2_node_189;
  to R5_12_47_2_node_259;
  length 157.193;
  configuration ID_64;
}
object underground_line {
  name R5_12_47_2_ul_9;
// downstream 170.94 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_247;
  to R5_12_47_2_node_274;
  length 163.268;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_10;
// downstream 170.94 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_274;
  to R5_12_47_2_node_232;
  length 81.388;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_11;
// downstream 85.47 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_265;
  to R5_12_47_2_node_281;
  length 27.314;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_12;
// downstream 128.21 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_255;
  to R5_12_47_2_node_252;
  length 77.872;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_13;
// downstream 683.77 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_248;
  to R5_12_47_2_node_253;
  length 401.754;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_14;
// downstream 85.47 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_281;
  to R5_12_47_2_node_282;
  length 457.435;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_15;
  phases ABCN;
  from R5_12_47_2_node_266;
  to R5_12_47_2_node_234;
  length 148.812;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_16;
// downstream 85.47 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_282;
  to R5_12_47_2_node_228;
  length 286.804;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_17;
  phases ABCN;
  from R5_12_47_2_node_227;
  to R5_12_47_2_node_266;
  length 288.119;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_18;
// downstream 3885.17 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_224;
  to R5_12_47_2_node_222;
  length 661.022;
  configuration ID_66;
}
object underground_line {
  name R5_12_47_2_ul_19;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_173;
  to R5_12_47_2_node_264;
  length 369.008;
  configuration ID_62;
}
object underground_line {
  name R5_12_47_2_ul_20;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_172;
  to R5_12_47_2_node_280;
  length 337.163;
  configuration ID_62;
}
object underground_line {
  name R5_12_47_2_ul_21;
// downstream 14.27 kva on CS
  phases CN;
  from R5_12_47_2_node_193;
  to R5_12_47_2_node_244;
  length 36.523;
  configuration ID_67;
}
object underground_line {
  name R5_12_47_2_ul_22;
// downstream 85.47 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_180;
  to R5_12_47_2_node_245;
  length 182.060;
  configuration ID_62;
}
object underground_line {
  name R5_12_47_2_ul_23;
// downstream 4035.17 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_297;
  to R5_12_47_2_node_296;
  length 465.702;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_24;
// downstream 726.50 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_298;
  to R5_12_47_2_node_283;
  length 781.193;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_25;
// downstream 4035.17 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_268;
  to R5_12_47_2_node_297;
  length 804.708;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_26;
// downstream 4035.17 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_211;
  to R5_12_47_2_node_269;
  length 193.427;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_27;
// downstream 811.97 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_197;
  to R5_12_47_2_node_270;
  length 119.300;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_28;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_299;
  to R5_12_47_2_node_310;
  length 175.406;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_29;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_277;
  to R5_12_47_2_node_300;
  length 456.240;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_30;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_301;
  to R5_12_47_2_node_277;
  length 204.828;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_31;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_285;
  to R5_12_47_2_node_301;
  length 321.503;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_32;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_291;
  to R5_12_47_2_node_285;
  length 344.403;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_33;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_273;
  to R5_12_47_2_node_272;
  length 560.272;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_34;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_289;
  to R5_12_47_2_node_292;
  length 297.095;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_35;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_278;
  to R5_12_47_2_node_302;
  length 765.640;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_36;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_303;
  to R5_12_47_2_node_278;
  length 587.267;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_37;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_279;
  to R5_12_47_2_node_303;
  length 566.850;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_38;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_305;
  to R5_12_47_2_node_304;
  length 500.026;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_39;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_306;
  to R5_12_47_2_node_305;
  length 242.199;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_40;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_1;
  to R5_12_47_2_node_306;
  length 470.296;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_41;
// downstream 427.35 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_187;
  to R5_12_47_2_node_249;
  length 26.004;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_42;
  phases ABCN;
  from R5_12_47_2_node_214;
  to R5_12_47_2_node_315;
  length 14.996;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_43;
  phases ABCN;
  from R5_12_47_2_node_188;
  to R5_12_47_2_node_290;
  length 101.700;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_44;
// downstream 712.26 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_202;
  to R5_12_47_2_node_251;
  length 126.411;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_45;
// downstream 726.50 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_256;
  to R5_12_47_2_node_284;
  length 245.111;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_46;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_280;
  to R5_12_47_2_node_237;
  length 318.549;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_47;
// downstream 4035.17 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_296;
  to R5_12_47_2_node_294;
  length 359.538;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_48;
// downstream 598.30 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_246;
  to R5_12_47_2_node_275;
  length 369.257;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_49;
// downstream 726.50 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_287;
  to R5_12_47_2_node_276;
  length 462.330;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_50;
// downstream 313.39 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_238;
  to R5_12_47_2_node_250;
  length 263.910;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_51;
// downstream 36.34 kva on A
  phases ABCN;
  from R5_12_47_2_node_307;
  to R5_12_47_2_node_308;
  length 5.000;
  configuration ID_62;
}
object underground_line {
  name R5_12_47_2_ul_52;
// downstream 427.35 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_288;
  to R5_12_47_2_node_215;
  length 366.775;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_53;
  phases ABCN;
  from R5_12_47_2_node_254;
  to R5_12_47_2_node_293;
  length 45.781;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_54;
// downstream 712.26 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_191;
  to R5_12_47_2_node_311;
  length 115.744;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_55;
  phases ABCN;
  from R5_12_47_2_node_219;
  to R5_12_47_2_node_295;
  length 24.007;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_56;
// downstream 427.35 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_199;
  to R5_12_47_2_node_288;
  length 45.000;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_57;
// downstream 7.13 kva on CS
  phases CN;
  from R5_12_47_2_node_181;
  to R5_12_47_2_node_233;
  length 37.680;
  configuration ID_67;
}
object underground_line {
  name R5_12_47_2_ul_58;
// downstream 142.45 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_184;
  to R5_12_47_2_node_231;
  length 42.178;
  configuration ID_62;
}
object underground_line {
  name R5_12_47_2_ul_59;
// downstream 726.50 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_284;
  to R5_12_47_2_node_298;
  length 457.236;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_60;
// downstream 811.97 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_270;
  to R5_12_47_2_node_235;
  length 198.473;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_61;
// downstream 726.50 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_283;
  to R5_12_47_2_node_267;
  length 475.702;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_62;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_300;
  to R5_12_47_2_node_299;
  length 348.259;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_63;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_272;
  to R5_12_47_2_node_291;
  length 399.124;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_64;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_271;
  to R5_12_47_2_node_273;
  length 292.733;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_65;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_292;
  to R5_12_47_2_node_271;
  length 359.221;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_66;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_286;
  to R5_12_47_2_node_289;
  length 255.654;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_67;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_302;
  to R5_12_47_2_node_286;
  length 396.669;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_68;
// downstream 4847.15 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_304;
  to R5_12_47_2_node_279;
  length 802.627;
  configuration ID_65;
}
object underground_line {
  name R5_12_47_2_ul_69;
// downstream 7.27 kva on A
  phases AN;
  from R5_12_47_2_node_307;
  to R5_12_47_2_node_38;
  length 11.218;
  configuration ID_64;
}
object underground_line {
  name R5_12_47_2_ul_70;
// downstream 36.34 kva on A
  phases AN;
  from R5_12_47_2_node_308;
  to R5_12_47_2_node_37;
  length 21.218;
  configuration ID_64;
}
object underground_line {
  name R5_12_47_2_ul_71;
  phases ABCN;
  from R5_12_47_2_node_239;
  to R5_12_47_2_node_316;
  length 436.683;
  configuration ID_62;
}
object underground_line {
  name R5_12_47_2_ul_72;
// downstream 36.34 kva on A
  phases AN;
  from R5_12_47_2_node_200;
  to R5_12_47_2_node_229;
  length 392.191;
  configuration ID_64;
}
object underground_line {
  name R5_12_47_2_ul_73;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_183;
  to R5_12_47_2_node_309;
  length 372.634;
  configuration ID_62;
}
object underground_line {
  name R5_12_47_2_ul_74;
// downstream 726.50 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_267;
  to R5_12_47_2_node_287;
  length 478.530;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_75;
// downstream 598.30 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_275;
  to R5_12_47_2_node_258;
  length 57.274;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_76;
// downstream 726.50 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_276;
  to R5_12_47_2_node_262;
  length 643.158;
  configuration ID_63;
}
object underground_line {
  name R5_12_47_2_ul_77;
// downstream 4035.17 kva on ABCS
  phases ABCN;
  from R5_12_47_2_node_269;
  to R5_12_47_2_node_268;
  length 457.236;
  configuration ID_65;
}
object triplex_line {
  name R5_12_47_2_tl_1;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_tn_1;
  to R5_12_47_2_tm_1;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_2;
// downstream 7.13 kva on CS
  phases CS;
  from R5_12_47_2_tn_2;
  to R5_12_47_2_tm_2;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_3;
// downstream 29.07 kva on AS
  phases AS;
  from R5_12_47_2_tn_3;
  to R5_12_47_2_tm_3;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_4;
// downstream 27.86 kva on BS
  phases BS;
  from R5_12_47_2_tn_4;
  to R5_12_47_2_tm_4;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_5;
// downstream 28.53 kva on CS
  phases CS;
  from R5_12_47_2_tn_5;
  to R5_12_47_2_tm_5;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_6;
// downstream 14.54 kva on AS
  phases AS;
  from R5_12_47_2_tn_6;
  to R5_12_47_2_tm_6;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_7;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_tn_7;
  to R5_12_47_2_tm_7;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_8;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_tn_8;
  to R5_12_47_2_tm_8;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_9;
// downstream 14.54 kva on AS
  phases AS;
  from R5_12_47_2_tn_9;
  to R5_12_47_2_tm_9;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_10;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_tn_10;
  to R5_12_47_2_tm_10;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_11;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_tn_11;
  to R5_12_47_2_tm_11;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_12;
// downstream 29.07 kva on AS
  phases AS;
  from R5_12_47_2_tn_12;
  to R5_12_47_2_tm_12;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_13;
// downstream 29.07 kva on AS
  phases AS;
  from R5_12_47_2_tn_13;
  to R5_12_47_2_tm_13;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_14;
// downstream 27.86 kva on BS
  phases BS;
  from R5_12_47_2_tn_14;
  to R5_12_47_2_tm_14;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_15;
// downstream 28.53 kva on CS
  phases CS;
  from R5_12_47_2_tn_15;
  to R5_12_47_2_tm_15;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_16;
// downstream 8.00 kva on AS
  phases AS;
  from R5_12_47_2_tn_16;
  to R5_12_47_2_tm_16;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_17;
// downstream 7.85 kva on CS
  phases CS;
  from R5_12_47_2_tn_17;
  to R5_12_47_2_tm_17;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_18;
// downstream 7.27 kva on AS
  phases AS;
  from R5_12_47_2_tn_18;
  to R5_12_47_2_tm_18;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_19;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_tn_19;
  to R5_12_47_2_tm_19;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_20;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_tn_20;
  to R5_12_47_2_tm_20;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_21;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_tn_21;
  to R5_12_47_2_tm_21;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_22;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_tn_22;
  to R5_12_47_2_tm_22;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_23;
// downstream 7.13 kva on CS
  phases CS;
  from R5_12_47_2_tn_23;
  to R5_12_47_2_tm_23;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_24;
// downstream 7.27 kva on AS
  phases AS;
  from R5_12_47_2_tn_24;
  to R5_12_47_2_tm_24;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_25;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_tn_25;
  to R5_12_47_2_tm_25;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_26;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_tn_26;
  to R5_12_47_2_tm_26;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_27;
// downstream 7.13 kva on CS
  phases CS;
  from R5_12_47_2_tn_27;
  to R5_12_47_2_tm_27;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_28;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_tn_28;
  to R5_12_47_2_tm_28;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_29;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_tn_29;
  to R5_12_47_2_tm_29;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_30;
// downstream 20.90 kva on BS
  phases BS;
  from R5_12_47_2_tn_30;
  to R5_12_47_2_tm_30;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_31;
// downstream 21.40 kva on CS
  phases CS;
  from R5_12_47_2_tn_31;
  to R5_12_47_2_tm_31;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_32;
// downstream 14.54 kva on AS
  phases AS;
  from R5_12_47_2_tn_32;
  to R5_12_47_2_tm_32;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_33;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_tn_33;
  to R5_12_47_2_tm_33;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_34;
// downstream 13.93 kva on BS
  phases BS;
  from R5_12_47_2_tn_34;
  to R5_12_47_2_tm_34;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_35;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_tn_35;
  to R5_12_47_2_tm_35;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_36;
// downstream 27.86 kva on BS
  phases BS;
  from R5_12_47_2_tn_36;
  to R5_12_47_2_tm_36;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_37;
// downstream 13.93 kva on BS
  phases BS;
  from R5_12_47_2_tn_37;
  to R5_12_47_2_tm_37;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_38;
// downstream 6.97 kva on BS
  phases BS;
  from R5_12_47_2_tn_38;
  to R5_12_47_2_tm_38;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_39;
// downstream 7.27 kva on AS
  phases AS;
  from R5_12_47_2_tn_39;
  to R5_12_47_2_tm_39;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_40;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_tn_40;
  to R5_12_47_2_tm_40;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_41;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_tn_41;
  to R5_12_47_2_tm_41;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_42;
// downstream 13.93 kva on BS
  phases BS;
  from R5_12_47_2_tn_42;
  to R5_12_47_2_tm_42;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_43;
// downstream 18.17 kva on AS
  phases AS;
  from R5_12_47_2_tn_43;
  to R5_12_47_2_tm_43;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_44;
// downstream 17.42 kva on BS
  phases BS;
  from R5_12_47_2_tn_44;
  to R5_12_47_2_tm_44;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_45;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_tn_45;
  to R5_12_47_2_tm_45;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_46;
// downstream 13.93 kva on BS
  phases BS;
  from R5_12_47_2_tn_46;
  to R5_12_47_2_tm_46;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_47;
// downstream 14.54 kva on AS
  phases AS;
  from R5_12_47_2_tn_47;
  to R5_12_47_2_tm_47;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_48;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_tn_48;
  to R5_12_47_2_tm_48;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_49;
// downstream 6.97 kva on BS
  phases BS;
  from R5_12_47_2_tn_49;
  to R5_12_47_2_tm_49;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_50;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_tn_50;
  to R5_12_47_2_tm_50;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_51;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_tn_51;
  to R5_12_47_2_tm_51;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_52;
// downstream 7.13 kva on CS
  phases CS;
  from R5_12_47_2_tn_52;
  to R5_12_47_2_tm_52;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_53;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_tn_53;
  to R5_12_47_2_tm_53;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_54;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_tn_54;
  to R5_12_47_2_tm_54;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_55;
// downstream 13.93 kva on BS
  phases BS;
  from R5_12_47_2_tn_55;
  to R5_12_47_2_tm_55;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_56;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_tn_56;
  to R5_12_47_2_tm_56;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_57;
// downstream 7.27 kva on AS
  phases AS;
  from R5_12_47_2_tn_57;
  to R5_12_47_2_tm_57;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_58;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_tn_58;
  to R5_12_47_2_tm_58;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_59;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_tn_59;
  to R5_12_47_2_tm_59;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_60;
// downstream 4.36 kva on AS
  phases AS;
  from R5_12_47_2_tn_60;
  to R5_12_47_2_tm_60;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_61;
// downstream 4.18 kva on BS
  phases BS;
  from R5_12_47_2_tn_61;
  to R5_12_47_2_tm_61;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_62;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_tn_62;
  to R5_12_47_2_tm_62;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_63;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_tn_63;
  to R5_12_47_2_tm_63;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_64;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_tn_64;
  to R5_12_47_2_tm_64;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_65;
// downstream 28.53 kva on CS
  phases CS;
  from R5_12_47_2_tn_65;
  to R5_12_47_2_tm_65;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_66;
// downstream 5.81 kva on AS
  phases AS;
  from R5_12_47_2_tn_66;
  to R5_12_47_2_tm_66;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_67;
// downstream 5.71 kva on CS
  phases CS;
  from R5_12_47_2_tn_67;
  to R5_12_47_2_tm_67;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_68;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_tn_68;
  to R5_12_47_2_tm_68;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_69;
// downstream 13.93 kva on BS
  phases BS;
  from R5_12_47_2_tn_69;
  to R5_12_47_2_tm_69;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_70;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_tn_70;
  to R5_12_47_2_tm_70;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_71;
// downstream 14.54 kva on AS
  phases AS;
  from R5_12_47_2_tn_71;
  to R5_12_47_2_tm_71;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_72;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_tn_72;
  to R5_12_47_2_tm_72;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_73;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_tn_73;
  to R5_12_47_2_tm_73;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_74;
// downstream 7.27 kva on AS
  phases AS;
  from R5_12_47_2_tn_74;
  to R5_12_47_2_tm_74;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_75;
// downstream 13.93 kva on BS
  phases BS;
  from R5_12_47_2_tn_75;
  to R5_12_47_2_tm_75;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_76;
// downstream 14.54 kva on AS
  phases AS;
  from R5_12_47_2_tn_76;
  to R5_12_47_2_tm_76;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_77;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_tn_77;
  to R5_12_47_2_tm_77;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_78;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_tn_78;
  to R5_12_47_2_tm_78;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_79;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_tn_79;
  to R5_12_47_2_tm_79;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_80;
// downstream 27.86 kva on BS
  phases BS;
  from R5_12_47_2_tn_80;
  to R5_12_47_2_tm_80;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_81;
// downstream 6.97 kva on BS
  phases BS;
  from R5_12_47_2_tn_81;
  to R5_12_47_2_tm_81;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_82;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_tn_82;
  to R5_12_47_2_tm_82;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_83;
// downstream 20.90 kva on BS
  phases BS;
  from R5_12_47_2_tn_83;
  to R5_12_47_2_tm_83;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_84;
// downstream 21.40 kva on CS
  phases CS;
  from R5_12_47_2_tn_84;
  to R5_12_47_2_tm_84;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_85;
// downstream 13.93 kva on BS
  phases BS;
  from R5_12_47_2_tn_85;
  to R5_12_47_2_tm_85;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_86;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_tn_86;
  to R5_12_47_2_tm_86;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_87;
// downstream 6.97 kva on BS
  phases BS;
  from R5_12_47_2_tn_87;
  to R5_12_47_2_tm_87;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_88;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_tn_88;
  to R5_12_47_2_tm_88;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_89;
// downstream 7.63 kva on AS
  phases AS;
  from R5_12_47_2_tn_89;
  to R5_12_47_2_tm_89;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_90;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_tn_90;
  to R5_12_47_2_tm_90;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_91;
// downstream 7.49 kva on CS
  phases CS;
  from R5_12_47_2_tn_91;
  to R5_12_47_2_tm_91;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_92;
// downstream 5.09 kva on AS
  phases AS;
  from R5_12_47_2_tn_92;
  to R5_12_47_2_tm_92;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_93;
// downstream 4.99 kva on CS
  phases CS;
  from R5_12_47_2_tn_93;
  to R5_12_47_2_tm_93;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_94;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_tn_94;
  to R5_12_47_2_tm_94;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_95;
// downstream 27.86 kva on BS
  phases BS;
  from R5_12_47_2_tn_95;
  to R5_12_47_2_tm_95;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_96;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_tn_96;
  to R5_12_47_2_tm_96;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_97;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_tn_97;
  to R5_12_47_2_tm_97;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_98;
// downstream 7.13 kva on CS
  phases CS;
  from R5_12_47_2_tn_98;
  to R5_12_47_2_tm_98;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_99;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_tn_99;
  to R5_12_47_2_tm_99;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_100;
// downstream 13.93 kva on BS
  phases BS;
  from R5_12_47_2_tn_100;
  to R5_12_47_2_tm_100;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_101;
// downstream 6.97 kva on BS
  phases BS;
  from R5_12_47_2_tn_101;
  to R5_12_47_2_tm_101;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_102;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_tn_102;
  to R5_12_47_2_tm_102;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_103;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_tn_103;
  to R5_12_47_2_tm_103;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_104;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_tn_104;
  to R5_12_47_2_tm_104;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_105;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_tn_105;
  to R5_12_47_2_tm_105;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_106;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_tn_106;
  to R5_12_47_2_tm_106;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_107;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_tn_107;
  to R5_12_47_2_tm_107;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_108;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_tn_108;
  to R5_12_47_2_tm_108;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_109;
// downstream 9.45 kva on AS
  phases AS;
  from R5_12_47_2_tn_109;
  to R5_12_47_2_tm_109;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_110;
// downstream 9.27 kva on CS
  phases CS;
  from R5_12_47_2_tn_110;
  to R5_12_47_2_tm_110;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_111;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_tn_111;
  to R5_12_47_2_tm_111;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_112;
// downstream 28.53 kva on CS
  phases CS;
  from R5_12_47_2_tn_112;
  to R5_12_47_2_tm_112;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_113;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_tn_113;
  to R5_12_47_2_tm_113;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_114;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_tn_114;
  to R5_12_47_2_tm_114;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_115;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_tn_115;
  to R5_12_47_2_tm_115;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_116;
// downstream 14.54 kva on AS
  phases AS;
  from R5_12_47_2_tn_116;
  to R5_12_47_2_tm_116;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_117;
// downstream 9.45 kva on AS
  phases AS;
  from R5_12_47_2_tn_117;
  to R5_12_47_2_tm_117;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_118;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_tn_118;
  to R5_12_47_2_tm_118;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_119;
// downstream 9.27 kva on CS
  phases CS;
  from R5_12_47_2_tn_119;
  to R5_12_47_2_tm_119;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_120;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_tn_120;
  to R5_12_47_2_tm_120;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_121;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_tn_121;
  to R5_12_47_2_tm_121;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_122;
// downstream 7.13 kva on CS
  phases CS;
  from R5_12_47_2_tn_122;
  to R5_12_47_2_tm_122;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_123;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_tn_123;
  to R5_12_47_2_tm_123;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_124;
// downstream 10.45 kva on BS
  phases BS;
  from R5_12_47_2_tn_124;
  to R5_12_47_2_tm_124;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_125;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_tn_125;
  to R5_12_47_2_tm_125;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_126;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_tn_126;
  to R5_12_47_2_tm_126;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_127;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_tn_127;
  to R5_12_47_2_tm_127;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_128;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_tn_128;
  to R5_12_47_2_tm_128;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_129;
// downstream 7.13 kva on CS
  phases CS;
  from R5_12_47_2_tn_129;
  to R5_12_47_2_tm_129;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_130;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_tn_130;
  to R5_12_47_2_tm_130;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_131;
// downstream 6.97 kva on BS
  phases BS;
  from R5_12_47_2_tn_131;
  to R5_12_47_2_tm_131;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_132;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_tn_132;
  to R5_12_47_2_tm_132;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_133;
// downstream 29.07 kva on AS
  phases AS;
  from R5_12_47_2_tn_133;
  to R5_12_47_2_tm_133;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_134;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_tn_134;
  to R5_12_47_2_tm_134;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_135;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_tn_135;
  to R5_12_47_2_tm_135;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_136;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_tn_136;
  to R5_12_47_2_tm_136;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_137;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_tn_137;
  to R5_12_47_2_tm_137;
  length 30;
  configuration ID_932;
}
object triplex_line {
  name R5_12_47_2_tl_138;
// downstream 4.28 kva on CS
  phases CS;
  from R5_12_47_2_tn_138;
  to R5_12_47_2_tm_138;
  length 30;
  configuration ID_932;
}
object regulator {
  name R5_12_47_2_reg_1;
// downstream 4847.15 kva on ABCS
  from R5_12_47_2_node_317;
  to R5_12_47_2_meter_47;
  phases ABCN;
  configuration feeder_reg_cfg;
}
object transformer {
  name R5_12_47_2_xfmr_1;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_node_123;
  to R5_12_47_2_tn_1;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_2_xfmr_2;
// downstream 7.13 kva on CS
  phases CS;
  from R5_12_47_2_node_124;
  to R5_12_47_2_tn_2;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_2_xfmr_3;
// downstream 29.07 kva on AS
  phases AS;
  from R5_12_47_2_node_139;
  to R5_12_47_2_tn_3;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_2_xfmr_4;
// downstream 27.86 kva on BS
  phases BS;
  from R5_12_47_2_node_139;
  to R5_12_47_2_tn_4;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_2_xfmr_5;
// downstream 28.53 kva on CS
  phases CS;
  from R5_12_47_2_node_139;
  to R5_12_47_2_tn_5;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_2_xfmr_6;
// downstream 14.54 kva on AS
  phases AS;
  from R5_12_47_2_node_58;
  to R5_12_47_2_tn_6;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_2_xfmr_7;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_node_58;
  to R5_12_47_2_tn_7;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_2_xfmr_8;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_node_58;
  to R5_12_47_2_tn_8;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_2_xfmr_9;
// downstream 14.54 kva on AS
  phases AS;
  from R5_12_47_2_node_136;
  to R5_12_47_2_tn_9;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_2_xfmr_10;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_node_136;
  to R5_12_47_2_tn_10;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_2_xfmr_11;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_node_136;
  to R5_12_47_2_tn_11;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_2_xfmr_12;
// downstream 29.07 kva on AS
  phases AS;
  from R5_12_47_2_node_61;
  to R5_12_47_2_tn_12;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_2_xfmr_13;
// downstream 29.07 kva on AS
  phases AS;
  from R5_12_47_2_node_60;
  to R5_12_47_2_tn_13;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_2_xfmr_14;
// downstream 27.86 kva on BS
  phases BS;
  from R5_12_47_2_node_60;
  to R5_12_47_2_tn_14;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_2_xfmr_15;
// downstream 28.53 kva on CS
  phases CS;
  from R5_12_47_2_node_60;
  to R5_12_47_2_tn_15;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_2_xfmr_16;
// downstream 8.00 kva on AS
  phases AS;
  from R5_12_47_2_node_129;
  to R5_12_47_2_tn_16;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R5_12_47_2_xfmr_17;
// downstream 7.85 kva on CS
  phases CS;
  from R5_12_47_2_node_129;
  to R5_12_47_2_tn_17;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_2_xfmr_18;
// downstream 7.27 kva on AS
  phases AS;
  from R5_12_47_2_node_62;
  to R5_12_47_2_tn_18;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R5_12_47_2_xfmr_19;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_node_62;
  to R5_12_47_2_tn_19;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_2_xfmr_20;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_node_62;
  to R5_12_47_2_tn_20;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_2_xfmr_21;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_node_73;
  to R5_12_47_2_tn_21;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_2_xfmr_22;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_node_73;
  to R5_12_47_2_tn_22;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_2_xfmr_23;
// downstream 7.13 kva on CS
  phases CS;
  from R5_12_47_2_node_73;
  to R5_12_47_2_tn_23;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_2_xfmr_24;
// downstream 7.27 kva on AS
  phases AS;
  from R5_12_47_2_node_59;
  to R5_12_47_2_tn_24;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R5_12_47_2_xfmr_25;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_node_59;
  to R5_12_47_2_tn_25;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_2_xfmr_26;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_node_59;
  to R5_12_47_2_tn_26;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_2_xfmr_27;
// downstream 7.13 kva on CS
  phases CS;
  from R5_12_47_2_node_135;
  to R5_12_47_2_tn_27;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_2_xfmr_28;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_node_65;
  to R5_12_47_2_tn_28;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_2_xfmr_29;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_node_205;
  to R5_12_47_2_tn_29;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_2_xfmr_30;
// downstream 20.90 kva on BS
  phases BS;
  from R5_12_47_2_node_205;
  to R5_12_47_2_tn_30;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_2_xfmr_31;
// downstream 21.40 kva on CS
  phases CS;
  from R5_12_47_2_node_205;
  to R5_12_47_2_tn_31;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_2_xfmr_32;
// downstream 14.54 kva on AS
  phases AS;
  from R5_12_47_2_node_144;
  to R5_12_47_2_tn_32;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_2_xfmr_33;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_node_134;
  to R5_12_47_2_tn_33;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_2_xfmr_34;
// downstream 13.93 kva on BS
  phases BS;
  from R5_12_47_2_node_134;
  to R5_12_47_2_tn_34;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_2_xfmr_35;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_node_134;
  to R5_12_47_2_tn_35;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_2_xfmr_36;
// downstream 27.86 kva on BS
  phases BS;
  from R5_12_47_2_node_105;
  to R5_12_47_2_tn_36;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_2_xfmr_37;
// downstream 13.93 kva on BS
  phases BS;
  from R5_12_47_2_node_80;
  to R5_12_47_2_tn_37;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_2_xfmr_38;
// downstream 6.97 kva on BS
  phases BS;
  from R5_12_47_2_node_70;
  to R5_12_47_2_tn_38;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R5_12_47_2_xfmr_39;
// downstream 7.27 kva on AS
  phases AS;
  from R5_12_47_2_node_148;
  to R5_12_47_2_tn_39;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R5_12_47_2_xfmr_40;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_node_148;
  to R5_12_47_2_tn_40;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_2_xfmr_41;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_node_148;
  to R5_12_47_2_tn_41;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_2_xfmr_42;
// downstream 13.93 kva on BS
  phases BS;
  from R5_12_47_2_node_72;
  to R5_12_47_2_tn_42;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_2_xfmr_43;
// downstream 18.17 kva on AS
  phases AS;
  from R5_12_47_2_node_156;
  to R5_12_47_2_tn_43;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_2_xfmr_44;
// downstream 17.42 kva on BS
  phases BS;
  from R5_12_47_2_node_156;
  to R5_12_47_2_tn_44;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_2_xfmr_45;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_node_156;
  to R5_12_47_2_tn_45;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_2_xfmr_46;
// downstream 13.93 kva on BS
  phases BS;
  from R5_12_47_2_node_145;
  to R5_12_47_2_tn_46;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_2_xfmr_47;
// downstream 14.54 kva on AS
  phases AS;
  from R5_12_47_2_node_106;
  to R5_12_47_2_tn_47;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_2_xfmr_48;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_node_106;
  to R5_12_47_2_tn_48;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_2_xfmr_49;
// downstream 6.97 kva on BS
  phases BS;
  from R5_12_47_2_node_158;
  to R5_12_47_2_tn_49;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R5_12_47_2_xfmr_50;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_node_149;
  to R5_12_47_2_tn_50;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_2_xfmr_51;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_node_149;
  to R5_12_47_2_tn_51;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_2_xfmr_52;
// downstream 7.13 kva on CS
  phases CS;
  from R5_12_47_2_node_149;
  to R5_12_47_2_tn_52;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_2_xfmr_53;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_node_88;
  to R5_12_47_2_tn_53;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_2_xfmr_54;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_node_83;
  to R5_12_47_2_tn_54;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_2_xfmr_55;
// downstream 13.93 kva on BS
  phases BS;
  from R5_12_47_2_node_83;
  to R5_12_47_2_tn_55;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_2_xfmr_56;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_node_83;
  to R5_12_47_2_tn_56;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_2_xfmr_57;
// downstream 7.27 kva on AS
  phases AS;
  from R5_12_47_2_node_84;
  to R5_12_47_2_tn_57;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R5_12_47_2_xfmr_58;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_node_84;
  to R5_12_47_2_tn_58;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_2_xfmr_59;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_node_84;
  to R5_12_47_2_tn_59;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_2_xfmr_60;
// downstream 4.36 kva on AS
  phases AS;
  from R5_12_47_2_node_82;
  to R5_12_47_2_tn_60;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R5_12_47_2_xfmr_61;
// downstream 4.18 kva on BS
  phases BS;
  from R5_12_47_2_node_82;
  to R5_12_47_2_tn_61;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R5_12_47_2_xfmr_62;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_node_82;
  to R5_12_47_2_tn_62;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_2_xfmr_63;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_node_157;
  to R5_12_47_2_tn_63;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_2_xfmr_64;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_node_157;
  to R5_12_47_2_tn_64;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_2_xfmr_65;
// downstream 28.53 kva on CS
  phases CS;
  from R5_12_47_2_node_157;
  to R5_12_47_2_tn_65;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_2_xfmr_66;
// downstream 5.81 kva on AS
  phases AS;
  from R5_12_47_2_node_100;
  to R5_12_47_2_tn_66;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R5_12_47_2_xfmr_67;
// downstream 5.71 kva on CS
  phases CS;
  from R5_12_47_2_node_100;
  to R5_12_47_2_tn_67;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_2_xfmr_68;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_node_127;
  to R5_12_47_2_tn_68;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_2_xfmr_69;
// downstream 13.93 kva on BS
  phases BS;
  from R5_12_47_2_node_127;
  to R5_12_47_2_tn_69;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_2_xfmr_70;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_node_127;
  to R5_12_47_2_tn_70;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_2_xfmr_71;
// downstream 14.54 kva on AS
  phases AS;
  from R5_12_47_2_node_159;
  to R5_12_47_2_tn_71;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_2_xfmr_72;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_node_159;
  to R5_12_47_2_tn_72;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_2_xfmr_73;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_node_159;
  to R5_12_47_2_tn_73;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_2_xfmr_74;
// downstream 7.27 kva on AS
  phases AS;
  from R5_12_47_2_node_94;
  to R5_12_47_2_tn_74;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R5_12_47_2_xfmr_75;
// downstream 13.93 kva on BS
  phases BS;
  from R5_12_47_2_node_85;
  to R5_12_47_2_tn_75;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_2_xfmr_76;
// downstream 14.54 kva on AS
  phases AS;
  from R5_12_47_2_node_160;
  to R5_12_47_2_tn_76;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_2_xfmr_77;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_node_160;
  to R5_12_47_2_tn_77;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_2_xfmr_78;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_node_160;
  to R5_12_47_2_tn_78;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_2_xfmr_79;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_node_78;
  to R5_12_47_2_tn_79;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_2_xfmr_80;
// downstream 27.86 kva on BS
  phases BS;
  from R5_12_47_2_node_79;
  to R5_12_47_2_tn_80;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_2_xfmr_81;
// downstream 6.97 kva on BS
  phases BS;
  from R5_12_47_2_node_96;
  to R5_12_47_2_tn_81;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R5_12_47_2_xfmr_82;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_node_146;
  to R5_12_47_2_tn_82;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_2_xfmr_83;
// downstream 20.90 kva on BS
  phases BS;
  from R5_12_47_2_node_146;
  to R5_12_47_2_tn_83;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_2_xfmr_84;
// downstream 21.40 kva on CS
  phases CS;
  from R5_12_47_2_node_146;
  to R5_12_47_2_tn_84;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_2_xfmr_85;
// downstream 13.93 kva on BS
  phases BS;
  from R5_12_47_2_node_120;
  to R5_12_47_2_tn_85;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_2_xfmr_86;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_node_153;
  to R5_12_47_2_tn_86;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_2_xfmr_87;
// downstream 6.97 kva on BS
  phases BS;
  from R5_12_47_2_node_153;
  to R5_12_47_2_tn_87;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R5_12_47_2_xfmr_88;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_node_153;
  to R5_12_47_2_tn_88;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_2_xfmr_89;
// downstream 7.63 kva on AS
  phases AS;
  from R5_12_47_2_node_118;
  to R5_12_47_2_tn_89;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R5_12_47_2_xfmr_90;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_node_118;
  to R5_12_47_2_tn_90;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_2_xfmr_91;
// downstream 7.49 kva on CS
  phases CS;
  from R5_12_47_2_node_118;
  to R5_12_47_2_tn_91;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_2_xfmr_92;
// downstream 5.09 kva on AS
  phases AS;
  from R5_12_47_2_node_90;
  to R5_12_47_2_tn_92;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R5_12_47_2_xfmr_93;
// downstream 4.99 kva on CS
  phases CS;
  from R5_12_47_2_node_90;
  to R5_12_47_2_tn_93;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_2_xfmr_94;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_node_141;
  to R5_12_47_2_tn_94;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_2_xfmr_95;
// downstream 27.86 kva on BS
  phases BS;
  from R5_12_47_2_node_141;
  to R5_12_47_2_tn_95;
  configuration XF1_POLETOP_BS_37p5;
}
object transformer {
  name R5_12_47_2_xfmr_96;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_node_141;
  to R5_12_47_2_tn_96;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_2_xfmr_97;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_node_110;
  to R5_12_47_2_tn_97;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_2_xfmr_98;
// downstream 7.13 kva on CS
  phases CS;
  from R5_12_47_2_node_75;
  to R5_12_47_2_tn_98;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_2_xfmr_99;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_node_152;
  to R5_12_47_2_tn_99;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_2_xfmr_100;
// downstream 13.93 kva on BS
  phases BS;
  from R5_12_47_2_node_87;
  to R5_12_47_2_tn_100;
  configuration XF1_POLETOP_BS_25;
}
object transformer {
  name R5_12_47_2_xfmr_101;
// downstream 6.97 kva on BS
  phases BS;
  from R5_12_47_2_node_117;
  to R5_12_47_2_tn_101;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R5_12_47_2_xfmr_102;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_node_109;
  to R5_12_47_2_tn_102;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_2_xfmr_103;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_node_161;
  to R5_12_47_2_tn_103;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_2_xfmr_104;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_node_161;
  to R5_12_47_2_tn_104;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_2_xfmr_105;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_node_161;
  to R5_12_47_2_tn_105;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_2_xfmr_106;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_node_140;
  to R5_12_47_2_tn_106;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_2_xfmr_107;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_node_140;
  to R5_12_47_2_tn_107;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_2_xfmr_108;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_node_140;
  to R5_12_47_2_tn_108;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_2_xfmr_109;
// downstream 9.45 kva on AS
  phases AS;
  from R5_12_47_2_node_128;
  to R5_12_47_2_tn_109;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R5_12_47_2_xfmr_110;
// downstream 9.27 kva on CS
  phases CS;
  from R5_12_47_2_node_128;
  to R5_12_47_2_tn_110;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R5_12_47_2_xfmr_111;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_node_74;
  to R5_12_47_2_tn_111;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_2_xfmr_112;
// downstream 28.53 kva on CS
  phases CS;
  from R5_12_47_2_node_74;
  to R5_12_47_2_tn_112;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_12_47_2_xfmr_113;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_node_150;
  to R5_12_47_2_tn_113;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_2_xfmr_114;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_node_150;
  to R5_12_47_2_tn_114;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_2_xfmr_115;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_node_150;
  to R5_12_47_2_tn_115;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_2_xfmr_116;
// downstream 14.54 kva on AS
  phases AS;
  from R5_12_47_2_node_69;
  to R5_12_47_2_tn_116;
  configuration XF1_POLETOP_AS_25;
}
object transformer {
  name R5_12_47_2_xfmr_117;
// downstream 9.45 kva on AS
  phases AS;
  from R5_12_47_2_node_5;
  to R5_12_47_2_tn_117;
  configuration XF1_POLETOP_AS_15;
}
object transformer {
  name R5_12_47_2_xfmr_118;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_node_5;
  to R5_12_47_2_tn_118;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_2_xfmr_119;
// downstream 9.27 kva on CS
  phases CS;
  from R5_12_47_2_node_5;
  to R5_12_47_2_tn_119;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R5_12_47_2_xfmr_120;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_node_97;
  to R5_12_47_2_tn_120;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_2_xfmr_121;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_node_97;
  to R5_12_47_2_tn_121;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_2_xfmr_122;
// downstream 7.13 kva on CS
  phases CS;
  from R5_12_47_2_node_97;
  to R5_12_47_2_tn_122;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_2_xfmr_123;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_node_125;
  to R5_12_47_2_tn_123;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_2_xfmr_124;
// downstream 10.45 kva on BS
  phases BS;
  from R5_12_47_2_node_125;
  to R5_12_47_2_tn_124;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R5_12_47_2_xfmr_125;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_node_125;
  to R5_12_47_2_tn_125;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_2_xfmr_126;
// downstream 14.27 kva on CS
  phases CS;
  from R5_12_47_2_node_95;
  to R5_12_47_2_tn_126;
  configuration XF1_POLETOP_CS_25;
}
object transformer {
  name R5_12_47_2_xfmr_127;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_node_3;
  to R5_12_47_2_tn_127;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_2_xfmr_128;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_node_3;
  to R5_12_47_2_tn_128;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_2_xfmr_129;
// downstream 7.13 kva on CS
  phases CS;
  from R5_12_47_2_node_3;
  to R5_12_47_2_tn_129;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_2_xfmr_130;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_node_151;
  to R5_12_47_2_tn_130;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_2_xfmr_131;
// downstream 6.97 kva on BS
  phases BS;
  from R5_12_47_2_node_151;
  to R5_12_47_2_tn_131;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R5_12_47_2_xfmr_132;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_node_151;
  to R5_12_47_2_tn_132;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_2_xfmr_133;
// downstream 29.07 kva on AS
  phases AS;
  from R5_12_47_2_node_89;
  to R5_12_47_2_tn_133;
  configuration XF1_POLETOP_AS_37p5;
}
object transformer {
  name R5_12_47_2_xfmr_134;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_node_89;
  to R5_12_47_2_tn_134;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_2_xfmr_135;
// downstream 2.59 kva on CS
  phases CS;
  from R5_12_47_2_node_89;
  to R5_12_47_2_tn_135;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_12_47_2_xfmr_136;
// downstream 2.59 kva on AS
  phases AS;
  from R5_12_47_2_node_98;
  to R5_12_47_2_tn_136;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_12_47_2_xfmr_137;
// downstream 2.59 kva on BS
  phases BS;
  from R5_12_47_2_node_98;
  to R5_12_47_2_tn_137;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_12_47_2_xfmr_138;
// downstream 4.28 kva on CS
  phases CS;
  from R5_12_47_2_node_98;
  to R5_12_47_2_tn_138;
  configuration XF1_POLETOP_CS_10;
}
object transformer {
  name R5_12_47_2_xfmr_139;
// downstream 85.47 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_227;
  to R5_12_47_2_meter_1;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R5_12_47_2_xfmr_140;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_165;
  to R5_12_47_2_meter_2;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R5_12_47_2_xfmr_141;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_122;
  to R5_12_47_2_meter_3;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R5_12_47_2_xfmr_142;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_101;
  to R5_12_47_2_meter_4;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R5_12_47_2_xfmr_143;
// downstream 85.47 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_164;
  to R5_12_47_2_meter_5;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R5_12_47_2_xfmr_144;
// downstream 142.45 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_167;
  to R5_12_47_2_meter_6;
  configuration XF3_POLETOP_ABCN_225;
}
object transformer {
  name R5_12_47_2_xfmr_145;
// downstream 142.45 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_66;
  to R5_12_47_2_meter_7;
  configuration XF3_POLETOP_ABCN_225;
}
object transformer {
  name R5_12_47_2_xfmr_146;
// downstream 427.35 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_114;
  to R5_12_47_2_meter_8;
  configuration XF3_POLETOP_ABCN_750;
}
object transformer {
  name R5_12_47_2_xfmr_147;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_138;
  to R5_12_47_2_meter_9;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R5_12_47_2_xfmr_148;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_163;
  to R5_12_47_2_meter_10;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R5_12_47_2_xfmr_149;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_102;
  to R5_12_47_2_meter_11;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R5_12_47_2_xfmr_150;
// downstream 284.90 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_166;
  to R5_12_47_2_meter_12;
  configuration XF3_POLETOP_ABCN_500;
}
object transformer {
  name R5_12_47_2_xfmr_151;
// downstream 85.47 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_111;
  to R5_12_47_2_meter_13;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R5_12_47_2_xfmr_152;
// downstream 7.27 kva on A
  phases AN;
  from R5_12_47_2_node_71;
  to R5_12_47_2_meter_14;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R5_12_47_2_xfmr_153;
// downstream 712.26 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_67;
  to R5_12_47_2_meter_15;
  configuration XF3_POLETOP_ABCN_1000;
}
object transformer {
  name R5_12_47_2_xfmr_154;
// downstream 712.26 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_115;
  to R5_12_47_2_meter_16;
  configuration XF3_POLETOP_ABCN_1000;
}
object transformer {
  name R5_12_47_2_xfmr_155;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_112;
  to R5_12_47_2_meter_17;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R5_12_47_2_xfmr_156;
// downstream 21.37 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_121;
  to R5_12_47_2_meter_18;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_2_xfmr_157;
// downstream 29.07 kva on A
  phases AN;
  from R5_12_47_2_node_113;
  to R5_12_47_2_meter_19;
  configuration XF1_POLETOP_AN_37p5;
}
object transformer {
  name R5_12_47_2_xfmr_158;
// downstream 7.27 kva on A
  phases AN;
  from R5_12_47_2_node_137;
  to R5_12_47_2_meter_20;
  configuration XF1_POLETOP_AN_10;
}
object transformer {
  name R5_12_47_2_xfmr_159;
// downstream 21.37 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_168;
  to R5_12_47_2_meter_21;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_2_xfmr_160;
// downstream 13.93 kva on AB
  phases ABN;
  from R5_12_47_2_node_104;
  to R5_12_47_2_meter_22;
  configuration XF2_POLETOP_ABN_30;
}
object transformer {
  name R5_12_47_2_xfmr_161;
// downstream 6.97 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_155;
  to R5_12_47_2_meter_23;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_2_xfmr_162;
// downstream 14.54 kva on A
  phases AN;
  from R5_12_47_2_node_169;
  to R5_12_47_2_meter_24;
  configuration XF1_POLETOP_AN_25;
}
object transformer {
  name R5_12_47_2_xfmr_163;
// downstream 21.60 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_39;
  to R5_12_47_2_meter_25;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_2_xfmr_164;
// downstream 19.94 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_142;
  to R5_12_47_2_meter_26;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_2_xfmr_165;
// downstream 21.60 kva on AC
  phases ACN;
  from R5_12_47_2_node_130;
  to R5_12_47_2_meter_27;
  configuration XF2_POLETOP_ACN_30;
}
object transformer {
  name R5_12_47_2_xfmr_166;
// downstream 42.70 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_92;
  to R5_12_47_2_meter_28;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R5_12_47_2_xfmr_167;
// downstream 21.37 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_131;
  to R5_12_47_2_meter_29;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_2_xfmr_168;
// downstream 85.47 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_126;
  to R5_12_47_2_meter_30;
  configuration XF3_POLETOP_ABCN_112p5;
}
object transformer {
  name R5_12_47_2_xfmr_169;
// downstream 7.13 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_107;
  to R5_12_47_2_meter_31;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_2_xfmr_170;
// downstream 5.69 kva on AB
  phases ABN;
  from R5_12_47_2_node_119;
  to R5_12_47_2_meter_32;
  configuration XF2_POLETOP_ABN_30;
}
object transformer {
  name R5_12_47_2_xfmr_171;
// downstream 4.28 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_108;
  to R5_12_47_2_meter_33;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_2_xfmr_172;
// downstream 21.37 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_43;
  to R5_12_47_2_meter_34;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_2_xfmr_173;
// downstream 7.13 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_68;
  to R5_12_47_2_meter_35;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_2_xfmr_174;
// downstream 7.27 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_76;
  to R5_12_47_2_meter_36;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_2_xfmr_175;
// downstream 13.93 kva on B
  phases BN;
  from R5_12_47_2_node_133;
  to R5_12_47_2_meter_37;
  configuration XF1_POLETOP_BN_25;
}
object transformer {
  name R5_12_47_2_xfmr_176;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_143;
  to R5_12_47_2_meter_38;
  configuration XF3_POLETOP_ABCN_75;
}
object transformer {
  name R5_12_47_2_xfmr_177;
// downstream 21.15 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_91;
  to R5_12_47_2_meter_39;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_2_xfmr_178;
// downstream 28.49 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_14;
  to R5_12_47_2_meter_40;
  configuration XF3_POLETOP_ABCN_45;
}
object transformer {
  name R5_12_47_2_xfmr_179;
// downstream 13.93 kva on AB
  phases ABN;
  from R5_12_47_2_node_103;
  to R5_12_47_2_meter_41;
  configuration XF2_POLETOP_ABN_30;
}
object transformer {
  name R5_12_47_2_xfmr_180;
// downstream 6.97 kva on AB
  phases ABN;
  from R5_12_47_2_node_116;
  to R5_12_47_2_meter_42;
  configuration XF2_POLETOP_ABN_30;
}
object transformer {
  name R5_12_47_2_xfmr_181;
// downstream 11.52 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_77;
  to R5_12_47_2_meter_43;
  configuration XF3_POLETOP_ABCN_30;
}
object transformer {
  name R5_12_47_2_xfmr_182;
// downstream 21.35 kva on AB
  phases ABN;
  from R5_12_47_2_node_147;
  to R5_12_47_2_meter_44;
  configuration XF2_POLETOP_ABN_30;
}
object transformer {
  name R5_12_47_2_xfmr_183;
// downstream 13.93 kva on AB
  phases ABN;
  from R5_12_47_2_node_154;
  to R5_12_47_2_meter_45;
  configuration XF2_POLETOP_ABN_30;
}
object transformer {
  name R5_12_47_2_xfmr_184;
// downstream 42.74 kva on ABC
  phases ABCN;
  from R5_12_47_2_node_132;
  to R5_12_47_2_meter_46;
  configuration XF3_POLETOP_ABCN_75;
}
object capacitor {
  name R5_12_47_2_cap_1;
  phases ABCN;
  pt_phase B;
  parent R5_12_47_2_node_226;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 7300;
  voltage_set_low 7100;
  capacitor_A 0.2 MVAr;
  capacitor_B 0.2 MVAr;
  capacitor_C 0.2 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 7200;
  nominal_voltage 7200;
}
object node {
  parent R5_12_47_2_meter_47;
  name R5_12_47_2_node_1;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_2;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_3;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_4;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_5;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_6;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_7;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_8;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_9;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_10;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_11;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_12;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_13;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_14;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_15;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_16;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_17;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_18;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_19;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_20;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_21;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_22;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_23;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_24;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_25;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_26;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_27;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_28;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_29;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_30;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_31;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_32;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_33;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_34;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_35;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_36;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_37;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_38;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_39;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_40;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_41;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_42;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_43;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_44;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_45;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_46;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_47;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_48;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_49;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_50;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_51;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_52;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_53;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_54;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_55;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_56;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_57;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_58;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_59;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_60;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_61;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_62;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_63;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_64;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_65;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_66;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_67;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_68;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_69;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_70;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_71;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_72;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_73;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_74;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_75;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_76;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_77;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_78;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_79;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_80;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_81;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_82;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_83;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_84;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_85;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_86;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_87;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_88;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_89;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_90;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_91;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_92;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_93;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_94;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_95;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_96;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_97;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_98;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_99;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_100;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_101;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_102;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_103;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_104;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_105;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_106;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_107;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_108;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_109;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_110;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_111;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_112;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_113;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_114;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_115;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_116;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_117;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_118;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_119;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_120;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_121;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_122;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_123;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_124;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_125;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_126;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_127;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_128;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_129;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_130;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_131;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_132;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_133;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_134;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_135;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_136;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_137;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_138;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_139;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_140;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_141;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_142;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_143;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_144;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_145;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_146;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_147;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_148;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_149;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_150;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_151;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_152;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_153;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_154;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_155;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_156;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_157;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_158;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_159;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_160;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_161;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_162;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_163;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_164;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_165;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_166;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_167;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_168;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_169;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_170;
  phases ACN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_171;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_172;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_173;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_174;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_175;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_176;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_177;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_178;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_179;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_180;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_181;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_182;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_183;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_184;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_185;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_186;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_187;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_188;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_189;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_190;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_191;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_192;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_193;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_194;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_195;
  phases BN;
  nominal_voltage 7200.0;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_196;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_197;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_198;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_199;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_200;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_201;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_202;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_203;
  phases ABN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
}
object node {
  name R5_12_47_2_node_204;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_205;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_206;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_207;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_208;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_209;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_210;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_211;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_212;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_213;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_214;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_215;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_216;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_217;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_218;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_219;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_220;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_221;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_222;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_223;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_224;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_225;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_226;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_227;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_228;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_229;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_230;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_231;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_232;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_233;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_234;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_235;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_236;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_237;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_238;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_239;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_240;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_241;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_242;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_243;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_244;
  phases CN;
  nominal_voltage 7200.0;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_245;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_246;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_247;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_248;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_249;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_250;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_251;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_252;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_253;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_254;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_255;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_256;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_257;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_258;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_259;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_260;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_261;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_262;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_263;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_264;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_265;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_266;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_267;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_268;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_269;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_270;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_271;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_272;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_273;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_274;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_275;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_276;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_277;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_278;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_279;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_280;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_281;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_282;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_283;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_284;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_285;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_286;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_287;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_288;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_289;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_290;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_291;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_292;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_293;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_294;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_295;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_296;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_297;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_298;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_299;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_300;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_301;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_302;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_303;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_304;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_305;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_306;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_307;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_308;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_309;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_310;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_311;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_312;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_313;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_314;
  phases AN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
}
object node {
  name R5_12_47_2_node_315;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_316;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object node {
  name R5_12_47_2_node_317;
  bustype SWING;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object meter {
  name R5_12_47_2_meter_1;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_2_meter_2;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_3;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_4;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_5;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_2_meter_6;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_2_meter_7;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_2_meter_8;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_2_meter_9;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_10;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_11;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_12;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_2_meter_13;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_2_meter_14;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R5_12_47_2_meter_15;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_2_meter_16;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_2_meter_17;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_18;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_19;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R5_12_47_2_meter_20;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R5_12_47_2_meter_21;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_22;
  phases ABN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
}
object meter {
  name R5_12_47_2_meter_23;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_24;
  phases AN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
}
object meter {
  name R5_12_47_2_meter_25;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_26;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_27;
  phases ACN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_28;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_29;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_30;
  phases ABCN;
  nominal_voltage 277.0;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object meter {
  name R5_12_47_2_meter_31;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_32;
  phases ABN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
}
object meter {
  name R5_12_47_2_meter_33;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_34;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_35;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_36;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_37;
  phases BN;
  nominal_voltage 120.0;
  voltage_B -60.00-103.92j;
}
object meter {
  name R5_12_47_2_meter_38;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_39;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_40;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_41;
  phases ABN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
}
object meter {
  name R5_12_47_2_meter_42;
  phases ABN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
}
object meter {
  name R5_12_47_2_meter_43;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_44;
  phases ABN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
}
object meter {
  name R5_12_47_2_meter_45;
  phases ABN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
}
object meter {
  name R5_12_47_2_meter_46;
  phases ABCN;
  nominal_voltage 120.0;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object meter {
  name R5_12_47_2_meter_47;
  phases ABCN;
  nominal_voltage 7200.0;
  voltage_A 7200.0+0.0j;
  voltage_B -3600.00-6235.38j;
  voltage_C -3600.00+6235.38j;
}
object load {
  parent R5_12_47_2_meter_1;
  name R5_12_47_2_load_1;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 25651.9067+13683.3008j;
  constant_power_B 24631.8987+13026.7417j;
  constant_power_C 25222.3979+13340.455j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_2_meter_2;
  name R5_12_47_2_load_2;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 12825.9534+6841.6504j;
  constant_power_B 12315.9494+6513.3709j;
  constant_power_C 12611.199+6670.2275j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_3;
  name R5_12_47_2_load_3;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 12825.9534+6841.6504j;
  constant_power_B 12315.9494+6513.3709j;
  constant_power_C 12611.199+6670.2275j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_4;
  name R5_12_47_2_load_4;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 12825.9534+6841.6504j;
  constant_power_B 12315.9494+6513.3709j;
  constant_power_C 12611.199+6670.2275j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_5;
  name R5_12_47_2_load_5;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 25651.9067+13683.3008j;
  constant_power_B 24631.8987+13026.7417j;
  constant_power_C 25222.3979+13340.455j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_2_meter_6;
  name R5_12_47_2_load_6;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 42753.1778+22805.5014j;
  constant_power_B 41053.1645+21711.2362j;
  constant_power_C 42037.3299+22234.0917j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_2_meter_7;
  name R5_12_47_2_load_7;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 42753.1778+22805.5014j;
  constant_power_B 41053.1645+21711.2362j;
  constant_power_C 42037.3299+22234.0917j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_2_meter_8;
  name R5_12_47_2_load_8;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 128259.5335+68416.5041j;
  constant_power_B 123159.4936+65133.7086j;
  constant_power_C 126111.9897+66702.2751j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_2_meter_9;
  name R5_12_47_2_load_9;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 12825.9534+6841.6504j;
  constant_power_B 12315.9494+6513.3709j;
  constant_power_C 12611.199+6670.2275j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_10;
  name R5_12_47_2_load_10;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 12825.9534+6841.6504j;
  constant_power_B 12315.9494+6513.3709j;
  constant_power_C 12611.199+6670.2275j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_11;
  name R5_12_47_2_load_11;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 12825.9534+6841.6504j;
  constant_power_B 12315.9494+6513.3709j;
  constant_power_C 12611.199+6670.2275j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_12;
  name R5_12_47_2_load_12;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 85506.3557+45611.0028j;
  constant_power_B 82106.3291+43422.4724j;
  constant_power_C 84074.6598+44468.1834j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_2_meter_13;
  name R5_12_47_2_load_13;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 25651.9067+13683.3008j;
  constant_power_B 24631.8987+13026.7417j;
  constant_power_C 25222.3979+13340.455j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_2_meter_14;
  name R5_12_47_2_load_14;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 6412.9767+3420.8252j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R5_12_47_2_meter_15;
  name R5_12_47_2_load_15;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 213765.8892+114027.5069j;
  constant_power_B 205265.8226+108556.181j;
  constant_power_C 210186.6495+111170.4584j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_2_meter_16;
  name R5_12_47_2_load_16;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 213765.8892+114027.5069j;
  constant_power_B 205265.8226+108556.181j;
  constant_power_C 210186.6495+111170.4584j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_2_meter_17;
  name R5_12_47_2_load_17;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 12825.9534+6841.6504j;
  constant_power_B 12315.9494+6513.3709j;
  constant_power_C 12611.199+6670.2275j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_18;
  name R5_12_47_2_load_18;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 6412.9767+3420.8252j;
  constant_power_B 6157.9747+3256.6854j;
  constant_power_C 6305.5995+3335.1138j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_19;
  name R5_12_47_2_load_19;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 25651.9067+13683.3008j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R5_12_47_2_meter_20;
  name R5_12_47_2_load_20;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 6412.9767+3420.8252j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R5_12_47_2_meter_21;
  name R5_12_47_2_load_21;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 6412.9767+3420.8252j;
  constant_power_B 6157.9747+3256.6854j;
  constant_power_C 6305.5995+3335.1138j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_22;
  name R5_12_47_2_load_22;
  phases ABN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 12315.9494+6513.3709j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R5_12_47_2_meter_23;
  name R5_12_47_2_load_23;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 6157.9747+3256.6854j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_24;
  name R5_12_47_2_load_24;
  phases AN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 12825.9534+6841.6504j;
  voltage_A 120.0+0.0j;
}
object load {
  parent R5_12_47_2_meter_25;
  name R5_12_47_2_load_25;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 9619.465+5131.2378j;
  constant_power_B 0+0j;
  constant_power_C 9458.3992+5002.6706j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_26;
  name R5_12_47_2_load_26;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 5985.4449+3192.7702j;
  constant_power_B 5747.443+3039.5731j;
  constant_power_C 5885.2262+3112.7728j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_27;
  name R5_12_47_2_load_27;
  phases ACN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 9619.465+5131.2378j;
  constant_power_C 9458.3992+5002.6706j;
  voltage_A 120.0+0.0j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_28;
  name R5_12_47_2_load_28;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 19238.93+10262.4756j;
  constant_power_B 18473.924+9770.0563j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_29;
  name R5_12_47_2_load_29;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 6412.9767+3420.8252j;
  constant_power_B 6157.9747+3256.6854j;
  constant_power_C 6305.5995+3335.1138j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_30;
  name R5_12_47_2_load_30;
  phases ABCN;
  nominal_voltage 277.0;
  load_class C;
  constant_power_A 25651.9067+13683.3008j;
  constant_power_B 24631.8987+13026.7417j;
  constant_power_C 25222.3979+13340.455j;
  voltage_A 277.0+0.0j;
  voltage_B -138.50-239.89j;
  voltage_C -138.50+239.89j;
}
object load {
  parent R5_12_47_2_meter_31;
  name R5_12_47_2_load_31;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 0+0j;
  constant_power_C 6305.5995+3335.1138j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_32;
  name R5_12_47_2_load_32;
  phases ABN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 2565.1907+1368.3301j;
  constant_power_B 2463.1899+1302.6742j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R5_12_47_2_meter_33;
  name R5_12_47_2_load_33;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 0+0j;
  constant_power_C 3783.3597+2001.0683j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_34;
  name R5_12_47_2_load_34;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 6412.9767+3420.8252j;
  constant_power_B 6157.9747+3256.6854j;
  constant_power_C 6305.5995+3335.1138j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_35;
  name R5_12_47_2_load_35;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 0+0j;
  constant_power_C 6305.5995+3335.1138j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_36;
  name R5_12_47_2_load_36;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 6412.9767+3420.8252j;
  constant_power_B 0+0j;
  constant_power_C 0+0j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_37;
  name R5_12_47_2_load_37;
  phases BN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_B 12315.9494+6513.3709j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R5_12_47_2_meter_38;
  name R5_12_47_2_load_38;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 12825.9534+6841.6504j;
  constant_power_B 12315.9494+6513.3709j;
  constant_power_C 12611.199+6670.2275j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_39;
  name R5_12_47_2_load_39;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 9236.962+4885.0281j;
  constant_power_C 9458.3992+5002.6706j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_40;
  name R5_12_47_2_load_40;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 8550.6356+4561.1003j;
  constant_power_B 8210.6329+4342.2472j;
  constant_power_C 8407.466+4446.8183j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_41;
  name R5_12_47_2_load_41;
  phases ABN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 12315.9494+6513.3709j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R5_12_47_2_meter_42;
  name R5_12_47_2_load_42;
  phases ABN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 6157.9747+3256.6854j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R5_12_47_2_meter_43;
  name R5_12_47_2_load_43;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 5130.3813+2736.6602j;
  constant_power_B 0+0j;
  constant_power_C 5044.4796+2668.091j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object load {
  parent R5_12_47_2_meter_44;
  name R5_12_47_2_load_44;
  phases ABN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 9619.465+5131.2378j;
  constant_power_B 9236.962+4885.0281j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R5_12_47_2_meter_45;
  name R5_12_47_2_load_45;
  phases ABN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 0+0j;
  constant_power_B 12315.9494+6513.3709j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
}
object load {
  parent R5_12_47_2_meter_46;
  name R5_12_47_2_load_46;
  phases ABCN;
  nominal_voltage 120.0;
  load_class C;
  constant_power_A 12825.9534+6841.6504j;
  constant_power_B 12315.9494+6513.3709j;
  constant_power_C 12611.199+6670.2275j;
  voltage_A 120.0+0.0j;
  voltage_B -60.00-103.92j;
  voltage_C -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_1;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_2;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_3;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_4;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_5;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_6;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_7;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_8;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_9;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_10;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_11;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_12;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_13;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_14;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_15;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_16;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_17;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_18;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_19;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_20;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_21;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_22;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_23;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_24;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_25;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_26;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_27;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_28;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_29;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_30;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_31;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_32;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_33;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_34;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_35;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_36;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_37;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_38;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_39;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_40;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_41;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_42;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_43;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_44;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_45;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_46;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_47;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_48;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_49;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_50;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_51;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_52;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_53;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_54;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_55;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_56;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_57;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_58;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_59;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_60;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_61;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_62;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_63;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_64;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_65;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_66;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_67;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_68;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_69;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_70;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_71;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_72;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_73;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_74;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_75;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_76;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_77;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_78;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_79;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_80;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_81;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_82;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_83;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_84;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_85;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_86;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_87;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_88;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_89;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_90;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_91;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_92;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_93;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_94;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_95;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_96;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_97;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_98;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_99;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_100;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_101;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_102;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_103;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_104;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_105;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_106;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_107;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_108;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_109;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_110;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_111;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_112;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_113;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_114;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_115;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_116;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_117;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_118;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_119;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_120;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_121;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_122;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_123;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_124;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_125;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_126;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_127;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_128;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_129;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_130;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_131;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_132;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_133;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_134;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_135;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_136;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  name R5_12_47_2_tn_137;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  name R5_12_47_2_tn_138;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_1;
  name R5_12_47_2_tn_139;
  phases CS;
  nominal_voltage 120.0;
  power_12 12611.199+6670.2275j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_2;
  name R5_12_47_2_tn_140;
  phases CS;
  nominal_voltage 120.0;
  power_12 6305.5995+3335.1138j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_3;
  name R5_12_47_2_tn_141;
  phases AS;
  nominal_voltage 120.0;
  power_12 25651.9067+13683.3008j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_4;
  name R5_12_47_2_tn_142;
  phases BS;
  nominal_voltage 120.0;
  power_12 24631.8987+13026.7417j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_5;
  name R5_12_47_2_tn_143;
  phases CS;
  nominal_voltage 120.0;
  power_12 25222.3979+13340.455j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_6;
  name R5_12_47_2_tn_144;
  phases AS;
  nominal_voltage 120.0;
  power_12 12825.9534+6841.6504j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_7;
  name R5_12_47_2_tn_145;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_8;
  name R5_12_47_2_tn_146;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_9;
  name R5_12_47_2_tn_147;
  phases AS;
  nominal_voltage 120.0;
  power_12 12825.9534+6841.6504j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_10;
  name R5_12_47_2_tn_148;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_11;
  name R5_12_47_2_tn_149;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_12;
  name R5_12_47_2_tn_150;
  phases AS;
  nominal_voltage 120.0;
  power_12 25651.9067+13683.3008j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_13;
  name R5_12_47_2_tn_151;
  phases AS;
  nominal_voltage 120.0;
  power_12 25651.9067+13683.3008j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_14;
  name R5_12_47_2_tn_152;
  phases BS;
  nominal_voltage 120.0;
  power_12 24631.8987+13026.7417j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_15;
  name R5_12_47_2_tn_153;
  phases CS;
  nominal_voltage 120.0;
  power_12 25222.3979+13340.455j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_16;
  name R5_12_47_2_tn_154;
  phases AS;
  nominal_voltage 120.0;
  power_12 7054.2743+3762.9077j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_17;
  name R5_12_47_2_tn_155;
  phases CS;
  nominal_voltage 120.0;
  power_12 6936.1594+3668.6251j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_18;
  name R5_12_47_2_tn_156;
  phases AS;
  nominal_voltage 120.0;
  power_12 6412.9767+3420.8252j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_19;
  name R5_12_47_2_tn_157;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_20;
  name R5_12_47_2_tn_158;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_21;
  name R5_12_47_2_tn_159;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_22;
  name R5_12_47_2_tn_160;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_23;
  name R5_12_47_2_tn_161;
  phases CS;
  nominal_voltage 120.0;
  power_12 6305.5995+3335.1138j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_24;
  name R5_12_47_2_tn_162;
  phases AS;
  nominal_voltage 120.0;
  power_12 6412.9767+3420.8252j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_25;
  name R5_12_47_2_tn_163;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_26;
  name R5_12_47_2_tn_164;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_27;
  name R5_12_47_2_tn_165;
  phases CS;
  nominal_voltage 120.0;
  power_12 6305.5995+3335.1138j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_28;
  name R5_12_47_2_tn_166;
  phases CS;
  nominal_voltage 120.0;
  power_12 12611.199+6670.2275j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_29;
  name R5_12_47_2_tn_167;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_30;
  name R5_12_47_2_tn_168;
  phases BS;
  nominal_voltage 120.0;
  power_12 18473.924+9770.0563j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_31;
  name R5_12_47_2_tn_169;
  phases CS;
  nominal_voltage 120.0;
  power_12 18916.7985+10005.3413j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_32;
  name R5_12_47_2_tn_170;
  phases AS;
  nominal_voltage 120.0;
  power_12 12825.9534+6841.6504j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_33;
  name R5_12_47_2_tn_171;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_34;
  name R5_12_47_2_tn_172;
  phases BS;
  nominal_voltage 120.0;
  power_12 12315.9494+6513.3709j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_35;
  name R5_12_47_2_tn_173;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_36;
  name R5_12_47_2_tn_174;
  phases BS;
  nominal_voltage 120.0;
  power_12 24631.8987+13026.7417j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_37;
  name R5_12_47_2_tn_175;
  phases BS;
  nominal_voltage 120.0;
  power_12 12315.9494+6513.3709j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_38;
  name R5_12_47_2_tn_176;
  phases BS;
  nominal_voltage 120.0;
  power_12 6157.9747+3256.6854j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_39;
  name R5_12_47_2_tn_177;
  phases AS;
  nominal_voltage 120.0;
  power_12 6412.9767+3420.8252j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_40;
  name R5_12_47_2_tn_178;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_41;
  name R5_12_47_2_tn_179;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_42;
  name R5_12_47_2_tn_180;
  phases BS;
  nominal_voltage 120.0;
  power_12 12315.9494+6513.3709j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_43;
  name R5_12_47_2_tn_181;
  phases AS;
  nominal_voltage 120.0;
  power_12 16032.4417+8552.063j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_44;
  name R5_12_47_2_tn_182;
  phases BS;
  nominal_voltage 120.0;
  power_12 15394.9367+8141.7136j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_45;
  name R5_12_47_2_tn_183;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_46;
  name R5_12_47_2_tn_184;
  phases BS;
  nominal_voltage 120.0;
  power_12 12315.9494+6513.3709j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_47;
  name R5_12_47_2_tn_185;
  phases AS;
  nominal_voltage 120.0;
  power_12 12825.9534+6841.6504j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_48;
  name R5_12_47_2_tn_186;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_49;
  name R5_12_47_2_tn_187;
  phases BS;
  nominal_voltage 120.0;
  power_12 6157.9747+3256.6854j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_50;
  name R5_12_47_2_tn_188;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_51;
  name R5_12_47_2_tn_189;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_52;
  name R5_12_47_2_tn_190;
  phases CS;
  nominal_voltage 120.0;
  power_12 6305.5995+3335.1138j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_53;
  name R5_12_47_2_tn_191;
  phases CS;
  nominal_voltage 120.0;
  power_12 12611.199+6670.2275j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_54;
  name R5_12_47_2_tn_192;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_55;
  name R5_12_47_2_tn_193;
  phases BS;
  nominal_voltage 120.0;
  power_12 12315.9494+6513.3709j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_56;
  name R5_12_47_2_tn_194;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_57;
  name R5_12_47_2_tn_195;
  phases AS;
  nominal_voltage 120.0;
  power_12 6412.9767+3420.8252j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_58;
  name R5_12_47_2_tn_196;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_59;
  name R5_12_47_2_tn_197;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_60;
  name R5_12_47_2_tn_198;
  phases AS;
  nominal_voltage 120.0;
  power_12 3847.786+2052.4951j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_61;
  name R5_12_47_2_tn_199;
  phases BS;
  nominal_voltage 120.0;
  power_12 3694.7848+1954.0113j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_62;
  name R5_12_47_2_tn_200;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_63;
  name R5_12_47_2_tn_201;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_64;
  name R5_12_47_2_tn_202;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_65;
  name R5_12_47_2_tn_203;
  phases CS;
  nominal_voltage 120.0;
  power_12 25222.3979+13340.455j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_66;
  name R5_12_47_2_tn_204;
  phases AS;
  nominal_voltage 120.0;
  power_12 5130.3813+2736.6602j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_67;
  name R5_12_47_2_tn_205;
  phases CS;
  nominal_voltage 120.0;
  power_12 5044.4796+2668.091j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_68;
  name R5_12_47_2_tn_206;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_69;
  name R5_12_47_2_tn_207;
  phases BS;
  nominal_voltage 120.0;
  power_12 12315.9494+6513.3709j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_70;
  name R5_12_47_2_tn_208;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_71;
  name R5_12_47_2_tn_209;
  phases AS;
  nominal_voltage 120.0;
  power_12 12825.9534+6841.6504j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_72;
  name R5_12_47_2_tn_210;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_73;
  name R5_12_47_2_tn_211;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_74;
  name R5_12_47_2_tn_212;
  phases AS;
  nominal_voltage 120.0;
  power_12 6412.9767+3420.8252j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_75;
  name R5_12_47_2_tn_213;
  phases BS;
  nominal_voltage 120.0;
  power_12 12315.9494+6513.3709j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_76;
  name R5_12_47_2_tn_214;
  phases AS;
  nominal_voltage 120.0;
  power_12 12825.9534+6841.6504j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_77;
  name R5_12_47_2_tn_215;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_78;
  name R5_12_47_2_tn_216;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_79;
  name R5_12_47_2_tn_217;
  phases CS;
  nominal_voltage 120.0;
  power_12 12611.199+6670.2275j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_80;
  name R5_12_47_2_tn_218;
  phases BS;
  nominal_voltage 120.0;
  power_12 24631.8987+13026.7417j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_81;
  name R5_12_47_2_tn_219;
  phases BS;
  nominal_voltage 120.0;
  power_12 6157.9747+3256.6854j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_82;
  name R5_12_47_2_tn_220;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_83;
  name R5_12_47_2_tn_221;
  phases BS;
  nominal_voltage 120.0;
  power_12 18473.924+9770.0563j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_84;
  name R5_12_47_2_tn_222;
  phases CS;
  nominal_voltage 120.0;
  power_12 18916.7985+10005.3413j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_85;
  name R5_12_47_2_tn_223;
  phases BS;
  nominal_voltage 120.0;
  power_12 12315.9494+6513.3709j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_86;
  name R5_12_47_2_tn_224;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_87;
  name R5_12_47_2_tn_225;
  phases BS;
  nominal_voltage 120.0;
  power_12 6157.9747+3256.6854j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_88;
  name R5_12_47_2_tn_226;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_89;
  name R5_12_47_2_tn_227;
  phases AS;
  nominal_voltage 120.0;
  power_12 6733.6255+3591.8665j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_90;
  name R5_12_47_2_tn_228;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_91;
  name R5_12_47_2_tn_229;
  phases CS;
  nominal_voltage 120.0;
  power_12 6620.8795+3501.8694j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_92;
  name R5_12_47_2_tn_230;
  phases AS;
  nominal_voltage 120.0;
  power_12 4489.0837+2394.5776j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_93;
  name R5_12_47_2_tn_231;
  phases CS;
  nominal_voltage 120.0;
  power_12 4413.9196+2334.5796j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_94;
  name R5_12_47_2_tn_232;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_95;
  name R5_12_47_2_tn_233;
  phases BS;
  nominal_voltage 120.0;
  power_12 24631.8987+13026.7417j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_96;
  name R5_12_47_2_tn_234;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_97;
  name R5_12_47_2_tn_235;
  phases CS;
  nominal_voltage 120.0;
  power_12 12611.199+6670.2275j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_98;
  name R5_12_47_2_tn_236;
  phases CS;
  nominal_voltage 120.0;
  power_12 6305.5995+3335.1138j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_99;
  name R5_12_47_2_tn_237;
  phases CS;
  nominal_voltage 120.0;
  power_12 12611.199+6670.2275j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_100;
  name R5_12_47_2_tn_238;
  phases BS;
  nominal_voltage 120.0;
  power_12 12315.9494+6513.3709j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_101;
  name R5_12_47_2_tn_239;
  phases BS;
  nominal_voltage 120.0;
  power_12 6157.9747+3256.6854j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_102;
  name R5_12_47_2_tn_240;
  phases CS;
  nominal_voltage 120.0;
  power_12 12611.199+6670.2275j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_103;
  name R5_12_47_2_tn_241;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_104;
  name R5_12_47_2_tn_242;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_105;
  name R5_12_47_2_tn_243;
  phases CS;
  nominal_voltage 120.0;
  power_12 12611.199+6670.2275j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_106;
  name R5_12_47_2_tn_244;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_107;
  name R5_12_47_2_tn_245;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_108;
  name R5_12_47_2_tn_246;
  phases CS;
  nominal_voltage 120.0;
  power_12 12611.199+6670.2275j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_109;
  name R5_12_47_2_tn_247;
  phases AS;
  nominal_voltage 120.0;
  power_12 8336.8697+4447.0728j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_110;
  name R5_12_47_2_tn_248;
  phases CS;
  nominal_voltage 120.0;
  power_12 8197.2793+4335.6479j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_111;
  name R5_12_47_2_tn_249;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_112;
  name R5_12_47_2_tn_250;
  phases CS;
  nominal_voltage 120.0;
  power_12 25222.3979+13340.455j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_113;
  name R5_12_47_2_tn_251;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_114;
  name R5_12_47_2_tn_252;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_115;
  name R5_12_47_2_tn_253;
  phases CS;
  nominal_voltage 120.0;
  power_12 12611.199+6670.2275j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_116;
  name R5_12_47_2_tn_254;
  phases AS;
  nominal_voltage 120.0;
  power_12 12825.9534+6841.6504j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_117;
  name R5_12_47_2_tn_255;
  phases AS;
  nominal_voltage 120.0;
  power_12 8336.8697+4447.0728j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_118;
  name R5_12_47_2_tn_256;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_119;
  name R5_12_47_2_tn_257;
  phases CS;
  nominal_voltage 120.0;
  power_12 8197.2793+4335.6479j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_120;
  name R5_12_47_2_tn_258;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_121;
  name R5_12_47_2_tn_259;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_122;
  name R5_12_47_2_tn_260;
  phases CS;
  nominal_voltage 120.0;
  power_12 6305.5995+3335.1138j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_123;
  name R5_12_47_2_tn_261;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_124;
  name R5_12_47_2_tn_262;
  phases BS;
  nominal_voltage 120.0;
  power_12 9236.962+4885.0281j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_125;
  name R5_12_47_2_tn_263;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_126;
  name R5_12_47_2_tn_264;
  phases CS;
  nominal_voltage 120.0;
  power_12 12611.199+6670.2275j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_127;
  name R5_12_47_2_tn_265;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_128;
  name R5_12_47_2_tn_266;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_129;
  name R5_12_47_2_tn_267;
  phases CS;
  nominal_voltage 120.0;
  power_12 6305.5995+3335.1138j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_130;
  name R5_12_47_2_tn_268;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_131;
  name R5_12_47_2_tn_269;
  phases BS;
  nominal_voltage 120.0;
  power_12 6157.9747+3256.6854j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_132;
  name R5_12_47_2_tn_270;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_133;
  name R5_12_47_2_tn_271;
  phases AS;
  nominal_voltage 120.0;
  power_12 25651.9067+13683.3008j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_134;
  name R5_12_47_2_tn_272;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_135;
  name R5_12_47_2_tn_273;
  phases CS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_136;
  name R5_12_47_2_tn_274;
  phases AS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_node {
  parent R5_12_47_2_tm_137;
  name R5_12_47_2_tn_275;
  phases BS;
  nominal_voltage 120.0;
  power_12 2300+1200j;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_node {
  parent R5_12_47_2_tm_138;
  name R5_12_47_2_tn_276;
  phases CS;
  nominal_voltage 120.0;
  power_12 3783.3597+2001.0683j;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_1;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_2;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_3;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_4;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_5;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_6;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_7;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_8;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_9;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_10;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_11;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_12;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_13;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_14;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_15;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_16;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_17;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_18;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_19;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_20;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_21;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_22;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_23;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_24;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_25;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_26;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_27;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_28;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_29;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_30;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_31;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_32;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_33;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_34;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_35;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_36;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_37;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_38;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_39;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_40;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_41;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_42;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_43;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_44;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_45;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_46;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_47;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_48;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_49;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_50;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_51;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_52;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_53;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_54;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_55;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_56;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_57;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_58;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_59;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_60;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_61;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_62;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_63;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_64;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_65;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_66;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_67;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_68;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_69;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_70;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_71;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_72;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_73;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_74;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_75;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_76;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_77;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_78;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_79;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_80;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_81;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_82;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_83;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_84;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_85;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_86;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_87;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_88;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_89;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_90;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_91;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_92;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_93;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_94;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_95;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_96;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_97;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_98;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_99;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_100;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_101;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_102;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_103;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_104;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_105;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_106;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_107;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_108;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_109;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_110;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_111;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_112;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_113;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_114;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_115;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_116;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_117;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_118;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_119;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_120;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_121;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_122;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_123;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_124;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_125;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_126;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_127;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_128;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_129;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_130;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_131;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_132;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_133;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_134;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_135;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_136;
  phases AS;
  nominal_voltage 120.0;
  voltage_1 120.0+0.0j;
  voltage_2 120.0+0.0j;
}
object triplex_meter {
  name R5_12_47_2_tm_137;
  phases BS;
  nominal_voltage 120.0;
  voltage_1 -60.00-103.92j;
  voltage_2 -60.00-103.92j;
}
object triplex_meter {
  name R5_12_47_2_tm_138;
  phases CS;
  nominal_voltage 120.0;
  voltage_1 -60.00+103.92j;
  voltage_2 -60.00+103.92j;
}
