clock {
     timezone EST+5EDT;
     timestamp '2000-01-01 0:00:00';
     stoptime '2000-01-01 0:01:00';
}
#set profiler=1
module tape;
module powerflow{
     solver_method NR;
      default_maximum_voltage_error 1e-6;
};
#ifdef WANT_VI_DUMP
object voltdump {
  filename Voltage_Dump_R5-25-00-1.csv;
}
object currdump {
  filename Current_Dump_R5-25-00-1.csv;
}
#endif
object transformer_configuration {
  name XF1_PADMOUNT_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_50;
  power_rating 50.00;
  powerA_rating 50.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 75.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 37.50;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_37p5;
  power_rating 37.50;
  powerA_rating 37.50;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_CS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 15.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_CS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 10.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_CS_37p5;
  power_rating 37.50;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 37.50;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00725;
  resistance1 0.01450;
  resistance2 0.01450;
  reactance 0.01320;
  reactance1 0.00660;
  reactance2 0.00660;
  shunt_resistance 212.77;
  shunt_reactance 57.47;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_75;
  power_rating 75.00;
  powerA_rating 75.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_25;
  power_rating 25.00;
  powerA_rating 25.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_BS_25;
  power_rating 25.00;
  powerA_rating 0.0;
  powerB_rating 25.00;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00800;
  resistance1 0.01600;
  resistance2 0.01600;
  reactance 0.01208;
  reactance1 0.00604;
  reactance2 0.00604;
  shunt_resistance 192.31;
  shunt_reactance 51.81;
}
object transformer_configuration {
  name XF1_POLETOP_BS_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 50.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00650;
  resistance1 0.01300;
  resistance2 0.01300;
  reactance 0.01416;
  reactance1 0.00708;
  reactance2 0.00708;
  shunt_resistance 222.22;
  shunt_reactance 64.94;
}
object transformer_configuration {
  name XF1_POLETOP_BS_15;
  power_rating 15.00;
  powerA_rating 0.0;
  powerB_rating 15.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_POLETOP_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_BS_10;
  power_rating 10.00;
  powerA_rating 0.0;
  powerB_rating 10.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_POLETOP_CS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 5.00;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_AS_5;
  power_rating 5.00;
  powerA_rating 5.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_POLETOP_BS_5;
  power_rating 5.00;
  powerA_rating 0.0;
  powerB_rating 5.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.01050;
  resistance1 0.02100;
  resistance2 0.02100;
  reactance 0.01224;
  reactance1 0.00612;
  reactance2 0.00612;
  shunt_resistance 111.11;
  shunt_reactance 29.59;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_10;
  power_rating 10.00;
  powerA_rating 10.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00950;
  resistance1 0.01900;
  resistance2 0.01900;
  reactance 0.01040;
  reactance1 0.00520;
  reactance2 0.00520;
  shunt_resistance 147.06;
  shunt_reactance 34.25;
}
object transformer_configuration {
  name XF1_PADMOUNT_AS_15;
  power_rating 15.00;
  powerA_rating 15.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00850;
  resistance1 0.01700;
  resistance2 0.01700;
  reactance 0.01176;
  reactance1 0.00588;
  reactance2 0.00588;
  shunt_resistance 166.67;
  shunt_reactance 39.53;
}
object transformer_configuration {
  name XF1_PADMOUNT_CS_75;
  power_rating 75.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 75.00;
  install_type PADMOUNT;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00625;
  resistance1 0.01250;
  resistance2 0.01250;
  reactance 0.01352;
  reactance1 0.00676;
  reactance2 0.00676;
  shunt_resistance 238.10;
  shunt_reactance 67.11;
}
object transformer_configuration {
  name XF1_POLETOP_BS_100;
  power_rating 100.00;
  powerA_rating 0.0;
  powerB_rating 100.00;
  powerC_rating 0.0;
  install_type POLETOP;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  primary_voltage 13200.0;
  secondary_voltage 120.0;
  resistance 0.00600;
  resistance1 0.01200;
  resistance2 0.01200;
  reactance 0.01752;
  reactance1 0.00876;
  reactance2 0.00876;
  shunt_resistance 250.00;
  shunt_reactance 68.97;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_300;
  power_rating 300.00;
  powerA_rating 100.00;
  powerB_rating 100.00;
  powerC_rating 100.00;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 22900.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.04830;
  shunt_resistance 217.39;
  shunt_reactance 44.44;
}
object transformer_configuration {
  name XF3_POLETOP_ABCN_1000;
  power_rating 1000.00;
  powerA_rating 333.33;
  powerB_rating 333.33;
  powerC_rating 333.33;
  install_type POLETOP;
  connect_type WYE_WYE;
  primary_voltage 22900.0;
  secondary_voltage 480.0;
  resistance 0.00850;
  reactance 0.05690;
  shunt_resistance 232.56;
  shunt_reactance 60.61;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_112p5;
  power_rating 112.50;
  powerA_rating 37.50;
  powerB_rating 37.50;
  powerC_rating 37.50;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 22900.0;
  secondary_voltage 480.0;
  resistance 0.01450;
  reactance 0.02850;
  shunt_resistance 169.49;
  shunt_reactance 33.44;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_150;
  power_rating 150.00;
  powerA_rating 50.00;
  powerB_rating 50.00;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 22900.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03250;
  shunt_resistance 185.19;
  shunt_reactance 36.36;
}
object transformer_configuration {
  name XF1_PADMOUNT_AN_75;
  power_rating 75.00;
  powerA_rating 75.00;
  powerB_rating 0.0;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 22900.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_300;
  power_rating 300.00;
  powerA_rating 100.00;
  powerB_rating 100.00;
  powerC_rating 100.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 22900.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.04830;
  shunt_resistance 217.39;
  shunt_reactance 44.44;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_500;
  power_rating 500.00;
  powerA_rating 166.67;
  powerB_rating 166.67;
  powerC_rating 166.67;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 22900.0;
  secondary_voltage 480.0;
  resistance 0.01100;
  reactance 0.04880;
  shunt_resistance 222.22;
  shunt_reactance 44.25;
}
object transformer_configuration {
  name XF3_PADMOUNT_ABCN_225;
  power_rating 225.00;
  powerA_rating 75.00;
  powerB_rating 75.00;
  powerC_rating 75.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 22900.0;
  secondary_voltage 480.0;
  resistance 0.01300;
  reactance 0.03520;
  shunt_resistance 200.00;
  shunt_reactance 40.00;
}
object transformer_configuration {
  name XF2_PADMOUNT_ABN_45;
  power_rating 45.00;
  powerA_rating 22.50;
  powerB_rating 22.50;
  powerC_rating 0.0;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 22900.0;
  secondary_voltage 208.0;
  resistance 0.01750;
  reactance 0.02120;
  shunt_resistance 142.86;
  shunt_reactance 25.38;
}
object transformer_configuration {
  name XF1_PADMOUNT_CN_50;
  power_rating 50.00;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.00;
  install_type PADMOUNT;
  connect_type WYE_WYE;
  primary_voltage 22900.0;
  secondary_voltage 208.0;
  resistance 0.01600;
  reactance 0.02420;
  shunt_resistance 158.73;
  shunt_reactance 30.86;
}
object regulator_configuration {
  name feeder_reg_cfg;
  Control OUTPUT_VOLTAGE;
  band_center 13773.0;
  band_width 220;
  connect_type WYE_WYE;
  time_delay 30;
  raise_taps 16;
  lower_taps 16;
  regulation 0.10;
  tap_pos_A 0;
  tap_pos_B 0;
  tap_pos_C 0;
}
object overhead_line_conductor {
  name ID_1596;
  rating.summer.continuous 531.0;
  geometric_mean_radius 0.02240 ft;
  resistance 0.30600;
}
object overhead_line_conductor {
  name ID_1597;
  rating.summer.continuous 266.0;
  geometric_mean_radius 0.01142 ft;
  resistance 0.95300;
}
object overhead_line_conductor {
  name ID_1598;
  rating.summer.continuous 197.0;
  geometric_mean_radius 0.00883 ft;
  resistance 1.51970;
}
object overhead_line_conductor {
  name ID_1599;
  rating.summer.continuous 530.0;
  geometric_mean_radius 0.02300 ft;
  resistance 0.30300;
}
object overhead_line_conductor {
  name ID_1600;
  rating.summer.continuous 733.0;
  geometric_mean_radius 0.03130 ft;
  resistance 0.18590;
}
object overhead_line_conductor {
  name ID_1601;
  rating.summer.continuous 891.0;
  geometric_mean_radius 0.03550 ft;
  resistance 0.14420;
}
object overhead_line_conductor {
  name ID_1602;
  rating.summer.continuous 354.0;
  geometric_mean_radius 0.01520 ft;
  resistance 0.10500;
}
object overhead_line_conductor {
  name ID_1603;
  rating.summer.continuous 300.0;
  geometric_mean_radius 0.00600 ft;
  resistance 0.63800;
}
object overhead_line_conductor {
  name ID_1604;
  rating.summer.continuous 204.0;
  geometric_mean_radius 0.00836 ft;
  resistance 0.94500;
}
object line_spacing {
  name ID_116;
  distance_AN 36.0 in;
}
object line_spacing {
  name ID_117;
  distance_AB 48.0 in;
  distance_BC 48.0 in;
  distance_AC 48.0 in;
  distance_AN 36.0 in;
  distance_BN 36.0 in;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_118;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_119;
  distance_BN 36.0 in;
}
object line_spacing {
  name ID_120;
  distance_BC 48.0 in;
  distance_BN 36.0 in;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_121;
  distance_AB 48.0 in;
  distance_AN 36.0 in;
  distance_BN 36.0 in;
}
object line_spacing {
  name ID_122;
  distance_AC 48.0 in;
  distance_AN 36.0 in;
  distance_CN 36.0 in;
}
object line_spacing {
  name ID_123;
  distance_CN 48.0 in;
}
object line_spacing {
  name ID_124;
  distance_BN 48.0 in;
}
object line_spacing {
  name ID_125;
  distance_AB 56.0 in;
  distance_BC 56.0 in;
  distance_AC 56.0 in;
  distance_AN 48.0 in;
  distance_BN 48.0 in;
  distance_CN 48.0 in;
}
object line_spacing {
  name ID_126;
  distance_AN 48.0 in;
}
object line_spacing {
  name ID_127;
  distance_BC 56.0 in;
  distance_BN 48.0 in;
  distance_CN 48.0 in;
}
object line_spacing {
  name ID_128;
  distance_AB 56.0 in;
  distance_AN 48.0 in;
  distance_BN 48.0 in;
}
object line_spacing {
  name ID_129;
  distance_AC 56.0 in;
  distance_AN 48.0 in;
  distance_CN 48.0 in;
}
object line_configuration {
  name ID_82;
  conductor_A ID_3918;
  conductor_N ID_3918;
  spacing ID_116;
}
object line_configuration {
  name ID_83;
  conductor_A ID_3918;
  conductor_B ID_3918;
  conductor_C ID_3918;
  conductor_N ID_3918;
  spacing ID_117;
}
object line_configuration {
  name ID_84;
  conductor_C ID_3919;
  conductor_N ID_3919;
  spacing ID_118;
}
object line_configuration {
  name ID_85;
  conductor_B ID_3919;
  conductor_N ID_3919;
  spacing ID_119;
}
object line_configuration {
  name ID_86;
  conductor_C ID_3919;
  conductor_N ID_3919;
  spacing ID_118;
}
object line_configuration {
  name ID_87;
  conductor_A ID_3919;
  conductor_B ID_3919;
  conductor_C ID_3919;
  conductor_N ID_3919;
  spacing ID_117;
}
object line_configuration {
  name ID_88;
  conductor_A ID_3920;
  conductor_B ID_3920;
  conductor_C ID_3920;
  conductor_N ID_3920;
  spacing ID_117;
}
object line_configuration {
  name ID_89;
  conductor_B ID_3919;
  conductor_C ID_3919;
  conductor_N ID_3919;
  spacing ID_120;
}
object line_configuration {
  name ID_90;
  conductor_A ID_1596;
  conductor_B ID_1596;
  conductor_C ID_1596;
  conductor_N ID_1596;
  spacing ID_117;
}
object line_configuration {
  name ID_91;
  conductor_A ID_1597;
  conductor_B ID_1597;
  conductor_C ID_1597;
  conductor_N ID_1597;
  spacing ID_117;
}
object line_configuration {
  name ID_92;
  conductor_A ID_3918;
  conductor_B ID_3918;
  conductor_N ID_3918;
  spacing ID_121;
}
object line_configuration {
  name ID_93;
  conductor_A ID_1598;
  conductor_N ID_1598;
  spacing ID_116;
}
object line_configuration {
  name ID_94;
  conductor_B ID_3919;
  conductor_N ID_3919;
  spacing ID_119;
}
object line_configuration {
  name ID_95;
  conductor_B ID_3919;
  conductor_C ID_3919;
  conductor_N ID_3919;
  spacing ID_120;
}
object line_configuration {
  name ID_96;
  conductor_A ID_1599;
  conductor_B ID_1599;
  conductor_C ID_1599;
  conductor_N ID_1599;
  spacing ID_117;
}
object line_configuration {
  name ID_97;
  conductor_A ID_1600;
  conductor_B ID_1600;
  conductor_C ID_1600;
  conductor_N ID_1600;
  spacing ID_117;
}
object line_configuration {
  name ID_98;
  conductor_A ID_3921;
  conductor_N ID_3921;
  spacing ID_116;
}
object line_configuration {
  name ID_99;
  conductor_C ID_3919;
  conductor_N ID_3919;
  spacing ID_118;
}
object line_configuration {
  name ID_100;
  conductor_A ID_1598;
  conductor_C ID_1598;
  conductor_N ID_1598;
  spacing ID_122;
}
object line_configuration {
  name ID_101;
  conductor_A ID_1597;
  conductor_N ID_1597;
  spacing ID_116;
}
object line_configuration {
  name ID_102;
  conductor_A ID_1598;
  conductor_B ID_1598;
  conductor_C ID_1598;
  conductor_N ID_1598;
  spacing ID_117;
}
object line_configuration {
  name ID_103;
  conductor_A ID_1600;
  conductor_B ID_1600;
  conductor_C ID_1600;
  conductor_N ID_1600;
  spacing ID_117;
}
object line_configuration {
  name ID_104;
  conductor_A ID_1599;
  conductor_B ID_1599;
  conductor_C ID_1599;
  conductor_N ID_1599;
  spacing ID_117;
}
object line_configuration {
  name ID_105;
  conductor_A ID_1598;
  conductor_B ID_1598;
  conductor_C ID_1598;
  conductor_N ID_1598;
  spacing ID_117;
}
object line_configuration {
  name ID_106;
  conductor_A ID_3922;
  conductor_B ID_3922;
  conductor_C ID_3922;
  conductor_N ID_3922;
  spacing ID_117;
}
object line_configuration {
  name ID_107;
  conductor_A ID_3923;
  conductor_B ID_3923;
  conductor_C ID_3923;
  conductor_N ID_3923;
  spacing ID_117;
}
object line_configuration {
  name ID_108;
  conductor_C ID_1601;
  conductor_N ID_1601;
  spacing ID_123;
}
object line_configuration {
  name ID_109;
  conductor_B ID_1601;
  conductor_N ID_1601;
  spacing ID_124;
}
object line_configuration {
  name ID_110;
  conductor_A ID_1598;
  conductor_B ID_1598;
  conductor_C ID_1598;
  conductor_N ID_1598;
  spacing ID_117;
}
object line_configuration {
  name ID_111;
  conductor_A ID_1601;
  conductor_B ID_1601;
  conductor_C ID_1601;
  conductor_N ID_1601;
  spacing ID_125;
}
object line_configuration {
  name ID_112;
  conductor_A ID_1601;
  conductor_N ID_1601;
  spacing ID_126;
}
object line_configuration {
  name ID_113;
  conductor_B ID_1601;
  conductor_C ID_1601;
  conductor_N ID_1601;
  spacing ID_127;
}
object line_configuration {
  name ID_114;
  conductor_A ID_1601;
  conductor_B ID_1601;
  conductor_N ID_1601;
  spacing ID_128;
}
object line_configuration {
  name ID_115;
  conductor_A ID_1601;
  conductor_C ID_1601;
  conductor_N ID_1601;
  spacing ID_129;
}
object triplex_line_conductor {
  name triplex_4/0 AA;
  resistance 0.48;
  geometric_mean_radius 0.0158;
  rating.summer.continuous 1000.0;
  rating.summer.emergency 1000.0;
  rating.winter.continuous 1000.0;
  rating.winter.emergency 1000.0;
}
object triplex_line_configuration {
  name ID_2077;
  conductor_1 triplex_4/0 AA;
  conductor_2 triplex_4/0 AA;
  conductor_N triplex_4/0 AA;
  insulation_thickness 0.08;
  diameter 0.522;
}
object underground_line_conductor {
  name ID_3918;
  rating.summer.continuous 142.0;
  outer_diameter 1.27;
  conductor_gmr 0.01142 ft;
  conductor_diameter 0.362;
  conductor_resistance 0.88704;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 16.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_3919;
  rating.summer.continuous 662.0;
  outer_diameter 2.291;
  conductor_gmr 0.03592 ft;
  conductor_diameter 1.117;
  conductor_resistance 0.057024;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 20.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_3920;
  rating.summer.continuous 775.0;
  outer_diameter 1.87;
  conductor_gmr 0.0371 ft;
  conductor_diameter 1.15;
  conductor_resistance 0.1162;
  shield_gmr 0.069167;
  shield_resistance 2.0135;
  shield_thickness 0.005;
  shield_diameter 1.66;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_3921;
  rating.summer.continuous 101.0;
  outer_diameter 1.021;
  conductor_gmr 0.00905 ft;
  conductor_diameter 0.283;
  conductor_resistance 1.4124;
  neutral_gmr 0.00208 ft;
  neutral_resistance 14.87;
  neutral_diameter 0.0641;
  neutral_strands 7.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_3922;
  rating.summer.continuous 488.0;
  outer_diameter 2.15;
  conductor_gmr 0.0371 ft;
  conductor_diameter 1.152;
  conductor_resistance 0.091872;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 20.0;
  insulation_relative_permitivitty 2.3;
}
object underground_line_conductor {
  name ID_3923;
  rating.summer.continuous 564.0;
  outer_diameter 2.291;
  conductor_gmr 0.03592 ft;
  conductor_diameter 1.117;
  conductor_resistance 0.093456;
  neutral_gmr 0.00330 ft;
  neutral_resistance 5.9026;
  neutral_diameter 0.1019;
  neutral_strands 20.0;
  insulation_relative_permitivitty 2.3;
}
object fuse {
  name R5_25_00_1_fuse_1;
// downstream 201.25 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_274;
  to R5_25_00_1_node_2;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_2;
// downstream 33.54 kva on AS
  phases AN;
  from R5_25_00_1_node_6;
  to R5_25_00_1_node_132;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_3;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_9;
  to R5_25_00_1_node_10;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_4;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_794;
  to R5_25_00_1_node_39;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_5;
// downstream 268.33 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_248;
  to R5_25_00_1_node_247;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_6;
// downstream 1039.77 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_250;
  to R5_25_00_1_node_249;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_7;
// downstream 324.23 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_273;
  to R5_25_00_1_node_272;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_8;
// downstream 33.54 kva on CS
  phases CN;
  from R5_25_00_1_node_305;
  to R5_25_00_1_node_204;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_9;
  phases CN;
  from R5_25_00_1_node_772;
  to R5_25_00_1_node_310;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_10;
// downstream 50.31 kva on AS
  phases AN;
  from R5_25_00_1_node_311;
  to R5_25_00_1_node_179;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_11;
// downstream 55.90 kva on AS
  phases AN;
  from R5_25_00_1_node_145;
  to R5_25_00_1_node_316;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_12;
// downstream 16.77 kva on BS
  phases BN;
  from R5_25_00_1_node_321;
  to R5_25_00_1_node_322;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_13;
// downstream 33.54 kva on BS
  phases BN;
  from R5_25_00_1_node_328;
  to R5_25_00_1_node_327;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_14;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_329;
  to R5_25_00_1_node_330;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_15;
// downstream 67.08 kva on CS
  phases CN;
  from R5_25_00_1_node_227;
  to R5_25_00_1_node_166;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_16;
// downstream 33.54 kva on AS
  phases AN;
  from R5_25_00_1_node_226;
  to R5_25_00_1_node_229;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_17;
// downstream 33.54 kva on AS
  phases AN;
  from R5_25_00_1_node_353;
  to R5_25_00_1_node_182;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_18;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_354;
  to R5_25_00_1_node_355;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_19;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_362;
  to R5_25_00_1_node_363;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_20;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_200;
  to R5_25_00_1_node_364;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_21;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_773;
  to R5_25_00_1_node_370;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_22;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_371;
  to R5_25_00_1_node_149;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_23;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_377;
  to R5_25_00_1_node_378;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_24;
// downstream 50.31 kva on CS
  phases CN;
  from R5_25_00_1_node_227;
  to R5_25_00_1_node_163;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_25;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_383;
  to R5_25_00_1_node_384;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_26;
// downstream 117.39 kva on CS
  phases CN;
  from R5_25_00_1_node_389;
  to R5_25_00_1_node_238;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_27;
// downstream 178.89 kva on CS
  phases CN;
  from R5_25_00_1_node_411;
  to R5_25_00_1_node_171;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_28;
// downstream 27.95 kva on BS
  phases BN;
  from R5_25_00_1_node_412;
  to R5_25_00_1_node_187;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_29;
// downstream 61.49 kva on BS
  phases BN;
  from R5_25_00_1_node_426;
  to R5_25_00_1_node_427;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_30;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_428;
  to R5_25_00_1_node_429;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_31;
// downstream 83.85 kva on AS
  phases AN;
  from R5_25_00_1_node_432;
  to R5_25_00_1_node_176;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_32;
  phases CN;
  from R5_25_00_1_node_439;
  to R5_25_00_1_node_228;
  current_limit 50000;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_33;
// downstream 67.08 kva on CS
  phases CN;
  from R5_25_00_1_node_444;
  to R5_25_00_1_node_445;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_34;
// downstream 145.34 kva on AS
  phases AN;
  from R5_25_00_1_node_411;
  to R5_25_00_1_node_172;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_35;
// downstream 156.52 kva on AS
  phases AN;
  from R5_25_00_1_node_389;
  to R5_25_00_1_node_173;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_36;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_480;
  to R5_25_00_1_node_481;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_37;
// downstream 50.31 kva on AS
  phases AN;
  from R5_25_00_1_node_491;
  to R5_25_00_1_node_492;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_38;
// downstream 342.12 kva on BCS
  phases BCN;
  from R5_25_00_1_node_123;
  to R5_25_00_1_node_77;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_39;
// downstream 279.51 kva on ABS
  phases ABN;
  from R5_25_00_1_node_518;
  to R5_25_00_1_node_519;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_40;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_123;
  to R5_25_00_1_node_76;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_41;
// downstream 229.20 kva on ABS
  phases ABN;
  from R5_25_00_1_node_595;
  to R5_25_00_1_node_61;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_42;
// downstream 50.31 kva on AS
  phases AN;
  from R5_25_00_1_node_624;
  to R5_25_00_1_node_625;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_43;
// downstream 55.90 kva on AS
  phases AN;
  from R5_25_00_1_node_635;
  to R5_25_00_1_node_636;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_44;
// downstream 50.31 kva on BS
  phases BN;
  from R5_25_00_1_node_637;
  to R5_25_00_1_node_638;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_45;
// downstream 139.75 kva on AS
  phases AN;
  from R5_25_00_1_node_641;
  to R5_25_00_1_node_642;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_46;
// downstream 61.49 kva on AS
  phases AN;
  from R5_25_00_1_node_658;
  to R5_25_00_1_node_659;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_47;
// downstream 61.49 kva on AS
  phases AN;
  from R5_25_00_1_node_110;
  to R5_25_00_1_node_674;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_48;
// downstream 55.90 kva on BS
  phases BN;
  from R5_25_00_1_node_675;
  to R5_25_00_1_node_676;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_49;
// downstream 16.77 kva on BS
  phases BN;
  from R5_25_00_1_node_934;
  to R5_25_00_1_node_935;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_50;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_714;
  to R5_25_00_1_node_715;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_51;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_155;
  to R5_25_00_1_node_156;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_52;
// downstream 139.75 kva on BS
  phases BN;
  from R5_25_00_1_node_719;
  to R5_25_00_1_node_720;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_53;
// downstream 361.12 kva on ACS
  phases ACN;
  from R5_25_00_1_node_725;
  to R5_25_00_1_node_726;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_54;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_225;
  to R5_25_00_1_node_168;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_55;
// downstream 33.54 kva on CS
  phases CN;
  from R5_25_00_1_node_225;
  to R5_25_00_1_node_742;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_56;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_226;
  to R5_25_00_1_node_147;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_57;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_737;
  to R5_25_00_1_node_747;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_58;
// downstream 33.54 kva on BS
  phases BN;
  from R5_25_00_1_node_753;
  to R5_25_00_1_node_239;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_59;
// downstream 78.26 kva on BS
  phases BN;
  from R5_25_00_1_node_756;
  to R5_25_00_1_node_722;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_60;
// downstream 240.38 kva on CS
  phases CN;
  from R5_25_00_1_node_758;
  to R5_25_00_1_node_759;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_61;
// downstream 11.18 kva on BS
  phases BN;
  from R5_25_00_1_node_444;
  to R5_25_00_1_node_146;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_62;
// downstream 259.38 kva on CS
  phases CN;
  from R5_25_00_1_node_763;
  to R5_25_00_1_node_762;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_63;
// downstream 100.62 kva on AS
  phases AN;
  from R5_25_00_1_node_142;
  to R5_25_00_1_node_143;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_64;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_783;
  to R5_25_00_1_node_784;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_65;
// downstream 83.85 kva on CS
  phases CN;
  from R5_25_00_1_node_786;
  to R5_25_00_1_node_787;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_66;
// downstream 67.08 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_110;
  to R5_25_00_1_node_34;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_67;
// downstream 39.13 kva on AS
  phases AN;
  from R5_25_00_1_node_797;
  to R5_25_00_1_node_798;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_68;
// downstream 100.62 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_124;
  to R5_25_00_1_node_801;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_69;
// downstream 152.05 kva on CS
  phases CN;
  from R5_25_00_1_node_124;
  to R5_25_00_1_node_73;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_70;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_807;
  to R5_25_00_1_node_808;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_71;
// downstream 4.47 kva on BS
  phases BN;
  from R5_25_00_1_node_810;
  to R5_25_00_1_node_811;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_72;
// downstream 425.97 kva on BS
  phases BN;
  from R5_25_00_1_node_929;
  to R5_25_00_1_node_813;
  current_limit 100;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_73;
// downstream 766.62 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_258;
  to R5_25_00_1_node_257;
  current_limit 65;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_74;
// downstream 212.43 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_296;
  to R5_25_00_1_node_295;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object fuse {
  name R5_25_00_1_fuse_75;
// downstream 245.97 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_284;
  to R5_25_00_1_node_283;
  current_limit 40;
  status CLOSED;
  mean_replacement_time 3600;
}
object switch {
  name R5_25_00_1_switch_1;
  phases ABCN;
  from R5_25_00_1_node_18;
  to R5_25_00_1_node_19;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_2;
// downstream 1308.10 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_251;
  to R5_25_00_1_node_245;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_3;
  phases ABCN;
  from R5_25_00_1_node_260;
  to R5_25_00_1_node_259;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_4;
// downstream 3707.63 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_255;
  to R5_25_00_1_node_261;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_5;
// downstream 4474.25 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_262;
  to R5_25_00_1_node_256;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_6;
  phases ABCN;
  from R5_25_00_1_node_268;
  to R5_25_00_1_node_267;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_7;
// downstream 3182.15 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_270;
  to R5_25_00_1_node_275;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_8;
// downstream 3707.63 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_276;
  to R5_25_00_1_node_271;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_9;
// downstream 1308.10 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_286;
  to R5_25_00_1_node_285;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_10;
// downstream 1554.07 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_287;
  to R5_25_00_1_node_281;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_11;
  phases ABCN;
  from R5_25_00_1_node_282;
  to R5_25_00_1_node_288;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_12;
// downstream 1554.07 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_298;
  to R5_25_00_1_node_297;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_13;
// downstream 1415.66 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_293;
  to R5_25_00_1_node_299;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_14;
// downstream 3182.15 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_300;
  to R5_25_00_1_node_294;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_15;
  phases ABCN;
  from R5_25_00_1_node_876;
  to R5_25_00_1_node_877;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_16;
// downstream 256.62 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_879;
  to R5_25_00_1_node_878;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_17;
// downstream 982.66 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_881;
  to R5_25_00_1_node_880;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_18;
  phases ABCN;
  from R5_25_00_1_node_144;
  to R5_25_00_1_node_231;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_19;
  phases ABCN;
  from R5_25_00_1_node_882;
  to R5_25_00_1_node_883;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_20;
// downstream 4311.53 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_885;
  to R5_25_00_1_node_886;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_21;
// downstream 4087.74 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_888;
  to R5_25_00_1_node_887;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_22;
  phases ABCN;
  from R5_25_00_1_node_944;
  to R5_25_00_1_node_943;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_23;
// downstream 8785.77 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_890;
  to R5_25_00_1_node_889;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_24;
  phases ABCN;
  from R5_25_00_1_node_892;
  to R5_25_00_1_node_891;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_25;
// downstream 3921.95 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_893;
  to R5_25_00_1_node_894;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_26;
// downstream 4474.25 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_896;
  to R5_25_00_1_node_895;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_27;
// downstream 1415.66 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_898;
  to R5_25_00_1_node_897;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_28;
// downstream 4311.53 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_135;
  to R5_25_00_1_node_134;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_29;
// downstream 13.42 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_903;
  to R5_25_00_1_node_902;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_30;
// downstream 4474.25 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_904;
  to R5_25_00_1_node_905;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_31;
// downstream 13.42 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_916;
  to R5_25_00_1_node_917;
  status CLOSED;
}
object switch {
  name R5_25_00_1_switch_32;
// downstream 8785.77 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_914;
  to R5_25_00_1_node_915;
  status CLOSED;
}
object overhead_line {
  name R5_25_00_1_ol_1;
// downstream 3899.99 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_861;
  to R5_25_00_1_node_27;
  length 316.638;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_2;
// downstream 673.07 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_941;
  to R5_25_00_1_node_866;
  length 134.678;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_3;
// downstream 673.07 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_28;
  to R5_25_00_1_node_941;
  length 124.524;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_4;
// downstream 453.39 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_856;
  to R5_25_00_1_node_31;
  length 57.488;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_5;
// downstream 38.73 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_854;
  to R5_25_00_1_node_33;
  length 120.800;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_6;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_800;
  to R5_25_00_1_node_75;
  length 156.586;
  configuration ID_93;
}
object overhead_line {
  name R5_25_00_1_ol_7;
// downstream 4195.34 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_133;
  to R5_25_00_1_node_852;
  length 238.479;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_8;
// downstream 4311.53 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_134;
  to R5_25_00_1_node_900;
  length 150.063;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_9;
// downstream 2723.50 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_28;
  to R5_25_00_1_node_930;
  length 18.607;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_10;
  phases ABCN;
  from R5_25_00_1_node_930;
  to R5_25_00_1_node_931;
  length 85.800;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_11;
  phases ABCN;
  from R5_25_00_1_node_910;
  to R5_25_00_1_node_932;
  length 86.595;
  configuration ID_97;
}
object overhead_line {
  name R5_25_00_1_ol_12;
// downstream 140.87 kva on ACS
  phases ACN;
  from R5_25_00_1_node_726;
  to R5_25_00_1_node_311;
  length 334.226;
  configuration ID_100;
}
object overhead_line {
  name R5_25_00_1_ol_13;
// downstream 100.62 kva on AS
  phases AN;
  from R5_25_00_1_node_143;
  to R5_25_00_1_node_779;
  length 63.112;
  configuration ID_101;
}
object overhead_line {
  name R5_25_00_1_ol_14;
// downstream 100.62 kva on AS
  phases AN;
  from R5_25_00_1_node_779;
  to R5_25_00_1_node_780;
  length 252.075;
  configuration ID_101;
}
object overhead_line {
  name R5_25_00_1_ol_15;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_780;
  to R5_25_00_1_node_781;
  length 83.005;
  configuration ID_101;
}
object overhead_line {
  name R5_25_00_1_ol_16;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_781;
  to R5_25_00_1_node_782;
  length 82.519;
  configuration ID_101;
}
object overhead_line {
  name R5_25_00_1_ol_17;
// downstream 39.13 kva on AS
  phases AN;
  from R5_25_00_1_node_798;
  to R5_25_00_1_node_799;
  length 143.670;
  configuration ID_93;
}
object overhead_line {
  name R5_25_00_1_ol_18;
// downstream 39.13 kva on AS
  phases AN;
  from R5_25_00_1_node_799;
  to R5_25_00_1_node_800;
  length 608.744;
  configuration ID_93;
}
object overhead_line {
  name R5_25_00_1_ol_19;
// downstream 100.62 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_801;
  to R5_25_00_1_node_802;
  length 315.702;
  configuration ID_102;
}
object overhead_line {
  name R5_25_00_1_ol_20;
// downstream 826.94 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_426;
  to R5_25_00_1_node_242;
  length 157.776;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_21;
// downstream 888.44 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_383;
  to R5_25_00_1_node_426;
  length 385.022;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_22;
// downstream 598.15 kva on ACS
  phases ABCN;
  from R5_25_00_1_node_18;
  to R5_25_00_1_node_389;
  length 102.464;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_23;
// downstream 598.15 kva on ACS
  phases ABCN;
  from R5_25_00_1_node_753;
  to R5_25_00_1_node_18;
  length 180.251;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_24;
  phases ABCN;
  from R5_25_00_1_node_142;
  to R5_25_00_1_node_144;
  length 87.648;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_25;
// downstream 256.62 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_878;
  to R5_25_00_1_node_377;
  length 12.175;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_26;
// downstream 1108.07 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_225;
  to R5_25_00_1_node_725;
  length 222.366;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_27;
// downstream 2656.41 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_838;
  to R5_25_00_1_node_763;
  length 96.078;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_28;
// downstream 540.91 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_354;
  to R5_25_00_1_node_843;
  length 110.100;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_29;
// downstream 524.54 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_843;
  to R5_25_00_1_node_758;
  length 139.457;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_30;
// downstream 63.28 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_928;
  to R5_25_00_1_node_141;
  length 33.203;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_31;
  phases ABCN;
  from R5_25_00_1_node_353;
  to R5_25_00_1_node_876;
  length 11.880;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_32;
// downstream 16.37 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_925;
  to R5_25_00_1_node_840;
  length 1.970;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_33;
// downstream 234.25 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_377;
  to R5_25_00_1_node_925;
  length 194.144;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_34;
// downstream 746.94 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_154;
  to R5_25_00_1_node_439;
  length 16.779;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_35;
// downstream 746.94 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_725;
  to R5_25_00_1_node_154;
  length 221.235;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_36;
// downstream 730.57 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_439;
  to R5_25_00_1_node_444;
  length 108.332;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_37;
// downstream 33.14 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_844;
  to R5_25_00_1_node_906;
  length 68.705;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_38;
  phases ABCN;
  from R5_25_00_1_node_906;
  to R5_25_00_1_node_882;
  length 128.452;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_39;
// downstream 256.62 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_842;
  to R5_25_00_1_node_879;
  length 113.599;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_40;
// downstream 284.16 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_758;
  to R5_25_00_1_node_842;
  length 162.801;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_41;
// downstream 2656.41 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_480;
  to R5_25_00_1_node_838;
  length 219.618;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_42;
// downstream 652.31 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_444;
  to R5_25_00_1_node_151;
  length 202.022;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_43;
// downstream 635.94 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_151;
  to R5_25_00_1_node_428;
  length 19.096;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_44;
// downstream 324.23 kva on ACS
  phases ABCN;
  from R5_25_00_1_node_389;
  to R5_25_00_1_node_411;
  length 148.898;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_45;
// downstream 798.99 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_412;
  to R5_25_00_1_node_719;
  length 42.722;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_46;
// downstream 659.24 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_719;
  to R5_25_00_1_node_236;
  length 393.660;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_47;
// downstream 631.69 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_236;
  to R5_25_00_1_node_753;
  length 9.295;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_48;
// downstream 33.14 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_846;
  to R5_25_00_1_node_844;
  length 122.736;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_49;
// downstream 2381.02 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_763;
  to R5_25_00_1_node_321;
  length 124.584;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_50;
// downstream 2364.25 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_321;
  to R5_25_00_1_node_328;
  length 203.415;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_51;
// downstream 33.54 kva on AS
  phases ABCN;
  from R5_25_00_1_node_907;
  to R5_25_00_1_node_353;
  length 197.656;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_52;
// downstream 1264.19 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_907;
  to R5_25_00_1_node_432;
  length 44.348;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_53;
// downstream 557.68 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_145;
  to R5_25_00_1_node_354;
  length 323.904;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_54;
// downstream 2330.71 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_328;
  to R5_25_00_1_node_226;
  length 223.893;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_55;
// downstream 2280.40 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_226;
  to R5_25_00_1_node_907;
  length 98.546;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_56;
// downstream 826.94 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_242;
  to R5_25_00_1_node_412;
  length 127.555;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_57;
// downstream 1180.34 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_174;
  to R5_25_00_1_node_225;
  length 355.219;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_58;
// downstream 1180.34 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_432;
  to R5_25_00_1_node_174;
  length 26.248;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_59;
// downstream 982.66 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_907;
  to R5_25_00_1_node_881;
  length 73.519;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_60;
// downstream 63.28 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_845;
  to R5_25_00_1_node_241;
  length 131.201;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_61;
// downstream 45.04 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_241;
  to R5_25_00_1_node_846;
  length 117.421;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_62;
// downstream 63.28 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_141;
  to R5_25_00_1_node_845;
  length 107.415;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_63;
// downstream 982.66 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_880;
  to R5_25_00_1_node_923;
  length 124.252;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_64;
// downstream 955.12 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_923;
  to R5_25_00_1_node_924;
  length 169.990;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_65;
// downstream 933.16 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_924;
  to R5_25_00_1_node_841;
  length 8.172;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_66;
// downstream 933.16 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_841;
  to R5_25_00_1_node_383;
  length 176.740;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_67;
// downstream 613.58 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_428;
  to R5_25_00_1_node_145;
  length 203.700;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_68;
// downstream 9.66 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_847;
  to R5_25_00_1_node_884;
  length 139.993;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_69;
// downstream 9.66 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_240;
  to R5_25_00_1_node_847;
  length 435.515;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_70;
// downstream 32.02 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_839;
  to R5_25_00_1_node_240;
  length 145.265;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_71;
// downstream 9.66 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_945;
  to R5_25_00_1_node_944;
  length 80.771;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_72;
// downstream 13.42 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_937;
  to R5_25_00_1_node_901;
  length 250.038;
  configuration ID_104;
}
object overhead_line {
  name R5_25_00_1_ol_73;
// downstream 13.42 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_908;
  to R5_25_00_1_node_937;
  length 79.104;
  configuration ID_104;
}
object overhead_line {
  name R5_25_00_1_ol_74;
  phases ABCN;
  from R5_25_00_1_node_908;
  to R5_25_00_1_node_851;
  length 112.844;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_75;
// downstream 13.42 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_902;
  to R5_25_00_1_node_908;
  length 36.581;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_76;
// downstream 386.84 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_849;
  to R5_25_00_1_node_123;
  length 346.987;
  configuration ID_105;
}
object overhead_line {
  name R5_25_00_1_ol_77;
// downstream 569.58 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_868;
  to R5_25_00_1_node_867;
  length 301.068;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_78;
// downstream 547.62 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_867;
  to R5_25_00_1_node_637;
  length 253.741;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_79;
// downstream 2723.50 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_930;
  to R5_25_00_1_node_491;
  length 161.493;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_80;
// downstream 2673.19 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_491;
  to R5_25_00_1_node_480;
  length 259.278;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_81;
// downstream 469.76 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_637;
  to R5_25_00_1_node_856;
  length 180.870;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_82;
// downstream 453.39 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_31;
  to R5_25_00_1_node_936;
  length 59.579;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_83;
// downstream 425.84 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_936;
  to R5_25_00_1_node_635;
  length 8.896;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_84;
// downstream 4109.69 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_873;
  to R5_25_00_1_node_853;
  length 118.052;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_85;
// downstream 4283.98 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_900;
  to R5_25_00_1_node_865;
  length 160.844;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_86;
// downstream 8785.77 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_889;
  to R5_25_00_1_node_909;
  length 23.576;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_87;
// downstream 9.66 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_641;
  to R5_25_00_1_node_136;
  length 32.049;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_88;
  phases ABCN;
  from R5_25_00_1_node_932;
  to R5_25_00_1_node_892;
  length 156.706;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_89;
  phases ABCN;
  from R5_25_00_1_node_786;
  to R5_25_00_1_node_899;
  length 296.354;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_90;
// downstream 83.85 kva on CS
  phases ABCN;
  from R5_25_00_1_node_595;
  to R5_25_00_1_node_786;
  length 696.429;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_91;
// downstream 117.39 kva on CS
  phases CN;
  from R5_25_00_1_node_398;
  to R5_25_00_1_node_209;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_92;
// downstream 61.49 kva on CS
  phases CN;
  from R5_25_00_1_node_234;
  to R5_25_00_1_node_399;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_93;
// downstream 61.49 kva on CS
  phases CN;
  from R5_25_00_1_node_399;
  to R5_25_00_1_node_218;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_94;
// downstream 11.18 kva on CS
  phases CN;
  from R5_25_00_1_node_400;
  to R5_25_00_1_node_214;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_95;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_215;
  to R5_25_00_1_node_400;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_96;
// downstream 11.18 kva on CS
  phases CN;
  from R5_25_00_1_node_216;
  to R5_25_00_1_node_401;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_97;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_403;
  to R5_25_00_1_node_404;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_98;
// downstream 78.26 kva on CS
  phases CN;
  from R5_25_00_1_node_213;
  to R5_25_00_1_node_403;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_99;
// downstream 78.26 kva on CS
  phases CN;
  from R5_25_00_1_node_405;
  to R5_25_00_1_node_406;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_100;
// downstream 111.80 kva on CS
  phases CN;
  from R5_25_00_1_node_212;
  to R5_25_00_1_node_405;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_101;
// downstream 111.80 kva on CS
  phases CN;
  from R5_25_00_1_node_407;
  to R5_25_00_1_node_408;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_102;
// downstream 145.34 kva on CS
  phases CN;
  from R5_25_00_1_node_211;
  to R5_25_00_1_node_407;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_103;
// downstream 145.34 kva on CS
  phases CN;
  from R5_25_00_1_node_409;
  to R5_25_00_1_node_410;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_104;
// downstream 178.89 kva on CS
  phases CN;
  from R5_25_00_1_node_210;
  to R5_25_00_1_node_409;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_105;
// downstream 27.95 kva on BS
  phases BN;
  from R5_25_00_1_node_415;
  to R5_25_00_1_node_413;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_106;
// downstream 27.95 kva on BS
  phases BN;
  from R5_25_00_1_node_413;
  to R5_25_00_1_node_414;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_107;
// downstream 11.18 kva on BS
  phases BN;
  from R5_25_00_1_node_418;
  to R5_25_00_1_node_416;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_108;
// downstream 11.18 kva on BS
  phases BN;
  from R5_25_00_1_node_416;
  to R5_25_00_1_node_417;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_109;
// downstream 16.77 kva on BS
  phases BN;
  from R5_25_00_1_node_186;
  to R5_25_00_1_node_419;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_110;
// downstream 16.77 kva on BS
  phases BN;
  from R5_25_00_1_node_421;
  to R5_25_00_1_node_423;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_111;
// downstream 39.13 kva on BS
  phases BN;
  from R5_25_00_1_node_422;
  to R5_25_00_1_node_421;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_112;
// downstream 39.13 kva on BS
  phases BN;
  from R5_25_00_1_node_424;
  to R5_25_00_1_node_425;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_113;
// downstream 61.49 kva on BS
  phases BN;
  from R5_25_00_1_node_185;
  to R5_25_00_1_node_424;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_114;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_431;
  to R5_25_00_1_node_430;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_115;
// downstream 89.44 kva on BS
  phases BN;
  from R5_25_00_1_node_99;
  to R5_25_00_1_node_698;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_116;
// downstream 55.90 kva on BS
  phases BN;
  from R5_25_00_1_node_698;
  to R5_25_00_1_node_100;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_117;
// downstream 55.90 kva on BS
  phases BN;
  from R5_25_00_1_node_700;
  to R5_25_00_1_node_699;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_118;
// downstream 55.90 kva on BS
  phases BN;
  from R5_25_00_1_node_699;
  to R5_25_00_1_node_108;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_119;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_702;
  to R5_25_00_1_node_701;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_120;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_701;
  to R5_25_00_1_node_107;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_121;
// downstream 50.31 kva on CS
  phases CN;
  from R5_25_00_1_node_98;
  to R5_25_00_1_node_704;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_122;
// downstream 33.54 kva on CS
  phases CN;
  from R5_25_00_1_node_704;
  to R5_25_00_1_node_705;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_123;
// downstream 33.54 kva on CS
  phases CN;
  from R5_25_00_1_node_104;
  to R5_25_00_1_node_706;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_124;
// downstream 33.54 kva on CS
  phases CN;
  from R5_25_00_1_node_706;
  to R5_25_00_1_node_103;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_125;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_708;
  to R5_25_00_1_node_707;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_126;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_707;
  to R5_25_00_1_node_106;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_127;
// downstream 33.54 kva on C
  phases CN;
  from R5_25_00_1_node_710;
  to R5_25_00_1_node_709;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_128;
// downstream 4474.25 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_895;
  to R5_25_00_1_node_911;
  length 63.813;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_129;
// downstream 4474.25 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_909;
  to R5_25_00_1_node_896;
  length 19.358;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_130;
// downstream 4311.53 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_909;
  to R5_25_00_1_node_885;
  length 7.143;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_131;
// downstream 3396.56 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_872;
  to R5_25_00_1_node_28;
  length 216.935;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_132;
// downstream 1415.66 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_897;
  to R5_25_00_1_node_912;
  length 93.946;
  configuration ID_97;
}
object overhead_line {
  name R5_25_00_1_ol_133;
// downstream 651.11 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_866;
  to R5_25_00_1_node_859;
  length 121.428;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_134;
// downstream 634.74 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_859;
  to R5_25_00_1_node_934;
  length 106.422;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_135;
// downstream 617.97 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_934;
  to R5_25_00_1_node_112;
  length 11.657;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_136;
// downstream 590.42 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_112;
  to R5_25_00_1_node_711;
  length 10.212;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_137;
// downstream 4087.74 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_887;
  to R5_25_00_1_node_938;
  length 8.209;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_138;
// downstream 4071.37 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_938;
  to R5_25_00_1_node_913;
  length 197.809;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_139;
// downstream 4109.69 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_940;
  to R5_25_00_1_node_888;
  length 90.699;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_140;
// downstream 4109.69 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_853;
  to R5_25_00_1_node_940;
  length 3.514;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_141;
// downstream 333.80 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_113;
  to R5_25_00_1_node_624;
  length 9.713;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_142;
// downstream 333.80 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_857;
  to R5_25_00_1_node_113;
  length 58.047;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_143;
// downstream 267.12 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_624;
  to R5_25_00_1_node_658;
  length 64.051;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_144;
// downstream 464.30 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_910;
  to R5_25_00_1_node_863;
  length 308.733;
  configuration ID_105;
}
object overhead_line {
  name R5_25_00_1_ol_145;
// downstream 205.63 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_658;
  to R5_25_00_1_node_862;
  length 105.251;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_146;
// downstream 436.75 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_863;
  to R5_25_00_1_node_858;
  length 144.556;
  configuration ID_105;
}
object overhead_line {
  name R5_25_00_1_ol_147;
// downstream 436.75 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_858;
  to R5_25_00_1_node_849;
  length 425.656;
  configuration ID_105;
}
object overhead_line {
  name R5_25_00_1_ol_148;
// downstream 4262.02 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_860;
  to R5_25_00_1_node_850;
  length 265.582;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_149;
// downstream 4228.88 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_850;
  to R5_25_00_1_node_6;
  length 198.312;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_150;
// downstream 590.42 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_711;
  to R5_25_00_1_node_855;
  length 40.863;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_151;
// downstream 574.05 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_855;
  to R5_25_00_1_node_810;
  length 60.533;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_152;
// downstream 3451.66 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_27;
  to R5_25_00_1_node_869;
  length 119.963;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_153;
// downstream 3424.11 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_942;
  to R5_25_00_1_node_872;
  length 47.023;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_154;
// downstream 3424.11 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_869;
  to R5_25_00_1_node_942;
  length 222.252;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_155;
// downstream 335.41 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_243;
  to R5_25_00_1_node_807;
  length 780.748;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_156;
// downstream 335.41 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_124;
  to R5_25_00_1_node_243;
  length 214.942;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_157;
// downstream 4157.01 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_871;
  to R5_25_00_1_node_864;
  length 63.362;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_158;
// downstream 4178.97 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_852;
  to R5_25_00_1_node_871;
  length 174.604;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_159;
// downstream 4195.34 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_6;
  to R5_25_00_1_node_133;
  length 214.912;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_160;
// downstream 4283.98 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_865;
  to R5_25_00_1_node_874;
  length 68.277;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_161;
// downstream 4262.02 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_244;
  to R5_25_00_1_node_860;
  length 55.595;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_162;
// downstream 4283.98 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_874;
  to R5_25_00_1_node_244;
  length 185.846;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_163;
// downstream 4157.01 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_864;
  to R5_25_00_1_node_873;
  length 185.401;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_164;
// downstream 9.66 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_136;
  to R5_25_00_1_node_945;
  length 196.594;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_165;
// downstream 369.94 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_848;
  to R5_25_00_1_node_857;
  length 180.188;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_166;
// downstream 369.94 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_635;
  to R5_25_00_1_node_848;
  length 112.200;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_167;
// downstream 60.69 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_110;
  to R5_25_00_1_node_939;
  length 62.240;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_168;
// downstream 38.73 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_939;
  to R5_25_00_1_node_854;
  length 59.613;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_169;
// downstream 205.63 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_862;
  to R5_25_00_1_node_110;
  length 58.505;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_170;
// downstream 3921.95 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_16;
  to R5_25_00_1_node_861;
  length 148.671;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_171;
// downstream 3921.95 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_894;
  to R5_25_00_1_node_16;
  length 67.649;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_172;
// downstream 799.31 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_912;
  to R5_25_00_1_node_875;
  length 29.967;
  configuration ID_97;
}
object overhead_line {
  name R5_25_00_1_ol_173;
  phases ABCN;
  from R5_25_00_1_node_851;
  to R5_25_00_1_node_947;
  length 110.535;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_174;
// downstream 313.05 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_807;
  to R5_25_00_1_node_595;
  length 68.076;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_175;
// downstream 799.31 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_875;
  to R5_25_00_1_node_518;
  length 77.480;
  configuration ID_97;
}
object overhead_line {
  name R5_25_00_1_ol_176;
// downstream 39.13 kva on AS
  phases ABCN;
  from R5_25_00_1_node_910;
  to R5_25_00_1_node_797;
  length 92.042;
  configuration ID_110;
}
object overhead_line {
  name R5_25_00_1_ol_177;
// downstream 503.43 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_518;
  to R5_25_00_1_node_910;
  length 475.833;
  configuration ID_97;
}
object overhead_line {
  name R5_25_00_1_ol_178;
// downstream 569.58 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_810;
  to R5_25_00_1_node_868;
  length 70.519;
  configuration ID_91;
}
object overhead_line {
  name R5_25_00_1_ol_179;
// downstream 149.41 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_913;
  to R5_25_00_1_node_641;
  length 219.312;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_180;
// downstream 3921.95 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_913;
  to R5_25_00_1_node_893;
  length 52.519;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_181;
// downstream 588.09 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_870;
  to R5_25_00_1_node_124;
  length 134.872;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_182;
// downstream 16.37 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_912;
  to R5_25_00_1_node_22;
  length 136.816;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_183;
// downstream 599.98 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_912;
  to R5_25_00_1_node_870;
  length 22.148;
  configuration ID_96;
}
object overhead_line {
  name R5_25_00_1_ol_184;
// downstream 217.89 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_925;
  to R5_25_00_1_node_928;
  length 174.125;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_185;
// downstream 100.62 kva on AS
  phases ABCN;
  from R5_25_00_1_node_928;
  to R5_25_00_1_node_142;
  length 120.445;
  configuration ID_90;
}
object overhead_line {
  name R5_25_00_1_ol_186;
// downstream 53.98 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_928;
  to R5_25_00_1_node_839;
  length 528.070;
  configuration ID_103;
}
object overhead_line {
  name R5_25_00_1_ol_187;
// downstream 201.25 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_270;
  to R5_25_00_1_node_274;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_188;
// downstream 201.25 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_3;
  to R5_25_00_1_node_4;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_189;
// downstream 201.25 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_5;
  to R5_25_00_1_node_3;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_190;
// downstream 33.54 kva on AS
  phases AN;
  from R5_25_00_1_node_47;
  to R5_25_00_1_node_7;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_191;
// downstream 100.62 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_571;
  to R5_25_00_1_node_569;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_192;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_161;
  to R5_25_00_1_node_11;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_193;
// downstream 145.34 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_13;
  to R5_25_00_1_node_12;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_194;
// downstream 145.34 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_12;
  to R5_25_00_1_node_14;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_195;
// downstream 11.18 kva on AS
  phases AN;
  from R5_25_00_1_node_24;
  to R5_25_00_1_node_23;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_196;
  phases AN;
  from R5_25_00_1_node_23;
  to R5_25_00_1_node_948;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_197;
// downstream 13.42 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_920;
  to R5_25_00_1_node_921;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_198;
// downstream 8785.77 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_918;
  to R5_25_00_1_node_919;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_199;
// downstream 268.33 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_245;
  to R5_25_00_1_node_246;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_200;
// downstream 268.33 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_247;
  to R5_25_00_1_node_254;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_201;
// downstream 268.33 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_246;
  to R5_25_00_1_node_248;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_202;
// downstream 1039.77 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_249;
  to R5_25_00_1_node_252;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_203;
// downstream 1039.77 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_245;
  to R5_25_00_1_node_250;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_204;
// downstream 1308.10 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_253;
  to R5_25_00_1_node_251;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_205;
// downstream 3707.63 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_256;
  to R5_25_00_1_node_255;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_206;
// downstream 766.62 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_257;
  to R5_25_00_1_node_264;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_207;
// downstream 766.62 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_256;
  to R5_25_00_1_node_258;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_208;
  phases ABCN;
  from R5_25_00_1_node_259;
  to R5_25_00_1_node_265;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_209;
  phases ABCN;
  from R5_25_00_1_node_255;
  to R5_25_00_1_node_260;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_210;
// downstream 3707.63 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_261;
  to R5_25_00_1_node_263;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_211;
// downstream 4474.25 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_266;
  to R5_25_00_1_node_262;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_212;
  phases ABCN;
  from R5_25_00_1_node_269;
  to R5_25_00_1_node_268;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_213;
// downstream 3383.40 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_271;
  to R5_25_00_1_node_270;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_214;
// downstream 324.23 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_272;
  to R5_25_00_1_node_278;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_215;
// downstream 324.23 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_271;
  to R5_25_00_1_node_273;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_216;
// downstream 201.25 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_2;
  to R5_25_00_1_node_279;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_217;
// downstream 3182.15 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_275;
  to R5_25_00_1_node_277;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_218;
// downstream 3707.63 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_280;
  to R5_25_00_1_node_276;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_219;
// downstream 245.97 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_281;
  to R5_25_00_1_node_282;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_220;
// downstream 245.97 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_283;
  to R5_25_00_1_node_291;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_221;
// downstream 245.97 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_282;
  to R5_25_00_1_node_284;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_222;
// downstream 1308.10 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_285;
  to R5_25_00_1_node_292;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_223;
// downstream 1308.10 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_281;
  to R5_25_00_1_node_286;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_224;
// downstream 1554.07 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_290;
  to R5_25_00_1_node_287;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_225;
  phases ABCN;
  from R5_25_00_1_node_288;
  to R5_25_00_1_node_289;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_226;
// downstream 2969.73 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_294;
  to R5_25_00_1_node_293;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_227;
// downstream 212.43 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_295;
  to R5_25_00_1_node_301;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_228;
// downstream 212.43 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_294;
  to R5_25_00_1_node_296;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_229;
// downstream 1554.07 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_297;
  to R5_25_00_1_node_302;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_230;
// downstream 1554.07 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_293;
  to R5_25_00_1_node_298;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_231;
// downstream 1415.66 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_299;
  to R5_25_00_1_node_304;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_232;
// downstream 3182.15 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_303;
  to R5_25_00_1_node_300;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_233;
// downstream 33.54 kva on CS
  phases CN;
  from R5_25_00_1_node_307;
  to R5_25_00_1_node_306;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_234;
// downstream 33.54 kva on CS
  phases CN;
  from R5_25_00_1_node_306;
  to R5_25_00_1_node_203;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_235;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_202;
  to R5_25_00_1_node_308;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_236;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_313;
  to R5_25_00_1_node_312;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_237;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_312;
  to R5_25_00_1_node_314;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_238;
// downstream 50.31 kva on AS
  phases AN;
  from R5_25_00_1_node_315;
  to R5_25_00_1_node_180;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_239;
// downstream 50.31 kva on AS
  phases AN;
  from R5_25_00_1_node_181;
  to R5_25_00_1_node_315;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_240;
// downstream 55.90 kva on AS
  phases AN;
  from R5_25_00_1_node_318;
  to R5_25_00_1_node_317;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_241;
// downstream 55.90 kva on AS
  phases AN;
  from R5_25_00_1_node_317;
  to R5_25_00_1_node_150;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_242;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_320;
  to R5_25_00_1_node_319;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_243;
// downstream 16.77 kva on BS
  phases BN;
  from R5_25_00_1_node_324;
  to R5_25_00_1_node_323;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_244;
// downstream 33.54 kva on BS
  phases BN;
  from R5_25_00_1_node_197;
  to R5_25_00_1_node_326;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_245;
// downstream 33.54 kva on BS
  phases BN;
  from R5_25_00_1_node_326;
  to R5_25_00_1_node_196;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_246;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_332;
  to R5_25_00_1_node_331;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_247;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_331;
  to R5_25_00_1_node_333;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_248;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_335;
  to R5_25_00_1_node_334;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_249;
  phases CN;
  from R5_25_00_1_node_337;
  to R5_25_00_1_node_338;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_250;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_339;
  to R5_25_00_1_node_337;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_251;
// downstream 67.08 kva on CS
  phases CN;
  from R5_25_00_1_node_340;
  to R5_25_00_1_node_165;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_252;
// downstream 67.08 kva on CS
  phases CN;
  from R5_25_00_1_node_341;
  to R5_25_00_1_node_340;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_253;
// downstream 33.54 kva on AS
  phases AN;
  from R5_25_00_1_node_344;
  to R5_25_00_1_node_342;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_254;
// downstream 33.54 kva on AS
  phases AN;
  from R5_25_00_1_node_342;
  to R5_25_00_1_node_343;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_255;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_346;
  to R5_25_00_1_node_345;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_256;
  phases AN;
  from R5_25_00_1_node_348;
  to R5_25_00_1_node_349;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_257;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_350;
  to R5_25_00_1_node_348;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_258;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_351;
  to R5_25_00_1_node_352;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_259;
// downstream 33.54 kva on AS
  phases AN;
  from R5_25_00_1_node_183;
  to R5_25_00_1_node_351;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_260;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_357;
  to R5_25_00_1_node_356;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_261;
  phases CN;
  from R5_25_00_1_node_359;
  to R5_25_00_1_node_360;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_262;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_361;
  to R5_25_00_1_node_359;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_263;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_366;
  to R5_25_00_1_node_365;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_264;
  phases CN;
  from R5_25_00_1_node_367;
  to R5_25_00_1_node_368;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_265;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_369;
  to R5_25_00_1_node_367;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_266;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_373;
  to R5_25_00_1_node_372;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_267;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_372;
  to R5_25_00_1_node_374;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_268;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_376;
  to R5_25_00_1_node_375;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_269;
// downstream 50.31 kva on CS
  phases CN;
  from R5_25_00_1_node_380;
  to R5_25_00_1_node_379;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_270;
// downstream 50.31 kva on CS
  phases CN;
  from R5_25_00_1_node_379;
  to R5_25_00_1_node_381;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_271;
// downstream 33.54 kva on CS
  phases CN;
  from R5_25_00_1_node_164;
  to R5_25_00_1_node_382;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_272;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_386;
  to R5_25_00_1_node_385;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_273;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_385;
  to R5_25_00_1_node_184;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_274;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_388;
  to R5_25_00_1_node_387;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_275;
// downstream 39.13 kva on CS
  phases CN;
  from R5_25_00_1_node_391;
  to R5_25_00_1_node_390;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_276;
// downstream 39.13 kva on CS
  phases CN;
  from R5_25_00_1_node_390;
  to R5_25_00_1_node_217;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_277;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_393;
  to R5_25_00_1_node_392;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_278;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_392;
  to R5_25_00_1_node_15;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_279;
// downstream 83.85 kva on CS
  phases CN;
  from R5_25_00_1_node_395;
  to R5_25_00_1_node_394;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_280;
// downstream 83.85 kva on CS
  phases CN;
  from R5_25_00_1_node_394;
  to R5_25_00_1_node_235;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_281;
// downstream 95.03 kva on CS
  phases CN;
  from R5_25_00_1_node_233;
  to R5_25_00_1_node_396;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_282;
// downstream 95.03 kva on CS
  phases CN;
  from R5_25_00_1_node_396;
  to R5_25_00_1_node_397;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_283;
// downstream 117.39 kva on CS
  phases CN;
  from R5_25_00_1_node_219;
  to R5_25_00_1_node_398;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_284;
// downstream 83.85 kva on AS
  phases AN;
  from R5_25_00_1_node_434;
  to R5_25_00_1_node_433;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_285;
// downstream 83.85 kva on AS
  phases AN;
  from R5_25_00_1_node_433;
  to R5_25_00_1_node_177;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_286;
// downstream 67.08 kva on AS
  phases AN;
  from R5_25_00_1_node_175;
  to R5_25_00_1_node_435;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_287;
// downstream 67.08 kva on AS
  phases AN;
  from R5_25_00_1_node_435;
  to R5_25_00_1_node_436;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_288;
// downstream 33.54 kva on AS
  phases AN;
  from R5_25_00_1_node_438;
  to R5_25_00_1_node_437;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_289;
// downstream 33.54 kva on CS
  phases CN;
  from R5_25_00_1_node_153;
  to R5_25_00_1_node_440;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_290;
// downstream 33.54 kva on CS
  phases CN;
  from R5_25_00_1_node_442;
  to R5_25_00_1_node_443;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_291;
// downstream 67.08 kva on CS
  phases CN;
  from R5_25_00_1_node_152;
  to R5_25_00_1_node_442;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_292;
// downstream 145.34 kva on AS
  phases AN;
  from R5_25_00_1_node_193;
  to R5_25_00_1_node_446;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_293;
// downstream 145.34 kva on AS
  phases AN;
  from R5_25_00_1_node_446;
  to R5_25_00_1_node_447;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_294;
// downstream 128.57 kva on AS
  phases AN;
  from R5_25_00_1_node_449;
  to R5_25_00_1_node_448;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_295;
// downstream 128.57 kva on AS
  phases AN;
  from R5_25_00_1_node_448;
  to R5_25_00_1_node_195;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_296;
// downstream 106.21 kva on AS
  phases AN;
  from R5_25_00_1_node_194;
  to R5_25_00_1_node_450;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_297;
// downstream 106.21 kva on AS
  phases AN;
  from R5_25_00_1_node_450;
  to R5_25_00_1_node_451;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_298;
// downstream 83.85 kva on AS
  phases AN;
  from R5_25_00_1_node_453;
  to R5_25_00_1_node_452;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_299;
// downstream 83.85 kva on AS
  phases AN;
  from R5_25_00_1_node_452;
  to R5_25_00_1_node_454;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_300;
// downstream 61.49 kva on AS
  phases AN;
  from R5_25_00_1_node_456;
  to R5_25_00_1_node_455;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_301;
// downstream 61.49 kva on AS
  phases AN;
  from R5_25_00_1_node_455;
  to R5_25_00_1_node_457;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_302;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_191;
  to R5_25_00_1_node_458;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_303;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_458;
  to R5_25_00_1_node_459;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_304;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_461;
  to R5_25_00_1_node_460;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_305;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_460;
  to R5_25_00_1_node_192;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_306;
// downstream 89.44 kva on AS
  phases AN;
  from R5_25_00_1_node_462;
  to R5_25_00_1_node_463;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_307;
// downstream 111.80 kva on AS
  phases AN;
  from R5_25_00_1_node_464;
  to R5_25_00_1_node_462;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_308;
// downstream 111.80 kva on AS
  phases AN;
  from R5_25_00_1_node_465;
  to R5_25_00_1_node_466;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_309;
// downstream 134.16 kva on AS
  phases AN;
  from R5_25_00_1_node_189;
  to R5_25_00_1_node_465;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_310;
// downstream 134.16 kva on AS
  phases AN;
  from R5_25_00_1_node_467;
  to R5_25_00_1_node_468;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_311;
// downstream 156.52 kva on AS
  phases AN;
  from R5_25_00_1_node_188;
  to R5_25_00_1_node_467;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_312;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_190;
  to R5_25_00_1_node_469;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_313;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_471;
  to R5_25_00_1_node_473;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_314;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_472;
  to R5_25_00_1_node_471;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_315;
// downstream 67.08 kva on AS
  phases AN;
  from R5_25_00_1_node_474;
  to R5_25_00_1_node_475;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_316;
// downstream 89.44 kva on AS
  phases AN;
  from R5_25_00_1_node_476;
  to R5_25_00_1_node_474;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_317;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_477;
  to R5_25_00_1_node_478;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_318;
// downstream 67.08 kva on AS
  phases AN;
  from R5_25_00_1_node_479;
  to R5_25_00_1_node_477;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_319;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_483;
  to R5_25_00_1_node_482;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_320;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_482;
  to R5_25_00_1_node_484;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_321;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_487;
  to R5_25_00_1_node_485;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_322;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_488;
  to R5_25_00_1_node_489;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_323;
// downstream 50.31 kva on AS
  phases AN;
  from R5_25_00_1_node_490;
  to R5_25_00_1_node_488;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_324;
// downstream 342.12 kva on BCS
  phases BCN;
  from R5_25_00_1_node_494;
  to R5_25_00_1_node_493;
  length 10.000;
  configuration ID_113;
}
object overhead_line {
  name R5_25_00_1_ol_325;
// downstream 342.12 kva on BCS
  phases BCN;
  from R5_25_00_1_node_493;
  to R5_25_00_1_node_495;
  length 10.000;
  configuration ID_113;
}
object overhead_line {
  name R5_25_00_1_ol_326;
// downstream 122.98 kva on BS
  phases BN;
  from R5_25_00_1_node_87;
  to R5_25_00_1_node_496;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_327;
// downstream 122.98 kva on BS
  phases BN;
  from R5_25_00_1_node_496;
  to R5_25_00_1_node_90;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_328;
// downstream 89.44 kva on BS
  phases BN;
  from R5_25_00_1_node_88;
  to R5_25_00_1_node_497;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_329;
// downstream 89.44 kva on BS
  phases BN;
  from R5_25_00_1_node_497;
  to R5_25_00_1_node_89;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_330;
// downstream 67.08 kva on BS
  phases BN;
  from R5_25_00_1_node_83;
  to R5_25_00_1_node_498;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_331;
// downstream 44.72 kva on BS
  phases BN;
  from R5_25_00_1_node_498;
  to R5_25_00_1_node_91;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_332;
// downstream 44.72 kva on BS
  phases BN;
  from R5_25_00_1_node_500;
  to R5_25_00_1_node_499;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_333;
// downstream 44.72 kva on BS
  phases BN;
  from R5_25_00_1_node_499;
  to R5_25_00_1_node_84;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_334;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_93;
  to R5_25_00_1_node_501;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_335;
// downstream 16.77 kva on BS
  phases BN;
  from R5_25_00_1_node_503;
  to R5_25_00_1_node_96;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_336;
// downstream 16.77 kva on BS
  phases BN;
  from R5_25_00_1_node_504;
  to R5_25_00_1_node_503;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_337;
// downstream 16.77 kva on BS
  phases BN;
  from R5_25_00_1_node_505;
  to R5_25_00_1_node_506;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_338;
// downstream 39.13 kva on BS
  phases BN;
  from R5_25_00_1_node_97;
  to R5_25_00_1_node_505;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_339;
// downstream 39.13 kva on BS
  phases BN;
  from R5_25_00_1_node_507;
  to R5_25_00_1_node_508;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_340;
// downstream 61.49 kva on BS
  phases BN;
  from R5_25_00_1_node_95;
  to R5_25_00_1_node_507;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_341;
// downstream 61.49 kva on BS
  phases BN;
  from R5_25_00_1_node_509;
  to R5_25_00_1_node_510;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_342;
// downstream 83.85 kva on BS
  phases BN;
  from R5_25_00_1_node_511;
  to R5_25_00_1_node_509;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_343;
// downstream 100.62 kva on BS
  phases BN;
  from R5_25_00_1_node_513;
  to R5_25_00_1_node_512;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_344;
// downstream 100.62 kva on BS
  phases BN;
  from R5_25_00_1_node_512;
  to R5_25_00_1_node_82;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_345;
// downstream 100.62 kva on BS
  phases BN;
  from R5_25_00_1_node_514;
  to R5_25_00_1_node_515;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_346;
// downstream 117.39 kva on BS
  phases BN;
  from R5_25_00_1_node_81;
  to R5_25_00_1_node_514;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_347;
// downstream 117.39 kva on BS
  phases BN;
  from R5_25_00_1_node_516;
  to R5_25_00_1_node_517;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_348;
// downstream 134.16 kva on BS
  phases BN;
  from R5_25_00_1_node_79;
  to R5_25_00_1_node_516;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_349;
// downstream 190.07 kva on CS
  phases CN;
  from R5_25_00_1_node_521;
  to R5_25_00_1_node_520;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_350;
// downstream 190.07 kva on CS
  phases CN;
  from R5_25_00_1_node_520;
  to R5_25_00_1_node_522;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_351;
// downstream 167.71 kva on CS
  phases CN;
  from R5_25_00_1_node_524;
  to R5_25_00_1_node_523;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_352;
// downstream 167.71 kva on CS
  phases CN;
  from R5_25_00_1_node_523;
  to R5_25_00_1_node_525;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_353;
// downstream 150.93 kva on CS
  phases CN;
  from R5_25_00_1_node_527;
  to R5_25_00_1_node_526;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_354;
// downstream 150.93 kva on CS
  phases CN;
  from R5_25_00_1_node_526;
  to R5_25_00_1_node_528;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_355;
// downstream 134.16 kva on CS
  phases CN;
  from R5_25_00_1_node_530;
  to R5_25_00_1_node_529;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_356;
// downstream 134.16 kva on CS
  phases CN;
  from R5_25_00_1_node_529;
  to R5_25_00_1_node_531;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_357;
// downstream 100.62 kva on CS
  phases CN;
  from R5_25_00_1_node_533;
  to R5_25_00_1_node_532;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_358;
// downstream 100.62 kva on CS
  phases CN;
  from R5_25_00_1_node_532;
  to R5_25_00_1_node_534;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_359;
// downstream 78.26 kva on CS
  phases CN;
  from R5_25_00_1_node_536;
  to R5_25_00_1_node_535;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_360;
// downstream 78.26 kva on CS
  phases CN;
  from R5_25_00_1_node_535;
  to R5_25_00_1_node_537;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_361;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_539;
  to R5_25_00_1_node_538;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_362;
// downstream 134.16 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_54;
  to R5_25_00_1_node_540;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_363;
  phases ABCN;
  from R5_25_00_1_node_540;
  to R5_25_00_1_node_541;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_364;
// downstream 134.16 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_544;
  to R5_25_00_1_node_542;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_365;
// downstream 44.72 kva on A
  phases AN;
  from R5_25_00_1_node_546;
  to R5_25_00_1_node_545;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_366;
// downstream 44.72 kva on A
  phases AN;
  from R5_25_00_1_node_545;
  to R5_25_00_1_node_949;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_367;
// downstream 201.25 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_55;
  to R5_25_00_1_node_548;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_368;
// downstream 134.16 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_548;
  to R5_25_00_1_node_549;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_369;
// downstream 234.79 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_58;
  to R5_25_00_1_node_550;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_370;
// downstream 234.79 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_550;
  to R5_25_00_1_node_53;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_371;
// downstream 704.36 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_551;
  to R5_25_00_1_node_552;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_372;
// downstream 1039.77 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_52;
  to R5_25_00_1_node_551;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_373;
// downstream 704.36 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_553;
  to R5_25_00_1_node_555;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_374;
// downstream 469.57 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_555;
  to R5_25_00_1_node_554;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_375;
// downstream 469.57 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_561;
  to R5_25_00_1_node_563;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_376;
// downstream 234.79 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_563;
  to R5_25_00_1_node_562;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_377;
// downstream 100.62 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_574;
  to R5_25_00_1_node_572;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_378;
// downstream 766.62 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_573;
  to R5_25_00_1_node_574;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_379;
  phases AN;
  from R5_25_00_1_node_580;
  to R5_25_00_1_node_581;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_380;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_139;
  to R5_25_00_1_node_580;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_381;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_582;
  to R5_25_00_1_node_583;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_382;
// downstream 67.08 kva on AS
  phases AN;
  from R5_25_00_1_node_584;
  to R5_25_00_1_node_582;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_383;
// downstream 67.08 kva on AS
  phases AN;
  from R5_25_00_1_node_585;
  to R5_25_00_1_node_586;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_384;
// downstream 83.85 kva on AS
  phases AN;
  from R5_25_00_1_node_587;
  to R5_25_00_1_node_585;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_385;
// downstream 83.85 kva on AS
  phases AN;
  from R5_25_00_1_node_588;
  to R5_25_00_1_node_589;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_386;
// downstream 100.62 kva on AS
  phases AN;
  from R5_25_00_1_node_94;
  to R5_25_00_1_node_588;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_387;
// downstream 100.62 kva on AS
  phases AN;
  from R5_25_00_1_node_590;
  to R5_25_00_1_node_591;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_388;
// downstream 122.98 kva on AS
  phases AN;
  from R5_25_00_1_node_592;
  to R5_25_00_1_node_590;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_389;
// downstream 122.98 kva on AS
  phases AN;
  from R5_25_00_1_node_593;
  to R5_25_00_1_node_594;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_390;
// downstream 145.34 kva on AS
  phases AN;
  from R5_25_00_1_node_80;
  to R5_25_00_1_node_593;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_391;
// downstream 95.03 kva on AS
  phases AN;
  from R5_25_00_1_node_597;
  to R5_25_00_1_node_596;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_392;
// downstream 95.03 kva on AS
  phases AN;
  from R5_25_00_1_node_596;
  to R5_25_00_1_node_598;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_393;
// downstream 61.49 kva on AS
  phases AN;
  from R5_25_00_1_node_600;
  to R5_25_00_1_node_599;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_394;
// downstream 61.49 kva on AS
  phases AN;
  from R5_25_00_1_node_599;
  to R5_25_00_1_node_601;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_395;
// downstream 39.13 kva on AS
  phases AN;
  from R5_25_00_1_node_603;
  to R5_25_00_1_node_602;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_396;
// downstream 39.13 kva on AS
  phases AN;
  from R5_25_00_1_node_602;
  to R5_25_00_1_node_604;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_397;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_606;
  to R5_25_00_1_node_605;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_398;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_605;
  to R5_25_00_1_node_59;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_399;
// downstream 134.16 kva on BS
  phases BN;
  from R5_25_00_1_node_609;
  to R5_25_00_1_node_608;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_400;
// downstream 134.16 kva on BS
  phases BN;
  from R5_25_00_1_node_608;
  to R5_25_00_1_node_60;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_401;
// downstream 100.62 kva on BS
  phases BN;
  from R5_25_00_1_node_70;
  to R5_25_00_1_node_610;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_402;
// downstream 67.08 kva on BS
  phases BN;
  from R5_25_00_1_node_610;
  to R5_25_00_1_node_69;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_403;
// downstream 67.08 kva on BS
  phases BN;
  from R5_25_00_1_node_612;
  to R5_25_00_1_node_611;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_404;
// downstream 67.08 kva on BS
  phases BN;
  from R5_25_00_1_node_611;
  to R5_25_00_1_node_613;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_405;
// downstream 33.54 kva on BS
  phases BN;
  from R5_25_00_1_node_615;
  to R5_25_00_1_node_614;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_406;
// downstream 234.79 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_617;
  to R5_25_00_1_node_616;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_407;
// downstream 234.79 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_616;
  to R5_25_00_1_node_618;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_408;
// downstream 134.16 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_620;
  to R5_25_00_1_node_619;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_409;
// downstream 33.54 kva on AB
  phases ABN;
  from R5_25_00_1_node_622;
  to R5_25_00_1_node_621;
  length 10.000;
  configuration ID_114;
}
object overhead_line {
  name R5_25_00_1_ol_410;
// downstream 33.54 kva on AB
  phases ABN;
  from R5_25_00_1_node_621;
  to R5_25_00_1_node_950;
  length 10.000;
  configuration ID_114;
}
object overhead_line {
  name R5_25_00_1_ol_411;
// downstream 50.31 kva on AS
  phases AN;
  from R5_25_00_1_node_627;
  to R5_25_00_1_node_626;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_412;
// downstream 50.31 kva on AS
  phases AN;
  from R5_25_00_1_node_626;
  to R5_25_00_1_node_32;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_413;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_629;
  to R5_25_00_1_node_628;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_414;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_628;
  to R5_25_00_1_node_630;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_415;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_632;
  to R5_25_00_1_node_631;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_416;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_633;
  to R5_25_00_1_node_634;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_417;
// downstream 55.90 kva on AS
  phases AN;
  from R5_25_00_1_node_30;
  to R5_25_00_1_node_633;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_418;
// downstream 16.77 kva on BS
  phases BN;
  from R5_25_00_1_node_45;
  to R5_25_00_1_node_639;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_419;
// downstream 16.77 kva on BS
  phases BN;
  from R5_25_00_1_node_640;
  to R5_25_00_1_node_43;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_420;
// downstream 50.31 kva on BS
  phases BN;
  from R5_25_00_1_node_44;
  to R5_25_00_1_node_640;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_421;
// downstream 139.75 kva on AS
  phases AN;
  from R5_25_00_1_node_51;
  to R5_25_00_1_node_643;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_422;
// downstream 122.98 kva on AS
  phases AN;
  from R5_25_00_1_node_643;
  to R5_25_00_1_node_50;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_423;
// downstream 100.62 kva on AS
  phases AN;
  from R5_25_00_1_node_645;
  to R5_25_00_1_node_644;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_424;
// downstream 100.62 kva on AS
  phases AN;
  from R5_25_00_1_node_644;
  to R5_25_00_1_node_48;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_425;
// downstream 122.98 kva on AS
  phases AN;
  from R5_25_00_1_node_647;
  to R5_25_00_1_node_646;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_426;
// downstream 122.98 kva on AS
  phases AN;
  from R5_25_00_1_node_646;
  to R5_25_00_1_node_49;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_427;
// downstream 78.26 kva on AS
  phases AN;
  from R5_25_00_1_node_649;
  to R5_25_00_1_node_648;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_428;
// downstream 78.26 kva on AS
  phases AN;
  from R5_25_00_1_node_648;
  to R5_25_00_1_node_650;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_429;
// downstream 55.90 kva on AS
  phases AN;
  from R5_25_00_1_node_652;
  to R5_25_00_1_node_651;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_430;
// downstream 55.90 kva on AS
  phases AN;
  from R5_25_00_1_node_651;
  to R5_25_00_1_node_653;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_431;
  phases AN;
  from R5_25_00_1_node_655;
  to R5_25_00_1_node_656;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_432;
// downstream 33.54 kva on AS
  phases AN;
  from R5_25_00_1_node_657;
  to R5_25_00_1_node_655;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_433;
// downstream 61.49 kva on AS
  phases AN;
  from R5_25_00_1_node_661;
  to R5_25_00_1_node_660;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_434;
// downstream 61.49 kva on AS
  phases AN;
  from R5_25_00_1_node_660;
  to R5_25_00_1_node_662;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_435;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_664;
  to R5_25_00_1_node_663;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_436;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_663;
  to R5_25_00_1_node_221;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_437;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_220;
  to R5_25_00_1_node_665;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_438;
  phases AN;
  from R5_25_00_1_node_667;
  to R5_25_00_1_node_668;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_439;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_223;
  to R5_25_00_1_node_667;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_440;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_669;
  to R5_25_00_1_node_670;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_441;
// downstream 39.13 kva on AS
  phases AN;
  from R5_25_00_1_node_671;
  to R5_25_00_1_node_669;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_442;
// downstream 39.13 kva on AS
  phases AN;
  from R5_25_00_1_node_672;
  to R5_25_00_1_node_673;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_443;
// downstream 61.49 kva on AS
  phases AN;
  from R5_25_00_1_node_222;
  to R5_25_00_1_node_672;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_444;
// downstream 55.90 kva on BS
  phases BN;
  from R5_25_00_1_node_41;
  to R5_25_00_1_node_677;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_445;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_677;
  to R5_25_00_1_node_678;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_446;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_42;
  to R5_25_00_1_node_679;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_447;
  phases BN;
  from R5_25_00_1_node_679;
  to R5_25_00_1_node_29;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_448;
// downstream 324.23 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_681;
  to R5_25_00_1_node_680;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_449;
// downstream 324.23 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_680;
  to R5_25_00_1_node_682;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_450;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_684;
  to R5_25_00_1_node_683;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_451;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_683;
  to R5_25_00_1_node_951;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_452;
// downstream 61.49 kva on AS
  phases AN;
  from R5_25_00_1_node_687;
  to R5_25_00_1_node_686;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_453;
// downstream 61.49 kva on AS
  phases AN;
  from R5_25_00_1_node_686;
  to R5_25_00_1_node_688;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_454;
// downstream 39.13 kva on AS
  phases AN;
  from R5_25_00_1_node_85;
  to R5_25_00_1_node_689;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_455;
// downstream 39.13 kva on AS
  phases AN;
  from R5_25_00_1_node_689;
  to R5_25_00_1_node_129;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_456;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_86;
  to R5_25_00_1_node_690;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_457;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_690;
  to R5_25_00_1_node_128;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_458;
  phases ABN;
  from R5_25_00_1_node_691;
  to R5_25_00_1_node_952;
  length 10.000;
  configuration ID_114;
}
object overhead_line {
  name R5_25_00_1_ol_459;
// downstream 33.54 kva on AB
  phases ABN;
  from R5_25_00_1_node_693;
  to R5_25_00_1_node_691;
  length 10.000;
  configuration ID_114;
}
object overhead_line {
  name R5_25_00_1_ol_460;
// downstream 145.34 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_695;
  to R5_25_00_1_node_696;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_461;
// downstream 212.43 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_697;
  to R5_25_00_1_node_695;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_462;
// downstream 16.77 kva on BS
  phases BN;
  from R5_25_00_1_node_713;
  to R5_25_00_1_node_712;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_463;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_717;
  to R5_25_00_1_node_716;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_464;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_157;
  to R5_25_00_1_node_718;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_465;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_741;
  to R5_25_00_1_node_740;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_466;
// downstream 33.54 kva on CS
  phases CN;
  from R5_25_00_1_node_744;
  to R5_25_00_1_node_743;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_467;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_746;
  to R5_25_00_1_node_745;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_468;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_749;
  to R5_25_00_1_node_748;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_469;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_748;
  to R5_25_00_1_node_750;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_470;
// downstream 11.18 kva on CS
  phases CN;
  from R5_25_00_1_node_752;
  to R5_25_00_1_node_751;
  length 10.000;
  configuration ID_108;
}
object overhead_line {
  name R5_25_00_1_ol_471;
// downstream 33.54 kva on BS
  phases BN;
  from R5_25_00_1_node_755;
  to R5_25_00_1_node_754;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_472;
// downstream 78.26 kva on BS
  phases BN;
  from R5_25_00_1_node_207;
  to R5_25_00_1_node_757;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_473;
// downstream 67.08 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_793;
  to R5_25_00_1_node_792;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_474;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_796;
  to R5_25_00_1_node_795;
  length 10.000;
  configuration ID_109;
}
object overhead_line {
  name R5_25_00_1_ol_475;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_831;
  to R5_25_00_1_node_830;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_476;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_830;
  to R5_25_00_1_node_832;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_477;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_834;
  to R5_25_00_1_node_833;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_478;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_833;
  to R5_25_00_1_node_835;
  length 10.000;
  configuration ID_112;
}
object overhead_line {
  name R5_25_00_1_ol_479;
// downstream 704.36 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_557;
  to R5_25_00_1_node_553;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_480;
// downstream 469.57 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_554;
  to R5_25_00_1_node_558;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_481;
// downstream 469.57 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_565;
  to R5_25_00_1_node_561;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_482;
// downstream 234.79 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_562;
  to R5_25_00_1_node_566;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_483;
// downstream 100.62 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_572;
  to R5_25_00_1_node_576;
  length 10.000;
  configuration ID_111;
}
object overhead_line {
  name R5_25_00_1_ol_484;
// downstream 766.62 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_577;
  to R5_25_00_1_node_573;
  length 10.000;
  configuration ID_111;
}
object underground_line {
  name R5_25_00_1_ul_1;
// downstream 50.31 kva on AS
  phases AN;
  from R5_25_00_1_node_179;
  to R5_25_00_1_node_181;
  length 39.651;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_2;
// downstream 134.16 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_4;
  to R5_25_00_1_node_544;
  length 547.854;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_3;
// downstream 201.25 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_279;
  to R5_25_00_1_node_5;
  length 534.546;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_4;
// downstream 33.54 kva on AS
  phases AN;
  from R5_25_00_1_node_132;
  to R5_25_00_1_node_47;
  length 260.756;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_5;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_10;
  to R5_25_00_1_node_161;
  length 177.741;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_6;
  phases BN;
  from R5_25_00_1_node_107;
  to R5_25_00_1_node_703;
  length 182.675;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_7;
// downstream 61.49 kva on AS
  phases AN;
  from R5_25_00_1_node_454;
  to R5_25_00_1_node_456;
  length 298.277;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_8;
// downstream 95.03 kva on CS
  phases CN;
  from R5_25_00_1_node_209;
  to R5_25_00_1_node_233;
  length 222.579;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_9;
// downstream 117.39 kva on CS
  phases CN;
  from R5_25_00_1_node_238;
  to R5_25_00_1_node_224;
  length 128.954;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_10;
// downstream 469.57 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_560;
  to R5_25_00_1_node_567;
  length 412.109;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_11;
  phases ABCN;
  from R5_25_00_1_node_20;
  to R5_25_00_1_node_17;
  length 365.590;
  configuration ID_87;
}
object underground_line {
  name R5_25_00_1_ul_12;
  phases ABCN;
  from R5_25_00_1_node_21;
  to R5_25_00_1_node_20;
  length 690.621;
  configuration ID_88;
}
object underground_line {
  name R5_25_00_1_ul_13;
  phases ABCN;
  from R5_25_00_1_node_19;
  to R5_25_00_1_node_21;
  length 102.948;
  configuration ID_87;
}
object underground_line {
  name R5_25_00_1_ul_14;
// downstream 67.08 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_24;
  to R5_25_00_1_node_25;
  length 14.115;
  configuration ID_87;
}
object underground_line {
  name R5_25_00_1_ul_15;
// downstream 212.43 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_301;
  to R5_25_00_1_node_697;
  length 110.946;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_16;
// downstream 145.34 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_696;
  to R5_25_00_1_node_26;
  length 79.138;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_17;
// downstream 145.34 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_26;
  to R5_25_00_1_node_13;
  length 44.874;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_18;
// downstream 78.26 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_14;
  to R5_25_00_1_node_24;
  length 243.503;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_19;
// downstream 118.51 kva on BS
  phases BN;
  from R5_25_00_1_node_824;
  to R5_25_00_1_node_36;
  length 122.279;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_20;
// downstream 230.32 kva on BS
  phases BN;
  from R5_25_00_1_node_817;
  to R5_25_00_1_node_37;
  length 89.144;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_21;
// downstream 245.97 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_291;
  to R5_25_00_1_node_56;
  length 29.804;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_22;
// downstream 201.25 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_56;
  to R5_25_00_1_node_57;
  length 45.952;
  configuration ID_88;
}
object underground_line {
  name R5_25_00_1_ul_23;
// downstream 234.79 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_622;
  to R5_25_00_1_node_623;
  length 14.105;
  configuration ID_87;
}
object underground_line {
  name R5_25_00_1_ul_24;
// downstream 229.20 kva on ABS
  phases ABN;
  from R5_25_00_1_node_61;
  to R5_25_00_1_node_68;
  length 299.365;
  configuration ID_92;
}
object underground_line {
  name R5_25_00_1_ul_25;
  phases CN;
  from R5_25_00_1_node_790;
  to R5_25_00_1_node_63;
  length 149.394;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_26;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_62;
  to R5_25_00_1_node_788;
  length 141.511;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_27;
  phases CN;
  from R5_25_00_1_node_788;
  to R5_25_00_1_node_64;
  length 144.936;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_28;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_789;
  to R5_25_00_1_node_65;
  length 155.630;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_29;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_791;
  to R5_25_00_1_node_140;
  length 296.396;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_30;
// downstream 39.13 kva on CS
  phases CN;
  from R5_25_00_1_node_62;
  to R5_25_00_1_node_66;
  length 143.933;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_31;
  phases BN;
  from R5_25_00_1_node_68;
  to R5_25_00_1_node_67;
  length 10.988;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_32;
// downstream 134.16 kva on BS
  phases BN;
  from R5_25_00_1_node_68;
  to R5_25_00_1_node_609;
  length 181.934;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_33;
// downstream 95.03 kva on AS
  phases AN;
  from R5_25_00_1_node_68;
  to R5_25_00_1_node_597;
  length 25.721;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_34;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_809;
  to R5_25_00_1_node_71;
  length 186.047;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_35;
// downstream 78.26 kva on CS
  phases CN;
  from R5_25_00_1_node_946;
  to R5_25_00_1_node_803;
  length 69.416;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_36;
// downstream 33.54 kva on CS
  phases CN;
  from R5_25_00_1_node_804;
  to R5_25_00_1_node_74;
  length 154.590;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_37;
// downstream 44.72 kva on BS
  phases BN;
  from R5_25_00_1_node_92;
  to R5_25_00_1_node_500;
  length 255.762;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_38;
// downstream 61.49 kva on AS
  phases AN;
  from R5_25_00_1_node_102;
  to R5_25_00_1_node_687;
  length 282.749;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_39;
// downstream 55.90 kva on BS
  phases BN;
  from R5_25_00_1_node_100;
  to R5_25_00_1_node_700;
  length 313.908;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_40;
// downstream 150.93 kva on ABS
  phases ABN;
  from R5_25_00_1_node_684;
  to R5_25_00_1_node_685;
  length 14.147;
  configuration ID_92;
}
object underground_line {
  name R5_25_00_1_ul_41;
  phases ABN;
  from R5_25_00_1_node_710;
  to R5_25_00_1_node_101;
  length 14.105;
  configuration ID_92;
}
object underground_line {
  name R5_25_00_1_ul_42;
// downstream 33.54 kva on C
  phases ABCN;
  from R5_25_00_1_node_693;
  to R5_25_00_1_node_692;
  length 14.097;
  configuration ID_87;
}
object underground_line {
  name R5_25_00_1_ul_43;
// downstream 342.12 kva on BCS
  phases BCN;
  from R5_25_00_1_node_77;
  to R5_25_00_1_node_115;
  length 330.306;
  configuration ID_95;
}
object underground_line {
  name R5_25_00_1_ul_44;
// downstream 190.07 kva on CS
  phases CN;
  from R5_25_00_1_node_137;
  to R5_25_00_1_node_116;
  length 98.967;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_45;
// downstream 190.07 kva on CS
  phases CN;
  from R5_25_00_1_node_116;
  to R5_25_00_1_node_117;
  length 32.054;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_46;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_119;
  to R5_25_00_1_node_539;
  length 257.372;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_47;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_118;
  to R5_25_00_1_node_119;
  length 30.140;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_48;
// downstream 122.98 kva on BS
  phases BN;
  from R5_25_00_1_node_137;
  to R5_25_00_1_node_120;
  length 280.922;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_49;
// downstream 122.98 kva on BS
  phases BN;
  from R5_25_00_1_node_120;
  to R5_25_00_1_node_131;
  length 315.681;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_50;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_121;
  to R5_25_00_1_node_93;
  length 86.369;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_51;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_122;
  to R5_25_00_1_node_121;
  length 522.695;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_52;
// downstream 55.90 kva on CS
  phases CN;
  from R5_25_00_1_node_803;
  to R5_25_00_1_node_126;
  length 300.314;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_53;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_127;
  to R5_25_00_1_node_805;
  length 143.955;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_54;
  phases AN;
  from R5_25_00_1_node_138;
  to R5_25_00_1_node_78;
  length 145.050;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_55;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_805;
  to R5_25_00_1_node_130;
  length 451.391;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_56;
// downstream 313.05 kva on BCS
  phases BCN;
  from R5_25_00_1_node_495;
  to R5_25_00_1_node_137;
  length 13.414;
  configuration ID_89;
}
object underground_line {
  name R5_25_00_1_ul_57;
  phases AN;
  from R5_25_00_1_node_581;
  to R5_25_00_1_node_138;
  length 596.384;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_58;
// downstream 766.62 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_579;
  to R5_25_00_1_node_577;
  length 154.758;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_59;
// downstream 448.33 kva on BS
  phases BN;
  from R5_25_00_1_node_27;
  to R5_25_00_1_node_111;
  length 19.762;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_60;
// downstream 425.97 kva on BS
  phases BN;
  from R5_25_00_1_node_111;
  to R5_25_00_1_node_929;
  length 41.819;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_61;
  phases CN;
  from R5_25_00_1_node_906;
  to R5_25_00_1_node_927;
  length 133.284;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_62;
// downstream 152.05 kva on CS
  phases CN;
  from R5_25_00_1_node_714;
  to R5_25_00_1_node_158;
  length 211.396;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_63;
  phases CN;
  from R5_25_00_1_node_158;
  to R5_25_00_1_node_159;
  length 71.177;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_64;
  phases CN;
  from R5_25_00_1_node_158;
  to R5_25_00_1_node_160;
  length 49.169;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_65;
// downstream 27.95 kva on CS
  phases CN;
  from R5_25_00_1_node_731;
  to R5_25_00_1_node_734;
  length 44.944;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_66;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_721;
  to R5_25_00_1_node_169;
  length 147.529;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_67;
  phases BN;
  from R5_25_00_1_node_724;
  to R5_25_00_1_node_170;
  length 120.049;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_68;
// downstream 83.85 kva on AS
  phases AN;
  from R5_25_00_1_node_176;
  to R5_25_00_1_node_434;
  length 464.958;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_69;
// downstream 33.54 kva on AS
  phases AN;
  from R5_25_00_1_node_436;
  to R5_25_00_1_node_438;
  length 628.824;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_70;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_180;
  to R5_25_00_1_node_313;
  length 505.822;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_71;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_343;
  to R5_25_00_1_node_346;
  length 264.220;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_72;
// downstream 11.18 kva on BS
  phases BN;
  from R5_25_00_1_node_414;
  to R5_25_00_1_node_418;
  length 642.395;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_73;
// downstream 27.95 kva on BS
  phases BN;
  from R5_25_00_1_node_187;
  to R5_25_00_1_node_415;
  length 315.525;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_74;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_478;
  to R5_25_00_1_node_472;
  length 483.171;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_75;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_457;
  to R5_25_00_1_node_461;
  length 347.348;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_76;
// downstream 106.21 kva on AS
  phases AN;
  from R5_25_00_1_node_195;
  to R5_25_00_1_node_194;
  length 72.739;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_77;
// downstream 128.57 kva on AS
  phases AN;
  from R5_25_00_1_node_447;
  to R5_25_00_1_node_449;
  length 316.395;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_78;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_775;
  to R5_25_00_1_node_201;
  length 280.210;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_79;
// downstream 106.21 kva on CS
  phases CN;
  from R5_25_00_1_node_773;
  to R5_25_00_1_node_205;
  length 50.209;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_80;
// downstream 117.39 kva on CS
  phases CN;
  from R5_25_00_1_node_224;
  to R5_25_00_1_node_219;
  length 165.184;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_81;
// downstream 45.84 kva on CS
  phases CN;
  from R5_25_00_1_node_776;
  to R5_25_00_1_node_230;
  length 92.393;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_82;
// downstream 40.25 kva on CS
  phases CN;
  from R5_25_00_1_node_768;
  to R5_25_00_1_node_237;
  length 218.323;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_83;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_240;
  to R5_25_00_1_node_783;
  length 152.990;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_84;
// downstream 33.54 kva on CS
  phases CN;
  from R5_25_00_1_node_204;
  to R5_25_00_1_node_307;
  length 409.287;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_85;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_203;
  to R5_25_00_1_node_202;
  length 625.350;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_86;
  phases CN;
  from R5_25_00_1_node_310;
  to R5_25_00_1_node_309;
  length 508.036;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_87;
// downstream 55.90 kva on AS
  phases AN;
  from R5_25_00_1_node_316;
  to R5_25_00_1_node_318;
  length 164.961;
  configuration ID_98;
}
object underground_line {
  name R5_25_00_1_ul_88;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_150;
  to R5_25_00_1_node_320;
  length 337.952;
  configuration ID_98;
}
object underground_line {
  name R5_25_00_1_ul_89;
// downstream 16.77 kva on BS
  phases BN;
  from R5_25_00_1_node_322;
  to R5_25_00_1_node_324;
  length 204.797;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_90;
  phases BN;
  from R5_25_00_1_node_196;
  to R5_25_00_1_node_325;
  length 211.843;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_91;
// downstream 33.54 kva on BS
  phases BN;
  from R5_25_00_1_node_327;
  to R5_25_00_1_node_197;
  length 205.900;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_92;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_330;
  to R5_25_00_1_node_332;
  length 121.705;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_93;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_333;
  to R5_25_00_1_node_335;
  length 245.703;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_94;
  phases CN;
  from R5_25_00_1_node_338;
  to R5_25_00_1_node_336;
  length 282.629;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_95;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_165;
  to R5_25_00_1_node_339;
  length 205.791;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_96;
// downstream 67.08 kva on CS
  phases CN;
  from R5_25_00_1_node_166;
  to R5_25_00_1_node_341;
  length 155.069;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_97;
// downstream 33.54 kva on AS
  phases AN;
  from R5_25_00_1_node_229;
  to R5_25_00_1_node_344;
  length 298.847;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_98;
  phases AN;
  from R5_25_00_1_node_349;
  to R5_25_00_1_node_347;
  length 71.522;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_99;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_352;
  to R5_25_00_1_node_350;
  length 263.004;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_100;
// downstream 33.54 kva on AS
  phases AN;
  from R5_25_00_1_node_182;
  to R5_25_00_1_node_183;
  length 348.712;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_101;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_355;
  to R5_25_00_1_node_357;
  length 226.018;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_102;
  phases CN;
  from R5_25_00_1_node_360;
  to R5_25_00_1_node_358;
  length 295.268;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_103;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_363;
  to R5_25_00_1_node_361;
  length 87.705;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_104;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_364;
  to R5_25_00_1_node_366;
  length 562.317;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_105;
  phases CN;
  from R5_25_00_1_node_368;
  to R5_25_00_1_node_206;
  length 212.238;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_106;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_370;
  to R5_25_00_1_node_369;
  length 318.185;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_107;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_149;
  to R5_25_00_1_node_373;
  length 131.615;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_108;
  phases CN;
  from R5_25_00_1_node_374;
  to R5_25_00_1_node_148;
  length 557.754;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_109;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_378;
  to R5_25_00_1_node_376;
  length 136.054;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_110;
// downstream 50.31 kva on CS
  phases CN;
  from R5_25_00_1_node_163;
  to R5_25_00_1_node_380;
  length 137.036;
  configuration ID_99;
}
object underground_line {
  name R5_25_00_1_ul_111;
// downstream 33.54 kva on CS
  phases CN;
  from R5_25_00_1_node_381;
  to R5_25_00_1_node_164;
  length 546.415;
  configuration ID_99;
}
object underground_line {
  name R5_25_00_1_ul_112;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_384;
  to R5_25_00_1_node_386;
  length 257.374;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_113;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_184;
  to R5_25_00_1_node_388;
  length 719.877;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_114;
// downstream 39.13 kva on CS
  phases CN;
  from R5_25_00_1_node_218;
  to R5_25_00_1_node_391;
  length 313.850;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_115;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_217;
  to R5_25_00_1_node_393;
  length 222.580;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_116;
  phases CN;
  from R5_25_00_1_node_15;
  to R5_25_00_1_node_402;
  length 153.857;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_117;
// downstream 61.49 kva on CS
  phases CN;
  from R5_25_00_1_node_235;
  to R5_25_00_1_node_234;
  length 139.133;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_118;
// downstream 83.85 kva on CS
  phases CN;
  from R5_25_00_1_node_397;
  to R5_25_00_1_node_395;
  length 222.222;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_119;
// downstream 11.18 kva on CS
  phases CN;
  from R5_25_00_1_node_214;
  to R5_25_00_1_node_216;
  length 683.815;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_120;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_404;
  to R5_25_00_1_node_215;
  length 414.889;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_121;
// downstream 78.26 kva on CS
  phases CN;
  from R5_25_00_1_node_406;
  to R5_25_00_1_node_213;
  length 242.191;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_122;
// downstream 111.80 kva on CS
  phases CN;
  from R5_25_00_1_node_408;
  to R5_25_00_1_node_212;
  length 164.702;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_123;
// downstream 145.34 kva on CS
  phases CN;
  from R5_25_00_1_node_410;
  to R5_25_00_1_node_211;
  length 620.259;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_124;
// downstream 178.89 kva on CS
  phases CN;
  from R5_25_00_1_node_171;
  to R5_25_00_1_node_210;
  length 156.535;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_125;
  phases BN;
  from R5_25_00_1_node_417;
  to R5_25_00_1_node_420;
  length 671.880;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_126;
// downstream 16.77 kva on BS
  phases BN;
  from R5_25_00_1_node_423;
  to R5_25_00_1_node_186;
  length 71.231;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_127;
// downstream 39.13 kva on BS
  phases BN;
  from R5_25_00_1_node_425;
  to R5_25_00_1_node_422;
  length 676.735;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_128;
// downstream 61.49 kva on BS
  phases BN;
  from R5_25_00_1_node_427;
  to R5_25_00_1_node_185;
  length 99.661;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_129;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_429;
  to R5_25_00_1_node_431;
  length 264.240;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_130;
// downstream 67.08 kva on AS
  phases AN;
  from R5_25_00_1_node_177;
  to R5_25_00_1_node_175;
  length 76.470;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_131;
  phases AN;
  from R5_25_00_1_node_314;
  to R5_25_00_1_node_178;
  length 147.863;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_132;
  phases CN;
  from R5_25_00_1_node_228;
  to R5_25_00_1_node_441;
  length 294.244;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_133;
// downstream 33.54 kva on CS
  phases CN;
  from R5_25_00_1_node_443;
  to R5_25_00_1_node_153;
  length 295.243;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_134;
// downstream 67.08 kva on CS
  phases CN;
  from R5_25_00_1_node_445;
  to R5_25_00_1_node_152;
  length 290.528;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_135;
// downstream 145.34 kva on AS
  phases AN;
  from R5_25_00_1_node_172;
  to R5_25_00_1_node_193;
  length 347.118;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_136;
// downstream 83.85 kva on AS
  phases AN;
  from R5_25_00_1_node_451;
  to R5_25_00_1_node_453;
  length 426.736;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_137;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_192;
  to R5_25_00_1_node_191;
  length 67.823;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_138;
  phases AN;
  from R5_25_00_1_node_459;
  to R5_25_00_1_node_470;
  length 463.961;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_139;
// downstream 111.80 kva on AS
  phases AN;
  from R5_25_00_1_node_466;
  to R5_25_00_1_node_464;
  length 230.636;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_140;
// downstream 134.16 kva on AS
  phases AN;
  from R5_25_00_1_node_468;
  to R5_25_00_1_node_189;
  length 559.567;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_141;
// downstream 156.52 kva on AS
  phases AN;
  from R5_25_00_1_node_173;
  to R5_25_00_1_node_188;
  length 478.747;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_142;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_473;
  to R5_25_00_1_node_190;
  length 285.789;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_143;
// downstream 89.44 kva on AS
  phases AN;
  from R5_25_00_1_node_463;
  to R5_25_00_1_node_476;
  length 559.514;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_144;
// downstream 67.08 kva on AS
  phases AN;
  from R5_25_00_1_node_475;
  to R5_25_00_1_node_479;
  length 594.081;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_145;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_481;
  to R5_25_00_1_node_483;
  length 208.508;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_146;
  phases AN;
  from R5_25_00_1_node_484;
  to R5_25_00_1_node_486;
  length 476.052;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_147;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_489;
  to R5_25_00_1_node_487;
  length 381.316;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_148;
// downstream 50.31 kva on AS
  phases AN;
  from R5_25_00_1_node_492;
  to R5_25_00_1_node_490;
  length 154.117;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_149;
// downstream 342.12 kva on BCS
  phases BCN;
  from R5_25_00_1_node_115;
  to R5_25_00_1_node_494;
  length 198.175;
  configuration ID_95;
}
object underground_line {
  name R5_25_00_1_ul_150;
// downstream 122.98 kva on BS
  phases BN;
  from R5_25_00_1_node_131;
  to R5_25_00_1_node_87;
  length 112.747;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_151;
// downstream 89.44 kva on BS
  phases BN;
  from R5_25_00_1_node_90;
  to R5_25_00_1_node_88;
  length 354.305;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_152;
// downstream 67.08 kva on BS
  phases BN;
  from R5_25_00_1_node_89;
  to R5_25_00_1_node_83;
  length 275.799;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_153;
// downstream 44.72 kva on BS
  phases BN;
  from R5_25_00_1_node_91;
  to R5_25_00_1_node_92;
  length 150.123;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_154;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_84;
  to R5_25_00_1_node_122;
  length 148.521;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_155;
  phases BN;
  from R5_25_00_1_node_96;
  to R5_25_00_1_node_502;
  length 525.900;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_156;
// downstream 16.77 kva on BS
  phases BN;
  from R5_25_00_1_node_506;
  to R5_25_00_1_node_504;
  length 262.295;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_157;
// downstream 39.13 kva on BS
  phases BN;
  from R5_25_00_1_node_508;
  to R5_25_00_1_node_97;
  length 375.874;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_158;
// downstream 61.49 kva on BS
  phases BN;
  from R5_25_00_1_node_510;
  to R5_25_00_1_node_95;
  length 564.652;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_159;
// downstream 83.85 kva on BS
  phases BN;
  from R5_25_00_1_node_82;
  to R5_25_00_1_node_511;
  length 504.110;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_160;
// downstream 100.62 kva on BS
  phases BN;
  from R5_25_00_1_node_515;
  to R5_25_00_1_node_513;
  length 419.049;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_161;
// downstream 117.39 kva on BS
  phases BN;
  from R5_25_00_1_node_517;
  to R5_25_00_1_node_81;
  length 485.077;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_162;
// downstream 134.16 kva on BS
  phases BN;
  from R5_25_00_1_node_80;
  to R5_25_00_1_node_79;
  length 368.355;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_163;
// downstream 190.07 kva on CS
  phases CN;
  from R5_25_00_1_node_117;
  to R5_25_00_1_node_521;
  length 144.599;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_164;
// downstream 167.71 kva on CS
  phases CN;
  from R5_25_00_1_node_522;
  to R5_25_00_1_node_524;
  length 512.056;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_165;
// downstream 150.93 kva on CS
  phases CN;
  from R5_25_00_1_node_525;
  to R5_25_00_1_node_527;
  length 686.571;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_166;
// downstream 134.16 kva on CS
  phases CN;
  from R5_25_00_1_node_528;
  to R5_25_00_1_node_530;
  length 130.739;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_167;
// downstream 100.62 kva on CS
  phases CN;
  from R5_25_00_1_node_531;
  to R5_25_00_1_node_533;
  length 495.157;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_168;
// downstream 78.26 kva on CS
  phases CN;
  from R5_25_00_1_node_534;
  to R5_25_00_1_node_536;
  length 394.386;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_169;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_537;
  to R5_25_00_1_node_118;
  length 205.053;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_170;
// downstream 201.25 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_57;
  to R5_25_00_1_node_55;
  length 429.963;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_171;
  phases ABCN;
  from R5_25_00_1_node_541;
  to R5_25_00_1_node_543;
  length 77.173;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_172;
// downstream 44.72 kva on A
  phases AN;
  from R5_25_00_1_node_56;
  to R5_25_00_1_node_546;
  length 115.453;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_173;
  phases AN;
  from R5_25_00_1_node_57;
  to R5_25_00_1_node_547;
  length 190.887;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_174;
// downstream 134.16 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_549;
  to R5_25_00_1_node_54;
  length 334.837;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_175;
// downstream 234.79 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_555;
  to R5_25_00_1_node_556;
  length 59.974;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_176;
// downstream 704.36 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_559;
  to R5_25_00_1_node_557;
  length 160.007;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_177;
// downstream 469.57 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_558;
  to R5_25_00_1_node_560;
  length 154.429;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_178;
// downstream 234.79 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_563;
  to R5_25_00_1_node_564;
  length 59.974;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_179;
// downstream 469.57 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_567;
  to R5_25_00_1_node_565;
  length 160.007;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_180;
// downstream 234.79 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_566;
  to R5_25_00_1_node_568;
  length 154.429;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_181;
// downstream 666.00 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_574;
  to R5_25_00_1_node_575;
  length 59.974;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_182;
// downstream 100.62 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_576;
  to R5_25_00_1_node_578;
  length 160.007;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_183;
// downstream 1039.77 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_252;
  to R5_25_00_1_node_52;
  length 362.028;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_184;
// downstream 234.79 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_568;
  to R5_25_00_1_node_58;
  length 52.264;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_185;
// downstream 704.36 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_552;
  to R5_25_00_1_node_559;
  length 264.723;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_186;
  phases ABCN;
  from R5_25_00_1_node_53;
  to R5_25_00_1_node_570;
  length 246.654;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_187;
// downstream 100.62 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_578;
  to R5_25_00_1_node_571;
  length 142.202;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_188;
// downstream 766.62 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_264;
  to R5_25_00_1_node_579;
  length 156.778;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_189;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_583;
  to R5_25_00_1_node_139;
  length 546.405;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_190;
// downstream 67.08 kva on AS
  phases AN;
  from R5_25_00_1_node_586;
  to R5_25_00_1_node_584;
  length 299.565;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_191;
// downstream 83.85 kva on AS
  phases AN;
  from R5_25_00_1_node_589;
  to R5_25_00_1_node_587;
  length 375.194;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_192;
// downstream 100.62 kva on AS
  phases AN;
  from R5_25_00_1_node_591;
  to R5_25_00_1_node_94;
  length 462.176;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_193;
// downstream 122.98 kva on AS
  phases AN;
  from R5_25_00_1_node_594;
  to R5_25_00_1_node_592;
  length 238.145;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_194;
// downstream 279.51 kva on ABS
  phases ABN;
  from R5_25_00_1_node_519;
  to R5_25_00_1_node_80;
  length 167.498;
  configuration ID_92;
}
object underground_line {
  name R5_25_00_1_ul_195;
// downstream 61.49 kva on AS
  phases AN;
  from R5_25_00_1_node_598;
  to R5_25_00_1_node_600;
  length 531.106;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_196;
// downstream 39.13 kva on AS
  phases AN;
  from R5_25_00_1_node_601;
  to R5_25_00_1_node_603;
  length 246.274;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_197;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_604;
  to R5_25_00_1_node_606;
  length 300.039;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_198;
  phases AN;
  from R5_25_00_1_node_59;
  to R5_25_00_1_node_607;
  length 428.169;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_199;
// downstream 100.62 kva on BS
  phases BN;
  from R5_25_00_1_node_60;
  to R5_25_00_1_node_70;
  length 341.711;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_200;
// downstream 67.08 kva on BS
  phases BN;
  from R5_25_00_1_node_69;
  to R5_25_00_1_node_612;
  length 362.992;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_201;
// downstream 33.54 kva on BS
  phases BN;
  from R5_25_00_1_node_613;
  to R5_25_00_1_node_615;
  length 493.245;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_202;
// downstream 268.33 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_254;
  to R5_25_00_1_node_622;
  length 189.244;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_203;
// downstream 134.16 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_618;
  to R5_25_00_1_node_620;
  length 160.514;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_204;
// downstream 234.79 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_623;
  to R5_25_00_1_node_617;
  length 278.520;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_205;
// downstream 50.31 kva on AS
  phases AN;
  from R5_25_00_1_node_625;
  to R5_25_00_1_node_627;
  length 287.038;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_206;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_32;
  to R5_25_00_1_node_629;
  length 728.586;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_207;
  phases AN;
  from R5_25_00_1_node_630;
  to R5_25_00_1_node_208;
  length 415.898;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_208;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_634;
  to R5_25_00_1_node_632;
  length 459.127;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_209;
// downstream 55.90 kva on AS
  phases AN;
  from R5_25_00_1_node_636;
  to R5_25_00_1_node_30;
  length 247.917;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_210;
// downstream 50.31 kva on BS
  phases BN;
  from R5_25_00_1_node_638;
  to R5_25_00_1_node_44;
  length 232.422;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_211;
// downstream 139.75 kva on AS
  phases AN;
  from R5_25_00_1_node_642;
  to R5_25_00_1_node_51;
  length 128.419;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_212;
// downstream 122.98 kva on AS
  phases AN;
  from R5_25_00_1_node_50;
  to R5_25_00_1_node_647;
  length 263.151;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_213;
// downstream 100.62 kva on AS
  phases AN;
  from R5_25_00_1_node_49;
  to R5_25_00_1_node_645;
  length 126.185;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_214;
// downstream 78.26 kva on AS
  phases AN;
  from R5_25_00_1_node_48;
  to R5_25_00_1_node_649;
  length 369.496;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_215;
// downstream 55.90 kva on AS
  phases AN;
  from R5_25_00_1_node_650;
  to R5_25_00_1_node_652;
  length 163.206;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_216;
// downstream 33.54 kva on AS
  phases AN;
  from R5_25_00_1_node_653;
  to R5_25_00_1_node_657;
  length 158.355;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_217;
  phases AN;
  from R5_25_00_1_node_656;
  to R5_25_00_1_node_654;
  length 312.509;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_218;
// downstream 61.49 kva on AS
  phases AN;
  from R5_25_00_1_node_659;
  to R5_25_00_1_node_661;
  length 246.749;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_219;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_662;
  to R5_25_00_1_node_664;
  length 496.962;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_220;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_221;
  to R5_25_00_1_node_220;
  length 96.331;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_221;
  phases AN;
  from R5_25_00_1_node_668;
  to R5_25_00_1_node_666;
  length 290.737;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_222;
// downstream 16.77 kva on AS
  phases AN;
  from R5_25_00_1_node_670;
  to R5_25_00_1_node_223;
  length 289.915;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_223;
// downstream 39.13 kva on AS
  phases AN;
  from R5_25_00_1_node_673;
  to R5_25_00_1_node_671;
  length 327.359;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_224;
// downstream 61.49 kva on AS
  phases AN;
  from R5_25_00_1_node_674;
  to R5_25_00_1_node_222;
  length 270.626;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_225;
// downstream 55.90 kva on BS
  phases BN;
  from R5_25_00_1_node_676;
  to R5_25_00_1_node_41;
  length 334.808;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_226;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_678;
  to R5_25_00_1_node_42;
  length 227.526;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_227;
// downstream 324.23 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_278;
  to R5_25_00_1_node_681;
  length 108.137;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_228;
// downstream 173.30 kva on ABS
  phases ABN;
  from R5_25_00_1_node_109;
  to R5_25_00_1_node_684;
  length 157.572;
  configuration ID_92;
}
object underground_line {
  name R5_25_00_1_ul_229;
// downstream 150.93 kva on ABS
  phases ABN;
  from R5_25_00_1_node_685;
  to R5_25_00_1_node_102;
  length 101.942;
  configuration ID_92;
}
object underground_line {
  name R5_25_00_1_ul_230;
// downstream 39.13 kva on AS
  phases AN;
  from R5_25_00_1_node_688;
  to R5_25_00_1_node_85;
  length 328.221;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_231;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_129;
  to R5_25_00_1_node_86;
  length 444.883;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_232;
  phases AN;
  from R5_25_00_1_node_128;
  to R5_25_00_1_node_694;
  length 530.774;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_233;
// downstream 223.61 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_682;
  to R5_25_00_1_node_109;
  length 327.589;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_234;
// downstream 89.44 kva on BS
  phases BN;
  from R5_25_00_1_node_102;
  to R5_25_00_1_node_99;
  length 281.449;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_235;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_108;
  to R5_25_00_1_node_702;
  length 391.951;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_236;
// downstream 67.08 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_25;
  to R5_25_00_1_node_693;
  length 95.991;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_237;
// downstream 50.31 kva on CS
  phases CN;
  from R5_25_00_1_node_109;
  to R5_25_00_1_node_98;
  length 146.249;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_238;
// downstream 33.54 kva on CS
  phases CN;
  from R5_25_00_1_node_705;
  to R5_25_00_1_node_104;
  length 330.241;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_239;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_103;
  to R5_25_00_1_node_708;
  length 252.702;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_240;
  phases CN;
  from R5_25_00_1_node_106;
  to R5_25_00_1_node_105;
  length 163.355;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_241;
// downstream 33.54 kva on C
  phases ABCN;
  from R5_25_00_1_node_692;
  to R5_25_00_1_node_710;
  length 336.162;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_242;
// downstream 16.77 kva on BS
  phases BN;
  from R5_25_00_1_node_935;
  to R5_25_00_1_node_713;
  length 269.322;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_243;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_715;
  to R5_25_00_1_node_717;
  length 126.593;
  configuration ID_86;
}
object underground_line {
  name R5_25_00_1_ul_244;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_156;
  to R5_25_00_1_node_157;
  length 161.253;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_245;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_720;
  to R5_25_00_1_node_721;
  length 163.253;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_246;
// downstream 117.39 kva on BS
  phases BN;
  from R5_25_00_1_node_720;
  to R5_25_00_1_node_756;
  length 203.740;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_247;
// downstream 39.13 kva on BS
  phases BN;
  from R5_25_00_1_node_756;
  to R5_25_00_1_node_723;
  length 167.055;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_248;
// downstream 39.13 kva on BS
  phases BN;
  from R5_25_00_1_node_723;
  to R5_25_00_1_node_724;
  length 169.961;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_249;
// downstream 220.25 kva on CS
  phases CN;
  from R5_25_00_1_node_726;
  to R5_25_00_1_node_727;
  length 113.415;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_250;
// downstream 220.25 kva on CS
  phases CN;
  from R5_25_00_1_node_727;
  to R5_25_00_1_node_728;
  length 320.774;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_251;
// downstream 192.30 kva on CS
  phases CN;
  from R5_25_00_1_node_728;
  to R5_25_00_1_node_729;
  length 314.023;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_252;
// downstream 185.59 kva on CS
  phases CN;
  from R5_25_00_1_node_729;
  to R5_25_00_1_node_155;
  length 116.608;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_253;
// downstream 168.82 kva on CS
  phases CN;
  from R5_25_00_1_node_155;
  to R5_25_00_1_node_714;
  length 231.457;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_254;
// downstream 152.05 kva on CS
  phases CN;
  from R5_25_00_1_node_158;
  to R5_25_00_1_node_730;
  length 109.702;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_255;
// downstream 152.05 kva on CS
  phases CN;
  from R5_25_00_1_node_730;
  to R5_25_00_1_node_731;
  length 156.797;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_256;
// downstream 39.13 kva on CS
  phases CN;
  from R5_25_00_1_node_731;
  to R5_25_00_1_node_732;
  length 218.901;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_257;
// downstream 39.13 kva on CS
  phases CN;
  from R5_25_00_1_node_732;
  to R5_25_00_1_node_733;
  length 160.283;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_258;
// downstream 62.61 kva on CS
  phases CN;
  from R5_25_00_1_node_731;
  to R5_25_00_1_node_232;
  length 68.507;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_259;
// downstream 51.43 kva on CS
  phases CN;
  from R5_25_00_1_node_232;
  to R5_25_00_1_node_9;
  length 14.437;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_260;
// downstream 6.71 kva on CS
  phases CN;
  from R5_25_00_1_node_9;
  to R5_25_00_1_node_735;
  length 140.264;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_261;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_734;
  to R5_25_00_1_node_736;
  length 228.460;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_262;
// downstream 90.56 kva on CS
  phases CN;
  from R5_25_00_1_node_311;
  to R5_25_00_1_node_162;
  length 20.589;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_263;
// downstream 83.85 kva on CS
  phases CN;
  from R5_25_00_1_node_162;
  to R5_25_00_1_node_737;
  length 157.345;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_264;
// downstream 39.13 kva on CS
  phases CN;
  from R5_25_00_1_node_737;
  to R5_25_00_1_node_738;
  length 235.126;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_265;
// downstream 39.13 kva on CS
  phases CN;
  from R5_25_00_1_node_738;
  to R5_25_00_1_node_739;
  length 361.026;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_266;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_168;
  to R5_25_00_1_node_741;
  length 371.897;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_267;
// downstream 33.54 kva on CS
  phases CN;
  from R5_25_00_1_node_742;
  to R5_25_00_1_node_744;
  length 279.748;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_268;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_147;
  to R5_25_00_1_node_746;
  length 120.118;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_269;
// downstream 44.72 kva on CS
  phases CN;
  from R5_25_00_1_node_747;
  to R5_25_00_1_node_749;
  length 160.054;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_270;
// downstream 11.18 kva on CS
  phases CN;
  from R5_25_00_1_node_750;
  to R5_25_00_1_node_752;
  length 257.471;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_271;
// downstream 33.54 kva on BS
  phases BN;
  from R5_25_00_1_node_239;
  to R5_25_00_1_node_755;
  length 155.873;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_272;
// downstream 78.26 kva on BS
  phases BN;
  from R5_25_00_1_node_722;
  to R5_25_00_1_node_207;
  length 121.510;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_273;
// downstream 39.13 kva on CS
  phases CN;
  from R5_25_00_1_node_759;
  to R5_25_00_1_node_371;
  length 156.091;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_274;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_371;
  to R5_25_00_1_node_362;
  length 304.332;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_275;
// downstream 201.25 kva on CS
  phases CN;
  from R5_25_00_1_node_759;
  to R5_25_00_1_node_227;
  length 249.652;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_276;
// downstream 83.85 kva on CS
  phases CN;
  from R5_25_00_1_node_227;
  to R5_25_00_1_node_8;
  length 213.714;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_277;
// downstream 61.49 kva on CS
  phases CN;
  from R5_25_00_1_node_8;
  to R5_25_00_1_node_329;
  length 113.155;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_278;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_329;
  to R5_25_00_1_node_760;
  length 46.717;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_279;
// downstream 11.18 kva on BS
  phases BN;
  from R5_25_00_1_node_146;
  to R5_25_00_1_node_761;
  length 204.822;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_280;
// downstream 259.38 kva on CS
  phases CN;
  from R5_25_00_1_node_762;
  to R5_25_00_1_node_764;
  length 308.781;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_281;
// downstream 248.20 kva on CS
  phases CN;
  from R5_25_00_1_node_764;
  to R5_25_00_1_node_765;
  length 286.761;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_282;
// downstream 51.43 kva on CS
  phases CN;
  from R5_25_00_1_node_765;
  to R5_25_00_1_node_766;
  length 128.399;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_283;
// downstream 34.66 kva on CS
  phases CN;
  from R5_25_00_1_node_765;
  to R5_25_00_1_node_767;
  length 55.616;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_284;
// downstream 40.25 kva on CS
  phases CN;
  from R5_25_00_1_node_766;
  to R5_25_00_1_node_768;
  length 104.668;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_285;
// downstream 6.71 kva on CS
  phases CN;
  from R5_25_00_1_node_237;
  to R5_25_00_1_node_199;
  length 99.055;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_286;
// downstream 11.18 kva on CS
  phases CN;
  from R5_25_00_1_node_198;
  to R5_25_00_1_node_769;
  length 135.137;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_287;
// downstream 27.95 kva on CS
  phases CN;
  from R5_25_00_1_node_230;
  to R5_25_00_1_node_198;
  length 328.373;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_288;
  phases CN;
  from R5_25_00_1_node_199;
  to R5_25_00_1_node_40;
  length 84.930;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_289;
// downstream 27.95 kva on CS
  phases CN;
  from R5_25_00_1_node_767;
  to R5_25_00_1_node_770;
  length 112.739;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_290;
// downstream 27.95 kva on CS
  phases CN;
  from R5_25_00_1_node_770;
  to R5_25_00_1_node_771;
  length 168.256;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_291;
// downstream 162.11 kva on CS
  phases CN;
  from R5_25_00_1_node_765;
  to R5_25_00_1_node_772;
  length 196.152;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_292;
// downstream 162.11 kva on CS
  phases CN;
  from R5_25_00_1_node_772;
  to R5_25_00_1_node_305;
  length 65.456;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_293;
// downstream 128.57 kva on CS
  phases CN;
  from R5_25_00_1_node_305;
  to R5_25_00_1_node_773;
  length 164.309;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_294;
// downstream 95.03 kva on CS
  phases CN;
  from R5_25_00_1_node_205;
  to R5_25_00_1_node_200;
  length 59.331;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_295;
// downstream 50.31 kva on CS
  phases CN;
  from R5_25_00_1_node_200;
  to R5_25_00_1_node_774;
  length 157.794;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_296;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_200;
  to R5_25_00_1_node_775;
  length 547.143;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_297;
// downstream 50.31 kva on CS
  phases CN;
  from R5_25_00_1_node_774;
  to R5_25_00_1_node_776;
  length 104.661;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_298;
// downstream 6.71 kva on CS
  phases CN;
  from R5_25_00_1_node_230;
  to R5_25_00_1_node_777;
  length 92.640;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_299;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_198;
  to R5_25_00_1_node_778;
  length 199.414;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_300;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_167;
  to R5_25_00_1_node_785;
  length 273.871;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_301;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_784;
  to R5_25_00_1_node_167;
  length 94.396;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_302;
// downstream 83.85 kva on CS
  phases CN;
  from R5_25_00_1_node_787;
  to R5_25_00_1_node_62;
  length 96.442;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_303;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_66;
  to R5_25_00_1_node_789;
  length 139.225;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_304;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_62;
  to R5_25_00_1_node_790;
  length 311.583;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_305;
// downstream 16.77 kva on CS
  phases CN;
  from R5_25_00_1_node_66;
  to R5_25_00_1_node_791;
  length 316.058;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_306;
// downstream 67.08 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_34;
  to R5_25_00_1_node_793;
  length 178.211;
  configuration ID_83;
}
object underground_line {
  name R5_25_00_1_ul_307;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_39;
  to R5_25_00_1_node_796;
  length 116.322;
  configuration ID_94;
}
object underground_line {
  name R5_25_00_1_ul_308;
// downstream 100.62 kva on CS
  phases CN;
  from R5_25_00_1_node_72;
  to R5_25_00_1_node_946;
  length 70.440;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_309;
// downstream 55.90 kva on CS
  phases CN;
  from R5_25_00_1_node_126;
  to R5_25_00_1_node_804;
  length 146.317;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_310;
// downstream 51.43 kva on CS
  phases CN;
  from R5_25_00_1_node_72;
  to R5_25_00_1_node_127;
  length 141.837;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_311;
// downstream 152.05 kva on CS
  phases CN;
  from R5_25_00_1_node_73;
  to R5_25_00_1_node_72;
  length 100.203;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_312;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_808;
  to R5_25_00_1_node_809;
  length 174.234;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_313;
// downstream 4.47 kva on BS
  phases BN;
  from R5_25_00_1_node_811;
  to R5_25_00_1_node_812;
  length 189.714;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_314;
// downstream 425.97 kva on BS
  phases BN;
  from R5_25_00_1_node_813;
  to R5_25_00_1_node_814;
  length 117.515;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_315;
// downstream 386.84 kva on BS
  phases BN;
  from R5_25_00_1_node_814;
  to R5_25_00_1_node_114;
  length 248.429;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_316;
// downstream 364.48 kva on BS
  phases BN;
  from R5_25_00_1_node_114;
  to R5_25_00_1_node_794;
  length 9.912;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_317;
// downstream 342.12 kva on BS
  phases BN;
  from R5_25_00_1_node_794;
  to R5_25_00_1_node_815;
  length 164.992;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_318;
// downstream 342.12 kva on BS
  phases BN;
  from R5_25_00_1_node_815;
  to R5_25_00_1_node_675;
  length 67.970;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_319;
// downstream 275.04 kva on BS
  phases BN;
  from R5_25_00_1_node_675;
  to R5_25_00_1_node_816;
  length 118.086;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_320;
// downstream 258.27 kva on BS
  phases BN;
  from R5_25_00_1_node_816;
  to R5_25_00_1_node_38;
  length 268.170;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_321;
// downstream 258.27 kva on BS
  phases BN;
  from R5_25_00_1_node_38;
  to R5_25_00_1_node_817;
  length 93.520;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_322;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_37;
  to R5_25_00_1_node_818;
  length 163.025;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_323;
// downstream 207.95 kva on BS
  phases BN;
  from R5_25_00_1_node_37;
  to R5_25_00_1_node_819;
  length 104.134;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_324;
// downstream 207.95 kva on BS
  phases BN;
  from R5_25_00_1_node_819;
  to R5_25_00_1_node_820;
  length 59.327;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_325;
// downstream 191.18 kva on BS
  phases BN;
  from R5_25_00_1_node_820;
  to R5_25_00_1_node_821;
  length 300.074;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_326;
// downstream 152.05 kva on BS
  phases BN;
  from R5_25_00_1_node_821;
  to R5_25_00_1_node_822;
  length 178.874;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_327;
// downstream 135.28 kva on BS
  phases BN;
  from R5_25_00_1_node_822;
  to R5_25_00_1_node_823;
  length 124.412;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_328;
// downstream 135.28 kva on BS
  phases BN;
  from R5_25_00_1_node_823;
  to R5_25_00_1_node_824;
  length 118.153;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_329;
// downstream 62.61 kva on BS
  phases BN;
  from R5_25_00_1_node_36;
  to R5_25_00_1_node_35;
  length 142.034;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_330;
// downstream 17.89 kva on BS
  phases BN;
  from R5_25_00_1_node_35;
  to R5_25_00_1_node_825;
  length 173.886;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_331;
// downstream 11.18 kva on BS
  phases BN;
  from R5_25_00_1_node_825;
  to R5_25_00_1_node_826;
  length 143.954;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_332;
// downstream 44.72 kva on BS
  phases BN;
  from R5_25_00_1_node_35;
  to R5_25_00_1_node_827;
  length 199.014;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_333;
// downstream 22.36 kva on BS
  phases BN;
  from R5_25_00_1_node_827;
  to R5_25_00_1_node_828;
  length 143.888;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_334;
// downstream 11.18 kva on BS
  phases BN;
  from R5_25_00_1_node_828;
  to R5_25_00_1_node_829;
  length 179.367;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_335;
// downstream 44.72 kva on AS
  phases AN;
  from R5_25_00_1_node_76;
  to R5_25_00_1_node_831;
  length 225.991;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_336;
// downstream 22.36 kva on AS
  phases AN;
  from R5_25_00_1_node_832;
  to R5_25_00_1_node_834;
  length 145.920;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_337;
  phases AN;
  from R5_25_00_1_node_835;
  to R5_25_00_1_node_836;
  length 433.725;
  configuration ID_82;
}
object underground_line {
  name R5_25_00_1_ul_338;
// downstream 11.18 kva on CS
  phases CN;
  from R5_25_00_1_node_906;
  to R5_25_00_1_node_837;
  length 425.560;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_339;
  phases CN;
  from R5_25_00_1_node_240;
  to R5_25_00_1_node_926;
  length 43.310;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_340;
// downstream 3182.15 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_277;
  to R5_25_00_1_node_303;
  length 1792.897;
  configuration ID_106;
}
object underground_line {
  name R5_25_00_1_ul_341;
// downstream 8785.77 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_919;
  to R5_25_00_1_node_890;
  length 2060.487;
  configuration ID_107;
}
object underground_line {
  name R5_25_00_1_ul_342;
// downstream 4311.53 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_886;
  to R5_25_00_1_node_135;
  length 415.437;
  configuration ID_106;
}
object underground_line {
  name R5_25_00_1_ul_343;
// downstream 3707.63 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_263;
  to R5_25_00_1_node_280;
  length 1131.551;
  configuration ID_106;
}
object underground_line {
  name R5_25_00_1_ul_344;
// downstream 13.42 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_921;
  to R5_25_00_1_node_903;
  length 1748.271;
  configuration ID_107;
}
object underground_line {
  name R5_25_00_1_ul_345;
// downstream 13.42 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_917;
  to R5_25_00_1_node_920;
  length 29.792;
  configuration ID_107;
}
object underground_line {
  name R5_25_00_1_ul_346;
// downstream 1415.66 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_304;
  to R5_25_00_1_node_898;
  length 137.858;
  configuration ID_106;
}
object underground_line {
  name R5_25_00_1_ul_347;
// downstream 8785.77 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_915;
  to R5_25_00_1_node_918;
  length 21.538;
  configuration ID_107;
}
object underground_line {
  name R5_25_00_1_ul_348;
  phases ABCN;
  from R5_25_00_1_node_289;
  to R5_25_00_1_node_269;
  length 193.010;
  configuration ID_106;
}
object underground_line {
  name R5_25_00_1_ul_349;
// downstream 1308.10 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_292;
  to R5_25_00_1_node_253;
  length 1207.349;
  configuration ID_106;
}
object underground_line {
  name R5_25_00_1_ul_350;
// downstream 1554.07 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_302;
  to R5_25_00_1_node_290;
  length 346.136;
  configuration ID_106;
}
object underground_line {
  name R5_25_00_1_ul_351;
  phases BN;
  from R5_25_00_1_node_27;
  to R5_25_00_1_node_933;
  length 72.080;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_352;
// downstream 4474.25 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_905;
  to R5_25_00_1_node_266;
  length 936.327;
  configuration ID_106;
}
object underground_line {
  name R5_25_00_1_ul_353;
// downstream 4474.25 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_911;
  to R5_25_00_1_node_904;
  length 5.414;
  configuration ID_106;
}
object underground_line {
  name R5_25_00_1_ul_354;
// downstream 8799.19 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_1;
  to R5_25_00_1_node_922;
  length 28.162;
  configuration ID_107;
}
object underground_line {
  name R5_25_00_1_ul_355;
// downstream 8785.77 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_922;
  to R5_25_00_1_node_914;
  length 21.556;
  configuration ID_107;
}
object underground_line {
  name R5_25_00_1_ul_356;
// downstream 13.42 kva on ABCS
  phases ABCN;
  from R5_25_00_1_node_922;
  to R5_25_00_1_node_916;
  length 46.677;
  configuration ID_107;
}
object underground_line {
  name R5_25_00_1_ul_357;
// downstream 22.36 kva on CS
  phases CN;
  from R5_25_00_1_node_130;
  to R5_25_00_1_node_125;
  length 218.570;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_358;
// downstream 6.71 kva on CS
  phases CN;
  from R5_25_00_1_node_127;
  to R5_25_00_1_node_806;
  length 81.165;
  configuration ID_84;
}
object underground_line {
  name R5_25_00_1_ul_359;
// downstream 16.77 kva on BS
  phases BN;
  from R5_25_00_1_node_43;
  to R5_25_00_1_node_45;
  length 100.449;
  configuration ID_85;
}
object underground_line {
  name R5_25_00_1_ul_360;
  phases BN;
  from R5_25_00_1_node_29;
  to R5_25_00_1_node_46;
  length 344.700;
  configuration ID_85;
}
object triplex_line {
  name R5_25_00_1_tl_1;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_1;
  to R5_25_00_1_tm_1;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_2;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_2;
  to R5_25_00_1_tm_2;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_3;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_3;
  to R5_25_00_1_tm_3;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_4;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_tn_4;
  to R5_25_00_1_tm_4;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_5;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_5;
  to R5_25_00_1_tm_5;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_6;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_6;
  to R5_25_00_1_tm_6;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_7;
// downstream 55.90 kva on BS
  phases BS;
  from R5_25_00_1_tn_7;
  to R5_25_00_1_tm_7;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_8;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_8;
  to R5_25_00_1_tm_8;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_9;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_9;
  to R5_25_00_1_tm_9;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_10;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_10;
  to R5_25_00_1_tm_10;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_11;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_11;
  to R5_25_00_1_tm_11;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_12;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_12;
  to R5_25_00_1_tm_12;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_13;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_tn_13;
  to R5_25_00_1_tm_13;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_14;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_14;
  to R5_25_00_1_tm_14;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_15;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_15;
  to R5_25_00_1_tm_15;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_16;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_16;
  to R5_25_00_1_tm_16;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_17;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_tn_17;
  to R5_25_00_1_tm_17;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_18;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_18;
  to R5_25_00_1_tm_18;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_19;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_19;
  to R5_25_00_1_tm_19;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_20;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_20;
  to R5_25_00_1_tm_20;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_21;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_21;
  to R5_25_00_1_tm_21;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_22;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_22;
  to R5_25_00_1_tm_22;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_23;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_tn_23;
  to R5_25_00_1_tm_23;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_24;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_24;
  to R5_25_00_1_tm_24;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_25;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_25;
  to R5_25_00_1_tm_25;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_26;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_tn_26;
  to R5_25_00_1_tm_26;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_27;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_tn_27;
  to R5_25_00_1_tm_27;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_28;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_tn_28;
  to R5_25_00_1_tm_28;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_29;
// downstream 39.13 kva on BS
  phases BS;
  from R5_25_00_1_tn_29;
  to R5_25_00_1_tm_29;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_30;
// downstream 27.95 kva on CS
  phases CS;
  from R5_25_00_1_tn_30;
  to R5_25_00_1_tm_30;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_31;
// downstream 6.71 kva on CS
  phases CS;
  from R5_25_00_1_tn_31;
  to R5_25_00_1_tm_31;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_32;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_32;
  to R5_25_00_1_tm_32;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_33;
// downstream 39.13 kva on CS
  phases CS;
  from R5_25_00_1_tn_33;
  to R5_25_00_1_tm_33;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_34;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_tn_34;
  to R5_25_00_1_tm_34;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_35;
// downstream 6.71 kva on CS
  phases CS;
  from R5_25_00_1_tn_35;
  to R5_25_00_1_tm_35;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_36;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_36;
  to R5_25_00_1_tm_36;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_37;
// downstream 6.71 kva on CS
  phases CS;
  from R5_25_00_1_tn_37;
  to R5_25_00_1_tm_37;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_38;
// downstream 39.13 kva on CS
  phases CS;
  from R5_25_00_1_tn_38;
  to R5_25_00_1_tm_38;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_39;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_39;
  to R5_25_00_1_tm_39;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_40;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_40;
  to R5_25_00_1_tm_40;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_41;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_tn_41;
  to R5_25_00_1_tm_41;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_42;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_tn_42;
  to R5_25_00_1_tm_42;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_43;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_tn_43;
  to R5_25_00_1_tm_43;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_44;
// downstream 6.71 kva on CS
  phases CS;
  from R5_25_00_1_tn_44;
  to R5_25_00_1_tm_44;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_45;
// downstream 6.71 kva on CS
  phases CS;
  from R5_25_00_1_tn_45;
  to R5_25_00_1_tm_45;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_46;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_tn_46;
  to R5_25_00_1_tm_46;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_47;
// downstream 27.95 kva on CS
  phases CS;
  from R5_25_00_1_tn_47;
  to R5_25_00_1_tm_47;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_48;
// downstream 4.47 kva on CS
  phases CS;
  from R5_25_00_1_tn_48;
  to R5_25_00_1_tm_48;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_49;
// downstream 6.71 kva on CS
  phases CS;
  from R5_25_00_1_tn_49;
  to R5_25_00_1_tm_49;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_50;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_50;
  to R5_25_00_1_tm_50;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_51;
// downstream 55.90 kva on AS
  phases AS;
  from R5_25_00_1_tn_51;
  to R5_25_00_1_tm_51;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_52;
// downstream 44.72 kva on AS
  phases AS;
  from R5_25_00_1_tn_52;
  to R5_25_00_1_tm_52;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_53;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_53;
  to R5_25_00_1_tm_53;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_54;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_54;
  to R5_25_00_1_tm_54;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_55;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_55;
  to R5_25_00_1_tm_55;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_56;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_tn_56;
  to R5_25_00_1_tm_56;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_57;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_tn_57;
  to R5_25_00_1_tm_57;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_58;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_tn_58;
  to R5_25_00_1_tm_58;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_59;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_59;
  to R5_25_00_1_tm_59;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_60;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_60;
  to R5_25_00_1_tm_60;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_61;
// downstream 4.47 kva on BS
  phases BS;
  from R5_25_00_1_tn_61;
  to R5_25_00_1_tm_61;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_62;
// downstream 39.13 kva on BS
  phases BS;
  from R5_25_00_1_tn_62;
  to R5_25_00_1_tm_62;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_63;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_63;
  to R5_25_00_1_tm_63;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_64;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_tn_64;
  to R5_25_00_1_tm_64;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_65;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_tn_65;
  to R5_25_00_1_tm_65;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_66;
// downstream 27.95 kva on BS
  phases BS;
  from R5_25_00_1_tn_66;
  to R5_25_00_1_tm_66;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_67;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_67;
  to R5_25_00_1_tm_67;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_68;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_tn_68;
  to R5_25_00_1_tm_68;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_69;
// downstream 39.13 kva on BS
  phases BS;
  from R5_25_00_1_tn_69;
  to R5_25_00_1_tm_69;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_70;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_tn_70;
  to R5_25_00_1_tm_70;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_71;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_tn_71;
  to R5_25_00_1_tm_71;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_72;
// downstream 6.71 kva on BS
  phases BS;
  from R5_25_00_1_tn_72;
  to R5_25_00_1_tm_72;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_73;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_tn_73;
  to R5_25_00_1_tm_73;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_74;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_74;
  to R5_25_00_1_tm_74;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_75;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_tn_75;
  to R5_25_00_1_tm_75;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_76;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_tn_76;
  to R5_25_00_1_tm_76;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_77;
// downstream 6.71 kva on AS
  phases AS;
  from R5_25_00_1_tn_77;
  to R5_25_00_1_tm_77;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_78;
// downstream 6.71 kva on BS
  phases BS;
  from R5_25_00_1_tn_78;
  to R5_25_00_1_tm_78;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_79;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_79;
  to R5_25_00_1_tm_79;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_80;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_80;
  to R5_25_00_1_tm_80;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_81;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_81;
  to R5_25_00_1_tm_81;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_82;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_tn_82;
  to R5_25_00_1_tm_82;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_83;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_83;
  to R5_25_00_1_tm_83;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_84;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_84;
  to R5_25_00_1_tm_84;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_85;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_tn_85;
  to R5_25_00_1_tm_85;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_86;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_86;
  to R5_25_00_1_tm_86;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_87;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_tn_87;
  to R5_25_00_1_tm_87;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_88;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_88;
  to R5_25_00_1_tm_88;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_89;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_tn_89;
  to R5_25_00_1_tm_89;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_90;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_90;
  to R5_25_00_1_tm_90;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_91;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_91;
  to R5_25_00_1_tm_91;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_92;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_92;
  to R5_25_00_1_tm_92;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_93;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_93;
  to R5_25_00_1_tm_93;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_94;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_94;
  to R5_25_00_1_tm_94;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_95;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_95;
  to R5_25_00_1_tm_95;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_96;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_96;
  to R5_25_00_1_tm_96;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_97;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_tn_97;
  to R5_25_00_1_tm_97;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_98;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_98;
  to R5_25_00_1_tm_98;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_99;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_99;
  to R5_25_00_1_tm_99;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_100;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_100;
  to R5_25_00_1_tm_100;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_101;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_101;
  to R5_25_00_1_tm_101;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_102;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_102;
  to R5_25_00_1_tm_102;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_103;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_tn_103;
  to R5_25_00_1_tm_103;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_104;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_104;
  to R5_25_00_1_tm_104;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_105;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_105;
  to R5_25_00_1_tm_105;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_106;
// downstream 4.47 kva on BS
  phases BS;
  from R5_25_00_1_tn_106;
  to R5_25_00_1_tm_106;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_107;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_tn_107;
  to R5_25_00_1_tm_107;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_108;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_108;
  to R5_25_00_1_tm_108;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_109;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_109;
  to R5_25_00_1_tm_109;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_110;
// downstream 6.71 kva on CS
  phases CS;
  from R5_25_00_1_tn_110;
  to R5_25_00_1_tm_110;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_111;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_111;
  to R5_25_00_1_tm_111;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_112;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_112;
  to R5_25_00_1_tm_112;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_113;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_113;
  to R5_25_00_1_tm_113;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_114;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_114;
  to R5_25_00_1_tm_114;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_115;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_115;
  to R5_25_00_1_tm_115;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_116;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_116;
  to R5_25_00_1_tm_116;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_117;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_117;
  to R5_25_00_1_tm_117;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_118;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_118;
  to R5_25_00_1_tm_118;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_119;
// downstream 4.47 kva on CS
  phases CS;
  from R5_25_00_1_tn_119;
  to R5_25_00_1_tm_119;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_120;
// downstream 4.47 kva on AS
  phases AS;
  from R5_25_00_1_tn_120;
  to R5_25_00_1_tm_120;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_121;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_121;
  to R5_25_00_1_tm_121;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_122;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_122;
  to R5_25_00_1_tm_122;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_123;
// downstream 4.47 kva on AS
  phases AS;
  from R5_25_00_1_tn_123;
  to R5_25_00_1_tm_123;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_124;
// downstream 4.47 kva on BS
  phases BS;
  from R5_25_00_1_tn_124;
  to R5_25_00_1_tm_124;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_125;
// downstream 4.47 kva on CS
  phases CS;
  from R5_25_00_1_tn_125;
  to R5_25_00_1_tm_125;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_126;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_126;
  to R5_25_00_1_tm_126;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_127;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_127;
  to R5_25_00_1_tm_127;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_128;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_128;
  to R5_25_00_1_tm_128;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_129;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_129;
  to R5_25_00_1_tm_129;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_130;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_130;
  to R5_25_00_1_tm_130;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_131;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_131;
  to R5_25_00_1_tm_131;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_132;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_132;
  to R5_25_00_1_tm_132;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_133;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_tn_133;
  to R5_25_00_1_tm_133;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_134;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_134;
  to R5_25_00_1_tm_134;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_135;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_135;
  to R5_25_00_1_tm_135;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_136;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_136;
  to R5_25_00_1_tm_136;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_137;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_137;
  to R5_25_00_1_tm_137;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_138;
// downstream 11.18 kva on AS
  phases AS;
  from R5_25_00_1_tn_138;
  to R5_25_00_1_tm_138;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_139;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_139;
  to R5_25_00_1_tm_139;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_140;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_140;
  to R5_25_00_1_tm_140;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_141;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_141;
  to R5_25_00_1_tm_141;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_142;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_142;
  to R5_25_00_1_tm_142;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_143;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_143;
  to R5_25_00_1_tm_143;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_144;
// downstream 11.18 kva on AS
  phases AS;
  from R5_25_00_1_tn_144;
  to R5_25_00_1_tm_144;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_145;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_145;
  to R5_25_00_1_tm_145;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_146;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_146;
  to R5_25_00_1_tm_146;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_147;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_147;
  to R5_25_00_1_tm_147;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_148;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_148;
  to R5_25_00_1_tm_148;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_149;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_149;
  to R5_25_00_1_tm_149;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_150;
// downstream 11.18 kva on AS
  phases AS;
  from R5_25_00_1_tn_150;
  to R5_25_00_1_tm_150;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_151;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_151;
  to R5_25_00_1_tm_151;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_152;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_152;
  to R5_25_00_1_tm_152;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_153;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_153;
  to R5_25_00_1_tm_153;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_154;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_154;
  to R5_25_00_1_tm_154;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_155;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_155;
  to R5_25_00_1_tm_155;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_156;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_156;
  to R5_25_00_1_tm_156;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_157;
// downstream 44.72 kva on BS
  phases BS;
  from R5_25_00_1_tn_157;
  to R5_25_00_1_tm_157;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_158;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_158;
  to R5_25_00_1_tm_158;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_159;
// downstream 27.95 kva on AS
  phases AS;
  from R5_25_00_1_tn_159;
  to R5_25_00_1_tm_159;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_160;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_160;
  to R5_25_00_1_tm_160;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_161;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_161;
  to R5_25_00_1_tm_161;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_162;
// downstream 11.18 kva on AS
  phases AS;
  from R5_25_00_1_tn_162;
  to R5_25_00_1_tm_162;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_163;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_163;
  to R5_25_00_1_tm_163;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_164;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_164;
  to R5_25_00_1_tm_164;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_165;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_165;
  to R5_25_00_1_tm_165;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_166;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_166;
  to R5_25_00_1_tm_166;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_167;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_167;
  to R5_25_00_1_tm_167;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_168;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_168;
  to R5_25_00_1_tm_168;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_169;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_169;
  to R5_25_00_1_tm_169;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_170;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_170;
  to R5_25_00_1_tm_170;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_171;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_171;
  to R5_25_00_1_tm_171;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_172;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_tn_172;
  to R5_25_00_1_tm_172;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_173;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_173;
  to R5_25_00_1_tm_173;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_174;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_174;
  to R5_25_00_1_tm_174;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_175;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_175;
  to R5_25_00_1_tm_175;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_176;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_176;
  to R5_25_00_1_tm_176;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_177;
// downstream 11.18 kva on AS
  phases AS;
  from R5_25_00_1_tn_177;
  to R5_25_00_1_tm_177;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_178;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_178;
  to R5_25_00_1_tm_178;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_179;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_tn_179;
  to R5_25_00_1_tm_179;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_180;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_180;
  to R5_25_00_1_tm_180;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_181;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_tn_181;
  to R5_25_00_1_tm_181;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_182;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_182;
  to R5_25_00_1_tm_182;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_183;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_183;
  to R5_25_00_1_tm_183;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_184;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_184;
  to R5_25_00_1_tm_184;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_185;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_185;
  to R5_25_00_1_tm_185;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_186;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_186;
  to R5_25_00_1_tm_186;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_187;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_tn_187;
  to R5_25_00_1_tm_187;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_188;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_188;
  to R5_25_00_1_tm_188;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_189;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_189;
  to R5_25_00_1_tm_189;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_190;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_190;
  to R5_25_00_1_tm_190;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_191;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_191;
  to R5_25_00_1_tm_191;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_192;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_tn_192;
  to R5_25_00_1_tm_192;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_193;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_193;
  to R5_25_00_1_tm_193;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_194;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_tn_194;
  to R5_25_00_1_tm_194;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_195;
// downstream 11.18 kva on AS
  phases AS;
  from R5_25_00_1_tn_195;
  to R5_25_00_1_tm_195;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_196;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_196;
  to R5_25_00_1_tm_196;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_197;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_197;
  to R5_25_00_1_tm_197;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_198;
// downstream 6.71 kva on AS
  phases AS;
  from R5_25_00_1_tn_198;
  to R5_25_00_1_tm_198;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_199;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_199;
  to R5_25_00_1_tm_199;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_200;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_200;
  to R5_25_00_1_tm_200;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_201;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_201;
  to R5_25_00_1_tm_201;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_202;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_tn_202;
  to R5_25_00_1_tm_202;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_203;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_tn_203;
  to R5_25_00_1_tm_203;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_204;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_204;
  to R5_25_00_1_tm_204;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_205;
// downstream 6.71 kva on CS
  phases CS;
  from R5_25_00_1_tn_205;
  to R5_25_00_1_tm_205;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_206;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_tn_206;
  to R5_25_00_1_tm_206;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_207;
// downstream 44.72 kva on CS
  phases CS;
  from R5_25_00_1_tn_207;
  to R5_25_00_1_tm_207;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_208;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_208;
  to R5_25_00_1_tm_208;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_209;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_209;
  to R5_25_00_1_tm_209;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_210;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_210;
  to R5_25_00_1_tm_210;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_211;
// downstream 11.18 kva on AS
  phases AS;
  from R5_25_00_1_tn_211;
  to R5_25_00_1_tm_211;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_212;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_212;
  to R5_25_00_1_tm_212;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_213;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_213;
  to R5_25_00_1_tm_213;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_214;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_214;
  to R5_25_00_1_tm_214;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_215;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_tn_215;
  to R5_25_00_1_tm_215;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_216;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_tn_216;
  to R5_25_00_1_tm_216;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_217;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_217;
  to R5_25_00_1_tm_217;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_218;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_tn_218;
  to R5_25_00_1_tm_218;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_219;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_tn_219;
  to R5_25_00_1_tm_219;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_220;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_220;
  to R5_25_00_1_tm_220;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_221;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_221;
  to R5_25_00_1_tm_221;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_222;
// downstream 44.72 kva on CS
  phases CS;
  from R5_25_00_1_tn_222;
  to R5_25_00_1_tm_222;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_223;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_223;
  to R5_25_00_1_tm_223;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_224;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_224;
  to R5_25_00_1_tm_224;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_225;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_225;
  to R5_25_00_1_tm_225;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_226;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_226;
  to R5_25_00_1_tm_226;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_227;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_227;
  to R5_25_00_1_tm_227;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_228;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_228;
  to R5_25_00_1_tm_228;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_229;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_229;
  to R5_25_00_1_tm_229;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_230;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_230;
  to R5_25_00_1_tm_230;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_231;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_231;
  to R5_25_00_1_tm_231;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_232;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_232;
  to R5_25_00_1_tm_232;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_233;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_233;
  to R5_25_00_1_tm_233;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_234;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_234;
  to R5_25_00_1_tm_234;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_235;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_tn_235;
  to R5_25_00_1_tm_235;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_236;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_236;
  to R5_25_00_1_tm_236;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_237;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_237;
  to R5_25_00_1_tm_237;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_238;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_238;
  to R5_25_00_1_tm_238;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_239;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_239;
  to R5_25_00_1_tm_239;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_240;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_240;
  to R5_25_00_1_tm_240;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_241;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_tn_241;
  to R5_25_00_1_tm_241;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_242;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_242;
  to R5_25_00_1_tm_242;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_243;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_243;
  to R5_25_00_1_tm_243;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_244;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_tn_244;
  to R5_25_00_1_tm_244;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_245;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_tn_245;
  to R5_25_00_1_tm_245;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_246;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_tn_246;
  to R5_25_00_1_tm_246;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_247;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_tn_247;
  to R5_25_00_1_tm_247;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_248;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_tn_248;
  to R5_25_00_1_tm_248;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_249;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_tn_249;
  to R5_25_00_1_tm_249;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_250;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_tn_250;
  to R5_25_00_1_tm_250;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_251;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_tn_251;
  to R5_25_00_1_tm_251;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_252;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_tn_252;
  to R5_25_00_1_tm_252;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_253;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_253;
  to R5_25_00_1_tm_253;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_254;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_254;
  to R5_25_00_1_tm_254;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_255;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_255;
  to R5_25_00_1_tm_255;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_256;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_256;
  to R5_25_00_1_tm_256;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_257;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_tn_257;
  to R5_25_00_1_tm_257;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_258;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_tn_258;
  to R5_25_00_1_tm_258;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_259;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_tn_259;
  to R5_25_00_1_tm_259;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_260;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_tn_260;
  to R5_25_00_1_tm_260;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_261;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_261;
  to R5_25_00_1_tm_261;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_262;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_262;
  to R5_25_00_1_tm_262;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_263;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_263;
  to R5_25_00_1_tm_263;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_264;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_264;
  to R5_25_00_1_tm_264;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_265;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_265;
  to R5_25_00_1_tm_265;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_266;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_266;
  to R5_25_00_1_tm_266;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_267;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_267;
  to R5_25_00_1_tm_267;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_268;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_268;
  to R5_25_00_1_tm_268;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_269;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_269;
  to R5_25_00_1_tm_269;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_270;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_270;
  to R5_25_00_1_tm_270;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_271;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_271;
  to R5_25_00_1_tm_271;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_272;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_272;
  to R5_25_00_1_tm_272;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_273;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_273;
  to R5_25_00_1_tm_273;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_274;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_274;
  to R5_25_00_1_tm_274;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_275;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_275;
  to R5_25_00_1_tm_275;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_276;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_276;
  to R5_25_00_1_tm_276;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_277;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_tn_277;
  to R5_25_00_1_tm_277;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_278;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_278;
  to R5_25_00_1_tm_278;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_279;
// downstream 6.71 kva on CS
  phases CS;
  from R5_25_00_1_tn_279;
  to R5_25_00_1_tm_279;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_280;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_tn_280;
  to R5_25_00_1_tm_280;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_281;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_281;
  to R5_25_00_1_tm_281;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_282;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_282;
  to R5_25_00_1_tm_282;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_283;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_283;
  to R5_25_00_1_tm_283;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_284;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_284;
  to R5_25_00_1_tm_284;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_285;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_tn_285;
  to R5_25_00_1_tm_285;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_286;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_286;
  to R5_25_00_1_tm_286;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_287;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_287;
  to R5_25_00_1_tm_287;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_288;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_288;
  to R5_25_00_1_tm_288;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_289;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_tn_289;
  to R5_25_00_1_tm_289;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_290;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_tn_290;
  to R5_25_00_1_tm_290;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_291;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_tn_291;
  to R5_25_00_1_tm_291;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_292;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_292;
  to R5_25_00_1_tm_292;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_293;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_293;
  to R5_25_00_1_tm_293;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_294;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_294;
  to R5_25_00_1_tm_294;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_295;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_tn_295;
  to R5_25_00_1_tm_295;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_296;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_296;
  to R5_25_00_1_tm_296;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_297;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_tn_297;
  to R5_25_00_1_tm_297;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_298;
// downstream 44.72 kva on CS
  phases CS;
  from R5_25_00_1_tn_298;
  to R5_25_00_1_tm_298;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_299;
// downstream 44.72 kva on AS
  phases AS;
  from R5_25_00_1_tn_299;
  to R5_25_00_1_tm_299;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_300;
// downstream 44.72 kva on BS
  phases BS;
  from R5_25_00_1_tn_300;
  to R5_25_00_1_tm_300;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_301;
// downstream 44.72 kva on CS
  phases CS;
  from R5_25_00_1_tn_301;
  to R5_25_00_1_tm_301;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_302;
// downstream 44.72 kva on AS
  phases AS;
  from R5_25_00_1_tn_302;
  to R5_25_00_1_tm_302;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_303;
// downstream 44.72 kva on BS
  phases BS;
  from R5_25_00_1_tn_303;
  to R5_25_00_1_tm_303;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_304;
// downstream 44.72 kva on CS
  phases CS;
  from R5_25_00_1_tn_304;
  to R5_25_00_1_tm_304;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_305;
// downstream 44.72 kva on AS
  phases AS;
  from R5_25_00_1_tn_305;
  to R5_25_00_1_tm_305;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_306;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_306;
  to R5_25_00_1_tm_306;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_307;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_307;
  to R5_25_00_1_tm_307;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_308;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_308;
  to R5_25_00_1_tm_308;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_309;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_309;
  to R5_25_00_1_tm_309;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_310;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_310;
  to R5_25_00_1_tm_310;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_311;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_tn_311;
  to R5_25_00_1_tm_311;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_312;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_312;
  to R5_25_00_1_tm_312;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_313;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_313;
  to R5_25_00_1_tm_313;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_314;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_314;
  to R5_25_00_1_tm_314;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_315;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_tn_315;
  to R5_25_00_1_tm_315;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_316;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_tn_316;
  to R5_25_00_1_tm_316;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_317;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_tn_317;
  to R5_25_00_1_tm_317;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_318;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_tn_318;
  to R5_25_00_1_tm_318;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_319;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_tn_319;
  to R5_25_00_1_tm_319;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_320;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_320;
  to R5_25_00_1_tm_320;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_321;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_321;
  to R5_25_00_1_tm_321;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_322;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_tn_322;
  to R5_25_00_1_tm_322;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_323;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_tn_323;
  to R5_25_00_1_tm_323;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_324;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_tn_324;
  to R5_25_00_1_tm_324;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_325;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_325;
  to R5_25_00_1_tm_325;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_326;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_326;
  to R5_25_00_1_tm_326;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_327;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_327;
  to R5_25_00_1_tm_327;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_328;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_328;
  to R5_25_00_1_tm_328;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_329;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_329;
  to R5_25_00_1_tm_329;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_330;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_tn_330;
  to R5_25_00_1_tm_330;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_331;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_331;
  to R5_25_00_1_tm_331;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_332;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_332;
  to R5_25_00_1_tm_332;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_333;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_333;
  to R5_25_00_1_tm_333;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_334;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_334;
  to R5_25_00_1_tm_334;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_335;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_335;
  to R5_25_00_1_tm_335;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_336;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_336;
  to R5_25_00_1_tm_336;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_337;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_tn_337;
  to R5_25_00_1_tm_337;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_338;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_338;
  to R5_25_00_1_tm_338;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_339;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_tn_339;
  to R5_25_00_1_tm_339;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_340;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_tn_340;
  to R5_25_00_1_tm_340;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_341;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_tn_341;
  to R5_25_00_1_tm_341;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_342;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_342;
  to R5_25_00_1_tm_342;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_343;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_343;
  to R5_25_00_1_tm_343;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_344;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_tn_344;
  to R5_25_00_1_tm_344;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_345;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_345;
  to R5_25_00_1_tm_345;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_346;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_346;
  to R5_25_00_1_tm_346;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_347;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_347;
  to R5_25_00_1_tm_347;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_348;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_348;
  to R5_25_00_1_tm_348;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_349;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_tn_349;
  to R5_25_00_1_tm_349;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_350;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_tn_350;
  to R5_25_00_1_tm_350;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_351;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_351;
  to R5_25_00_1_tm_351;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_352;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_352;
  to R5_25_00_1_tm_352;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_353;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_353;
  to R5_25_00_1_tm_353;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_354;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_354;
  to R5_25_00_1_tm_354;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_355;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_tn_355;
  to R5_25_00_1_tm_355;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_356;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_356;
  to R5_25_00_1_tm_356;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_357;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_357;
  to R5_25_00_1_tm_357;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_358;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_358;
  to R5_25_00_1_tm_358;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_359;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_tn_359;
  to R5_25_00_1_tm_359;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_360;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_tn_360;
  to R5_25_00_1_tm_360;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_361;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_tn_361;
  to R5_25_00_1_tm_361;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_362;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_tn_362;
  to R5_25_00_1_tm_362;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_363;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_tn_363;
  to R5_25_00_1_tm_363;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_364;
// downstream 78.26 kva on BS
  phases BS;
  from R5_25_00_1_tn_364;
  to R5_25_00_1_tm_364;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_365;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_365;
  to R5_25_00_1_tm_365;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_366;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_366;
  to R5_25_00_1_tm_366;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_367;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_tn_367;
  to R5_25_00_1_tm_367;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_368;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_tn_368;
  to R5_25_00_1_tm_368;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_369;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_369;
  to R5_25_00_1_tm_369;
  length 30;
  configuration ID_2077;
}
object triplex_line {
  name R5_25_00_1_tl_370;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_tn_370;
  to R5_25_00_1_tm_370;
  length 30;
  configuration ID_2077;
}
object regulator {
  name R5_25_00_1_reg_1;
// downstream 8799.19 kva on ABCS
  from R5_25_00_1_node_953;
  to R5_25_00_1_meter_15;
  phases ABCN;
  configuration feeder_reg_cfg;
}
object transformer {
  name R5_25_00_1_xfmr_1;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_866;
  to R5_25_00_1_tn_1;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_2;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_866;
  to R5_25_00_1_tn_2;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_3;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_866;
  to R5_25_00_1_tn_3;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_4;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_node_33;
  to R5_25_00_1_tn_4;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_25_00_1_xfmr_5;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_33;
  to R5_25_00_1_tn_5;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_6;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_33;
  to R5_25_00_1_tn_6;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_7;
// downstream 55.90 kva on BS
  phases BS;
  from R5_25_00_1_node_36;
  to R5_25_00_1_tn_7;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R5_25_00_1_xfmr_8;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_788;
  to R5_25_00_1_tn_8;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_9;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_65;
  to R5_25_00_1_tn_9;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_10;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_140;
  to R5_25_00_1_tn_10;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_11;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_71;
  to R5_25_00_1_tn_11;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_12;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_803;
  to R5_25_00_1_tn_12;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_13;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_node_74;
  to R5_25_00_1_tn_13;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_25_00_1_xfmr_14;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_75;
  to R5_25_00_1_tn_14;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_15;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_130;
  to R5_25_00_1_tn_15;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_16;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_852;
  to R5_25_00_1_tn_16;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_17;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_node_852;
  to R5_25_00_1_tn_17;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_25_00_1_xfmr_18;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_852;
  to R5_25_00_1_tn_18;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_19;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_900;
  to R5_25_00_1_tn_19;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_20;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_900;
  to R5_25_00_1_tn_20;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_21;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_900;
  to R5_25_00_1_tn_21;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_22;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_111;
  to R5_25_00_1_tn_22;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_23;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_node_734;
  to R5_25_00_1_tn_23;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_25_00_1_xfmr_24;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_169;
  to R5_25_00_1_tn_24;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_25;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_201;
  to R5_25_00_1_tn_25;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_26;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_node_205;
  to R5_25_00_1_tn_26;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_25_00_1_xfmr_27;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_node_230;
  to R5_25_00_1_tn_27;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R5_25_00_1_xfmr_28;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_node_237;
  to R5_25_00_1_tn_28;
  configuration XF1_POLETOP_CS_50;
}
object transformer {
  name R5_25_00_1_xfmr_29;
// downstream 39.13 kva on BS
  phases BS;
  from R5_25_00_1_node_724;
  to R5_25_00_1_tn_29;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_25_00_1_xfmr_30;
// downstream 27.95 kva on CS
  phases CS;
  from R5_25_00_1_node_728;
  to R5_25_00_1_tn_30;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_31;
// downstream 6.71 kva on CS
  phases CS;
  from R5_25_00_1_node_729;
  to R5_25_00_1_tn_31;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_25_00_1_xfmr_32;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_731;
  to R5_25_00_1_tn_32;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_33;
// downstream 39.13 kva on CS
  phases CS;
  from R5_25_00_1_node_733;
  to R5_25_00_1_tn_33;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_25_00_1_xfmr_34;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_node_232;
  to R5_25_00_1_tn_34;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_25_00_1_xfmr_35;
// downstream 6.71 kva on CS
  phases CS;
  from R5_25_00_1_node_735;
  to R5_25_00_1_tn_35;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_25_00_1_xfmr_36;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_736;
  to R5_25_00_1_tn_36;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_37;
// downstream 6.71 kva on CS
  phases CS;
  from R5_25_00_1_node_162;
  to R5_25_00_1_tn_37;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_25_00_1_xfmr_38;
// downstream 39.13 kva on CS
  phases CS;
  from R5_25_00_1_node_739;
  to R5_25_00_1_tn_38;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_25_00_1_xfmr_39;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_8;
  to R5_25_00_1_tn_39;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_40;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_760;
  to R5_25_00_1_tn_40;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_41;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_node_761;
  to R5_25_00_1_tn_41;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_25_00_1_xfmr_42;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_node_764;
  to R5_25_00_1_tn_42;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_25_00_1_xfmr_43;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_node_766;
  to R5_25_00_1_tn_43;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_25_00_1_xfmr_44;
// downstream 6.71 kva on CS
  phases CS;
  from R5_25_00_1_node_767;
  to R5_25_00_1_tn_44;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_25_00_1_xfmr_45;
// downstream 6.71 kva on CS
  phases CS;
  from R5_25_00_1_node_199;
  to R5_25_00_1_tn_45;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_25_00_1_xfmr_46;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_node_769;
  to R5_25_00_1_tn_46;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_25_00_1_xfmr_47;
// downstream 27.95 kva on CS
  phases CS;
  from R5_25_00_1_node_771;
  to R5_25_00_1_tn_47;
  configuration XF1_POLETOP_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_48;
// downstream 4.47 kva on CS
  phases CS;
  from R5_25_00_1_node_776;
  to R5_25_00_1_tn_48;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_25_00_1_xfmr_49;
// downstream 6.71 kva on CS
  phases CS;
  from R5_25_00_1_node_777;
  to R5_25_00_1_tn_49;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_25_00_1_xfmr_50;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_778;
  to R5_25_00_1_tn_50;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_51;
// downstream 55.90 kva on AS
  phases AS;
  from R5_25_00_1_node_780;
  to R5_25_00_1_tn_51;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5_25_00_1_xfmr_52;
// downstream 44.72 kva on AS
  phases AS;
  from R5_25_00_1_node_782;
  to R5_25_00_1_tn_52;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5_25_00_1_xfmr_53;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_785;
  to R5_25_00_1_tn_53;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_54;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_790;
  to R5_25_00_1_tn_54;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_55;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_800;
  to R5_25_00_1_tn_55;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_56;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_node_802;
  to R5_25_00_1_tn_56;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_25_00_1_xfmr_57;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_node_802;
  to R5_25_00_1_tn_57;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_25_00_1_xfmr_58;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_node_802;
  to R5_25_00_1_tn_58;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_25_00_1_xfmr_59;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_946;
  to R5_25_00_1_tn_59;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_60;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_804;
  to R5_25_00_1_tn_60;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_61;
// downstream 4.47 kva on BS
  phases BS;
  from R5_25_00_1_node_812;
  to R5_25_00_1_tn_61;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R5_25_00_1_xfmr_62;
// downstream 39.13 kva on BS
  phases BS;
  from R5_25_00_1_node_814;
  to R5_25_00_1_tn_62;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_25_00_1_xfmr_63;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_114;
  to R5_25_00_1_tn_63;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_64;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_node_675;
  to R5_25_00_1_tn_64;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_25_00_1_xfmr_65;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_node_816;
  to R5_25_00_1_tn_65;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_25_00_1_xfmr_66;
// downstream 27.95 kva on BS
  phases BS;
  from R5_25_00_1_node_817;
  to R5_25_00_1_tn_66;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_67;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_818;
  to R5_25_00_1_tn_67;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_68;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_node_820;
  to R5_25_00_1_tn_68;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_25_00_1_xfmr_69;
// downstream 39.13 kva on BS
  phases BS;
  from R5_25_00_1_node_821;
  to R5_25_00_1_tn_69;
  configuration XF1_POLETOP_BS_50;
}
object transformer {
  name R5_25_00_1_xfmr_70;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_node_822;
  to R5_25_00_1_tn_70;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_25_00_1_xfmr_71;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_node_824;
  to R5_25_00_1_tn_71;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_25_00_1_xfmr_72;
// downstream 6.71 kva on BS
  phases BS;
  from R5_25_00_1_node_825;
  to R5_25_00_1_tn_72;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R5_25_00_1_xfmr_73;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_node_826;
  to R5_25_00_1_tn_73;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R5_25_00_1_xfmr_74;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_827;
  to R5_25_00_1_tn_74;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_75;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_node_828;
  to R5_25_00_1_tn_75;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_25_00_1_xfmr_76;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_node_829;
  to R5_25_00_1_tn_76;
  configuration XF1_POLETOP_BS_15;
}
object transformer {
  name R5_25_00_1_xfmr_77;
// downstream 6.71 kva on AS
  phases AS;
  from R5_25_00_1_node_763;
  to R5_25_00_1_tn_77;
  configuration XF1_POLETOP_AS_10;
}
object transformer {
  name R5_25_00_1_xfmr_78;
// downstream 6.71 kva on BS
  phases BS;
  from R5_25_00_1_node_763;
  to R5_25_00_1_tn_78;
  configuration XF1_POLETOP_BS_10;
}
object transformer {
  name R5_25_00_1_xfmr_79;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_763;
  to R5_25_00_1_tn_79;
  configuration XF1_POLETOP_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_80;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_843;
  to R5_25_00_1_tn_80;
  configuration XF1_POLETOP_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_81;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_843;
  to R5_25_00_1_tn_81;
  configuration XF1_POLETOP_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_82;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_node_843;
  to R5_25_00_1_tn_82;
  configuration XF1_POLETOP_CS_15;
}
object transformer {
  name R5_25_00_1_xfmr_83;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_840;
  to R5_25_00_1_tn_83;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_84;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_840;
  to R5_25_00_1_tn_84;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_85;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_node_840;
  to R5_25_00_1_tn_85;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_25_00_1_xfmr_86;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_439;
  to R5_25_00_1_tn_86;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_87;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_node_439;
  to R5_25_00_1_tn_87;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_25_00_1_xfmr_88;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_439;
  to R5_25_00_1_tn_88;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_89;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_node_837;
  to R5_25_00_1_tn_89;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_25_00_1_xfmr_90;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_906;
  to R5_25_00_1_tn_90;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_91;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_906;
  to R5_25_00_1_tn_91;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_92;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_906;
  to R5_25_00_1_tn_92;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_93;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_842;
  to R5_25_00_1_tn_93;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_94;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_842;
  to R5_25_00_1_tn_94;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_95;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_842;
  to R5_25_00_1_tn_95;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_96;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_151;
  to R5_25_00_1_tn_96;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_97;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_node_151;
  to R5_25_00_1_tn_97;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_25_00_1_xfmr_98;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_151;
  to R5_25_00_1_tn_98;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_99;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_236;
  to R5_25_00_1_tn_99;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_100;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_236;
  to R5_25_00_1_tn_100;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_101;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_236;
  to R5_25_00_1_tn_101;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_102;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_225;
  to R5_25_00_1_tn_102;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_103;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_node_225;
  to R5_25_00_1_tn_103;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_25_00_1_xfmr_104;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_225;
  to R5_25_00_1_tn_104;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_105;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_241;
  to R5_25_00_1_tn_105;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_106;
// downstream 4.47 kva on BS
  phases BS;
  from R5_25_00_1_node_241;
  to R5_25_00_1_tn_106;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R5_25_00_1_xfmr_107;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_node_241;
  to R5_25_00_1_tn_107;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_25_00_1_xfmr_108;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_846;
  to R5_25_00_1_tn_108;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_109;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_846;
  to R5_25_00_1_tn_109;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_110;
// downstream 6.71 kva on CS
  phases CS;
  from R5_25_00_1_node_846;
  to R5_25_00_1_tn_110;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_25_00_1_xfmr_111;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_923;
  to R5_25_00_1_tn_111;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_112;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_923;
  to R5_25_00_1_tn_112;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_113;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_923;
  to R5_25_00_1_tn_113;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_114;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_924;
  to R5_25_00_1_tn_114;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_115;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_924;
  to R5_25_00_1_tn_115;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_116;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_924;
  to R5_25_00_1_tn_116;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_117;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_884;
  to R5_25_00_1_tn_117;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_118;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_884;
  to R5_25_00_1_tn_118;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_119;
// downstream 4.47 kva on CS
  phases CS;
  from R5_25_00_1_node_884;
  to R5_25_00_1_tn_119;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_25_00_1_xfmr_120;
// downstream 4.47 kva on AS
  phases AS;
  from R5_25_00_1_node_944;
  to R5_25_00_1_tn_120;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R5_25_00_1_xfmr_121;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_944;
  to R5_25_00_1_tn_121;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_122;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_944;
  to R5_25_00_1_tn_122;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_123;
// downstream 4.47 kva on AS
  phases AS;
  from R5_25_00_1_node_901;
  to R5_25_00_1_tn_123;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R5_25_00_1_xfmr_124;
// downstream 4.47 kva on BS
  phases BS;
  from R5_25_00_1_node_901;
  to R5_25_00_1_tn_124;
  configuration XF1_PADMOUNT_BS_10;
}
object transformer {
  name R5_25_00_1_xfmr_125;
// downstream 4.47 kva on CS
  phases CS;
  from R5_25_00_1_node_901;
  to R5_25_00_1_tn_125;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_25_00_1_xfmr_126;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_867;
  to R5_25_00_1_tn_126;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_127;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_867;
  to R5_25_00_1_tn_127;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_128;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_867;
  to R5_25_00_1_tn_128;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_129;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_637;
  to R5_25_00_1_tn_129;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_130;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_637;
  to R5_25_00_1_tn_130;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_131;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_637;
  to R5_25_00_1_tn_131;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_132;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_856;
  to R5_25_00_1_tn_132;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_133;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_node_856;
  to R5_25_00_1_tn_133;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_25_00_1_xfmr_134;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_856;
  to R5_25_00_1_tn_134;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_135;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_936;
  to R5_25_00_1_tn_135;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_136;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_936;
  to R5_25_00_1_tn_136;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_137;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_936;
  to R5_25_00_1_tn_137;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_138;
// downstream 11.18 kva on AS
  phases AS;
  from R5_25_00_1_node_859;
  to R5_25_00_1_tn_138;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R5_25_00_1_xfmr_139;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_859;
  to R5_25_00_1_tn_139;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_140;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_859;
  to R5_25_00_1_tn_140;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_141;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_112;
  to R5_25_00_1_tn_141;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_142;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_112;
  to R5_25_00_1_tn_142;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_143;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_112;
  to R5_25_00_1_tn_143;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_144;
// downstream 11.18 kva on AS
  phases AS;
  from R5_25_00_1_node_938;
  to R5_25_00_1_tn_144;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R5_25_00_1_xfmr_145;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_938;
  to R5_25_00_1_tn_145;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_146;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_938;
  to R5_25_00_1_tn_146;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_147;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_888;
  to R5_25_00_1_tn_147;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_148;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_888;
  to R5_25_00_1_tn_148;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_149;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_888;
  to R5_25_00_1_tn_149;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_150;
// downstream 11.18 kva on AS
  phases AS;
  from R5_25_00_1_node_624;
  to R5_25_00_1_tn_150;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R5_25_00_1_xfmr_151;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_624;
  to R5_25_00_1_tn_151;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_152;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_624;
  to R5_25_00_1_tn_152;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_153;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_863;
  to R5_25_00_1_tn_153;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_154;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_863;
  to R5_25_00_1_tn_154;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_155;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_863;
  to R5_25_00_1_tn_155;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_156;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_849;
  to R5_25_00_1_tn_156;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_157;
// downstream 44.72 kva on BS
  phases BS;
  from R5_25_00_1_node_849;
  to R5_25_00_1_tn_157;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R5_25_00_1_xfmr_158;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_849;
  to R5_25_00_1_tn_158;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_159;
// downstream 27.95 kva on AS
  phases AS;
  from R5_25_00_1_node_850;
  to R5_25_00_1_tn_159;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_160;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_850;
  to R5_25_00_1_tn_160;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_161;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_850;
  to R5_25_00_1_tn_161;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_162;
// downstream 11.18 kva on AS
  phases AS;
  from R5_25_00_1_node_855;
  to R5_25_00_1_tn_162;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R5_25_00_1_xfmr_163;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_855;
  to R5_25_00_1_tn_163;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_164;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_855;
  to R5_25_00_1_tn_164;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_165;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_869;
  to R5_25_00_1_tn_165;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_166;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_869;
  to R5_25_00_1_tn_166;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_167;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_869;
  to R5_25_00_1_tn_167;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_168;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_872;
  to R5_25_00_1_tn_168;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_169;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_872;
  to R5_25_00_1_tn_169;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_170;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_872;
  to R5_25_00_1_tn_170;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_171;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_871;
  to R5_25_00_1_tn_171;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_172;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_node_871;
  to R5_25_00_1_tn_172;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_25_00_1_xfmr_173;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_871;
  to R5_25_00_1_tn_173;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_174;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_244;
  to R5_25_00_1_tn_174;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_175;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_244;
  to R5_25_00_1_tn_175;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_176;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_244;
  to R5_25_00_1_tn_176;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_177;
// downstream 11.18 kva on AS
  phases AS;
  from R5_25_00_1_node_873;
  to R5_25_00_1_tn_177;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R5_25_00_1_xfmr_178;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_873;
  to R5_25_00_1_tn_178;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_179;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_node_873;
  to R5_25_00_1_tn_179;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_25_00_1_xfmr_180;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_857;
  to R5_25_00_1_tn_180;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_181;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_node_857;
  to R5_25_00_1_tn_181;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_25_00_1_xfmr_182;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_857;
  to R5_25_00_1_tn_182;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_183;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_939;
  to R5_25_00_1_tn_183;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_184;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_939;
  to R5_25_00_1_tn_184;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_185;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_939;
  to R5_25_00_1_tn_185;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_186;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_110;
  to R5_25_00_1_tn_186;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_187;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_node_110;
  to R5_25_00_1_tn_187;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_25_00_1_xfmr_188;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_110;
  to R5_25_00_1_tn_188;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_189;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_861;
  to R5_25_00_1_tn_189;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_190;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_861;
  to R5_25_00_1_tn_190;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_191;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_861;
  to R5_25_00_1_tn_191;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_192;
// downstream 2.59 kva on AS
  phases AS;
  from R5_25_00_1_node_518;
  to R5_25_00_1_tn_192;
  configuration XF1_PADMOUNT_AS_5;
}
object transformer {
  name R5_25_00_1_xfmr_193;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_518;
  to R5_25_00_1_tn_193;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_194;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_node_518;
  to R5_25_00_1_tn_194;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_25_00_1_xfmr_195;
// downstream 11.18 kva on AS
  phases AS;
  from R5_25_00_1_node_22;
  to R5_25_00_1_tn_195;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R5_25_00_1_xfmr_196;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_22;
  to R5_25_00_1_tn_196;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_197;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_22;
  to R5_25_00_1_tn_197;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_198;
// downstream 6.71 kva on AS
  phases AS;
  from R5_25_00_1_node_870;
  to R5_25_00_1_tn_198;
  configuration XF1_PADMOUNT_AS_10;
}
object transformer {
  name R5_25_00_1_xfmr_199;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_870;
  to R5_25_00_1_tn_199;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_200;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_870;
  to R5_25_00_1_tn_200;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_201;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_839;
  to R5_25_00_1_tn_201;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_202;
// downstream 2.59 kva on BS
  phases BS;
  from R5_25_00_1_node_839;
  to R5_25_00_1_tn_202;
  configuration XF1_PADMOUNT_BS_5;
}
object transformer {
  name R5_25_00_1_xfmr_203;
// downstream 2.59 kva on CS
  phases CS;
  from R5_25_00_1_node_839;
  to R5_25_00_1_tn_203;
  configuration XF1_PADMOUNT_CS_5;
}
object transformer {
  name R5_25_00_1_xfmr_204;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_125;
  to R5_25_00_1_tn_204;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_205;
// downstream 6.71 kva on CS
  phases CS;
  from R5_25_00_1_node_806;
  to R5_25_00_1_tn_205;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_25_00_1_xfmr_206;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_node_7;
  to R5_25_00_1_tn_206;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_25_00_1_xfmr_207;
// downstream 44.72 kva on CS
  phases CS;
  from R5_25_00_1_node_11;
  to R5_25_00_1_tn_207;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5_25_00_1_xfmr_208;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_14;
  to R5_25_00_1_tn_208;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_209;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_14;
  to R5_25_00_1_tn_209;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_210;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_14;
  to R5_25_00_1_tn_210;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_211;
// downstream 11.18 kva on AS
  phases AS;
  from R5_25_00_1_node_23;
  to R5_25_00_1_tn_211;
  configuration XF1_PADMOUNT_AS_15;
}
object transformer {
  name R5_25_00_1_xfmr_212;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_203;
  to R5_25_00_1_tn_212;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_213;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_308;
  to R5_25_00_1_tn_213;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_214;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_314;
  to R5_25_00_1_tn_214;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_215;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_node_180;
  to R5_25_00_1_tn_215;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_25_00_1_xfmr_216;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_node_150;
  to R5_25_00_1_tn_216;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_25_00_1_xfmr_217;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_319;
  to R5_25_00_1_tn_217;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_218;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_node_323;
  to R5_25_00_1_tn_218;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_25_00_1_xfmr_219;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_node_196;
  to R5_25_00_1_tn_219;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_25_00_1_xfmr_220;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_333;
  to R5_25_00_1_tn_220;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_221;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_334;
  to R5_25_00_1_tn_221;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_222;
// downstream 44.72 kva on CS
  phases CS;
  from R5_25_00_1_node_337;
  to R5_25_00_1_tn_222;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5_25_00_1_xfmr_223;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_165;
  to R5_25_00_1_tn_223;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_224;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_343;
  to R5_25_00_1_tn_224;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_225;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_345;
  to R5_25_00_1_tn_225;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_226;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_348;
  to R5_25_00_1_tn_226;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_227;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_351;
  to R5_25_00_1_tn_227;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_228;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_356;
  to R5_25_00_1_tn_228;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_229;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_359;
  to R5_25_00_1_tn_229;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_230;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_365;
  to R5_25_00_1_tn_230;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_231;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_367;
  to R5_25_00_1_tn_231;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_232;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_374;
  to R5_25_00_1_tn_232;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_233;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_375;
  to R5_25_00_1_tn_233;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_234;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_381;
  to R5_25_00_1_tn_234;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_235;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_node_382;
  to R5_25_00_1_tn_235;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_25_00_1_xfmr_236;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_184;
  to R5_25_00_1_tn_236;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_237;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_387;
  to R5_25_00_1_tn_237;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_238;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_217;
  to R5_25_00_1_tn_238;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_239;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_15;
  to R5_25_00_1_tn_239;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_240;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_235;
  to R5_25_00_1_tn_240;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_241;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_node_397;
  to R5_25_00_1_tn_241;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_25_00_1_xfmr_242;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_209;
  to R5_25_00_1_tn_242;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_243;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_218;
  to R5_25_00_1_tn_243;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_244;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_node_400;
  to R5_25_00_1_tn_244;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_25_00_1_xfmr_245;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_node_401;
  to R5_25_00_1_tn_245;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_25_00_1_xfmr_246;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_node_403;
  to R5_25_00_1_tn_246;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_25_00_1_xfmr_247;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_node_405;
  to R5_25_00_1_tn_247;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_25_00_1_xfmr_248;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_node_407;
  to R5_25_00_1_tn_248;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_25_00_1_xfmr_249;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_node_409;
  to R5_25_00_1_tn_249;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_25_00_1_xfmr_250;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_node_414;
  to R5_25_00_1_tn_250;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_25_00_1_xfmr_251;
// downstream 11.18 kva on BS
  phases BS;
  from R5_25_00_1_node_417;
  to R5_25_00_1_tn_251;
  configuration XF1_PADMOUNT_BS_15;
}
object transformer {
  name R5_25_00_1_xfmr_252;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_node_419;
  to R5_25_00_1_tn_252;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_25_00_1_xfmr_253;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_421;
  to R5_25_00_1_tn_253;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_254;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_424;
  to R5_25_00_1_tn_254;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_255;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_430;
  to R5_25_00_1_tn_255;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_256;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_177;
  to R5_25_00_1_tn_256;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_257;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_node_436;
  to R5_25_00_1_tn_257;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_25_00_1_xfmr_258;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_node_437;
  to R5_25_00_1_tn_258;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_25_00_1_xfmr_259;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_node_440;
  to R5_25_00_1_tn_259;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_25_00_1_xfmr_260;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_node_442;
  to R5_25_00_1_tn_260;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_25_00_1_xfmr_261;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_447;
  to R5_25_00_1_tn_261;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_262;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_195;
  to R5_25_00_1_tn_262;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_263;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_451;
  to R5_25_00_1_tn_263;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_264;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_454;
  to R5_25_00_1_tn_264;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_265;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_457;
  to R5_25_00_1_tn_265;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_266;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_459;
  to R5_25_00_1_tn_266;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_267;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_192;
  to R5_25_00_1_tn_267;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_268;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_462;
  to R5_25_00_1_tn_268;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_269;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_465;
  to R5_25_00_1_tn_269;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_270;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_467;
  to R5_25_00_1_tn_270;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_271;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_469;
  to R5_25_00_1_tn_271;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_272;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_471;
  to R5_25_00_1_tn_272;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_273;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_474;
  to R5_25_00_1_tn_273;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_274;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_477;
  to R5_25_00_1_tn_274;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_275;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_484;
  to R5_25_00_1_tn_275;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_276;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_485;
  to R5_25_00_1_tn_276;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_277;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_node_488;
  to R5_25_00_1_tn_277;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_25_00_1_xfmr_278;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_495;
  to R5_25_00_1_tn_278;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_279;
// downstream 6.71 kva on CS
  phases CS;
  from R5_25_00_1_node_495;
  to R5_25_00_1_tn_279;
  configuration XF1_PADMOUNT_CS_10;
}
object transformer {
  name R5_25_00_1_xfmr_280;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_node_90;
  to R5_25_00_1_tn_280;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_25_00_1_xfmr_281;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_89;
  to R5_25_00_1_tn_281;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_282;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_498;
  to R5_25_00_1_tn_282;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_283;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_84;
  to R5_25_00_1_tn_283;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_284;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_501;
  to R5_25_00_1_tn_284;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_285;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_node_96;
  to R5_25_00_1_tn_285;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_25_00_1_xfmr_286;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_505;
  to R5_25_00_1_tn_286;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_287;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_507;
  to R5_25_00_1_tn_287;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_288;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_509;
  to R5_25_00_1_tn_288;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_289;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_node_82;
  to R5_25_00_1_tn_289;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_25_00_1_xfmr_290;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_node_514;
  to R5_25_00_1_tn_290;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_25_00_1_xfmr_291;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_node_516;
  to R5_25_00_1_tn_291;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_25_00_1_xfmr_292;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_522;
  to R5_25_00_1_tn_292;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_293;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_525;
  to R5_25_00_1_tn_293;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_294;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_528;
  to R5_25_00_1_tn_294;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_295;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_node_531;
  to R5_25_00_1_tn_295;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_25_00_1_xfmr_296;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_534;
  to R5_25_00_1_tn_296;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_297;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_node_537;
  to R5_25_00_1_tn_297;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_25_00_1_xfmr_298;
// downstream 44.72 kva on CS
  phases CS;
  from R5_25_00_1_node_538;
  to R5_25_00_1_tn_298;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5_25_00_1_xfmr_299;
// downstream 44.72 kva on AS
  phases AS;
  from R5_25_00_1_node_540;
  to R5_25_00_1_tn_299;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5_25_00_1_xfmr_300;
// downstream 44.72 kva on BS
  phases BS;
  from R5_25_00_1_node_540;
  to R5_25_00_1_tn_300;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R5_25_00_1_xfmr_301;
// downstream 44.72 kva on CS
  phases CS;
  from R5_25_00_1_node_540;
  to R5_25_00_1_tn_301;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5_25_00_1_xfmr_302;
// downstream 44.72 kva on AS
  phases AS;
  from R5_25_00_1_node_542;
  to R5_25_00_1_tn_302;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5_25_00_1_xfmr_303;
// downstream 44.72 kva on BS
  phases BS;
  from R5_25_00_1_node_542;
  to R5_25_00_1_tn_303;
  configuration XF1_PADMOUNT_BS_75;
}
object transformer {
  name R5_25_00_1_xfmr_304;
// downstream 44.72 kva on CS
  phases CS;
  from R5_25_00_1_node_542;
  to R5_25_00_1_tn_304;
  configuration XF1_PADMOUNT_CS_75;
}
object transformer {
  name R5_25_00_1_xfmr_305;
// downstream 44.72 kva on AS
  phases AS;
  from R5_25_00_1_node_580;
  to R5_25_00_1_tn_305;
  configuration XF1_PADMOUNT_AS_75;
}
object transformer {
  name R5_25_00_1_xfmr_306;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_582;
  to R5_25_00_1_tn_306;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_307;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_585;
  to R5_25_00_1_tn_307;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_308;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_588;
  to R5_25_00_1_tn_308;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_309;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_590;
  to R5_25_00_1_tn_309;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_310;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_593;
  to R5_25_00_1_tn_310;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_311;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_node_598;
  to R5_25_00_1_tn_311;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_25_00_1_xfmr_312;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_601;
  to R5_25_00_1_tn_312;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_313;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_604;
  to R5_25_00_1_tn_313;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_314;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_59;
  to R5_25_00_1_tn_314;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_315;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_node_60;
  to R5_25_00_1_tn_315;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_25_00_1_xfmr_316;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_node_610;
  to R5_25_00_1_tn_316;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_25_00_1_xfmr_317;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_node_613;
  to R5_25_00_1_tn_317;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_25_00_1_xfmr_318;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_node_614;
  to R5_25_00_1_tn_318;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_25_00_1_xfmr_319;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_node_32;
  to R5_25_00_1_tn_319;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_25_00_1_xfmr_320;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_630;
  to R5_25_00_1_tn_320;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_321;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_631;
  to R5_25_00_1_tn_321;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_322;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_node_633;
  to R5_25_00_1_tn_322;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_25_00_1_xfmr_323;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_node_639;
  to R5_25_00_1_tn_323;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_25_00_1_xfmr_324;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_node_640;
  to R5_25_00_1_tn_324;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_25_00_1_xfmr_325;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_643;
  to R5_25_00_1_tn_325;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_326;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_48;
  to R5_25_00_1_tn_326;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_327;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_49;
  to R5_25_00_1_tn_327;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_328;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_650;
  to R5_25_00_1_tn_328;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_329;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_653;
  to R5_25_00_1_tn_329;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_330;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_node_655;
  to R5_25_00_1_tn_330;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_25_00_1_xfmr_331;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_662;
  to R5_25_00_1_tn_331;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_332;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_221;
  to R5_25_00_1_tn_332;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_333;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_665;
  to R5_25_00_1_tn_333;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_334;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_667;
  to R5_25_00_1_tn_334;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_335;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_669;
  to R5_25_00_1_tn_335;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_336;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_672;
  to R5_25_00_1_tn_336;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_337;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_node_677;
  to R5_25_00_1_tn_337;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_25_00_1_xfmr_338;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_679;
  to R5_25_00_1_tn_338;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_339;
// downstream 33.54 kva on AS
  phases AS;
  from R5_25_00_1_node_682;
  to R5_25_00_1_tn_339;
  configuration XF1_PADMOUNT_AS_50;
}
object transformer {
  name R5_25_00_1_xfmr_340;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_node_682;
  to R5_25_00_1_tn_340;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_25_00_1_xfmr_341;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_node_682;
  to R5_25_00_1_tn_341;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_25_00_1_xfmr_342;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_951;
  to R5_25_00_1_tn_342;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_343;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_688;
  to R5_25_00_1_tn_343;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_344;
// downstream 16.77 kva on AS
  phases AS;
  from R5_25_00_1_node_129;
  to R5_25_00_1_tn_344;
  configuration XF1_PADMOUNT_AS_25;
}
object transformer {
  name R5_25_00_1_xfmr_345;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_128;
  to R5_25_00_1_tn_345;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_346;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_695;
  to R5_25_00_1_tn_346;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_347;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_695;
  to R5_25_00_1_tn_347;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_348;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_695;
  to R5_25_00_1_tn_348;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_349;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_node_698;
  to R5_25_00_1_tn_349;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_25_00_1_xfmr_350;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_node_108;
  to R5_25_00_1_tn_350;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_25_00_1_xfmr_351;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_107;
  to R5_25_00_1_tn_351;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_352;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_704;
  to R5_25_00_1_tn_352;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_353;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_103;
  to R5_25_00_1_tn_353;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_354;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_106;
  to R5_25_00_1_tn_354;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_355;
// downstream 16.77 kva on BS
  phases BS;
  from R5_25_00_1_node_712;
  to R5_25_00_1_tn_355;
  configuration XF1_PADMOUNT_BS_25;
}
object transformer {
  name R5_25_00_1_xfmr_356;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_716;
  to R5_25_00_1_tn_356;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_357;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_718;
  to R5_25_00_1_tn_357;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_358;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_740;
  to R5_25_00_1_tn_358;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_359;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_node_743;
  to R5_25_00_1_tn_359;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_25_00_1_xfmr_360;
// downstream 16.77 kva on CS
  phases CS;
  from R5_25_00_1_node_745;
  to R5_25_00_1_tn_360;
  configuration XF1_PADMOUNT_CS_25;
}
object transformer {
  name R5_25_00_1_xfmr_361;
// downstream 33.54 kva on CS
  phases CS;
  from R5_25_00_1_node_750;
  to R5_25_00_1_tn_361;
  configuration XF1_PADMOUNT_CS_50;
}
object transformer {
  name R5_25_00_1_xfmr_362;
// downstream 11.18 kva on CS
  phases CS;
  from R5_25_00_1_node_751;
  to R5_25_00_1_tn_362;
  configuration XF1_PADMOUNT_CS_15;
}
object transformer {
  name R5_25_00_1_xfmr_363;
// downstream 33.54 kva on BS
  phases BS;
  from R5_25_00_1_node_754;
  to R5_25_00_1_tn_363;
  configuration XF1_PADMOUNT_BS_50;
}
object transformer {
  name R5_25_00_1_xfmr_364;
// downstream 78.26 kva on BS
  phases BS;
  from R5_25_00_1_node_757;
  to R5_25_00_1_tn_364;
  configuration XF1_POLETOP_BS_100;
}
object transformer {
  name R5_25_00_1_xfmr_365;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_792;
  to R5_25_00_1_tn_365;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_366;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_792;
  to R5_25_00_1_tn_366;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_367;
// downstream 22.36 kva on CS
  phases CS;
  from R5_25_00_1_node_792;
  to R5_25_00_1_tn_367;
  configuration XF1_PADMOUNT_CS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_368;
// downstream 22.36 kva on BS
  phases BS;
  from R5_25_00_1_node_795;
  to R5_25_00_1_tn_368;
  configuration XF1_PADMOUNT_BS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_369;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_832;
  to R5_25_00_1_tn_369;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_370;
// downstream 22.36 kva on AS
  phases AS;
  from R5_25_00_1_node_835;
  to R5_25_00_1_tn_370;
  configuration XF1_PADMOUNT_AS_37p5;
}
object transformer {
  name R5_25_00_1_xfmr_371;
// downstream 234.79 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_556;
  to R5_25_00_1_meter_1;
  configuration XF3_POLETOP_ABCN_300;
}
object transformer {
  name R5_25_00_1_xfmr_372;
// downstream 234.79 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_564;
  to R5_25_00_1_meter_2;
  configuration XF3_POLETOP_ABCN_300;
}
object transformer {
  name R5_25_00_1_xfmr_373;
// downstream 666.00 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_575;
  to R5_25_00_1_meter_3;
  configuration XF3_POLETOP_ABCN_1000;
}
object transformer {
  name R5_25_00_1_xfmr_374;
// downstream 67.08 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_4;
  to R5_25_00_1_meter_4;
  configuration XF3_PADMOUNT_ABCN_112p5;
}
object transformer {
  name R5_25_00_1_xfmr_375;
// downstream 100.62 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_569;
  to R5_25_00_1_meter_5;
  configuration XF3_PADMOUNT_ABCN_150;
}
object transformer {
  name R5_25_00_1_xfmr_376;
// downstream 44.72 kva on A
  phases AN;
  from R5_25_00_1_node_949;
  to R5_25_00_1_meter_6;
  configuration XF1_PADMOUNT_AN_75;
}
object transformer {
  name R5_25_00_1_xfmr_377;
// downstream 67.08 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_548;
  to R5_25_00_1_meter_7;
  configuration XF3_PADMOUNT_ABCN_112p5;
}
object transformer {
  name R5_25_00_1_xfmr_378;
// downstream 234.79 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_53;
  to R5_25_00_1_meter_8;
  configuration XF3_PADMOUNT_ABCN_300;
}
object transformer {
  name R5_25_00_1_xfmr_379;
// downstream 335.41 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_551;
  to R5_25_00_1_meter_9;
  configuration XF3_PADMOUNT_ABCN_500;
}
object transformer {
  name R5_25_00_1_xfmr_380;
// downstream 100.62 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_618;
  to R5_25_00_1_meter_10;
  configuration XF3_PADMOUNT_ABCN_150;
}
object transformer {
  name R5_25_00_1_xfmr_381;
// downstream 134.16 kva on ABC
  phases ABCN;
  from R5_25_00_1_node_619;
  to R5_25_00_1_meter_11;
  configuration XF3_PADMOUNT_ABCN_225;
}
object transformer {
  name R5_25_00_1_xfmr_382;
// downstream 33.54 kva on AB
  phases ABN;
  from R5_25_00_1_node_950;
  to R5_25_00_1_meter_12;
  configuration XF2_PADMOUNT_ABN_45;
}
object transformer {
  name R5_25_00_1_xfmr_383;
// downstream 33.54 kva on AB
  phases ABN;
  from R5_25_00_1_node_691;
  to R5_25_00_1_meter_13;
  configuration XF2_PADMOUNT_ABN_45;
}
object transformer {
  name R5_25_00_1_xfmr_384;
// downstream 33.54 kva on C
  phases CN;
  from R5_25_00_1_node_709;
  to R5_25_00_1_meter_14;
  configuration XF1_PADMOUNT_CN_50;
}
object capacitor {
  name R5_25_00_1_cap_1;
  phases ABCN;
  pt_phase B;
  parent R5_25_00_1_node_242;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 13500;
  voltage_set_low 12500;
  capacitor_A 0.4 MVAr;
  capacitor_B 0.4 MVAr;
  capacitor_C 0.4 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 13200;
  nominal_voltage 13200;
}
object capacitor {
  name R5_25_00_1_cap_2;
  phases ABCN;
  pt_phase B;
  parent R5_25_00_1_node_241;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 13500;
  voltage_set_low 12500;
  capacitor_A 0.4 MVAr;
  capacitor_B 0.4 MVAr;
  capacitor_C 0.4 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 13200;
  nominal_voltage 13200;
}
object capacitor {
  name R5_25_00_1_cap_3;
  phases ABCN;
  pt_phase B;
  parent R5_25_00_1_node_860;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 13500;
  voltage_set_low 12500;
  capacitor_A 0.4 MVAr;
  capacitor_B 0.4 MVAr;
  capacitor_C 0.4 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 13200;
  nominal_voltage 13200;
}
object capacitor {
  name R5_25_00_1_cap_4;
  phases ABCN;
  pt_phase B;
  parent R5_25_00_1_node_861;
  phases_connected ABC;
  control VOLT;
  voltage_set_high 13500;
  voltage_set_low 12500;
  capacitor_A 0.4 MVAr;
  capacitor_B 0.4 MVAr;
  capacitor_C 0.4 MVAr;
  control_level INDIVIDUAL;
  time_delay 30.0;
  dwell_time 30.0;
  cap_nominal_voltage 13200;
  nominal_voltage 13200;
}
object node {
  parent R5_25_00_1_meter_15;
  name R5_25_00_1_node_1;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_2;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_3;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_4;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_5;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_6;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_7;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_8;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_9;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_10;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_11;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_12;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_13;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_14;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_15;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_16;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_17;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_18;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_19;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_20;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_21;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_22;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_23;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_24;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_25;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_26;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_27;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_28;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_29;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_30;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_31;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_32;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_33;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_34;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_35;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_36;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_37;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_38;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_39;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_40;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_41;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_42;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_43;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_44;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_45;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_46;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_47;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_48;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_49;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_50;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_51;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_52;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_53;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_54;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_55;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_56;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_57;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_58;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_59;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_60;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_61;
  phases ABN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_62;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_63;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_64;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_65;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_66;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_67;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_68;
  phases ABN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_69;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_70;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_71;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_72;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_73;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_74;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_75;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_76;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_77;
  phases BCN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_78;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_79;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_80;
  phases ABN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_81;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_82;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_83;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_84;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_85;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_86;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_87;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_88;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_89;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_90;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_91;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_92;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_93;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_94;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_95;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_96;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_97;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_98;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_99;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_100;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_101;
  phases ABN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_102;
  phases ABN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_103;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_104;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_105;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_106;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_107;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_108;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_109;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_110;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_111;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_112;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_113;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_114;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_115;
  phases BCN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_116;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_117;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_118;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_119;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_120;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_121;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_122;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_123;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_124;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_125;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_126;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_127;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_128;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_129;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_130;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_131;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_132;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_133;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_134;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_135;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_136;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_137;
  phases BCN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_138;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_139;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_140;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_141;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_142;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_143;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_144;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_145;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_146;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_147;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_148;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_149;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_150;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_151;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_152;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_153;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_154;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_155;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_156;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_157;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_158;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_159;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_160;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_161;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_162;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_163;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_164;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_165;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_166;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_167;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_168;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_169;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_170;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_171;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_172;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_173;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_174;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_175;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_176;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_177;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_178;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_179;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_180;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_181;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_182;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_183;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_184;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_185;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_186;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_187;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_188;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_189;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_190;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_191;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_192;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_193;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_194;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_195;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_196;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_197;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_198;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_199;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_200;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_201;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_202;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_203;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_204;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_205;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_206;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_207;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_208;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_209;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_210;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_211;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_212;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_213;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_214;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_215;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_216;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_217;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_218;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_219;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_220;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_221;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_222;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_223;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_224;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_225;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_226;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_227;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_228;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_229;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_230;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_231;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_232;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_233;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_234;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_235;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_236;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_237;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_238;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_239;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_240;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_241;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_242;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_243;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_244;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_245;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_246;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_247;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_248;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_249;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_250;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_251;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_252;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_253;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_254;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_255;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_256;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_257;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_258;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_259;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_260;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_261;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_262;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_263;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_264;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_265;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_266;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_267;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_268;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_269;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_270;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_271;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_272;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_273;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_274;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_275;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_276;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_277;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_278;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_279;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_280;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_281;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_282;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_283;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_284;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_285;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_286;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_287;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_288;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_289;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_290;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_291;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_292;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_293;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_294;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_295;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_296;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_297;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_298;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_299;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_300;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_301;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_302;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_303;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_304;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_305;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_306;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_307;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_308;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_309;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_310;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_311;
  phases ACN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_312;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_313;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_314;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_315;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_316;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_317;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_318;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_319;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_320;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_321;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_322;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_323;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_324;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_325;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_326;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_327;
  phases BN;
  nominal_voltage 13200.0;
  voltage_B -6600.00-11431.53j;
}
object node {
  name R5_25_00_1_node_328;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_329;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_330;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_331;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_332;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_333;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_334;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_335;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_336;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_337;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_338;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_339;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_340;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_341;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_342;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_343;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_344;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_345;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_346;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_347;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_348;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_349;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_350;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_351;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_352;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_353;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_354;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_355;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_356;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_357;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_358;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_359;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_360;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_361;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_362;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_363;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_364;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_365;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_366;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_367;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_368;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_369;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_370;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_371;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_372;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_373;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_374;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_375;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_376;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_377;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_378;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_379;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_380;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_381;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_382;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_383;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_384;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_385;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_386;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_387;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_388;
  phases AN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
}
object node {
  name R5_25_00_1_node_389;
  phases ABCN;
  nominal_voltage 13200.0;
  voltage_A 13200.0+0.0j;
  voltage_B -6600.00-11431.53j;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_390;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_391;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_392;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_393;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_394;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_395;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_396;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_397;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_398;
  phases CN;
  nominal_voltage 13200.0;
  voltage_C -6600.00+11431.53j;
}
object node {
  name R5_25_00_1_node_399;
  phases CN;
  nominal_voltage 13200.0;
